Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
37610,10.4,6.2,58,1.7,50,50.2,50.3,50.3,49,43.5,11,15.7,0
37620,10.3,6.1,57.8,1.6,50,50.2,50.3,50.3,49,43.5,11,15.8,0
37630,10.3,6.1,57.7,1.7,49.9,50.2,50.3,50.3,49,43.5,11,15.7,0
37640,10.3,6.1,57.7,1.5,49.9,50.2,50.3,50.3,49,43.5,11,15.7,0
37650,10.3,6.1,57.8,1.7,49.8,50.2,50.3,50.3,49,43.5,11,15.8,0
37660,10.3,6.1,57.6,1.6,50,50.2,50.3,50.3,49,43.5,11,15.8,0
37670,10.3,6.1,57.7,1.7,50,50.1,50.3,50.3,49,43.5,11,15.7,0
37680,10.2,6,57.9,1.5,50,50.2,50.3,50.3,49,43.5,11,15.7,0
37690,10.1,5.9,57.6,1.7,49.9,50.2,50.2,50.3,49,43.5,11,15.7,0
37700,10.1,5.9,57.8,1.5,49.9,50.1,50.2,50.3,48.9,43.5,11,15.7,0
37710,10.2,5.9,57.6,1.7,50,50.1,50.3,50.3,49,43.5,11.1,15.7,1.5
37720,10.1,5.9,57.8,1.5,49.8,50.1,50.3,50.3,49,43.5,11.8,15.7,1.7
37730,10.1,6,58,1.7,49.8,50.1,50.3,50.3,49,43.5,11.6,15.7,1.7
37740,10.1,5.9,57.9,1.5,49.8,50.1,50.2,50.3,49,43.5,11.1,15.7,1.7
37750,10.1,5.9,58,1.7,49.8,50.1,50.2,50.3,49,43.5,9.6,15.7,1.7
37760,10.1,5.9,57.9,1.6,49.8,50.1,50.2,50.3,49,43.5,9.3,15.7,1.7
37770,10,5.9,58.1,1.7,49.9,50.1,50.2,50.3,49,43.5,9.2,15.7,1.7
37780,9.9,5.7,57.8,1.6,49.9,50.1,50.2,50.3,49,43.5,9.4,15.7,1.7
37790,10,5.8,58.1,1.7,49.9,50.1,50.2,50.3,49,43.5,10.3,15.7,1.7
37800,9.9,5.8,58.1,1.6,49.8,50.2,50.2,50.3,49,43.5,10.2,15.7,1.7
37810,10,5.9,58.4,1.7,49.8,50.2,50.2,50.3,49,43.4,10.2,15.7,1.7
37820,10,5.8,58.4,1.5,49.9,50.1,50.2,50.3,48.9,43.8,10,48.6,1.7
37830,9.9,5.8,58.2,1.7,50,50.2,50.2,50.3,48.6,42.7,10,49.8,1.7
37840,9.9,5.8,58.4,1.6,50,50.1,50.2,50.3,48.4,40.7,10.1,50,1.7
37850,10,5.9,58.6,1.7,50,50.2,50.2,50.3,48.6,39.3,10,50.1,1.7
37860,10,5.8,58.4,1.5,49.8,50.2,50.2,50,48.5,37.4,10,50.1,1.7
37870,10,5.9,58.4,1.7,49.7,50.2,50.2,50.1,47.8,36.5,10,50.1,1.7
37880,10,5.9,58.7,1.5,49.7,50.2,50.2,50.2,47.6,34.6,10,50.2,1.7
37890,10.1,6,58.6,1.7,49.8,50.2,50.2,50.2,47.7,33.5,10,50.2,1.7
37900,10.1,6,58.9,1.5,49.9,50.2,50.2,50.2,46.9,32.3,10,50.2,1.7
37910,10.2,6.1,58.8,1.7,49.9,50.2,50.2,50.1,47,31.3,10,50.2,1.7
37920,10.4,6.3,58.7,1.6,50,50.2,50.2,49.8,47,30,10,50.2,1.7
37930,10.5,6.3,58.5,1.7,50,50.2,50.2,49.7,46.6,29.2,10,50.2,1.7
37940,10.6,6.4,58.4,1.5,49.9,50.2,50.2,49.8,46.7,28.5,10,50.2,1.7
37950,10.7,6.5,58.7,1.7,49.9,50.2,50.1,49.8,46.1,27.8,10,50.2,1.7
37960,10.7,6.5,58.4,1.5,49.9,50.2,50.1,49.8,45.9,26.8,10,50.2,1.7
37970,10.7,6.5,58.7,1.7,49.8,50.2,50,49.9,45.9,27.1,10,50.2,1.7
37980,10.6,6.4,58.3,1.5,49.9,50.2,50,49.8,45.9,25.8,10,50.2,1.7
37990,10.6,6.4,58.2,1.7,49.9,50.2,50,49.8,45.1,25.1,10,50.2,1.7
38000,10.6,6.4,58.1,1.6,49.9,50.1,49.9,49.7,44.6,24.5,10,50.2,1.7
38010,10.6,6.4,58.1,1.7,49.8,50.1,49.9,49.7,44.6,24.3,9.9,50.2,1.7
38020,10.5,6.3,58.3,1.5,49.8,50.1,49.9,49.6,43.8,23.2,9.9,50.2,1.7
38030,10.5,6.3,58,1.7,49.9,50.1,49.9,49.6,43.4,23,10,50.2,1.7
38040,10.5,6.3,57.7,1.6,49.9,50.1,49.9,49.7,41.7,22.3,10,50.2,1.7
38050,10.5,6.3,57.6,1.7,49.8,50.1,49.9,49.5,40,22,10,50.2,1.7
38060,10.5,6.3,58,1.5,49.8,50,49.9,49.5,38.9,21.9,9.9,50.2,1.7
38070,10.4,6.2,57.9,1.7,49.9,50,49.8,49.1,37.5,21.1,10,50.2,1.7
38080,10.5,6.3,57.6,1.5,50,50,49.8,49.2,36.2,20.8,10,50.2,1.7
38090,10.4,6.1,57.6,1.7,50,49.9,49.8,49.3,33.5,20.6,10,50.2,1.7
38100,10.4,6.1,57.6,1.6,50,49.9,49.8,49,31.6,20.2,10,50.2,1.7
38110,10.3,6.1,57.6,1.7,50,49.9,49.7,48.9,30.6,19.7,10,50.2,1.7
38120,10.2,6,57.5,1.5,49.8,49.9,49.7,48.8,29.1,19.6,9.9,50.2,0
38130,10.3,6.1,57.3,1.7,49.5,49.9,49.7,48.7,28.6,19.2,10,50.1,0
38140,10.3,6,57.6,1.5,49.6,49.8,49.7,48.8,28.4,19,10,50.1,0
38150,10.2,6,57.4,1.7,49.6,49.8,49.7,48.6,28.8,18.7,10,50,0
38160,10.3,6,57.5,1.5,49.5,49.8,49.6,48.5,28.9,18.6,10,49.7,0
38170,10.3,6.1,57.7,1.7,49.7,49.8,49.6,48.6,28.1,18.7,10,49.8,0
38180,10.1,5.9,57.7,1.5,49.8,49.8,49.6,48.5,27.7,18.7,10,49.7,0
38190,10.2,5.9,57.7,1.7,49.7,49.8,49.6,48.5,27.2,18.8,10,49.5,0
38200,10.1,5.9,57.7,1.5,49.8,49.8,49.6,48.7,27.3,18.8,10,49.3,0
38210,10.2,6,58.1,1.7,50,49.8,49.6,48.6,29.1,18.8,10,49.1,0
38220,10.1,5.9,58,1.6,50,49.8,49.6,48.5,29.7,18.7,10,48.9,0
38230,10.1,5.9,57.8,1.7,50.1,49.8,49.6,48.6,28.8,18.7,10,48.7,0
38240,10.1,5.9,58,1.5,50,49.8,49.6,48.7,28.8,18.8,10,48.5,0
38250,10.1,5.9,58,1.7,50,49.8,49.6,48.7,28.4,18.8,10,48.4,0
38260,10,5.9,58,1.5,49.9,49.8,49.6,48.7,27.8,18.8,10,48.2,0
38270,10.2,6,58,1.7,49.7,49.8,49.6,48.5,28.3,18.8,10,48.1,0
38280,10,5.9,58,1.5,49.7,49.8,49.6,48.5,28.1,18.8,10,47.9,0
38290,10,5.9,58.2,1.7,49.9,49.8,49.6,48.5,27.8,18.8,10,47.8,0
38300,10,5.9,58,1.7,49.9,49.8,49.6,48.5,28.6,18.8,10,47.6,0
38310,9.9,5.8,58.3,1.7,49.9,49.8,49.6,48.6,28.8,18.8,10,47.4,0
38320,9.9,5.8,58.2,1.6,49.9,49.8,49.6,48.7,29,18.8,10,47.3,0
38330,10,5.8,58,1.7,49.8,49.8,49.6,48.7,28.5,18.8,10,47.1,0
38340,9.9,5.8,58.1,1.6,49.9,49.8,49.6,48.6,28.6,18.9,10,47,0
38350,10,5.8,58.3,1.7,50,49.8,49.6,48.6,29.1,18.9,10,46.8,0
38360,10,5.8,58.1,1.5,50,49.8,49.6,48.6,28.7,18.9,10,46.7,0
38370,9.9,5.8,58.3,1.7,50,49.8,49.6,48.6,28.3,18.9,10,46.5,0
38380,10,5.9,58.5,1.5,49.8,49.8,49.6,48.6,28.3,18.8,10,46.4,0
38390,10,5.9,58.3,1.7,49.6,49.8,49.6,48.6,28.2,18.8,10,46.2,0
38400,10.1,5.9,58.4,1.5,49.7,49.8,49.6,48.6,28.7,18.8,10,46.1,0
38410,10.2,6,58.6,1.7,49.7,49.8,49.6,48.5,28.8,18.8,10,46,0
38420,10.3,6.1,58.4,1.6,49.8,49.8,49.6,48.5,28.4,18.8,10,45.8,0
38430,10.3,6.2,58.6,1.7,50,49.8,49.6,48.6,28.5,18.8,10,45.7,0
38440,10.4,6.3,58.8,1.5,50.1,49.8,49.6,48.6,28.3,18.8,10,45.5,0
38450,10.5,6.4,58.6,1.7,50.1,49.8,49.6,48.6,28.4,18.8,10.1,45.4,0
38460,10.6,6.4,58.3,1.5,50.1,49.8,49.6,48.6,29,18.8,10,45.3,0
38470,10.7,6.5,58.4,1.7,50.1,49.8,49.6,48.6,28.7,18.8,10,45.2,0
38480,10.7,6.5,58.3,1.5,50.1,49.8,49.6,48.5,28.9,18.8,10.1,45,0
38490,10.9,6.6,58.2,1.7,50,49.8,49.6,48.5,28.8,18.8,10.1,44.9,0
38500,10.9,6.6,58.2,1.5,50,49.8,49.6,48.6,28.5,18.8,10.1,44.8,0
38510,10.7,6.4,57.9,1.7,49.8,49.8,49.6,48.6,28.5,18.8,10.1,44.7,0
38520,10.7,6.4,57.9,1.6,49.9,49.8,49.6,48.6,28.5,18.8,10.1,44.6,0
38530,10.6,6.3,57.6,1.7,49.9,49.8,49.6,48.6,28.8,18.8,10.1,44.4,0
38540,10.7,6.4,57.6,1.5,49.5,49.8,49.6,48.5,28.8,18.8,10.1,44.3,0
38550,10.7,6.4,57.3,1.7,49.4,49.8,49.6,48.5,28.7,18.8,10.1,44.2,0
38560,10.5,6.3,57.5,1.5,49.6,49.8,49.6,48.5,28.8,18.8,10.1,44.1,0
38570,10.6,6.3,57.5,1.7,49.4,49.8,49.6,48.5,28.5,18.8,10.1,43.9,0
38580,10.4,6.2,57.3,1.5,49.5,49.8,49.6,48.5,28.4,18.8,10.1,43.8,0
38590,10.4,6.1,57.1,1.7,49.8,49.8,49.6,48.5,28.6,18.8,10.1,43.7,0
38600,10.3,6.1,57.4,1.5,49.9,49.8,49.6,48.5,28.9,18.8,10.1,43.6,0
38610,10.3,6.1,57.2,1.7,49.8,49.8,49.6,48.5,28.9,18.8,10.1,43.5,0
38620,10.4,6.1,57.2,1.5,49.8,49.8,49.6,48.6,29,18.8,10.1,43.3,0
38630,10.3,6,57.4,1.7,49.7,49.8,49.6,48.5,28.8,18.8,10.1,43.2,0
38640,10.3,6,57.2,1.6,49.8,49.8,49.6,48.5,28.6,18.8,10.1,43.1,0
38650,10.3,6,57.2,1.8,49.8,49.8,49.6,48.5,28.8,18.8,10.1,43,0
38660,10.2,6,57.3,1.6,49.8,49.8,49.6,48.5,28.7,18.8,10.1,42.8,0
38670,10.3,6,57.3,1.7,49.8,49.8,49.6,48.5,28.9,18.8,10.1,42.6,0
38680,10.2,6,57.3,1.5,49.7,49.8,49.6,48.5,28.8,18.8,10.1,42.5,0
38690,10.2,6,57.3,1.7,49.6,49.8,49.6,48.5,28.9,18.8,10.1,42.4,0
38700,10.1,5.8,57.1,1.5,49.5,49.8,49.6,48.5,28.8,18.8,10.1,42.3,0
38710,10.1,5.8,57.3,1.7,49.6,49.8,49.6,48.5,28.8,18.8,10.1,42.2,0
38720,10.1,5.9,57.3,1.5,49.6,49.8,49.6,48.5,28.9,18.8,10.1,42.1,0
38730,10.2,5.9,57.6,1.7,49.5,49.8,49.6,48.5,28.9,18.8,10.1,41.9,0
38740,10.1,5.8,57.3,1.5,49.6,49.8,49.6,48.5,28.8,18.8,10.1,41.8,0
38750,10.1,5.9,57.7,1.7,49.6,49.8,49.6,48.5,28.8,18.8,10.1,41.7,0
38760,10.1,5.9,57.7,1.6,49.6,49.8,49.6,48.5,28.9,18.8,10.1,41.6,0
38770,10.1,5.8,57.6,1.7,49.7,49.8,49.6,48.5,28.9,18.8,10.1,41.5,0
38780,10,5.8,57.9,1.6,49.8,49.8,49.6,48.5,28.9,18.8,10.1,41.3,0
38790,10,5.8,57.7,1.7,49.5,49.8,49.6,48.5,28.9,18.8,10.1,41.2,0
38800,10.1,5.9,57.7,1.6,49.5,49.8,49.6,48.5,28.9,18.8,10.2,41.1,0
38810,10.1,5.9,58,1.7,49.6,49.8,49.6,48.5,29,18.8,10.1,41,0
38820,10.1,5.9,58,1.6,49.3,49.8,49.6,48.5,28.8,18.8,10.2,40.9,0
38830,10,5.8,58.2,1.6,49.5,49.8,49.6,48.5,28.9,18.8,10.2,40.8,0
38840,10,5.9,58.3,1.5,49.5,49.8,49.6,48.5,28.9,18.8,10.2,40.6,0
38850,10,5.9,58.3,1.7,49.3,49.8,49.6,48.5,29,18.9,10.2,40.5,0
38860,10.1,5.9,58.4,1.5,49.5,49.8,49.6,48.5,29.1,18.9,10.2,40.4,0
38870,10,5.9,58.2,1.8,49.6,49.8,49.6,48.5,29,18.8,10.2,40.3,0
38880,10.1,5.9,58.4,1.5,49.7,49.7,49.6,48.5,29,18.8,10.2,40.2,0
38890,10,5.8,58.2,1.7,49.7,49.8,49.6,48.5,28.9,18.9,10.2,40.1,0
38900,9.9,5.8,58.3,1.5,49.7,49.7,49.6,48.5,28.9,18.8,10.2,40,0
38910,10,5.9,58.3,1.7,49.7,49.7,49.6,48.5,29.1,18.9,10.2,39.9,0
38920,10.1,6,58.3,1.5,49.6,49.8,49.6,48.5,29.1,18.8,10.2,39.8,0
38930,10.1,6,58.2,1.7,49.6,49.7,49.6,48.4,29,18.8,10.2,39.7,0
38940,10.2,6.1,58.7,1.5,49.6,49.7,49.6,48.4,29,18.8,10.2,39.5,0
38950,10.3,6.2,58.4,1.7,49.6,49.7,49.6,48.4,28.9,18.9,10.2,39.4,0
38960,10.4,6.2,58.5,1.5,49.7,49.7,49.6,48.4,29,18.9,10.2,39.3,0
38970,10.6,6.4,58.4,1.7,49.8,49.8,49.6,48.4,29.1,18.8,10.2,39.2,0
38980,10.7,6.6,58.7,1.5,49.8,49.8,49.6,48.5,29.1,18.9,10.2,39.1,0
38990,10.8,6.6,58.5,1.8,49.9,49.8,49.6,48.4,29.2,18.9,10.2,39,0
39000,10.8,6.6,58.4,1.5,49.8,49.8,49.6,48.4,29.1,18.9,10.2,38.9,0
39010,10.8,6.5,58.3,1.7,49.8,49.8,49.6,48.4,29.1,18.9,10.2,38.8,0
39020,10.7,6.5,58.4,1.6,49.7,49.8,49.6,48.4,29.1,18.9,10.2,38.7,0
39030,10.6,6.4,58.1,1.7,49.7,49.8,49.6,48.4,29,18.9,10.2,38.6,0
39040,10.7,6.4,57.8,1.5,49.6,49.8,49.6,48.4,29.1,18.9,10.2,38.5,0
39050,10.6,6.3,57.6,1.8,49.6,49.7,49.6,48.4,29.1,18.8,10.2,38.4,0
39060,10.5,6.3,57.8,1.5,49.5,49.8,49.6,48.4,29.2,18.8,10.2,38.3,0
39070,10.5,6.2,57.6,1.7,49.6,49.8,49.6,48.4,29.2,18.9,10.2,38.2,0
39080,10.5,6.2,57.4,1.5,49.6,49.8,49.6,48.4,29.2,18.8,10.2,38.1,0
39090,10.5,6.2,57.6,1.7,49.5,49.8,49.6,48.4,29.1,18.8,10.2,38,0
39100,10.4,6.2,57.2,1.5,49.6,49.8,49.6,48.4,29.1,18.9,10.2,37.9,0
39110,10.4,6.2,57.3,1.7,49.6,49.8,49.6,48.4,29.2,18.9,10.2,37.8,0
39120,10.5,6.2,57.6,1.5,49.6,49.8,49.6,48.4,29.2,18.9,10.2,37.7,0
39130,10.4,6.1,57.2,1.7,49.6,49.8,49.6,48.4,29.2,18.9,10.2,37.7,0
39140,10.3,6.1,57.4,1.5,49.5,49.8,49.6,48.4,29.2,18.9,10.2,37.5,0
39150,10.3,6,57.5,1.7,49.5,49.8,49.6,48.4,29.2,18.9,10.2,37.4,0
39160,10.3,6.1,57.6,1.5,49.5,49.8,49.6,48.4,29.2,18.9,10.2,37.3,0
39170,10.3,6.1,57.5,1.7,49.6,49.7,49.6,48.4,29.2,18.8,10.2,37.2,0
39180,10.2,6,57.3,1.5,49.6,49.7,49.6,48.4,29.3,18.9,10.2,37.1,0
39190,10.3,6,57.3,1.7,49.6,49.7,49.6,48.4,29.2,18.9,10.2,37,0
39200,10.2,6,57.5,1.5,49.6,49.8,49.6,48.4,29.2,18.9,10.2,37,0
39210,10.2,6,57.5,1.7,49.4,49.8,49.6,48.4,29.2,18.9,10.3,36.9,0
39220,10.2,6,57.6,1.5,49.3,49.8,49.6,48.4,29.3,18.9,10.3,36.8,0
39230,10.2,6,57.9,1.7,49.6,49.7,49.6,48.4,29.3,18.9,10.3,36.7,0
39240,10.1,5.9,57.6,1.5,49.5,49.7,49.6,48.4,29.2,18.9,10.2,36.6,0
39250,10.1,5.9,57.7,1.7,49.5,49.7,49.6,48.4,29.3,18.9,10.3,36.5,0
39260,10.1,5.9,57.7,1.5,49.4,49.7,49.6,48.4,29.2,18.9,10.3,36.4,0
39270,10.1,5.9,58,1.7,49.5,49.7,49.6,48.4,29.2,18.9,10.3,36.3,0
39280,10,5.9,57.8,1.5,49.5,49.7,49.6,48.4,29.3,18.9,10.3,36.2,0
39290,10,5.9,58,1.7,49.4,49.7,49.6,48.4,29.3,18.9,10.3,36.1,0
39300,10.1,5.9,57.9,1.6,49.5,49.7,49.6,48.4,29.3,18.9,10.3,36,0
39310,10.1,5.9,58.2,1.7,49.5,49.7,49.6,48.4,29.3,18.9,10.3,36,0
39320,10.1,5.9,58.3,1.6,49.6,49.7,49.6,48.4,29.3,18.9,10.3,35.8,0
39330,10.1,6,58.2,1.6,49.6,49.7,49.6,48.4,29.3,18.9,10.3,35.7,0
39340,10.1,6,58.5,1.6,49.5,49.7,49.6,48.4,29.3,18.9,10.3,35.6,0
39350,10,5.9,58.6,1.7,49.6,49.7,49.6,48.4,29.3,18.9,10.3,35.5,0
39360,10,5.9,58.5,1.6,49.7,49.7,49.6,48.4,29.4,18.9,10.3,35.4,0
39370,10.1,5.9,58.5,1.7,49.7,49.7,49.6,48.4,29.4,18.9,10.3,35.3,0
39380,10,5.9,58.7,1.6,49.6,49.7,49.6,48.4,29.3,18.9,10.3,35.3,0
39390,9.9,5.8,58.7,1.7,49.2,49.7,49.6,48.3,29.3,18.9,10.3,35.2,0
39400,10,5.9,58.7,1.6,49.4,49.7,49.6,48.4,29.3,18.9,10.3,35.1,0
39410,10,5.9,58.5,1.7,49.3,49.7,49.6,48.4,29.4,18.9,10.3,35,0
39420,10.2,6.1,58.6,1.6,49.3,49.7,49.6,48.4,29.4,18.9,10.3,34.9,0
39430,10.3,6.1,58.8,1.7,49.3,49.7,49.6,48.4,29.4,18.9,10.3,34.8,0
39440,10.3,6.2,58.7,1.6,49.3,49.7,49.6,48.4,29.4,18.9,10.3,34.8,0
39450,10.4,6.2,58.6,1.7,49.4,49.7,49.6,48.4,29.4,18.9,10.3,34.7,0
39460,10.6,6.4,58.7,1.6,49.4,49.7,49.6,48.4,29.4,18.9,10.3,34.6,0
39470,10.7,6.5,58.6,1.7,49.3,49.7,49.6,48.3,29.4,18.9,10.3,34.5,0
39480,10.8,6.6,58.7,1.6,49.3,49.7,49.6,48.3,29.4,18.9,10.3,34.4,0
39490,10.7,6.5,58.4,1.7,49.2,49.7,49.6,48.3,29.4,18.9,10.3,34.4,0
39500,10.7,6.5,58.6,1.6,49.3,49.7,49.6,48.3,29.4,18.9,10.3,34.3,0
39510,10.7,6.5,58.4,1.7,49.3,49.7,49.5,48.3,29.4,18.9,10.3,34.2,0
39520,10.7,6.5,58,1.6,49.4,49.7,49.6,48.3,29.4,18.9,10.3,34.1,0
39530,10.7,6.5,58.1,1.6,49.3,49.7,49.6,48.3,29.4,18.9,10.3,34,0
39540,10.7,6.4,57.9,1.6,49.4,49.7,49.6,48.3,29.4,18.9,10.3,34,0
39550,10.7,6.5,58.1,1.6,49.4,49.7,49.6,48.3,29.4,18.9,10.3,33.9,0
39560,10.7,6.5,57.9,1.6,49.3,49.7,49.6,48.3,29.5,18.9,10.3,33.8,0
39570,10.7,6.4,57.9,1.6,49.3,49.7,49.6,48.3,29.5,18.9,10.3,33.7,0
39580,10.5,6.3,57.7,1.7,49.3,49.7,49.6,48.3,29.5,18.9,10.3,33.6,0
39590,10.5,6.2,57.7,1.6,49.5,49.7,49.6,48.3,29.5,18.9,10.3,33.5,0
39600,10.4,6.2,57.9,1.7,49.3,49.7,49.6,48.3,29.5,18.9,10.3,33.5,0
39610,10.4,6.2,57.4,1.6,49.3,49.7,49.6,48.3,29.5,18.9,10.3,33.4,0
39620,10.3,6.1,57.7,1.7,49.5,49.7,49.6,48.3,29.5,18.9,10.3,33.3,0
39630,10.3,6,57.5,1.6,49.4,49.7,49.5,48.3,29.5,18.9,10.3,33.2,0
39640,10.3,6.1,57.5,1.7,49.5,49.7,49.6,48.3,29.5,18.9,10.3,33.2,0
39650,10.3,6,57.5,1.6,49.5,49.7,49.5,48.3,29.5,18.9,10.3,33.1,0
39660,10.2,6,57.8,1.7,49.4,49.7,49.5,48.3,29.5,18.9,10.3,33,0
39670,10.2,6,57.7,1.6,49.2,49.7,49.5,48.3,29.5,18.9,10.3,32.9,0
39680,10.3,6.1,57.8,1.7,49.2,49.7,49.5,48.3,29.5,18.9,10.3,32.8,0
39690,10.2,6,57.8,1.6,49.4,49.7,49.6,48.3,29.5,18.9,10.3,32.7,0
39700,10.3,6,57.7,1.7,49.4,49.7,49.6,48.3,29.5,18.9,10.4,32.7,0
39710,10.2,6,57.9,1.6,49.3,49.7,49.5,48.3,29.5,18.9,10.3,32.6,0
39720,10.1,5.9,57.5,1.7,49.3,49.7,49.6,48.3,29.6,18.9,10.4,32.5,0
39730,10.1,5.9,57.9,1.6,49.3,49.7,49.6,48.3,29.6,18.9,10.4,32.5,0
39740,10.2,6,57.9,1.7,49.2,49.7,49.5,48.3,29.5,18.9,10.3,32.4,0
39750,10.1,5.9,57.9,1.6,49.2,49.7,49.5,48.3,29.6,18.9,10.3,32.3,0
39760,10.1,5.9,57.7,1.7,49.2,49.7,49.5,48.3,29.6,18.9,10.4,32.2,0
39770,10.1,6,58.2,1.6,49.1,49.7,49.5,48.3,29.6,18.9,10.4,32.1,0
39780,10.2,6,57.9,1.7,49.2,49.7,49.6,48.3,29.6,18.9,10.4,32.1,0
39790,10.1,6,58,1.6,49.3,49.7,49.6,48.3,29.6,18.9,10.4,32,0
39800,10,5.8,57.9,1.7,49.5,49.7,49.5,48.3,29.6,18.9,10.4,31.9,0
39810,10,5.8,58,1.6,49.5,49.7,49.5,48.3,29.6,18.9,10.4,31.8,0
39820,10,5.9,58.4,1.7,49.6,49.7,49.5,48.3,29.6,18.9,10.4,31.8,0
39830,9.9,5.8,58.4,1.6,49.6,49.7,49.5,48.3,29.6,18.9,10.4,31.7,0
39840,10,5.8,58,1.7,49.6,49.7,49.5,48.3,29.6,18.9,10.4,31.6,0
39850,10.1,5.9,58.4,1.6,49.6,49.7,49.5,48.3,29.6,18.9,10.4,31.5,0
39860,10,5.9,58.4,1.7,49.5,49.7,49.5,48.3,29.6,18.9,10.4,31.5,0
39870,10,5.9,58.6,1.6,49.6,49.7,49.5,48.3,29.6,18.9,10.4,31.4,0
39880,10,5.9,58.6,1.7,49.5,49.7,49.5,48.3,29.6,18.9,10.4,31.3,0
39890,9.9,5.8,58.5,1.6,49.5,49.7,49.5,48.3,29.6,18.9,10.4,31.3,0
39900,10,5.9,58.6,1.7,49.5,49.7,49.5,48.3,29.6,18.9,10.4,31.2,0
39910,9.9,5.8,58.6,1.6,49.5,49.7,49.5,48.3,29.6,18.9,10.4,31.1,0
39920,10,5.9,58.3,1.7,49.4,49.7,49.5,48.3,29.6,18.9,10.4,31,0
39930,10.1,6,58.7,1.6,49.5,49.7,49.5,48.3,29.7,18.9,10.4,31,0
39940,10.3,6.1,58.5,1.8,49.5,49.7,49.5,48.2,29.6,18.9,10.4,30.9,0
39950,10.4,6.2,58.7,1.6,49.5,49.7,49.5,48.3,29.7,18.9,10.4,30.8,0
39960,10.4,6.2,58.7,1.7,49.4,49.7,49.5,48.2,29.7,18.9,10.4,30.8,0
39970,10.5,6.4,58.7,1.6,49.4,49.7,49.5,48.3,29.7,18.9,10.4,30.7,0
39980,10.7,6.5,58.5,1.7,49.4,49.7,49.5,48.2,29.7,18.9,10.4,30.6,0
39990,10.8,6.6,58.6,1.6,49.4,49.7,49.5,48.2,29.7,18.9,10.4,30.6,0
40000,10.8,6.6,58.6,1.7,49.4,49.7,49.5,48.2,29.7,18.9,10.4,30.5,0
40010,10.8,6.6,58.5,1.6,49.3,49.7,49.5,48.2,29.7,18.9,10.4,30.4,0
40020,10.7,6.5,58.4,1.8,49.4,49.7,49.5,48.2,29.7,18.9,10.4,30.4,0
40030,10.7,6.4,58.1,1.6,49.5,49.7,49.5,48.2,29.7,18.9,10.4,30.3,0
40040,10.8,6.6,58.3,1.7,49.5,49.7,49.5,48.2,29.7,18.9,10.4,30.3,0
40050,10.7,6.5,57.9,1.6,49.5,49.7,49.5,48.2,29.7,18.9,10.4,30.2,0
40060,10.6,6.4,57.8,1.7,49.4,49.7,49.5,48.2,29.7,18.9,10.4,30.1,0
40070,10.6,6.4,58,1.6,49.4,49.7,49.5,48.2,29.7,18.9,10.4,30.1,0
40080,10.5,6.2,57.6,1.7,49.5,49.6,49.5,48.2,29.7,18.9,10.4,30,0
40090,10.5,6.2,57.6,1.5,49.6,49.7,49.5,48.2,29.7,18.9,10.4,30,0
40100,10.5,6.2,57.5,1.7,49.4,49.7,49.5,48.2,29.7,18.9,10.4,29.9,0
40110,10.4,6.2,57.7,1.6,49.3,49.7,49.5,48.2,29.8,18.9,10.4,29.8,0
40120,10.3,6.1,57.4,1.7,49.3,49.6,49.5,48.2,29.7,18.9,10.4,29.8,0
40130,10.3,6.1,57.6,1.6,49.3,49.6,49.5,48.2,29.8,18.9,10.4,29.7,0
40140,10.4,6.1,57.5,1.8,49.3,49.6,49.5,48.2,29.8,18.9,10.4,29.6,0
40150,10.3,6,57.4,1.6,49.1,49.6,49.5,48.2,29.8,18.9,10.4,29.6,0
40160,10.3,6,57.4,1.8,49.1,49.6,49.5,48.2,29.8,18.9,10.4,29.5,0
40170,10.3,6,57.4,1.6,49.3,49.6,49.5,48.2,29.8,18.9,10.4,29.5,0
40180,10.2,6,57.5,1.7,49.3,49.6,49.5,48.2,29.8,18.9,10.4,29.4,0
40190,10.2,6,57.5,1.6,49.3,49.6,49.5,48.2,29.8,18.9,10.4,29.3,0
40200,10.2,6,57.7,1.7,49.4,49.6,49.5,48.2,29.8,18.9,10.4,29.3,0
40210,10.3,6,57.3,1.5,49.3,49.6,49.5,48.2,29.8,18.9,10.4,29.2,0
40220,10.2,6,57.6,1.7,49.4,49.6,49.5,48.2,29.8,18.9,10.4,29.1,0
40230,10.2,6,57.7,1.6,49.5,49.6,49.5,48.2,29.8,18.9,10.4,29.1,0
40240,10.2,6,57.9,1.7,49.5,49.6,49.5,48.2,29.8,18.9,10.5,29,0
40250,10.1,5.9,57.6,1.5,49.5,49.6,49.5,48.2,29.8,18.9,10.5,29,0
40260,10.1,5.9,57.8,1.7,49.3,49.6,49.5,48.2,29.8,18.9,10.4,28.9,0
40270,10.1,5.9,58,1.6,49.2,49.6,49.5,48.2,29.8,18.9,10.4,28.8,0
40280,10.1,5.9,57.9,1.7,49.2,49.6,49.5,48.2,29.8,18.9,10.4,28.8,0
40290,10,5.9,57.9,1.5,49.4,49.6,49.5,48.2,29.8,18.9,10.4,28.7,0
40300,10,5.9,58.2,1.7,49.4,49.6,49.5,48.2,29.8,18.9,10.5,28.6,0
40310,10.1,5.9,58.1,1.5,49.5,49.6,49.5,48.2,29.8,18.9,10.5,28.6,0
40320,10,5.9,58.1,1.7,49.3,49.6,49.5,48.2,29.8,18.9,10.5,28.5,0
40330,10,5.9,58.1,1.5,49.4,49.6,49.5,48.2,29.8,18.9,10.5,28.4,0
40340,10,5.8,58.3,1.7,49.5,49.6,49.5,48.2,29.8,18.9,10.5,28.4,0
40350,10,5.8,58.2,1.5,49.3,49.6,49.5,48.2,29.9,18.9,10.5,28.3,0
40360,10,5.9,58.4,1.7,49.2,49.6,49.5,48.2,29.8,18.9,10.5,28.3,0
40370,10,5.8,58.3,1.5,49,49.6,49.5,48.2,29.9,18.9,10.5,28.2,0
40380,10,5.9,58.2,1.7,49.2,49.6,49.5,48.2,29.9,18.9,10.5,28.1,0
40390,10,5.9,58.4,1.5,49.2,49.6,49.5,48.2,29.9,18.9,10.5,28.1,0
40400,10,5.9,58.5,1.7,49.2,49.6,49.5,48.2,29.9,18.9,10.5,28,0
40410,10,5.9,58.4,1.6,49.3,49.6,49.5,48.2,29.9,18.9,10.5,27.9,0
40420,10.1,6,58.4,1.7,49.3,49.6,49.5,48.1,29.9,18.9,10.5,27.9,0
40430,10.1,6,58.8,1.5,49.2,49.6,49.5,48.1,29.9,18.9,10.5,27.8,0
40440,10.2,6.1,58.8,1.7,49.3,49.6,49.5,48.2,29.9,18.9,10.5,27.8,0
40450,10.4,6.3,58.7,1.5,49.2,49.6,49.5,48.2,29.9,18.9,10.5,27.7,0
40460,10.5,6.3,58.5,1.7,49.1,49.6,49.5,48.1,29.9,18.9,10.5,27.7,0
40470,10.7,6.5,58.5,1.5,49.2,49.6,49.5,48.1,29.9,18.9,10.5,27.6,0
40480,10.7,6.6,58.6,1.8,49.3,49.6,49.5,48.1,29.9,18.9,10.5,27.6,0
40490,10.8,6.6,58.4,1.5,49.3,49.6,49.5,48.2,29.9,18.9,10.5,27.5,0
40500,10.8,6.6,58.2,1.7,49.2,49.6,49.5,48.1,29.9,18.9,10.5,27.5,0
40510,10.8,6.6,58.4,1.6,49.3,49.6,49.5,48.1,29.9,18.9,10.5,27.4,0
40520,10.8,6.5,58.1,1.7,49.4,49.6,49.5,48.1,29.9,18.9,10.5,27.4,0
40530,10.8,6.5,57.9,1.6,49.3,49.6,49.5,48.1,29.9,18.9,10.5,27.3,0
40540,10.6,6.4,58,1.7,49.3,49.6,49.5,48.1,29.9,18.9,10.5,27.3,0
40550,10.7,6.4,57.7,1.6,49.4,49.6,49.5,48.1,29.9,18.9,10.5,27.2,0
40560,10.6,6.4,57.7,1.7,49.3,49.6,49.5,48.1,29.9,18.9,10.5,27.2,0
40570,10.6,6.4,57.8,1.5,49.4,49.6,49.5,48.1,29.9,18.9,10.5,27.1,0
40580,10.7,6.4,57.4,1.7,49.2,49.6,49.5,48.1,29.9,18.9,10.5,27.1,0
40590,10.5,6.2,57.6,1.6,49.2,49.6,49.5,48.1,29.9,18.9,10.5,27,0
40600,10.4,6.1,57.4,1.7,49.3,49.6,49.5,48.1,29.9,18.9,10.5,27,0
40610,10.4,6.1,57.2,1.6,49.3,49.6,49.5,48.1,30,18.9,10.5,26.9,0
40620,10.4,6.1,57.3,1.8,49.3,49.6,49.5,48.1,30,18.9,10.5,26.9,0
40630,10.4,6.1,57.3,1.5,49.3,49.6,49.5,48.1,30,18.9,10.5,26.8,0
40640,10.3,6,57.2,1.7,49.3,49.6,49.5,48.1,30,18.9,10.5,26.8,0
40650,10.4,6.1,57.5,1.6,49.3,49.6,49.5,48.1,30,18.9,10.5,26.7,0
40660,10.3,6,57.4,1.7,49.2,49.6,49.5,48.1,30,18.9,10.5,26.7,0
40670,10.2,6,57.3,1.5,49.2,49.6,49.5,48.1,30,18.9,10.5,26.6,0
40680,10.2,6,57.5,1.7,49.3,49.6,49.5,48.1,30,18.9,10.5,26.5,0
40690,10.2,5.9,57.3,1.5,49.3,49.6,49.5,48.1,30,18.9,10.5,26.5,0
40700,10.2,5.9,57.3,1.7,49.3,49.6,49.5,48.1,30,18.9,10.5,26.4,0
40710,10.1,5.8,57.3,1.6,49.3,49.6,49.5,48.1,30,18.9,10.5,26.4,0
40720,10.2,5.9,57.5,1.7,49.3,49.6,49.5,48.1,30,18.9,10.5,26.3,0
40730,10.1,5.9,57.5,1.5,49.2,49.6,49.5,48.1,30,18.9,10.5,26.3,0
40740,10.1,5.9,57.7,1.7,49.2,49.6,49.5,48.1,30,18.9,10.5,26.3,0
40750,10.2,6,57.6,1.5,49.3,49.5,49.5,48.1,30,18.9,10.5,26.2,0
40760,10.1,5.9,57.8,1.7,49.3,49.6,49.5,48.1,30,18.9,10.5,26.1,0
40770,10.2,5.9,57.6,1.6,49.1,49.6,49.5,48.1,30,18.9,10.5,26.1,0
40780,10.2,6,57.8,1.7,49,49.5,49.5,48.1,30,18.9,10.5,26,0
40790,10.1,5.9,58,1.5,49.2,49.5,49.5,48.1,30,18.9,10.5,26,0
40800,10.1,6,58.2,1.7,49.3,49.5,49.5,48.1,30,18.9,10.5,25.9,0
40810,10.1,5.9,57.9,1.5,49.1,49.5,49.5,48.1,30,19,10.5,25.9,0
40820,10,5.8,58,1.7,49.1,49.5,49.5,48.1,30,18.9,10.5,25.8,0
40830,9.9,5.8,58.2,1.5,49.2,49.5,49.5,48.1,30,18.9,10.5,25.8,0
40840,10,5.9,58.2,1.7,49.1,49.5,49.5,48.1,30,18.9,10.5,25.7,0
40850,10.1,5.9,58.4,1.5,48.9,49.5,49.5,48.1,30,18.9,10.5,25.7,0
40860,10,5.9,58.1,1.7,48.9,49.5,49.5,48.1,30,18.9,10.5,25.6,0
40870,10,5.9,58.4,1.5,49.2,49.5,49.5,48.1,30,18.9,10.5,25.6,0
40880,9.9,5.8,58.5,1.7,49.3,49.5,49.5,48,30,18.9,10.5,25.5,0
40890,9.9,5.8,58.4,1.5,49.1,49.5,49.5,48.1,30.1,18.9,10.5,25.5,0
40900,9.9,5.8,58.3,1.7,48.9,49.5,49.5,48.1,30.1,19,10.5,25.4,0
40910,10,5.9,58.5,1.5,48.9,49.5,49.5,48.1,30.1,18.9,10.5,25.4,0
40920,10,5.9,58.3,1.7,49,49.5,49.5,48.1,30.1,18.9,10.5,25.3,0
40930,10.1,6,58.7,1.5,49,49.5,49.5,48,30.1,18.9,10.5,25.3,0
40940,10.3,6.2,58.8,1.7,49.1,49.5,49.5,48,30.1,18.9,10.5,25.2,0
40950,10.4,6.3,58.9,1.6,48.9,49.5,49.5,48,30.1,18.9,10.5,25.2,0
40960,10.5,6.3,58.7,1.7,49,49.5,49.5,48,30.1,18.9,10.5,25.2,0
40970,10.6,6.4,58.7,1.6,49,49.5,49.5,48,30.1,19,10.5,25.1,0
40980,10.7,6.5,58.6,1.7,49.1,49.5,49.5,48,30.1,19,10.5,25.1,0
40990,10.7,6.5,58.4,1.6,49.1,49.5,49.5,48,30.1,19,10.5,25,0
41000,10.8,6.6,58.4,1.7,49,49.5,49.5,48.1,30.1,19,10.6,25,0
41010,10.8,6.6,58.5,1.5,49.1,49.5,49.5,48,30.1,19,10.6,25,0
41020,10.7,6.5,58.3,1.7,49,49.5,49.5,48,30.1,19,10.6,24.9,0
41030,10.6,6.4,58.1,1.5,48.9,49.5,49.5,48,30.1,19,10.5,24.9,0
41040,10.7,6.5,58.1,1.7,48.8,49.5,49.5,48,30.1,19,10.5,24.9,0
41050,10.7,6.5,57.9,1.5,49,49.5,49.5,48,30.1,19,10.6,24.8,0
41060,10.6,6.3,57.8,1.7,49,49.5,49.5,48,30.1,19,10.6,24.8,0
41070,10.6,6.3,57.7,1.5,48.9,49.5,49.5,48,30.1,19,10.6,24.7,0
41080,10.5,6.2,57.5,1.7,49,49.5,49.5,48,30.1,19,10.6,24.7,0
41090,10.5,6.2,57.5,1.5,49,49.5,49.5,48,30.1,18.9,10.6,24.7,0
41100,10.4,6.2,57.8,1.7,49.1,49.5,49.5,48,30.1,19,10.6,24.6,0
41110,10.4,6.1,57.5,1.5,49.2,49.5,49.5,48,30.1,19,10.6,24.6,0
41120,10.4,6.1,57.7,1.7,49.3,49.5,49.5,48,30.1,19,10.6,24.5,0
41130,10.3,6.1,57.5,1.5,49.4,49.5,49.5,48,30.1,19,10.6,24.5,0
41140,10.3,6,57.7,1.7,49.3,49.5,49.5,48,30.1,19,10.6,24.5,0
41150,10.2,6,57.4,1.5,49.4,49.5,49.5,48,30.1,19,10.6,24.4,0
41160,10.3,6,57.3,1.7,49.3,49.5,49.5,48,30.2,19,10.6,24.4,0
41170,10.2,6,57.4,1.5,49.3,49.5,49.4,48,30.1,19,10.6,24.4,0
41180,10.2,5.9,57.4,1.7,49.3,49.5,49.4,48,30.1,19,10.6,24.3,0
41190,10.2,6,57.7,1.5,49.4,49.5,49.5,48,30.2,19,10.6,24.3,0
41200,10.2,6,57.6,1.7,49.4,49.5,49.5,48,30.1,19,10.6,24.2,0
41210,10.1,5.9,57.5,1.5,49.3,49.5,49.5,48,30.2,19,10.6,24.2,0
41220,10.2,6,57.8,1.7,49.3,49.5,49.5,48,30.2,19,10.6,24.2,0
41230,10.2,6,57.7,1.4,49.2,49.5,49.5,48,30.2,19,10.6,24.1,0
41240,10.2,6,57.7,1.7,49.2,49.5,49.5,48,30.2,19,10.6,24.1,0
41250,10.1,5.9,57.5,1.5,49.2,49.5,49.5,48,30.2,19,10.6,24,0
41260,10.1,5.9,57.8,1.8,49.3,49.5,49.5,48,30.2,19,10.6,24,0
41270,10.1,5.9,57.8,1.5,49.2,49.5,49.4,48,30.2,19,10.6,23.9,0
41280,10.2,6,57.8,1.8,49.3,49.5,49.4,48,30.2,19,10.6,23.9,0
41290,10,5.8,57.8,1.5,49.3,49.5,49.5,48,30.2,19,10.6,23.9,0
41300,10,5.8,57.9,1.7,49.2,49.5,49.4,48,30.2,19,10.6,23.8,0
41310,10,5.9,57.9,1.5,49.2,49.5,49.4,48,30.2,19,10.9,23.8,1.4
41320,10,5.9,58.1,1.7,49.2,49.5,49.4,48,30.2,19,11.5,23.7,1.7
41330,10,5.8,57.9,1.5,49.2,49.5,49.4,48,30.2,19,11.3,23.7,1.7
41340,10,5.9,58.3,1.7,49.1,49.5,49.4,48,30.2,19,10,23.7,1.7
41350,10,5.8,58.2,1.5,49.1,49.5,49.4,48,30.2,19,9.3,23.6,1.7
41360,10,5.9,58.3,1.7,49.2,49.5,49.5,48,30.2,19,9.2,23.6,1.7
41370,10,5.9,58.3,1.6,49.2,49.5,49.5,48,30.2,19,9.4,23.5,1.7
41380,10,5.8,58.2,1.7,49.2,49.5,49.4,48,30.2,19,9.6,23.5,1.7
41390,10,5.9,58.5,1.5,49.2,49.5,49.4,48,30.2,19,10.1,23.5,1.7
41400,10.1,5.9,58.4,1.7,49,49.5,49.4,48,30.2,19,10.2,23.4,1.7
41410,10.2,6.1,58.5,1.5,49,49.5,49.4,48,30.2,19,10.1,23.4,1.7
41420,10.3,6.1,58.5,1.7,49.1,49.5,49.4,47.9,29.7,19.2,10.1,48.4,1.7
41430,10.3,6.2,58.5,1.5,49.3,49.5,49.4,47.8,28.6,19.5,10,49.1,1.7
41440,10.5,6.3,58.2,1.7,49.4,49.5,49.4,47.5,27.4,19.4,10,49.3,1.7
41450,10.6,6.4,58.3,1.5,49.3,49.5,49.4,47.3,26.3,19.1,10,49.4,1.7
41460,10.7,6.5,58.3,1.7,49.3,49.5,49.3,47,25.1,18.6,10,49.5,1.7
41470,10.8,6.6,58.3,1.6,49.3,49.5,49.3,46.9,24.5,18.3,10,49.5,1.7
41480,10.8,6.6,58.2,7.7,49.2,49.5,49.3,46.4,23.7,17.9,10,49.5,1.7
41490,10.7,6.5,58,37.8,49.2,49.4,49.2,46.1,23.2,17.9,9.9,49.5,1.7
41500,10.8,6.5,58.1,27.8,49.3,49.5,49.1,45.8,23,18.1,9.9,49.5,1.7
41510,10.6,6.4,57.9,27.8,49.2,49.4,49,45.4,22.1,17.6,9.9,49.5,1.7
41520,10.6,6.4,58.1,22.4,49.3,49.4,49,45,21.3,17.5,9.9,49.5,1.7
41530,10.6,6.3,58,240.9,49.3,49.4,48.9,44.6,20.6,17.2,9.8,49.5,1.7
41540,10.6,6.4,57.8,227.1,49.3,49.4,48.9,44.1,19.7,17,9.9,49.4,1.7
41550,10.6,6.4,58.2,248,49.2,49.4,48.9,43.5,18.8,16.8,9.9,49.4,1.7
41560,10.5,6.3,58.1,267.8,49.1,49.3,48.9,42.9,18.4,16.6,10,49.4,1.7
41570,10.5,6.3,58.3,276.7,49.1,49.3,48.9,42.2,18.2,16.6,9.9,49.4,1.7
41580,10.5,6.3,58,279,48.7,49.2,48.8,41.4,18.2,16.3,10,49.4,0
41590,10.4,6.3,58.3,283.6,48.5,49.2,48.7,41,17.8,16.4,10,49.3,0
41600,10.4,6.2,58.2,289,48.5,49.2,48.8,40.6,17.5,16.2,10,49.2,0
41610,10.3,6.1,58.4,292,48.2,49.2,48.7,40.4,17.1,16.1,10,49.3,0
41620,10.3,6.1,58.2,313.1,48.2,49.2,48.7,40.9,17.1,16,10,49.1,0
41630,10.3,6.2,58.4,317.3,48.1,49.2,48.7,40.9,17.2,16,10,49,0
41640,10.2,6,58.3,315.9,48.2,49.2,48.7,40.4,17.3,16,10,48.7,0
41650,10.1,6,58.3,310.8,48.4,49.2,48.7,40,17.6,16.1,10,48.4,0
41660,10.2,6.1,58.5,307.4,48.8,49.2,48.8,39.9,18.2,16.1,10,48.3,0
41670,10.2,6.1,58.6,304,48.4,49.1,48.7,40.1,18.1,16.2,10,48,0
41680,10.2,6,58.8,306,48.7,49.1,48.7,40.3,18.1,16.2,10,47.8,0
41690,10.1,6,58.8,312.2,49.1,49.1,48.7,40.1,18.1,16.1,10,47.6,0
41700,10,5.9,58.9,311.7,49.2,49.1,48.7,39.7,17.9,16.1,10,47.5,0
41710,10.1,6,58.9,304.9,49.1,49.1,48.7,39.6,17.9,16.1,10,47.3,0
41720,10,5.9,58.9,299.9,49.1,49.1,48.7,39.7,17.9,16.1,10,47.1,0
41730,9.9,5.8,59,297.6,48.5,49.1,48.7,39.7,18,16.2,10,46.9,0
41740,10,5.9,59.2,288.3,48.4,49.1,48.7,39.5,18.1,16.2,10,46.7,0
41750,10,6,59.2,287.1,48.4,49.1,48.7,39.9,18.2,16.2,10,46.5,0
41760,9.9,5.9,59.2,285.3,48.5,49.1,48.7,39.9,18.6,16.2,10,46.3,0
41770,9.9,5.9,59.2,284.7,48.9,49.1,48.7,39.8,18.8,16.2,10,46.1,0
41780,9.9,5.9,59.3,284.2,48.9,49.1,48.7,39.5,18.7,16.2,10,46,0
41790,9.8,5.8,59.5,281.3,48.8,49.1,48.7,39.3,18.8,16.2,10,45.8,0
41800,9.9,5.9,59.5,281.8,48.8,49.2,48.7,39.3,18.8,16.2,10,45.6,0
41810,9.9,5.9,59.6,281.8,48.8,49.2,48.7,39.6,18.9,16.2,10,45.5,0
41820,9.8,5.8,59.2,284.5,48.7,49.2,48.7,39.8,18.9,16.2,10,45.3,0
41830,9.8,5.8,59.3,285.7,48.5,49.2,48.7,39.7,18.9,16.3,10,45.1,0
41840,9.9,5.8,59.4,291.3,48.6,49.2,48.7,39.7,19,16.3,10,45,0
41850,10,6,59.4,295.5,48.1,49.2,48.7,39.6,19.2,16.3,10,44.8,0
41860,10.1,6,59.3,298.1,48.6,49.2,48.7,39.7,19.4,16.3,10,44.7,0
41870,10.2,6.1,59.4,301.9,48.9,49.1,48.7,39.5,19.6,16.3,10,44.5,0
41880,10.2,6.2,59.2,305.4,48.8,49.1,48.7,39.4,19.6,16.3,10,44.3,0
41890,10.3,6.2,59,308,49,49.1,48.7,39.4,19.7,16.4,10,44.2,0
41900,10.3,6.2,59.2,310.5,48.8,49.2,48.7,39.5,19.8,16.4,10,44,0
41910,10.3,6.2,58.8,311.8,48.7,49.2,48.7,39.4,19.9,16.4,10,43.8,0
41920,10.3,6.2,58.9,312.2,48.5,49.2,48.7,39.4,19.9,16.4,10,43.6,0
41930,10.4,6.2,58.6,311,48.6,49.1,48.7,39.4,20,16.5,10,43.4,0
41940,10.4,6.3,58.6,306.7,48.7,49.1,48.7,39.4,20,16.5,10,43.3,0
41950,10.4,6.2,58.6,302.2,48.6,49.1,48.7,39.5,20.1,16.5,10,43.1,0
41960,10.2,6.1,58.1,298.9,48.5,49.2,48.7,39.5,20.2,16.5,10,43,0
41970,10.1,6,58.4,296.4,48.7,49.2,48.7,39.3,20.2,16.6,10,42.9,0
41980,10.1,5.9,58.2,293.1,48.8,49.2,48.7,39.2,20.4,16.6,10,42.7,0
41990,10.1,5.9,57.8,290.9,48.8,49.2,48.7,39.3,20.5,16.6,10,42.5,0
42000,10.1,5.9,57.9,289.6,48.9,49.2,48.7,39.3,20.6,16.6,10,42.4,0
42010,10,5.8,57.8,287.8,48.7,49.2,48.7,39.3,20.7,16.6,10.1,42.2,0
42020,10.1,5.9,57.8,286.8,48.8,49.2,48.7,39.3,20.8,16.6,10,42.1,0
42030,10,5.8,57.5,284.3,48.8,49.2,48.7,39.4,20.9,16.6,10,41.9,0
42040,10,5.8,57.7,284.2,48.9,49.1,48.7,39.3,21,16.6,10,41.7,0
42050,10,5.8,57.5,283,48.6,49.1,48.7,39.4,21,16.7,10.1,41.7,0
42060,10,5.8,57.7,283.4,48.7,49.1,48.7,39.3,21.1,16.7,10.1,41.5,0
42070,10,5.8,57.7,284,49,49.1,48.7,39.3,21.1,16.7,10.1,41.3,0
42080,10,5.8,57.6,284.5,48.7,49.1,48.7,39.4,21.2,16.7,10.1,41.2,0
42090,9.9,5.7,57.5,285.2,48.6,49.1,48.7,39.4,21.3,16.7,10.1,41.1,0
42100,10,5.8,57.6,286.1,48.7,49.1,48.7,39.3,21.4,16.7,10.1,40.9,0
42110,10,5.8,57.5,287,48.4,49.1,48.7,39.3,21.5,16.8,10.1,40.8,0
42120,10.1,5.9,57.5,288.3,48.4,49.1,48.6,39.4,21.5,16.8,10.1,40.6,0
42130,10.1,5.9,57.4,288.7,48.6,49.1,48.7,39.4,21.6,16.8,10.1,40.5,0
42140,10.3,6,57.4,290.2,48.9,49.1,48.7,39.3,21.7,16.8,10.1,40.3,0
42150,10.4,6.1,57.2,289.7,48.5,49.1,48.7,39.3,21.8,16.8,10.1,40.2,0
42160,10.4,6.1,57.1,291,48.6,49.1,48.7,39.3,21.8,16.9,10.1,40,0
42170,10.5,6.2,57,291.3,48.7,49.1,48.7,39.3,21.9,16.9,10.1,39.9,0
42180,10.5,6.2,56.9,292.1,48.5,49.1,48.7,39.4,22,16.9,10.1,39.8,0
42190,10.5,6.2,57.2,292.4,48.2,49.1,48.7,39.3,22,16.9,10.1,39.6,0
42200,10.5,6.2,57,297.1,48.5,49.1,48.7,39.4,22.1,16.9,10.1,39.5,0
42210,10.5,6.2,56.9,293.2,48.5,49.1,48.7,39.4,22.2,17,10.1,39.3,0
42220,10.4,6.1,56.7,293.4,47.6,49.1,48.6,39.4,22.3,17,10.1,39.2,0
42230,10.4,6,56.7,293.9,47.9,49.1,48.7,39.3,22.3,17,10.1,39,0
42240,10.4,6,56.6,300.3,48.2,49.1,48.7,39.3,22.4,17,10.1,38.9,0
42250,10.3,6,56.4,300,48.6,49.1,48.7,39.3,22.5,17.1,10.1,38.8,0
42260,10.3,6,56.5,295.1,48.1,49.1,48.7,39.4,22.6,17.1,10.1,38.7,0
42270,10.3,5.9,56.2,295.5,48.5,49.1,48.6,39.4,22.6,17.1,10.1,38.5,0
42280,10.1,5.8,56.5,296.2,48.6,49.1,48.6,39.4,22.7,17.1,10.1,38.4,0
42290,10.1,5.8,56.5,296.1,48.7,49.1,48.6,39.4,22.8,17.1,10.1,38.2,0
42300,10.1,5.8,56.3,298.7,48.8,49.1,48.6,39.4,22.8,17.1,10.1,38.1,0
42310,10,5.7,56.4,298.9,48.6,49.1,48.6,39.4,22.9,17.2,10.1,38,0
42320,10,5.7,56.2,299,48.5,49.1,48.6,39.4,23,17.2,10.1,37.8,0
42330,9.9,5.6,56.2,297.9,48.3,49.1,48.7,39.4,23.1,17.2,10.1,37.7,0
42340,10,5.7,56.1,297.9,48.5,49.1,48.6,39.4,23.1,17.2,10.1,37.6,0
42350,10,5.7,56.4,297.8,48.4,49.1,48.6,39.4,23.2,17.3,10.1,37.5,0
42360,9.8,5.5,56.2,297.5,48.2,49.1,48.6,39.4,23.2,17.3,10.1,37.3,0
42370,9.8,5.5,56.3,298.2,48.5,49.1,48.6,39.4,23.3,17.3,10.1,37.2,0
42380,9.8,5.5,56.3,298.8,48.2,49.1,48.6,39.4,23.4,17.3,10.1,37.1,0
42390,9.8,5.5,56.5,298.8,48.5,49.1,48.6,39.5,23.5,17.3,10.1,37,0
42400,9.9,5.6,56.5,298.4,48.5,49.1,48.6,39.4,23.5,17.4,10.1,36.9,0
42410,9.8,5.5,56.6,298.7,48.5,49.1,48.6,39.4,23.6,17.4,10.1,36.7,0
42420,9.8,5.6,56.5,299,48.2,49.1,48.6,39.4,23.7,17.4,10.1,36.6,0
42430,9.8,5.6,56.7,298.9,48.4,49.1,48.6,39.4,23.7,17.5,10.1,36.5,0
42440,9.9,5.7,57.1,299,48.3,49.1,48.6,39.4,23.8,17.5,10.1,36.4,0
42450,10,5.8,57.1,299.1,48.4,49.1,48.6,39.4,23.9,17.5,10.1,36.2,0
42460,10.1,5.8,57.1,299.9,48.6,49.1,48.6,39.4,23.9,17.5,10.1,36.1,0
42470,10.2,5.9,57.3,299.8,48.8,49.1,48.6,39.4,24,17.5,10.1,36,0
42480,10.3,6,57.2,300.2,48.8,49.1,48.6,39.5,24.1,17.6,10.1,35.9,0
42490,10.3,6,57.2,300.3,48.8,49.1,48.6,39.4,24.1,17.6,10.1,35.8,0
42500,10.3,6,57.3,300.4,48.2,49.1,48.6,39.4,24.2,17.6,10.1,35.6,0
42510,10.3,6.1,57.4,301,48.3,49.1,48.6,39.5,24.3,17.6,10.1,35.5,0
42520,10.3,6,57.4,301.2,48.4,49.1,48.6,39.5,24.3,17.7,10.1,35.4,0
42530,10.2,6,57.4,301.7,48.2,49.1,48.6,39.4,24.4,17.7,10.1,35.3,0
42540,10.1,5.9,57.4,301.9,48.2,49,48.6,39.4,24.4,17.7,10.1,35.2,0
42550,10.1,5.9,57.3,302.6,48.6,49,48.6,39.5,24.5,17.7,10.1,35,0
42560,10.1,5.9,57,301.9,48.7,49,48.6,39.5,24.6,17.7,10.1,34.9,0
42570,10.1,5.8,57.2,302.4,48.7,49.1,48.6,39.5,24.7,17.8,10.1,34.8,0
42580,10.3,6,57.3,302.9,48.1,49.1,48.6,39.5,24.7,17.8,10.1,34.6,0
42590,10.2,5.9,57.1,303.1,48.1,49,48.6,39.5,24.8,17.8,10.1,34.5,0
42600,10.2,6,57.2,303.5,48.3,49,48.6,39.5,24.9,17.9,10.1,34.4,0
42610,10.3,6,57,303.7,48.6,49,48.6,39.5,24.9,17.9,10.2,34.3,0
42620,10.2,6,57,303.8,48.5,49,48.6,39.6,25,17.9,10.1,34.2,0
42630,10.2,6,57.1,304.3,48.4,49,48.6,39.6,25.1,17.9,10.2,34.1,0
42640,10.3,6,57,304.1,48.7,49,48.6,39.5,25.1,17.9,10.1,34,0
42650,10.4,6.1,57.1,304.6,48.7,49,48.6,39.5,25.1,18,10.1,33.9,0
42660,10.4,6.1,57,304.4,48.5,49,48.6,39.5,25.2,18,10.2,33.7,0
42670,10.4,6.1,57,305,48.4,49,48.6,39.6,25.3,18,10.1,33.6,0
42680,10.4,6.1,57.1,305.5,48.4,49,48.6,39.6,25.4,18.1,10.1,33.5,0
42690,10.6,6.3,57.2,305.6,48.6,49,48.6,39.6,25.4,18.1,10.1,33.4,0
42700,10.6,6.3,57.1,305.8,48.7,49,48.6,39.6,25.5,18.1,10.1,33.3,0
42710,10.6,6.3,57,306.4,48.6,49,48.6,39.6,25.6,18.2,10.2,33.2,0
42720,10.5,6.2,56.9,306.4,48.4,49,48.6,39.6,25.6,18.2,10.2,33.1,0
42730,10.4,6.1,56.9,306.7,48.5,49,48.6,39.6,25.7,18.2,10.2,33,0
42740,10.3,6.1,57.3,307.3,48.1,49,48.6,39.6,25.8,18.2,10.2,32.9,0
42750,10.2,5.9,56.9,306.8,48.3,49,48.6,39.6,25.8,18.2,10.2,32.8,0
42760,10.2,5.9,57,306.7,48.3,49,48.6,39.7,25.9,18.3,10.2,32.6,0
42770,10.1,5.9,57,307.1,48.6,49,48.6,39.7,25.9,18.3,10.2,32.5,0
42780,10.1,5.9,57.3,306.6,48.6,49,48.6,39.6,26,18.3,10.2,32.4,0
42790,10.2,6,57.2,307.4,48.4,49,48.6,39.7,26.1,18.3,10.2,32.3,0
42800,10.1,5.8,57.2,308.1,48.2,49,48.6,39.7,26.1,18.4,10.2,32.2,0
42810,10,5.7,57.4,308.2,48.3,49,48.6,39.7,26.2,18.4,10.2,32.1,0
42820,10.2,6,57.3,308.8,48,49,48.6,39.7,26.3,18.4,10.2,32,0
42830,10.1,5.8,57.3,308.6,48.2,49,48.6,39.7,26.3,18.5,10.2,31.9,0
42840,10,5.8,57.4,308,47.8,49,48.6,39.7,26.4,18.5,10.2,31.8,0
42850,10,5.8,57.5,309.3,47.8,49,48.6,39.7,26.4,18.5,10.2,31.7,0
42860,9.9,5.7,57.5,314.7,48.3,48.9,48.6,39.7,26.5,18.5,10.2,31.6,0
42870,9.9,5.7,57.6,309.3,48.5,48.9,48.6,39.8,26.6,18.5,10.2,31.5,0
42880,9.9,5.7,57.7,309.5,48.7,49,48.6,39.8,26.6,18.6,10.2,31.4,0
42890,9.9,5.7,57.8,309.6,48.4,49,48.6,39.8,26.7,18.6,10.2,31.3,0
42900,9.8,5.6,58.1,310.1,48.2,49,48.6,39.8,26.7,18.6,10.2,31.2,0
42910,9.9,5.7,58,310.7,48.2,49,48.6,39.8,26.8,18.7,10.2,31.1,0
42920,9.8,5.7,58.3,310.5,48.4,49,48.6,39.8,26.8,18.7,10.2,31,0
42930,9.8,5.7,58.3,311,48.3,49,48.6,39.8,26.9,18.7,10.2,30.9,0
42940,9.9,5.8,58.5,310.9,48.2,49,48.6,39.8,27,18.7,10.2,30.8,0
42950,10,5.9,58.6,312.5,48.5,49,48.6,39.8,27,18.8,10.2,30.7,0
42960,10.1,6,58.5,310.9,48.7,49,48.6,39.8,27.1,18.8,10.2,30.6,0
42970,10.3,6.1,58.8,311.6,48.1,49,48.5,39.8,27.2,18.8,10.2,30.5,0
42980,10.2,6.1,58.7,313.2,48.1,49,48.6,39.9,27.2,18.9,10.2,30.4,0
42990,10.3,6.2,58.8,312,48.3,49,48.6,39.9,27.3,18.9,10.2,30.3,0
43000,10.3,6.2,58.9,312.4,48.3,48.9,48.6,39.9,27.3,18.9,10.2,30.2,0
43010,10.3,6.2,58.8,312.4,48.4,48.9,48.6,39.9,27.4,18.9,10.2,30.1,0
43020,10.2,6.1,59,313.2,48.5,49,48.6,39.9,27.4,19,10.2,30,0
43030,10.2,6.1,58.9,312.8,48.6,49,48.6,39.9,27.5,19,10.2,29.9,0
43040,10.1,6,58.9,312.8,48.3,49,48.6,39.9,27.6,19,10.2,29.8,0
43050,10.1,6,58.9,313.8,48.5,49,48.6,39.9,27.7,19.1,10.2,29.7,0
43060,10.1,6,58.8,314.2,48.3,49,48.6,40,27.7,19.1,10.2,29.7,0
43070,10,5.9,58.9,314,48.4,49,48.6,40,27.8,19.1,10.2,29.6,0
43080,10,5.9,58.7,313.6,48.3,49,48.6,40,27.8,19.1,10.3,29.5,0.7
43090,10,5.9,58.8,314.3,48.4,49,48.6,40,27.9,19.2,10.6,29.4,1
43100,10.1,6,59,313.8,48.3,49,48.6,40.1,27.9,19.2,11,29.3,1
43110,10,6,59.2,314.7,48.4,49,48.5,40.1,28,19.2,10.7,29.2,1
43120,9.9,5.8,58.8,314.3,48.6,49,48.5,40.1,28.1,19.3,10.5,29.1,1
43130,10.1,6,59.1,314.7,48.4,48.9,48.5,40.1,28.1,19.3,9.8,29,1
43140,10.1,6,59,314.5,48.4,48.9,48.6,40.1,28.2,19.3,9.4,28.9,1
43150,10.1,6.1,59,315.4,47.7,48.9,48.6,40.1,28.2,19.4,9.3,28.8,1
43160,10.3,6.2,59.1,315.4,47.9,48.9,48.5,40.1,28.3,19.4,9.5,28.7,1
43170,10.5,6.3,58.9,316.1,48.4,48.9,48.6,40.1,28.3,19.4,9.7,28.6,1
43180,10.5,6.3,58.8,316.3,48.6,48.9,48.6,40.2,28.4,19.4,9.8,28.5,1
43190,10.3,6.2,59,316.3,48,48.9,48.6,40.2,28.5,19.5,9.8,28.4,1
43200,10.3,6.2,58.8,316.8,47.7,48.9,48.6,40.2,28.5,19.5,9.9,28.4,1
43210,10.4,6.2,58.5,316.5,47.9,48.9,48.5,40.2,28.6,19.6,10.1,28.2,1
43220,10.5,6.3,58.8,316.8,48.2,48.9,48.6,40.1,28.6,20.3,10,44.8,1
43230,10.5,6.3,58.6,316.9,48.2,48.9,48.6,39.9,28.5,20.3,9.9,48,1
43240,10.4,6.3,58.8,317,48.5,48.9,48.5,39.7,28.4,19.9,9.9,48.4,1
43250,10.4,6.2,58.6,316.7,47.6,48.9,48.4,39.4,28.2,19,9.9,48.6,1
43260,10.3,6.2,58.4,315.2,48.1,48.9,48.3,39.1,28.1,18.8,10,48.6,1
43270,10.3,6.2,58.5,314.3,48.2,48.9,48.3,39,28.1,18.4,9.9,48.6,0
43280,10.3,6.2,58.3,313.9,48.5,48.9,48.2,38.9,28,17.7,9.9,47.9,0
43290,10.2,6,58.4,313.2,48.4,48.9,48.2,38.8,28.1,18.1,9.9,47.4,0
43300,10.2,6,58.4,313.4,48.4,48.9,48.2,38.8,28,17.9,9.9,47.5,0
43310,10.3,6.1,58.3,313.5,48.5,48.9,48.2,38.9,28,17.6,9.9,47.4,0
43320,10.2,6,58,312.9,48.5,48.9,48.2,38.9,28,17.5,9.9,47,0
43330,10,5.9,58.1,313.2,48.5,48.9,48.1,38.8,28.1,17.6,9.9,46.8,0
43340,10,5.8,58.3,313.5,48.1,48.9,48.2,38.9,28.2,17.6,10,46.7,0
43350,10,5.8,58.1,313.4,48,48.9,48.1,39.1,28.3,17.6,10,46.4,0
43360,9.9,5.8,58.2,313.7,47.8,48.9,48.1,39,28.4,17.5,10,46.4,0
43370,10,5.8,58.4,314.3,47.9,48.9,48.1,38.9,28.4,17.6,9.9,46.1,0
43380,9.9,5.7,58.3,314.3,48,48.9,48.1,38.8,28.3,17.9,10,45.9,0
43390,10,5.8,58.2,314.8,47.6,48.9,48.1,39,28.2,17.9,9.9,45.7,0
43400,9.8,5.7,58.2,314.7,48,48.9,48.1,39,28.3,17.9,10,45.5,0
43410,9.8,5.7,58.2,315.1,48.4,48.8,48.1,39.1,28.5,17.8,10,45.4,0
43420,9.7,5.7,58.5,315.3,48.2,48.8,48.1,39.1,28.5,17.9,10,45.2,0
43430,9.8,5.7,58.5,315.5,48.1,48.8,48.1,39.1,28.6,17.9,10,45,0
43440,9.9,5.8,58.4,316.3,47.5,48.8,48.1,39,28.7,17.9,10,44.8,0
43450,9.9,5.8,58.7,316.3,47.8,48.8,48.1,39,28.8,17.9,10,44.6,0
43460,10,5.8,58.5,316.6,48.3,48.8,48.1,39.1,28.7,18.1,10,44.5,0
43470,10,5.9,58.5,316.9,48.3,48.8,48.1,39.1,28.7,18.1,10,44.3,0
43480,10.1,6,58.6,317.2,48.1,48.8,48.1,39.2,28.7,18.2,10,44.1,0
43490,10.2,6.1,58.4,317,47.9,48.8,48.1,39.2,28.8,18.1,10,43.9,0
43500,10.3,6.2,58.8,317.6,47.8,48.8,48.1,39.3,28.8,18.1,10,43.8,0
43510,10.3,6.1,58.5,317.3,48.2,48.8,48.1,39.2,28.8,18.2,10,43.6,0
43520,10.3,6.2,58.6,322,47.9,48.8,48.1,39.2,29,18.1,10,43.4,0
43530,10.2,6.1,58.3,317.8,48.2,48.8,48.1,39.3,29.1,18.2,10,43.2,0
43540,10.2,6.1,58.6,318,48.3,48.8,48.1,39.3,29.1,18.3,10,43.1,0
43550,10.1,6,58.3,318.2,48.1,48.8,48.1,39.3,29.2,18.4,10,42.9,0
43560,10.1,5.9,58.1,318,48.5,48.8,48.1,39.3,29.3,18.4,10,42.7,0
43570,10.2,6,58.4,318.2,47.9,48.8,48.1,39.4,29.2,18.4,10,42.6,0
43580,10.2,6,58.2,318.6,47.8,48.8,48.1,39.4,29.3,18.4,10,42.5,0
43590,10.1,6,58.3,318.1,47.2,48.8,48.1,39.4,29.3,18.4,10,42.3,0
43600,10.1,6,58.3,318.9,47.7,48.8,48.1,39.4,29.4,18.4,10,42.1,0
43610,10.1,6,58.2,318.8,48,48.8,48.1,39.5,29.4,18.5,10,42,0
43620,10.2,6.1,58.3,318.9,48.1,48.8,48.1,39.4,29.4,18.5,10,41.8,0
43630,10.3,6.1,58,319.2,48.2,48.8,48.1,39.4,29.5,18.5,10,41.7,0
43640,10.3,6.1,58.1,319.5,48.3,48.8,48.1,39.5,29.6,18.5,10,41.5,0
43650,10.3,6.1,57.9,319.1,48.2,48.8,48.1,39.6,29.7,18.7,10,41.3,0
43660,10.3,6.1,57.9,319.8,48.3,48.8,48.1,39.7,29.7,18.7,10,41.2,0
43670,10.4,6.2,57.9,319.7,48.5,48.8,48.1,39.7,29.8,18.8,10,41,0
43680,10.4,6.2,58,320.3,48.7,48.8,48.1,39.7,29.8,18.8,10,40.9,0
43690,10.4,6.2,57.8,320.1,48.7,48.8,48.1,39.7,29.9,18.8,10,40.7,0
43700,10.4,6.2,57.5,321,48.4,48.8,48.1,39.6,29.9,18.8,10,40.6,0
43710,10.4,6.1,57.7,320.4,48,48.8,48.1,39.6,30,18.8,10,40.4,0
43720,10.3,6.1,57.7,320.7,47.9,48.8,48.1,39.7,30,18.9,10,40.2,0
43730,10.3,6.1,57.6,321.1,48.1,48.8,48.1,39.8,30.1,19,10,40.1,0
43740,10.2,6,57.6,320.8,48,48.8,48.1,39.8,30.2,19.1,10,40,0
43750,10.2,5.9,57.5,321.2,48.3,48.8,48.1,39.8,30.2,19.1,10,39.8,0
43760,10.2,5.9,57.4,321.9,48.5,48.8,48.1,39.8,30.2,19,10,39.7,0
43770,10.1,5.9,57.4,321.8,48.5,48.8,48.1,39.9,30.2,19,10,39.5,0
43780,10.1,5.9,57.6,322,48.5,48.8,48.1,39.9,30.3,19.1,10,39.4,0
43790,10,5.8,57.3,322.2,48.4,48.8,48.1,39.9,30.4,19.1,10,39.2,0
43800,10,5.8,57.3,322.8,48.4,48.8,48.1,40,30.5,19.3,10,39.1,0
43810,10,5.8,57.4,327.6,48,48.8,48,40,30.6,19.3,10,38.9,0
43820,10,5.8,57.6,323.3,47.9,48.8,48.1,40,30.6,19.3,10,38.8,0
43830,10,5.8,57.6,323.2,47.9,48.8,48.1,40,30.6,19.3,10,38.7,0
43840,10,5.8,57.6,323.7,47.8,48.8,48.1,40,30.6,19.3,10,38.5,0
43850,10,5.8,57.7,323.2,47.9,48.8,48.1,40.1,30.7,19.3,10,38.4,0
43860,10.1,5.9,57.8,323.9,48,48.8,48.1,40.1,30.8,19.5,10,38.3,0
43870,10.3,6.1,57.8,324.2,47.9,48.8,48.1,40.1,30.8,19.6,10.1,38.1,0
43880,10.3,6.1,58,325.3,48.1,48.8,48.1,40.2,30.9,19.6,10,38,0
43890,10.3,6.1,57.7,324.3,47.8,48.8,48,40.2,31,19.6,10,37.9,0
43900,10.5,6.3,58,325,47.8,48.7,48,40.2,31,19.5,10,37.7,0
43910,10.4,6.2,57.8,325.2,47.7,48.7,48.1,40.2,31,19.6,10,37.6,0
43920,10.5,6.3,57.8,325.3,47.9,48.7,48,40.3,31.1,19.7,10.1,37.4,0
43930,10.5,6.3,57.8,324.9,47.9,48.7,48,40.3,31.1,19.7,10.1,37.3,0
43940,10.5,6.3,57.7,325,48.1,48.7,48.1,40.3,31.2,19.8,10,37.2,0
43950,10.5,6.2,57.8,324.4,48.1,48.7,48.1,40.3,31.3,19.8,10,37.1,0
43960,10.4,6.2,57.6,324.9,48.2,48.7,48.1,40.4,31.3,19.9,10,36.9,0
43970,10.3,6.1,57.5,324.8,48.1,48.8,48.1,40.4,31.4,19.9,10,36.8,0
43980,10.4,6.1,57.5,325.1,48.4,48.7,48,40.4,31.4,19.9,10.1,36.7,0
43990,10.3,6,57.4,325.7,48.4,48.7,48,40.5,31.5,19.9,10,36.6,0
44000,10.3,6,57.5,325.6,48.5,48.7,48,40.5,31.5,20,10,36.4,0
44010,10.3,6,57.5,328.9,48.5,48.8,48,40.5,31.6,20,10,36.3,0
44020,10.2,5.9,57.4,329.5,47.9,48.7,48,40.5,31.6,20.1,10,36.2,0
44030,10.2,5.9,57.2,326,47.6,48.8,48,40.6,31.7,20.1,10.1,36.1,0
44040,10.1,5.9,57.7,326.2,48.1,48.7,48,40.6,31.7,20.2,10,35.9,0
44050,10.1,5.9,57.6,326.7,47.6,48.7,48,40.6,31.8,20.2,10.1,35.8,0
44060,10,5.7,57.3,326.8,47.4,48.7,48,40.6,31.8,20.2,10.1,35.7,0
44070,10,5.8,57.7,326.5,47.7,48.7,48,40.7,31.9,20.3,10.1,35.6,0
44080,10,5.8,57.6,326.4,48.2,48.7,48,40.7,31.9,20.3,10.1,35.4,0
44090,10,5.8,57.7,332.4,48.3,48.7,48.1,40.7,32,20.3,10.1,35.3,0
44100,9.8,5.7,57.7,327.3,48.2,48.7,48.1,40.8,32,20.4,10.1,35.2,0
44110,9.8,5.7,57.7,327.4,47.7,48.7,48,40.8,32.1,20.5,10.1,35.1,0
44120,9.9,5.7,57.7,327.7,48.1,48.7,48,40.8,32.1,20.5,10.1,34.9,0
44130,9.8,5.7,57.8,327.7,48.3,48.7,48,40.9,32.2,20.6,10.1,34.8,0
44140,9.8,5.6,57.8,333,47.9,48.7,48,40.9,32.2,20.6,10.1,34.7,0
44150,9.8,5.6,58.2,328.7,48,48.7,48,40.9,32.3,20.6,10.1,34.5,0
44160,9.8,5.7,57.9,328.6,48.1,48.7,48,40.9,32.4,20.6,10.1,34.4,0
44170,9.9,5.8,58.2,328.6,48.2,48.7,48,40.9,32.4,20.7,10.1,34.3,0
44180,10,5.9,58.2,329,47.8,48.7,48,41,32.4,20.8,10.1,34.2,0
44190,10.1,6,58.3,331.5,47.7,48.7,48,41,32.5,20.8,10.1,34.1,0
44200,10.1,6,58.4,329.2,48,48.7,48,41.1,32.6,20.9,10.1,34,0
44210,10.3,6.1,58.1,329.6,47.8,48.7,48,41.1,32.6,20.9,10.1,33.9,0
44220,10.3,6.1,58.4,329.4,48.1,48.7,48,41.1,32.6,21,10.1,33.7,0
44230,10.2,6.1,58.5,330,47.8,48.7,48,41.1,32.7,21,10.1,33.6,0
44240,10.2,6.1,58.1,330.1,47.8,48.7,48,41.1,32.7,21,10.1,33.5,0
44250,10.2,6,58.2,330.3,48.2,48.7,48,41.2,32.8,21,10.1,33.4,0
44260,10.1,6,58.4,330.1,48.2,48.7,48,41.2,32.9,21.2,10.1,33.3,0
44270,10.1,5.9,58.2,330.3,47.7,48.7,48,41.3,32.9,21.2,10.1,33.1,0
44280,10.1,6,58.3,330.2,48.1,48.7,48,41.3,33,21.2,10.1,33.1,0
44290,10.1,5.9,58.2,330.5,48.1,48.7,48,41.3,33,21.2,10.1,32.9,0
44300,10,5.9,58,331,48.1,48.7,48,41.4,33,21.3,10.1,32.8,0
44310,10.1,6,58.3,331.2,48.1,48.7,48,41.4,33.1,21.3,10.1,32.7,0
44320,10.2,6,58.2,331.4,48.1,48.7,48,41.4,33.1,21.4,10.1,32.6,0
44330,10.2,6,58.3,332.9,48.3,48.7,48,41.4,33.2,21.5,10.1,32.5,0
44340,10.2,6,58.3,331.5,48.1,48.7,48,41.5,33.3,21.5,10.1,32.4,0
44350,10.3,6.1,58.1,331.5,48,48.7,48,41.5,33.3,21.5,10.1,32.3,0
44360,10.3,6.2,58,331.7,48.1,48.7,48,41.5,33.4,21.6,10.1,32.2,0
44370,10.4,6.2,58.2,332.1,48,48.7,48,41.5,33.4,21.6,10.1,32.1,0
44380,10.4,6.2,58.1,332.2,48.3,48.7,48,41.6,33.4,21.6,10.1,32,0
44390,10.4,6.2,58,332.9,48.2,48.7,48,41.6,33.5,21.7,10.1,31.9,0
44400,10.4,6.2,57.9,332.6,48.5,48.7,48,41.6,33.6,21.7,10.1,31.7,0
44410,10.6,6.3,58,333.2,48.5,48.7,48,41.7,33.6,21.9,10.1,31.7,0
44420,10.4,6.2,57.7,334.8,48,48.7,48,41.7,33.6,21.9,10.1,31.6,0
44430,10.3,6.1,57.8,333.5,47.4,48.7,48,41.7,33.7,21.8,10.1,31.5,0
44440,10.3,6.1,57.6,332.6,48,48.7,48,41.7,33.8,21.9,10.1,31.3,0
44450,10.3,6.1,57.7,333.6,48.1,48.7,48,41.8,33.8,21.9,10.1,31.3,0
44460,10.2,6,57.5,334,48.4,48.7,48,41.8,33.9,22,10.1,31.1,0
44470,10.2,6,57.6,334.3,48.1,48.7,48,41.9,33.9,22.1,10.1,31,0
44480,10.2,5.9,57.4,333.9,48.3,48.7,48,41.9,34,22.1,10.1,30.9,0
44490,10.1,5.9,57.7,334.1,47.5,48.7,48,41.9,34,22.1,10.1,30.8,0
44500,10.1,5.9,57.6,334.3,47.7,48.6,48,41.9,34,22.2,10.1,30.7,0
44510,10.1,5.8,57.4,334.8,47.9,48.6,48,42,34.1,22.3,10.1,30.6,0
44520,10,5.8,57.4,334.4,47.5,48.6,48,42,34.1,22.3,10.1,30.5,0
44530,9.9,5.7,57.6,334.5,48,48.6,48,42.1,34.2,22.3,10.1,30.4,0
44540,10,5.8,57.7,335.4,48.1,48.6,48,42.1,34.2,22.4,10.1,30.3,0
44550,9.9,5.7,57.7,335.2,47.8,48.6,48,42.1,34.3,22.4,10.1,30.2,0
44560,10,5.9,57.8,334.9,48.2,48.6,48,42.1,34.3,22.5,10.1,30.1,0
44570,10,5.8,57.8,335.7,48.2,48.6,48,42.1,34.4,22.6,10.2,30.1,0
44580,10.1,5.9,57.9,336,47.7,48.6,48,42.2,34.4,22.6,10.2,30,0
44590,10.2,6,57.9,337,47.7,48.6,47.9,42.2,34.5,22.6,10.2,29.9,0
44600,10.3,6.1,58,335.9,47.7,48.6,47.9,42.2,34.6,22.7,10.2,29.8,0
44610,10.3,6.1,58,336.8,47.7,48.6,48,42.3,34.6,22.7,10.2,29.7,0
44620,10.4,6.2,57.9,336.6,47.6,48.6,48,42.3,34.6,22.8,10.2,29.6,0
44630,10.3,6.1,57.9,336.9,47.8,48.6,48,42.3,34.7,22.8,10.2,29.5,0
44640,10.4,6.2,57.9,336.9,47.1,48.6,48,42.3,34.7,22.8,10.2,29.4,0
44650,10.5,6.2,57.9,337.1,47.1,48.6,48,42.4,34.8,22.9,10.2,29.3,0
44660,10.4,6.2,57.8,337.2,47.1,48.6,48,42.4,34.8,23,10.2,29.2,0
44670,10.4,6.2,57.6,337.4,47.5,48.6,48,42.5,34.9,23,10.2,29.1,0
44680,10.4,6.2,57.8,337.4,47.8,48.6,48,42.5,34.9,23,10.2,29,0
44690,10.4,6.2,58,337.9,47.8,48.5,47.9,42.5,34.9,23,10.2,28.9,0
44700,10.4,6.2,58,337.8,47.8,48.6,48,42.5,35,23.1,10.2,28.9,0
44710,10.4,6.2,57.6,338,48,48.6,48,42.6,35,23.2,10.2,28.8,0
44720,10.3,6.1,57.9,338,48,48.6,47.9,42.6,35.1,23.2,10.2,28.7,0
44730,10.2,6,57.7,338.7,48.2,48.6,47.9,42.7,35.2,23.3,10.2,28.6,0
44740,10.2,6,57.6,338.3,48.4,48.6,48,42.7,35.2,23.3,10.3,28.5,0
44750,10.1,5.9,57.4,339.4,48.3,48.6,48,42.7,35.2,23.4,10.3,28.4,0
44760,10,5.8,57.6,338.9,47.2,48.6,47.9,42.7,35.3,23.3,10.3,28.3,0
44770,10,5.8,57.9,338.9,47.3,48.6,47.9,42.7,35.4,23.5,10.3,28.2,0
44780,9.9,5.7,57.5,339.1,47.3,48.5,47.9,42.8,35.4,23.5,10.3,28.1,0
44790,9.9,5.8,57.8,339.5,47.6,48.5,48,42.8,35.4,23.5,10.3,28.1,0
44800,10,5.8,57.8,339,47.6,48.5,48,42.9,35.4,23.6,10.3,28,0
44810,9.9,5.7,58,339.3,47.7,48.5,47.9,42.9,35.5,23.6,10.3,27.9,0
44820,9.8,5.7,57.8,339.9,47.7,48.5,47.9,42.9,35.6,23.7,10.3,27.8,0
44830,9.9,5.7,57.9,339.7,47.7,48.5,47.9,42.9,35.6,23.8,10.3,27.7,0
44840,9.7,5.6,58,340.3,47.9,48.6,47.9,43,35.7,23.7,10.3,27.6,0
44850,9.8,5.7,57.9,344.6,47.8,48.6,48,43,35.7,23.7,10.4,27.6,0
44860,9.8,5.7,58.2,340.9,47.7,48.6,48,43,35.7,23.9,10.3,27.5,0
44870,9.9,5.8,58.2,341.2,48,48.6,48,43.1,35.8,24,10.4,27.4,0
44880,9.9,5.8,58.4,340.8,48.1,48.5,47.9,43.1,35.9,24,10.4,27.3,0
44890,10.1,5.9,58.2,341.3,47.5,48.6,47.9,43.1,35.9,24.1,10.4,27.2,0
44900,10.1,6,58.6,341,48,48.6,47.9,43.1,35.9,24,10.4,27.1,0
44910,10.3,6.1,58.5,341.5,47.5,48.5,47.9,43.2,36,24,10.4,27.1,0
44920,10.2,6.1,58.4,341.5,47.6,48.5,47.9,43.2,36,24.2,10.4,27,0
44930,10.2,6.1,58.7,342.1,47.5,48.5,47.9,43.2,36.1,24.3,10.4,26.9,0
44940,10.2,6.1,58.7,341.7,47.6,48.5,47.9,43.3,36.1,24.2,10.4,26.8,0
44950,10.2,6.1,58.6,342.7,48,48.5,47.9,43.3,36.2,24.3,10.4,26.7,0
44960,10.1,6,58.6,342,47.9,48.5,47.9,43.3,36.2,24.4,10.4,26.7,0
44970,10.2,6,58.4,342,47.9,48.5,47.9,43.4,36.3,24.4,10.5,26.6,0
44980,10.1,6,58.5,341.5,47.7,48.6,47.9,43.4,36.3,24.4,10.5,26.5,0
44990,10.1,6,58.6,342.1,47.6,48.5,47.9,43.4,36.4,24.4,10.5,26.4,0
45000,10.1,6,58.4,342,48.1,48.6,47.9,43.4,36.4,24.5,10.5,26.3,0
45010,10.2,6.1,58.6,342,48.1,48.6,47.9,43.5,36.5,24.6,10.5,26.3,0
45020,10.2,6,58.4,342.3,48,48.6,47.9,43.5,36.5,24.7,10.5,26.2,0
45030,10.1,6,58.5,342.7,48,48.6,47.9,43.5,36.6,24.6,10.5,26.1,0
45040,10.2,6,58.3,346.8,47.7,48.5,47.9,43.6,36.6,24.7,10.5,26,0
45050,10.3,6.1,58.3,342.8,47.5,48.5,47.9,43.6,36.6,24.8,10.5,26,0
45060,10.4,6.2,58.3,342.9,47.4,48.5,47.9,43.6,36.7,24.8,10.6,25.9,0
45070,10.5,6.3,58.4,343.5,47.9,48.5,47.9,43.6,36.7,24.8,10.6,25.8,0
45080,10.5,6.3,58.3,349.1,48,48.5,48,43.7,36.8,24.9,10.6,25.7,0
45090,10.5,6.3,58.3,348.8,47.7,48.5,47.9,43.7,36.8,24.9,10.6,25.7,0
