Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
45100,10.5,6.3,58.3,344.2,47.5,48.5,47.9,43.7,36.9,25,10.6,25.6,0
45110,10.4,6.2,58.1,344.5,47.7,48.5,47.9,43.8,36.9,25,10.6,25.5,0
45120,10.4,6.2,58.2,344.4,48.2,48.5,47.9,43.8,37,25.1,10.6,25.4,0
45130,10.3,6.1,58,345,47.9,48.5,47.9,43.8,37,25.2,10.6,25.4,0
45140,10.3,6.1,57.9,344.7,47.8,48.5,47.9,43.9,37,25.1,10.7,25.3,0
45150,10.3,6.1,58,345.1,47.8,48.5,47.9,43.9,37.1,25.2,10.7,25.2,0
45160,10.3,6,57.6,346.1,48,48.5,47.9,43.9,37.1,25.3,10.7,25.1,0
45170,10.3,6.1,57.8,345.6,48.2,48.5,47.9,43.9,37.2,25.4,10.7,25.1,0
45180,10.1,5.9,57.6,346,47.7,48.5,47.9,44,37.2,25.4,10.7,25,0
45190,10.1,5.9,57.7,346,48.1,48.5,47.9,44,37.3,25.4,10.7,24.9,0
45200,10,5.8,57.5,346,47.8,48.5,47.9,44,37.3,25.5,10.7,24.8,0
45210,10.1,5.9,57.6,346.8,47.8,48.5,47.9,44.1,37.3,25.5,10.8,24.8,0
45220,10,5.8,57.7,346.8,47.7,48.5,47.9,44.1,37.4,25.5,10.8,24.7,0
45230,10,5.8,57.5,347.3,47.9,48.5,47.9,44.1,37.5,25.6,10.8,24.6,0
45240,9.9,5.7,57.6,347.3,47.7,48.5,47.9,44.1,37.5,25.7,10.8,24.6,0
45250,10,5.8,57.6,347.2,47.8,48.5,47.9,44.2,37.5,25.7,10.8,24.5,0
45260,9.8,5.6,57.7,347.2,47.4,48.5,47.9,44.2,37.6,25.7,10.8,24.4,0
45270,9.8,5.7,57.8,347.5,47.3,48.5,47.9,44.2,37.6,25.8,10.8,24.4,0
45280,9.9,5.7,58.1,347.5,47.7,48.5,48,44.3,37.7,25.9,10.9,24.3,0
45290,10.1,5.9,58,347.2,47.8,48.5,47.9,44.3,37.7,25.9,10.9,24.2,0
45300,10.2,6,57.9,347.8,47.8,48.5,47.9,44.3,37.8,25.8,10.9,24.2,0
45310,10.3,6.2,58,350.6,47.8,48.5,47.9,44.4,37.8,26,10.9,24.1,0
45320,10.4,6.2,58,347.9,47.8,48.5,47.8,44.4,37.8,26.1,10.9,24,0
45330,10.3,6.1,58.2,347.8,47.7,48.5,47.8,44.4,37.9,26,10.9,24,0
45340,10.3,6.1,58,348.1,47.8,48.5,47.9,44.4,37.9,26.1,10.9,23.9,0
45350,10.3,6.1,58.1,348.3,48.2,48.5,47.9,44.5,38,26.2,11,23.8,0
45360,10.3,6.1,58.1,348.7,48,48.5,47.9,44.5,38,26.2,10.9,23.8,0
45370,10.4,6.2,57.8,348.9,47.9,48.5,47.9,44.5,38.1,26.3,11,23.7,0
45380,10.4,6.2,58,348.7,47.9,48.5,47.9,44.6,38.1,26.3,11,23.6,0
45390,10.4,6.2,58,349.2,47.9,48.5,47.9,44.6,38.1,26.3,11,23.5,0
45400,10.3,6.1,58.1,348.9,47.2,48.5,47.9,44.6,38.2,26.4,11,23.5,0
45410,10.3,6.1,57.9,348.9,47.7,48.5,47.9,44.6,38.2,26.4,11,23.4,0
45420,10.2,6,57.9,349.5,47.9,48.4,47.9,44.6,38.3,26.5,11,23.4,0
45430,10.2,6,57.8,354.9,47.9,48.5,47.8,44.7,38.3,26.5,11,23.3,0
45440,10.2,5.9,57.6,349.9,48.2,48.5,47.8,44.7,38.4,26.6,11,23.2,0
45450,10.2,6,58,350,47.9,48.5,47.8,44.7,38.4,26.6,11.1,23.2,0
45460,10,5.8,57.9,350.1,48,48.5,47.9,44.8,38.5,26.7,11.1,23.1,0
45470,10,5.8,57.6,351.1,48.1,48.5,47.9,44.8,38.5,26.7,11.1,23.1,0
45480,10,5.8,57.9,351,47.3,48.5,47.9,44.8,38.5,26.8,11.1,23,0
45490,9.9,5.7,57.8,351.1,47.2,48.5,47.9,44.9,38.6,26.8,11.1,22.9,0
45500,9.9,5.7,57.6,351.1,47.1,48.5,47.9,44.9,38.6,26.9,11.1,22.9,0
45510,9.8,5.7,58,351.3,47.7,48.5,47.9,44.9,38.7,26.9,11.1,22.8,0
45520,9.9,5.7,57.8,351.5,48,48.5,47.9,44.9,38.7,26.9,11.2,22.8,0
45530,9.9,5.8,57.9,351.7,48,48.5,47.9,45,38.8,27,11.2,22.7,0
45540,9.8,5.7,58,352.1,47.9,48.5,47.9,45,38.8,27.1,11.2,22.6,0
45550,9.8,5.6,57.9,352.3,47.7,48.5,47.8,45,38.9,27.1,11.2,22.6,0
45560,9.9,5.7,58.2,352.1,48,48.4,47.9,45,38.9,27.2,11.2,22.5,0
45570,9.8,5.7,58,352.2,48,48.4,47.9,45.1,38.9,27.2,11.2,22.4,0
45580,9.9,5.8,58.4,352.3,48,48.4,47.9,45.1,39,27.2,11.2,22.4,0
45590,10.1,6,58.5,351.7,47.9,48.5,47.9,45.1,39,27.3,11.2,22.3,0
45600,10.2,6,58.4,352.2,47.5,48.5,47.8,45.1,39.1,27.4,11.2,22.3,0
45610,10.2,6,58.4,352,47.8,48.4,47.8,45.2,39.1,27.4,11.2,22.2,0
45620,10.2,6.1,58.4,352.5,47.7,48.4,47.9,45.2,39.1,27.4,11.3,22.2,0
45630,10.3,6.1,58.3,354.9,47.7,48.4,47.9,45.2,39.2,27.4,11.3,22.1,0
45640,10.3,6.1,58.4,352.2,47.4,48.4,47.9,45.3,39.2,27.5,11.3,22,0
45650,10.3,6.1,58.4,352,47.7,48.4,47.8,45.3,39.3,27.6,11.3,22,0
45660,10.2,6,58.1,352.4,47.7,48.4,47.8,45.3,39.3,27.6,11.3,21.9,0
45670,10.1,6,58.2,352.5,47.7,48.4,48.1,45.3,39.3,27.6,11.3,21.9,0
45680,10.2,6,58,352.7,47.5,48.4,47.9,45.3,39.4,27.8,11.3,21.8,0
45690,10.1,5.9,58.1,353,47.9,48.4,47.8,45.4,39.5,27.8,11.3,21.7,0
45700,10.1,5.9,58.3,352.9,48.2,48.4,47.9,45.4,39.5,27.8,11.4,21.7,0
45710,10.1,6,58.3,353.1,48.1,48.4,47.9,45.4,39.5,27.8,11.4,21.6,0
45720,10.1,5.9,57.9,359.2,48.2,48.4,47.8,45.5,39.6,27.9,11.4,21.6,0
45730,10.1,5.9,57.9,353.6,48.2,48.4,47.8,45.5,39.6,28,11.4,21.5,0
45740,10.2,6,58,354.4,48.1,48.4,47.8,45.5,39.7,28,11.4,21.4,0
45750,10.2,6,58,359.4,47.8,48.4,47.8,45.5,39.7,28,11.4,21.4,0
45760,10.4,6.1,57.9,354.9,47.9,48.4,47.9,45.6,39.7,28.1,11.4,21.4,0
45770,10.5,6.2,57.9,355.2,47.2,48.4,47.8,45.6,39.8,28.1,11.4,21.3,0
45780,10.4,6.2,57.9,355.7,47.1,48.4,47.8,45.6,39.8,28.2,10.5,21.2,0.8
45790,10.4,6.2,57.8,355.7,47.1,48.4,47.9,45.6,39.9,28.2,10.8,21.2,1
45800,10.5,6.2,57.6,356.3,47.4,48.4,47.9,45.7,39.9,28.2,11.2,21.1,1
45810,10.5,6.3,57.8,358.3,47.5,48.4,47.9,45.7,39.9,28.2,11,21.1,1
45820,10.4,6.2,57.9,357.1,47.6,48.4,47.9,45.7,40,28.3,10.8,21,1
45830,10.4,6.1,57.4,357.2,47.7,48.4,47.8,45.7,40,28.4,10,21,1
45840,10.3,6.1,57.5,356.8,47.6,48.4,47.8,45.8,40.1,28.5,9.5,20.9,1
45850,10.4,6.1,57.6,357.3,47.8,48.4,47.8,45.8,40.1,28.5,9.4,20.9,1
45860,10.3,6.1,57.5,356.7,47.9,48.4,47.8,45.8,40.1,28.5,9.5,20.8,1
45870,10.3,6,57.3,356.9,47.7,48.4,47.9,45.8,40.2,28.6,9.7,20.8,1
45880,10.2,6,57.6,357,47.9,48.4,47.9,45.8,40.2,28.7,9.8,20.7,1
45890,10.2,5.9,57.2,356.8,48,48.4,47.9,45.9,40.3,28.6,9.9,20.7,1
45900,10.3,6,57.5,356.8,47.9,48.4,47.8,45.9,40.3,28.6,10.1,20.6,1
45910,10.1,5.8,57.4,357.1,47.7,48.4,47.8,45.9,40.4,28.8,10.1,20.5,1
45920,10,5.7,57.4,356.9,47.8,48.4,47.8,45.9,40.4,29.7,10.1,43.8,1
45930,9.9,5.7,57.5,356.3,47.7,48.4,47.7,45.9,40.3,28.4,10,47.5,1
45940,10,5.8,57.3,357.1,48,48.4,47.7,45.9,40.2,26,10,47.8,1
45950,9.9,5.7,57.5,355.9,47.9,48.4,47.6,45.9,40.1,24.5,9.9,48,1
45960,9.8,5.7,57.4,355.8,47.4,48.4,47.5,45.8,40.1,24.2,10,48.1,1
45970,9.9,5.7,57.6,354.7,47.5,48.4,47.4,45.8,40,23.2,10,47.9,0
45980,9.8,5.7,57.8,354.4,47.7,48.4,47.3,45.7,40,22.8,10,47,0
45990,9.8,5.7,57.8,353.8,47.7,48.4,47.4,45.7,40,22.5,10,46.9,0
46000,10,5.8,57.8,354.4,47.3,48.4,47.3,45.7,40,22.2,10,47,0
46010,10.1,5.9,57.9,354.4,47.5,48.4,47.4,45.8,40,22,10,46.7,0
46020,10.3,6.1,57.8,354.3,47.6,48.4,47.3,45.8,40.1,21.8,10,46.4,0
46030,10.2,6,58,354.5,47.6,48.4,47.3,45.8,40.1,22.3,10,46.1,0
46040,10.3,6.1,58.1,354.6,47.5,48.4,47.3,45.9,40.1,22.4,10,45.9,0
46050,10.4,6.2,58.2,354.9,48,48.4,47.3,45.9,40.1,22.9,10,45.7,0
46060,10.4,6.3,58.3,355.1,47.8,48.4,47.3,45.8,40.1,22.7,10,45.5,0
46070,10.4,6.2,58.4,355.5,47.7,48.4,47.3,45.9,40.2,23.2,10,45.3,0
46080,10.4,6.2,58.2,356,47.7,48.4,47.4,45.9,40.3,22.8,10,45.1,0.8
46090,10.3,6.1,58,356.1,48.2,48.3,47.3,45.9,40.3,22.5,10.1,44.9,1
46100,10.3,6.1,58.1,356.2,48.1,48.3,47.4,46,40.4,23.1,10.1,44.7,1
46110,10.2,6.1,58.2,356.6,47.8,48.4,47.4,46,40.4,23.3,9.9,44.5,1
46120,10.2,6,57.9,357,47.3,48.3,47.3,46,40.3,22.9,9.4,44.3,1
46130,10.2,6,57.8,357.2,47.4,48.3,47.4,46,40.3,23.2,9.2,44.2,1
46140,10.2,6,57.9,357.4,47.6,48.3,47.4,46,40.3,23.1,9.4,44,1
46150,10.1,5.9,57.8,357.2,47.7,48.3,47.4,46.1,40.4,23.2,9.6,43.8,1
46160,10.1,5.9,58,358.1,47.6,48.4,47.3,46.1,40.4,23.4,9.8,43.6,1
46170,10,5.8,58,358.2,47.5,48.4,47.3,46.1,40.5,23.7,9.9,43.4,1
46180,10,5.8,57.7,358,47.8,48.3,47.3,46.1,40.6,23.4,9.9,43.2,1
46190,10,5.8,58,358.3,47.5,48.3,47.3,46.1,40.6,23.4,9.9,43,1
46200,9.9,5.7,58,357.8,47.2,48.3,47.3,46.1,40.6,23.4,9.9,42.8,1
46210,9.9,5.8,57.9,357.9,47.3,48.3,47.3,46.1,40.6,23.8,10,42.8,1
46220,9.9,5.8,58,357.9,47.7,48.3,47.3,46.2,40.6,24.4,9.9,46.9,1
46230,9.8,5.7,58.2,357.4,47.7,48.3,47.3,46.2,40.6,24.3,9.9,48,1
46240,9.8,5.7,58.4,357.1,47.4,48.3,47.3,46.2,40.5,23.4,9.9,48.2,1
46250,9.8,5.7,58.2,356.3,47.4,48.3,47.3,46.1,40.4,22.7,10,48.2,1
46260,9.9,5.7,58.1,355.5,47.1,48.3,47.3,46.1,40.3,21.7,9.9,48.2,1
46270,9.9,5.8,58.4,355.2,47.5,48.3,47.3,46,40.3,20.9,9.9,48.1,0
46280,10,5.9,58.2,354.2,47.7,48.3,47.3,46,40.3,20.6,9.9,47.9,0
46290,10.1,6,58.2,353.9,47.7,48.3,47.2,46,40.3,21,9.9,47.5,0
46300,10.2,6.1,58.5,353.4,47.8,48.3,47.2,46,40.4,20.6,9.9,47.6,0
46310,10.4,6.2,58.5,353.6,47.7,48.3,47.3,46,40.4,20.5,9.9,47.4,0
46320,10.3,6.2,58.7,353.5,47.3,48.3,47.3,46,40.4,20.6,9.9,47.3,0
46330,10.3,6.2,58.6,353.4,47.5,48.3,47.2,46,40.4,20.5,9.9,47.1,0
46340,10.4,6.2,58.5,353.4,47.4,48.3,47.2,46,40.4,20.5,9.9,46.9,0
46350,10.3,6.2,58.4,353.5,47.5,48.3,47.2,46.1,40.4,20.8,9.9,46.7,0
46360,10.3,6.2,58.6,359.7,47.7,48.3,47.3,46.1,40.4,20.9,9.9,46.5,0
46370,10.3,6.1,58.4,354,47.9,48.3,47.3,46.1,40.4,21.1,9.9,46.2,0
46380,10.3,6.1,58.1,354.6,48.1,48.3,47.3,46.1,40.6,21,9.9,46,0
46390,10.2,6.1,58.3,355,48.3,48.3,47.3,46.2,40.6,21,9.9,45.8,0
46400,10.1,6,58.1,354.5,48.1,48.3,47.3,46.2,40.6,21.2,9.9,45.7,0
46410,10.2,6,58.3,355.5,48,48.3,47.3,46.1,40.6,21.2,9.9,45.5,0
46420,10.1,5.9,58,356.1,48,48.3,47.3,46.2,40.6,21.2,9.9,45.3,0
46430,10,5.9,57.9,356.2,47.9,48.3,47.3,46.2,40.6,21.3,9.9,45.1,0
46440,10.1,5.9,58.2,359.7,47.8,48.3,47.3,46.2,40.6,21.1,9.9,44.9,0
46450,10,5.9,58.1,356.8,47.8,48.3,47.3,46.2,40.6,21.1,9.9,44.8,0
46460,10.1,5.9,58.1,356.9,47.8,48.3,47.3,46.3,40.7,21.2,9.9,44.6,0
46470,9.9,5.8,58.1,356.8,47.7,48.2,47.3,46.3,40.8,21.3,9.9,44.4,0
46480,9.9,5.8,58.3,356.9,47.8,48.3,47.3,46.3,40.8,21.5,9.9,44.3,0
46490,9.9,5.7,58.2,357.2,47.5,48.3,47.3,46.3,40.8,21.5,9.9,44.1,0
46500,10.1,5.9,58,357,47.6,48.3,47.3,46.3,40.8,21.5,9.9,43.9,0
46510,10.1,5.9,57.9,357.1,47.7,48.3,47.3,46.3,40.8,21.5,9.9,43.7,0
46520,10.3,6.1,57.9,357.5,47.9,48.3,47.3,46.4,40.8,21.6,9.9,43.6,0
46530,10.3,6.2,58.1,357,48.1,48.2,47.3,46.4,40.8,21.6,9.9,43.4,0
46540,10.3,6.1,58.2,357.4,47.7,48.2,47.3,46.4,40.9,21.7,9.9,43.2,0
46550,10.2,6.1,58,357.5,47.8,48.2,47.3,46.4,40.9,21.8,9.9,43.1,0
46560,10.3,6.1,58.2,356.8,47.6,48.2,47.3,46.4,40.9,21.9,9.9,42.8,0
46570,10.3,6.1,57.8,357.4,47.7,48.2,47.3,46.5,41,21.9,9.9,42.7,0
46580,10.4,6.2,57.9,356.7,47.7,48.2,47.4,46.5,41,21.9,10,42.6,0
46590,10.5,6.3,58.2,357.5,47.6,48.2,47.4,46.5,41,21.9,9.9,42.4,0
46600,10.5,6.3,57.9,357.2,47.5,48.2,47.4,46.5,41.1,22.1,10,42.3,0
46610,10.5,6.2,57.9,357.5,47.5,48.2,47.4,46.6,41.2,22.1,9.9,42.1,0
46620,10.4,6.2,57.9,357.5,47.3,48.2,47.4,46.6,41.2,22.1,9.9,41.9,0
46630,10.4,6.2,57.7,358,47.6,48.2,47.4,46.6,41.2,22.2,9.9,41.8,0
46640,10.4,6.2,57.8,357.7,47.7,48.2,47.4,46.6,41.2,22.3,10,41.7,0
46650,10.3,6,57.7,358.4,47.4,48.2,47.4,46.6,41.2,22.4,10,41.5,0
46660,10.3,6,57.7,358.6,47.3,48.2,47.4,46.6,41.2,22.5,10,41.4,0
46670,10.2,6,57.6,359.5,47.1,48.2,47.4,46.7,41.3,22.4,9.9,41.2,0
46680,10.1,5.9,57.6,359.6,47.2,48.2,47.4,46.7,41.4,22.4,10,41,0
46690,10.2,6,57.4,360,47.3,48.2,47.4,46.7,41.4,22.5,10,40.9,0
46700,10.1,5.9,57.4,360,47.6,48.2,47.4,46.7,41.4,22.6,10,40.7,0
46710,10.1,5.8,57.6,360.5,47.5,48.2,47.5,46.8,41.4,22.7,10,40.6,0
46720,10.1,5.8,57.4,360.8,47.2,48.2,47.4,46.8,41.4,22.8,10,40.4,0
46730,10.1,5.9,57.7,361.5,47.4,48.1,47.5,46.8,41.5,22.8,10,40.3,0
46740,10.1,5.9,57.7,361.5,47.4,48.2,47.5,46.8,41.5,22.9,10,40.1,0
46750,10,5.8,57.6,361.4,47.5,48.2,47.5,46.9,41.6,22.9,10,40,0
46760,9.9,5.7,57.5,361.3,47.7,48.1,47.5,46.9,41.6,22.9,10,39.8,0
46770,9.8,5.6,57.7,361.4,47.4,48.2,47.5,46.9,41.7,22.9,10,39.7,0
46780,9.8,5.6,57.4,361.2,47.8,48.2,47.5,46.9,41.7,23.1,10,39.6,0
46790,9.8,5.7,57.6,361.7,47.8,48.2,47.5,46.9,41.7,23.2,10,39.4,0
46800,9.8,5.6,57.8,361.6,47.6,48.2,47.5,46.9,41.7,23.3,10,39.3,0
46810,9.8,5.7,57.9,361.5,47.5,48.2,47.5,47,41.8,23.3,10,39.1,0
46820,9.9,5.7,57.9,361,47.6,48.1,47.5,47,41.8,23.5,10,39,0
46830,10,5.8,58.2,361.3,47.4,48.2,47.6,47,41.9,23.3,10,38.8,0
46840,10.1,5.9,58.1,361.3,47.4,48.2,47.5,47,41.9,23.4,10,38.7,0
46850,10.2,6,58.2,361.6,47.6,48.2,47.6,47.1,42,23.5,10,38.6,0
46860,10.3,6.1,58.4,361.6,47.4,48.2,47.6,47.1,41.9,23.6,10,38.4,0
46870,10.3,6.1,58.1,361.5,47.3,48.2,47.6,47.1,42,23.7,10,38.3,0
46880,10.3,6.1,58.4,361.5,47.3,48.2,47.6,47.1,42,23.7,10,38.1,0
46890,10.3,6.1,58.3,361.6,47.3,48.1,47.6,47.1,42.1,23.8,10,38,0
46900,10.3,6.1,58.5,362.2,47.4,48.2,47.6,47.1,42.1,23.8,10,37.9,0
46910,10.3,6.1,58.4,362.6,47.6,48.1,47.6,47.1,42.2,24,10,37.8,0
46920,10.3,6.1,58.4,362.6,47.6,48.1,47.6,47.2,42.2,24,10,37.6,0
46930,10.2,6.1,58.4,363,47.6,48.2,47.6,47.2,42.2,24,10,37.5,0
46940,10.2,6,58.2,363.2,47.7,48.2,47.6,47.2,42.3,24.1,10,37.3,0
46950,10.1,5.9,58.2,363.4,47.2,48.2,47.7,47.2,42.3,24.2,10,37.2,0
46960,10.1,5.9,58.1,363.5,47.4,48.2,47.7,47.2,42.3,24.3,10,37.1,0
46970,10,5.9,58.3,364,47.2,48.2,47.7,47.2,42.4,24.3,10,37,0
46980,10.1,5.9,58,363.9,47.4,48.1,47.7,47.3,42.4,24.3,10,36.9,0
46990,10,5.9,58.2,364.1,47.4,48.1,47.7,47.3,42.5,24.4,10,36.7,0
47000,10,5.9,58.4,364.7,47.3,48.1,47.7,47.3,42.5,24.6,10,36.6,0
47010,10,5.8,57.9,365.1,47.1,48.1,47.7,47.3,42.5,24.5,10,36.5,0
47020,10.1,5.9,58.2,365.3,47.1,48.1,47.7,47.3,42.6,24.6,10,36.3,0
47030,10.1,6,58.1,365.5,47.6,48.1,47.7,47.3,42.6,24.7,10,36.2,0
47040,10.3,6.1,58,371.5,47.6,48.1,47.7,47.3,42.6,24.8,10,36.1,0
47050,10.4,6.2,58.2,366.2,47.8,48.1,47.8,47.3,42.7,24.8,10,35.9,0
47060,10.4,6.3,58.3,365.9,47.7,48.1,47.8,47.4,42.7,24.9,10,35.8,0
47070,10.5,6.3,58.1,370.8,47.7,48.1,47.8,47.4,42.7,25,10,35.7,0
47080,10.5,6.3,58.3,365.8,47.3,48.1,47.8,47.4,42.8,25,10,35.5,0
47090,10.5,6.3,58.1,366,47,48.1,47.8,47.4,42.8,25.1,10,35.4,0
47100,10.5,6.3,58,365.7,47.5,48.1,47.8,47.4,42.9,25.1,10,35.3,0
47110,10.5,6.2,57.9,365.8,47.5,48.1,47.8,47.4,42.9,25.3,10,35.2,0
47120,10.4,6.2,57.7,365.9,47.5,48.1,47.8,47.4,42.9,25.3,10,35.1,0
47130,10.4,6.2,57.8,366.2,47.6,48.1,47.8,47.4,43,25.4,10,35,0
47140,10.4,6.2,57.7,366.2,47.5,48.1,47.8,47.5,43,25.5,10,34.8,0
47150,10.3,6.1,57.6,366.3,47.5,48.1,47.8,47.5,43,25.5,10,34.7,0
47160,10.3,6.1,57.7,367.1,47.5,48.1,47.9,47.5,43.1,25.6,10,34.6,0
47170,10.3,6,57.4,366.2,47.2,48.1,47.9,47.5,43.1,25.7,10,34.4,0
47180,10.2,6,57.7,366.5,47.2,48.1,47.9,47.5,43.1,25.7,10,34.3,0
47190,10.1,5.9,57.6,366.4,47.5,48.1,47.9,47.5,43.2,25.7,10,34.2,0
47200,10.1,5.9,57.5,366.5,47.5,48.1,47.9,47.5,43.2,25.9,10,34.1,0
47210,10,5.8,57.4,366.9,47.5,48.1,47.9,47.6,43.3,25.9,10,34,0
47220,10.1,5.8,57.3,366.8,47.4,48.1,47.9,47.6,43.3,26,10,33.9,0
47230,10,5.8,57.5,367.3,47.5,48.1,47.9,47.6,43.3,26,10,33.8,0
47240,10,5.8,57.7,367.3,47.5,48.1,47.9,47.6,43.3,26.1,10,33.7,0
47250,10,5.8,57.6,367.8,47.4,48.1,47.9,47.6,43.4,26.2,10,33.5,0
47260,9.9,5.8,57.6,367.3,47.4,48.1,47.9,47.6,43.4,26.3,10.1,33.4,0
47270,9.9,5.7,57.7,368.3,47,48.1,48,47.6,43.5,26.4,10.1,33.3,0
47280,9.8,5.6,57.6,368.4,47.2,48.1,48,47.6,43.5,26.4,10.1,33.2,0
47290,9.8,5.7,57.9,368.6,47.4,48.1,48,47.7,43.6,26.5,10,33.1,0
47300,9.8,5.7,57.8,368.6,47.3,48.1,48,47.7,43.6,26.6,10.1,33,0
47310,9.9,5.8,58.2,368.8,47.3,48.1,48,47.7,43.6,26.6,10.1,32.9,0
47320,9.9,5.8,58.2,369,47.3,48,48,47.7,43.7,26.7,10.1,32.8,0
47330,9.9,5.8,58.2,369.1,46.9,48.1,48,47.7,43.7,26.8,10.1,32.7,0
47340,9.9,5.8,58.3,369.3,47.2,48,48.1,47.7,43.7,26.8,10.1,32.5,0
47350,10.1,6,58.4,369.1,47.1,48,48.1,47.8,43.8,26.9,10.1,32.4,0
47360,10.2,6,58.1,368.8,47,48.1,48.1,47.8,43.8,27,10.1,32.3,0
47370,10.2,6,58.3,369,46.9,48,48.1,47.8,43.8,27.1,10.1,32.2,0
47380,10.2,6.1,58.5,368.8,47.2,48,48.1,47.8,43.9,27.1,10.1,32.1,0
47390,10.3,6.1,58.5,369.1,47.5,48.1,48.1,47.8,43.9,27.2,10.1,32,0
47400,10.3,6.1,58.3,369,47.4,48,48.1,47.8,43.9,27.3,10.1,31.9,0
47410,10.2,6.1,58.3,369.2,47.3,48,48.1,47.8,44,27.3,10.1,31.8,0
47420,10.2,6,58.4,368.2,47.4,48,48.1,47.8,44,27.4,10.1,31.7,0
47430,10.1,6,58.2,368.8,47.6,48,48.1,47.8,44,27.5,10.1,31.6,0
47440,10.1,6,58.1,369.3,47.6,48.1,48.1,47.9,44.1,27.6,10.1,31.5,0
47450,10.1,5.9,58.1,369.4,47.1,48.1,48.1,47.9,44.1,27.6,10.1,31.4,0
47460,10.1,6,58.4,369.5,47.6,48,48.1,47.9,44.2,27.7,10.1,31.3,0
47470,10.1,6,58.3,369.7,47.5,48.1,48.1,47.9,44.2,27.7,10.1,31.1,0
47480,10.1,6,58.2,369.8,47.7,48.1,48.1,47.9,44.2,27.8,10.1,31.1,0
47490,10.1,6,58.1,371.1,47.6,48.1,48.1,47.9,44.3,27.9,10.1,31,0
47500,10.2,6,58.3,370.8,47.3,48.1,48.2,48,44.3,27.9,10.1,30.9,0
47510,10.3,6.1,58.1,370.4,47.5,48.1,48.2,48,44.3,28,10.1,30.8,0
47520,10.3,6.1,58.2,371.6,47.6,48.1,48.2,48,44.4,28.1,10.1,30.6,0
47530,10.4,6.1,57.9,372,47.9,48.1,48.2,48,44.4,28.2,10.2,30.5,0
47540,10.4,6.2,58,371.9,47.7,48.1,48.2,48,44.4,28.3,10.1,30.5,0
47550,10.4,6.2,58.1,371.9,47.9,48.1,48.2,48,44.5,28.3,10.2,30.4,0
47560,10.4,6.2,57.8,372.9,48,48.1,48.2,48,44.5,28.4,10.2,30.2,0
47570,10.5,6.2,57.8,372.9,48.1,48.1,48.2,48.1,44.5,28.4,10.2,30.1,0
47580,10.4,6.2,57.8,373.1,48.3,48.1,48.2,48.1,44.6,28.5,10.2,30.1,0
47590,10.4,6.2,57.9,373,48.3,48.2,48.2,48.1,44.6,28.6,10.2,30,0
47600,10.4,6.1,57.8,378.5,48.3,48.2,48.2,48.1,44.6,28.7,10.2,29.9,0
47610,10.4,6.1,57.6,372.5,48.3,48.1,48.2,48.1,44.7,28.7,10.2,29.8,0
47620,10.3,6.1,57.7,372.4,48.4,48.1,48.2,48.1,44.7,28.8,10.2,29.7,0
47630,10.3,6.1,57.9,371.6,48.4,48.2,48.2,48.2,44.8,28.9,10.2,29.6,0
47640,10.2,6,57.9,376.4,48.4,48.2,48.2,48.2,44.8,28.9,10.2,29.5,0
47650,10.2,6,57.7,377.1,48.4,48.2,48.2,48.2,44.8,29,10.2,29.4,0
47660,10.1,5.9,57.6,372.1,48.4,48.2,48.2,48.2,44.9,29.1,10.2,29.3,0
47670,10.1,5.9,57.5,371.6,48.4,48.2,48.2,48.2,44.9,29.1,10.2,29.2,0
47680,10.1,5.9,57.6,372.4,48.4,48.2,48.2,48.2,44.9,29.2,10.3,29.1,0
47690,10,5.8,57.5,375.4,48.5,48.2,48.2,48.2,44.9,29.3,10.3,29,0
47700,9.9,5.7,57.6,371.5,48.4,48.2,48.3,48.2,45,29.3,10.3,29,0
47710,10,5.8,57.8,372,48.4,48.2,48.2,48.2,45,29.4,10.3,28.8,0
47720,9.9,5.7,57.5,372.5,48.3,48.2,48.3,48.2,45.1,29.5,10.3,28.8,0
47730,9.9,5.7,57.8,372.7,48.4,48.2,48.3,48.2,45.1,29.6,10.3,28.7,0
47740,9.9,5.7,57.7,372.5,48.4,48.2,48.3,48.2,45.1,29.6,10.3,28.6,0
47750,9.9,5.7,57.7,372.7,48.4,48.3,48.3,48.2,45.2,29.7,10.3,28.5,0
47760,10,5.8,57.9,373.7,48.4,48.3,48.3,48.2,45.2,29.8,10.4,28.4,0
47770,10,5.8,57.7,373.9,48.4,48.3,48.3,48.2,45.2,29.8,10.4,28.3,0
47780,10.1,5.9,58.1,374.1,48.5,48.3,48.3,48.2,45.3,29.9,10.4,28.2,0
47790,10.1,6,58.2,374,48.5,48.3,48.3,48.3,45.3,30,10.4,28.1,0
47800,10.3,6.1,58.2,374.6,48.5,48.3,48.3,48.3,45.3,30.1,10.4,28,0
47810,10.3,6.1,58.3,374.8,48.5,48.3,48.3,48.3,45.4,30.1,10.4,28,0
47820,10.4,6.2,58.1,374.5,48.5,48.3,48.3,48.3,45.4,30.2,10.4,27.9,0
47830,10.4,6.2,58.2,374.5,48.5,48.3,48.3,48.3,45.4,30.2,10.4,27.8,0
47840,10.5,6.3,58.2,374.6,48.6,48.3,48.3,48.3,45.5,30.3,10.5,27.7,0
47850,10.4,6.2,58.2,374.5,48.6,48.3,48.3,48.3,45.5,30.4,10.5,27.6,0
47860,10.3,6.1,58,374.5,48.6,48.3,48.3,48.3,45.5,30.4,10.5,27.5,0
47870,10.3,6.1,57.9,374.6,48.6,48.3,48.3,48.3,45.6,30.5,10.5,27.4,0
47880,10.2,6.1,58.1,375,48.6,48.3,48.4,48.3,45.6,30.6,10.5,27.4,0
47890,10.2,6,57.9,374.3,48.6,48.4,48.4,48.4,45.6,30.7,10.5,27.3,0
47900,10.2,6,58,374.8,48.6,48.4,48.4,48.3,45.7,30.8,10.5,27.2,0
47910,10.2,6,58,374.5,48.6,48.4,48.4,48.4,45.7,30.8,10.6,27.1,0
47920,10.1,5.9,57.9,374.5,48.6,48.4,48.4,48.4,45.8,30.8,10.6,27,0
47930,10.1,5.9,57.8,374.6,48.6,48.4,48.4,48.4,45.8,30.9,10.6,27,0
47940,10,5.8,57.8,374.9,48.6,48.4,48.4,48.4,45.8,31,10.6,26.9,0
47950,10,5.8,57.8,374.9,48.6,48.4,48.4,48.4,45.9,31,10.6,26.8,0
47960,10,5.8,57.8,374.9,48.6,48.4,48.4,48.4,45.9,31.1,10.6,26.7,0
47970,10,5.8,57.9,375.4,48.6,48.4,48.4,48.4,45.9,31.2,10.6,26.6,0
47980,10,5.8,58,375.3,48.6,48.4,48.4,48.4,45.9,31.3,10.7,26.5,0
47990,10,5.8,57.9,375.7,48.6,48.4,48.4,48.4,46,31.4,10.7,26.5,0
48000,10,5.8,57.9,375.5,48.6,48.4,48.5,48.4,46,31.4,10.7,26.4,0
48010,10,5.8,58,376.2,48.6,48.4,48.5,48.4,46,31.4,10.7,26.3,0
48020,10.1,6,58.1,376.6,48.5,48.4,48.5,48.4,46,31.5,10.7,26.2,0
48030,10.2,6.1,58,376.5,48.5,48.4,48.5,48.4,46.1,31.5,10.7,26.1,0
48040,10.2,6,57.9,376.8,48.6,48.5,48.5,48.4,46.1,31.6,10.7,26.1,0
48050,10.3,6.1,58,377.5,48.6,48.4,48.5,48.5,46.2,31.7,10.8,26,0
48060,10.3,6.1,57.9,377.8,48.6,48.5,48.5,48.5,46.2,31.8,10.8,25.9,0
48070,10.3,6.1,58.1,377.6,48.7,48.5,48.5,48.5,46.2,31.9,10.8,25.8,0
48080,10.4,6.2,58.1,377.8,48.7,48.5,48.5,48.5,46.3,31.9,10.8,25.8,0
48090,10.4,6.2,58,378.9,48.7,48.5,48.5,48.5,46.3,32,10.8,25.7,0
48100,10.4,6.2,58.1,378.1,48.8,48.5,48.5,48.5,46.3,32,10.8,25.6,0
48110,10.4,6.2,57.9,377.6,48.8,48.5,48.5,48.5,46.4,32.1,10.9,25.5,0
48120,10.3,6.1,57.9,377.8,48.8,48.5,48.5,48.5,46.4,32.2,10.9,25.4,0
48130,10.3,6.1,58.1,377.9,48.8,48.5,48.5,48.5,46.4,32.3,10.9,25.3,0
48140,10.3,6.1,57.9,379.6,48.8,48.5,48.6,48.6,46.5,32.4,10.9,25.3,0
48150,10.2,6,58,380.3,48.8,48.5,48.6,48.6,46.5,32.4,10.9,25.2,0
48160,10.2,6,57.7,377.9,48.8,48.6,48.6,48.6,46.5,32.5,10.9,25.1,0
48170,10.1,5.9,57.9,378.3,48.8,48.6,48.6,48.5,46.6,32.5,10.9,25.1,0
48180,10.1,5.9,57.9,378.4,48.8,48.6,48.6,48.6,46.6,32.6,11,25,0
48190,10,5.8,57.6,377.8,48.8,48.6,48.6,48.6,46.7,32.6,11,24.9,0
48200,10,5.8,57.7,378.3,48.8,48.6,48.6,48.6,46.7,32.7,11,24.9,0
48210,10,5.8,57.7,378.6,48.8,48.6,48.6,48.6,46.7,32.8,11,24.8,0
48220,9.9,5.8,58.1,378.6,48.8,48.6,48.6,48.6,46.7,32.9,11,24.7,0
48230,9.9,5.8,58,378.2,48.8,48.6,48.6,48.6,46.7,32.9,11,24.6,0
48240,9.9,5.7,58,378.5,48.9,48.6,48.6,48.6,46.8,33,11.1,24.6,0
48250,9.9,5.7,57.9,378.7,48.9,48.6,48.6,48.6,46.8,33,11.1,24.5,0
48260,9.9,5.7,57.7,378.5,48.9,48.6,48.7,48.6,46.8,33.1,11.1,24.4,0
48270,9.8,5.7,58.1,378.6,48.9,48.6,48.7,48.6,46.8,33.1,11.1,24.4,0
48280,9.8,5.6,57.8,379.4,48.9,48.7,48.7,48.6,46.9,33.2,11.1,24.3,0
48290,9.8,5.7,58.2,379.5,48.9,48.7,48.7,48.7,46.9,33.3,11.1,24.2,0
48300,9.9,5.7,58.1,379.5,48.9,48.7,48.7,48.7,46.9,33.4,11.2,24.2,0
48310,9.9,5.8,58.2,379.8,48.9,48.7,48.7,48.7,47,33.4,11.2,24.1,0
48320,10,5.8,58.3,381,49,48.7,48.7,48.7,47,33.5,11.2,24,0
48330,10,5.9,58.4,379.9,49,48.7,48.7,48.7,47,33.6,11.2,24,0
48340,10.1,6,58.3,379.8,48.9,48.7,48.7,48.7,47.1,33.6,11.2,23.9,0
48350,10.3,6.1,58.4,379.8,49,48.7,48.7,48.7,47.1,33.7,11.2,23.8,0
48360,10.3,6.2,58.7,379.9,49,48.7,48.8,48.7,47.1,33.8,11.3,23.8,0
48370,10.3,6.2,58.4,379.6,49,48.7,48.8,48.8,47.2,33.8,11.3,23.7,0
48380,10.3,6.1,58.4,379.8,49,48.7,48.8,48.8,47.2,33.8,11.3,23.6,0
48390,10.2,6.1,58.5,380,48.9,48.8,48.8,48.7,47.3,33.9,11.3,23.6,0
48400,10.2,6.1,58.5,379.5,49,48.8,48.8,48.8,47.3,34,11.3,23.5,0
48410,10.2,6.1,58.4,380.4,49,48.8,48.8,48.8,47.4,34,11.3,23.4,0
48420,10.1,6,58.4,380.2,49,48.8,48.8,48.8,47.4,34.1,11.4,23.4,0
48430,10.1,6,58.2,380.6,49,48.8,48.8,48.8,47.4,34.2,11.4,23.3,0
48440,10.1,6,58.3,380.6,49,48.8,48.8,48.8,47.4,34.3,11.4,23.2,0
48450,10.1,6,58.4,380.8,49,48.8,48.8,48.8,47.4,34.4,11.4,23.2,0
48460,10.1,6,58.4,381.5,49,48.8,48.8,48.8,47.4,34.4,11.4,23.1,0
48470,10.1,6,58.1,381.7,49,48.8,48.8,48.8,47.4,34.4,11.4,23,0
48480,10.2,6,58.1,381.6,49,48.9,48.8,48.9,47.4,34.5,11.4,23,0
48490,10.3,6.1,58.1,382.1,49.1,48.9,48.9,48.9,47.5,34.5,11.5,22.9,0
48500,10.4,6.2,58.1,382,49.1,48.9,48.9,48.9,47.5,34.5,11.5,22.9,0
48510,10.4,6.2,58.2,381.9,49.1,48.9,48.9,48.9,47.5,34.6,11.5,22.8,0
48520,10.4,6.2,57.8,382.2,49.1,48.9,48.9,48.9,47.6,34.7,11.5,22.7,0
48530,10.5,6.3,58,382,49.1,48.9,48.9,48.9,47.7,34.8,11.5,22.7,0
48540,10.5,6.2,57.6,382.1,49.2,48.9,48.9,48.9,47.7,34.9,11.5,22.6,0
48550,10.5,6.2,57.6,382.2,49.2,48.9,48.9,48.9,47.7,34.9,11.5,22.6,0
48560,10.4,6.2,57.8,381.9,49.2,48.9,48.9,48.9,47.7,35,11.6,22.5,0
48570,10.3,6.1,57.6,381.9,49.2,48.9,48.9,48.9,47.7,35.1,11.6,22.4,0
48580,10.3,6.1,57.6,381.6,49.1,49,49,48.9,47.8,35.1,11.6,22.4,0
48590,10.3,6,57.6,381.8,49.1,49,49,48.9,47.8,35.2,11.6,22.3,0
48600,10.3,6.1,57.6,381.5,49.1,49,49,49,47.8,35.2,11.7,22.3,0
48610,10.3,6,57.4,382.1,49.1,49,49,49,47.9,35.2,11.7,22.2,0
48620,10.2,6,57.5,382.1,49.2,49,49,49,47.9,35.3,11.7,22.1,0
48630,10.2,5.9,57.5,382.8,49.2,49,49,49,47.9,35.3,11.7,22.1,0
48640,10.2,5.9,57.4,382.8,49.2,49,49,49,47.9,35.4,11.7,22,0
48650,10.2,5.9,57.5,383.1,49.2,49,49,49,47.9,35.5,11.7,22,0
48660,10,5.8,57.6,383.2,49.2,49,49,49,47.9,35.6,11.7,21.9,0
48670,10,5.8,57.4,383.6,49.2,49,49,49,47.9,35.7,11.7,21.8,0
48680,10,5.8,57.6,384.2,49.3,49,49,49,48,35.7,11.8,21.8,0
48690,10,5.8,57.3,383.8,49.3,49,49,49.1,48,35.8,11.8,21.7,0
48700,9.9,5.7,57.8,384.4,49.3,49.1,49.1,49.1,48,35.8,11.8,21.7,0
48710,9.9,5.7,57.6,384.5,49.3,49,49.1,49.1,48,35.9,11.8,21.6,0
48720,9.9,5.7,57.6,384.2,49.3,49.1,49.1,49.1,48.1,35.9,11.8,21.6,0
48730,9.9,5.7,57.7,385.3,49.4,49.1,49.1,49.1,48.1,36,11.8,21.5,0
48740,10,5.8,57.6,384.3,49.4,49.1,49.1,49.1,48.1,36.1,11.9,21.4,0
48750,10.1,5.9,57.9,383.6,49.3,49.1,49.1,49.1,48.2,36.1,11.9,21.4,0
48760,10.1,6,58,383.4,49.3,49.1,49.1,49.1,48.2,36.2,11.9,21.3,0
48770,10.1,5.9,57.7,383.2,49.4,49.2,49.2,49.1,48.2,36.2,11.9,21.3,0
48780,10.2,6.1,57.9,383.6,49.4,49.2,49.2,49.1,48.3,36.2,11.9,21.2,0
48790,10.4,6.2,58,383.2,49.3,49.2,49.2,49.1,48.3,36.3,11.9,21.2,0
48800,10.4,6.2,58,386.8,49.3,49.2,49.2,49.1,48.3,36.3,11.9,21.1,0
48810,10.4,6.2,58.1,383.5,49.4,49.2,49.2,49.2,48.3,36.4,12,21.1,0
48820,10.5,6.3,57.9,383.8,49.4,49.2,49.2,49.2,48.3,36.6,12,21,0
48830,10.4,6.3,58.2,384,49.4,49.2,49.2,49.2,48.3,36.6,12,20.9,0
48840,10.3,6.1,58.1,384,49.4,49.2,49.2,49.2,48.4,36.6,12,20.9,0
48850,10.4,6.2,58.1,384.8,49.4,49.2,49.2,49.2,48.4,36.7,12,20.9,0
48860,10.3,6.1,57.9,384.1,49.5,49.2,49.2,49.2,48.4,36.7,12,20.8,0
48870,10.3,6.1,57.9,384.6,49.5,49.2,49.2,49.2,48.4,36.8,12.1,20.8,0
48880,10.2,6.1,58,384.8,49.4,49.2,49.3,49.3,48.4,36.8,12.1,20.7,0
48890,10.2,6,57.8,384.8,49.5,49.3,49.3,49.3,48.4,36.9,12.1,20.6,0
48900,10.1,6,58,384.7,49.5,49.3,49.3,49.3,48.4,36.9,12.1,20.6,0
48910,10.2,6,57.6,386.1,49.5,49.3,49.3,49.3,48.5,37,12.1,20.5,0
48920,10.1,5.9,58,389.5,49.5,49.3,49.3,49.3,48.5,37.1,12.1,20.5,0
48930,10.1,5.9,57.8,385.5,49.5,49.3,49.3,49.3,48.5,37.2,12.1,20.5,0
48940,10,5.9,57.8,386,49.5,49.3,49.3,49.3,48.5,37.2,12.1,20.4,0
48950,10,5.8,57.7,385.7,49.6,49.3,49.3,49.3,48.5,37.2,12.2,20.4,0
48960,10,5.8,57.6,385.8,49.5,49.3,49.3,49.3,48.5,37.3,12.2,20.3,0
48970,10,5.8,57.7,387,49.6,49.3,49.4,49.3,48.6,37.3,12.2,20.2,0
48980,10,5.8,57.7,386.5,49.6,49.3,49.4,49.3,48.6,37.4,12.2,20.2,0
48990,9.9,5.7,57.7,387,49.6,49.4,49.4,49.4,48.6,37.5,12.2,20.2,0
49000,9.9,5.7,57.9,386.7,49.6,49.4,49.4,49.4,48.6,37.6,12.2,20.1,0
49010,9.8,5.7,58,387.2,49.6,49.4,49.4,49.4,48.6,37.6,12.2,20.1,0
49020,9.9,5.8,58.2,387.1,49.6,49.4,49.4,49.4,48.6,37.6,12.3,20,0
49030,9.8,5.7,57.9,386.7,49.5,49.4,49.4,49.4,48.6,37.6,12.3,20,0
49040,9.9,5.8,58,386.9,49.6,49.4,49.4,49.4,48.7,37.7,12.3,19.9,0
49050,9.9,5.8,58.2,387.6,49.6,49.4,49.4,49.4,48.7,37.7,12.3,19.9,0
49060,10.1,5.9,58.3,385.4,49.6,49.4,49.5,49.4,48.7,37.9,12.3,19.8,0
49070,10.1,6,58.3,385.9,49.7,49.4,49.5,49.5,48.7,38,12.3,19.8,0
49080,10.2,6.1,58.1,385.2,49.6,49.4,49.5,49.5,48.7,38,12.3,19.7,0
49090,10.2,6,58.3,385.8,49.6,49.5,49.5,49.5,48.7,38,12.4,19.7,0
49100,10.3,6.1,58.4,385.5,49.7,49.5,49.5,49.5,48.7,38,12.4,19.6,0
49110,10.3,6.1,58.4,386,49.7,49.5,49.5,49.5,48.7,38.1,12.4,19.6,0
49120,10.3,6.2,58.2,385.5,49.8,49.5,49.5,49.5,48.8,38.2,12.4,19.5,0
49130,10.2,6.1,58.2,385.7,49.8,49.5,49.5,49.5,48.8,38.3,12.4,19.5,0
49140,10.2,6,58.4,386.1,49.7,49.5,49.6,49.6,48.8,38.4,12.4,19.5,0
49150,10.1,6,58.3,386.4,49.8,49.5,49.5,49.6,48.8,38.4,12.4,19.4,0
49160,10.1,6,58.5,386.3,49.8,49.6,49.6,49.6,48.8,38.4,12.4,19.4,0
49170,10.1,5.9,58.5,386.9,49.8,49.6,49.6,49.6,48.8,38.4,12.4,19.3,0
49180,10.2,6,58.3,387.5,49.8,49.6,49.6,49.6,48.8,38.4,12.5,19.3,0
49190,10.2,6,58.1,388,49.8,49.6,49.6,49.6,48.9,38.4,12.5,19.2,0
49200,10.2,6,58.2,388.5,49.9,49.6,49.6,49.6,48.9,38.5,12.5,19.2,0
49210,10.2,6,58,388.7,49.8,49.6,49.6,49.6,48.9,38.7,12.5,19.1,0
49220,10.3,6.1,58.2,388.9,49.8,49.6,49.6,49.6,48.9,38.8,12.5,19.1,0
49230,10.4,6.2,58.2,389,49.8,49.6,49.6,49.6,48.9,38.9,12.5,19.1,0
49240,10.5,6.3,58.1,389.3,49.9,49.6,49.6,49.7,48.9,38.9,12.5,19,0
49250,10.5,6.3,58.2,389.5,49.8,49.6,49.7,49.7,48.9,38.8,12.5,19,0
49260,10.4,6.3,58.3,389.5,49.9,49.7,49.7,49.7,48.9,38.8,12.5,18.9,0
49270,10.5,6.2,58,390,49.9,49.7,49.7,49.7,48.9,38.9,12.6,18.9,0
49280,10.5,6.2,58,390.1,49.9,49.7,49.7,49.7,49,39,12.6,18.8,0
49290,10.4,6.2,57.7,390.6,49.9,49.7,49.7,49.7,49,39.1,12.6,18.8,0
49300,10.3,6.1,57.9,390.8,49.9,49.7,49.7,49.7,49,39.1,12.6,18.8,0
49310,10.4,6.1,57.8,390.1,50,49.7,49.7,49.8,49,39.2,12.6,18.7,0
49320,10.4,6.2,57.7,390,50,49.7,49.7,49.8,49,39.2,12.6,18.7,0
49330,10.3,6.1,57.7,389.7,50,49.8,49.8,49.8,49,39.3,12.6,18.6,0
49340,10.3,6.1,57.6,389.6,50,49.8,49.8,49.8,49,39.4,12.6,18.6,0
49350,10.2,6,57.4,389.5,50,49.8,49.8,49.8,49,39.5,12.6,18.5,0
49360,10.1,5.9,57.6,388.9,50,49.8,49.8,49.8,49.1,39.4,12.7,18.5,0
49370,10.1,5.9,57.6,389.6,50,49.8,49.8,49.8,49.1,39.4,12.7,18.5,0
49380,10.1,5.8,57.4,389.1,50,49.8,49.8,49.8,49.1,39.4,12.7,18.4,0
49390,10,5.8,57.6,388.9,50,49.8,49.8,49.8,49.1,39.5,12.7,18.4,0
49400,10.1,5.9,57.5,389.3,49.9,49.8,49.9,49.9,49.1,39.6,12.7,18.3,0
49410,10,5.8,57.5,388.9,50,49.8,49.9,49.9,49.1,39.7,12.7,18.3,0
49420,9.9,5.7,57.8,389.8,50.1,49.8,49.9,49.9,49.1,39.8,12.7,18.3,0
49430,9.9,5.7,57.6,395,50.1,49.8,49.9,49.9,49.2,39.8,12.8,18.2,0
49440,9.9,5.7,57.8,390,50.1,49.9,49.9,49.9,49.2,39.8,12.7,18.2,0
49450,9.9,5.7,57.5,390.3,50.1,49.9,49.9,49.9,49.2,39.9,12.8,18.1,0
49460,9.8,5.7,57.5,391.5,50.2,49.9,49.9,49.9,49.2,39.9,12.8,18.1,0
49470,9.9,5.7,57.9,390.9,50.1,49.9,49.9,50,49.2,40,12.8,18.1,0
49480,10,5.8,58,392.1,50.1,49.9,49.9,49.9,49.2,40.1,12.8,18,0
49490,10,5.8,57.8,391.8,50.1,49.9,49.9,50,49.2,40.1,12.8,18,0
49500,10.1,5.9,57.9,391.5,50.1,50,50,50,49.2,40.1,12.8,17.9,0
49510,10.1,6,58.1,391.4,50.1,50,50,50,49.2,40.1,12.8,17.9,0
49520,10.2,6,58.4,391.8,50.2,50,50,50,49.2,40.2,12.8,17.9,0
49530,10.3,6.2,58.2,391.2,50.3,50,50,50,49.3,40.4,12.8,17.8,0
49540,10.3,6.2,58.5,392.1,50.3,50,50,50,49.3,40.4,12.8,17.8,0
49550,10.3,6.1,58.5,391.5,50.3,50,50,50.1,49.3,40.5,12.8,17.8,0
49560,10.2,6.1,58.5,391.3,50.3,50,50,50.1,49.3,40.5,12.8,17.7,0
49570,10.2,6,58.5,391.5,50.3,50,50,50,49.3,40.5,12.8,17.7,0
49580,10.2,6,58.2,391.3,50.3,50,50,50.1,49.3,40.5,12.9,17.6,0
49590,10.2,6,58.1,391.3,50.3,50.1,50.1,50.1,49.4,40.6,12.9,17.6,0
49600,10.2,6,58,391,50.3,50.1,50.1,50.1,49.4,40.6,12.9,17.6,0
49610,10.1,6,58.1,390.5,50.3,50.1,50.1,50.1,49.4,40.7,12.9,17.5,0
49620,10.2,6,58.2,391.1,50.2,50.1,50.1,50.1,49.4,40.7,12.9,17.5,0
49630,10.2,6.1,58.3,391,50.2,50.1,50.1,50.2,49.4,40.7,12.9,17.5,0
49640,10.2,6,58.2,391.1,50.3,50.1,50.2,50.2,49.5,40.8,12.9,17.4,0
49650,10.3,6.1,58.2,391.4,50.3,50.1,50.2,50.2,49.5,40.9,12.9,17.4,0
49660,10.3,6.2,58.2,391.6,50.3,50.1,50.2,50.2,49.5,41,12.9,17.3,0
49670,10.4,6.2,58.3,391,50.3,50.1,50.2,50.2,49.5,41.2,12.9,17.3,0
49680,10.4,6.2,58.1,392.1,50.4,50.2,50.2,50.2,49.5,41.2,13,17.3,0
49690,10.5,6.3,58.2,392.2,50.4,50.2,50.2,50.2,49.5,41.1,13,17.2,0
49700,10.5,6.3,58.1,393.3,50.4,50.2,50.2,50.3,49.5,41,13,17.2,0
49710,10.5,6.3,58.1,393.1,50.4,50.2,50.2,50.3,49.6,41,13,17.2,0
49720,10.5,6.3,58,394.1,50.5,50.2,50.2,50.3,49.6,41,13,17.1,0
49730,10.5,6.3,58.1,394.5,50.5,50.2,50.2,50.3,49.6,41.2,13,17.1,0
49740,10.4,6.2,58,394.5,50.5,50.3,50.2,50.3,49.6,41.3,13,17.1,0
49750,10.4,6.2,57.8,394.4,50.6,50.3,50.3,50.3,49.6,41.5,13,17,0
49760,10.3,6.1,58,395.3,50.6,50.3,50.3,50.3,49.7,41.5,13,17,0
49770,10.3,6.1,57.6,395,50.5,50.3,50.3,50.3,49.6,41.5,13,17,0
49780,10.3,6.1,57.8,394.4,50.5,50.3,50.3,50.3,49.7,41.5,13.1,17,0
49790,10.3,6,57.8,394.2,50.6,50.3,50.3,50.3,49.6,41.5,13.1,16.9,0
49800,10.2,6,57.8,393.9,50.6,50.3,50.3,50.3,49.7,41.5,13.1,16.9,0
49810,10.2,6,57.8,393.4,50.6,50.3,50.4,50.4,49.7,41.6,13.1,16.8,0
49820,10.1,5.9,57.5,393.4,50.6,50.3,50.4,50.4,49.7,41.6,13.1,16.8,0
49830,10.1,5.9,57.6,392.9,50.4,50.4,50.4,50.4,49.7,41.7,13.1,16.8,0
49840,10,5.8,57.7,393.4,50.5,50.4,50.4,50.4,49.7,41.8,13.1,16.7,0
49850,10,5.8,57.7,394,50.6,50.4,50.4,50.4,49.7,41.8,13.1,16.7,0
49860,9.9,5.8,57.8,394.2,50.7,50.4,50.4,50.5,49.8,41.8,13.1,16.7,0
49870,10,5.8,57.7,393.5,50.7,50.4,50.5,50.5,49.8,41.8,13.1,16.6,0
49880,9.9,5.7,57.9,393.9,50.7,50.4,50.5,50.5,49.8,41.9,13.2,16.6,0
49890,9.9,5.7,57.8,393.5,50.7,50.4,50.5,50.5,49.8,42,13.2,16.6,0
49900,9.8,5.7,58.1,393.9,50.7,50.5,50.5,50.6,49.8,42.1,13.2,16.6,0
49910,9.9,5.7,58,393.5,50.6,50.5,50.5,50.6,49.8,42.2,13.2,16.5,0
49920,9.9,5.8,58.2,393.6,50.7,50.5,50.5,50.6,49.8,42.3,13.2,16.5,0
49930,10,5.9,58,393.7,50.7,50.5,50.5,50.6,49.9,42.2,13.2,16.4,0
49940,10.1,5.9,58.4,393.7,50.8,50.5,50.5,50.6,49.9,42.2,13.2,16.4,0
49950,10.2,6,58.2,394.1,50.6,50.5,50.6,50.6,49.9,42.2,13.2,16.4,0
49960,10.2,6.1,58.5,394.5,50.6,50.5,50.6,50.6,49.9,42.3,13.2,16.3,0
49970,10.4,6.2,58.1,394.7,50.7,50.6,50.6,50.6,49.9,42.4,13.2,16.3,0
49980,10.4,6.2,58.4,400.9,50.6,50.6,50.6,50.6,49.9,42.4,13.2,16.3,0
49990,10.3,6.2,58.2,395.9,50.5,50.6,50.6,50.6,50,42.4,13.2,16.3,0
50000,10.3,6.2,58.2,395.8,50.4,50.6,50.6,50.7,50,42.4,13.2,16.2,0
50010,10.3,6.1,58.1,398.9,50.5,50.6,50.6,50.7,50,42.4,13.2,16.2,0
50020,10.2,6,58.1,396,50.6,50.6,50.6,50.6,50,42.5,13.2,16.2,0
50030,10.3,6.1,58.1,395.8,50.7,50.6,50.7,50.7,50,42.7,13.2,16.1,0
50040,10.3,6.2,58.3,395.6,50.8,50.6,50.7,50.7,50,42.8,13.3,16.1,0
50050,10.1,6,58,395.7,50.9,50.7,50.7,50.7,50,42.8,13.3,16.1,0
50060,10.1,5.9,58.1,395.6,51,50.7,50.7,50.7,50.1,42.8,13.3,16.1,0
50070,10.1,5.9,57.9,394.7,50.7,50.7,50.7,50.7,50.1,42.8,13.3,16,0
50080,10,5.9,58,395,50.7,50.7,50.7,50.7,50.1,42.7,13.3,16,0
50090,10.1,5.9,57.9,395.8,50.9,50.7,50.7,50.7,50.1,42.7,13.3,16,0
50100,10.1,5.9,58.1,395.4,51,50.7,50.7,50.8,50.1,42.8,13.3,16,0
50110,10.1,5.9,58.1,394.7,51,50.7,50.7,50.8,50.1,42.9,13.3,15.9,0
50120,10,5.9,58,395.4,51,50.7,50.7,50.8,50.1,43,13.3,15.9,0
50130,10.1,5.9,58.1,395.5,51,50.8,50.8,50.8,50.1,43.1,13.3,15.9,0
50140,10.2,6,58,395.9,51,50.8,50.8,50.8,50.1,43.3,13.4,15.8,0
50150,10.2,6.1,58,396.4,51,50.8,50.8,50.8,50.1,43.3,13.4,15.8,0
50160,10.3,6.1,58,397.1,51.1,50.8,50.8,50.8,50.2,43.3,13.4,15.8,0
50170,10.4,6.2,58.2,398,51.1,50.8,50.9,50.9,50.2,43.1,13.4,15.8,0
50180,10.3,6.1,58.3,397.9,51.1,50.9,50.9,50.9,50.2,43.1,13.4,15.7,0
50190,10.3,6.1,58.1,398.3,51.1,50.9,50.9,50.9,50.3,43.2,13.4,15.7,0
50200,10.4,6.2,58.1,398.1,51.1,50.9,50.9,50.9,50.3,43.2,13.4,15.7,0
50210,10.5,6.3,58.1,398,51.1,50.9,50.9,50.9,50.3,43.3,13.4,15.6,0
50220,10.6,6.4,58.2,397.7,51.1,50.9,50.9,50.9,50.3,43.5,13.4,15.6,0
50230,10.6,6.3,58,398.1,51.1,50.9,50.9,51,50.3,43.6,13.4,15.6,0
50240,10.5,6.2,57.9,398.3,51.1,50.9,50.9,51,50.3,43.6,13.4,15.6,0
50250,10.4,6.2,57.9,398.3,51.2,50.9,50.9,51,50.3,43.6,13.4,15.5,0
50260,10.5,6.2,57.6,397.3,51.2,50.9,50.9,51,50.4,43.6,13.4,15.5,0
50270,10.4,6.1,57.8,397.4,50.8,50.9,51,51,50.3,43.6,13.4,15.5,0
50280,10.7,6.5,58,397.5,50.7,51,51,51,50.4,43.7,13.5,15.5,0
50290,10.6,6.3,57.4,397.5,51,51,51,51,50.4,43.7,13.5,15.4,0
50300,10.5,6.2,57.5,397,51.2,51,51,51,50.4,43.8,13.5,15.4,0
50310,10.4,6.1,57.3,397.3,51.2,51,51,51.1,50.4,43.8,13.5,15.4,0
50320,10.5,6.2,57.1,397.2,51.1,51,51,51.1,50.4,43.9,13.5,15.4,0
50330,10.3,6.1,57.3,398.1,51.2,51,51,51.1,50.5,44,13.5,15.3,0
50340,10.2,5.9,57,398.2,51.3,51,51.1,51.1,50.5,44,13.5,15.3,0
50350,10.2,5.9,57.1,398.8,51.3,51.1,51.1,51.1,50.5,43.9,13.5,15.3,0
50360,10.2,5.9,57.2,398.8,51.3,51.1,51.1,51.1,50.5,43.9,13.5,15.3,0
50370,10.1,5.9,56.9,399.7,51.3,51.1,51.1,51.1,50.5,43.9,13.5,15.2,0
50380,10.1,5.8,57.1,399.6,51.3,51.1,51.1,51.1,50.5,44,13.5,15.2,0
50390,10,5.8,57.3,400.2,51.4,51.1,51.1,51.1,50.5,44,13.5,15.2,0
50400,10,5.8,57.3,399.9,51.4,51.1,51.1,51.1,50.5,44.1,13.5,15.2,0
50410,9.9,5.7,57.2,399.5,51.4,51.2,51.1,51.2,50.5,44.1,13.6,15.1,0
50420,10,5.8,57.4,399.9,51.4,51.2,51.2,51.2,50.5,44.2,13.5,15.1,0
50430,9.9,5.7,57.5,399.8,51.4,51.2,51.2,51.2,50.5,44.3,13.6,15.1,0
50440,9.9,5.7,57.6,398.7,50.6,51.2,51.2,51.2,50.5,44.4,13.6,15.1,0
50450,9.8,5.6,57.6,398.8,50.4,51.2,51.2,51.2,50.6,44.5,13.6,15,0
50460,9.8,5.6,57.6,397.8,50.4,51.2,51.2,51.2,50.6,44.5,13.6,15,0
50470,9.8,5.6,57.7,398.9,50.8,51.2,51.2,51.2,50.6,44.5,13.6,15,0
50480,9.7,5.6,57.8,398.3,51,51.2,51.2,51.3,50.6,44.5,13.6,15,0
50490,9.8,5.6,58,397.8,51.1,51.2,51.3,51.3,50.7,44.4,13.6,15,0
50500,9.8,5.7,58,398.3,51,51.3,51.3,51.3,50.7,44.4,13.6,14.9,0
50510,9.9,5.8,58.4,398.2,51.2,51.2,51.3,51.3,50.7,44.5,13.6,14.9,0
50520,10.1,5.9,58.4,397.8,51.3,51.3,51.3,51.4,50.7,44.6,13.6,14.9,0
50530,10.2,6,58.5,398.3,51.4,51.3,51.3,51.4,50.7,44.7,13.6,14.9,0
50540,10.2,6.1,58.4,398.7,51.5,51.3,51.3,51.4,50.7,44.6,13.6,14.8,0
50550,10.3,6.1,58.6,399.2,51.6,51.3,51.3,51.4,50.7,44.6,13.6,14.8,0
50560,10.4,6.2,58.6,399.1,51.6,51.3,51.4,51.4,50.7,44.6,13.6,14.8,0
50570,10.3,6.1,58.4,405.2,51.6,51.4,51.4,51.4,50.7,44.7,13.6,14.8,0
50580,10.2,6.1,58.5,399.8,51.5,51.4,51.4,51.4,50.7,44.9,13.6,14.8,0
50590,10.2,6.1,58.7,404.3,51.3,51.4,51.4,51.4,50.8,45,13.7,14.7,0
50600,10.2,6.1,58.6,400.1,51.4,51.4,51.4,51.5,50.8,45.1,13.7,14.7,0
50610,10.2,6.1,58.6,400.8,51.5,51.4,51.4,51.5,50.8,45.1,13.7,14.7,0
50620,10.2,6,58.6,400.5,51.5,51.4,51.4,51.5,50.8,45,13.7,14.7,0
50630,10.2,6,58.5,401.1,51.2,51.4,51.4,51.5,50.8,45,13.7,14.7,0
50640,10.1,6,58.5,401.4,51.2,51.4,51.5,51.5,50.9,45,13.7,14.6,0
50650,10.1,6,58.6,402.2,51.1,51.4,51.5,51.5,50.9,45,13.7,14.6,0
50660,10.2,6.1,58.6,401.6,51.3,51.5,51.5,51.5,50.9,45,13.7,14.6,0
50670,10.2,6.1,58.5,402.4,51.6,51.5,51.5,51.5,50.9,45,13.7,14.6,0
50680,10.3,6.1,58.5,402.5,51.7,51.5,51.5,51.5,50.9,45.1,13.7,14.5,0
50690,10.3,6.2,58.4,402.6,51.7,51.5,51.5,51.5,50.9,45.1,13.7,14.5,0
50700,10.4,6.2,58.3,402.5,51.6,51.5,51.5,51.5,50.9,45.2,13.7,14.5,0
50710,10.4,6.3,58.3,402.3,51.5,51.6,51.6,51.6,50.9,45.3,13.7,14.5,0
50720,10.5,6.3,58.5,402.3,51.5,51.6,51.6,51.6,50.9,45.4,13.7,14.5,0
50730,10.4,6.3,58.6,402.6,51.7,51.6,51.6,51.6,51,45.5,13.7,14.4,0
50740,10.4,6.2,58.1,401.7,51.7,51.6,51.6,51.6,51,45.5,13.7,14.4,0
50750,10.4,6.2,58.3,402,51.8,51.6,51.6,51.6,51,45.5,13.7,14.4,0
50760,10.4,6.2,58.5,401.5,51.8,51.6,51.6,51.7,51,45.6,13.7,14.4,0
50770,10.3,6.2,58.3,401.3,51.9,51.6,51.6,51.7,51,45.6,13.7,14.4,0
50780,10.3,6.1,58.2,401,51.9,51.6,51.7,51.7,51,45.5,13.7,14.3,0
50790,10.4,6.2,58.2,401.2,51.9,51.6,51.7,51.7,51.1,45.5,13.8,14.3,0
50800,10.3,6.1,57.9,400.9,51.9,51.6,51.7,51.7,51.1,45.5,13.8,14.3,0
50810,10.2,6,57.9,401.4,51.9,51.7,51.7,51.7,51.1,45.5,13.8,14.3,0
50820,10.2,6,58,400.9,51.9,51.7,51.7,51.8,51.1,45.6,13.8,14.3,0
50830,10.1,5.9,57.7,400.7,51.9,51.7,51.7,51.8,51.1,45.7,13.8,14.3,0
50840,10.1,6,57.9,401.4,51.9,51.7,51.7,51.8,51.2,45.7,13.8,14.2,0
50850,10.1,5.9,57.8,401.3,51.9,51.7,51.7,51.8,51.2,45.7,13.8,14.2,0
50860,10,5.9,57.9,401.5,51.9,51.7,51.8,51.8,51.2,45.8,13.8,14.2,0
50870,10,5.9,58.1,402.5,52,51.7,51.8,51.8,51.2,45.9,13.8,14.2,0
50880,10,5.8,58,402.1,52,51.8,51.8,51.8,51.2,46,13.8,14.2,0
50890,10,5.9,58,403.3,52,51.8,51.8,51.8,51.2,46.1,13.8,14.2,0
50900,9.9,5.8,58,403.3,52,51.8,51.8,51.8,51.2,46.1,13.8,14.1,0
50910,9.9,5.8,57.9,403.6,52.1,51.8,51.8,51.9,51.3,46,13.9,14.1,0
50920,9.9,5.8,58.2,404,52.1,51.8,51.9,51.9,51.3,46,13.8,14.1,0
50930,10,5.8,58.2,404.3,52.1,51.9,51.9,51.9,51.3,46,13.9,14.1,0
50940,9.9,5.8,58,404.4,52.1,51.9,51.9,51.9,51.3,46,13.8,14.1,0
50950,10.1,5.9,58.2,404.9,52,51.9,51.9,51.9,51.3,46.1,13.9,14.1,0
50960,10.2,6.1,58.5,404.6,51.8,51.9,51.9,52,51.3,46.1,13.9,14.1,0
50970,10.2,6.1,58.3,404.5,51.1,51.9,51.9,52,51.3,46,13.9,14,0
50980,10.4,6.2,58.4,404.8,51,51.9,51.9,52,51.3,46.1,13.8,14,0
50990,10.3,6.2,58.6,404.1,50.9,51.9,51.9,52,51.3,46.2,13.9,14,0
51000,10.3,6.1,58.5,403.1,51.1,51.9,51.9,52,51.4,46.3,13.9,14,0
51010,10.5,6.3,58.3,403.7,51.6,51.9,52,52,51.4,46.5,13.9,14,0
51020,10.5,6.3,58.3,403.5,50.9,51.9,52,52,51.4,46.6,13.9,14,0
51030,10.4,6.2,58.4,404.2,51.8,52,52,52,51.4,46.6,13.9,13.9,0
51040,10.4,6.2,58.4,403.4,51.4,52,52,52.1,51.4,46.5,13.9,13.9,0
51050,10.4,6.2,58.1,403.8,52,52,52,52.1,51.4,46.3,13.9,13.9,0
51060,10.3,6.1,58,403.2,52.1,52,52,52.1,51.4,46.1,13.9,13.9,0
51070,10.4,6.2,58.2,403.2,52.1,52,52.1,52.1,51.4,46.2,13.9,13.9,0
51080,10.3,6.2,58.2,403.1,52,52,52.1,52.1,51.4,46.3,13.9,13.9,0
51090,10.2,6,58,403.7,52,52,52.1,52.1,51.4,46.6,13.9,13.9,0
51100,10.2,6,57.9,402.9,52.1,52.1,52.1,52.1,51.5,46.7,13.9,13.8,0
51110,10.2,6,57.9,407.5,51.8,52.1,52.1,52.2,51.5,46.8,13.9,13.8,0
51120,10.1,5.9,58,404.1,51.4,52.1,52.1,52.2,51.5,46.8,13.9,13.8,0
51130,10,5.8,57.8,404.4,51.1,52,52.1,52.2,51.5,46.8,13.9,13.8,0
51140,10,5.9,57.9,404.8,51.7,52,52.1,52.2,51.5,46.8,13.9,13.8,0
51150,10,5.8,57.8,405.7,51.6,52.1,52.1,52.2,51.5,46.8,13.9,13.8,0
51160,10,5.9,58,406.1,51.9,52.1,52.1,52.2,51.5,46.8,13.9,13.8,0
51170,10,5.8,57.7,406.1,52.2,52.1,52.2,52.3,51.5,46.7,13.9,13.7,0
51180,9.9,5.7,57.9,406.3,52.4,52.2,52.2,52.3,51.6,46.6,14,13.7,0
51190,9.9,5.7,57.9,409.3,52.4,52.2,52.2,52.3,51.6,46.6,14,13.7,0
51200,9.9,5.7,58,406.7,52.4,52.2,52.2,52.3,51.6,46.8,14,13.7,0
51210,9.8,5.7,57.8,407,52.4,52.2,52.2,52.3,51.6,47,14,13.7,0
51220,9.9,5.7,58.1,407.4,52.4,52.2,52.2,52.3,51.7,47.1,14,13.7,0
51230,10,5.8,58.1,406.7,52.3,52.2,52.3,52.3,51.7,47.1,14,13.6,0
51240,10.1,5.9,58.1,407.5,52.2,52.3,52.3,52.3,51.7,47,14,13.6,0
51250,10.1,5.9,58.1,407.1,51.8,52.3,52.3,52.3,51.7,47,14,13.6,0
51260,10.1,6,58,1.7,51.7,52.3,52.3,52.3,51.7,47,14,13.6,0
51270,10.2,6.1,58.2,1.6,51.7,52.3,52.3,52.4,51.7,47.1,14.1,13.6,0
51280,10.3,6.1,58.4,1.7,51.6,52.3,52.4,52.4,51.8,47.2,14.2,13.6,0
51290,10.2,6.1,58,1.6,51.6,52.3,52.4,52.4,51.7,47.3,14.3,13.6,0
51300,10.3,6.1,58.1,1.7,51.6,52.3,52.4,52.4,51.7,47.2,14.4,13.6,0
51310,10.4,6.2,58.1,1.6,52,52.3,52.4,52.4,51.7,47.2,14.4,13.5,0
51320,10.4,6.2,58.1,1.7,51.4,52.3,52.4,52.4,51.7,47.1,14.5,13.5,0
51330,10.4,6.2,58.1,1.5,51.5,52.3,52.4,52.4,51.7,47.1,14.5,13.5,0
51340,10.4,6.2,58.1,1.7,51.6,52.3,52.4,52.4,51.8,47.2,14.4,13.5,0
51350,10.5,6.3,58.2,1.6,51.6,52.3,52.4,52.4,51.8,47.3,14.4,13.5,0
51360,10.5,6.2,57.9,1.7,52,52.3,52.4,52.4,51.8,47.4,14.4,13.5,0
51370,10.5,6.2,57.8,1.6,52,52.3,52.4,52.4,51.7,47.4,14.3,13.5,0
51380,10.5,6.2,57.8,1.7,52.2,52.3,52.4,52.4,51.7,47.3,14.3,13.5,0
51390,10.5,6.2,57.8,1.5,51.7,52.3,52.4,52.4,51.7,47.3,14.2,13.5,0
51400,10.5,6.3,57.8,1.7,51.4,52.3,52.4,52.4,51.7,47.2,14.2,13.5,0
51410,10.4,6.2,57.8,1.5,51.7,52.3,52.4,52.4,51.7,47.1,14.1,13.5,0
51420,10.4,6.2,57.7,1.7,51.6,52.3,52.4,52.4,51.8,47,14.1,13.5,0
51430,10.4,6.2,57.7,1.5,51.8,52.3,52.4,52.4,51.8,46.9,14,13.5,0
51440,10.4,6.1,57.5,1.7,51.9,52.3,52.4,52.4,51.8,46.9,14,13.4,0
51450,10.4,6.1,57.7,1.6,51.8,52.3,52.4,52.4,51.8,47,13.9,13.5,0
51460,10.5,6.2,57.6,1.7,51.7,52.3,52.4,52.4,51.8,47.2,13.9,13.4,0
51470,10.4,6.1,57.6,1.5,51.6,52.3,52.4,52.4,51.8,47.2,13.9,13.5,0
51480,10.2,6,57.4,1.7,51.6,52.3,52.4,52.5,51.8,47.2,13.8,13.4,0
51490,10.2,6,57.5,1.6,51.6,52.3,52.4,52.5,51.8,47,13.8,13.4,0
51500,10.2,6,57.5,1.7,51.7,52.3,52.4,52.4,51.8,46.9,13.8,13.4,0
51510,10.3,6,57.1,1.6,51.9,52.3,52.4,52.5,51.8,46.8,13.7,13.4,0
51520,10.2,6,57.7,1.8,52,52.3,52.4,52.5,51.8,46.8,13.7,13.4,0
51530,10.2,6,57.4,1.6,52.1,52.3,52.4,52.5,51.8,46.9,13.6,13.4,0
51540,10.2,6,57.4,1.7,52,52.3,52.4,52.5,51.8,47,13.6,13.4,0
51550,10.2,5.9,57.5,1.6,52,52.3,52.4,52.5,51.8,47,13.6,13.4,0
51560,10.2,6,57.5,1.7,51.7,52.3,52.4,52.5,51.8,47,13.6,13.4,0
51570,10,5.8,57.4,1.6,51.7,52.3,52.4,52.4,51.8,46.9,13.5,13.4,0
51580,10.1,5.9,57.3,1.7,51.5,52.3,52.4,52.4,51.8,46.9,13.5,13.4,0
51590,10,5.8,57.6,1.6,51.4,52.3,52.4,52.4,51.8,46.8,13.5,13.4,0
51600,10.1,5.9,57.6,1.8,50.9,52.2,52.4,52.4,51.8,46.7,13.4,13.4,0
51610,10.1,5.9,57.5,1.6,51,52.2,52.3,52.4,51.7,46.6,13.4,13.4,0
51620,10,5.8,57.9,1.7,50.8,52.2,52.3,52.4,51.8,46.6,13.4,13.4,0
51630,10,5.8,57.7,1.5,50.8,52.2,52.3,52.4,51.7,46.6,13.4,13.4,0
51640,10.1,5.8,57.5,1.7,50.7,52.2,52.3,52.4,51.8,46.7,13.3,13.4,0
51650,10,5.8,57.6,1.6,51,52.2,52.3,52.4,51.7,46.7,13.3,13.4,0
51660,10,5.9,57.9,1.8,51,52.3,52.4,52.5,51.8,46.8,13.3,13.4,0
51670,10.1,5.9,57.8,1.6,51.3,52.2,52.4,52.4,51.8,46.8,13.3,13.4,0
51680,10,5.8,57.8,1.7,51.4,52.2,52.3,52.4,51.8,46.7,13.2,13.4,0
51690,10.1,5.9,57.7,1.5,51.3,52.2,52.4,52.4,51.8,46.7,13.2,13.4,0
51700,10,5.9,58.1,1.7,51.5,52.2,52.3,52.4,51.8,46.7,13.2,13.4,0
51710,10,5.8,57.9,1.6,51.7,52.2,52.3,52.5,51.8,46.7,13.2,13.4,0
51720,10,5.8,58,1.7,51.8,52.2,52.3,52.4,51.8,46.7,13.2,13.4,0
51730,10,5.9,58.2,1.5,52,52.2,52.3,52.4,51.8,46.6,13.1,13.4,0
51740,10,5.9,58.3,1.7,52,52.2,52.3,52.4,51.8,46.5,13.1,13.4,0
51750,10,5.9,58.5,1.5,52,52.2,52.3,52.4,51.8,46.4,13.1,13.4,0
51760,10.1,6,58.3,1.7,51.8,52.2,52.3,52.4,51.8,46.4,13.1,13.4,0
51770,10.3,6.1,58.2,1.6,51.8,52.2,52.3,52.4,51.8,46.4,13.1,13.4,0
51780,10.3,6.2,58.4,1.7,51.6,52.2,52.3,52.4,51.8,46.5,13,13.4,0
51790,10.4,6.3,58.5,1.5,51.5,52.3,52.3,52.4,51.8,46.6,13,13.4,0
51800,10.5,6.3,58.1,1.7,51.4,52.2,52.3,52.4,51.8,46.6,13,13.4,0
51810,10.6,6.4,58.4,1.6,51.4,52.2,52.3,52.4,51.8,46.5,13,13.4,0
51820,10.7,6.5,58.5,1.7,51.2,52.2,52.3,52.4,51.7,46.5,13,13.4,0
51830,10.7,6.5,58.2,1.4,51.4,52.2,52.3,52.4,51.7,46.5,12.9,13.4,0
51840,10.7,6.4,58.3,1.7,51.4,52.2,52.3,52.4,51.7,46.4,12.9,13.4,0
51850,10.6,6.4,57.9,1.6,51.5,52.2,52.3,52.4,51.8,46.4,12.9,13.4,0
51860,10.7,6.5,58.2,1.9,51.4,52.2,52.3,52.4,51.8,46.3,12.9,13.4,0
51870,10.7,6.4,58,1.6,51.5,52.2,52.3,52.4,51.8,46.3,12.9,13.4,0
51880,10.6,6.4,57.7,1.7,51.5,52.2,52.3,52.4,51.7,46.3,12.8,13.4,0
51890,10.6,6.4,57.8,1.5,51.3,52.2,52.3,52.4,51.8,46.4,12.8,13.4,0
51900,10.6,6.4,57.7,1.7,51.6,52.2,52.3,52.4,51.7,46.4,12.8,13.4,0
51910,10.6,6.3,57.6,1.6,51.6,52.2,52.3,52.4,51.8,46.4,12.8,13.4,0
51920,10.5,6.3,57.6,1.7,51.4,52.2,52.3,52.4,51.7,46.3,12.8,13.4,0
51930,10.5,6.3,57.7,1.6,51.6,52.2,52.3,52.4,51.8,46.3,12.8,13.4,0
51940,10.5,6.2,57.4,1.7,51.6,52.2,52.3,52.4,51.7,46.3,12.7,13.4,0
51950,10.4,6.2,57.6,1.6,51.6,52.2,52.3,52.4,51.7,46.3,12.8,13.4,0
51960,10.4,6.2,57.2,1.7,51.7,52.2,52.3,52.4,51.7,46.3,12.7,13.4,0
51970,10.4,6.1,57.2,1.5,51.7,52.2,52.3,52.4,51.8,46.2,12.7,13.4,0
51980,10.3,6,57.5,1.7,51.5,52.2,52.3,52.4,51.7,46.2,12.7,13.4,0
51990,10.3,6.1,57.5,1.6,51.8,52.2,52.3,52.4,51.7,46.2,12.7,13.4,0
52000,10.2,6,57.4,1.7,51.7,52.2,52.3,52.4,51.7,46.2,12.7,13.4,0
52010,10.2,6,57.5,1.5,51.7,52.2,52.3,52.4,51.7,46.2,12.7,13.4,0
52020,10.2,6,57.3,1.7,51.5,52.2,52.3,52.4,51.7,46.2,12.7,13.4,0
52030,10.2,6,57.2,1.5,51.3,52.1,52.3,52.4,51.7,46.2,12.6,13.4,0
52040,10.2,6,57.4,1.7,51.4,52.2,52.3,52.4,51.7,46.1,12.6,13.4,0
52050,10.1,5.9,57.4,1.5,51.4,52.1,52.3,52.4,51.7,46.1,12.6,13.4,0
52060,10.2,6,57.7,1.7,51.5,52.2,52.3,52.4,51.8,46.1,12.6,13.4,0
52070,10.2,6,57.7,1.5,51.7,52.2,52.3,52.4,51.7,46.2,12.6,13.4,0
52080,10.1,5.9,57.6,1.7,51.5,52.1,52.3,52.4,51.7,46.2,12.6,13.5,0
52090,10.2,6,57.8,1.6,51.6,52.1,52.3,52.4,51.7,46.1,12.6,13.4,0
52100,10.1,5.9,57.7,1.7,51.4,52.2,52.3,52.4,51.7,46.1,12.5,13.5,0
52110,10.1,5.9,57.8,1.6,51.6,52.2,52.3,52.4,51.7,46.1,12.5,13.5,0
52120,10.2,6,57.9,1.7,51.5,52.2,52.3,52.4,51.7,46.1,12.5,13.5,0
52130,10.2,6,57.9,1.6,51.5,52.2,52.3,52.4,51.7,46,12.5,13.5,0
52140,10,5.8,58,1.7,51.6,52.2,52.3,52.4,51.7,46,12.5,13.5,0
52150,10,5.9,58.3,1.5,51.6,52.2,52.3,52.4,51.7,46,12.5,13.5,0
52160,10.1,5.9,58.1,1.7,51.5,52.2,52.3,52.4,51.7,46,12.5,13.5,0
52170,10,5.9,58.3,1.5,51.7,52.2,52.3,52.4,51.7,46.1,12.5,13.5,0
52180,10,5.9,58.4,1.7,51.4,52.2,52.3,52.4,51.7,46.1,12.5,13.5,0
52190,10,5.8,58.4,1.6,51.4,52.2,52.3,52.3,51.7,46,12.4,13.5,0
52200,10,5.8,58.3,1.7,51.4,52.2,52.3,52.4,51.7,46,12.4,13.5,0
52210,10.1,5.9,58.4,1.6,51.4,52.2,52.3,52.4,51.7,45.9,12.4,13.5,0
52220,10,5.9,58.4,1.7,51.4,52.2,52.3,52.4,51.7,45.9,12.4,13.5,0
52230,10,5.9,58.4,1.5,51.5,52.2,52.3,52.4,51.7,45.9,12.4,13.5,0
52240,10,5.9,58.5,1.7,51.5,52.2,52.3,52.4,51.7,45.9,12.4,13.5,0
52250,10,5.9,58.7,1.6,51.7,52.2,52.3,52.4,51.7,45.9,12.4,13.5,0
52260,10,5.9,58.8,1.7,51.6,52.2,52.3,52.4,51.7,45.9,12.4,13.5,0
52270,10.1,6,58.5,1.6,51.6,52.2,52.3,52.4,51.7,45.9,12.4,13.5,0
52280,10.1,6,58.7,1.7,51.6,52.2,52.3,52.3,51.7,45.9,12.4,13.6,0
52290,10.1,6,58.5,1.5,51.6,52.2,52.3,52.4,51.7,45.9,12.3,13.6,0
52300,10.3,6.1,58.6,1.7,51.5,52.2,52.3,52.4,51.7,45.9,12.3,13.6,0
52310,10.4,6.2,58.5,1.6,51.6,52.2,52.3,52.4,51.7,45.9,12.3,13.6,0
52320,10.5,6.3,58.8,1.7,51.5,52.2,52.3,52.4,51.7,45.9,12.3,13.6,0
52330,10.5,6.4,58.9,1.5,51.4,52.2,52.3,52.4,51.7,45.8,12.3,13.6,0
52340,10.7,6.5,58.6,1.7,51.4,52.2,52.3,52.4,51.7,45.8,12.3,13.6,0
52350,10.5,6.4,58.6,1.6,51.5,52.2,52.3,52.4,51.7,45.8,12.3,13.6,0
52360,10.6,6.4,58.3,1.7,51.6,52.2,52.3,52.4,51.7,45.8,12.3,13.6,0
52370,10.6,6.4,58.2,1.6,51.5,52.2,52.3,52.4,51.7,45.8,12.3,13.6,0
52380,10.6,6.4,58.2,1.7,51.5,52.2,52.3,52.4,51.7,45.8,12.3,13.6,0
52390,10.5,6.3,58.3,1.6,51.6,52.2,52.3,52.4,51.7,45.8,12.3,13.6,0
52400,10.5,6.3,58.3,1.7,51.5,52.2,52.2,52.3,51.7,45.8,12.2,13.7,0
52410,10.5,6.2,57.9,1.6,51.5,52.1,52.2,52.3,51.7,45.7,12.2,13.7,0
52420,10.5,6.2,57.8,1.7,51.5,52.1,52.2,52.3,51.7,45.7,12.2,13.7,0
52430,10.4,6.2,57.9,1.6,51.4,52.1,52.2,52.4,51.7,45.7,12.2,13.7,0
52440,10.5,6.2,57.7,1.7,51.5,52.1,52.2,52.4,51.7,45.7,12.2,13.7,0
52450,10.3,6.1,58,1.6,51.6,52.1,52.2,52.4,51.7,45.7,12.2,13.7,0
52460,10.4,6.2,57.9,1.7,51.5,52.1,52.3,52.4,51.7,45.7,12.2,13.7,0
52470,10.4,6.2,57.7,1.6,51.4,52.2,52.3,52.3,51.7,45.7,12.2,13.7,0
52480,10.3,6.1,58,1.7,51.6,52.2,52.3,52.3,51.7,45.7,12.2,13.7,0
