Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
52490,10.3,6.1,57.6,1.6,51.8,52.2,52.3,52.4,51.7,45.7,12.2,13.8,0
52500,10.2,6.1,58,1.7,51.6,52.2,52.3,52.4,51.7,45.7,12.2,13.8,0
52510,10.2,6,57.8,1.6,51.7,52.2,52.2,52.4,51.7,45.6,12.2,13.8,0
52520,10.3,6.1,57.6,1.7,51.6,52.2,52.2,52.3,51.7,45.6,12.2,13.8,0
52530,10.3,6.1,57.7,1.6,51.6,52.2,52.2,52.3,51.7,45.6,12.2,13.8,0
52540,10.1,6,57.9,1.7,51.7,52.1,52.2,52.3,51.7,45.6,12.1,13.8,0
52550,10.1,5.9,57.9,1.6,51.7,52.1,52.2,52.3,51.7,45.7,12.1,13.8,0
52560,10.1,5.9,57.7,1.7,51.7,52.1,52.3,52.3,51.7,45.7,12.1,13.8,0
52570,10.2,6,57.8,1.6,51.8,52.2,52.3,52.3,51.7,45.7,12.1,13.8,0
52580,10.1,5.9,58,1.7,51.9,52.2,52.3,52.3,51.7,45.6,12.1,13.8,0
52590,10.1,5.9,57.9,1.6,51.9,52.2,52.2,52.3,51.7,45.6,12.1,13.8,0
52600,10.1,5.9,57.9,1.7,51.8,52.2,52.2,52.3,51.7,45.6,12.1,13.8,0
52610,10.2,6,57.9,1.6,51.8,52.2,52.2,52.3,51.7,45.5,12.1,13.9,0
52620,10,5.8,58,1.7,51.9,52.2,52.2,52.3,51.7,45.5,12.1,13.9,0
52630,10,5.9,58.3,1.6,52,52.2,52.2,52.3,51.7,45.5,12.1,13.9,0
52640,10.1,5.9,58.1,1.7,51.7,52.2,52.2,52.3,51.7,45.5,12.1,13.9,0
52650,10.1,5.9,58.1,1.6,51.7,52.2,52.2,52.3,51.7,45.5,12.1,13.9,0
52660,10,5.9,58.1,1.7,51.8,52.2,52.3,52.3,51.7,45.5,12.1,13.9,0
52670,10.1,6,58.4,1.6,51.7,52.2,52.3,52.3,51.7,45.6,12.1,13.9,0
52680,10.1,5.9,58.1,1.7,51.7,52.2,52.3,52.3,51.7,45.5,12.1,13.9,0
52690,10,5.9,58.3,1.6,51.9,52.2,52.2,52.3,51.7,45.5,12.1,13.9,0
52700,9.9,5.8,58.2,1.7,51.9,52.2,52.2,52.3,51.7,45.5,12,13.9,0
52710,10,5.9,58.3,1.6,51.7,52.2,52.2,52.3,51.7,45.5,12,13.9,0
52720,10,5.9,58.4,1.6,51.7,52.2,52.3,52.3,51.7,45.5,12,13.9,0
52730,10,5.9,58.2,1.6,51.6,52.2,52.2,52.3,51.7,45.5,12,13.9,0
52740,10,5.9,58.5,1.6,51.6,52.2,52.2,52.3,51.7,45.5,12,13.9,0
52750,10.1,5.9,58.3,1.6,51.5,52.1,52.2,52.3,51.7,45.5,12,13.9,0
52760,10.1,6,58.7,1.6,51.5,52.1,52.2,52.3,51.7,45.5,12,13.9,0
52770,10.2,6.1,58.3,1.7,51.6,52.1,52.2,52.3,51.7,45.4,12,14,0
52780,10.4,6.3,58.4,1.6,51.8,52.1,52.2,52.3,51.7,45.4,12,14,0
52790,10.6,6.4,58.4,1.7,52,52.1,52.2,52.3,51.7,45.4,12,14,0
52800,10.6,6.4,58.5,1.6,51.8,52.1,52.2,52.3,51.7,45.4,12,14,0
52810,10.7,6.5,58.4,1.7,51.8,52.1,52.2,52.3,51.7,45.4,12,14,0
52820,10.7,6.5,58.4,1.6,51.7,52.1,52.2,52.3,51.7,45.4,12,14,0
52830,10.8,6.5,58.4,1.7,51.8,52.1,52.2,52.3,51.7,45.4,12,14,0
52840,10.7,6.5,58.2,1.6,51.8,52.1,52.2,52.3,51.7,45.4,12,14,0
52850,10.7,6.5,57.9,1.7,51.6,52.1,52.2,52.3,51.7,45.4,12,14,0
52860,10.7,6.5,57.9,1.6,51.4,52.1,52.2,52.3,51.7,45.4,12,14,0
52870,10.6,6.4,57.5,1.7,51.5,52.1,52.2,52.3,51.7,45.4,12,14,0
52880,10.7,6.4,57.6,1.6,51.4,52.1,52.2,52.3,51.7,45.4,12,14,0
52890,10.6,6.3,57.5,1.7,51.4,52.1,52.2,52.3,51.7,45.4,11.9,14.1,0
52900,10.6,6.3,57.4,1.6,51.7,52.1,52.2,52.3,51.7,45.4,11.9,14.1,0
52910,10.5,6.2,57.4,1.7,51.7,52.1,52.2,52.3,51.7,45.3,11.9,14.1,0
52920,10.4,6.2,57.6,1.6,51.8,52.1,52.2,52.3,51.7,45.3,11.9,14.1,0
52930,10.4,6.2,57.5,1.7,51.6,52.1,52.2,52.3,51.7,45.3,11.9,14.1,0
52940,10.4,6.1,57.3,1.5,51.4,52.1,52.2,52.3,51.7,45.3,11.9,14.1,0
52950,10.5,6.2,57.5,1.7,51.6,52.1,52.2,52.3,51.7,45.3,11.9,14.1,0
52960,10.3,6.1,57.5,1.6,51.6,52.1,52.2,52.3,51.7,45.3,11.9,14.1,0
52970,10.3,6,57.3,1.7,51.4,52.1,52.2,52.3,51.7,45.3,11.9,14.2,0
52980,10.3,6,57.3,1.5,51.4,52.1,52.2,52.3,51.7,45.3,11.9,14.1,0
52990,10.2,6,57.3,1.7,51.5,52,52.2,52.3,51.7,45.3,11.9,14.2,0
53000,10.3,6.1,57.5,1.5,51.4,52,52.2,52.3,51.7,45.3,11.9,14.2,0
53010,10.2,6,57.3,1.7,51.7,52,52.2,52.3,51.7,45.3,11.9,14.2,0
53020,10.2,5.9,57.4,1.6,51.7,52.1,52.2,52.3,51.7,45.3,11.9,14.2,0
53030,10.2,6,57.4,1.7,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0
53040,10.2,5.9,57.6,1.5,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0
53050,10.2,6,57.7,1.7,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0
53060,10.2,6,57.7,1.6,51.4,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0
53070,10.2,6,57.5,1.7,51.4,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0
53080,10.1,5.9,57.7,1.6,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0
53090,10.1,5.9,57.9,1.7,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0
53100,10,5.8,57.6,1.6,51.3,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0
53110,10.1,6,58,1.7,51.3,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0
53120,10.1,6,58,1.6,51.5,52.1,52.2,52.3,51.7,45.2,11.9,14.2,0
53130,10.1,5.9,57.9,1.7,51.8,52.1,52.2,52.3,51.7,45.1,11.8,14.2,0
53140,10,5.9,58.2,1.5,51.8,52.1,52.2,52.3,51.7,45.1,11.9,14.3,0
53150,10,5.9,58.2,1.7,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0
53160,10,5.9,58.1,1.6,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.2,0
53170,10,5.9,58.2,1.8,51.3,52.1,52.2,52.3,51.7,45.2,11.8,14.3,0
53180,10,5.8,58.3,1.6,51.6,52.1,52.2,52.2,51.7,45.2,11.8,14.3,0
53190,10,5.9,58.4,1.7,51.6,52.1,52.2,52.3,51.7,45.2,11.8,14.3,0
53200,10,5.9,58.4,1.6,51.5,52.1,52.2,52.3,51.7,45.2,11.8,14.3,0
53210,9.9,5.8,58.4,1.7,51.7,52.1,52.2,52.2,51.7,45.1,11.8,14.3,0
53220,10,5.9,58.4,1.6,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0
53230,10,5.9,58.2,1.7,51.7,52.1,52.2,52.2,51.7,45.1,11.8,14.3,0
53240,10,5.9,58.6,1.6,51.8,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0
53250,10.1,6,58.5,1.7,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0
53260,10.1,6,58.2,1.6,51.8,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0
53270,10.1,6,58.5,1.7,51.9,52.1,52.2,52.2,51.7,45.1,11.8,14.3,0
53280,10.4,6.3,58.6,1.6,51.9,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0
53290,10.5,6.3,58.6,1.7,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0
53300,10.5,6.4,58.4,1.6,51.7,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0
53310,10.7,6.5,58.6,1.7,51.6,52.1,52.2,52.3,51.7,45.1,11.8,14.3,0
53320,10.8,6.5,58.2,1.5,51.5,52.1,52.2,52.3,51.7,45.1,11.8,14.4,0
53330,10.8,6.5,58,1.7,51.6,52.1,52.2,52.2,51.7,45.1,11.8,14.4,0
53340,10.7,6.5,58.2,1.6,51.6,52.1,52.2,52.3,51.7,45,11.8,14.4,0
53350,10.7,6.5,58.2,1.7,51.5,52.1,52.2,52.2,51.7,45,11.8,14.4,0
53360,10.7,6.5,58.1,1.6,51.6,52.1,52.2,52.2,51.7,45,11.8,14.4,0
53370,10.7,6.5,57.9,1.7,51.8,52.1,52.2,52.3,51.7,45,11.8,14.4,0
53380,10.6,6.4,57.9,1.6,51.8,52.1,52.2,52.2,51.7,45,11.7,14.4,0
53390,10.7,6.4,57.7,1.7,51.7,52.1,52.2,52.3,51.7,45,11.8,14.4,0
53400,10.7,6.4,57.6,1.6,51.6,52.1,52.2,52.2,51.7,45,11.8,14.4,0
53410,10.6,6.3,57.8,1.7,51.5,52.1,52.2,52.2,51.7,45,11.8,14.4,0
53420,10.5,6.2,57.5,1.6,51.6,52.1,52.2,52.2,51.7,45,11.8,14.5,0
53430,10.5,6.2,57.5,1.7,51.6,52.1,52.2,52.2,51.7,45,11.8,14.5,0
53440,10.6,6.3,57.5,1.6,51.7,52.1,52.2,52.2,51.7,44.9,11.7,14.5,0
53450,10.4,6.2,57.3,1.7,51.7,52.1,52.2,52.2,51.7,45,11.7,14.5,0
53460,10.4,6.1,57.3,1.6,51.6,52.1,52.2,52.3,51.7,45,11.8,14.5,0
53470,10.4,6.2,57.4,1.7,51.7,52.1,52.2,52.2,51.7,45,11.7,14.5,0
53480,10.4,6.1,57.3,1.6,51.6,52.1,52.2,52.2,51.7,45,11.7,14.5,0
53490,10.3,6.1,57.5,1.8,51.5,52.1,52.2,52.2,51.7,45,11.7,14.5,0
53500,10.2,6,57.3,1.5,51.5,52.1,52.2,52.2,51.7,45,11.7,14.5,0
53510,10.2,6,57.5,1.7,51.5,52.1,52.2,52.2,51.6,44.9,11.7,14.5,0
53520,10.3,6.1,57.6,1.5,51.5,52.1,52.2,52.2,51.7,44.9,11.7,14.5,0
53530,10.3,6.1,57.6,1.7,51.4,52.1,52.2,52.2,51.7,44.9,11.7,14.5,0
53540,10.2,5.9,57.7,1.6,51.6,52.1,52.1,52.2,51.6,44.9,11.7,14.5,0
53550,10.2,6,57.6,1.7,51.6,52.1,52.1,52.2,51.7,44.9,11.7,14.5,0
53560,10.2,6,57.6,1.6,51.6,52.1,52.1,52.2,51.7,44.9,11.7,14.6,0
53570,10.2,6,57.8,1.7,51.6,52.1,52.1,52.2,51.7,44.9,11.7,14.6,0
53580,10.1,5.9,57.6,1.6,51.4,52.1,52.1,52.2,51.7,44.9,11.7,14.6,0
53590,10.1,5.9,57.6,1.7,51.2,52.1,52.1,52.3,51.7,44.9,11.7,14.6,0
53600,10,5.9,58,1.6,51.3,52.1,52.2,52.3,51.6,44.9,11.7,14.6,0
53610,10.1,5.9,58.1,1.7,51.5,52.1,52.1,52.2,51.6,44.9,11.7,14.6,0
53620,10.1,5.9,58,1.6,51.5,52.1,52.1,52.2,51.6,44.9,11.7,14.6,0
53630,10.1,5.9,58.1,1.7,51.6,52.1,52.1,52.2,51.6,44.9,11.7,14.6,0
53640,10.1,5.9,57.9,1.6,51.6,52.1,52.2,52.2,51.6,44.9,11.7,14.6,0
53650,10.1,5.9,58.3,1.7,51.7,52.1,52.1,52.2,51.7,44.9,11.7,14.6,0
53660,10.1,5.9,58.3,1.6,51.8,52.1,52.1,52.2,51.6,44.9,11.7,14.6,0
53670,10.1,5.9,58.3,1.7,51.6,52.1,52.1,52.2,51.6,44.9,11.7,14.6,0
53680,10,5.9,58.3,1.5,51.7,52.1,52.1,52.2,51.7,44.9,11.7,14.6,0
53690,10,5.9,58.4,1.7,51.8,52.1,52.1,52.2,51.6,44.8,11.7,14.6,0
53700,9.9,5.8,58.5,1.6,51.7,52.1,52.1,52.2,51.6,44.8,11.7,14.6,0
53710,10,5.9,58.6,1.7,51.8,52.1,52.1,52.2,51.6,44.8,11.7,14.6,0
53720,10.1,6,58.6,1.6,51.4,52,52.1,52.2,51.6,44.8,11.7,14.6,0
53730,9.9,5.8,58.7,1.7,51.5,52.1,52.1,52.2,51.6,44.8,11.7,14.6,0
53740,10,5.9,58.4,1.6,51.6,52,52.1,52.2,51.6,44.8,11.7,14.7,0
53750,10,5.9,58.4,1.7,51.8,52,52.1,52.2,51.6,44.8,11.7,14.7,0
53760,10.1,5.9,58.7,1.6,51.7,52.1,52.1,52.2,51.6,44.8,11.7,14.7,0
53770,10.1,5.9,58.5,1.7,51.7,52.1,52.1,52.2,51.6,44.8,11.7,14.7,0
53780,10.1,6,58.7,1.6,51.8,52.1,52.1,52.2,51.7,44.8,11.7,14.7,0
53790,10.1,6,58.6,1.7,51.8,52.1,52.1,52.2,51.6,44.8,11.7,14.7,0
53800,10.2,6.1,58.5,1.6,51.8,52,52.1,52.2,51.6,44.8,11.7,14.7,0
53810,10.3,6.2,58.5,1.7,51.7,52.1,52.1,52.2,51.6,44.8,11.6,14.7,0
53820,10.5,6.4,58.6,1.6,51.7,52.1,52.1,52.2,51.6,44.8,11.7,14.7,0
53830,10.6,6.4,58.9,1.7,51.7,52.1,52.1,52.2,51.6,44.8,11.6,14.7,0
53840,10.7,6.5,58.7,1.6,51.6,52.1,52.1,52.2,51.6,44.8,11.7,14.7,0
53850,10.7,6.6,58.8,1.7,51.7,52,52.1,52.2,51.6,44.8,11.6,14.7,0
53860,10.8,6.6,58.4,1.6,51.7,52,52.1,52.2,51.6,44.8,11.6,14.7,0
53870,10.8,6.6,58.6,1.7,51.8,52.1,52.1,52.2,51.6,44.8,11.7,14.8,0
53880,10.8,6.6,58.3,1.6,51.7,52,52.1,52.2,51.6,44.7,11.6,14.8,0
53890,10.7,6.5,58,1.7,51.8,52,52.1,52.2,51.6,44.7,11.6,14.8,0
53900,10.7,6.5,58.1,1.5,51.8,52,52.1,52.2,51.6,44.7,11.6,14.8,0
53910,10.7,6.5,58,1.8,51.7,52,52.1,52.2,51.6,44.7,11.6,14.8,0
53920,10.7,6.4,57.9,1.6,51.8,52,52.1,52.2,51.6,44.7,11.6,14.8,0
53930,10.6,6.4,57.9,1.7,51.8,52,52.1,52.2,51.6,44.7,11.6,14.8,0
53940,10.6,6.3,57.5,1.6,51.4,52,52.1,52.2,51.6,44.7,11.6,14.8,0
53950,10.5,6.3,57.9,1.7,51.7,52,52.1,52.2,51.6,44.7,11.6,14.8,0
53960,10.5,6.3,57.7,1.6,51.6,52,52.1,52.2,51.6,44.7,11.6,14.8,0
53970,10.5,6.2,57.5,1.8,51.5,52,52.1,52.2,51.6,44.7,11.6,14.8,0
53980,10.4,6.1,57.5,1.6,51.6,52,52.1,52.2,51.6,44.7,11.6,14.8,0
53990,10.3,6,57.4,1.7,51.5,52,52.1,52.2,51.6,44.7,11.6,14.8,0
54000,10.3,6.1,57.5,1.6,51.5,52,52.1,52.2,51.6,44.7,11.6,14.8,0
54010,10.3,6,57.4,1.7,51.7,52,52.1,52.2,51.6,44.7,11.6,14.8,0
54020,10.2,6,57.4,1.6,51.7,52,52.1,52.2,51.6,44.7,11.6,14.8,0
54030,10.2,6,57.3,1.7,51.8,52,52.1,52.2,51.6,44.7,11.6,14.8,0
54040,10.2,6,57.3,1.6,51.8,52,52.1,52.2,51.6,44.7,11.6,14.8,0
54050,10.2,6,57.6,1.7,51.9,52,52.1,52.2,51.6,44.7,11.6,14.8,0
54060,10.1,5.9,57.6,1.6,51.8,52,52.1,52.2,51.6,44.6,11.6,14.8,0
54070,10.1,5.9,57.5,1.7,51.7,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54080,10.1,5.9,57.3,1.6,51.6,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54090,10.1,5.9,57.6,1.7,51.6,52,52.1,52.2,51.6,44.7,11.6,14.9,0
54100,10.1,5.9,57.8,1.6,51.6,52,52.1,52.2,51.6,44.7,11.6,14.9,0
54110,10.1,5.9,57.5,1.7,51.4,52,52.1,52.2,51.6,44.7,11.6,14.9,0
54120,10.1,5.9,57.7,1.6,51.4,52,52.1,52.2,51.6,44.7,11.6,14.9,0
54130,10.1,5.9,57.7,1.7,51.5,52,52.1,52.2,51.6,44.7,11.6,14.9,0
54140,10.1,5.9,57.8,1.6,51.6,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54150,10.1,5.9,57.7,1.7,51.6,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54160,10,5.8,57.9,1.6,51.5,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54170,10,5.9,58.1,1.7,51.5,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54180,10,5.9,58.2,1.6,51.6,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54190,10.2,6,58,1.7,51.5,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54200,10,5.8,58.3,1.6,51.4,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54210,10.1,5.9,58.2,1.7,51.4,52,52.1,52.1,51.6,44.6,11.6,14.9,0
54220,10,5.9,58.2,1.6,51.4,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54230,10,5.8,58.2,1.7,51.4,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54240,9.9,5.8,58.2,1.6,51.4,52,52.1,52.1,51.6,44.6,11.6,14.9,0
54250,10,5.9,58.5,1.7,51.4,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54260,10,5.8,58.3,1.6,51.4,52,52.1,52.2,51.6,44.5,11.6,14.9,0
54270,10,5.8,58.3,1.7,51.4,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54280,10,5.9,58.4,1.6,51.4,52,52.1,52.1,51.6,44.6,11.6,14.9,0
54290,10.1,5.9,58.4,1.7,51.5,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54300,10.2,6.1,58.6,1.6,51.3,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54310,10.3,6.2,58.6,1.7,51.4,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54320,10.4,6.3,58.6,1.6,51.5,52,52.1,52.2,51.6,44.6,11.6,14.9,0
54330,10.6,6.4,58.6,1.7,51.7,52,52.1,52.1,51.6,44.6,11.6,14.9,0
54340,10.6,6.4,58.3,1.6,51.7,52,52.1,52.1,51.6,44.5,11.6,14.9,0
54350,10.7,6.5,58.5,1.7,51.8,52,52.1,52.2,51.6,44.5,11.6,14.9,0
54360,10.7,6.5,58.3,1.6,52,52,52.1,52.2,51.6,44.5,11.6,14.9,0
54370,10.7,6.5,58.5,1.7,51.9,52,52.1,52.2,51.6,44.5,11.6,14.9,0
54380,10.8,6.6,58.3,1.6,51.9,52,52.1,52.2,51.6,44.5,11.6,15,0
54390,10.7,6.5,58,1.7,52,52,52.1,52.2,51.6,44.5,11.6,15,0
54400,10.7,6.5,57.8,1.5,52,52,52.1,52.2,51.6,44.5,11.6,15,0
54410,10.6,6.4,58,1.7,51.9,52,52.1,52.2,51.6,44.5,11.6,15,0
54420,10.6,6.4,58,1.6,51.8,52,52.1,52.1,51.6,44.5,11.5,15,0
54430,10.5,6.3,57.8,1.7,51.8,52,52.1,52.2,51.6,44.5,11.5,15,0
54440,10.6,6.3,57.8,1.6,51.8,52,52.1,52.1,51.6,44.5,11.5,15,0
54450,10.5,6.3,57.7,1.7,51.7,52,52,52.1,51.6,44.5,11.5,15,0
54460,10.4,6.2,57.6,1.6,51.6,52,52,52.1,51.6,44.5,11.5,15,0
54470,10.5,6.2,57.4,1.7,51.4,52,52.1,52.1,51.6,44.5,11.5,15,0
54480,10.4,6.1,57.4,1.6,51.3,52,52.1,52.1,51.6,44.5,11.5,15,0
54490,10.5,6.2,57.5,1.7,51.3,52,52.1,52.1,51.6,44.5,11.5,15,0
54500,10.4,6.1,57.2,1.6,51.4,52,52.1,52.1,51.6,44.5,11.5,15,0
54510,10.3,6.1,57.3,1.6,51.6,52,52.1,52.1,51.6,44.5,11.5,15,0
54520,10.3,6,57.5,1.6,51.6,52,52.1,52.1,51.6,44.5,11.5,15.1,0
54530,10.3,6,57.4,1.7,51.6,52,52.1,52.1,51.6,44.5,11.5,15,0
54540,10.2,6,57.5,1.5,51.6,52,52.1,52.1,51.6,44.5,11.5,15,0
54550,10.3,6,57.3,1.7,51.5,52,52.1,52.1,51.6,44.5,11.5,15,0
54560,10.2,5.9,57.4,1.6,51.7,52,52.1,52.1,51.6,44.5,11.5,15.1,0
54570,10.2,6,57.6,1.8,51.7,52,52,52.1,51.6,44.4,11.5,15.1,0
54580,10.2,6,57.7,1.6,51.7,52,52.1,52.1,51.6,44.5,11.5,15.1,0
54590,10,5.8,57.4,1.7,51.8,52,52.1,52.1,51.6,44.4,11.5,15.1,0
54600,10.1,5.9,57.6,1.6,51.8,52,52,52.1,51.6,44.4,11.5,15.1,0
54610,10.2,6,57.7,1.7,51.8,52,52,52.1,51.6,44.4,11.5,15.1,0
54620,10.2,6,57.8,1.5,51.8,52,52.1,52.1,51.6,44.4,11.5,15.1,0
54630,10.1,5.9,57.8,1.7,51.8,52,52.1,52.1,51.6,44.4,11.5,15.1,0
54640,10.1,5.9,57.8,1.6,51.7,52,52.1,52.1,51.6,44.4,11.5,15.1,0
54650,10.1,5.9,58,1.7,51.7,52,52,52.1,51.6,44.4,11.5,15.1,0
54660,10,5.9,57.9,1.6,51.6,52,52,52.1,51.6,44.4,11.5,15.1,0
54670,10,5.8,57.9,1.7,51.7,52,52,52.1,51.6,44.4,11.5,15.1,0
54680,10.1,5.9,58.1,1.6,51.5,52,52,52.1,51.6,44.4,11.5,15.1,0
54690,10,5.9,58.1,1.7,51.6,52,52,52.1,51.6,44.4,11.5,15.1,0
54700,10,5.9,58,1.6,51.6,52,52,52.1,51.6,44.4,11.5,15.1,0
54710,10,5.9,58.4,1.7,51.4,52,52,52.1,51.6,44.4,11.5,15.1,0
54720,10,5.9,58.3,1.6,51.5,52,52,52.1,51.6,44.4,11.5,15.1,0
54730,10,5.9,58.5,1.7,51.7,52,52,52.1,51.6,44.4,11.5,15.1,0
54740,10,5.9,58.4,1.6,51.6,52,52,52.1,51.5,44.4,11.5,15.1,0
54750,9.9,5.8,58.3,1.7,51.6,52,52,52.1,51.6,44.4,11.5,15.1,0
54760,10,5.9,58.5,1.6,51.6,52,52,52.1,51.6,44.4,11.5,15.1,0
54770,10,5.9,58.6,1.7,51.7,51.9,52,52.1,51.6,44.4,11.5,15.1,0
54780,10.1,6,58.4,1.6,51.5,52,52,52.1,51.6,44.4,11.5,15.1,0
54790,10.2,6.1,58.6,1.7,51.5,52,52,52.1,51.6,44.4,11.5,15.1,0
54800,10.3,6.2,58.6,1.5,51.7,51.9,52,52.1,51.6,44.4,11.5,15.1,0
54810,10.3,6.2,58.6,1.7,51.6,51.9,52,52.1,51.6,44.4,11.5,15.1,0
54820,10.6,6.4,58.8,1.6,51.7,51.9,52,52.1,51.6,44.4,11.5,15.1,0
54830,10.7,6.5,58.8,1.7,51.6,51.9,52,52.1,51.6,44.3,11.5,15.1,0
54840,10.7,6.5,58.5,1.6,51.4,51.9,52,52.1,51.5,44.3,11.5,15.1,0
54850,10.7,6.5,58.6,1.7,51.5,52,52,52.1,51.6,44.3,11.5,15.1,0
54860,10.7,6.5,58.5,1.6,51.5,52,52,52.1,51.6,44.3,11.5,15.1,0
54870,10.7,6.5,58.2,1.7,51.4,52,52,52.1,51.5,44.4,11.5,15.1,0
54880,10.6,6.4,58,1.6,51.6,52,52,52.1,51.5,44.4,11.5,15.1,0
54890,10.6,6.4,58.1,1.7,51.6,51.9,52,52.1,51.5,44.4,11.5,15.1,0
54900,10.5,6.3,57.9,1.6,51.7,52,52,52.1,51.6,44.4,11.5,15.2,0
54910,10.6,6.3,57.9,1.7,51.8,52,52,52.1,51.5,44.3,11.5,15.2,0
54920,10.7,6.4,57.8,1.6,51.9,51.9,52,52.1,51.5,44.3,11.5,15.2,0
54930,10.5,6.3,57.8,1.7,51.9,51.9,52,52.1,51.5,44.3,11.5,15.2,0
54940,10.5,6.3,57.8,1.6,51.8,52,52,52.1,51.5,44.3,11.5,15.2,0
54950,10.5,6.3,57.5,1.7,51.7,51.9,52,52.1,51.5,44.3,11.5,15.2,0
54960,10.5,6.2,57.3,1.6,51.6,51.9,52,52.1,51.5,44.3,11.5,15.2,0
54970,10.5,6.2,57.5,1.7,51.6,51.9,52,52.1,51.5,44.4,11.5,15.2,0
54980,10.5,6.3,57.7,1.6,51.5,52,52,52.1,51.6,44.4,11.5,15.2,0
54990,10.3,6.1,57.6,1.7,51.4,52,52,52.1,51.6,44.3,11.5,15.2,0
55000,10.2,6,57.5,1.6,51.4,51.9,52,52.1,51.5,44.3,11.5,15.2,0
55010,10.3,6,57.3,1.7,51.3,51.9,52,52.1,51.5,44.3,11.5,15.2,0
55020,10.2,6,57.6,1.6,51.3,51.9,52,52.1,51.5,44.3,11.5,15.2,0
55030,10.3,6,57.5,1.7,51.5,51.9,52,52.1,51.5,44.3,11.5,15.2,0
55040,10.2,6,57.5,1.6,51.4,51.9,52,52.1,51.5,44.3,11.5,15.2,0
55050,10.2,6,57.7,1.7,51.3,51.9,52,52.1,51.5,44.3,11.5,15.3,0
55060,10.2,6,57.7,1.6,51.3,51.9,52,52.1,51.5,44.3,11.5,15.3,0
55070,10.2,6,57.7,1.7,51.5,51.9,52,52.1,51.5,44.3,11.5,15.3,0
55080,10.1,5.9,57.9,1.5,51.5,51.9,52,52.1,51.5,44.3,11.5,15.3,0
55090,10.1,5.9,57.7,1.7,51.6,51.9,52,52.1,51.5,44.3,11.5,15.3,0
55100,10.1,5.9,57.8,1.6,51.5,51.9,52,52.1,51.5,44.3,11.5,15.3,0
55110,10,5.8,57.9,1.7,51.6,51.9,52,52.1,51.5,44.3,11.5,15.3,0
55120,10,5.8,57.9,1.5,51.3,51.9,52,52.1,51.5,44.3,11.5,15.3,0
55130,10,5.8,57.7,1.7,51.4,51.9,52,52.1,51.5,44.3,11.5,15.3,0
55140,10,5.8,58,1.6,51.5,51.9,52,52.1,51.5,44.2,11.5,15.3,0
55150,10.1,5.9,57.9,1.7,51.3,51.9,52,52.1,51.5,44.3,11.5,15.3,0
55160,10,5.8,57.8,1.6,51.3,51.9,52,52.1,51.5,44.3,11.5,15.3,0
55170,10,5.9,58.2,1.7,51.6,51.9,52,52.1,51.5,44.2,11.5,15.3,0
55180,10,5.9,58.1,1.6,51.3,51.9,52,52.1,51.5,44.2,11.5,15.3,0
55190,9.9,5.8,58.1,1.7,51.3,51.9,52,52.1,51.5,44.2,11.5,15.3,0
55200,10,5.9,58.2,1.6,51.4,51.9,52,52.1,51.5,44.2,11.5,15.3,0
55210,10,5.9,58.4,1.7,51.4,51.9,52,52.1,51.5,44.2,11.5,15.3,0
55220,9.9,5.8,58.2,1.6,51.4,51.9,52,52.1,51.5,44.2,11.5,15.3,0
55230,10,5.9,58.5,1.7,51.2,51.9,52,52.1,51.5,44.2,11.5,15.3,0
55240,10.1,6,58.5,1.6,51.4,51.9,52,52.1,51.5,44.3,11.4,15.3,0
55250,10.1,6,58.6,1.7,51.5,51.9,52,52.1,51.5,44.3,11.5,15.3,0
55260,10.1,6,58.5,1.6,51.5,51.9,52,52.1,51.5,44.2,11.4,15.3,0
55270,10.2,6.1,58.6,1.7,51.4,51.9,52,52.1,51.5,44.2,11.4,15.3,0
55280,10.3,6.1,58.5,1.6,51.5,51.9,52,52.1,51.5,44.2,11.5,15.3,0
55290,10.4,6.3,58.5,1.7,51.6,51.9,52,52.1,51.5,44.2,11.4,15.3,0
55300,10.5,6.3,58.5,1.6,51.7,51.9,52,52.1,51.5,44.2,11.4,15.3,0
55310,10.6,6.4,58.2,1.7,51.6,51.9,52,52.1,51.5,44.2,11.4,15.3,0
55320,10.6,6.4,58.6,1.5,51.7,51.9,52,52.1,51.5,44.2,11.4,15.3,0
55330,10.7,6.5,58.2,1.7,51.7,51.9,52,52.1,51.5,44.2,11.4,15.3,0
55340,10.7,6.5,58.3,1.6,51.6,51.9,52,52.1,51.5,44.2,11.4,15.3,0
55350,10.7,6.4,58.2,1.7,51.6,51.9,52,52.1,51.5,44.2,11.4,15.4,0
55360,10.7,6.4,58.1,1.6,51.6,51.9,52,52.1,51.5,44.2,11.4,15.4,0
55370,10.7,6.4,58.1,1.7,51.7,51.9,52,52,51.5,44.2,11.4,15.4,0
55380,10.7,6.4,57.8,1.6,51.6,51.9,52,52.1,51.5,44.2,11.4,15.4,0
55390,10.5,6.3,57.8,1.7,51.6,51.9,52,52,51.5,44.2,11.5,15.4,0
55400,10.5,6.3,57.9,1.5,51.4,51.9,52,52.1,51.5,44.2,11.4,15.4,0
55410,10.5,6.3,57.7,1.7,51.4,51.9,52,52.1,51.5,44.2,11.4,15.4,0
55420,10.5,6.3,57.7,1.5,51.4,51.9,52,52,51.5,44.2,11.4,15.4,0
55430,10.5,6.3,57.6,1.6,51.3,51.9,52,52,51.5,44.2,11.4,15.4,0
55440,10.3,6.1,57.4,1.5,51.3,51.9,52,52,51.5,44.2,11.4,15.4,0
55450,10.3,6.1,57.5,1.7,51.3,51.9,52,52,51.5,44.2,11.4,15.4,0
55460,10.3,6.1,57.4,1.6,51.5,51.9,52,52,51.5,44.2,11.4,15.4,0
55470,10.3,6.1,57.5,1.7,51.6,51.9,51.9,52,51.5,44.2,11.4,15.4,0
55480,10.3,6,57.4,1.6,51.6,51.9,52,52,51.5,44.2,11.4,15.4,0
55490,10.2,5.9,57.4,1.7,51.2,51.9,51.9,52,51.5,44.1,11.4,15.4,0
55500,10.2,6,57.7,1.6,51.2,51.9,51.9,52,51.5,44.1,11.4,15.4,0
55510,10.1,5.9,57.4,1.7,51.4,51.9,51.9,52,51.5,44.1,11.4,15.4,0
55520,10.1,5.9,57.6,1.6,51.5,51.9,51.9,52,51.5,44.1,11.4,15.4,0
55530,10.1,5.9,57.7,1.7,51.3,51.9,52,52,51.5,44.1,11.4,15.4,0
55540,10.1,5.9,57.7,1.6,51.4,51.8,51.9,52,51.5,44.1,11.4,15.4,0
55550,10.1,5.8,57.5,1.7,51.5,51.9,51.9,52,51.5,44.1,11.4,15.4,0
55560,10.1,5.9,57.7,1.6,51.7,51.9,51.9,52,51.5,44.1,11.4,15.4,0
55570,10.1,5.9,57.5,1.7,51.6,51.9,52,52,51.5,44.1,11.4,15.4,0
55580,10.2,6,58,1.6,51.5,51.9,52,52,51.5,44.1,11.4,15.4,0
55590,10.2,6,57.9,1.7,51.5,51.9,51.9,52,51.5,44.1,11.4,15.4,0
55600,10,5.9,58,1.6,51.5,51.9,51.9,52,51.5,44.1,11.4,15.4,0
55610,10,5.9,58.1,1.7,51.6,51.9,51.9,52,51.5,44.1,11.4,15.4,0
55620,10,5.9,58.1,1.6,51.5,51.9,52,52,51.5,44.1,11.4,15.5,0
55630,10,5.9,58.2,1.7,51.5,51.9,52,52,51.5,44.1,11.4,15.5,0
55640,9.9,5.8,58.1,1.6,51.5,51.9,52,52,51.5,44.1,11.4,15.5,0
55650,10,5.8,58,1.7,51.6,51.9,51.9,52,51.5,44.1,11.4,15.5,0
55660,9.9,5.8,58.4,1.6,51.4,51.9,51.9,52,51.5,44.1,11.4,15.4,0
55670,10,5.8,58.3,1.7,51.4,51.9,51.9,52,51.5,44.1,11.4,15.4,0
55680,10,5.8,58,1.6,51.3,51.9,52,52,51.5,44.1,11.4,15.5,0
55690,9.9,5.8,58.3,1.7,51.3,51.9,52,52,51.5,44.1,11.4,15.5,0
55700,10,5.8,58.3,1.6,51.3,51.9,51.9,52,51.5,44.1,11.4,15.5,0
55710,9.9,5.8,58.4,1.7,51.4,51.8,51.9,52,51.5,44.1,11.4,15.5,0
55720,9.9,5.8,58.6,1.6,51.4,51.8,51.9,52,51.5,44.1,11.4,15.5,0
55730,10.1,5.9,58.6,1.7,51.3,51.8,51.9,52,51.5,44.1,11.4,15.5,0
55740,10.1,6,58.5,1.6,51.3,51.9,52,52,51.5,44.1,11.4,15.5,0
55750,10.1,6,58.6,1.7,51.4,51.9,51.9,52,51.5,44.1,11.4,15.5,0
55760,10.2,6.1,58.3,1.6,51.4,51.8,51.9,52,51.5,44.1,11.4,15.5,0
55770,10.5,6.3,58.7,1.7,51.3,51.8,51.9,52,51.5,44.1,11.4,15.5,0
55780,10.6,6.4,58.3,1.6,51.3,51.8,51.9,52,51.5,44,11.4,15.5,0
55790,10.7,6.5,58.7,1.7,51.2,51.8,51.9,52,51.5,44.1,11.4,15.5,0
55800,10.7,6.5,58.6,1.6,51.3,51.8,51.9,52,51.5,44.1,11.4,15.5,0
55810,10.7,6.5,58.4,1.7,51.3,51.8,51.9,52,51.5,44.1,11.4,15.5,0
55820,10.7,6.5,58.2,1.6,51.1,51.8,51.9,52,51.5,44.1,11.4,15.5,0
55830,10.7,6.5,58.1,1.7,51.3,51.8,51.9,52,51.5,44.1,11.4,15.5,0
55840,10.6,6.4,58.2,1.6,51.2,51.8,51.9,52,51.5,44.1,11.4,15.5,0
55850,10.6,6.4,58.1,1.7,51.1,51.8,51.9,52,51.5,44.1,11.4,15.5,0
55860,10.6,6.3,57.9,1.6,51.2,51.8,51.9,52,51.5,44,11.4,15.5,0
55870,10.4,6.2,57.6,1.7,51.3,51.8,51.9,52,51.5,44,11.4,15.5,0
55880,10.5,6.3,57.8,1.6,51.2,51.8,51.9,52,51.5,44,11.4,15.5,0
55890,10.5,6.3,57.7,1.7,51.4,51.8,51.9,52,51.5,44.1,11.4,15.5,0
55900,10.4,6.2,57.6,1.6,51.5,51.8,51.9,52,51.5,44.1,11.4,15.5,0
55910,10.4,6.2,57.6,1.7,51.5,51.8,51.9,52,51.4,44.1,11.4,15.5,0
55920,10.3,6,57.4,1.6,51.4,51.9,51.9,52,51.4,44.1,11.4,15.5,0
55930,10.3,6.1,57.4,1.7,51.5,51.8,51.9,52,51.4,44,11.4,15.5,0
55940,10.3,6.1,57.6,1.6,51.3,51.8,51.9,52,51.5,44,11.4,15.5,0
55950,10.3,6,57.5,1.7,51.1,51.8,51.9,52,51.5,44,11.4,15.5,0
55960,10.3,6,57.6,1.6,51.1,51.8,51.9,52,51.5,44,11.4,15.5,0
55970,10.2,6,57.6,1.7,51.3,51.8,51.9,52,51.4,44,11.4,15.5,0
55980,10.1,5.9,57.2,1.6,51.4,51.8,51.9,52,51.5,44,11.4,15.5,0
55990,10.2,5.9,57.3,1.7,51.3,51.8,51.9,52,51.5,44,11.4,15.5,0
56000,10.1,5.9,57.3,1.6,51.6,51.8,51.9,52,51.5,44,11.4,15.5,0
56010,10.1,5.9,57.5,1.7,51.5,51.8,51.9,52,51.5,44,11.4,15.5,0
56020,10.2,6,57.7,1.6,51.4,51.9,51.9,52,51.5,44,11.4,15.5,0
56030,10.1,5.9,57.6,1.7,51.2,51.9,51.9,52,51.4,44,11.4,15.5,0
56040,10.2,6,57.8,1.6,51.2,51.9,51.9,52,51.4,44,11.4,15.5,0
56050,10,5.8,57.7,1.7,51.4,51.8,51.9,52,51.4,44,11.4,15.5,0
56060,10,5.8,57.7,1.6,51.3,51.8,51.9,52,51.5,44,11.4,15.5,0
56070,10,5.9,57.8,1.7,51.3,51.8,51.9,52,51.4,44,11.4,15.5,0
56080,10,5.9,58,1.6,51.1,51.8,51.9,52,51.4,44,11.4,15.5,0
56090,10,5.9,57.8,1.7,51.3,51.8,51.9,52,51.4,44,11.4,15.5,0
56100,9.9,5.8,58.2,1.6,51.4,51.8,51.9,52,51.4,44,11.4,15.5,0
56110,10.1,5.9,58,1.7,51.3,51.8,51.9,52,51.4,44,11.4,15.6,0
56120,10,5.8,58.2,1.6,51.4,51.8,51.9,52,51.4,44,11.4,15.5,0
56130,9.9,5.8,58.2,1.7,51.4,51.8,51.9,52,51.4,44,11.4,15.5,0
56140,10,5.8,58.3,1.6,51.3,51.8,51.9,52,51.4,44,11.4,15.5,0
56150,9.9,5.8,58.2,1.7,51.4,51.8,51.9,52,51.4,44,11.4,15.5,0
56160,10,5.9,58.5,1.6,51.2,51.8,51.9,52,51.4,44,11.4,15.6,0
56170,9.9,5.8,58.3,1.8,51.2,51.8,51.9,52,51.4,44,11.4,15.6,0
56180,10,5.9,58.4,1.6,51.2,51.8,51.9,52,51.4,44,11.4,15.6,0
56190,10,5.9,58.6,1.7,51.2,51.8,51.9,52,51.4,44,11.4,15.6,0
56200,10,5.9,58.3,1.6,51.2,51.8,51.9,52,51.4,44,11.4,15.5,0
56210,10,5.9,58.5,1.7,51.3,51.8,51.9,52,51.4,44,11.4,15.6,0
56220,10.2,6,58.5,1.5,51.1,51.8,51.9,52,51.4,44,11.4,15.6,0
56230,10.3,6.1,58.6,1.7,51.2,51.8,51.9,52,51.4,44,11.4,15.6,0
56240,10.5,6.3,58.4,1.6,51.4,51.8,51.9,52,51.4,44,11.4,15.6,0
56250,10.6,6.4,58.5,1.7,51.3,51.8,51.9,52,51.4,44,11.4,15.6,0
56260,10.6,6.4,58.4,1.6,51.4,51.8,51.9,52,51.4,44,11.4,15.6,0
56270,10.8,6.6,58.5,1.7,51.5,51.8,51.9,52,51.4,44,11.4,15.6,0
56280,10.7,6.5,58.4,1.5,51.3,51.8,51.9,52,51.4,44,11.4,15.6,0
56290,10.7,6.5,58.2,1.7,51.2,51.8,51.9,52,51.4,44,11.4,15.6,0
56300,10.6,6.4,58.1,1.6,51.2,51.8,51.9,52,51.4,44,11.4,15.6,0
56310,10.6,6.4,58.2,1.7,51.4,51.8,51.9,52,51.4,43.9,11.4,15.6,0
56320,10.7,6.4,58,1.5,51.4,51.8,51.9,52,51.4,43.9,11.3,15.6,0
56330,10.7,6.4,58.1,1.7,51.2,51.8,51.9,52,51.4,43.9,11.4,15.6,0
56340,10.6,6.4,57.7,1.6,51.2,51.8,51.9,52,51.4,43.9,11.3,15.6,0
56350,10.7,6.5,57.7,1.7,51.3,51.8,51.9,52,51.4,43.9,11.3,15.6,0
56360,10.5,6.3,57.7,1.6,51.3,51.8,51.9,52,51.4,43.9,11.4,15.6,0
56370,10.5,6.2,57.4,1.7,51.2,51.8,51.9,52,51.4,43.9,11.4,15.6,0
56380,10.5,6.3,57.6,1.5,51,51.8,51.9,52,51.4,43.9,11.3,15.6,0
56390,10.4,6.1,57.6,1.8,51.1,51.8,51.9,52,51.4,43.9,11.4,15.6,0
56400,10.4,6.1,57.5,1.6,51.2,51.8,51.9,52,51.4,43.9,11.3,15.6,0
56410,10.4,6.1,57.3,1.7,51.3,51.8,51.9,51.9,51.4,43.9,11.4,15.6,0
56420,10.3,6.1,57.6,1.6,51.3,51.8,51.9,51.9,51.4,43.9,11.4,15.6,0
56430,10.3,6.1,57.6,1.7,51.4,51.8,51.9,51.9,51.4,43.9,11.4,15.6,0
56440,10.1,5.9,57.3,1.6,51.4,51.8,51.9,51.9,51.4,43.9,11.4,15.6,0
56450,10.2,6,57.4,1.7,51.4,51.8,51.9,51.9,51.4,43.9,11.3,15.6,0
56460,10.2,6,57.6,1.6,51.3,51.8,51.9,51.9,51.4,43.9,11.4,15.6,0
56470,10.2,5.9,57.5,1.7,51.4,51.8,51.9,51.9,51.4,43.9,11.3,15.6,0
56480,10.2,5.9,57.3,1.5,51.5,51.8,51.9,51.9,51.4,43.9,11.4,15.6,0
56490,10.2,5.9,57.5,1.7,51.4,51.7,51.9,51.9,51.4,43.9,11.3,15.6,0
56500,10.1,5.9,57.6,1.5,51.4,51.8,51.9,51.9,51.4,43.9,11.3,15.6,0
56510,10.1,5.9,57.5,1.7,51.5,51.8,51.9,51.9,51.4,43.9,11.3,15.6,0
56520,10,5.8,57.5,1.6,51.6,51.8,51.9,51.9,51.4,43.9,11.4,15.6,0
56530,10,5.8,57.7,1.7,51.6,51.8,51.9,51.9,51.4,43.9,11.3,15.6,0
56540,10,5.8,57.8,1.6,51.4,51.8,51.8,51.9,51.4,43.8,11.3,15.6,0
56550,10,5.8,57.6,1.7,51.4,51.8,51.8,51.9,51.4,43.9,11.3,15.6,0
56560,10,5.8,57.9,1.5,51.3,51.8,51.9,51.9,51.4,43.9,11.3,15.6,0
56570,10,5.8,58,1.7,51.3,51.8,51.9,52,51.4,43.9,11.3,15.6,0
56580,10,5.9,58.1,1.6,51.2,51.8,51.8,52,51.4,43.9,11.3,15.7,0
56590,10,5.8,58.1,1.7,51.2,51.8,51.8,52,51.4,43.9,11.3,15.7,0
56600,10,5.8,58.4,1.5,51.4,51.8,51.9,52,51.4,43.9,11.3,15.7,0
56610,10,5.8,58.2,1.7,51.3,51.8,51.9,52,51.4,43.9,11.3,15.6,0
56620,10,5.8,58.4,1.6,51.1,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0
56630,10,5.8,58.3,1.7,51.2,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0
56640,10.1,5.9,58.5,1.6,51.4,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0
56650,10,5.9,58.4,1.7,51.3,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0
56660,10,5.9,58.4,1.5,51.4,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0
56670,10.1,6,58.4,1.7,51.4,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0
56680,10.2,6.1,58.6,1.5,51.2,51.7,51.8,51.9,51.4,43.9,11.3,15.7,0
56690,10.3,6.2,58.7,1.7,51.2,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0
56700,10.4,6.3,58.3,1.6,51.2,51.8,51.8,51.9,51.4,43.8,11.3,15.7,0
56710,10.5,6.3,58.5,1.7,51.3,51.8,51.8,51.9,51.4,43.8,11.3,15.7,0
56720,10.7,6.5,58.5,1.6,51.4,51.8,51.8,51.9,51.4,43.8,11.3,15.7,0
56730,10.7,6.4,58.2,1.7,51.3,51.8,51.8,51.9,51.4,43.8,11.3,15.7,0
56740,10.7,6.5,58.4,1.6,51.3,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0
56750,10.7,6.5,58.2,1.7,51.2,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0
56760,10.6,6.4,58.1,1.5,51.1,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0
56770,10.7,6.5,57.9,1.7,51.1,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0
56780,10.6,6.4,58,1.6,51.2,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0
56790,10.6,6.3,57.7,1.7,51.2,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0
56800,10.6,6.4,58,1.5,51,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0
56810,10.5,6.3,57.8,1.7,51.1,51.8,51.8,51.9,51.4,43.8,11.3,15.7,0
56820,10.4,6.2,57.6,1.5,51.2,51.8,51.8,51.9,51.4,43.8,11.3,15.7,0
56830,10.4,6.2,57.6,1.7,51.2,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0
56840,10.4,6.2,57.7,1.5,51.2,51.8,51.8,51.9,51.4,43.9,11.3,15.7,0
56850,10.4,6.1,57.5,1.7,51.3,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0
56860,10.4,6.1,57.5,1.6,51.3,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0
56870,10.3,6.1,57.5,1.7,51.4,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0
56880,10.2,6,57.5,1.6,51.5,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0
56890,10.2,6,57.5,1.7,51.6,51.7,51.8,51.9,51.3,43.8,11.3,15.7,0
56900,10.2,6,57.7,1.6,51.5,51.7,51.8,51.9,51.3,43.8,11.3,15.7,0
56910,10.2,5.9,57.5,1.7,51.4,51.8,51.8,51.9,51.3,43.8,11.3,15.8,0
56920,10.2,6,57.7,1.5,51.3,51.7,51.8,51.9,51.4,43.8,11.3,15.7,0
56930,10.2,6,57.4,1.7,51.2,51.7,51.8,51.9,51.4,43.8,11.3,15.8,0
56940,10.1,5.9,57.5,1.5,51.3,51.7,51.8,51.9,51.4,43.8,11.3,15.8,0
56950,10.2,5.9,57.5,1.7,51.1,51.7,51.8,51.9,51.4,43.8,11.3,15.8,0
56960,10.2,6,57.9,1.6,51.1,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
56970,10.1,5.9,57.7,1.7,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
56980,10,5.9,57.9,1.6,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.7,0
56990,10.2,6,57.7,1.7,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57000,10.1,5.9,57.9,1.6,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57010,10.1,5.9,57.9,1.7,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57020,10.1,5.9,58,1.5,51.5,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57030,10,5.8,58,1.7,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57040,10,5.8,58,1.5,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.7,0
57050,10,5.8,58.1,1.7,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57060,10,5.9,58.2,1.6,51.1,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57070,9.9,5.8,58.4,1.7,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.7,0
57080,9.9,5.8,58.1,1.4,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57090,9.9,5.8,58.5,1.7,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57100,10,5.9,58.5,1.5,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57110,10,5.9,58.5,1.8,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.7,0
57120,10,5.9,58.3,1.6,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57130,10.3,6.2,58.4,1.7,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57140,10.4,6.2,58.6,1.6,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57150,10.5,6.3,58.5,1.7,51.1,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57160,10.6,6.4,58.7,1.6,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57170,10.7,6.5,58.6,1.7,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57180,10.7,6.5,58.7,1.6,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57190,10.7,6.5,58.5,1.7,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57200,10.6,6.4,58.1,1.5,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57210,10.7,6.5,58.2,1.7,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57220,10.6,6.4,57.9,1.6,51.4,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57230,10.5,6.3,58,1.7,51.4,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57240,10.5,6.3,58,1.6,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57250,10.5,6.2,57.7,1.7,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57260,10.6,6.3,57.7,1.5,51.2,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57270,10.6,6.3,57.8,1.7,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57280,10.5,6.3,57.8,1.5,51.1,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57290,10.4,6.1,57.8,1.7,50.9,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57300,10.4,6.2,57.5,1.6,50.9,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57310,10.3,6.1,57.5,1.7,51.2,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57320,10.3,6.1,57.8,1.5,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57330,10.3,6,57.4,1.7,51.1,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57340,10.2,6,57.6,1.5,51,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57350,10.3,6.1,57.7,1.7,51.4,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57360,10.1,5.9,57.5,1.6,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57370,10.2,6,57.6,1.7,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57380,10.1,5.9,57.8,1.6,51.4,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57390,10.1,5.9,57.7,1.7,51.4,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57400,10.1,5.9,57.8,1.6,51.4,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57410,10.1,5.9,57.9,1.7,51.4,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57420,10.1,5.9,57.7,1.6,51.4,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57430,10.1,5.9,58,1.7,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57440,10.1,5.9,57.9,1.5,51.2,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57450,10.1,5.9,57.8,1.7,51.3,51.7,51.8,51.9,51.3,43.8,11.3,15.8,0
57460,10,5.9,58.1,1.6,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57470,10,5.9,58.1,1.7,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0
57480,10,5.8,58.2,1.5,51.3,51.7,51.8,51.9,51.3,43.7,11.3,15.8,0.7
57490,10,5.9,58,1.7,51.3,51.7,51.8,51.9,51.3,43.7,11.4,15.8,1
57500,10,5.9,58.3,1.5,51.3,51.7,51.8,51.9,51.3,43.7,11.8,15.8,1
57510,10,5.9,58.2,1.7,51.2,51.7,51.8,51.9,51.3,43.7,11.7,15.8,1
57520,10,5.9,58.3,1.5,51.3,51.7,51.8,51.9,51.3,43.7,11.6,15.8,1
57530,10,5.8,58.2,1.7,51.2,51.7,51.8,51.9,51.3,43.7,10.9,15.8,1
57540,9.9,5.8,58.6,1.5,51.2,51.7,51.8,51.8,51.3,43.7,10,15.8,1
57550,10,5.9,58.6,1.7,51.4,51.6,51.7,51.8,51.3,43.7,9.6,15.8,1
57560,10.1,5.9,58.4,1.5,51.4,51.7,51.8,51.8,51.3,43.7,9.5,15.8,1
57570,10.1,6,58.4,1.7,51.4,51.7,51.8,51.8,51.3,43.7,9.5,15.8,1
57580,10.2,6,58.4,1.5,51.4,51.7,51.8,51.8,51.3,43.7,9.6,15.8,1
57590,10.4,6.2,58.4,1.7,51.3,51.7,51.8,51.9,51.3,43.7,10.1,15.8,1
57600,10.3,6.2,58.7,1.5,51.4,51.7,51.8,51.9,51.3,43.7,10.3,15.8,1
57610,10.6,6.4,58.3,1.7,51.4,51.7,51.8,51.9,51.3,43.7,10.2,17.2,1
57620,10.6,6.5,58.6,1.5,51.3,51.7,51.8,51.8,51.3,44,10.1,46.5,1
57630,10.6,6.4,58.4,1.7,51.4,51.7,51.7,51.8,51.2,43,10.1,50.3,1
57640,10.7,6.5,58.4,1.6,51.3,51.7,51.7,51.8,51.2,42.2,10.1,51.2,1
57650,10.7,6.5,58.3,1.7,51.3,51.7,51.7,51.8,51.1,40.8,10.1,51.3,1
57660,10.6,6.4,58.3,1.6,51.3,51.7,51.7,51.8,51.3,39.9,10,51.5,1
57670,10.6,6.3,58,1.7,51.2,51.7,51.7,51.8,51.2,38.8,10.1,51.5,0
57680,10.6,6.4,58,1.5,51.3,51.7,51.8,51.8,51.2,36.7,10.1,49.9,0
57690,10.5,6.3,58,1.7,51.4,51.7,51.8,51.8,51.1,36.8,10.1,49.3,0
57700,10.5,6.3,57.8,1.5,51.3,51.7,51.7,51.8,51.2,36.2,10.1,50.1,0
57710,10.6,6.3,57.7,1.7,51.1,51.7,51.8,51.8,50.8,36.5,10.1,49.6,0
57720,10.6,6.3,57.5,1.6,51.3,51.7,51.7,51.8,50.8,37.8,10.1,49.5,0
57730,10.5,6.2,57.5,1.7,51.4,51.7,51.8,51.8,50.8,37,10.1,49.4,0
57740,10.5,6.3,57.7,1.6,51.4,51.7,51.7,51.8,50.7,38.5,10.1,49.4,0
57750,10.4,6.2,57.5,1.7,51.5,51.7,51.7,51.7,50.7,37.7,10.1,49,0
57760,10.4,6.1,57.4,1.6,51.6,51.7,51.7,51.7,50.8,36.6,10.1,48.7,0
57770,10.3,6,57.5,1.8,51.5,51.7,51.7,51.8,50.9,37.4,10.1,48.5,0
57780,10.3,6,57.4,1.6,51.3,51.7,51.7,51.8,51,37,10.1,48.4,0
57790,10.2,6,57.3,1.7,50.9,51.6,51.7,51.8,51,36.7,10.1,48.2,0
57800,10.1,5.9,57.6,1.6,50.9,51.6,51.7,51.7,51,37.6,10.1,48,0
57810,10.2,6,57.7,1.7,50.8,51.6,51.7,51.7,50.8,38.2,10.1,47.8,0
57820,10.2,6,57.5,1.6,50.8,51.7,51.7,51.7,50.8,37.4,10.1,47.6,0
57830,10.2,5.9,57.5,1.7,50.8,51.6,51.7,51.7,50.8,37.4,10.1,47.5,0
57840,10.2,6,57.8,1.5,50.8,51.6,51.7,51.7,50.8,38,10.1,47.3,0
57850,10.1,5.9,57.6,1.7,50.9,51.6,51.7,51.7,50.9,37.2,10.1,47.1,0
57860,10.2,6,57.7,1.5,51,51.6,51.7,51.7,50.9,37.1,10.1,46.9,0
57870,10.2,6,57.8,1.8,50.8,51.6,51.7,51.7,50.9,37.7,10.1,46.8,0
57880,10,5.9,58,1.6,50.9,51.6,51.7,51.7,50.8,37.7,10.1,46.6,0
57890,10.1,5.9,57.7,1.7,51.2,51.6,51.7,51.7,50.8,37.4,10.2,46.4,0
57900,10.1,5.9,58,1.6,51.4,51.6,51.7,51.7,50.7,37.9,10.1,46.3,0
57910,10.1,5.9,57.9,1.7,51.4,51.7,51.7,51.7,50.7,38,10.2,46.1,0
57920,10,5.8,58.2,1.6,51.2,51.7,51.7,51.7,50.8,37.4,10.2,45.9,0
57930,10,5.8,57.9,1.7,51.1,51.7,51.7,51.7,50.8,37.9,10.2,45.8,0
57940,10.1,5.9,58.2,1.6,50.8,51.6,51.7,51.7,50.8,37.9,10.2,45.7,0
57950,10.1,6,58.3,1.7,50.9,51.6,51.7,51.7,50.9,37.2,10.2,45.5,0
57960,10,5.9,58.2,1.5,51,51.6,51.7,51.7,50.8,37.3,10.2,45.3,0
57970,10,5.9,58.4,1.7,51.3,51.6,51.7,51.7,50.8,37.9,10.2,45.2,0
57980,10,5.9,58.1,1.5,51.5,51.6,51.7,51.7,50.8,37.8,10.2,45.1,0
57990,10,5.9,58.5,1.7,51.5,51.6,51.7,51.7,50.9,37.5,10.2,44.9,0
58000,10,5.9,58.5,1.6,51.5,51.6,51.7,51.7,50.9,38,10.2,44.8,0
58010,10,5.8,58.4,1.7,51.5,51.6,51.7,51.7,50.8,37.9,10.2,44.6,0
58020,10,5.9,58.4,1.6,51.5,51.6,51.7,51.7,50.8,37.7,10.2,44.5,0
58030,10.2,6,58.4,1.7,51.5,51.6,51.7,51.7,50.8,37.9,10.2,44.4,0
58040,10.2,6.1,58.5,1.6,51.6,51.6,51.7,51.7,50.7,38.3,10.2,44.2,0
58050,10.3,6.1,58.3,1.7,51.5,51.7,51.7,51.7,50.8,37.6,10.2,44.1,0
58060,10.3,6.2,58.4,1.6,51.4,51.6,51.7,51.7,50.7,37.8,10.2,44,0
58070,10.4,6.3,58.5,1.7,51.4,51.6,51.7,51.7,50.7,37.9,10.2,43.9,0
58080,10.6,6.4,58.5,1.6,51.5,51.6,51.7,51.7,50.7,37.9,10.2,43.7,0
58090,10.7,6.5,58.5,1.8,51.6,51.6,51.7,51.7,50.8,37.7,10.2,43.6,0
58100,10.8,6.5,58.1,1.5,51.6,51.6,51.7,51.7,50.8,38,10.2,43.5,0
58110,10.7,6.5,58.4,1.7,51.5,51.6,51.7,51.7,50.8,38,10.2,43.4,0
58120,10.6,6.4,58.3,1.6,51.2,51.6,51.7,51.7,50.8,37.9,10.2,43.3,0
58130,10.6,6.3,57.9,1.7,51.2,51.6,51.7,51.7,50.8,38.1,10.2,43.1,0
58140,10.6,6.4,58.1,1.5,51.1,51.6,51.7,51.7,50.8,38.2,10.2,43,0
58150,10.6,6.4,58,1.7,51.1,51.6,51.7,51.7,50.8,37.8,10.2,42.9,0
58160,10.6,6.3,57.9,1.5,51.1,51.6,51.7,51.7,50.8,37.9,10.2,42.7,0
58170,10.5,6.2,57.6,1.7,51.1,51.6,51.7,51.7,50.8,38,10.2,42.6,0
58180,10.5,6.2,57.6,1.5,51.3,51.6,51.7,51.7,50.8,37.8,10.2,42.5,0
58190,10.4,6.2,57.7,1.7,51.4,51.6,51.7,51.7,50.8,37.9,10.2,42.4,0
58200,10.4,6.2,57.7,1.6,51.4,51.6,51.7,51.7,50.8,38.2,10.2,42.2,0
58210,10.3,6.1,57.5,1.7,51.4,51.6,51.7,51.7,50.8,38.1,10.2,42.1,0
58220,10.3,6.1,57.5,1.6,51.4,51.6,51.7,51.7,50.8,38.1,10.3,42,0
58230,10.3,6.1,57.6,1.7,51.4,51.6,51.7,51.7,50.8,38.2,10.3,41.8,0
58240,10.3,6.1,57.5,1.6,51.2,51.6,51.7,51.7,50.8,38.2,10.3,41.7,0
58250,10.3,6,57.4,1.7,51.1,51.6,51.7,51.7,50.8,37.9,10.3,41.6,0
58260,10.2,6,57.6,1.5,51.3,51.6,51.7,51.7,50.8,38,10.3,41.5,0
58270,10.2,6,57.6,1.7,51.2,51.6,51.7,51.7,50.8,38.1,10.3,41.3,0
58280,10.2,6,57.4,1.6,51.2,51.6,51.7,51.7,50.7,37.9,10.3,41.2,0
58290,10.2,6,57.7,1.7,51.1,51.6,51.7,51.7,50.7,38.1,10.3,41.1,0
58300,10.3,6.1,57.7,1.5,51.2,51.6,51.7,51.7,50.7,38.3,10.3,41,0
58310,10.2,6,57.5,1.7,51.1,51.6,51.7,51.7,50.7,38.1,10.3,40.9,0
58320,10.1,5.9,57.5,1.6,51.1,51.6,51.7,51.7,50.7,38.1,10.3,40.7,0
58330,10.2,6,57.8,1.7,51.1,51.6,51.7,51.7,50.8,38.2,10.3,40.6,0
58340,10.1,5.9,57.8,1.6,51.1,51.6,51.7,51.7,50.7,38.2,10.3,40.5,0
58350,10.2,6,57.8,1.7,51.2,51.6,51.7,51.7,50.8,38.1,10.3,40.4,0
58360,10,5.8,57.6,1.6,51.1,51.6,51.7,51.7,50.7,38.1,10.3,40.3,0
58370,10.1,5.9,58,1.7,51.2,51.6,51.7,51.7,50.7,38.2,10.3,40.2,0
58380,10,5.8,57.8,1.6,51.1,51.6,51.7,51.7,50.7,38.1,10.4,40,0.8
58390,10,5.9,58,1.7,50.9,51.6,51.7,51.7,50.7,38.2,10.5,39.9,1
58400,10,5.8,57.9,1.6,50.9,51.6,51.7,51.7,50.7,38.3,10.5,39.8,1
58410,10,5.9,58.1,1.7,51,51.6,51.7,51.7,50.7,38.2,10.5,39.7,1
58420,10,5.9,58.2,1.6,51.1,51.6,51.7,51.7,50.7,38.1,9.9,39.6,1
58430,10,5.9,58.4,1.7,51,51.6,51.7,51.7,50.7,38.3,9.5,39.5,1
58440,10,5.8,58.3,1.6,51.2,51.6,51.6,51.7,50.8,38.2,9.3,39.4,1
58450,10,5.9,58.1,1.8,51.2,51.6,51.7,51.7,50.7,38.2,9.5,39.3,1
58460,10,5.9,58.5,1.6,51.3,51.6,51.7,51.7,50.7,38.3,9.8,39.2,1
58470,10.1,6,58.6,1.7,51.4,51.6,51.7,51.7,50.7,38.3,9.9,39.1,1
58480,10,5.9,58.3,1.6,51.4,51.6,51.6,51.7,50.7,38.2,9.9,38.9,1
58490,10,5.9,58.3,1.7,51.4,51.6,51.6,51.7,50.7,38.3,9.9,38.8,1
58500,10.1,6,58.6,1.5,51.5,51.6,51.6,51.7,50.7,38.3,10,38.7,1
58510,10.2,6.1,58.6,1.7,51.3,51.6,51.6,51.7,50.7,38.2,10.1,38.8,1
58520,10.5,6.3,58.5,1.6,51.3,51.6,51.6,51.7,50.7,38.8,10,49.9,1
58530,10.5,6.4,58.8,1.7,51.3,51.6,51.6,51.7,50.6,37.5,9.9,51.3,1
58540,10.7,6.5,58.5,1.6,51.3,51.6,51.6,51.7,50.6,36.5,10,51.4,1
58550,10.7,6.5,58.5,1.7,51,51.6,51.6,51.6,50.5,35.5,10.1,51.5,1
58560,10.8,6.6,58.6,1.6,51,51.6,51.6,51.6,50.8,34.3,9.9,51.5,1
58570,10.7,6.5,58.2,1.7,50.9,51.6,51.6,51.6,50.2,32.8,10.1,51.6,1
58580,10.7,6.4,58,1.6,51,51.6,51.6,51.6,50.4,31.8,10,51.6,1
58590,10.7,6.5,58.2,1.7,51.1,51.6,51.6,51.6,50,30.7,10,51.6,1
58600,10.6,6.3,57.8,1.6,51.1,51.6,51.6,51.5,50.1,30.2,9.9,51.6,1
58610,10.6,6.4,58,1.7,51.2,51.6,51.6,51.5,49.8,30,10.1,51.6,1
58620,10.6,6.4,57.9,1.6,51.2,51.6,51.6,51.5,49.7,29.1,9.9,51.6,1
58630,10.5,6.3,57.8,1.8,51.1,51.6,51.6,51.5,49.5,28.5,9.9,51.5,0
58640,10.6,6.3,57.6,1.6,51.1,51.6,51.6,51.5,49.8,27.8,10,51.5,0
58650,10.5,6.3,57.8,1.7,51.2,51.5,51.6,51.4,49.6,27.9,10,51.3,0
58660,10.4,6.1,57.4,1.6,51.2,51.5,51.6,51.4,49.6,27.7,10,51.1,0
58670,10.5,6.2,57.7,1.7,51.2,51.5,51.6,51.4,49.6,27.3,10,50.9,0
58680,10.4,6.1,57.5,1.6,51.4,51.5,51.6,51.4,49.7,27.1,10,50.7,0
58690,10.4,6.1,57.5,1.7,51.3,51.5,51.6,51.4,49.6,27.2,10,50.7,0
58700,10.4,6.2,57.6,1.6,51.2,51.6,51.6,51.3,49.4,27.3,10,50.4,0
58710,10.4,6.1,57.5,1.7,51.3,51.5,51.6,51.3,49.6,27.5,10,50.3,0
58720,10.2,6,57.6,1.6,51.3,51.5,51.5,51.3,49.7,28,10,50.1,0
58730,10.3,6,57.7,1.7,51.3,51.5,51.6,51.3,49.8,28.1,10,49.9,0
58740,10.3,6,57.6,1.6,51.3,51.5,51.6,51.3,49.7,28,10,49.7,0
58750,10.2,5.9,57.4,1.7,51.4,51.6,51.6,51.3,49.3,27.7,10,49.6,0
58760,10.2,6,57.7,1.6,51.4,51.6,51.6,51.3,49.4,27.6,10,49.4,0
58770,10.1,5.9,57.7,1.7,51.1,51.6,51.6,51.3,49.5,27.7,10,49.3,0
58780,10.2,6,57.9,1.5,51.2,51.5,51.6,51.3,49.6,27.7,10,49.1,0
58790,10.1,5.9,57.6,1.7,51.3,51.5,51.6,51.3,49.6,27.8,10,48.9,0
58800,10.2,6,57.8,1.5,51.4,51.6,51.6,51.4,49.5,27.8,10,48.8,0
58810,10.1,5.9,57.8,1.7,51.5,51.6,51.6,51.3,49.6,28,10,48.6,0
58820,10.1,5.9,58.1,1.5,51.6,51.6,51.6,51.3,49.7,28.1,10,48.4,0
58830,10.1,5.9,58,1.7,51.5,51.5,51.6,51.3,49.6,27.8,10,48.3,0
58840,10.2,6,57.9,1.6,51.4,51.6,51.5,51.3,49.6,27.4,10,48.2,0
58850,10.1,5.9,58,1.7,51.4,51.5,51.6,51.3,49.4,27.6,10,48,0
58860,10.1,5.9,58.1,1.6,51.4,51.5,51.6,51.3,49.4,28.1,10,47.8,0
58870,10,5.8,58.1,1.7,51.5,51.5,51.6,51.3,49.4,28.1,10,47.6,0
58880,10,5.9,58,1.6,51.5,51.5,51.5,51.3,49.4,28,10,47.5,0
58890,10,5.9,58.4,1.7,51.4,51.5,51.5,51.3,49.5,27.8,10,47.4,0
58900,10,5.9,58.4,1.6,51.5,51.5,51.5,51.3,49.6,27.7,10,47.2,0
58910,9.9,5.8,58.3,1.7,51.6,51.5,51.5,51.3,49.6,28,10.1,47.1,0
58920,9.9,5.8,58.5,1.6,51.6,51.5,51.5,51.3,49.5,28.1,10,46.9,0
58930,10,5.8,58.5,1.8,51.7,51.5,51.5,51.3,49.4,28,10,46.8,0
58940,10,5.9,58.3,1.6,51.6,51.5,51.5,51.3,49.5,28,10.1,46.6,0
58950,10,5.8,58.4,1.7,51.7,51.5,51.5,51.3,49.5,28,10.1,46.5,0
58960,10.1,5.9,58.3,1.6,51.7,51.5,51.5,51.3,49.6,27.8,10.1,46.3,0
58970,10.1,6,58.5,1.7,51.7,51.5,51.5,51.3,49.6,27.9,10.1,46.1,0
58980,10.2,6.1,58.7,1.6,51.7,51.5,51.5,51.3,49.6,28.1,10.1,46,0
58990,10.3,6.1,58.6,1.7,51.6,51.5,51.5,51.3,49.4,28.2,10.1,45.9,0
59000,10.4,6.2,58.8,1.5,51.6,51.5,51.5,51.3,49.4,28.2,10.1,45.7,0
59010,10.6,6.4,58.4,1.7,51.6,51.5,51.5,51.3,49.3,28,10.1,45.6,0
59020,10.6,6.4,58.6,1.5,51.5,51.5,51.5,51.3,49.4,27.9,10.1,45.5,0
59030,10.7,6.5,58.6,1.7,51.5,51.5,51.5,51.3,49.4,28,10.1,45.4,0
59040,10.7,6.5,58.4,1.6,51.2,51.5,51.5,51.3,49.5,28.1,10.1,45.3,0
59050,10.7,6.5,58.3,1.7,51.2,51.5,51.5,51.3,49.5,28.1,10.1,45.1,0
59060,10.7,6.5,58.2,1.6,51.2,51.5,51.5,51.3,49.4,28.2,10.1,45,0
59070,10.7,6.4,58.1,1.7,51.2,51.5,51.5,51.3,49.5,28.1,10.1,44.9,0
59080,10.7,6.5,58.2,1.5,51.3,51.5,51.5,51.3,49.4,28.1,10.1,44.8,0
59090,10.6,6.4,57.8,1.7,51.1,51.5,51.5,51.3,49.4,28.2,10.1,44.6,0
59100,10.6,6.4,58.1,1.6,51,51.5,51.5,51.3,49.4,28.1,10.1,44.5,0
59110,10.6,6.3,57.6,1.7,51,51.5,51.5,51.3,49.4,28.2,10.1,44.4,0
59120,10.6,6.3,58,1.5,50.9,51.5,51.5,51.3,49.5,28.2,10.1,44.3,0
59130,10.5,6.2,57.7,1.7,50.9,51.5,51.5,51.3,49.5,28.1,10.1,44.1,0
59140,10.5,6.2,57.5,1.6,50.9,51.5,51.5,51.3,49.5,28.2,10.1,44,0
59150,10.4,6.2,57.4,1.7,51,51.5,51.5,51.3,49.4,28.3,10.1,43.9,0
59160,10.4,6.2,57.4,1.6,51,51.5,51.5,51.3,49.4,28.3,10.1,43.7,0
59170,10.5,6.2,57.4,1.7,50.9,51.5,51.5,51.3,49.4,28.3,10.1,43.6,0
59180,10.4,6.1,57.3,1.5,51,51.5,51.5,51.3,49.4,28.2,10.1,43.4,0
59190,10.3,6.1,57.4,1.7,51.1,51.5,51.5,51.3,49.3,28.1,10.1,43.4,0
59200,10.3,6.1,57.5,1.6,51.2,51.5,51.5,51.3,49.4,28.2,10.1,43.2,0
59210,10.3,6,57.4,1.7,51.2,51.5,51.5,51.3,49.4,28.4,10.1,43.1,0
59220,10.2,6,57.4,1.6,51.3,51.5,51.5,51.3,49.4,28.5,10.2,42.9,0
59230,10.2,6,57.3,1.7,51.3,51.5,51.5,51.3,49.4,28.4,10.1,42.8,0
59240,10.1,5.8,57.2,1.6,51.2,51.5,51.5,51.3,49.4,28.3,10.2,42.7,0
59250,10.2,5.9,57.5,1.7,51.1,51.5,51.5,51.3,49.4,28.2,10.2,42.6,0
59260,10.1,5.9,57.6,1.6,51,51.5,51.5,51.3,49.4,28.3,10.1,42.4,0
59270,10.2,5.9,57.3,1.7,50.9,51.5,51.5,51.3,49.4,28.4,10.2,42.4,0
59280,10.1,5.9,57.6,1.6,51.1,51.5,51.5,51.3,49.4,28.4,10.2,42.3,0
59290,10.1,5.9,57.5,1.7,51.3,51.4,51.5,51.3,49.3,28.5,10.2,42.1,0
59300,10,5.8,57.5,1.6,51.1,51.5,51.5,51.3,49.4,28.5,10.2,42,0
59310,10,5.8,57.6,1.7,50.8,51.5,51.5,51.3,49.4,28.4,10.2,41.9,0
59320,10.1,5.9,57.7,1.6,50.8,51.5,51.5,51.3,49.4,28.4,10.2,41.8,0
59330,10,5.8,58,1.7,50.8,51.5,51.5,51.3,49.4,28.4,10.2,41.7,0
59340,9.9,5.8,57.8,1.6,51.2,51.4,51.5,51.3,49.4,28.5,10.2,41.5,0
59350,10,5.8,57.8,1.7,51.4,51.5,51.5,51.3,49.4,28.5,10.2,41.4,0
59360,10,5.9,58.1,1.5,51.4,51.4,51.5,51.3,49.4,28.5,10.2,41.3,0
59370,10,5.9,58.1,1.7,51.2,51.5,51.5,51.3,49.3,28.4,10.2,41.2,0
59380,10.1,5.9,58.3,1.6,50.7,51.4,51.5,51.3,49.4,28.5,10.2,41.1,0
59390,10,5.8,58.3,1.8,51,51.5,51.5,51.3,49.3,28.6,10.2,40.9,0
59400,9.9,5.8,58.2,1.6,51.2,51.4,51.5,51.3,49.3,28.6,10.2,40.8,0
59410,10.1,6,58.5,1.7,51.1,51.5,51.5,51.3,49.3,28.5,10.2,40.7,0
59420,10,5.8,58.2,1.6,51.2,51.4,51.5,51.3,49.3,28.5,10.2,40.6,0
59430,10,5.9,58.6,1.7,51.2,51.5,51.5,51.3,49.3,28.6,10.2,40.5,0
59440,10.1,6,58.3,1.5,51.3,51.5,51.5,51.3,49.3,28.6,10.2,40.4,0
59450,10.1,6,58.6,1.7,51.2,51.5,51.5,51.3,49.3,28.6,10.2,40.2,0
59460,10.2,6.1,58.7,1.6,51.1,51.5,51.5,51.3,49.3,28.6,10.2,40.1,0
59470,10.4,6.2,58.6,1.7,51.2,51.5,51.5,51.3,49.3,28.6,10.2,40,0
59480,10.6,6.4,58.5,1.6,51.2,51.5,51.5,51.3,49.3,28.6,10.2,39.9,0
59490,10.6,6.4,58.5,1.7,51.2,51.5,51.5,51.3,49.3,28.6,10.2,39.8,0
59500,10.6,6.4,58.5,1.5,51.1,51.5,51.5,51.3,49.3,28.7,10.2,39.7,0
59510,10.6,6.4,58.4,1.7,51.1,51.5,51.5,51.3,49.3,28.7,10.2,39.6,0
59520,10.6,6.4,58,1.5,51,51.5,51.5,51.3,49.3,28.7,10.2,39.5,0
59530,10.6,6.4,58.1,1.7,51.2,51.5,51.5,51.3,49.3,28.7,10.2,39.4,0
59540,10.6,6.3,57.9,1.6,51.3,51.4,51.5,51.3,49.3,28.6,10.2,39.3,0
59550,10.5,6.3,57.9,1.7,51.2,51.4,51.5,51.3,49.3,28.7,10.2,39.2,0
59560,10.5,6.3,57.9,1.6,50.8,51.5,51.5,51.3,49.3,28.8,10.2,39.1,0
59570,10.5,6.3,57.9,1.7,50.7,51.4,51.5,51.3,49.3,28.8,10.2,39,0
59580,10.6,6.3,57.9,1.6,50.8,51.4,51.5,51.3,49.3,28.8,10.2,38.9,0
59590,10.5,6.3,58,1.7,50.8,51.4,51.5,51.3,49.3,28.7,10.2,38.8,0
59600,10.5,6.2,57.5,1.6,50.9,51.4,51.5,51.3,49.3,28.7,10.2,38.7,0
59610,10.3,6.1,57.8,1.8,50.8,51.4,51.5,51.3,49.3,28.8,10.2,38.6,0
59620,10.4,6.2,57.8,1.6,50.7,51.4,51.5,51.3,49.3,28.8,10.3,38.5,0
59630,10.3,6.1,57.7,1.7,50.8,51.4,51.5,51.3,49.2,28.8,10.2,38.4,0
59640,10.3,6,57.7,1.6,51,51.4,51.5,51.3,49.3,28.8,10.3,38.3,0
59650,10.2,6,57.6,1.7,51,51.4,51.5,51.3,49.3,28.8,10.3,38.2,0
59660,10.2,6,57.7,1.5,50.9,51.4,51.5,51.3,49.2,28.8,10.3,38.1,0
59670,10.3,6,57.3,1.7,50.8,51.4,51.5,51.3,49.2,28.8,10.3,38,0
59680,10.3,6.1,57.6,1.6,50.9,51.4,51.5,51.3,49.2,28.9,10.3,37.9,0
59690,10.1,5.9,57.5,1.7,51,51.4,51.5,51.3,49.2,28.9,10.3,37.8,0
59700,10.2,5.9,57.4,1.6,50.9,51.4,51.5,51.3,49.2,28.9,10.3,37.7,0
59710,10.1,5.9,57.6,1.7,51,51.4,51.5,51.3,49.2,28.9,10.3,37.6,0
59720,10.1,5.9,57.5,1.6,51.1,51.4,51.5,51.3,49.2,28.9,10.3,37.5,0
59730,10.1,5.9,57.7,1.7,50.8,51.4,51.5,51.3,49.2,28.9,10.3,37.4,0
59740,10.2,6,57.8,1.6,50.8,51.4,51.5,51.3,49.2,29,10.3,37.3,0
59750,10.1,5.9,57.6,1.7,50.8,51.4,51.5,51.3,49.2,28.9,10.3,37.2,0
59760,10.1,5.9,57.9,1.6,50.8,51.4,51.5,51.3,49.2,28.9,10.3,37.1,0
59770,10,5.8,58,1.7,50.7,51.4,51.4,51.3,49.2,28.9,10.3,37,0
59780,10,5.9,58,1.6,50.8,51.4,51.5,51.3,49.2,29,10.3,36.9,0
59790,10.1,5.9,57.9,1.7,50.8,51.4,51.5,51.3,49.2,29,10.3,36.9,0
59800,10.1,5.9,58.1,1.6,51,51.4,51.5,51.3,49.2,29,10.3,36.8,0
59810,10,5.8,58,1.7,50.7,51.4,51.5,51.3,49.2,29,10.3,36.6,0
59820,10,5.9,58.3,1.5,50.8,51.4,51.5,51.3,49.2,29,10.3,36.5,0
59830,10,5.8,58,1.7,51,51.4,51.4,51.3,49.2,29,10.3,36.4,0
59840,10.1,5.9,58.2,1.5,50.9,51.4,51.4,51.3,49.2,29,10.3,36.3,0
59850,10,5.9,58.1,1.7,50.8,51.3,51.4,51.3,49.2,29,10.3,36.3,0
59860,10,5.9,58.3,1.6,50.7,51.4,51.4,51.3,49.2,29.1,10.3,36.2,0
59870,10,5.8,58.4,1.7,50.7,51.3,51.4,51.3,49.2,29,10.3,36,0
59880,10,5.9,58.5,1.5,50.8,51.4,51.4,51.3,49.2,29,10.3,36,0
59890,10.1,5.9,58.3,1.7,50.7,51.4,51.4,51.3,49.2,29.1,10.3,35.9,0
59900,10.1,6,58.6,1.5,50.8,51.4,51.4,51.3,49.2,29.1,10.3,35.8,0
59910,10.2,6,58.7,1.7,50.8,51.3,51.4,51.3,49.2,29.1,10.3,35.7,0
59920,10.2,6.1,58.5,1.6,50.8,51.4,51.4,51.3,49.1,29.1,10.3,35.6,0
59930,10.3,6.2,58.4,1.7,50.8,51.4,51.4,51.3,49.1,29.1,10.3,35.5,0
59940,10.5,6.3,58.4,1.6,50.9,51.4,51.4,51.3,49.1,29.1,10.3,35.4,0
59950,10.7,6.5,58.4,1.7,51,51.4,51.4,51.3,49.1,29.1,10.3,35.4,0
59960,10.7,6.5,58.4,1.6,51,51.4,51.4,51.3,49.1,29.1,10.3,35.3,0
59970,10.7,6.5,58.5,1.7,51,51.4,51.4,51.3,49.1,29.2,10.3,35.2,0
59980,10.6,6.5,58.5,1.6,51,51.4,51.4,51.3,49.1,29.2,10.3,35.1,0
59990,10.7,6.5,58.2,1.7,51,51.4,51.4,51.3,49.1,29.2,10.3,35.1,0
60000,10.7,6.5,58.2,1.5,51.1,51.4,51.4,51.3,49.1,29.2,10.3,35,0
60010,10.6,6.4,58.1,1.8,51,51.4,51.4,51.3,49.1,29.2,10.3,34.9,0
60020,10.6,6.4,57.8,1.6,51,51.4,51.4,51.3,49.1,29.2,10.3,34.8,0
