Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
60030,10.6,6.4,58,1.7,50.9,51.4,51.4,51.3,49.1,29.2,10.3,34.7,0
60040,10.6,6.4,58,1.6,50.9,51.4,51.4,51.3,49.1,29.2,10.4,34.6,0
60050,10.6,6.4,57.8,1.7,50.9,51.4,51.4,51.3,49.1,29.2,10.3,34.6,0
60060,10.5,6.3,57.6,1.5,51,51.4,51.4,51.3,49.1,29.2,10.4,34.5,0
60070,10.5,6.2,57.7,1.7,50.8,51.3,51.4,51.3,49.1,29.3,10.3,34.4,0
60080,10.4,6.2,57.5,1.6,50.7,51.4,51.4,51.3,49.1,29.3,10.4,34.3,0
60090,10.3,6.1,57.7,1.7,50.8,51.4,51.4,51.3,49.1,29.3,10.4,34.2,0
60100,10.4,6.1,57.6,1.6,51,51.3,51.4,51.3,49.1,29.3,10.4,34.1,0
60110,10.3,6.1,57.6,1.7,50.8,51.4,51.4,51.3,49.1,29.3,10.4,34,0
60120,10.3,6.1,57.6,1.6,50.8,51.4,51.4,51.3,49.1,29.3,10.4,34,0
60130,10.4,6.1,57.5,1.7,51,51.4,51.4,51.3,49.1,29.3,10.4,33.9,0
60140,10.3,6,57.4,1.5,50.9,51.3,51.4,51.3,49.1,29.3,10.4,33.8,0
60150,10.4,6.1,57.7,1.7,50.9,51.3,51.4,51.3,49.1,29.3,10.4,33.7,0
60160,10.3,6.1,57.4,1.6,51,51.3,51.4,51.2,49.1,29.3,10.4,33.6,0
60170,10.4,6.1,57.5,1.7,51.1,51.3,51.4,51.3,49.1,29.3,10.4,33.5,0
60180,10.4,6.1,57.3,1.6,50.9,51.3,51.4,51.2,49.1,29.3,10.4,33.5,0
60190,10.3,6.1,57.4,1.7,50.8,51.4,51.4,51.2,49.1,29.4,10.4,33.4,0
60200,10.2,6,57.4,1.6,50.9,51.3,51.4,51.3,49.1,29.4,10.4,33.3,0
60210,10,5.8,57.3,1.7,51,51.3,51.4,51.2,49.1,29.4,10.6,33.2,1.5
60220,10.1,5.9,57.2,1.6,50.9,51.3,51.4,51.3,49.1,29.4,10.9,33.2,1.7
60230,10.2,5.9,57.2,1.7,50.8,51.3,51.4,51.3,49.1,29.4,10.8,33.1,1.7
60240,10.1,5.9,57.6,1.6,50.8,51.3,51.4,51.2,49.1,29.4,9.6,33,1.7
60250,10.1,5.9,57.8,1.7,50.9,51.3,51.4,51.2,49,29.4,9.1,32.9,1.7
60260,10.1,5.9,57.6,1.6,50.8,51.3,51.4,51.2,49,29.4,9.2,32.8,1.7
60270,10.1,5.9,57.6,1.7,50.9,51.3,51.4,51.2,49,29.4,9.5,32.7,1.7
60280,10,5.8,57.6,1.5,50.8,51.4,51.4,51.3,49,29.4,9.7,32.7,1.7
60290,9.9,5.8,58.1,1.7,50.7,51.3,51.4,51.3,49,29.5,10,32.6,1.7
60300,10,5.8,58,1.5,50.8,51.3,51.4,51.2,49,29.5,10.2,32.5,1.7
60310,10,5.9,58.2,1.7,50.9,51.4,51.4,51.3,49,29.5,10,32.5,1.7
60320,10,5.8,58,1.5,51,51.3,51.4,51.2,48.8,30.3,10.1,50.8,1.7
60330,9.9,5.8,58.1,1.7,51.1,51.3,51.4,51.2,48.5,29.1,10,51.2,1.7
60340,9.9,5.8,58.1,1.6,51.1,51.3,51.4,51.2,48.4,28.8,9.8,51.3,1.7
60350,10,5.8,58.4,1.7,51.1,51.3,51.4,51.2,47.7,26.4,10,51.3,1.7
60360,10,5.8,58.5,1.5,50.9,51.3,51.3,51.2,47.2,26.4,10,51.3,1.7
60370,10,5.9,58.4,1.7,51.1,51.3,51.3,51.1,46.8,25.7,10,51.4,1.7
60380,10.1,6,58.5,1.6,51.2,51.3,51.3,51.1,46.3,24.5,10,51.3,0
60390,10.1,6,58.5,1.7,51.1,51.3,51.3,51.1,46.3,24.3,10,51.1,0
60400,10.2,6.1,58.7,1.5,51,51.3,51.2,51.1,46.5,24,10,50.4,0
60410,10.4,6.2,58.6,1.7,50.9,51.3,51.2,50.9,45.6,23.8,10,50.7,0
60420,10.4,6.3,58.6,1.5,51,51.3,51.2,50.9,46.3,23.6,10,50.7,0
60430,10.6,6.4,58.5,1.7,50.9,51.3,51.2,50.9,45.9,23.6,10,50.5,0
60440,10.6,6.5,58.5,1.5,50.9,51.3,51.2,51,45.9,23.6,10,50.4,0
60450,10.7,6.5,58.7,1.7,50.9,51.3,51.2,51,45.9,23.7,10,50,0
60460,10.7,6.5,58.3,1.6,51,51.3,51.2,51,45.4,23.8,10,50.1,0
60470,10.7,6.5,58.5,1.7,50.9,51.3,51.2,51,46.5,23.9,10,49.9,0
60480,10.7,6.5,58.4,1.6,50.9,51.3,51.2,51,46.5,23.7,10,49.7,0
60490,10.5,6.3,58.2,1.7,50.9,51.3,51.2,50.9,46.2,23.5,10,49.3,0
60500,10.6,6.3,58,1.5,51,51.3,51.2,51,46.3,23.6,10,49.1,0
60510,10.5,6.3,58.1,1.7,51,51.3,51.2,51,45.8,23.6,10,49.1,0
60520,10.6,6.3,57.8,1.5,51.2,51.3,51.2,51,45.4,23.7,10,48.9,0
60530,10.4,6.2,57.8,1.7,51.2,51.3,51.2,51,45.7,23.7,10,48.7,0
60540,10.5,6.3,58.1,1.6,51.2,51.3,51.2,51,45.9,23.7,10,48.6,0
60550,10.4,6.2,58,1.7,51.2,51.3,51.2,51,46.4,23.7,10,48.4,0
60560,10.4,6.2,57.8,1.6,51.1,51.3,51.2,51,46.1,23.6,10,48.2,0
60570,10.4,6.2,57.9,1.7,50.9,51.3,51.2,50.9,46,23.7,10,48.1,0
60580,10.4,6.2,57.8,1.5,50.7,51.3,51.2,51,46.1,23.7,10,48,0
60590,10.3,6.1,57.8,1.7,50.7,51.3,51.2,51,45.8,23.8,10,47.8,0
60600,10.4,6.1,57.9,1.5,50.8,51.3,51.2,51,46,23.8,10,47.6,0
60610,10.2,6,57.9,1.7,50.9,51.3,51.2,50.9,46,23.7,10,47.5,0
60620,10.2,6,57.9,1.6,51,51.3,51.2,51,45.8,23.7,10,47.3,0
60630,10.2,6,57.7,1.7,51.2,51.3,51.2,51,45.6,23.7,10,47.2,0
60640,10.2,6,57.9,1.5,51.2,51.3,51.2,51,45.9,23.7,10.1,47,0
60650,10.1,5.9,57.9,1.7,51.1,51.3,51.2,51,45.9,23.7,10.1,46.8,0
60660,10.1,5.9,57.8,1.5,51.2,51.3,51.2,51,46.1,23.8,10.1,46.7,0
60670,10.1,6,58.1,1.7,51.1,51.3,51.2,51,45.9,23.9,10,46.5,0
60680,10.1,6,58.1,1.6,50.9,51.3,51.2,51,45.9,23.8,10.1,46.4,0
60690,10,5.9,57.8,1.8,50.9,51.3,51.2,51,46,23.8,10.1,46.3,0
60700,10.1,5.9,57.9,1.5,51.1,51.3,51.2,51,45.8,23.8,10.1,46.1,0
60710,10,5.9,58.1,1.7,51.2,51.3,51.2,51,45.9,23.8,10.1,46,0
60720,10.1,5.9,58,1.6,50.9,51.3,51.2,51,46,23.8,10.1,45.8,0
60730,10,5.9,58,1.7,50.8,51.3,51.2,51,45.7,23.8,10.1,45.7,0
60740,10,5.8,58.2,1.6,50.7,51.3,51.2,51,46,23.7,10.1,45.6,0
60750,10,5.8,58.3,1.7,50.5,51.3,51.2,51,45.8,23.7,10.1,45.5,0
60760,10,5.9,58.3,1.5,50.6,51.2,51.2,50.9,45.8,23.8,10.1,45.3,0
60770,10,5.9,58.4,1.7,50.8,51.2,51.2,50.9,45.9,23.9,10.1,45.2,0
60780,10,5.9,58.3,1.6,50.9,51.2,51.2,51,45.7,23.9,10.1,45,0
60790,10,5.9,58.2,1.7,50.9,51.2,51.2,51,45.8,23.9,10.1,44.9,0
60800,9.9,5.8,58.5,1.6,50.7,51.2,51.2,51,45.7,23.8,10.1,44.8,0
60810,9.9,5.8,58.5,1.7,50.7,51.2,51.2,51,45.9,23.7,10.1,44.6,0
60820,10,5.8,58.5,1.6,50.9,51.2,51.2,51,46,23.8,10.1,44.5,0
60830,10,5.9,58.6,1.7,51.1,51.2,51.2,50.9,46,23.9,10.1,44.4,0
60840,10.1,6,58.5,1.5,51.2,51.3,51.2,51,45.8,23.9,10.1,44.2,0
60850,10.2,6.1,58.6,1.7,51.3,51.2,51.2,50.9,45.8,23.9,10.1,44.1,0
60860,10.4,6.2,58.5,1.6,51.2,51.3,51.2,51,45.6,23.9,10.1,44,0
60870,10.4,6.3,58.4,1.7,51,51.3,51.2,51,45.8,23.8,10.1,43.8,0
60880,10.6,6.4,58.5,1.6,50.7,51.3,51.2,51,46,23.8,10.1,43.7,0
60890,10.7,6.5,58.4,1.7,50.8,51.3,51.2,51,45.8,23.8,10.1,43.6,0
60900,10.6,6.4,58.4,1.5,51,51.3,51.2,51,45.7,23.8,10.1,43.5,0
60910,10.6,6.4,58.4,1.7,50.9,51.3,51.2,51,45.7,23.9,10.1,43.4,0
60920,10.6,6.4,58.2,1.6,50.7,51.2,51.2,51,45.8,23.9,10.1,43.2,0
60930,10.6,6.4,58.2,1.7,50.9,51.2,51.2,51,45.7,23.9,10.1,43.1,0
60940,10.7,6.4,57.9,1.6,50.8,51.2,51.2,51,45.8,23.8,10.1,43,0
60950,10.6,6.3,58,1.7,50.6,51.2,51.2,51,45.9,23.8,10.1,42.9,0
60960,10.4,6.2,57.9,1.5,50.8,51.2,51.2,51,45.7,23.8,10.1,42.8,0
60970,10.4,6.2,57.8,1.7,50.9,51.2,51.2,50.9,45.7,23.8,10.1,42.6,0
60980,10.4,6.2,57.8,1.6,51,51.2,51.2,50.9,45.8,23.9,10.1,42.5,0
60990,10.4,6.2,57.5,1.7,51,51.2,51.2,50.9,45.7,23.9,10.1,42.4,0
61000,10.4,6.1,57.7,1.5,51,51.2,51.2,50.9,45.7,23.9,10.2,42.2,0
61010,10.4,6.2,57.6,1.7,51,51.2,51.2,50.9,45.7,23.9,10.1,42.1,0
61020,10.3,6.1,57.6,1.5,50.9,51.2,51.2,50.9,45.8,23.9,10.1,42,0
61030,10.3,6.1,57.7,1.7,50.8,51.2,51.2,50.9,45.8,23.9,10.1,41.9,0
61040,10.3,6.1,57.7,1.5,50.7,51.2,51.2,50.9,45.7,23.9,10.2,41.8,0
61050,10.3,6,57.4,1.7,50.8,51.2,51.2,50.9,45.7,23.9,10.2,41.6,0
61060,10.2,6,57.7,1.6,51,51.2,51.2,50.9,45.7,23.9,10.2,41.5,0
61070,10.2,6,57.2,1.7,51,51.2,51.2,50.9,45.6,23.9,10.1,41.4,0
61080,10.1,5.9,57.3,1.5,51,51.2,51.2,50.9,45.7,23.9,10.2,41.3,0
61090,10.2,5.9,57.5,1.7,50.8,51.2,51.2,50.9,45.8,23.9,10.2,41.2,0
61100,10.2,5.9,57.3,1.6,50.8,51.2,51.2,50.9,45.7,23.9,10.2,41,0
61110,10.1,5.9,57.6,1.7,50.8,51.2,51.2,50.9,45.7,23.9,10.3,40.9,1.4
61120,10,5.8,57.3,1.6,50.8,51.2,51.2,50.9,45.7,23.9,10.6,40.8,1.7
61130,10.1,5.8,57.5,1.7,50.6,51.2,51.2,50.9,45.6,23.9,10.2,40.7,1.7
61140,10,5.8,57.7,1.6,50.7,51.2,51.2,50.9,45.7,23.9,9.4,40.6,1.7
61150,10.1,5.9,57.9,1.7,50.8,51.2,51.2,50.9,45.7,23.9,9.1,40.5,1.7
61160,10.1,5.9,57.7,1.6,50.7,51.2,51.2,50.9,45.6,23.9,9.4,40.4,1.7
61170,10,5.8,57.6,1.7,50.6,51.2,51.2,50.9,45.6,23.9,9.6,40.3,1.7
61180,10,5.8,57.7,1.6,50.6,51.2,51.2,50.9,45.6,24,9.8,40.2,1.7
61190,10,5.8,57.9,1.7,50.6,51.2,51.2,50.9,45.7,24,9.9,40.1,1.7
61200,10.1,5.9,57.8,1.6,50.6,51.2,51.2,50.9,45.7,24,10,40,1.7
61210,10,5.9,58.1,1.7,50.7,51.2,51.2,50.9,45.7,24,10,40.7,1.7
61220,10.1,5.9,58.2,1.6,50.8,51.2,51.2,50.9,45.3,24.4,10,50.8,1.7
61230,10,5.8,57.9,1.7,51.1,51.2,51.2,50.9,44.4,24.3,10.1,51.2,1.7
61240,9.9,5.8,58,1.6,51.1,51.2,51.2,50.9,43.9,23.6,10,51.2,1.7
61250,10,5.9,58.2,1.7,51.1,51.2,51.1,50.8,43,22.7,10,51.2,1.7
61260,10,5.9,58.3,1.6,51,51.2,51.1,50.8,42,22.7,10,51.2,1.7
61270,10,5.9,58.1,1.7,51.1,51.2,51.1,50.8,40.9,22.1,9.9,51.2,1.7
61280,10.1,5.9,58.4,1.6,51,51.2,51.1,50.7,39.8,21.9,10,51.3,1.7
61290,10.2,6,58.5,1.6,51,51.2,51,50.5,38.8,21.1,10,51.3,1.7
61300,10.3,6.2,58.3,1.6,51.1,51.2,51,50.5,37.7,20.7,9.9,51.3,1.7
61310,10.4,6.2,58.4,1.6,51.1,51.2,51,50.4,36.3,20.5,10,51.3,1.7
61320,10.5,6.3,58.2,1.6,51,51.2,51,50.5,35,20.3,9.9,51.2,1.7
61330,10.6,6.4,58.3,1.6,50.9,51.1,51,50.3,34.4,20,10,51.2,1.7
61340,10.6,6.4,58.1,1.7,50.8,51.1,50.9,50.1,32.1,19.8,10,51.2,1.7
61350,10.6,6.4,58.1,1.6,50.9,51.1,50.9,50,31,19.6,10,51.2,1.7
61360,10.6,6.4,57.9,1.7,50.9,51.1,50.9,49.8,30.3,18.9,9.9,51.2,1.7
61370,10.6,6.4,57.9,1.6,50.9,51.1,50.9,49.7,28.3,18.7,9.9,51.3,1.7
61380,10.6,6.3,57.9,1.7,50.9,51,50.8,49.6,27.2,18.5,9.9,51.2,1.7
61390,10.6,6.3,57.7,1.6,50.9,51,50.8,49.4,25.2,18.4,10,51.2,1.7
61400,10.5,6.3,57.7,1.7,50.9,51,50.7,49.6,24.2,17.9,10,51.2,1.7
61410,10.5,6.2,57.7,1.6,50.7,50.9,50.7,49.2,22.2,17.8,10,51.2,1.7
61420,10.4,6.2,57.6,1.7,50.7,50.9,50.7,49,21.5,17.8,10,51.2,1.7
61430,10.5,6.2,57.5,1.6,50.6,50.9,50.7,48.7,21.1,17.4,9.9,51.2,1.7
61440,10.4,6.2,57.5,7.7,50.6,50.9,50.7,48.2,20.3,17.3,9.9,51.2,1.7
61450,10.4,6.1,57.3,38.3,50.6,50.9,50.6,47.9,19.6,17.2,10,51.2,0
61460,10.3,6.1,57.6,27.9,50.6,50.8,50.5,47.6,18.8,16.8,10,51.1,0
61470,10.3,6.1,57.5,25.7,50.8,50.8,50.6,47.4,18.3,16.7,10,51.1,0
61480,10.3,6,57.3,22.4,50.4,50.8,50.6,47.6,18.4,16.6,10,50.8,0
61490,10.2,6,57.3,266.8,50.4,50.8,50.6,47.8,18.6,16.6,10,50.9,0
61500,10.2,6,57.6,273.9,50.7,50.8,50.6,47.7,19,16.6,10,50.7,0
61510,10.2,6,57.9,280.2,50.9,50.8,50.6,47.4,19.8,16.6,10,50.5,0
61520,10.3,6.1,57.9,286.5,51.1,50.8,50.6,47.5,20.1,16.5,10,50.2,0
61530,10.2,6,57.9,290.9,50.8,50.8,50.6,47.6,19.9,16.6,10,50,0
61540,10.1,5.9,57.9,294.1,50.7,50.8,50.6,47.3,19.6,16.5,10,49.8,0
61550,10.3,6.1,58.1,296.1,50.8,50.8,50.6,47.1,19.2,16.5,10,49.7,0
61560,10.2,6,58.1,297.6,50.7,50.8,50.6,47.1,19,16.6,10,49.4,0
61570,10.1,6,58.4,297.4,50.7,50.8,50.6,47.1,19.2,16.7,10,49.2,0
61580,10,5.8,58.1,293.8,50.5,50.7,50.6,47.1,19.2,16.6,10,49.1,0
61590,9.9,5.8,58.5,291.1,50.4,50.8,50.6,47,19.3,16.6,10,48.9,0
61600,9.9,5.7,58.4,288.9,50.3,50.8,50.6,47.1,20.4,16.6,10,48.7,0
61610,10,5.9,58.4,288.3,50.6,50.7,50.6,47.1,20.5,16.7,10,48.5,0
61620,9.9,5.8,58.5,287,50.7,50.7,50.6,46.9,20.4,16.8,10,48.3,0
61630,9.9,5.8,58.4,284,50.8,50.8,50.6,46.6,20.5,16.8,10,48.2,0
61640,9.9,5.8,58.7,282,50.9,50.8,50.6,46.6,20.5,16.7,10,48,0
61650,9.9,5.8,58.9,280.1,51,50.8,50.5,46.7,20.5,16.7,10,47.9,0
61660,9.8,5.7,59,279.4,50.7,50.8,50.5,46.8,20.4,16.7,10,47.7,0
61670,9.7,5.7,59,279.1,50.7,50.8,50.6,46.9,20.6,16.7,10,47.5,0
61680,9.7,5.7,59,279.1,50.7,50.8,50.6,46.9,20.8,16.7,10,47.3,0
61690,9.8,5.7,59,279.6,50.9,50.8,50.5,46.7,20.8,16.8,10,47.2,0
61700,9.9,5.9,59,278.7,50.8,50.8,50.6,46.7,21,16.8,10,47,0
61710,10,6,59.1,278.8,50.8,50.8,50.5,46.7,21.3,16.8,10,46.9,0
61720,10.1,6.1,59.3,279.7,50.8,50.8,50.5,46.7,21.4,16.8,10,46.7,0
61730,10.1,6.1,59,278,50.6,50.7,50.5,46.8,21.7,16.8,10,46.5,0
61740,10.2,6.1,59.2,277.6,50.5,50.8,50.5,46.7,21.8,16.8,10,46.4,0
61750,10.3,6.2,59.2,277.8,50.5,50.8,50.5,46.8,21.8,16.9,10,46.2,0
61760,10.3,6.2,59,279.2,50.6,50.8,50.5,46.7,21.8,16.9,10,46,0
61770,10.3,6.2,58.8,280.3,50.6,50.8,50.5,46.6,21.8,16.9,10,45.8,0
61780,10.3,6.2,59,280.8,50.4,50.8,50.5,46.6,21.9,16.9,10,45.6,0
61790,10.3,6.2,58.7,281.7,50.2,50.8,50.5,46.7,21.9,16.9,10,45.5,0
61800,10.2,6.1,58.7,284.5,50.4,50.8,50.5,46.7,22,16.9,10,45.3,0
61810,10.3,6.1,58.5,289.8,50.5,50.8,50.5,46.6,22.2,17,10,45.2,0
61820,10.3,6.1,58.5,290.4,50.3,50.8,50.5,46.6,22.3,17,10,45,0
61830,10.2,6.1,58.6,297.8,50.4,50.8,50.5,46.6,22.6,17,10,44.9,0
61840,10.2,6.1,58.5,299.6,50.5,50.8,50.5,46.6,22.7,17,10,44.7,0
61850,10.1,5.9,58.5,304.6,50.6,50.8,50.5,46.6,22.7,17,10,44.5,0
61860,10.1,5.9,58.2,308.3,50.6,50.8,50.5,46.5,22.7,17.1,10,44.4,0
61870,10.1,5.9,58.1,310,50.5,50.8,50.5,46.5,22.7,17.1,10,44.2,0
61880,10.1,5.9,58.1,308.1,50.4,50.8,50.5,46.5,22.9,17.2,10.1,44.1,0
61890,10.1,5.9,57.9,304.7,50.4,50.8,50.5,46.4,23,17.2,10,43.9,0
61900,10.1,5.9,57.7,305.4,50.6,50.8,50.5,46.3,23,17.2,10,43.8,0
61910,10.2,6,57.7,304.2,50.6,50.8,50.5,46.3,23.1,17.2,10,43.6,0
61920,10.3,6,57.8,297.7,50,50.8,50.5,46.3,23.1,17.2,10.1,43.5,0
61930,10.3,6.1,57.7,302.4,50,50.8,50.5,46.2,23.1,17.2,10,43.4,0
61940,10.4,6.1,57.7,301.8,50.6,50.8,50.5,46.3,23.3,17.3,10.1,43.2,0
61950,10.5,6.3,57.6,301.4,50.6,50.8,50.5,46.3,23.5,17.3,10.1,43,0
61960,10.5,6.2,57.4,293,50.6,50.8,50.5,46.3,23.6,17.3,10,42.9,0
61970,10.5,6.2,57.5,290.2,50.8,50.8,50.5,46.3,23.7,17.3,10.1,42.8,0
61980,10.5,6.2,57.3,287.2,50.9,50.8,50.5,46.2,23.8,17.4,10.1,42.6,0
61990,10.5,6.2,57.1,287.7,51,50.8,50.5,46.3,23.8,17.4,10.1,42.4,0
62000,10.4,6.1,57.5,282,51.1,50.7,50.5,46.3,23.8,17.4,10.1,42.3,0
62010,10.4,6.1,57.1,281.6,50.6,50.7,50.5,46.3,23.9,17.4,10.1,42.1,0
62020,10.4,6.1,57.3,281.2,50.8,50.7,50.5,46.2,24,17.4,10.1,42,0
62030,10.3,6,57.1,281.4,50.8,50.7,50.5,46.1,24.1,17.4,10.1,41.8,0
62040,10.2,5.9,56.9,283.4,50.9,50.7,50.5,46.2,24.2,17.4,10.1,41.7,0
62050,10.2,5.9,56.8,284,50.7,50.7,50.5,46.2,24.3,17.5,10.1,41.6,0
62060,10.2,5.9,56.9,285.8,50.7,50.7,50.5,46.2,24.4,17.5,10.1,41.4,0
62070,10.2,5.9,56.9,286.5,50.8,50.7,50.5,46.2,24.4,17.6,10.1,41.3,0
62080,10.1,5.8,56.9,287.1,50.6,50.7,50.5,46.2,24.5,17.6,10.1,41.1,0
62090,10,5.8,57.1,288.4,50.4,50.8,50.5,46.2,24.5,17.6,10.1,41,0
62100,10,5.8,57,289.5,50.2,50.7,50.5,46.2,24.7,17.6,10.1,40.8,0
62110,10,5.8,57.2,289.8,50.3,50.7,50.5,46.2,24.8,17.6,10.1,40.7,0
62120,9.9,5.7,56.8,290.7,50.4,50.8,50.5,46.2,24.8,17.6,10.1,40.6,0
62130,9.9,5.7,57.1,291.5,50.4,50.8,50.5,46.2,24.8,17.7,10.1,40.4,0
62140,9.9,5.7,56.9,292,50.4,50.8,50.5,46.2,24.9,17.8,10.1,40.3,0
62150,9.9,5.6,57.1,292.3,50.1,50.8,50.5,46.2,25.1,17.8,10.1,40.2,0
62160,9.9,5.6,57,293,50,50.8,50.5,46.1,25.2,17.8,10.1,40.1,0
62170,9.8,5.6,57.2,293.8,49.9,50.7,50.5,46.1,25.2,17.8,10.1,39.9,0
62180,9.9,5.7,57.3,294.3,49.9,50.7,50.5,46.1,25.3,17.8,10.1,39.8,0
62190,9.9,5.7,57.2,294.5,49.9,50.7,50.5,46.1,25.3,17.8,10.1,39.6,0
62200,10,5.7,56.9,295,49.6,50.7,50.5,46.2,25.4,17.9,10.1,39.5,0
62210,10,5.8,57.3,295.2,50.1,50.7,50.5,46.2,25.5,17.9,10.1,39.4,0
62220,10.2,5.9,57.3,295.5,49.4,50.7,50.5,46.1,25.6,18,10.1,39.2,0
62230,10.2,5.9,57.2,295.7,49.5,50.7,50.5,46.1,25.7,18,10.1,39.1,0
62240,10.3,6,57.4,295.8,49.6,50.7,50.5,46.1,25.8,18,10.1,38.9,0
62250,10.3,6,57.2,296.1,49.6,50.7,50.5,46.2,25.8,18,10.1,38.8,0
62260,10.3,6,57.3,296.3,50,50.7,50.5,46.2,25.9,18,10.1,38.7,0
62270,10.2,6,57.1,296.4,50.2,50.7,50.5,46.1,26,18.1,10.1,38.6,0
62280,10.2,5.9,57.4,297.5,50.4,50.7,50.5,46.1,26,18.1,10.1,38.4,0
62290,10.1,5.9,57.2,297,50.3,50.7,50.5,46.1,26.1,18.1,10.1,38.3,0
62300,10.1,5.8,57,297.7,50.1,50.7,50.5,46.1,26.2,18.2,10.1,38.2,0
62310,10.1,5.9,57.2,298,50.1,50.7,50.5,46.1,26.3,18.2,10.1,38.1,0
62320,10.1,5.9,57.3,298.2,50.3,50.7,50.5,46.1,26.4,18.2,10.1,37.9,0
62330,10.2,5.9,57.1,298.5,50.3,50.7,50.5,46.1,26.4,18.3,10.1,37.8,0
62340,10.1,5.9,57.2,299,50.2,50.7,50.5,46.1,26.5,18.3,10.1,37.7,0
62350,10.1,5.9,57.2,298.3,50.5,50.7,50.5,46.1,26.6,18.3,10.1,37.5,0
62360,10.1,5.9,57.2,298.9,50.3,50.7,50.5,46.1,26.7,18.3,10.1,37.4,0
62370,10.2,6,57.5,298.8,50.2,50.7,50.5,46.1,26.8,18.4,10.1,37.3,0
62380,10.2,6,57.1,299.3,50,50.7,50.5,46.1,26.8,18.4,10.1,37.2,0
62390,10.3,6,57.2,299.5,50.1,50.7,50.5,46.1,26.9,18.5,10.1,37.1,0
62400,10.2,6,57.3,300,50.3,50.7,50.5,46.1,27,18.5,10.1,36.9,0
62410,10.3,6,57.3,300.6,50,50.7,50.5,46.1,27.1,18.5,10.1,36.8,0
62420,10.2,6,57.3,301.1,50,50.7,50.5,46.1,27.1,18.5,10.1,36.7,0
62430,10.3,6,57.4,301.3,50.4,50.7,50.5,46.1,27.2,18.6,10.1,36.6,0
62440,10.2,6,57.3,302,50.2,50.7,50.5,46.1,27.3,18.6,10.1,36.5,0
62450,10.2,6,57.3,302.2,50,50.7,50.5,46.1,27.3,18.6,10.1,36.3,0
62460,10.1,5.9,57.2,306.5,50.2,50.7,50.5,46.1,27.4,18.7,10.1,36.2,0
62470,10.2,5.9,57.3,302.9,50.2,50.7,50.5,46.1,27.5,18.6,10.1,36.1,0
62480,10.1,5.9,57.3,303.3,50.1,50.7,50.5,46.1,27.6,18.7,10.1,36,0
62490,10.2,5.9,57.2,303.7,50,50.7,50.5,46.1,27.6,18.8,10.1,35.9,0
62500,10,5.8,57.2,303.8,49.9,50.7,50.5,46.1,27.7,18.8,10.1,35.7,0
62510,10,5.8,57.2,304.3,50,50.7,50.5,46.1,27.8,18.8,10.1,35.6,0
62520,10,5.7,57.2,304.1,50,50.7,50.5,46.1,27.9,18.8,10.1,35.5,0
62530,9.9,5.7,57.2,307.8,50,50.7,50.5,46.1,27.9,18.9,10.1,35.4,0
62540,10,5.8,57.4,309.4,50,50.7,50.5,46.1,28,18.9,10.1,35.3,0
62550,10.1,5.9,57.3,305,50.1,50.7,50.5,46.1,28.1,18.9,10.1,35.2,0
62560,10.1,5.9,57.4,305.1,50.3,50.7,50.5,46.1,28.2,19,10.1,35,0
62570,10.1,5.9,57.4,305.5,49.6,50.7,50.5,46.1,28.2,19,10.1,34.9,0
62580,10.2,6,57.4,308.9,50.1,50.7,50.5,46.1,28.3,19.1,10.1,34.8,0
62590,10.3,6.1,57.4,305.6,50.1,50.7,50.5,46.1,28.4,19.1,10.2,34.7,0
62600,10.4,6.1,57.6,305.7,50,50.7,50.5,46.1,28.4,19.1,10.1,34.6,0
62610,10.3,6.1,57.6,306,50.2,50.7,50.5,46.1,28.5,19.1,10.2,34.5,0
62620,10.4,6.2,57.8,306,50.2,50.6,50.5,46.1,28.6,19.2,10.1,34.4,0
62630,10.3,6.1,57.5,306.5,50.3,50.7,50.5,46.1,28.7,19.2,10.1,34.3,0
62640,10.3,6.1,57.6,306.4,50.3,50.7,50.5,46.1,28.7,19.2,10.1,34.2,0
62650,10.4,6.1,57.4,307,49.9,50.7,50.5,46.1,28.8,19.3,10.1,34,0
62660,10.3,6.1,57.7,306.8,50.1,50.6,50.5,46.1,28.9,19.3,10.1,33.9,0
62670,10.3,6.1,57.6,307.4,50.2,50.7,50.5,46.1,28.9,19.3,10.2,33.8,0
62680,10.2,6,57.3,307.4,49.8,50.7,50.5,46.1,29,19.4,10.2,33.7,0
62690,10.2,6,57.7,307.8,50,50.7,50.5,46.1,29.1,19.4,10.2,33.6,0
62700,10.1,5.9,57.6,307.8,50,50.7,50.5,46.1,29.1,19.5,10.2,33.5,0
62710,10.1,5.9,57.6,308.4,49.8,50.6,50.5,46.1,29.2,19.5,10.1,33.4,0
62720,10,5.9,57.7,308.8,49.7,50.6,50.5,46.1,29.3,19.5,10.2,33.3,0
62730,10,5.8,57.7,309.1,49.5,50.7,50.5,46.1,29.4,19.5,10.2,33.2,0
62740,10.1,5.9,57.9,309.2,49.7,50.6,50.5,46.1,29.4,19.6,10.2,33.1,0
62750,10,5.8,57.7,309.6,49.6,50.6,50.5,46.1,29.5,19.6,10.2,33,0
62760,9.9,5.7,57.6,309.9,49.9,50.6,50.5,46.1,29.5,19.6,10.2,32.9,0
62770,10,5.8,57.9,310.5,50,50.6,50.5,46.1,29.6,19.6,10.1,32.8,0
62780,10,5.8,57.8,310.5,50.3,50.6,50.5,46.1,29.7,19.7,10.2,32.7,0
62790,9.9,5.8,57.8,311,50.1,50.6,50.4,46.1,29.8,19.7,10.2,32.6,0
62800,10,5.8,57.9,310.7,50,50.6,50.4,46.1,29.8,19.8,10.2,32.5,0
62810,10.2,6,58.2,311.4,50.3,50.6,50.4,46.1,29.9,19.8,10.2,32.4,0
62820,10.3,6.1,58.3,311.7,50,50.6,50.4,46.1,30,19.8,10.2,32.3,0
62830,10.2,6.1,58.2,311.7,50.1,50.6,50.5,46.1,30,19.9,10.2,32.2,0
62840,10.3,6.1,58.3,311.8,49.9,50.6,50.5,46.1,30.1,19.9,10.2,32.1,0
62850,10.5,6.3,58.4,312.5,49.3,50.6,50.5,46.1,30.2,19.9,10.2,32,0
62860,10.5,6.3,58.3,312.5,49.6,50.6,50.5,46.2,30.2,20,10.2,31.9,0
62870,10.5,6.3,58.4,312.9,49.7,50.6,50.5,46.2,30.3,20,10.2,31.8,0
62880,10.4,6.2,58.3,313.2,49.9,50.6,50.5,46.2,30.4,20,10.2,31.7,0
62890,10.4,6.2,58.3,313.4,49.7,50.6,50.5,46.2,30.4,20.1,10.2,31.6,0
62900,10.3,6.2,58.4,312.8,49.7,50.6,50.5,46.2,30.5,20.1,10.2,31.5,0
62910,10.3,6.1,58.1,313.5,49.6,50.6,50.5,46.2,30.6,20.1,10.2,31.4,0
62920,10.3,6.1,58.3,313.5,49.8,50.6,50.5,46.2,30.6,20.2,10.2,31.3,0
62930,10.3,6.1,58.2,314,49.8,50.6,50.5,46.2,30.7,20.2,10.2,31.2,0
62940,10.3,6.1,58.3,313.8,50,50.6,50.5,46.2,30.8,20.2,10.2,31.1,0
62950,10.2,6,58.3,314.6,49.9,50.6,50.5,46.2,30.8,20.3,10.2,31,0
62960,10.1,5.9,58,314.3,49.6,50.6,50.5,46.2,30.9,20.3,10.2,30.9,0
62970,10.1,5.9,58,315.1,49.9,50.6,50.5,46.2,31,20.3,10.2,30.8,0
62980,10,5.8,58.1,315,50.1,50.6,50.5,46.2,31,20.4,10.2,30.7,0
62990,10,5.8,58,315.4,50.1,50.6,50.5,46.2,31.1,20.4,10.2,30.6,0
63000,10,5.8,58.1,315.5,49.9,50.6,50.5,46.2,31.2,20.5,10.2,30.5,0
63010,9.9,5.8,58.2,319.5,49.8,50.6,50.5,46.2,31.2,20.5,10.2,30.4,0
63020,9.8,5.7,58.2,316.3,50,50.6,50.5,46.2,31.3,20.5,10.2,30.3,0
63030,9.9,5.7,58.2,320.9,49.9,50.6,50.4,46.2,31.4,20.6,10.2,30.2,0
63040,9.8,5.7,58,316.6,49.7,50.6,50.5,46.3,31.4,20.6,10.2,30.1,0
63050,9.9,5.8,58.3,316.6,49.7,50.6,50.4,46.2,31.5,20.6,10.2,30,0
63060,9.9,5.8,58.4,321.8,49.9,50.5,50.4,46.3,31.6,20.7,10.2,29.9,0
63070,9.9,5.8,58.6,317.2,49.6,50.6,50.4,46.3,31.6,20.7,10.2,29.9,0
63080,9.9,5.8,58.4,317.6,49.7,50.6,50.5,46.3,31.7,20.7,10.2,29.8,0
63090,10,5.9,58.4,317.5,49.8,50.6,50.5,46.3,31.7,20.8,10.2,29.7,0
63100,10.1,6,58.5,317.9,50,50.6,50.5,46.3,31.8,20.8,10.2,29.6,0
63110,10.2,6.1,58.8,318.4,49.7,50.6,50.5,46.3,31.9,20.9,10.2,29.5,0
63120,10.2,6.1,58.8,318.3,50,50.6,50.4,46.3,31.9,20.9,10.2,29.4,0
63130,10.3,6.2,58.8,322.4,49.8,50.6,50.5,46.3,32,20.9,10.2,29.4,0
63140,10.4,6.3,58.8,318.8,49.4,50.6,50.4,46.3,32.1,21,10.2,29.2,0
63150,10.3,6.2,58.8,323.5,49.8,50.6,50.4,46.3,32.1,21,10.2,29.2,0
63160,10.3,6.2,58.6,319.2,49.8,50.6,50.4,46.3,32.2,21,10.2,29.1,0
63170,10.4,6.2,58.6,319.4,49.9,50.6,50.4,46.3,32.3,21.1,10.2,29,0
63180,10.3,6.2,59,319.3,49.7,50.6,50.4,46.3,32.3,21.1,10.3,28.9,0
63190,10.3,6.2,58.8,319.7,49.6,50.6,50.4,46.3,32.4,21.2,10.3,28.8,0
63200,10.4,6.3,58.8,319.8,49.8,50.5,50.5,46.3,32.4,21.2,10.3,28.7,0
63210,10.3,6.1,58.7,320,50.1,50.5,50.5,46.3,32.5,21.2,10.3,28.6,0
63220,10.2,6.1,58.5,319.7,50.3,50.5,50.4,46.4,32.6,21.3,10.3,28.6,0
63230,10.1,6,58.7,319.9,49.9,50.5,50.5,46.4,32.7,21.3,10.3,28.5,0
63240,10.1,6,58.5,319.9,49.6,50.5,50.5,46.4,32.7,21.3,10.3,28.4,0
63250,10.1,5.9,58.2,320.1,49.9,50.5,50.5,46.4,32.7,21.4,10.3,28.3,0
63260,10.1,5.9,58.3,320.3,49.9,50.5,50.5,46.4,32.8,21.4,10.3,28.2,0
63270,10,5.8,58.3,320.7,50.2,50.5,50.4,46.4,32.9,21.4,10.3,28.1,0
63280,9.9,5.8,58.3,320.9,49.9,50.5,50.4,46.4,33,21.5,10.3,28,0
63290,9.9,5.8,58.2,321.1,50.1,50.5,50.4,46.4,33,21.5,10.3,28,0
63300,9.9,5.8,58.4,321.3,50.1,50.5,50.4,46.4,33,21.6,10.3,27.9,0
63310,9.9,5.7,58.2,321.9,49.8,50.5,50.4,46.4,33.1,21.6,10.3,27.8,0
63320,9.9,5.8,58.4,321.9,49.7,50.5,50.5,46.4,33.2,21.6,10.4,27.7,0
63330,10,5.8,58.2,321.8,49.5,50.5,50.5,46.4,33.3,21.7,10.4,27.6,0
63340,10.1,5.9,58.5,322.1,49.6,50.5,50.4,46.5,33.3,21.7,10.4,27.6,0
63350,10.1,6,58.3,322.6,49.5,50.5,50.5,46.4,33.4,21.8,10.4,27.5,0
63360,10.2,6,58.3,322.3,49.8,50.5,50.5,46.5,33.4,21.8,10.4,27.4,0
63370,10.3,6.1,58.3,322.7,49.7,50.5,50.5,46.5,33.5,21.8,10.4,27.3,0
63380,10.3,6.2,58.5,322.5,49.8,50.5,50.5,46.5,33.6,21.9,10.4,27.2,0
63390,10.3,6.2,58.3,323.1,49.7,50.5,50.5,46.5,33.6,21.9,10.4,27.1,0
63400,10.3,6.1,58.3,323.1,49.8,50.5,50.5,46.5,33.7,21.9,10.4,27.1,0
63410,10.3,6.1,58.3,323.6,49.9,50.5,50.5,46.5,33.7,22,10.4,27,0
63420,10.2,6.1,58.2,323.5,49.9,50.5,50.5,46.5,33.8,22,10.4,26.9,0
63430,10.2,6,58,323.8,49.8,50.5,50.5,46.5,33.9,22.1,10.4,26.8,0
63440,10.2,6,58,323.7,50,50.5,50.5,46.5,33.9,22.1,10.4,26.8,0
63450,10.2,6,58.1,324.5,50,50.5,50.5,46.5,34,22.2,10.5,26.7,0
63460,10.2,6,57.9,324.4,49.8,50.5,50.5,46.5,34,22.2,10.5,26.6,0
63470,10.1,6,58,324.4,49.4,50.5,50.5,46.6,34.1,22.2,10.4,26.5,0
63480,10.1,6,58,324.3,49.2,50.4,50.5,46.6,34.1,22.3,10.5,26.4,0
63490,10.1,5.9,57.9,324.4,49.5,50.4,50.5,46.6,34.2,22.3,10.5,26.4,0
63500,10.2,6,57.9,324.6,49.5,50.4,50.5,46.6,34.3,22.3,10.5,26.3,0
63510,10.1,5.9,57.9,325,49.7,50.4,50.5,46.6,34.3,22.4,10.5,26.2,0
63520,10.1,5.9,57.8,325.6,50,50.4,50.5,46.6,34.4,22.4,10.5,26.2,0
63530,10,5.8,57.7,325.3,49.9,50.4,50.5,46.6,34.4,22.5,10.5,26.1,0
63540,10.1,5.9,57.4,326,49.9,50.4,50.5,46.6,34.5,22.5,10.5,26,0
63550,10.1,5.9,57.8,325.9,49.8,50.5,50.5,46.6,34.5,22.5,10.5,26,0
63560,10.1,5.9,57.5,326.1,50.1,50.5,50.4,46.6,34.6,22.6,10.6,25.9,0
63570,10.3,6.1,57.6,326.3,50.3,50.5,50.4,46.6,34.7,22.6,10.6,25.8,0
63580,10.3,6.1,57.5,326.6,50.1,50.5,50.4,46.6,34.7,22.7,10.6,25.7,0
63590,10.4,6.2,57.6,326.2,50.1,50.5,50.4,46.7,34.8,22.7,10.6,25.7,0
63600,10.4,6.2,57.6,330.2,50.1,50.5,50.4,46.7,34.8,22.7,10.6,25.6,0
63610,10.4,6.2,57.6,326.7,49.6,50.5,50.4,46.7,34.9,22.8,10.6,25.5,0
63620,10.4,6.2,57.7,327.5,49.6,50.5,50.4,46.7,35,22.8,10.6,25.5,0
63630,10.4,6.2,57.8,327.8,50,50.5,50.4,46.7,35,22.9,10.6,25.4,0
63640,10.5,6.2,57.4,333.5,49.9,50.4,50.4,46.7,35.1,22.9,10.6,25.3,0
63650,10.4,6.2,57.6,328,50,50.5,50.4,46.7,35.1,23,10.7,25.3,0
63660,10.3,6.1,57.6,328.5,50.3,50.4,50.4,46.7,35.2,23,10.7,25.2,0
63670,10.3,6,57.6,328,49.7,50.5,50.5,46.7,35.2,23,10.7,25.1,0
63680,10.2,6,57.2,331.8,49.8,50.5,50.5,46.8,35.3,23.1,10.7,25,0
63690,10.2,5.9,57.3,332.6,50,50.5,50.5,46.8,35.4,23.1,10.7,25,0
63700,10.2,6,57.3,328.9,50.1,50.4,50.4,46.8,35.4,23.1,10.7,24.9,0
63710,10.1,5.9,57.3,328.4,50.1,50.4,50.4,46.8,35.5,23.2,10.7,24.8,0
63720,10.1,5.9,57.6,328.8,49.8,50.4,50.4,46.8,35.5,23.3,10.7,24.8,0
63730,10,5.7,57.1,331.1,49.2,50.5,50.4,46.8,35.6,23.3,10.7,24.7,0
63740,9.9,5.7,57.4,329.2,49.7,50.4,50.4,46.8,35.6,23.3,10.8,24.6,0
63750,9.9,5.7,57.2,331.2,49.7,50.4,50.5,46.8,35.7,23.4,10.8,24.6,0
63760,10,5.8,57.5,329.7,49.6,50.4,50.5,46.9,35.8,23.4,10.8,24.5,0
63770,10,5.8,57.4,329.3,49.8,50.5,50.5,46.9,35.8,23.4,10.8,24.5,0
63780,9.9,5.7,57.7,329.8,49.7,50.5,50.4,46.9,35.9,23.5,10.8,24.4,0
63790,10,5.8,57.5,329.5,49.3,50.4,50.4,46.9,35.9,23.5,10.8,24.3,0
63800,10,5.8,57.5,330.3,49.7,50.4,50.4,46.9,36,23.6,10.8,24.3,0
63810,10.2,6,57.7,330.3,49.7,50.4,50.5,46.9,36,23.6,10.9,24.2,0
63820,10.3,6.1,57.8,330.9,49.8,50.4,50.5,46.9,36.1,23.6,10.9,24.1,0
63830,10.2,6,57.7,330.9,50,50.4,50.5,46.9,36.1,23.7,10.9,24.1,0
63840,10.4,6.2,57.7,331,49.9,50.4,50.5,46.9,36.2,23.7,10.9,24,0
63850,10.5,6.2,57.8,330.8,49.9,50.4,50.5,47,36.3,23.8,10.9,23.9,0
63860,10.5,6.3,57.9,331.4,50.1,50.4,50.5,47,36.3,23.8,10.9,23.9,0
63870,10.5,6.3,58,331.4,49.9,50.4,50.5,47,36.4,23.9,10.9,23.8,0
63880,10.4,6.2,58,331.7,49.9,50.4,50.5,47,36.4,23.9,10.9,23.7,0
63890,10.3,6.1,57.8,331.6,49.8,50.4,50.5,47,36.5,23.9,10.9,23.7,0
63900,10.4,6.2,57.9,331.8,49.9,50.4,50.5,47.1,36.5,24,11,23.6,0
63910,10.3,6.1,57.9,332.4,49.4,50.4,50.5,47,36.6,24,11,23.6,0
63920,10.3,6.1,57.8,332.2,49.6,50.4,50.4,47.1,36.7,24.1,11,23.5,0
63930,10.2,6,57.8,332.6,49.3,50.4,50.4,47.1,36.7,24.1,11,23.4,0
63940,10.2,6,57.6,332.9,49.6,50.4,50.4,47.1,36.7,24.2,11,23.4,0
63950,10.1,5.9,57.7,333.2,49.6,50.4,50.4,47.1,36.8,24.2,11,23.3,0
63960,10.1,5.9,57.6,333.2,49.6,50.4,50.5,47.1,36.8,24.3,11,23.2,0
63970,10,5.8,57.5,333.2,49.8,50.4,50.5,47.1,36.9,24.3,11,23.2,0
63980,10,5.8,57.6,333.6,49.8,50.4,50.5,47.2,37,24.3,11.1,23.1,0
63990,10,5.8,57.8,332.8,49.7,50.4,50.4,47.2,37,24.4,11.1,23.1,0
64000,9.9,5.7,57.8,333.9,49.6,50.4,50.5,47.2,37.1,24.4,11.1,23,0
64010,9.9,5.7,57.6,333.7,49.4,50.4,50.4,47.2,37.1,24.5,11.1,23,0
64020,9.9,5.7,57.9,333.6,49.4,50.4,50.4,47.2,37.1,24.5,11.1,22.9,0
64030,9.9,5.7,57.9,333.8,49.2,50.4,50.4,47.2,37.2,24.6,11.1,22.8,0
64040,9.8,5.7,58,334.1,48.8,50.4,50.4,47.2,37.3,24.6,11.1,22.8,0
64050,9.8,5.7,58,334,49.2,50.4,50.4,47.3,37.4,24.6,11.1,22.7,0
64060,9.8,5.7,58.1,334.3,49.5,50.4,50.4,47.3,37.4,24.7,11.1,22.6,0
64070,9.9,5.7,58.3,334.2,49.2,50.3,50.4,47.3,37.4,24.7,11.1,22.6,0
64080,10,5.8,58.3,334.5,49,50.4,50.4,47.3,37.4,24.8,11.2,22.6,0
64090,10,5.9,58.4,334.5,49,50.4,50.4,47.3,37.5,24.8,11.2,22.5,0
64100,10.1,6,58.3,334.7,49,50.3,50.4,47.3,37.6,24.9,11.2,22.4,0
64110,10.2,6.1,58.3,334.8,49,50.3,50.4,47.3,37.7,24.9,11.2,22.4,0
64120,10.2,6.1,58.4,335.4,49.3,50.3,50.4,47.3,37.7,24.9,11.2,22.3,0
64130,10.3,6.1,58.3,335.3,49.6,50.3,50.4,47.4,37.7,25,11.2,22.3,0
64140,10.2,6.1,58.6,335.6,49.5,50.3,50.4,47.4,37.8,25.1,11.2,22.2,0
64150,10.2,6,58.6,335.7,49.4,50.3,50.4,47.4,37.9,25.1,11.2,22.1,0
64160,10.2,6,58.6,335.7,49,50.3,50.4,47.4,37.9,25.1,11.3,22.1,0
64170,10.1,6,58.4,335.9,49.3,50.3,50.4,47.5,37.9,25.1,11.3,22,0
64180,10.1,6,58.7,336.2,49.4,50.3,50.4,47.5,38,25.2,11.3,22,0
64190,10.1,5.9,58.6,335.9,49.6,50.3,50.4,47.5,38,25.3,11.3,21.9,0
64200,10.1,5.9,58.3,336.3,48.9,50.3,50.4,47.5,38.1,25.3,11.3,21.9,0
64210,10.1,5.9,58.2,336.5,49,50.3,50.4,47.5,38.1,25.3,11.3,21.8,0
64220,10.1,6,58.2,336.8,49.2,50.3,50.4,47.5,38.2,25.4,11.3,21.8,0
64230,10.1,6,58.2,341.6,49.2,50.3,50.4,47.5,38.3,25.5,11.4,21.7,0
64240,10.2,6.1,58.5,337.1,48.9,50.3,50.4,47.6,38.3,25.5,11.4,21.7,0
64250,10.2,6.1,58.1,337.5,49.3,50.3,50.4,47.6,38.3,25.5,11.4,21.6,0
64260,10.3,6.1,58.1,337.9,49.2,50.3,50.4,47.6,38.4,25.5,11.4,21.6,0
64270,10.2,6.1,58.1,337.6,49.3,50.3,50.4,47.6,38.4,25.6,11.4,21.5,0
64280,10.3,6.1,58,338.6,49.3,50.3,50.4,47.6,38.5,25.7,11.4,21.5,0
64290,10.4,6.2,58.2,338.6,49.4,50.3,50.4,47.6,38.6,25.7,11.5,21.4,0
64300,10.4,6.2,58.1,338.9,48.7,50.3,50.4,47.7,38.6,25.7,11.5,21.4,0
64310,10.4,6.2,58.1,342.5,49,50.3,50.4,47.7,38.6,25.8,11.5,21.3,0
64320,10.3,6.1,57.9,339,49,50.3,50.4,47.7,38.7,25.8,11.5,21.3,0
64330,10.3,6.1,58,339.6,48.7,50.3,50.4,47.7,38.7,25.9,11.5,21.2,0
64340,10.3,6.1,58,339.7,48.8,50.3,50.4,47.7,38.8,25.9,11.5,21.2,0
64350,10.3,6.1,57.9,339.5,49.2,50.3,50.4,47.8,38.9,26,11.5,21.1,0
64360,10.3,6.1,58,339.4,48.9,50.3,50.4,47.8,38.9,26.1,11.6,21.1,0
64370,10.2,6,57.8,339.6,49.4,50.2,50.4,47.7,39,26.1,11.5,21,0
64380,10.2,6,58,339.6,49.4,50.3,50.4,47.8,39,26.1,11.6,21,0
64390,10.1,5.9,58,339.7,49.2,50.3,50.4,47.8,39.1,26.2,11.6,20.9,0
64400,10.1,5.9,57.7,340.1,49.7,50.3,50.4,47.9,39.1,26.2,11.6,20.8,0
64410,10,5.8,57.6,339.8,49.4,50.3,50.4,47.9,39.2,26.2,11.6,20.8,0
64420,10,5.8,57.8,339.8,49.5,50.3,50.4,47.9,39.2,26.3,11.6,20.7,0
64430,10,5.8,57.8,339.9,49.1,50.3,50.4,47.9,39.3,26.4,11.6,20.7,0
64440,10,5.8,57.7,340.3,49,50.3,50.4,47.9,39.3,26.4,11.7,20.7,0
64450,10,5.8,57.6,340.1,49,50.3,50.4,48,39.4,26.5,11.7,20.6,0
64460,10.2,6,57.8,340.5,49.1,50.3,50.4,48,39.4,26.5,11.7,20.6,0
64470,10.3,6,57.8,340.9,49.3,50.3,50.4,48,39.4,26.5,11.7,20.5,0
64480,10.4,6.2,57.8,340.6,49.6,50.3,50.4,48,39.5,26.6,11.7,20.5,0
64490,10.5,6.2,57.9,341.3,49.6,50.3,50.4,48,39.5,26.6,11.7,20.4,0
64500,10.5,6.3,58,341.4,49.7,50.3,50.4,48,39.6,26.7,11.7,20.4,0
64510,10.5,6.3,57.8,341.7,49.8,50.3,50.4,48.1,39.6,26.7,11.8,20.3,0
64520,10.6,6.3,57.9,341.2,49.5,50.3,50.4,48.1,39.7,26.7,11.8,20.3,0
64530,10.6,6.3,57.9,342.2,49.2,50.3,50.4,48.1,39.8,26.8,11.8,20.2,0
64540,10.5,6.3,57.8,342.3,49.1,50.3,50.4,48.1,39.8,26.9,11.8,20.2,0
64550,10.5,6.3,57.7,342.3,49,50.3,50.4,48.1,39.9,26.9,11.8,20.1,0
64560,10.5,6.2,57.9,342.4,49.2,50.3,50.4,48.1,39.9,26.9,11.8,20.1,0
64570,10.4,6.2,57.7,342.8,49.6,50.3,50.4,48.2,40,27,11.8,20,0
64580,10.4,6.1,57.6,342.2,49.2,50.3,50.4,48.2,40,27,11.8,20,0
64590,10.4,6.1,57.9,342.9,48.8,50.3,50.4,48.2,40,27.1,11.8,20,0
64600,10.3,6.1,57.6,342.8,49,50.3,50.4,48.3,40.1,27.1,11.9,19.9,0
64610,10.3,6.1,57.5,343.2,49.2,50.2,50.4,48.3,40.1,27.2,11.9,19.9,0
64620,10.2,6,57.6,343.3,49.4,50.2,50.4,48.3,40.2,27.2,11.9,19.8,0
64630,10.2,6,57.7,343.7,49.2,50.3,50.4,48.3,40.2,27.3,11.9,19.8,0
64640,10.1,5.9,57.6,343.8,49.1,50.3,50.4,48.3,40.3,27.3,11.9,19.7,0
64650,10.1,5.9,57.5,343.8,49.1,50.2,50.4,48.3,40.3,27.3,11.9,19.7,0
64660,10.1,5.9,57.6,344.1,49.2,50.2,50.3,48.4,40.4,27.4,11.9,19.6,0
64670,10,5.8,57.7,344.2,49.7,50.2,50.4,48.4,40.4,27.5,11.9,19.6,0
64680,9.9,5.7,57.4,344.1,49.7,50.2,50.3,48.4,40.5,27.5,12,19.6,0
64690,9.9,5.8,57.6,344.5,49.8,50.2,50.3,48.4,40.5,27.6,12,19.5,0
64700,9.9,5.7,57.6,344.7,49.8,50.3,50.3,48.4,40.5,27.6,12,19.5,0
64710,9.8,5.6,57.8,344.6,49.4,50.3,50.3,48.5,40.6,27.7,12,19.4,0
64720,9.7,5.6,57.9,346.9,49.2,50.2,50.3,48.5,40.6,27.7,12,19.4,0
64730,9.8,5.6,58,345.3,49.4,50.3,50.3,48.5,40.7,27.7,12,19.3,0
64740,9.8,5.7,58.1,344.9,49.6,50.3,50.4,48.5,40.7,27.8,12,19.3,0
64750,9.9,5.7,58.2,345.1,49.7,50.2,50.3,48.5,40.8,27.8,12.1,19.3,0
64760,10,5.9,58.3,345.4,49.7,50.3,50.3,48.6,40.9,27.9,12.1,19.2,0
64770,10,5.9,58.3,345.3,49.7,50.3,50.3,48.6,40.9,27.9,12.1,19.2,0
64780,10.2,6,58.5,345.1,49.7,50.3,50.3,48.6,40.9,28,12.1,19.1,0
64790,10.1,6,58.6,345.5,49.8,50.3,50.3,48.6,41,28,12.1,19.1,0
64800,10.1,6,58.6,345.1,49.7,50.3,50.3,48.6,41,28.1,12.1,19,0
64810,10.1,6,58.8,345.7,49.8,50.3,50.3,48.6,41.1,28.1,12.1,19,0
64820,10.1,6,58.7,345.4,49.8,50.2,50.3,48.7,41.1,28.2,12.1,19,0
64830,10.1,6,58.8,346.2,49.9,50.2,50.3,48.7,41.2,28.2,12.1,18.9,0
64840,10.1,6,58.7,345.6,49.9,50.2,50.3,48.8,41.2,28.3,12.2,18.9,0
64850,10.1,6,58.7,346.6,49.9,50.2,50.3,48.8,41.3,28.3,12.2,18.8,0
64860,10.1,5.9,58.4,346.3,49.8,50.3,50.3,48.8,41.3,28.4,12.2,18.8,0
64870,10,5.9,58.7,346.8,49.6,50.3,50.3,48.8,41.3,28.4,12.2,18.8,0
64880,10.1,6,58.6,347,49.5,50.3,50.3,48.8,41.4,28.5,12.2,18.7,0
64890,10.1,5.9,58.4,347.3,49.6,50.2,50.3,48.9,41.4,28.5,12.2,18.7,0
64900,10.1,6,58.6,347.1,49.4,50.2,50.3,48.9,41.5,28.6,12.2,18.6,0
64910,10.1,6,58.7,348.1,49.7,50.2,50.3,48.9,41.5,28.6,12.2,18.6,0
64920,10.1,6,58.6,348,49.6,50.2,50.3,48.9,41.6,28.6,12.2,18.6,0
64930,10.1,6,58.5,348.7,49.8,50.2,50.3,48.9,41.6,28.7,12.3,18.5,0
64940,10.1,6,58.4,348.5,50,50.3,50.3,48.9,41.7,28.7,12.3,18.5,0
64950,10.2,6.1,58.5,349,50.1,50.3,50.3,48.9,41.7,28.8,12.3,18.4,0
64960,10.3,6.1,58.6,348.5,49.5,50.3,50.3,49,41.7,28.8,12.3,18.4,0
64970,10.3,6.1,58.3,349.4,49.7,50.3,50.3,49,41.8,28.9,12.3,18.4,0
64980,10.2,6.1,58.5,349.2,49.5,50.3,50.3,49,41.8,29,12.3,18.3,0
64990,10.3,6.2,58.5,349,49.8,50.3,50.3,49.1,41.9,29,12.3,18.3,0
65000,10.3,6.1,58.2,349,49.9,50.3,50.3,49.1,41.9,29,12.3,18.3,0
65010,10.2,6.1,58.1,349.2,49.8,50.3,50.3,49.1,42,29.1,12.3,18.2,0
65020,10.2,6,58.5,349,49.4,50.2,50.3,49.2,42,29.1,12.3,18.2,0
65030,10.1,6,58.3,349.5,49.4,50.2,50.3,49.2,42.1,29.2,12.4,18.2,0
65040,10.1,5.9,57.9,349.6,49.1,50.2,50.3,49.2,42.1,29.2,12.4,18.1,0
65050,10.1,5.9,58,349.3,48.9,50.2,50.3,49.2,42.1,29.3,12.4,18.1,0
65060,10.1,5.9,58,349.4,49.3,50.2,50.3,49.2,42.2,29.4,12.4,18,0
65070,10,5.9,58.1,349.6,49.6,50.2,50.3,49.2,42.3,29.4,12.4,18,0
65080,10,5.8,58.1,349.6,49.7,50.2,50.3,49.2,42.3,29.4,12.4,18,0
65090,10,5.9,58,350,49.6,50.2,50.3,49.3,42.4,29.4,12.4,17.9,0
65100,10,5.9,57.9,350.1,49.7,50.2,50.3,49.3,42.4,29.5,12.4,17.9,0
65110,10,5.9,58.1,350.7,49.9,50.2,50.3,49.3,42.4,29.6,12.4,17.9,0
65120,10.1,5.9,57.8,350.4,49.8,50.2,50.3,49.3,42.4,29.6,12.4,17.8,0
65130,10.2,6,58,350.9,49.8,50.2,50.3,49.4,42.5,29.7,12.5,17.8,0
65140,10.4,6.2,58,350.7,49.7,50.2,50.3,49.4,42.5,29.7,12.5,17.7,0
65150,10.5,6.3,57.9,350.9,49.8,50.2,50.3,49.4,42.6,29.8,12.5,17.7,0
65160,10.6,6.3,57.8,351.1,49.8,50.2,50.3,49.4,42.7,29.8,12.5,17.7,0
65170,10.5,6.3,57.9,352,50,50.2,50.3,49.5,42.7,29.8,12.5,17.6,0
65180,10.5,6.3,57.7,351.9,50,50.2,50.3,49.5,42.7,29.9,12.5,17.6,0
65190,10.5,6.3,57.8,352,49.7,50.2,50.3,49.5,42.8,29.9,12.5,17.5,0
65200,10.5,6.2,57.7,352.1,49.9,50.2,50.3,49.5,42.8,30,12.5,17.5,0
65210,10.5,6.2,57.6,352.8,49.7,50.2,50.3,49.6,42.8,30.1,12.5,17.5,0
65220,10.5,6.2,57.5,352.8,50.1,50.2,50.3,49.5,42.9,30.1,12.6,17.5,0
65230,10.4,6.1,57.6,352.8,50.1,50.2,50.3,49.6,42.9,30.2,12.5,17.4,0
65240,10.3,6.1,57.5,352.5,50.1,50.3,50.3,49.6,43,30.2,12.6,17.4,0
65250,10.3,6.1,57.5,353,50,50.3,50.3,49.6,43,30.2,12.6,17.4,0
65260,10.3,6.1,57.5,352.8,49.9,50.2,50.3,49.6,43.1,30.3,12.6,17.3,0
65270,10.3,6,57.3,353.3,49.5,50.2,50.3,49.7,43.1,30.3,12.6,17.3,0
65280,10.3,6.1,57.6,353.5,49.8,50.2,50.3,49.7,43.2,30.4,12.6,17.3,0
65290,10.1,5.9,57.4,354,50,50.2,50.3,49.7,43.2,30.4,12.6,17.2,0
65300,10.1,5.8,57.4,353.9,50.2,50.2,50.3,49.8,43.3,30.5,12.6,17.2,0
65310,10,5.8,57.2,354,50.3,50.3,50.3,49.8,43.3,30.5,12.6,17.2,0
65320,10.1,5.8,57.2,354.2,50.3,50.3,50.3,49.8,43.4,30.6,12.6,17.1,0
65330,10,5.8,57.6,358.1,50.1,50.3,50.3,49.8,43.4,30.7,12.7,17.1,0
65340,9.9,5.7,57.5,354.3,49.8,50.3,50.3,49.8,43.4,30.7,12.7,17.1,0
65350,9.9,5.7,57.4,354.3,49.9,50.3,50.3,49.8,43.4,30.7,12.7,17,0
65360,9.8,5.6,57.6,354.5,50,50.3,50.3,49.9,43.5,30.8,12.7,17,0
65370,9.8,5.6,57.6,354.4,50.1,50.3,50.3,49.9,43.6,30.8,12.7,17,0
65380,9.7,5.6,57.8,354.7,50.1,50.3,50.3,49.9,43.6,30.8,12.7,17,0
65390,9.8,5.6,58,354.7,50.1,50.3,50.3,49.9,43.6,30.9,12.7,16.9,0
65400,9.8,5.6,57.9,354.7,50.2,50.3,50.3,50,43.7,31,12.7,16.9,0
65410,9.9,5.7,58,359.1,50.3,50.2,50.3,50,43.7,31,12.7,16.8,0
65420,9.9,5.8,58.1,354.8,50.2,50.3,50.3,50,43.8,31.1,12.8,16.8,0
65430,10,5.8,58.1,354.7,50,50.3,50.3,50.1,43.8,31.2,12.8,16.8,0
65440,10,5.9,58.2,355.2,49.9,50.3,50.3,50,43.8,31.2,12.7,16.7,0
65450,10.2,6,58.1,354.8,50.1,50.3,50.3,50,43.9,31.2,12.8,16.7,0
65460,10.1,6,58.3,355.3,50.2,50.3,50.3,50,43.9,31.3,12.8,16.7,0
65470,10.2,6,58.2,355.4,50.2,50.3,50.3,50.1,43.9,31.3,12.8,16.7,0
65480,10.2,6.1,58.6,357,49.8,50.3,50.3,50.1,44,31.4,12.8,16.6,0
65490,10.2,6,58.3,356.6,49.7,50.3,50.3,50.1,44,31.4,12.8,16.6,0
65500,10.1,6,58.3,356.4,49.9,50.3,50.3,50.1,44.1,31.5,12.8,16.6,0
65510,10.2,6,58.2,356.4,50.2,50.3,50.3,50.1,44.1,31.5,12.8,16.6,0
65520,10.2,6,58.2,356.9,50.4,50.3,50.3,50.2,44.2,31.5,12.8,16.5,0
65530,10.1,6,58.4,357.4,50.5,50.3,50.3,50.2,44.2,31.6,12.8,16.5,0
65540,10.1,6,58.3,357.7,50.5,50.3,50.3,50.2,44.3,31.7,12.8,16.5,0
65550,10.1,6,58.3,357.8,50.5,50.3,50.3,50.2,44.3,31.7,12.8,16.4,0
65560,10.1,6,58.3,357.7,50.5,50.3,50.4,50.2,44.3,31.8,12.9,16.4,0
65570,10,5.9,58.1,358.1,50.5,50.3,50.4,50.3,44.4,31.8,12.9,16.4,0
65580,10.1,5.9,58.2,358.2,50.5,50.3,50.3,50.2,44.4,31.9,12.9,16.4,0
65590,10.2,6,58.1,357.9,50.5,50.3,50.3,50.2,44.4,31.9,12.9,16.3,0
65600,10.2,6,58.2,358.2,50.4,50.3,50.4,50.2,44.5,31.9,12.9,16.3,0
65610,10.3,6.1,57.9,357.9,50.4,50.3,50.4,50.3,44.5,32,12.9,16.3,0
65620,10.4,6.2,58.3,358.1,50.5,50.3,50.4,50.3,44.6,32.1,12.9,16.2,0
65630,10.3,6.1,58,357.8,50.5,50.3,50.4,50.3,44.6,32.1,12.9,16.2,0
65640,10.4,6.2,58.1,358.1,50.5,50.3,50.3,50.3,44.7,32.2,12.9,16.2,0
65650,10.3,6.1,58,358.1,50.5,50.3,50.3,50.3,44.7,32.2,12.9,16.1,0
65660,10.4,6.2,58.1,358.4,50.4,50.3,50.3,50.3,44.7,32.3,13,16.1,0
65670,10.3,6.1,57.9,358,50.5,50.3,50.4,50.3,44.8,32.3,13,16.1,0
65680,10.3,6.1,57.9,358.4,50.5,50.3,50.4,50.4,44.8,32.3,13,16.1,0
65690,10.3,6.1,58.1,358.5,50.5,50.3,50.3,50.3,44.9,32.4,13,16,0
65700,10.2,6,58,358.7,50.6,50.3,50.4,50.4,44.9,32.4,13,16,0
65710,10.2,6,57.9,358.5,50.5,50.3,50.4,50.4,44.9,32.5,13,16,0
65720,10.1,5.9,57.8,359.4,50.5,50.3,50.3,50.4,45,32.5,13,16,0
65730,10.1,5.9,57.7,359,50.6,50.4,50.4,50.4,45,32.6,13,15.9,0
65740,10.1,5.9,57.8,359.8,50.6,50.4,50.4,50.4,45.1,32.6,13,15.9,0
65750,10,5.8,57.7,359.9,50.5,50.4,50.4,50.4,45.1,32.7,13,15.9,0
65760,9.9,5.7,57.8,360.5,50.5,50.4,50.4,50.4,45.2,32.7,13,15.9,0
65770,9.9,5.7,57.8,360.8,50.6,50.4,50.4,50.4,45.2,32.8,13,15.8,0
65780,9.9,5.7,57.9,361.2,50.6,50.3,50.4,50.4,45.2,32.8,13,15.8,0
65790,9.9,5.8,57.8,361.3,50.6,50.4,50.4,50.4,45.2,32.9,13.1,15.8,0
65800,9.9,5.8,57.8,362,50.6,50.4,50.4,50.4,45.3,32.9,13.1,15.8,0
65810,10,5.9,57.9,361.5,50.6,50.4,50.4,50.4,45.3,33,13.1,15.7,0
65820,10,5.9,57.9,361.8,50.6,50.4,50.4,50.4,45.4,33,13.1,15.7,0
65830,10.1,5.9,58.2,362.4,50.5,50.4,50.4,50.4,45.4,33.1,13.1,15.7,0
65840,10.1,5.9,58.1,362.6,50.6,50.4,50.4,50.4,45.5,33.1,13.1,15.7,0
65850,10.2,6,58.1,362,50.6,50.4,50.4,50.5,45.5,33.2,13.1,15.7,0
65860,10.3,6.1,58,362,50.6,50.4,50.4,50.5,45.5,33.2,13.1,15.6,0
65870,10.4,6.2,58.3,361.9,50.6,50.4,50.4,50.5,45.6,33.3,13.1,15.6,0
65880,10.4,6.2,58.3,361.7,50.6,50.4,50.4,50.5,45.6,33.3,13.1,15.6,0
65890,10.6,6.3,58,361.8,50.6,50.4,50.4,50.5,45.7,33.4,13.1,15.5,0
65900,10.4,6.2,58.1,361.8,50.6,50.4,50.4,50.5,45.7,33.4,13.1,15.5,0
65910,10.4,6.2,58,361.4,50.6,50.4,50.4,50.5,45.7,33.5,13.2,15.5,0
65920,10.4,6.2,58,361.7,50.6,50.4,50.4,50.5,45.8,33.5,13.2,15.5,0
65930,10.3,6.1,57.8,361.3,50.6,50.4,50.4,50.5,45.8,33.6,13.2,15.4,0
65940,10.2,6,57.9,361.3,50.6,50.4,50.4,50.5,45.9,33.6,13.2,15.4,0
65950,10.2,6,57.7,361.5,50.6,50.4,50.4,50.5,45.9,33.7,13.2,15.4,0
65960,10.2,5.9,57.7,361.8,50.4,50.4,50.4,50.5,45.9,33.7,13.2,15.4,0
65970,10.2,5.9,57.5,362,50.4,50.4,50.4,50.5,46,33.7,13.2,15.4,0
65980,10.1,5.9,57.7,362.6,50.6,50.4,50.5,50.5,46,33.8,13.2,15.3,0
65990,10.1,5.9,57.6,362.7,50.6,50.4,50.5,50.5,46.1,33.8,13.2,15.3,0
66000,10,5.8,57.7,363.5,50.6,50.4,50.5,50.5,46.1,33.9,13.2,15.3,0
66010,9.9,5.7,57.9,368.6,50.7,50.4,50.5,50.5,46.1,34,13.3,15.3,0
66020,10,5.8,57.5,364.5,50.6,50.4,50.5,50.5,46.2,34,13.3,15.2,0
66030,10,5.8,57.7,365,50.6,50.5,50.5,50.5,46.2,34.1,13.3,15.2,0
66040,10,5.8,57.8,365.2,50.7,50.4,50.5,50.5,46.2,34.1,13.3,15.2,0
66050,10,5.8,57.6,365.3,50.7,50.5,50.5,50.5,46.3,34.1,13.3,15.2,0
66060,10,5.8,57.7,367.9,50.7,50.5,50.5,50.5,46.3,34.2,13.3,15.2,0
66070,10,5.8,57.6,365.8,50.7,50.5,50.5,50.5,46.3,34.2,13.3,15.1,0
66080,10.1,5.9,57.6,366.6,50.7,50.5,50.5,50.5,46.4,34.3,13.3,15.1,0
66090,10.2,6,57.9,365.6,50.7,50.5,50.5,50.5,46.4,34.3,13.3,15.1,0
66100,10.3,6.1,57.9,365.6,50.7,50.5,50.5,50.5,46.5,34.4,13.3,15.1,0
66110,10.4,6.2,57.9,364.8,50.7,50.5,50.5,50.5,46.5,34.4,13.3,15.1,0
66120,10.5,6.2,57.9,365,50.7,50.5,50.5,50.5,46.5,34.5,13.3,15,0
66130,10.4,6.2,57.8,364,50.7,50.5,50.5,50.5,46.6,34.6,13.3,15,0
66140,10.5,6.3,58.1,364.2,50.7,50.5,50.5,50.5,46.6,34.6,13.3,15,0
66150,10.4,6.2,57.9,363.2,50.8,50.5,50.5,50.5,46.6,34.6,13.3,15,0
66160,10.5,6.3,57.9,363.7,50.7,50.5,50.5,50.5,46.7,34.7,13.4,15,0
66170,10.4,6.2,57.9,363.4,50.7,50.5,50.5,50.6,46.7,34.7,13.4,14.9,0
66180,10.3,6.1,58,363.5,50.8,50.5,50.5,50.6,46.7,34.8,13.4,14.9,0
66190,10.3,6.1,57.7,363.7,50.8,50.5,50.5,50.6,46.8,34.8,13.4,14.9,0
66200,10.2,6.1,57.9,364.1,50.8,50.5,50.5,50.6,46.8,34.9,13.4,14.9,0
66210,10.2,6,57.9,364.6,50.8,50.5,50.5,50.6,46.9,34.9,13.4,14.8,0
66220,10.1,5.9,57.7,365.1,50.8,50.5,50.6,50.6,46.9,35,13.4,14.8,0
66230,10.2,5.9,57.5,365.1,50.7,50.6,50.6,50.6,47,35,13.4,14.8,0
66240,10.1,5.9,57.6,366.6,50.8,50.6,50.6,50.6,47,35.1,13.4,14.8,0
66250,10,5.8,57.8,367,50.8,50.6,50.6,50.6,47,35.1,13.4,14.8,0
66260,9.9,5.7,57.7,368.3,50.8,50.6,50.6,50.6,47,35.1,13.4,14.7,0
66270,9.9,5.7,57.5,368.3,50.8,50.6,50.6,50.6,47.1,35.2,13.4,14.7,0
66280,9.9,5.7,57.8,368.7,50.8,50.6,50.6,50.6,47.1,35.3,13.5,14.7,0
66290,9.9,5.7,57.8,368.8,50.8,50.6,50.6,50.6,47.2,35.3,13.4,14.7,0
66300,9.8,5.7,57.8,369.1,50.8,50.6,50.6,50.6,47.2,35.3,13.4,14.7,0
66310,9.8,5.7,57.8,369.4,50.8,50.6,50.6,50.6,47.2,35.4,13.5,14.7,0
66320,9.9,5.8,58.1,369.7,50.8,50.6,50.6,50.6,47.3,35.4,13.5,14.6,0
66330,9.9,5.7,58,369.4,50.8,50.6,50.6,50.6,47.3,35.5,13.5,14.6,0
66340,10,5.8,57.9,369.5,50.9,50.6,50.6,50.6,47.3,35.6,13.5,14.6,0
66350,10.2,6.1,58.3,369.3,50.9,50.6,50.6,50.6,47.4,35.6,13.5,14.6,0
66360,10.2,6.1,58.2,368.7,50.9,50.6,50.7,50.6,47.4,35.7,13.5,14.6,0
66370,10.2,6,58.4,368.6,50.9,50.6,50.7,50.7,47.5,35.7,13.5,14.5,0
66380,10.2,6,58.2,367.7,50.9,50.6,50.7,50.6,47.5,35.7,13.5,14.5,0
66390,10.3,6.1,58.2,367.5,50.9,50.6,50.7,50.6,47.5,35.8,13.5,14.5,0
66400,10.3,6.1,58.3,366.6,50.9,50.6,50.7,50.7,47.6,35.9,13.5,14.5,0
66410,10.3,6.1,58.2,366.6,50.9,50.7,50.7,50.7,47.6,35.9,13.5,14.5,0
66420,10.3,6.1,58.6,366.1,50.9,50.7,50.7,50.7,47.6,36,13.6,14.5,0
66430,10.2,6,58.3,366.6,50.9,50.7,50.7,50.7,47.7,36,13.5,14.4,0
66440,10.1,6,58.4,366.8,50.9,50.7,50.7,50.7,47.7,36,13.6,14.4,0
66450,10.1,6,58.2,367.1,50.9,50.7,50.7,50.7,47.7,36.1,13.6,14.4,0
66460,10.2,6,58.3,371.4,50.9,50.7,50.7,50.7,47.8,36.1,13.6,14.4,0
66470,10.2,6,58.4,368.2,50.9,50.7,50.7,50.7,47.8,36.2,13.6,14.4,0
66480,10.2,6,58.5,368.5,50.9,50.7,50.7,50.7,47.8,36.2,13.6,14.4,0
66490,10.2,6.1,58.3,368.8,51,50.7,50.7,50.7,47.9,36.3,13.6,14.3,0
66500,10.1,6,58.4,369.6,51,50.7,50.7,50.7,47.9,36.3,13.6,14.3,0
66510,10.2,6,58.1,370,51,50.7,50.7,50.7,47.9,36.4,13.6,14.3,0
66520,10.3,6.1,58.1,371.4,51,50.8,50.7,50.7,48,36.4,13.6,14.3,0
66530,10.2,6,57.9,371.9,51,50.8,50.7,50.7,48,36.5,13.6,14.3,0
66540,10.4,6.2,58,372.3,51,50.8,50.8,50.8,48.1,36.5,13.6,14.3,0
66550,10.4,6.2,58,374.9,51,50.8,50.8,50.8,48.1,36.6,13.6,14.2,0
66560,10.4,6.2,58.1,376.5,51,50.8,50.8,50.8,48.1,36.6,13.6,14.2,0
66570,10.4,6.2,58.2,373.1,51,50.8,50.8,50.8,48.2,36.6,13.6,14.2,0
66580,10.4,6.2,58.1,373.4,51,50.8,50.8,50.8,48.2,36.7,13.6,14.2,0
66590,10.4,6.2,57.9,372.9,51,50.8,50.8,50.8,48.2,36.8,13.6,14.2,0
66600,10.2,6,58,371.6,51,50.8,50.9,50.8,48.2,36.8,13.6,14.2,0
66610,10.2,6.1,58.1,371.9,51,50.8,50.9,50.8,48.3,36.9,13.6,14.1,0
66620,10.3,6.1,57.9,370.9,51.1,50.8,50.8,50.8,48.3,36.9,13.7,14.1,0
66630,10.2,6,57.7,370.2,50.9,50.8,50.8,50.8,48.4,37,13.7,14.1,0
66640,10.1,6,58,369.5,51,50.9,50.9,50.8,48.4,37,13.7,14.1,0
66650,10.2,6,57.8,369.6,51,50.8,50.9,50.8,48.4,37,13.7,14.1,0
66660,10,5.9,57.9,369.3,51.1,50.8,50.9,50.8,48.4,37.1,13.7,14.1,0
66670,10,5.8,57.7,369.1,51.1,50.8,50.9,50.8,48.5,37.1,13.7,14,0
66680,9.9,5.8,57.8,368.8,51.1,50.8,50.9,50.9,48.5,37.2,13.7,14,0
66690,9.9,5.7,57.7,369.3,51.1,50.8,50.9,50.9,48.5,37.2,13.7,14,0
66700,9.8,5.6,57.8,369.5,51.1,50.9,50.9,50.9,48.6,37.3,13.7,14,0
66710,9.8,5.7,57.9,370.5,51.1,50.9,50.9,50.9,48.6,37.4,13.7,14,0
66720,9.8,5.6,57.9,370.8,51.1,50.9,50.9,50.9,48.7,37.4,13.7,14,0
66730,9.9,5.7,58,371.2,51.2,50.9,50.9,50.9,48.7,37.4,13.7,14,0
66740,10,5.9,58.1,371.4,51.2,50.9,50.9,50.9,48.8,37.4,13.7,14,0
66750,10.2,6,58,372.9,51.2,50.9,50.9,50.9,48.8,37.5,13.7,13.9,0
66760,10.3,6.1,57.9,373.6,51.2,50.9,50.9,51,48.8,37.5,13.7,13.9,0
66770,10.3,6.1,58.2,374,51.2,51,50.9,51,48.9,37.6,13.8,13.9,0
66780,10.4,6.2,58.2,374.6,51.2,51,50.9,51,48.9,37.7,13.8,13.9,0
66790,10.5,6.3,58.1,375.9,51.2,51,51,51,48.9,37.7,13.7,13.9,0
66800,10.5,6.3,58.3,376.1,51.2,51,51,51,48.9,37.7,13.7,13.9,0
66810,10.4,6.2,58,376.5,51.2,51,51,51,49,37.8,13.8,13.9,0
66820,10.4,6.2,58.2,375.4,51.2,51,51,51,49,37.9,13.7,13.9,0
66830,10.4,6.2,58.1,374.8,51.2,51,51,51,49,37.9,13.8,13.8,0
66840,10.4,6.2,58.1,373.5,51.2,51,51,51,49.1,37.9,13.8,13.8,0
66850,10.3,6.1,58.1,373,51.3,51,51,51,49.1,38,13.8,13.8,0
66860,10.2,6,57.8,371.8,51.3,51,51,51,49.1,38,13.8,13.8,0
66870,10.3,6.1,58.1,371.1,51.3,51,51,51,49.1,38.1,13.8,13.8,0
66880,10.2,6,58.1,370.4,51.3,51,51,51,49.2,38.2,13.8,13.8,0
66890,10.2,6,58,370.8,51.3,51,51,51,49.2,38.2,13.8,13.8,0
66900,10.2,6,57.8,370.3,51.3,51,51,51.1,49.2,38.2,13.8,13.8,0
66910,10.1,5.9,57.8,372.5,51.3,51,51,51,49.3,38.3,13.8,13.7,0
66920,10.1,5.9,57.8,371.5,51.3,51,51,51.1,49.3,38.3,13.8,13.7,0
66930,10,5.8,57.5,373.7,51.3,51,51.1,51.1,49.3,38.4,13.8,13.7,0
66940,10,5.8,57.8,372.5,51.3,51.1,51.1,51.1,49.4,38.4,13.9,13.7,0
66950,9.9,5.7,57.7,373.5,51.3,51.1,51.1,51.1,49.5,38.4,13.9,13.7,0
66960,9.8,5.7,57.7,377.4,51.4,51.1,51.1,51.1,49.5,38.4,13.8,13.7,0
66970,9.8,5.6,57.7,374.5,51.4,51.1,51.1,51.1,49.5,38.5,13.9,13.7,0
66980,9.8,5.7,57.8,375,51.4,51.1,51.1,51.1,49.5,38.5,13.8,13.6,0
66990,9.9,5.7,57.8,376.2,51.4,51.1,51.1,51.1,49.5,38.6,13.8,13.6,0
67000,9.9,5.7,57.7,382.7,51.4,51.1,51.1,51.1,49.5,38.7,13.9,13.6,0
67010,9.9,5.8,58,382.9,51.4,51.1,51.2,51.1,49.5,38.8,13.9,13.6,0
67020,10.1,5.9,57.9,382.3,51.4,51.2,51.2,51.2,49.6,38.8,13.9,13.6,0
67030,10.3,6.1,57.9,383.2,51.3,51.1,51.2,51.2,49.6,38.8,13.9,13.6,0
67040,10.2,6.1,58.1,383,51.2,51.1,51.2,51.2,49.6,38.8,13.9,13.6,0
67050,10.2,6,58,378.1,51.2,51.2,51.2,51.2,49.7,38.9,13.9,13.6,0
67060,10.2,6.1,58.1,378.8,51.2,51.2,51.2,51.2,49.7,39,13.9,13.6,0
67070,10.3,6.2,58.1,376.2,51.3,51.2,51.2,51.2,49.8,39,13.9,13.6,0
67080,10.4,6.2,58.3,374.6,51.5,51.2,51.2,51.2,49.8,39,13.9,13.6,0
67090,10.3,6.1,58.1,373.8,51.5,51.2,51.2,51.2,49.9,39.1,13.9,13.5,0
67100,10.3,6.1,58,372.6,51.5,51.2,51.2,51.2,49.9,39.2,13.9,13.5,0
67110,10.3,6.1,58.1,372.5,51.5,51.2,51.2,51.3,50,39.3,13.9,13.5,0
67120,10.2,6,58.1,372.4,51.5,51.2,51.2,51.3,50,39.3,13.9,13.5,0
67130,10.2,6,57.9,372.6,51.5,51.3,51.3,51.3,50,39.3,13.9,13.5,0
67140,10.2,6,58,372.5,51.5,51.3,51.3,51.3,50,39.3,14,13.5,0
67150,10.1,5.9,57.7,372.3,51.5,51.3,51.3,51.3,50,39.3,14,13.5,0
67160,10.1,5.9,58.1,373.2,51.5,51.3,51.3,51.3,50,39.3,14,13.5,0
67170,10,5.9,58,374.2,51.5,51.3,51.3,51.3,50,39.4,14,13.4,0
67180,10,5.8,57.7,374.9,51.5,51.3,51.3,51.3,50.1,39.4,14,13.4,0
67190,10,5.8,58,375.6,51.6,51.3,51.3,51.3,50.1,39.5,14,13.4,0
67200,10,5.8,57.9,376.2,51.6,51.3,51.3,51.3,50.1,39.6,14,13.4,0
67210,10,5.9,58,377.1,51.6,51.3,51.3,51.3,50.2,39.6,14,13.4,0
67220,10,5.8,58.2,378.2,51.6,51.3,51.4,51.3,50.2,39.7,14,13.4,0
67230,10,5.9,57.9,378.4,51.6,51.3,51.4,51.4,50.2,39.8,14,13.4,0
67240,10.3,6.1,58,379.4,51.6,51.3,51.4,51.4,50.3,39.8,14,13.4,0
67250,10.3,6.1,58.1,379.9,51.6,51.3,51.4,51.4,50.3,39.9,14,13.4,0
67260,10.4,6.2,58.1,381,51.6,51.4,51.4,51.4,50.4,39.9,14,13.4,0
67270,10.5,6.3,58.2,381.6,51.6,51.4,51.4,51.4,50.4,39.9,14,13.4,0
67280,10.5,6.3,58.2,381.6,51.7,51.4,51.4,51.4,50.4,39.9,14,13.3,0
67290,10.5,6.3,58.3,380.2,51.7,51.4,51.4,51.4,50.4,39.9,14,13.3,0
67300,10.5,6.3,58.1,379.6,51.7,51.4,51.4,51.4,50.4,40,14,13.3,0
67310,10.4,6.2,58,378.4,51.7,51.4,51.4,51.4,50.4,40.1,14,13.3,0
67320,10.4,6.2,57.9,377.3,51.7,51.4,51.4,51.4,50.4,40.1,14,13.3,0
67330,10.4,6.2,58.2,375.9,51.7,51.4,51.4,51.4,50.5,40.2,14,13.3,0
67340,10.3,6.1,57.9,375,51.7,51.4,51.4,51.5,50.5,40.3,14,13.3,0
67350,10.3,6,57.8,374.4,51.7,51.5,51.5,51.5,50.5,40.3,14.1,13.3,0
67360,10.3,6.1,58.1,374.2,51.7,51.5,51.5,51.5,50.5,40.3,14.1,13.3,0
67370,10.3,6.1,57.8,374.3,51.7,51.5,51.5,51.5,50.5,40.3,14.1,13.3,0
67380,10.2,6,57.6,374.9,51.7,51.5,51.5,51.5,50.6,40.3,14.1,13.3,0
67390,10.1,5.9,57.9,375.1,51.7,51.5,51.5,51.5,50.6,40.4,14.1,13.2,0
67400,10,5.8,57.6,375.9,51.8,51.5,51.5,51.5,50.6,40.5,14.1,13.3,0
