Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
67410,10,5.9,57.7,378.7,51.8,51.5,51.5,51.6,50.6,40.6,14.1,13.2,0
67420,9.9,5.7,57.4,377.9,51.8,51.5,51.5,51.6,50.6,40.6,14.1,13.2,0
67430,9.9,5.7,57.7,378.1,51.8,51.5,51.6,51.6,50.7,40.7,14.1,13.2,0
67440,10,5.8,57.8,379,51.8,51.6,51.6,51.6,50.7,40.7,14.1,13.2,0
67450,9.9,5.8,57.9,380,51.8,51.5,51.6,51.6,50.7,40.7,14.1,13.2,0
67460,9.9,5.8,57.9,381.2,51.8,51.6,51.6,51.6,50.7,40.7,14.1,13.2,0
67470,9.8,5.7,57.9,381.6,51.8,51.6,51.6,51.6,50.7,40.7,14.1,13.2,0
67480,9.8,5.7,57.8,387.5,51.8,51.6,51.6,51.6,50.7,40.8,14.1,13.2,0
67490,9.9,5.7,58,389.2,51.7,51.6,51.6,51.6,50.8,40.8,14.1,13.2,0
67500,9.9,5.8,58,383.9,51.7,51.6,51.6,51.6,50.7,40.9,14.1,13.2,0
67510,9.9,5.8,57.9,383.1,51.8,51.6,51.6,51.6,50.8,41,14.1,13.2,0
67520,10.1,5.9,58.2,386.1,51.8,51.6,51.6,51.7,50.8,41.1,14.1,13.2,0
67530,10.2,6,58.2,381.4,51.8,51.6,51.6,51.7,50.8,41.2,14.1,13.1,0
67540,10.1,6,58.1,380,51.9,51.6,51.6,51.7,50.8,41.2,14.1,13.1,0
67550,10.3,6.1,58.3,378.3,51.9,51.7,51.7,51.7,50.8,41.2,14.1,13.1,0
67560,10.3,6.2,58.1,377.6,51.9,51.7,51.7,51.8,50.9,41.2,14.2,13.1,0
67570,10.3,6.1,58.4,376.6,51.9,51.7,51.7,51.7,50.9,41.2,14.1,13.1,0
67580,10.2,6.1,58.3,376.2,51.9,51.7,51.7,51.8,50.9,41.2,14.2,13.1,0
67590,10.2,6.1,58.2,375.9,51.9,51.7,51.7,51.8,50.9,41.3,14.2,13.1,0
67600,10.2,6,58.2,376.3,51.9,51.7,51.7,51.8,50.9,41.4,14.2,13.1,0
67610,10.2,6.1,58.3,375.7,52,51.7,51.7,51.8,50.9,41.5,14.2,13.1,0
67620,10.3,6.1,58.2,377,52,51.7,51.7,51.8,51,41.5,14.2,13.1,0
67630,10.2,6.1,58.1,377.6,52,51.7,51.7,51.8,51,41.4,14.2,13.1,0
67640,10.2,6,58.2,378.7,52,51.7,51.8,51.8,51,41.4,14.2,13.1,0
67650,10.1,6,58.3,379.1,52,51.8,51.8,51.8,51,41.5,14.2,13.1,0
67660,10.1,5.9,57.9,380.1,52,51.7,51.8,51.8,51.1,41.6,14.2,13.1,0
67670,10.2,6,58.2,380.7,52,51.7,51.8,51.8,51.1,41.7,14.2,13.1,0
67680,10.2,6,58,382.1,52,51.8,51.8,51.8,51.1,41.8,14.2,13,0
67690,10.2,6,58.1,382.9,52.1,51.8,51.8,51.8,51.1,41.9,14.2,13,0
67700,10.2,6,58,383.7,52.1,51.8,51.8,51.9,51.1,41.8,14.2,13,0
67710,10.3,6.1,57.9,384.8,52.1,51.8,51.8,51.9,51.1,41.8,14.2,13,0
67720,10.2,6,57.9,385.7,52.1,51.8,51.8,51.9,51.1,41.8,14.2,13,0
67730,10.3,6.1,58,385.3,52.1,51.9,51.9,51.9,51.1,41.9,14.2,13,0
67740,10.3,6.1,58.1,385.4,52.1,51.9,51.9,51.9,51.1,41.9,14.2,13,0
67750,10.3,6.1,57.9,384.2,52.2,51.9,51.9,51.9,51.1,42,14.2,13,0
67760,10.2,6,58,383.6,52.2,51.9,51.9,51.9,51.2,42,14.2,13,0
67770,10.2,6,57.8,382.3,52.1,51.9,51.9,52,51.2,42.1,14.2,13,0
67780,10.2,6,57.7,381.3,52.2,51.9,51.9,52,51.2,42.2,14.2,13,0
67790,10.3,6.1,57.9,380.4,52.2,51.9,51.9,52,51.2,42.3,14.2,13,0
67800,10.2,6,57.7,379.6,52.2,51.9,52,52,51.2,42.4,14.3,13,0
67810,10.2,6,57.9,379.2,52.2,51.9,52,52,51.2,42.4,14.3,13,0
67820,10.2,6,58,378.6,52.2,51.9,52,52,51.2,42.4,14.3,12.9,0
67830,10.2,6,57.7,378.5,52.2,51.9,52,52,51.3,42.4,14.3,12.9,0
67840,10.2,6,58,379.4,52.2,52,52,52,51.3,42.4,14.3,13,0
67850,10.1,5.9,57.9,379.2,52.2,52,52,52,51.3,42.4,14.3,12.9,0
67860,10.1,5.9,58.1,380.2,52.2,52,52,52,51.3,42.4,14.3,12.9,0
67870,10,5.8,57.7,380.5,52.2,52,52,52,51.3,42.4,14.3,12.9,0
67880,10.1,5.9,57.9,382,52.2,52,52,52,51.3,42.5,14.3,12.9,0
67890,10,5.9,57.9,382.4,52.3,52,52,52,51.3,42.6,14.3,12.9,0
67900,10,5.9,57.9,383.9,52.3,52.1,52,52,51.3,42.7,14.3,12.9,0
67910,10.1,5.9,57.9,384.8,52.4,52.1,52.1,52.1,51.3,42.8,14.3,12.9,0
67920,10.3,6.1,58,385.6,52.3,52.1,52.1,52.1,51.3,42.8,14.3,12.9,0
67930,10.2,6,58,386.2,52.3,52.1,52.1,52.1,51.3,42.8,14.3,12.9,0
67940,10.4,6.2,57.9,389.9,52.3,52.1,52.1,52.1,51.4,42.8,14.3,12.9,0
67950,10.5,6.3,58,390.7,52.3,52.1,52.1,52.1,51.4,42.8,14.3,12.9,0
67960,10.4,6.2,57.9,388.4,52.3,52.1,52.1,52.2,51.4,42.9,14.3,12.9,0
67970,10.4,6.2,57.8,389.6,52.3,52.1,52.1,52.2,51.4,43,14.3,12.9,0
67980,10.5,6.3,57.9,1.7,52.3,52.1,52.2,52.2,51.4,43,14.3,12.9,0
67990,10.5,6.3,58.1,1.6,52.3,52.1,52.2,52.2,51.4,43.1,14.4,12.9,0
68000,10.5,6.3,58.2,1.7,52.3,52.2,52.2,52.2,51.5,43.2,14.5,12.9,0
68010,10.5,6.3,58.2,1.6,52.4,52.2,52.2,52.2,51.5,43.2,14.6,12.8,0
68020,10.6,6.3,57.8,1.7,52.4,52.2,52.2,52.2,51.5,43.3,14.7,12.9,0
68030,10.6,6.4,58.1,1.6,52.4,52.2,52.2,52.2,51.5,43.3,14.8,12.8,0
68040,10.5,6.3,57.8,1.7,52.4,52.2,52.2,52.2,51.5,43.3,14.8,12.9,0
68050,10.5,6.3,58,1.6,52.4,52.2,52.2,52.2,51.5,43.3,14.8,12.8,0
68060,10.5,6.3,57.8,1.7,52.4,52.2,52.2,52.2,51.5,43.3,14.8,12.8,0
68070,10.5,6.3,57.9,1.7,52.3,52.2,52.2,52.2,51.5,43.4,14.7,12.8,0
68080,10.5,6.2,57.6,1.6,52.3,52.2,52.2,52.2,51.5,43.4,14.7,12.8,0
68090,10.5,6.2,57.4,1.7,52.3,52.2,52.2,52.2,51.5,43.4,14.6,12.8,0
68100,10.3,6.1,57.5,1.6,52.2,52.2,52.2,52.2,51.5,43.4,14.6,12.8,0
68110,10.3,6.1,57.7,1.7,52,52.2,52.2,52.2,51.5,43.4,14.6,12.8,0
68120,10.3,6.1,57.5,1.6,51.9,52.2,52.2,52.2,51.5,43.4,14.5,12.8,0
68130,10.3,6.1,57.5,1.7,51.6,52.2,52.2,52.2,51.5,43.4,14.5,12.9,0
68140,10.4,6.1,57.6,1.6,51.8,52.2,52.2,52.2,51.5,43.3,14.4,12.8,0
68150,10.3,6,57.8,1.7,52,52.2,52.2,52.2,51.5,43.2,14.4,12.8,0
68160,10.2,6,57.7,1.6,52.1,52.2,52.2,52.2,51.5,43.2,14.3,12.8,0
68170,10.2,5.9,57.5,1.7,52.2,52.2,52.2,52.2,51.5,43.3,14.3,12.8,0
68180,10.2,5.9,57.6,1.5,52,52.1,52.2,52.2,51.5,43.4,14.2,12.8,0
68190,10.1,5.9,57.9,1.7,51.8,52.1,52.2,52.2,51.6,43.5,14.2,12.9,0
68200,10.1,5.9,57.9,1.5,51.7,52.1,52.2,52.2,51.5,43.5,14.1,12.9,0
68210,10.2,6,57.9,1.8,51.8,52.2,52.2,52.2,51.6,43.4,14.1,12.9,0
68220,10.1,5.9,58,1.6,51.8,52.2,52.2,52.2,51.5,43.3,14.1,12.9,0
68230,10,5.9,58.2,1.7,51.6,52.2,52.2,52.2,51.5,43.2,14,12.9,0
68240,10,5.8,58.1,1.6,51.8,52.2,52.2,52.2,51.5,43.2,14,12.9,0
68250,9.9,5.8,58.3,1.7,52,52.2,52.2,52.2,51.5,43.2,13.9,12.9,0
68260,10,5.9,58.2,1.5,51.9,52.2,52.2,52.2,51.5,43.1,13.9,12.9,0
68270,9.9,5.8,58.6,1.7,51.5,52.2,52.2,52.2,51.5,43.1,13.9,12.9,0
68280,9.9,5.8,58.5,1.5,51.4,52.1,52.2,52.2,51.5,43.2,13.9,12.9,0
68290,9.9,5.8,58.5,1.7,51.7,52.1,52.2,52.2,51.5,43.2,13.8,12.9,0
68300,9.9,5.8,58.6,1.6,51.9,52.1,52.2,52.2,51.5,43.3,13.8,12.9,0
68310,9.9,5.8,58.8,1.7,51.9,52.2,52.2,52.2,51.5,43.3,13.8,12.9,0
68320,9.8,5.8,58.9,1.5,51.7,52.1,52.2,52.2,51.5,43.3,13.7,12.9,0
68330,9.9,5.8,58.9,1.7,51.7,52.1,52.2,52.3,51.5,43.2,13.7,12.9,0
68340,9.9,5.8,58.9,1.5,51.9,52.1,52.2,52.3,51.5,43.2,13.7,12.9,0
68350,10,5.9,59.2,1.7,51.9,52.1,52.2,52.3,51.5,43.1,13.7,12.9,0
68360,10,5.9,59,1.6,51.9,52.1,52.2,52.3,51.5,43.1,13.6,12.9,0
68370,10.2,6.1,59.3,1.7,51.6,52.1,52.2,52.3,51.5,43.1,13.6,12.9,0
68380,10.3,6.2,59,1.5,51.9,52.1,52.2,52.3,51.5,43.1,13.6,12.9,0
68390,10.4,6.3,59.2,1.7,51.8,52.1,52.2,52.3,51.5,43.1,13.6,12.9,0
68400,10.5,6.4,59.3,1.5,51.8,52.1,52.2,52.3,51.5,43.1,13.5,12.9,0
68410,10.6,6.5,59.2,1.7,51.7,52.1,52.2,52.3,51.5,43.1,13.5,12.9,0
68420,10.5,6.4,58.9,1.5,51.7,52.1,52.2,52.3,51.5,43.1,13.5,12.9,0
68430,10.5,6.4,59.2,1.7,51.8,52.1,52.2,52.3,51.5,43.1,13.5,12.9,0
68440,10.5,6.4,59,1.6,51.7,52.1,52.2,52.2,51.5,43,13.4,12.9,0
68450,10.5,6.4,59,1.7,51.6,52.1,52.2,52.2,51.5,43,13.4,12.9,0
68460,10.5,6.4,58.9,1.5,51.6,52.1,52.2,52.2,51.5,43,13.4,12.9,0
68470,10.5,6.3,58.6,1.7,51.3,52.1,52.2,52.2,51.5,43.1,13.4,12.9,0
68480,10.5,6.4,58.7,1.5,51.2,52.1,52.2,52.2,51.5,43.1,13.3,12.9,0
68490,10.4,6.3,58.8,1.7,51.4,52,52.2,52.2,51.5,43.1,13.3,12.9,0
68500,10.4,6.2,58.4,1.5,51.6,52,52.2,52.2,51.5,43,13.3,12.9,0
68510,10.4,6.3,58.5,1.7,51.4,52,52.2,52.2,51.5,43,13.3,12.9,0
68520,10.2,6.1,58.2,1.5,51,52,52.2,52.2,51.5,43,13.3,12.9,0
68530,10.2,6.1,58.1,1.7,51.2,52,52.2,52.2,51.5,42.9,13.2,12.9,0
68540,10.2,6,58.3,1.5,51.4,52,52.2,52.3,51.5,43,13.2,12.9,0
68550,10.2,6,58.3,1.7,51.4,52,52.2,52.3,51.5,43,13.2,12.9,0
68560,10.1,6,58.3,1.6,51.3,52,52.1,52.3,51.5,43,13.2,13,0
68570,10.1,5.9,58.3,1.7,51.3,52.1,52.1,52.3,51.5,43,13.2,13,0
68580,10,5.9,58.3,1.7,51.5,52.1,52.2,52.3,51.5,42.9,13.2,13,0
68590,10.1,5.9,58.4,1.7,51.7,52.1,52.1,52.2,51.5,42.9,13.1,13,0
68600,10,5.9,58.2,1.5,51.8,52.1,52.2,52.2,51.5,42.9,13.1,13,0
68610,10.1,5.9,58.1,1.7,51.7,52.1,52.2,52.2,51.5,42.9,13.1,13,0
68620,10,5.8,58.2,1.6,51.8,52.1,52.2,52.2,51.5,42.9,13.1,13,0
68630,10,5.9,58.2,1.7,51.5,52.1,52.2,52.2,51.5,42.9,13.1,13,0
68640,10,5.9,58.2,1.5,51.5,52.1,52.2,52.2,51.5,42.9,13,13,0
68650,10,5.9,58.4,1.7,51.7,52.1,52.2,52.2,51.5,42.9,13,13,0
68660,10,5.8,58.2,1.5,51.8,52.1,52.1,52.2,51.5,42.9,13,13,0
68670,10.1,5.9,58.2,1.7,51.8,52.1,52.1,52.2,51.5,42.9,13,13,0
68680,10.1,6,58.5,1.5,52,52.1,52.1,52.2,51.5,42.9,13,13,0
68690,9.9,5.8,58.5,1.7,51.9,52.1,52.1,52.2,51.5,42.8,13,13,0
68700,9.9,5.8,58.4,1.5,51.8,52.1,52.1,52.2,51.5,42.8,12.9,13,0
68710,9.8,5.7,58.6,1.7,51.2,52.1,52.2,52.2,51.5,42.8,12.9,13,0
68720,9.9,5.8,58.5,1.6,51.6,52.1,52.2,52.2,51.5,42.8,12.9,13,0
68730,10,5.8,58.4,1.7,51.7,52.1,52.2,52.2,51.5,42.8,12.9,13,0
68740,10,5.9,58.6,1.5,51.8,52.1,52.2,52.2,51.5,42.9,12.9,13,0
68750,10.1,5.9,58.7,1.7,51.9,52.1,52.1,52.2,51.5,42.8,12.9,13,0
68760,10.2,6.1,58.6,1.5,51.9,52.1,52.1,52.2,51.5,42.8,12.8,13.1,0
68770,10.3,6.1,58.5,1.7,52,52.1,52.1,52.2,51.5,42.8,12.8,13,0
68780,10.4,6.2,58.5,1.6,52.1,52.1,52.2,52.2,51.5,42.8,12.8,13.1,0
68790,10.5,6.3,58.5,1.7,52,52.1,52.2,52.2,51.5,42.8,12.8,13.1,0
68800,10.5,6.3,58.6,1.6,51.8,52.1,52.1,52.2,51.5,42.8,12.8,13.1,0
68810,10.5,6.4,58.6,1.7,52,52.1,52.1,52.2,51.5,42.8,12.8,13.1,0
68820,10.5,6.3,58.3,1.6,51.8,52.1,52.1,52.2,51.5,42.7,12.8,13.1,0
68830,10.6,6.4,58.3,1.7,51.7,52.1,52.1,52.2,51.5,42.7,12.8,13.1,0
68840,10.5,6.3,58.1,1.6,51.9,52.1,52.1,52.2,51.5,42.7,12.7,13.1,0
68850,10.4,6.3,58.3,1.7,51.7,52.1,52.1,52.2,51.5,42.7,12.7,13.1,0
68860,10.4,6.2,58.2,1.6,51.6,52.1,52.1,52.2,51.5,42.7,12.7,13.1,0
68870,10.4,6.2,58,1.7,51.9,52.1,52.1,52.2,51.5,42.8,12.7,13.1,0
68880,10.3,6.1,58,1.6,51.8,52.1,52.1,52.2,51.5,42.8,12.7,13.1,0
68890,10.4,6.2,57.9,1.7,51.6,52.1,52.1,52.2,51.5,42.7,12.7,13.1,0
68900,10.4,6.2,57.9,1.6,51.7,52.1,52.1,52.2,51.5,42.7,12.7,13.2,0
68910,10.2,6,57.6,1.7,51.8,52.1,52.1,52.2,51.5,42.7,12.6,13.2,0
68920,10.2,6,57.5,1.6,51.5,52.1,52.1,52.2,51.5,42.7,12.6,13.2,0
68930,10.3,6,57.6,1.7,51.8,52,52.1,52.2,51.5,42.7,12.6,13.2,0
68940,10.2,6,57.5,1.5,51.9,52,52.1,52.2,51.5,42.7,12.6,13.2,0
68950,10.2,6,57.7,1.7,52,52,52.1,52.2,51.5,42.7,12.6,13.2,0
68960,10.2,5.9,57.5,1.5,52,52.1,52.1,52.2,51.5,42.6,12.6,13.2,0
68970,10.2,6,57.4,1.7,52,52.1,52.1,52.2,51.5,42.6,12.6,13.2,0
68980,10.2,6,57.6,1.6,51.8,52.1,52.1,52.2,51.5,42.6,12.6,13.2,0
68990,10.2,6,57.6,1.7,51.6,52.1,52.1,52.2,51.5,42.6,12.6,13.2,0
69000,10,5.8,57.6,1.5,51.7,52.1,52.1,52.2,51.5,42.6,12.6,13.3,0
69010,10,5.8,57.6,1.7,51.8,52.1,52.1,52.2,51.5,42.6,12.6,13.3,0
69020,10,5.8,57.4,1.5,51.9,52.1,52.1,52.2,51.5,42.6,12.5,13.3,0
69030,10,5.8,57.5,1.7,51.7,52.1,52.1,52.2,51.5,42.6,12.5,13.3,0
69040,10,5.8,57.6,1.5,51.6,52,52.1,52.2,51.5,42.6,12.5,13.3,0
69050,10.1,5.9,57.6,1.7,51.6,52,52.1,52.2,51.5,42.6,12.5,13.3,0
69060,9.9,5.7,57.4,1.6,51.7,52,52.1,52.2,51.5,42.6,12.5,13.3,0
69070,9.9,5.7,57.5,1.7,51.6,52,52.1,52.2,51.5,42.6,12.5,13.3,0
69080,9.9,5.7,57.5,1.6,51.7,52,52.1,52.2,51.5,42.6,12.5,13.3,0
69090,9.9,5.7,57.8,1.7,51.6,52,52.1,52.2,51.5,42.6,12.5,13.3,0
69100,9.8,5.6,57.7,1.6,51.6,52,52.1,52.1,51.4,42.5,12.4,13.3,0
69110,9.8,5.7,58,1.7,51.8,52,52.1,52.2,51.5,42.5,12.4,13.4,0
69120,9.8,5.7,57.8,1.5,51.8,52,52.1,52.2,51.5,42.5,12.4,13.4,0
69130,9.9,5.7,57.8,1.7,51.8,52,52.1,52.2,51.5,42.5,12.4,13.4,0
69140,9.9,5.8,57.9,1.6,51.8,52,52.1,52.2,51.5,42.5,12.4,13.4,0
69150,10.1,5.9,57.9,1.7,51.8,52,52.1,52.2,51.5,42.5,12.4,13.4,0
69160,10.1,5.9,58.1,1.6,51.8,52,52.1,52.2,51.5,42.5,12.4,13.4,0
69170,10.3,6.1,58.2,1.7,51.9,52,52.1,52.2,51.5,42.5,12.4,13.4,0
69180,10.4,6.2,58,1.6,51.8,52,52.1,52.2,51.5,42.5,12.4,13.4,0
69190,10.4,6.2,57.8,1.7,51.7,52,52.1,52.2,51.5,42.5,12.4,13.4,0
69200,10.5,6.2,57.9,1.6,51.7,52,52.1,52.1,51.5,42.5,12.4,13.4,0
69210,10.5,6.3,58,1.7,51.7,52,52.1,52.2,51.5,42.5,12.4,13.4,0
69220,10.5,6.3,58.2,1.6,51.7,52,52.1,52.2,51.5,42.5,12.3,13.4,0
69230,10.5,6.3,57.7,1.7,51.8,52,52.1,52.2,51.5,42.5,12.3,13.5,0
69240,10.5,6.3,57.9,1.6,51.8,52,52.1,52.2,51.5,42.5,12.3,13.5,0
69250,10.5,6.2,57.5,1.7,51.9,52,52.1,52.2,51.5,42.5,12.3,13.5,0
69260,10.4,6.2,57.5,1.6,51.9,52,52.1,52.2,51.5,42.5,12.3,13.5,0
69270,10.4,6.2,57.8,1.7,51.9,52,52.1,52.2,51.5,42.5,12.3,13.5,0
69280,10.5,6.2,57.3,1.5,51.8,52,52.1,52.2,51.5,42.5,12.3,13.5,0
69290,10.4,6.2,57.5,1.7,51.6,52,52.1,52.2,51.5,42.4,12.3,13.5,0
69300,10.3,6,57.2,1.5,51.8,52,52.1,52.2,51.5,42.4,12.3,13.5,0
69310,10.3,6,57.2,1.7,51.9,52,52.1,52.2,51.5,42.4,12.3,13.5,0
69320,10.2,5.9,57.3,1.6,51.9,52,52.1,52.2,51.4,42.4,12.3,13.5,0
69330,10.2,6,57.3,1.7,52,52,52.1,52.1,51.5,42.4,12.2,13.6,0
69340,10.2,5.9,57.1,1.6,52,52,52.1,52.2,51.5,42.4,12.2,13.6,0
69350,10.2,5.9,57.1,1.7,52.1,52,52.1,52.1,51.5,42.4,12.2,13.6,0
69360,10.1,5.9,57.2,1.5,52.1,52,52.1,52.1,51.5,42.4,12.2,13.6,0
69370,10.1,5.9,57.4,1.7,52,52,52.1,52.1,51.5,42.4,12.2,13.6,0
69380,10,5.8,57.3,1.5,51.9,52,52.1,52.1,51.5,42.4,12.2,13.6,0
69390,9.9,5.7,57.3,1.7,51.8,52,52.1,52.1,51.5,42.4,12.2,13.6,0
69400,10,5.7,57.4,1.6,51.7,52,52.1,52.1,51.5,42.4,12.2,13.6,0
69410,9.9,5.7,57.2,1.7,51.8,52,52.1,52.1,51.5,42.4,12.2,13.6,0
69420,10,5.8,57,1.6,51.8,52,52.1,52.1,51.4,42.3,12.2,13.6,0
69430,10,5.8,57.3,1.7,51.8,52,52.1,52.1,51.4,42.4,12.2,13.6,0
69440,10,5.8,57.6,1.6,51.8,52,52.1,52.1,51.5,42.4,12.2,13.7,0
69450,9.9,5.7,57.4,1.7,51.9,52,52.1,52.1,51.4,42.4,12.2,13.7,0
69460,9.9,5.7,57.3,1.5,51.8,52,52.1,52.1,51.4,42.4,12.2,13.7,0
69470,10,5.8,57.6,1.8,51.7,52,52.1,52.1,51.4,42.4,12.2,13.7,0
69480,9.9,5.7,57.6,1.6,51.6,52,52.1,52.1,51.4,42.3,12.1,13.7,0
69490,10,5.8,57.7,1.7,51.8,52,52.1,52.1,51.4,42.3,12.1,13.7,0
69500,10.1,5.9,57.8,1.5,52,52,52.1,52.1,51.4,42.3,12.1,13.7,0
69510,10,5.9,57.9,1.7,51.9,52,52.1,52.1,51.4,42.3,12.1,13.7,0
69520,10,5.9,57.9,1.6,51.7,52,52.1,52.2,51.5,42.3,12.1,13.7,0
69530,10.2,6,58,1.7,51.6,52,52.1,52.1,51.4,42.3,12.1,13.7,0
69540,10.3,6.1,58,1.6,51.6,52,52.1,52.2,51.4,42.3,12.1,13.7,0
69550,10.4,6.2,58,1.7,51.8,52,52.1,52.2,51.5,42.3,12.1,13.7,0
69560,10.4,6.2,57.9,1.5,51.8,52,52.1,52.2,51.5,42.3,12.1,13.7,0
69570,10.5,6.3,57.9,1.7,51.8,52,52.1,52.2,51.5,42.3,12.1,13.7,0
69580,10.5,6.2,57.9,1.6,51.9,52,52.1,52.2,51.4,42.3,12.1,13.7,0
69590,10.5,6.3,57.9,1.7,51.9,52,52.1,52.2,51.4,42.3,12.1,13.8,0
69600,10.5,6.3,57.7,1.6,51.9,52,52.1,52.1,51.4,42.3,12.1,13.8,0
69610,10.6,6.3,57.9,1.7,52,52,52.1,52.1,51.4,42.3,12.1,13.8,0
69620,10.5,6.3,57.8,1.6,52,52,52,52.1,51.4,42.3,12.1,13.8,0
69630,10.5,6.2,57.5,1.7,51.9,52,52.1,52.1,51.4,42.3,12.1,13.8,0
69640,10.4,6.2,57.7,1.6,51.5,52,52.1,52.1,51.4,42.3,12.1,13.8,0
69650,10.4,6.1,57.6,1.7,51.5,52,52,52.1,51.4,42.2,12,13.8,0
69660,10.3,6,57.8,1.6,51.8,52,52,52.1,51.4,42.2,12,13.8,0
69670,10.2,6,57.6,1.7,51.9,52,52,52.1,51.4,42.2,12,13.8,0
69680,10.3,6,57.4,1.6,51.9,52,52,52.1,51.4,42.2,12,13.8,0
69690,10.2,6,57.4,1.7,51.7,52,52,52.1,51.4,42.2,12,13.8,0
69700,10.3,6.1,57.7,1.6,51.6,52,52,52.1,51.4,42.2,12,13.8,0
69710,10.1,5.9,57.5,1.7,51.8,52,52.1,52.1,51.4,42.2,12,13.9,0
69720,10.2,6,57.4,1.6,51.9,52,52,52.1,51.4,42.2,12,13.9,0
69730,10.1,5.9,57.7,1.6,51.9,52,52,52.1,51.4,42.2,12,13.9,0
69740,10.1,5.9,57.7,1.6,51.8,52,52,52.1,51.4,42.2,12,13.9,0
69750,10.1,5.9,57.6,1.7,51.8,52,52,52.1,51.4,42.2,12,13.9,0
69760,10,5.8,57.7,1.6,52,52,52.1,52.1,51.4,42.2,12,13.9,0
69770,10,5.8,57.8,1.7,52,52,52,52.1,51.4,42.2,12,13.9,0
69780,9.9,5.8,57.8,1.6,51.9,52,52,52.1,51.4,42.2,12,13.9,0
69790,9.9,5.8,58,1.7,51.8,52,52,52.1,51.4,42.2,12,13.9,0
69800,9.9,5.7,57.8,1.6,51.8,52,52,52.1,51.4,42.2,12,13.9,0
69810,9.9,5.7,57.9,1.6,51.8,52,52,52.1,51.4,42.2,12,13.9,0
69820,9.9,5.8,58,1.6,51.7,52,52,52.1,51.4,42.2,12,13.9,0
69830,9.9,5.8,58.3,1.6,51.7,51.9,52,52.1,51.4,42.1,11.9,13.9,0
69840,10,5.8,58.4,1.6,51.8,52,52,52.1,51.4,42.1,11.9,13.9,0
69850,9.9,5.8,58.5,1.6,51.8,51.9,52,52.1,51.4,42.2,12,13.9,0
69860,9.9,5.8,58.5,1.7,51.7,51.9,52,52.1,51.4,42.2,11.9,14,0
69870,10,5.9,58.4,1.6,51.8,51.9,52,52.1,51.4,42.2,11.9,14,0
69880,10,5.9,58.2,1.7,51.8,51.9,52,52.1,51.4,42.2,11.9,14,0
69890,10.1,6,58.6,1.7,51.8,52,52,52.1,51.4,42.2,11.9,14,0
69900,10.2,6.1,58.7,1.7,51.8,52,52,52.1,51.4,42.2,11.9,14,0
69910,10.3,6.1,58.8,1.6,51.8,52,52,52.1,51.4,42.1,11.9,14,0
69920,10.4,6.3,58.7,1.7,51.5,51.9,52,52.1,51.4,42.1,11.9,14,0
69930,10.5,6.3,58.8,1.6,51.1,51.9,52,52.1,51.4,42.1,11.9,14,0
69940,10.6,6.4,58.7,1.7,51.4,51.9,52,52.1,51.4,42.1,11.9,14,0
69950,10.6,6.4,58.7,1.6,51.7,51.9,52,52.1,51.4,42.1,11.9,14,0
69960,10.5,6.4,58.4,1.7,51.7,51.9,52,52.1,51.4,42.1,11.9,14,0
69970,10.5,6.3,58.3,1.6,51.6,51.9,52,52.1,51.4,42.1,11.9,14,0
69980,10.5,6.3,58.4,1.7,51.4,51.9,52,52.1,51.4,42.1,11.9,14.1,0
69990,10.5,6.3,58.3,1.6,51.6,51.9,52,52.1,51.4,42.1,11.9,14.1,0
70000,10.4,6.2,58.2,1.7,51.7,52,52,52.1,51.4,42.1,11.9,14.1,0
70010,10.3,6.2,58.3,1.6,51.7,51.9,52,52.1,51.4,42.1,11.9,14.1,0
70020,10.4,6.2,58,1.7,51.7,51.9,52,52.1,51.4,42.1,11.9,14.1,0
70030,10.4,6.2,58.2,1.6,51.9,51.9,52,52.1,51.4,42.1,11.9,14.1,0
70040,10.4,6.2,58.1,1.7,51.8,51.9,52,52.1,51.4,42.1,11.9,14.1,0
70050,10.3,6.1,58.1,1.6,51.6,51.9,52,52.1,51.4,42.1,11.9,14.1,0
70060,10.1,5.9,57.8,1.7,51.6,51.9,52,52.1,51.4,42.1,11.9,14.1,0
70070,10.2,6,57.9,1.6,51.7,51.9,52,52.1,51.4,42.1,11.9,14.2,0
70080,10.2,6,58,1.7,51.8,51.9,52,52.1,51.4,42.1,11.9,14.2,0
70090,10.1,5.9,57.6,1.6,51.7,51.9,52,52.1,51.4,42.1,11.9,14.2,0
70100,10.1,5.9,58,1.7,51.8,51.9,52,52.1,51.4,42.1,11.8,14.2,0
70110,10.1,5.9,57.8,1.6,51.6,51.9,52,52.1,51.4,42,11.8,14.2,0
70120,10,5.8,57.9,1.7,51.3,51.9,52,52.1,51.4,42.1,11.8,14.2,0
70130,10,5.8,58,1.6,51.4,51.9,52,52.1,51.4,42,11.8,14.2,0
70140,10,5.8,58.1,1.7,51.5,51.9,52,52.1,51.4,42,11.8,14.2,0
70150,10.1,5.9,58.2,1.6,51.7,51.9,52,52.1,51.4,42,11.8,14.2,0
70160,10.1,5.9,57.9,1.7,51.5,51.9,52,52.1,51.4,42,11.8,14.2,0
70170,10,5.8,57.9,1.5,51.7,51.9,52,52.1,51.4,42,11.8,14.2,0
70180,10,5.8,58.2,1.7,51.7,51.9,52,52.1,51.4,42,11.8,14.2,0
70190,9.9,5.7,57.9,1.5,51.8,51.9,52,52.1,51.4,42,11.8,14.2,0
70200,9.9,5.7,58.1,1.7,51.9,51.9,52,52.1,51.4,42,11.8,14.2,0
70210,9.9,5.8,58.2,1.5,51.7,51.9,52,52.1,51.4,42,11.8,14.2,0
70220,9.9,5.8,58.3,1.7,51.6,51.9,52,52.1,51.4,42,11.8,14.2,0
70230,9.8,5.7,58.4,1.5,51.7,51.9,52,52.1,51.4,42,11.8,14.2,0
70240,9.8,5.7,58.5,1.7,51.7,51.9,52,52.1,51.4,42,11.8,14.2,0
70250,9.9,5.8,58.4,1.6,51.6,51.9,52,52,51.4,42,11.8,14.3,0
70260,10,5.8,58.4,1.7,51.2,51.9,52,52,51.4,42,11.8,14.3,0
70270,10.1,5.9,58.4,1.6,50.9,51.9,52,52,51.4,42,11.8,14.3,0
70280,10.1,6,58.6,1.7,51.1,51.9,52,52.1,51.4,42,11.8,14.3,0
70290,10.2,6,58.6,1.5,51.5,51.9,52,52,51.4,42,11.8,14.3,0
70300,10.3,6.2,58.4,1.7,51.7,51.9,52,52,51.4,42,11.8,14.3,0
70310,10.5,6.3,58.4,1.5,51.8,51.9,52,52,51.4,42,11.8,14.3,0
70320,10.5,6.4,58.6,1.7,51.8,51.9,52,52.1,51.4,42,11.8,14.3,0
70330,10.5,6.4,58.4,1.6,51.8,51.9,52,52,51.4,41.9,11.8,14.3,0
70340,10.5,6.3,58.3,1.7,51.7,51.9,52,52,51.4,41.9,11.8,14.3,0
70350,10.6,6.4,58.2,1.5,51.3,51.9,52,52,51.4,42,11.8,14.3,0
70360,10.6,6.4,58.5,1.7,51.2,51.9,52,52,51.4,42,11.8,14.4,0
70370,10.6,6.4,58.1,1.5,51.4,51.9,52,52,51.4,42,11.7,14.4,0
70380,10.4,6.2,58.2,1.7,51.4,51.9,52,52,51.4,42,11.7,14.4,0
70390,10.4,6.3,58.2,1.6,51.4,51.9,52,52,51.4,42,11.7,14.4,0
70400,10.5,6.3,58,1.7,51.6,51.9,52,52,51.4,42,11.7,14.4,0
70410,10.3,6.1,58,1.6,51.5,51.9,52,52,51.4,42,11.7,14.4,0
70420,10.3,6.1,57.9,1.7,51.6,51.9,52,52.1,51.4,41.9,11.7,14.4,0
70430,10.4,6.1,57.8,1.5,51.6,51.9,52,52.1,51.4,41.9,11.7,14.4,0
70440,10.3,6.1,57.6,1.7,51.6,51.9,52,52.1,51.4,41.9,11.7,14.4,0
70450,10.2,6,57.5,1.6,51.7,51.9,52,52.1,51.4,41.9,11.7,14.4,0
70460,10.3,6,57.5,1.7,51.5,51.9,52,52,51.4,41.9,11.7,14.4,0
70470,10.2,6,57.8,1.6,51.7,51.9,52,52,51.4,41.9,11.7,14.4,0
70480,10.1,5.9,57.4,1.7,51.8,51.9,52,52,51.4,41.9,11.7,14.4,0
70490,10,5.8,57.9,1.6,51.9,51.9,52,52.1,51.4,41.9,11.7,14.4,0
70500,10.1,5.9,57.7,1.7,51.9,51.9,52,52.1,51.4,41.9,11.7,14.4,0
70510,10.1,5.9,57.8,1.5,51.7,51.9,51.9,52.1,51.4,41.9,11.7,14.4,0
70520,10,5.8,57.5,1.7,51.6,51.9,51.9,52,51.4,41.9,11.7,14.4,0
70530,10.1,5.9,57.8,1.5,51.4,51.9,51.9,52,51.4,41.9,11.7,14.5,0
70540,10,5.8,57.6,1.7,51.5,51.9,52,52,51.4,41.9,11.7,14.5,0
70550,10,5.9,57.8,1.5,51.7,51.9,51.9,52,51.4,41.9,11.7,14.5,0
70560,9.9,5.7,57.6,1.7,51.8,51.9,51.9,52,51.4,41.9,11.7,14.5,0
70570,10,5.8,58,1.6,51.8,51.9,51.9,52,51.4,41.9,11.7,14.5,0
70580,9.9,5.8,58,1.7,51.6,51.9,51.9,52,51.4,41.9,11.7,14.5,0
70590,10,5.8,58,1.6,51.6,51.9,51.9,52,51.4,41.9,11.7,14.5,0
70600,9.9,5.8,58.1,1.7,51.7,51.9,52,52.1,51.4,41.9,11.7,14.5,0
70610,9.8,5.7,58.1,1.6,51.7,51.9,52,52,51.4,41.9,11.7,14.5,0
70620,9.9,5.8,58.3,1.7,51.6,51.9,51.9,52,51.4,41.9,11.7,14.5,0
70630,10.1,5.9,58.2,1.5,51.6,51.9,51.9,52,51.4,41.9,11.7,14.5,0
70640,10,5.9,58.3,1.7,51.7,51.9,51.9,52,51.4,41.9,11.7,14.5,0
70650,10,5.8,57.9,1.6,51.7,51.9,51.9,52,51.4,41.9,11.7,14.5,0
70660,10.1,5.9,58.1,1.7,51.7,51.9,51.9,52,51.4,41.9,11.7,14.5,0
70670,10.3,6.1,58.3,1.5,51.7,51.9,51.9,52,51.4,41.8,11.6,14.5,0
70680,10.3,6.2,58.3,1.7,51.7,51.9,51.9,52,51.4,41.8,11.7,14.6,0
70690,10.4,6.2,58.1,1.5,51.7,51.9,52,52,51.4,41.9,11.7,14.6,0
70700,10.5,6.3,58.1,1.7,51.6,51.9,51.9,52,51.4,41.9,11.6,14.6,0
70710,10.5,6.3,58,1.5,51.6,51.9,51.9,52,51.4,41.9,11.7,14.6,0
70720,10.5,6.3,58.2,1.7,51.6,51.9,51.9,52,51.3,41.8,11.6,14.6,0
70730,10.6,6.3,57.9,1.5,51.7,51.8,51.9,52,51.3,41.8,11.6,14.6,0
70740,10.5,6.3,57.7,1.7,51.7,51.9,51.9,52,51.4,41.8,11.6,14.6,0
70750,10.5,6.3,57.9,1.6,51.6,51.9,51.9,52,51.3,41.8,11.6,14.6,0
70760,10.6,6.3,57.9,1.7,51.6,51.9,51.9,52,51.3,41.8,11.6,14.6,0
70770,10.4,6.2,57.9,1.6,51.6,51.9,51.9,52,51.3,41.8,11.6,14.6,0
70780,10.3,6.1,57.6,1.7,51.7,51.9,51.9,52,51.3,41.8,11.6,14.6,0
70790,10.3,6.1,57.5,1.5,51.7,51.9,51.9,52,51.3,41.8,11.6,14.6,0
70800,10.2,6,57.6,1.7,51.7,51.9,51.9,52,51.3,41.8,11.6,14.7,0
70810,10.3,6,57.2,1.6,51.8,51.9,51.9,52,51.3,41.8,11.6,14.7,0
70820,10.2,6,57.4,1.7,51.6,51.9,51.9,52,51.3,41.8,11.6,14.7,0
70830,10.3,6,57.4,1.5,51.7,51.9,51.9,52,51.3,41.8,11.6,14.7,0
70840,10.2,5.9,57.4,1.7,51.7,51.9,51.9,52,51.3,41.8,11.6,14.7,0
70850,10.1,5.9,57.5,1.5,51.7,51.9,51.9,52,51.3,41.8,11.6,14.7,0
70860,10.1,5.9,57.2,1.7,51.4,51.9,51.9,52,51.3,41.8,11.6,14.7,0
70870,10.1,5.9,57.2,1.6,51.2,51.9,51.9,52,51.3,41.8,11.6,14.7,0
70880,10.1,5.8,57.2,1.7,51.3,51.8,51.9,52,51.3,41.8,11.6,14.7,0
70890,10.1,5.8,57.2,1.6,51.6,51.8,51.9,52,51.3,41.8,11.6,14.7,0
70900,10.1,5.9,57.4,1.7,51.7,51.8,51.9,52,51.3,41.8,11.6,14.7,0
70910,10,5.8,57.5,1.6,51.5,51.9,51.9,52,51.3,41.8,11.6,14.7,0
70920,9.9,5.7,57.5,1.7,51.5,51.9,51.9,52,51.3,41.8,11.6,14.7,0
70930,9.9,5.7,57.5,1.5,51.4,51.8,51.9,52,51.3,41.8,11.6,14.7,0
70940,9.9,5.7,57.5,1.7,51.4,51.8,51.9,52,51.3,41.8,11.6,14.7,0
70950,10,5.8,57.8,1.6,51.6,51.8,51.9,52,51.3,41.7,11.6,14.7,0
70960,9.9,5.7,57.9,1.7,51.6,51.8,51.9,52,51.3,41.8,11.6,14.7,0
70970,10,5.8,57.7,1.6,51.7,51.9,51.9,52,51.3,41.8,11.6,14.7,0
70980,9.8,5.7,57.8,1.7,51.7,51.9,51.9,52,51.3,41.8,11.6,14.8,0
70990,9.9,5.8,58.1,1.6,51.7,51.9,51.9,52,51.3,41.7,11.6,14.7,0
71000,10,5.8,58.1,1.7,51.6,51.9,51.9,52,51.3,41.7,11.6,14.8,0
71010,10.1,5.9,58.1,1.6,51.8,51.9,51.9,52,51.3,41.7,11.6,14.7,0
71020,10.1,5.9,58.2,1.7,51.8,51.8,51.9,52,51.3,41.7,11.6,14.8,0
71030,10.2,6,58.1,1.6,51.8,51.8,51.9,52,51.3,41.7,11.6,14.8,0
71040,10.3,6.1,58.1,1.7,51.3,51.8,51.9,52,51.3,41.8,11.6,14.8,0
71050,10.4,6.2,58.3,1.5,51.5,51.8,51.9,52,51.3,41.8,11.6,14.8,0
71060,10.5,6.3,58.2,1.8,51.6,51.8,51.9,52,51.3,41.7,11.6,14.8,0
71070,10.6,6.4,58.1,1.5,51.7,51.8,51.9,52,51.3,41.7,11.6,14.8,0
71080,10.6,6.4,58.3,1.7,51.7,51.8,51.9,52,51.3,41.7,11.6,14.8,0
71090,10.5,6.3,58.2,1.6,51.8,51.8,51.9,52,51.3,41.7,11.6,14.8,0
71100,10.4,6.2,58,1.7,51.8,51.8,51.9,52,51.3,41.7,11.6,14.8,0
71110,10.4,6.2,58,1.5,51.8,51.8,51.9,52,51.3,41.7,11.6,14.8,0
71120,10.5,6.3,58,1.7,51.8,51.8,51.9,52,51.3,41.7,11.6,14.8,0
71130,10.5,6.3,58.1,1.6,51.9,51.9,51.9,52,51.3,41.7,11.6,14.8,0
71140,10.4,6.2,57.9,1.7,51.8,51.9,51.9,52,51.3,41.7,11.5,14.8,0
71150,10.4,6.2,57.9,1.6,51.9,51.8,51.9,52,51.3,41.7,11.5,14.8,0
71160,10.3,6.1,57.8,1.7,51.9,51.8,51.9,52,51.3,41.7,11.6,14.8,0
71170,10.3,6,57.5,1.5,51.7,51.8,51.9,51.9,51.3,41.7,11.5,14.8,0
71180,10.3,6.1,57.6,1.7,51.7,51.8,51.9,51.9,51.3,41.7,11.5,14.8,0
71190,10.2,6,57.6,1.5,51.6,51.8,51.9,51.9,51.3,41.7,11.5,14.8,0
71200,10.2,6,57.8,1.7,51.6,51.8,51.9,51.9,51.3,41.7,11.5,14.8,0
71210,10.2,6,57.6,1.6,51.7,51.8,51.9,51.9,51.3,41.7,11.5,14.8,0
71220,10.2,6,57.9,1.7,51.4,51.8,51.9,52,51.3,41.7,11.5,14.8,0
71230,10.1,5.9,57.6,1.6,51.3,51.8,51.9,52,51.3,41.7,11.5,14.9,0
71240,10.1,5.9,57.8,1.7,51.2,51.8,51.9,52,51.3,41.7,11.5,14.8,0
71250,10.1,5.9,57.9,1.6,51,51.8,51.9,52,51.3,41.7,11.5,14.8,0
71260,10.1,5.9,57.8,1.7,51.2,51.8,51.9,52,51.3,41.7,11.5,14.8,0
71270,10,5.8,57.9,1.5,51.1,51.8,51.9,52,51.3,41.7,11.5,14.9,0
71280,10,5.8,57.8,1.8,51.2,51.8,51.9,52,51.3,41.7,11.5,14.8,0
71290,10,5.8,58,1.5,51.2,51.8,51.9,52,51.3,41.7,11.5,14.9,0
71300,10,5.8,57.9,1.7,51.3,51.8,51.9,52,51.3,41.7,11.5,14.9,0
71310,9.9,5.8,58.1,1.6,51.2,51.8,51.9,52,51.3,41.7,11.5,14.9,0
71320,10,5.8,58.1,1.7,51,51.8,51.9,51.9,51.3,41.7,11.5,14.9,0
71330,9.9,5.7,58.1,1.6,51.2,51.8,51.9,51.9,51.3,41.7,11.5,14.9,0
71340,9.9,5.8,58.3,1.7,51.2,51.8,51.9,52,51.3,41.7,11.5,14.9,0
71350,9.9,5.7,58.1,1.5,51.1,51.8,51.9,52,51.3,41.7,11.5,14.9,0
71360,9.9,5.8,58.3,1.7,51.1,51.8,51.9,52,51.3,41.6,11.5,14.9,0
71370,10,5.8,58.3,1.5,51.2,51.8,51.9,52,51.3,41.6,11.5,14.9,0
71380,10,5.8,58.3,1.7,51.2,51.7,51.9,52,51.3,41.6,11.5,14.9,0
71390,10.2,6,58.5,1.6,51,51.8,51.8,51.9,51.3,41.7,11.5,14.9,0
71400,10.3,6.1,58.6,1.7,51,51.8,51.9,52,51.3,41.7,11.5,14.9,0
71410,10.3,6.2,58.6,1.6,51,51.7,51.9,52,51.3,41.6,11.5,14.9,0
71420,10.4,6.3,58.6,1.7,50.9,51.8,51.9,52,51.3,41.6,11.5,14.9,0
71430,10.5,6.4,58.5,1.5,51.2,51.7,51.9,52,51.3,41.6,11.5,14.9,0
71440,10.6,6.4,58.5,1.7,51.2,51.8,51.9,52,51.3,41.6,11.5,14.9,0
71450,10.5,6.4,58.4,1.5,51,51.8,51.9,52,51.3,41.6,11.5,14.9,0
71460,10.6,6.3,58.2,1.7,50.9,51.8,51.8,51.9,51.3,41.6,11.5,14.9,0
71470,10.5,6.3,58.2,1.6,51.3,51.7,51.8,51.9,51.3,41.6,11.5,14.9,0
71480,10.6,6.4,58.1,1.7,51.5,51.7,51.9,51.9,51.3,41.6,11.5,14.9,0
71490,10.5,6.3,58.2,1.5,51.4,51.8,51.9,52,51.3,41.6,11.5,14.9,0
71500,10.5,6.3,58.1,1.7,51.4,51.8,51.8,52,51.3,41.6,11.5,14.9,0
71510,10.4,6.2,58,1.5,51.5,51.8,51.9,52,51.3,41.6,11.5,14.9,0
71520,10.3,6.1,57.9,1.7,51.4,51.7,51.9,51.9,51.3,41.6,11.5,14.9,0
71530,10.3,6.1,57.9,1.6,51.5,51.7,51.9,52,51.3,41.6,11.5,15,0
71540,10.3,6.1,57.8,1.7,51.5,51.8,51.9,52,51.3,41.6,11.5,15,0
71550,10.3,6.1,57.6,1.6,51.3,51.8,51.9,52,51.3,41.6,11.5,15,0
71560,10.3,6.1,57.6,1.7,51.4,51.8,51.8,51.9,51.3,41.6,11.5,15,0
71570,10.3,6,57.5,1.5,51.5,51.8,51.8,51.9,51.3,41.6,11.5,15,0
71580,10.3,6.1,57.7,1.7,51.5,51.8,51.8,51.9,51.3,41.6,11.5,15,0
71590,10.2,6,57.8,1.5,51.6,51.8,51.9,51.9,51.3,41.6,11.5,15,0
71600,10.1,5.9,57.7,1.7,51.6,51.8,51.8,51.9,51.3,41.6,11.5,15,0
71610,10.1,5.9,57.8,1.5,51.4,51.8,51.8,51.9,51.3,41.6,11.5,15,0
71620,10,5.8,57.4,1.7,51.3,51.8,51.8,51.9,51.2,41.6,11.5,15,0
71630,10,5.8,57.5,1.5,51.3,51.7,51.8,51.9,51.3,41.6,11.5,15,0
71640,10,5.8,57.8,1.7,51.3,51.7,51.8,51.9,51.2,41.6,11.4,15,0
71650,10,5.8,57.7,1.6,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15,0
71660,10,5.8,57.8,1.7,51.4,51.8,51.8,51.9,51.3,41.6,11.5,15,0
71670,9.8,5.7,57.7,1.5,51.3,51.8,51.8,51.9,51.3,41.6,11.4,15,0
71680,9.9,5.8,57.8,1.7,51.2,51.8,51.8,51.9,51.3,41.6,11.5,15,0
71690,9.9,5.8,57.7,1.5,51,51.8,51.8,51.9,51.3,41.6,11.4,15,0
71700,10,5.8,58,1.7,51.2,51.8,51.8,51.9,51.2,41.6,11.4,15,0
71710,9.9,5.8,58.1,1.6,51.3,51.8,51.8,51.9,51.3,41.6,11.4,15,0
71720,9.9,5.8,58,1.7,51.2,51.8,51.9,51.9,51.3,41.6,11.5,15,0
71730,9.9,5.8,57.9,1.5,51.2,51.8,51.8,51.9,51.2,41.6,11.4,15,0
71740,10,5.8,58.2,1.7,51.3,51.7,51.8,51.9,51.2,41.6,11.4,15,0
71750,10.1,5.9,58.3,1.6,51.3,51.7,51.8,51.9,51.2,41.6,11.4,15,0
71760,10.1,6,58.4,1.7,51.3,51.7,51.8,51.9,51.2,41.6,11.4,15,0
71770,10.3,6.1,58.4,1.5,51.1,51.7,51.8,51.9,51.2,41.5,11.4,15,0
71780,10.3,6.2,58.5,1.7,51,51.8,51.8,51.9,51.3,41.5,11.4,15,0
71790,10.5,6.3,58.4,1.5,51.2,51.7,51.8,51.9,51.3,41.5,11.4,15,0
71800,10.5,6.3,58.5,1.7,51.5,51.7,51.8,51.9,51.2,41.6,11.4,15,0
71810,10.5,6.3,58.4,1.5,51.5,51.7,51.8,51.9,51.2,41.6,11.4,15,0
71820,10.5,6.3,58.1,1.7,51.6,51.7,51.8,51.9,51.2,41.6,11.4,15,0
71830,10.5,6.3,58.1,1.6,51.6,51.7,51.8,51.9,51.2,41.6,11.4,15,0
71840,10.5,6.3,58.2,1.7,51.5,51.7,51.8,51.9,51.2,41.6,11.4,15.1,0
71850,10.5,6.3,58,1.6,51.4,51.8,51.8,51.9,51.2,41.6,11.4,15.1,0
71860,10.5,6.3,57.7,1.7,51.3,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
71870,10.3,6.1,57.8,1.5,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
71880,10.3,6.1,58,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
71890,10.3,6.1,57.9,1.6,51.3,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
71900,10.3,6.1,57.8,1.7,51.2,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
71910,10.3,6.1,57.9,1.5,51.2,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
71920,10.3,6.1,57.8,1.7,51.2,51.7,51.8,51.9,51.2,41.6,11.4,15.1,0
71930,10.2,6,57.5,1.6,51.1,51.7,51.8,51.9,51.2,41.6,11.4,15.1,0
71940,10.1,5.9,57.7,1.7,51.1,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
71950,10.2,5.9,57.6,1.5,51.2,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
71960,10,5.8,57.6,1.7,51.2,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
71970,10.1,5.9,57.7,1.6,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
71980,10.1,5.8,57.5,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
71990,10,5.8,57.8,1.5,51.3,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72000,10,5.8,57.8,1.7,51.3,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72010,10,5.8,57.7,1.6,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72020,9.9,5.7,58,1.7,51.5,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72030,9.9,5.7,57.9,1.6,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72040,9.9,5.8,58,1.7,51.2,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72050,9.9,5.7,57.9,1.5,51.2,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72060,10,5.8,58,1.7,51.2,51.8,51.8,51.9,51.2,41.5,11.4,15.1,0
72070,9.9,5.8,57.9,1.5,51.1,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72080,9.9,5.7,58.1,1.7,51,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72090,9.9,5.7,57.9,1.5,50.9,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72100,9.9,5.8,58.2,1.7,50.9,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72110,10.1,5.9,58.3,1.5,51.2,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72120,10.1,6,58.3,1.7,51.3,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72130,10.3,6.1,58.2,1.6,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72140,10.4,6.2,58.3,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.1,0
72150,10.5,6.3,58.4,1.6,51.5,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0
72160,10.5,6.4,58.5,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0
72170,10.6,6.4,58.3,1.6,51.5,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0
72180,10.6,6.4,58.4,1.7,51.5,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0
72190,10.5,6.3,58.1,1.5,51.5,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0
72200,10.5,6.3,58.1,1.7,51.5,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0
72210,10.5,6.3,58,1.5,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0
72220,10.5,6.2,58,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0
72230,10.4,6.2,58,1.5,51.3,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0
72240,10.3,6.1,58.1,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.2,0
72250,10.3,6.1,57.8,1.6,51.4,51.7,51.8,51.9,51.2,41.4,11.4,15.2,0
72260,10.3,6.1,58.1,1.7,51.5,51.7,51.8,51.8,51.2,41.4,11.4,15.2,0
72270,10.3,6.1,57.8,1.5,51.5,51.7,51.8,51.8,51.2,41.5,11.4,15.2,0
72280,10.3,6.1,57.8,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.3,0
72290,10.3,6.1,57.9,1.6,51.5,51.7,51.8,51.9,51.2,41.5,11.4,15.3,0
72300,10.3,6,57.8,1.7,51.4,51.7,51.8,51.9,51.2,41.5,11.4,15.3,0
72310,10.2,6,57.8,1.5,51.4,51.7,51.8,51.9,51.2,41.4,11.4,15.3,0
72320,10.1,5.9,57.7,1.7,51.4,51.7,51.8,51.9,51.2,41.4,11.4,15.2,0
72330,10,5.9,58,1.6,51.4,51.7,51.8,51.9,51.2,41.4,11.4,15.2,0
72340,10.1,5.9,57.9,1.8,51.3,51.7,51.8,51.8,51.2,41.4,11.3,15.2,0
72350,10,5.9,58,1.5,51.4,51.7,51.8,51.8,51.2,41.5,11.4,15.3,0
72360,10,5.8,57.8,1.7,51.3,51.7,51.8,51.8,51.2,41.5,11.4,15.3,0
72370,9.9,5.7,57.9,1.5,51.2,51.7,51.8,51.8,51.2,41.5,11.3,15.3,0
72380,10,5.8,57.6,1.7,51.2,51.7,51.8,51.8,51.2,41.5,11.3,15.3,0
72390,9.9,5.8,57.9,1.6,51.2,51.7,51.8,51.8,51.2,41.4,11.3,15.3,0
72400,9.9,5.8,58,1.7,51.2,51.7,51.8,51.9,51.2,41.4,11.3,15.3,0
72410,9.9,5.8,58.1,1.6,51.1,51.7,51.8,51.9,51.2,41.4,11.3,15.3,0
72420,9.9,5.7,58.1,1.7,51,51.7,51.8,51.9,51.2,41.4,11.3,15.3,0
72430,9.9,5.8,58.2,1.6,51,51.7,51.8,51.9,51.2,41.4,11.3,15.3,0
72440,9.9,5.7,58,1.7,51,51.7,51.8,51.9,51.2,41.4,11.3,15.3,0
72450,10,5.8,58.1,1.5,51.2,51.7,51.8,51.9,51.2,41.4,11.3,15.3,0
72460,10.1,5.9,58.2,1.7,51.1,51.6,51.8,51.9,51.2,41.4,11.3,15.3,0
72470,10.1,6,58.4,1.5,51,51.6,51.8,51.9,51.2,41.4,11.3,15.3,0
72480,10.2,6.1,58.5,1.7,51.1,51.6,51.8,51.8,51.1,41.4,11.3,15.3,0
72490,10.4,6.2,58.1,1.5,51,51.7,51.8,51.8,51.1,41.4,11.3,15.3,0
72500,10.3,6.2,58.4,1.7,50.9,51.7,51.7,51.8,51.2,41.4,11.3,15.3,0
72510,10.4,6.2,58.4,1.5,51,51.6,51.8,51.8,51.1,41.4,11.3,15.3,0
72520,10.5,6.4,58.5,1.7,51,51.6,51.8,51.8,51.2,41.4,11.3,15.3,0
72530,10.5,6.3,58.4,1.5,50.9,51.6,51.7,51.8,51.2,41.4,11.3,15.3,0
72540,10.5,6.3,58.2,1.7,50.9,51.6,51.7,51.8,51.2,41.4,11.3,15.3,0
72550,10.5,6.3,58,1.5,51.1,51.7,51.7,51.8,51.2,41.4,11.3,15.3,0
72560,10.5,6.3,58.1,1.7,51.2,51.6,51.7,51.8,51.2,41.4,11.3,15.3,0
72570,10.5,6.3,58.1,1.6,51.1,51.6,51.7,51.8,51.1,41.4,11.3,15.3,0
72580,10.4,6.2,58.2,1.7,51.1,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0
72590,10.5,6.2,57.8,1.6,51.2,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0
72600,10.5,6.2,57.9,1.7,51.3,51.7,51.7,51.8,51.2,41.4,11.3,15.3,0
72610,10.3,6,57.8,1.6,51.3,51.7,51.8,51.8,51.1,41.4,11.3,15.3,0
72620,10.2,6,57.8,1.7,51.2,51.6,51.7,51.8,51.1,41.4,11.3,15.3,0
72630,10.3,6.1,57.8,1.6,51.4,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0
72640,10.2,6,57.6,1.7,51.1,51.7,51.7,51.8,51.2,41.4,11.3,15.3,0
72650,10.2,6,57.7,1.6,51.3,51.7,51.7,51.8,51.2,41.4,11.3,15.4,0
72660,10.1,5.9,57.7,1.8,51.4,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0
72670,10.1,5.8,57.5,1.6,51.3,51.7,51.8,51.8,51.1,41.4,11.3,15.4,0
72680,10.1,5.9,57.8,1.7,51.3,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0
72690,10.1,5.9,57.6,1.6,51.1,51.7,51.8,51.8,51.1,41.4,11.3,15.3,0
72700,10.1,5.9,57.7,1.8,51.3,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0
72710,10,5.8,57.6,1.5,51.2,51.7,51.7,51.8,51.1,41.4,11.3,15.4,0
72720,10,5.8,57.7,1.7,51.2,51.7,51.7,51.8,51.1,41.4,11.3,15.4,0
72730,10.1,5.9,57.6,1.5,51.2,51.7,51.7,51.8,51.1,41.4,11.3,15.4,0
72740,10.1,5.9,57.8,1.7,51.2,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0
72750,10,5.8,57.8,1.5,51.1,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0
72760,10,5.9,57.9,1.7,51.2,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0
72770,10,5.8,57.9,1.6,51.3,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0
72780,9.9,5.8,58.1,1.7,51.4,51.6,51.7,51.8,51.1,41.4,11.3,15.3,0
72790,10,5.8,57.7,1.6,51.3,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0
72800,10,5.8,57.8,1.7,51.4,51.7,51.7,51.8,51.1,41.4,11.3,15.3,0
72810,9.9,5.8,58.1,1.6,51.3,51.7,51.7,51.8,51.1,41.4,11.3,15.4,0
72820,9.9,5.8,58.2,1.7,51.3,51.7,51.7,51.8,51.1,41.3,11.3,15.4,0
72830,10,5.9,58.2,1.6,51.3,51.7,51.7,51.8,51.1,41.3,11.3,15.4,0
72840,10.1,5.9,58.2,1.7,51.2,51.7,51.7,51.8,51.1,41.4,11.3,15.4,0
72850,10.2,6.1,58.4,1.6,51.2,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0
72860,10.3,6.2,58.3,1.7,51.2,51.6,51.7,51.8,51.1,41.4,11.3,15.3,0
72870,10.5,6.3,58.2,1.5,51.2,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0
72880,10.6,6.4,58.2,1.7,51.1,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0
72890,10.5,6.4,58.5,1.5,50.9,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0
72900,10.6,6.4,58.2,1.7,50.9,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0
72910,10.5,6.3,58,1.5,50.9,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0
72920,10.5,6.3,58.2,1.7,50.8,51.6,51.7,51.8,51.1,41.4,11.3,15.4,0
72930,10.6,6.4,58,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
72940,10.5,6.3,58,1.7,51,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
72950,10.5,6.3,57.7,1.6,51,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
72960,10.4,6.2,58,1.8,51,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
72970,10.3,6.1,58,1.6,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
72980,10.2,6,57.8,1.7,51.3,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
72990,10.3,6,57.8,1.6,51.4,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
73000,10.3,6.1,57.9,1.8,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
73010,10.2,6,57.5,1.6,51,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
73020,10.2,6,57.9,1.7,51,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
73030,10.1,5.9,57.6,1.5,51,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
73040,10.1,5.9,57.6,1.7,50.8,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
73050,10,5.9,57.8,1.6,51,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
73060,10.1,5.9,57.8,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0
73070,10,5.8,57.7,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
73080,10,5.9,58,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
73090,10,5.8,58,1.5,51,51.6,51.7,51.8,51.1,41.3,11.3,15.4,0
73100,9.9,5.8,58,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0
73110,9.9,5.8,58,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0
73120,9.9,5.8,58,1.7,51,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0
73130,10,5.8,58.1,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0
73140,9.9,5.8,58.3,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0
73150,9.9,5.8,57.9,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0
73160,9.8,5.7,58.1,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0
73170,9.9,5.8,58.3,1.6,51,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0
73180,9.9,5.8,58.2,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0
73190,10,5.8,58.3,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0
73200,10,5.9,58.2,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0
73210,10.1,5.9,58.5,1.5,51.2,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0
73220,10.2,6,58.4,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0
73230,10.3,6.1,58.3,1.6,51,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0
73240,10.4,6.3,58.5,1.7,51,51.6,51.7,51.8,51,41.3,11.2,15.5,0
73250,10.5,6.3,58.4,1.5,51.2,51.6,51.7,51.8,51.1,41.3,11.3,15.5,0
73260,10.5,6.4,58.4,1.7,51.2,51.6,51.7,51.8,51,41.3,11.2,15.5,0
73270,10.6,6.4,58.3,1.6,51.2,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0
73280,10.6,6.4,58.2,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0
73290,10.6,6.4,58.1,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0
73300,10.6,6.4,58.1,1.7,51.2,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0
73310,10.5,6.2,58,1.6,51.2,51.6,51.7,51.8,51,41.3,11.2,15.5,0
73320,10.5,6.2,57.9,1.7,51.4,51.6,51.7,51.8,51,41.3,11.2,15.5,0
73330,10.4,6.2,57.8,1.5,51.4,51.6,51.7,51.8,51,41.3,11.2,15.5,0
73340,10.4,6.2,58,1.7,51.5,51.6,51.7,51.8,51,41.3,11.2,15.5,0
73350,10.3,6.1,57.8,1.5,51.5,51.6,51.7,51.8,51,41.3,11.2,15.5,0
73360,10.3,6.1,57.9,1.7,51.4,51.6,51.7,51.8,51,41.3,11.2,15.5,0
73370,10.2,6,57.7,1.5,51.1,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0
73380,10.2,6,57.8,1.7,51.1,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0
73390,10.2,6,57.6,1.6,51.1,51.6,51.7,51.8,51.1,41.3,11.2,15.5,0
73400,10.2,5.9,57.5,1.7,51.2,51.6,51.7,51.8,51,41.2,11.2,15.5,0
73410,10.1,5.9,57.8,1.5,51.3,51.6,51.7,51.7,51,41.3,11.2,15.5,0
73420,10.1,5.9,57.4,1.7,51.3,51.6,51.7,51.7,51,41.3,11.2,15.5,0
73430,10,5.8,57.5,1.5,51.2,51.6,51.7,51.7,51,41.3,11.2,15.5,0
73440,10,5.8,57.7,1.7,51.2,51.6,51.7,51.7,51,41.3,11.2,15.5,0
73450,10.1,5.9,57.8,1.5,51.2,51.6,51.7,51.7,51,41.3,11.2,15.5,0
73460,10,5.8,57.9,1.7,51.1,51.6,51.7,51.7,51,41.3,11.2,15.5,0
73470,10,5.8,57.8,1.6,50.9,51.6,51.7,51.7,51,41.2,11.2,15.5,0
73480,9.9,5.7,57.7,1.7,51,51.6,51.7,51.8,51,41.3,11.2,15.5,0
73490,9.8,5.7,58,1.5,51.2,51.6,51.6,51.7,51,41.3,11.2,15.5,0
73500,9.9,5.8,58,1.7,51.2,51.6,51.7,51.7,51,41.3,11.2,15.5,0
73510,10.1,5.9,58.1,1.6,51.2,51.6,51.7,51.7,51,41.3,11.2,15.5,0
73520,10,5.9,58,1.7,51.3,51.6,51.7,51.7,51,41.3,11.2,15.5,0
73530,9.9,5.7,58,1.6,51.3,51.6,51.6,51.7,51,41.3,11.2,15.5,0
73540,10,5.8,58,1.7,51.3,51.6,51.7,51.7,51,41.3,11.2,15.5,0
73550,10,5.9,58.3,1.6,51.2,51.6,51.7,51.7,51,41.3,11.2,15.5,0
73560,10,5.9,58.3,1.7,51,51.6,51.6,51.7,51,41.2,11.2,15.5,0
73570,10.2,6,58.1,1.5,51.1,51.6,51.7,51.7,51,41.2,11.2,15.5,0
73580,10.1,6,58.4,1.7,51,51.6,51.7,51.7,51,41.2,11.2,15.5,0
73590,10.2,6,58.2,1.5,51,51.6,51.7,51.7,51,41.2,11.2,15.5,0
73600,10.4,6.2,58.3,1.7,51,51.6,51.7,51.8,51,41.2,11.2,15.5,0
73610,10.5,6.3,58.5,1.6,51,51.6,51.7,51.8,51,41.3,11.2,15.6,0
73620,10.5,6.3,58.3,1.7,50.8,51.6,51.7,51.7,51,41.3,11.2,15.5,0
73630,10.5,6.3,58.4,1.6,51,51.6,51.7,51.7,51,41.3,11.2,15.6,0
73640,10.4,6.2,58.2,1.7,50.9,51.6,51.7,51.7,51,41.3,11.2,15.5,0
73650,10.5,6.3,58.1,1.6,50.9,51.6,51.7,51.8,51,41.3,11.2,15.5,0
73660,10.5,6.3,57.9,1.7,50.9,51.6,51.6,51.7,51,41.2,11.2,15.5,0
73670,10.5,6.3,57.9,1.5,50.9,51.6,51.7,51.7,51,41.2,11.2,15.6,0
73680,10.5,6.3,58.1,1.7,51.1,51.6,51.7,51.7,51,41.2,11.2,15.6,0
73690,10.5,6.3,57.9,1.6,51.2,51.6,51.7,51.7,51,41.2,11.2,15.6,0
73700,10.3,6.1,57.9,1.7,51.1,51.6,51.6,51.7,51,41.2,11.2,15.6,0
73710,10.3,6.1,57.9,1.5,51,51.6,51.6,51.7,51,41.3,11.2,15.5,0
73720,10.3,6.1,57.7,1.7,51,51.6,51.6,51.7,51,41.3,11.2,15.6,0
73730,10.3,6.1,57.7,1.5,50.9,51.5,51.6,51.7,51,41.2,11.2,15.5,0
73740,10.3,6.1,57.7,1.7,51,51.5,51.6,51.7,51,41.2,11.2,15.6,0
73750,10.1,5.9,57.6,1.5,51,51.6,51.6,51.7,51,41.2,11.2,15.6,0
73760,10.2,6,57.6,1.8,50.9,51.6,51.6,51.7,51,41.2,11.2,15.6,0
73770,10.2,6,57.7,1.5,50.9,51.6,51.6,51.7,51,41.2,11.2,15.6,0
73780,10.1,5.9,57.7,1.7,50.9,51.5,51.6,51.7,51,41.3,11.2,15.6,0
73790,10,5.8,57.8,1.6,50.9,51.5,51.6,51.7,51,41.2,11.2,15.6,0
73800,10.1,5.9,57.7,1.7,50.9,51.5,51.6,51.7,51,41.2,11.2,15.5,0
73810,10,5.8,57.7,1.6,50.9,51.5,51.6,51.7,51,41.2,11.2,15.5,0
73820,10,5.8,57.9,1.7,51.2,51.5,51.6,51.7,51,41.2,11.2,15.6,0
73830,9.9,5.7,57.8,1.5,51.3,51.5,51.6,51.7,51,41.2,11.2,15.5,0
73840,9.9,5.7,57.7,1.7,51.3,51.6,51.6,51.7,51,41.2,11.2,15.5,0
73850,10,5.8,58,1.5,51.3,51.6,51.6,51.7,51,41.2,11.2,15.5,0
73860,10,5.8,58.1,1.7,51.2,51.5,51.6,51.7,51,41.2,11.2,15.5,0
73870,9.8,5.6,58.1,1.5,51.1,51.6,51.6,51.7,51,41.2,11.2,15.5,0
73880,9.9,5.8,58.3,1.7,51.2,51.6,51.6,51.7,50.9,41.2,11.2,15.5,0
73890,9.9,5.8,58,1.6,51.3,51.6,51.6,51.7,51,41.2,11.2,15.5,0
73900,10,5.9,58.1,1.7,51.3,51.6,51.6,51.7,51,41.2,11.2,15.5,0
73910,10,5.8,58.1,1.6,51.3,51.6,51.6,51.7,51,41.2,11.2,15.5,0
73920,10,5.9,58.4,1.7,51.2,51.5,51.6,51.7,51,41.2,11.2,15.5,0
73930,10,5.9,58.3,1.6,51.1,51.5,51.6,51.7,51,41.2,11.2,15.5,0
73940,10.1,6,58.5,1.7,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
73950,10.2,6.1,58.6,1.6,51,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
73960,10.3,6.1,58.3,1.7,50.9,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
73970,10.4,6.3,58.6,1.5,50.9,51.5,51.6,51.7,51,41.2,11.2,15.5,0
73980,10.5,6.3,58.4,1.7,51.1,51.5,51.6,51.7,51,41.2,11.2,15.5,0
73990,10.6,6.4,58.5,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74000,10.6,6.4,58.4,1.7,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74010,10.6,6.4,58.4,1.5,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74020,10.5,6.3,58.1,1.7,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74030,10.5,6.3,58.2,1.5,51,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74040,10.5,6.3,57.9,1.7,50.9,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74050,10.5,6.3,57.8,1.5,50.9,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74060,10.5,6.2,57.7,1.7,50.9,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74070,10.3,6.1,57.7,1.5,51,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74080,10.2,6,57.7,1.7,51,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74090,10.3,6,57.5,1.5,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74100,10.3,6.1,57.8,1.7,51,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74110,10.3,6,57.4,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74120,10.3,6.1,57.5,1.7,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74130,10.2,6,57.7,1.6,51.3,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74140,10.1,5.9,57.6,1.7,51.4,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74150,10.1,5.8,57.3,1.5,51.5,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74160,10.1,5.9,57.5,1.7,51.4,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74170,10,5.8,57.5,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74180,10,5.8,57.7,1.7,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74190,10,5.8,57.6,1.5,51.1,51.6,51.6,51.7,50.9,41.2,11.2,15.5,0
74200,10,5.8,57.8,1.7,51,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74210,9.9,5.7,57.4,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74220,9.9,5.7,57.6,1.7,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74230,10,5.8,58,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74240,9.9,5.7,57.6,1.7,51,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74250,9.9,5.7,57.8,1.6,51,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74260,9.8,5.7,57.9,1.7,50.9,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74270,9.9,5.7,58.1,1.6,51,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74280,9.9,5.8,57.9,1.7,51,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74290,9.9,5.8,58.2,1.6,50.9,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74300,9.9,5.8,58.2,1.7,50.9,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74310,10,5.8,58,1.6,50.9,51.4,51.6,51.7,50.9,41.2,11.2,15.5,0
74320,10,5.9,58.1,1.7,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74330,10.1,6,58.1,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74340,10.2,6,58.2,1.7,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74350,10.3,6.1,58.1,1.6,51.2,51.5,51.6,51.7,50.9,41.1,11.2,15.5,0
74360,10.5,6.3,58.2,1.7,51.1,51.5,51.6,51.7,50.9,41.1,11.2,15.5,0
74370,10.5,6.4,58.3,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74380,10.6,6.4,58.3,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74390,10.6,6.3,58,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.1,15.5,0
74400,10.5,6.3,58.1,1.7,51.2,51.5,51.6,51.7,50.9,41.2,11.1,15.5,0
74410,10.3,6.1,58,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.5,0
74420,10.4,6.2,57.8,1.7,51.2,51.5,51.6,51.7,50.9,41.1,11.1,15.5,0
74430,10.4,6.2,58,1.6,51.2,51.5,51.6,51.7,50.9,41.1,11.1,15.5,0
74440,10.4,6.2,58.1,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.1,15.5,0
74450,10.4,6.1,57.6,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.6,0
74460,10.2,6,57.8,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.1,15.6,0
74470,10.2,6,57.9,1.6,51.2,51.5,51.6,51.6,50.8,41.2,11.1,15.6,0
74480,10.3,6.1,57.8,1.6,51.1,51.4,51.6,51.7,50.9,41.2,11.2,15.6,0
74490,10.2,6,57.5,1.6,51.1,51.5,51.6,51.7,50.9,41.1,11.1,15.6,0
74500,10.2,6,57.8,1.6,51.1,51.5,51.5,51.7,50.9,41.1,11.1,15.6,0
74510,10.2,6,57.5,1.7,51.1,51.5,51.6,51.7,50.9,41.2,11.2,15.6,0
74520,10.1,5.9,57.5,1.6,51.1,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
74530,10.1,5.9,57.7,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.2,15.6,0
74540,10.1,5.9,57.7,1.6,51.1,51.5,51.6,51.7,50.9,41.2,11.1,15.6,0
74550,10.2,5.9,57.5,1.7,51.2,51.5,51.6,51.7,50.9,41.2,11.1,15.6,0
74560,10.1,5.9,57.6,1.6,51.2,51.5,51.6,51.7,50.9,41.2,11.1,15.6,0
74570,10,5.8,57.6,1.6,51.1,51.5,51.6,51.7,50.8,41.2,11.2,15.6,0
74580,10,5.8,57.5,1.6,51,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
74590,9.9,5.8,57.8,1.7,51,51.5,51.6,51.7,50.8,41.1,11.1,15.6,0
74600,9.9,5.8,57.7,1.6,50.9,51.5,51.6,51.6,50.8,41.1,11.1,15.6,0
74610,9.8,5.6,57.6,1.7,50.8,51.5,51.5,51.6,50.9,41.1,11.1,15.6,0
74620,9.9,5.7,58.1,1.6,51,51.5,51.5,51.6,50.9,41.1,11.1,15.6,0
74630,9.8,5.7,57.9,1.7,51.2,51.5,51.5,51.6,50.9,41.2,11.1,15.6,0
74640,9.8,5.7,58.1,1.6,51.1,51.5,51.6,51.6,50.8,41.2,11.1,15.6,0
74650,9.9,5.8,58.1,1.7,51.2,51.5,51.6,51.6,50.8,41.2,11.1,15.6,0
74660,10,5.8,58.2,1.6,51.1,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
74670,10,5.8,58.1,1.7,51,51.5,51.5,51.6,50.9,41.1,11.1,15.6,0
74680,10.3,6.1,58.1,1.6,51.1,51.5,51.5,51.6,50.9,41.1,11.1,15.6,0
74690,10.3,6.2,58.5,1.7,51,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
74700,10.3,6.1,58.1,1.6,50.9,51.5,51.6,51.6,50.8,41.1,11.1,15.6,0
74710,10.4,6.2,58.1,1.7,51,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
74720,10.5,6.3,58.4,1.6,51.3,51.5,51.6,51.6,50.8,41.1,11.1,15.6,0
74730,10.5,6.3,58.2,1.7,51.3,51.5,51.6,51.6,50.8,41.1,11.1,15.6,0
74740,10.5,6.3,58.4,1.6,51.3,51.5,51.6,51.6,50.8,41.1,11.1,15.6,0
74750,10.5,6.3,58.3,1.7,51.1,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
74760,10.5,6.3,58.3,1.6,51.1,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
74770,10.5,6.3,57.9,1.7,51.1,51.5,51.6,51.6,50.8,41.1,11.1,15.6,0
74780,10.4,6.2,58.3,1.7,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
74790,10.4,6.2,57.9,1.7,51,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
74800,10.4,6.2,58,1.6,51,51.4,51.5,51.6,50.8,41.2,11.1,15.6,0
74810,10.4,6.2,57.9,1.7,51,51.4,51.5,51.6,50.8,41.2,11.1,15.6,0
74820,10.3,6.1,57.8,1.6,50.9,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
74830,10.3,6.1,57.9,1.7,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
74840,10.2,6,57.9,1.6,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
74850,10.3,6.1,57.9,1.7,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
74860,10.2,6,57.8,1.6,51.2,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
74870,10.2,6,57.9,1.6,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
74880,10.1,5.9,57.6,1.6,51.1,51.4,51.5,51.6,50.8,41.2,11.1,15.6,0
74890,10.1,5.9,57.8,1.7,51.1,51.4,51.5,51.6,50.8,41.2,11.1,15.6,0
74900,10,5.8,57.8,1.6,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
74910,10,5.8,57.9,1.7,51.1,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
74920,10,5.8,57.8,1.6,51,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
74930,9.9,5.8,57.9,1.7,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
74940,9.9,5.8,57.9,1.6,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
74950,10,5.8,57.9,1.7,51,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
74960,9.9,5.7,58,1.6,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
