Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
74970,9.9,5.7,57.9,1.7,50.8,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
74980,9.8,5.7,58.3,1.6,50.7,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
74990,9.9,5.8,58.3,1.7,50.7,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
75000,9.9,5.8,58.5,1.5,51,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
75010,10,5.8,58.4,1.7,51,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
75020,9.9,5.8,58.5,1.6,50.8,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
75030,10,5.8,58.3,1.7,50.8,51.5,51.5,51.6,50.8,41.1,11.1,15.6,0
75040,10.1,5.9,58.5,1.6,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
75050,10.2,6.1,58.5,1.8,51,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
75060,10.4,6.2,58.2,1.6,51.2,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
75070,10.4,6.3,58.5,1.7,51.3,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
75080,10.5,6.3,58.4,1.6,51.2,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
75090,10.5,6.3,58.4,1.7,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
75100,10.5,6.3,58.5,1.6,51.2,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
75110,10.6,6.4,58.4,1.7,51.1,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
75120,10.5,6.3,58.2,1.6,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
75130,10.5,6.3,58.1,1.7,50.8,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
75140,10.3,6.1,58.1,1.6,50.7,51.4,51.5,51.6,50.8,41.1,11.1,15.6,0
75150,10.4,6.3,58.2,1.7,50.7,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0
75160,10.4,6.2,58,1.5,50.7,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75170,10.4,6.2,57.9,1.7,50.8,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0
75180,10.4,6.2,58.1,1.5,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0
75190,10.3,6.1,57.9,1.7,50.8,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0
75200,10.2,6,57.8,1.6,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0
75210,10.1,5.9,58,1.7,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0
75220,10.2,6,57.7,1.5,51,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0
75230,10.1,5.9,57.6,1.7,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0
75240,10.1,5.9,57.9,1.5,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75250,10,5.8,57.8,1.7,51.1,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75260,10,5.8,57.9,1.5,51,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75270,10,5.8,57.9,1.7,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75280,10.1,5.9,57.9,1.5,51,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0
75290,10,5.8,57.8,1.7,51,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75300,9.9,5.7,57.8,1.5,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75310,9.9,5.7,57.9,1.7,50.9,51.4,51.5,51.6,50.8,41.1,11.1,15.7,0
75320,10,5.8,58.3,1.6,50.8,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75330,9.8,5.7,58,1.7,51,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75340,9.8,5.7,58.3,1.5,51,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75350,9.8,5.7,58.3,1.7,51,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75360,9.9,5.7,58.3,1.6,51.1,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75370,10.2,6,58.5,1.7,51,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75380,10.2,6,58.4,1.5,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75390,10.3,6.2,58.3,1.7,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75400,10.3,6.1,58.5,1.6,50.8,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75410,10.3,6.2,58.4,1.7,50.8,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75420,10.4,6.3,58.5,1.6,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75430,10.5,6.3,58.2,1.8,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75440,10.5,6.3,58,1.5,50.8,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75450,10.5,6.3,58.3,1.7,50.8,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75460,10.4,6.2,58.2,1.5,50.9,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75470,10.5,6.3,58.1,1.8,51,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75480,10.5,6.3,58.2,1.5,51,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75490,10.5,6.2,57.8,1.7,51.2,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75500,10.4,6.2,57.9,1.5,51.2,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75510,10.5,6.2,57.7,1.7,51.2,51.4,51.5,51.6,50.7,41.1,11.1,15.8,0
75520,10.5,6.2,57.7,1.5,51.2,51.4,51.5,51.6,50.7,41.1,11.1,15.7,0
75530,10.3,6,57.8,1.7,51.1,51.4,51.5,51.6,50.7,41.1,11.1,15.8,0
75540,10.3,6.1,57.6,1.5,51,51.4,51.5,51.6,50.7,41.1,11.1,15.8,0
75550,10.4,6.2,57.7,1.7,51,51.4,51.5,51.5,50.7,41.1,11.1,15.8,0
75560,10.2,6,57.6,1.5,51.1,51.4,51.5,51.5,50.7,41.1,11.1,15.8,0
75570,10.3,6.1,57.3,1.8,51.1,51.4,51.5,51.5,50.7,41.1,11.1,15.8,0
75580,10.3,6.1,57.6,1.6,51,51.4,51.4,51.5,50.7,41.1,11.1,15.8,0
75590,10.1,5.9,57.5,1.7,50.8,51.4,51.5,51.5,50.7,41.1,11.1,15.8,0
75600,10,5.8,57.6,1.5,50.9,51.4,51.4,51.5,50.7,41.1,11.1,15.8,0
75610,10,5.8,57.5,1.7,51,51.4,51.5,51.5,50.7,41.1,11.1,15.8,0
75620,9.9,5.7,57.5,1.5,51.1,51.4,51.5,51.5,50.7,41.1,11.1,15.8,0
75630,10,5.8,57.5,1.7,51.2,51.4,51.5,51.6,50.7,41.1,11.1,15.8,0
75640,10,5.8,57.6,1.5,51.2,51.4,51.5,51.6,50.7,41.1,11.1,15.8,0
75650,10,5.8,57.6,1.7,51,51.4,51.5,51.6,50.6,41.1,11.1,15.8,0
75660,9.8,5.7,57.7,1.5,51.1,51.4,51.5,51.6,50.6,41.1,11.1,15.8,0
75670,9.9,5.7,57.7,1.7,51,51.4,51.4,51.6,50.7,41.1,11.1,15.8,0
75680,10,5.8,57.7,1.6,50.9,51.4,51.4,51.6,50.7,41.1,11.1,15.8,0
75690,9.9,5.8,58,1.7,50.7,51.4,51.4,51.6,50.7,41.1,11.1,15.8,0
75700,9.9,5.8,58,1.5,50.7,51.3,51.4,51.6,50.7,41.1,11.1,15.8,0
75710,9.9,5.8,57.7,1.7,50.7,51.4,51.4,51.5,50.7,41.1,11.1,15.8,0
75720,9.9,5.8,58,1.5,50.6,51.3,51.4,51.5,50.7,41.1,11.1,15.8,0
75730,10,5.8,57.9,1.7,50.6,51.3,51.5,51.6,50.7,41.1,11.1,15.8,0
75740,10.1,5.9,57.9,1.5,50.8,51.3,51.4,51.5,50.7,41.1,11.1,15.8,0
75750,10.2,6,58.4,1.7,50.7,51.3,51.5,51.6,50.7,41.1,11.1,15.8,0
75760,10.2,6.1,58.2,1.5,50.6,51.3,51.4,51.5,50.7,41.1,11.1,15.8,0
75770,10.3,6.1,58.1,1.7,50.6,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
75780,10.4,6.2,58.1,1.5,50.7,51.3,51.4,51.5,50.7,41.1,11.1,15.8,0
75790,10.4,6.2,58.2,1.7,50.7,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
75800,10.5,6.3,58.4,1.5,50.7,51.3,51.4,51.5,50.7,41.1,11.1,15.8,0
75810,10.5,6.3,58.3,1.7,50.6,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
75820,10.5,6.3,58,1.6,50.8,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
75830,10.4,6.2,58.1,1.7,50.8,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
75840,10.4,6.2,58,1.6,50.7,51.4,51.4,51.5,50.6,41.1,11.1,15.8,0
75850,10.4,6.2,58.1,1.7,50.8,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
75860,10.2,6,58,1.5,50.9,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
75870,10.2,6,57.8,1.7,50.7,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
75880,10.2,6,57.9,1.5,50.8,51.3,51.4,51.5,50.6,41.1,11.1,15.9,0
75890,10.2,6,57.6,1.7,50.9,51.3,51.4,51.5,50.6,41,11.1,15.8,0
75900,10.2,6,57.8,1.6,50.8,51.3,51.4,51.5,50.6,41,11.1,15.8,0
75910,10.2,6,57.7,1.7,50.9,51.3,51.4,51.5,50.7,41,11.1,15.9,0
75920,10.2,5.9,57.5,1.5,51.1,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
75930,10.1,5.9,57.7,1.7,51,51.4,51.4,51.5,50.6,41.1,11.1,15.9,0
75940,10.1,5.9,57.9,1.5,51,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
75950,10.1,5.9,57.7,1.7,51.1,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
75960,9.9,5.8,57.7,1.5,50.9,51.3,51.4,51.5,50.6,41,11.1,15.8,0
75970,10,5.9,57.8,1.7,51.1,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
75980,9.9,5.8,57.9,1.5,51.2,51.3,51.4,51.5,50.6,41,11.1,15.8,0
75990,10,5.8,57.7,1.7,51.2,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
76000,9.9,5.8,57.9,1.5,51.2,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
76010,9.9,5.7,57.8,1.7,51.1,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
76020,9.9,5.7,58,1.5,51,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
76030,9.9,5.8,58.1,1.7,51,51.3,51.4,51.5,50.6,41,11.1,15.8,0
76040,9.9,5.8,58,1.5,50.9,51.3,51.4,51.5,50.6,41,11.1,15.8,0
76050,10,5.8,58.1,1.7,51,51.3,51.4,51.5,50.6,41,11,15.8,0
76060,10,5.8,58.2,1.6,51.2,51.4,51.4,51.5,50.6,41.1,11.1,15.8,0
76070,9.9,5.8,58.4,1.7,51.1,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
76080,10,5.9,58.4,1.5,51.2,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
76090,10.1,6,58.4,1.7,50.9,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
76100,10.1,6,58.6,1.6,50.7,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
76110,10.3,6.1,58.6,1.7,51,51.3,51.4,51.5,50.6,41,11.1,15.8,0
76120,10.4,6.3,58.4,1.5,51,51.3,51.4,51.5,50.6,41,11.1,15.8,0
76130,10.6,6.4,58.6,1.7,50.9,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
76140,10.5,6.3,58.3,1.5,51,51.3,51.4,51.5,50.6,41.1,11,15.8,0
76150,10.5,6.3,58.2,1.7,51,51.4,51.4,51.5,50.6,41.1,11.1,15.8,0
76160,10.5,6.3,58.4,1.5,50.9,51.3,51.4,51.5,50.6,41,11.1,15.8,0
76170,10.5,6.3,58.3,1.7,50.8,51.3,51.4,51.5,50.6,41,11,15.8,0
76180,10.6,6.4,58.2,1.5,50.9,51.3,51.4,51.5,50.6,41,11.1,15.8,0
76190,10.5,6.3,58.2,1.7,51.1,51.3,51.4,51.5,50.6,41,11.1,15.8,0
76200,10.5,6.3,58.1,1.5,51.1,51.3,51.4,51.5,50.6,41,11.1,15.8,0
76210,10.4,6.2,58.1,1.7,51,51.3,51.4,51.5,50.6,41,11,15.8,0
76220,10.3,6.1,58,1.5,51.1,51.3,51.4,51.5,50.6,41,11.1,15.8,0
76230,10.3,6.1,57.7,1.7,51.1,51.3,51.4,51.5,50.6,41.1,11.1,15.8,0
76240,10.3,6.1,57.9,1.5,51,51.3,51.4,51.5,50.6,41,11,15.8,0
76250,10.3,6,57.9,1.7,51,51.3,51.4,51.5,50.6,41,11,15.8,0
76260,10.2,6,57.8,1.6,51,51.3,51.4,51.5,50.6,41,11,15.8,0
76270,10.3,6.1,57.8,1.7,51.1,51.3,51.4,51.5,50.6,41,11.1,15.8,0
76280,10.1,5.9,57.6,1.5,51.1,51.3,51.4,51.5,50.6,41,11,15.8,0
76290,10.1,5.9,57.6,1.7,51,51.3,51.4,51.5,50.6,41,11,15.8,0
76300,10.2,5.9,57.6,1.6,51,51.3,51.4,51.5,50.6,41.1,11,15.8,0
76310,10.1,5.9,57.8,1.7,51.1,51.3,51.4,51.5,50.6,41.1,11,15.8,0
76320,10.1,5.9,57.7,1.6,51,51.3,51.4,51.5,50.6,41,11,15.8,0
76330,10,5.8,57.5,1.7,51,51.3,51.4,51.5,50.6,41,11,15.8,0
76340,9.9,5.7,57.7,1.6,51,51.3,51.4,51.5,50.5,41,11,15.8,0
76350,9.8,5.7,57.8,1.7,51.1,51.3,51.4,51.4,50.5,41,11,15.8,0
76360,9.9,5.7,57.6,1.6,51.1,51.4,51.4,51.5,50.6,41.1,11.1,15.8,0
76370,10,5.8,57.7,1.7,51.1,51.3,51.4,51.5,50.6,41,11,15.8,0
76380,9.9,5.8,57.8,1.6,50.8,51.3,51.4,51.5,50.5,41.1,11.1,15.8,0
76390,9.9,5.8,57.9,1.7,50.8,51.3,51.4,51.5,50.5,41,11.1,15.8,0
76400,9.9,5.7,58.1,1.5,50.6,51.3,51.4,51.5,50.5,41,11,15.8,0
76410,9.8,5.7,58,1.7,50.6,51.3,51.4,51.5,50.5,41,11,15.8,0
76420,9.9,5.7,58.2,1.6,50.7,51.3,51.4,51.5,50.5,41,11,15.8,0
76430,10,5.8,58,1.7,50.6,51.3,51.4,51.5,50.5,41,11,15.8,0
76440,10.1,6,58.3,1.6,50.5,51.3,51.4,51.5,50.5,41,11,15.8,0
76450,10.2,6,58.5,1.7,50.6,51.3,51.4,51.5,50.5,41,11,15.8,0
76460,10.2,6,58.4,1.6,50.7,51.2,51.4,51.4,50.5,41,11,15.8,0
76470,10.4,6.2,58.4,1.7,50.8,51.2,51.4,51.4,50.5,41,11,15.8,0
76480,10.4,6.2,58.2,1.6,50.9,51.2,51.4,51.5,50.5,41,11,15.8,0
76490,10.4,6.3,58.3,1.7,50.9,51.3,51.4,51.5,50.5,41,11,15.8,0
76500,10.5,6.3,58.5,1.6,50.9,51.3,51.4,51.4,50.5,41,11,15.8,0
76510,10.5,6.3,58.2,1.7,51,51.3,51.4,51.4,50.5,41,11,15.8,0
76520,10.5,6.3,58.3,1.6,50.9,51.3,51.4,51.4,50.5,41,11,15.8,0
76530,10.5,6.3,58.1,1.7,50.8,51.3,51.4,51.5,50.5,41,11,15.8,0
76540,10.5,6.3,58,1.6,50.7,51.3,51.4,51.5,50.5,41,11,15.8,0
76550,10.5,6.2,58,1.7,50.9,51.3,51.4,51.5,50.5,41,11,15.8,0
76560,10.4,6.2,58.1,1.6,51,51.3,51.4,51.5,50.5,41,11,15.8,0
76570,10.3,6.1,58,1.7,50.8,51.3,51.4,51.5,50.5,41,11,15.8,0
76580,10.2,6,57.9,1.6,50.9,51.3,51.4,51.5,50.5,41,11,15.8,0
76590,10.2,6,57.9,1.7,51,51.3,51.4,51.5,50.5,41,11,15.8,0
76600,10.2,6,57.7,1.6,51,51.3,51.4,51.5,50.5,41,11,15.8,0
76610,10.2,6,57.6,1.7,51,51.3,51.4,51.4,50.5,41,11,15.8,0
76620,10.2,6,57.9,1.6,51,51.3,51.4,51.4,50.5,41,11,15.8,0
76630,10.1,5.9,57.5,1.7,51,51.3,51.4,51.4,50.5,41,11,15.8,0
76640,10.2,6,57.7,1.5,51.1,51.3,51.4,51.4,50.5,41,11,15.8,0
76650,10.1,5.9,57.5,1.7,51.1,51.3,51.4,51.4,50.5,41,11,15.8,0
76660,10.1,5.9,57.7,1.5,51,51.3,51.4,51.4,50.5,41,11,15.8,0
76670,10.1,5.9,57.7,1.7,51.1,51.3,51.4,51.4,50.5,41,11,15.8,0
76680,10,5.9,57.9,1.6,51.2,51.3,51.3,51.4,50.5,41,11,15.8,0
76690,10,5.8,57.6,1.7,51.1,51.3,51.4,51.4,50.5,41,11,15.8,0
76700,10,5.8,57.7,1.5,51,51.3,51.4,51.4,50.5,41,11,15.8,0
76710,10,5.8,57.9,1.7,51,51.3,51.4,51.4,50.5,41,11,15.8,0
76720,10,5.8,57.9,1.5,51,51.3,51.4,51.4,50.5,41,11,15.8,0
76730,9.9,5.8,58,1.7,51,51.3,51.4,51.4,50.5,41,11,15.8,0
76740,9.8,5.7,58,1.5,51.1,51.3,51.4,51.4,50.5,41,11,15.8,0
76750,9.9,5.8,58.1,1.7,51.1,51.3,51.3,51.4,50.5,41,11,15.8,0
76760,9.9,5.7,58.1,1.5,51.2,51.3,51.4,51.4,50.5,41,11,15.8,0
76770,9.9,5.7,58,1.7,51.2,51.3,51.4,51.4,50.5,41,11,15.8,0
76780,9.9,5.8,58.1,1.6,51.1,51.3,51.3,51.4,50.5,41,11,15.8,0
76790,10,5.8,58.1,1.7,51.2,51.3,51.4,51.4,50.5,41,11,15.8,0
76800,10.1,5.9,58.2,1.5,51.2,51.3,51.4,51.4,50.5,41,11,15.8,0
76810,10.2,6,58.2,1.7,51.2,51.3,51.3,51.4,50.5,41,11,15.8,0
76820,10.3,6.1,58.2,1.6,51.2,51.3,51.3,51.4,50.5,41,11,15.7,0
76830,10.4,6.2,58.3,1.7,50.8,51.3,51.3,51.4,50.5,41,11,15.8,0
76840,10.4,6.2,58.2,1.6,50.7,51.3,51.3,51.4,50.4,41,11,15.7,0
76850,10.5,6.3,58.3,1.7,50.8,51.3,51.3,51.4,50.5,41,11,15.8,0
76860,10.5,6.3,58.3,1.5,50.7,51.2,51.3,51.4,50.4,41,11,15.7,0
76870,10.5,6.3,58.3,1.7,50.8,51.3,51.3,51.4,50.5,41,11,15.8,0
76880,10.4,6.2,58,1.5,50.9,51.3,51.3,51.4,50.4,41,11,15.8,0
76890,10.5,6.3,58,1.7,50.7,51.3,51.3,51.4,50.4,41,11,15.7,0
76900,10.5,6.3,57.9,1.6,50.6,51.3,51.3,51.4,50.5,41,11,15.8,0
76910,10.4,6.2,57.9,1.7,50.7,51.3,51.3,51.4,50.5,41,11,15.7,0
76920,10.3,6.1,57.9,1.5,50.7,51.2,51.3,51.4,50.4,41,11,15.7,0
76930,10.3,6.1,58,1.7,50.6,51.3,51.3,51.4,50.4,41,11,15.8,0
76940,10.3,6.1,57.8,1.5,50.6,51.3,51.3,51.4,50.4,41,11,15.8,0
76950,10.3,6.1,57.8,1.7,50.6,51.3,51.3,51.4,50.5,41,11,15.7,0
76960,10.2,6,57.8,1.5,50.5,51.2,51.3,51.4,50.4,41,11,15.7,0
76970,10.2,6,57.7,1.7,50.5,51.2,51.3,51.4,50.4,41,11,15.7,0
76980,10.1,6,57.9,1.5,50.5,51.2,51.3,51.4,50.4,41,11,15.8,0
76990,10.1,5.9,57.8,1.7,50.5,51.2,51.3,51.4,50.4,41,11,15.8,0
77000,10.1,5.9,57.7,1.6,50.5,51.2,51.3,51.4,50.4,41,11,15.7,0
77010,10.2,6,57.9,1.7,50.5,51.2,51.3,51.4,50.5,41,11,15.7,0
77020,10.1,5.9,57.7,1.5,50.5,51.2,51.3,51.4,50.5,41,11,15.7,0
77030,10,5.8,57.8,1.7,50.6,51.2,51.3,51.4,50.4,41,11,15.7,0
77040,10,5.8,57.7,1.5,50.7,51.2,51.3,51.4,50.4,41,11,15.7,0
77050,9.9,5.7,57.8,1.7,50.7,51.2,51.3,51.4,50.4,41,11,15.7,0
77060,9.9,5.8,57.9,1.5,50.7,51.2,51.3,51.4,50.4,41,11,15.7,0
77070,10,5.8,57.8,1.7,50.6,51.2,51.3,51.4,50.4,41,11,15.7,0
77080,10,5.8,57.9,1.5,50.7,51.2,51.3,51.4,50.4,41,11,15.7,0
77090,9.9,5.8,58.1,1.7,50.7,51.2,51.3,51.4,50.4,41,11,15.8,0
77100,9.9,5.7,57.9,1.5,50.4,51.2,51.3,51.4,50.4,41,11,15.7,0
77110,9.9,5.8,58.1,1.7,50.4,51.2,51.3,51.4,50.4,41,11,15.7,0
77120,9.9,5.8,58.2,1.6,50.5,51.2,51.3,51.4,50.4,41,11,15.7,0
77130,9.9,5.7,58.2,1.7,50.6,51.2,51.3,51.4,50.4,41,11,15.7,0
77140,9.9,5.8,57.9,1.6,50.7,51.3,51.3,51.4,50.4,41,11,15.7,0
77150,10.1,5.9,58.2,1.7,50.7,51.2,51.3,51.4,50.4,41,11,15.7,0
77160,10.1,5.9,58.3,1.6,50.8,51.2,51.3,51.4,50.4,41,11,15.7,0
77170,10.2,6,58.1,1.7,50.8,51.2,51.3,51.4,50.4,41,11,15.7,0
77180,10.2,6,58.3,1.5,50.8,51.2,51.3,51.4,50.4,41,11,15.7,0
77190,10.2,6.1,58.1,1.7,50.6,51.2,51.3,51.4,50.4,41,11,15.7,0
77200,10.4,6.2,58.3,1.6,50.6,51.2,51.3,51.4,50.4,41,11,15.7,0
77210,10.4,6.2,58.1,1.7,50.6,51.2,51.3,51.4,50.4,41,11,15.7,0
77220,10.5,6.2,58,1.5,50.5,51.2,51.3,51.4,50.4,41,11,15.7,0
77230,10.5,6.3,58.1,1.7,50.5,51.2,51.3,51.4,50.4,41,11,15.7,0
77240,10.5,6.3,58.3,1.6,50.5,51.2,51.3,51.4,50.4,41,11,15.7,0
77250,10.5,6.3,58.1,1.7,50.7,51.2,51.3,51.4,50.4,41,11,15.7,0
77260,10.5,6.3,58.1,1.6,50.7,51.2,51.3,51.4,50.4,41,11,15.7,0
77270,10.5,6.3,57.9,1.7,50.7,51.2,51.3,51.4,50.4,41,11,15.7,0
77280,10.5,6.3,57.8,1.6,50.8,51.2,51.3,51.4,50.4,41,11,15.7,0
77290,10.4,6.2,57.9,1.7,50.9,51.2,51.3,51.4,50.4,41,11,15.7,0
77300,10.3,6.1,57.5,1.5,51,51.2,51.3,51.4,50.4,41,11,15.7,0
77310,10.3,6,57.7,1.7,51.1,51.2,51.3,51.4,50.4,41,11,15.7,0
77320,10.2,6,57.5,1.6,51.1,51.2,51.3,51.4,50.4,41,11,15.7,0
77330,10.2,6,57.8,1.7,51,51.2,51.3,51.4,50.4,41,11,15.7,0
77340,10.2,6,57.6,1.5,50.9,51.2,51.3,51.4,50.4,41,11,15.7,0
77350,10.1,5.9,57.6,1.7,50.9,51.2,51.3,51.4,50.4,41,11,15.7,0
77360,10.1,5.9,57.7,1.5,51,51.2,51.3,51.4,50.4,41,11,15.7,0
77370,10.1,5.9,57.6,1.7,51.2,51.2,51.3,51.3,50.4,41,11,15.7,0
77380,10.1,5.9,57.8,1.6,51.1,51.2,51.3,51.4,50.4,41,11,15.7,0
77390,10,5.8,57.5,1.7,51.1,51.2,51.3,51.4,50.4,41,11,15.8,0
77400,10,5.9,57.7,1.5,51.1,51.2,51.3,51.4,50.4,41,11,15.8,0
77410,9.9,5.7,57.6,1.7,50.8,51.2,51.3,51.4,50.3,41,11,15.8,0
77420,10,5.8,57.5,1.5,50.8,51.2,51.3,51.4,50.4,41,11,15.7,0
77430,10,5.8,57.5,1.7,50.8,51.2,51.3,51.4,50.4,41,11,15.7,0
77440,9.9,5.7,57.9,1.5,51,51.2,51.3,51.4,50.4,41,11,15.8,0
77450,9.9,5.8,57.7,1.7,51,51.2,51.3,51.4,50.4,41,11,15.7,0
77460,10,5.8,57.8,1.6,51,51.2,51.3,51.4,50.4,41,11,15.8,0
77470,9.9,5.7,58.1,1.7,51,51.2,51.3,51.4,50.4,41,11,15.7,0
77480,9.9,5.7,58.2,1.5,51.1,51.2,51.3,51.4,50.4,41,11,15.7,0
77490,9.9,5.7,57.8,1.7,51.2,51.2,51.3,51.4,50.3,41,11,15.7,0
77500,10,5.9,58.2,1.5,51.1,51.2,51.3,51.4,50.3,41,11,15.7,0
77510,10,5.9,58.2,1.7,51.1,51.2,51.3,51.4,50.3,41,11,15.8,0
77520,10,5.9,58.1,1.6,51,51.2,51.3,51.4,50.3,41,11,15.7,0
77530,10.3,6.1,58.1,1.7,50.9,51.2,51.3,51.4,50.3,41,11,15.7,0
77540,10.4,6.2,58,1.5,50.8,51.2,51.3,51.4,50.4,41,11,15.8,0
77550,10.4,6.2,58.2,1.7,50.8,51.2,51.3,51.4,50.3,41,11,15.7,0
77560,10.5,6.3,58.3,1.5,50.8,51.2,51.3,51.4,50.3,41,11,15.8,0
77570,10.5,6.3,58.4,1.7,50.9,51.2,51.3,51.4,50.3,41,11,15.7,0
77580,10.6,6.4,58.2,1.5,50.8,51.2,51.3,51.4,50.3,41,11,15.8,0
77590,10.6,6.3,57.9,1.7,50.9,51.2,51.3,51.4,50.3,41,11,15.8,0
77600,10.5,6.3,57.9,1.5,51,51.2,51.3,51.3,50.3,41,11,15.7,0
77610,10.5,6.3,58,1.7,51,51.2,51.3,51.3,50.3,41,11,15.7,0
77620,10.4,6.2,57.8,1.6,51,51.2,51.3,51.4,50.3,41,11,15.7,0
77630,10.4,6.2,57.8,1.8,50.9,51.2,51.3,51.4,50.3,41,11,15.8,0
77640,10.3,6.1,57.7,1.6,50.8,51.2,51.3,51.4,50.3,41,11,15.8,0
77650,10.3,6.1,57.7,1.7,50.7,51.2,51.3,51.4,50.3,41,11,15.8,0
77660,10.2,6,57.6,1.6,50.7,51.2,51.3,51.4,50.3,41,11,15.8,0
77670,10.3,6,57.6,1.7,50.9,51.2,51.3,51.4,50.3,41,11,15.8,0
77680,10.2,6,57.4,1.6,50.7,51.2,51.2,51.3,50.3,41,11,15.7,0
77690,10.1,5.9,57.7,1.6,50.8,51.2,51.2,51.4,50.3,41,11,15.8,0
77700,10.1,5.9,57.6,1.6,50.9,51.2,51.3,51.4,50.3,41,11,15.8,0
77710,10,5.8,57.6,1.7,50.9,51.2,51.3,51.4,50.3,41,11,15.7,0
77720,10.1,5.9,57.6,1.6,51.1,51.2,51.3,51.4,50.3,41,11,15.8,0
77730,10.1,5.9,57.7,1.7,51.1,51.2,51.3,51.4,50.3,41,11,15.7,0
77740,10.1,5.9,57.9,1.6,50.9,51.2,51.3,51.4,50.3,41,11,15.8,0
77750,10,5.8,57.8,1.6,50.7,51.2,51.3,51.3,50.3,41,11,15.8,0
77760,10,5.8,57.7,1.6,50.8,51.2,51.3,51.3,50.3,41,11,15.8,0
77770,9.9,5.8,57.9,1.6,51,51.2,51.3,51.3,50.3,41,11,15.8,0
77780,9.9,5.8,58,1.6,50.9,51.2,51.2,51.3,50.3,41,11,15.8,0
77790,9.8,5.7,57.9,1.6,51,51.2,51.2,51.3,50.3,41,11,15.8,0
77800,9.9,5.7,58.1,1.7,51,51.2,51.2,51.3,50.3,41,11,15.8,0
77810,9.9,5.7,58,1.6,50.9,51.2,51.3,51.3,50.3,41,11,15.8,0
77820,9.9,5.7,58,1.7,51,51.2,51.3,51.3,50.3,41,11,15.8,0
77830,9.9,5.8,58.2,1.6,50.8,51.2,51.3,51.3,50.3,41,11,15.8,0
77840,9.9,5.8,58.3,1.7,50.7,51.2,51.2,51.3,50.3,41,11,15.8,0
77850,9.9,5.8,58.3,1.6,50.9,51.2,51.3,51.3,50.3,41,11,15.8,0
77860,10.1,6,58.1,1.7,50.8,51.2,51.2,51.3,50.3,41,11,15.8,0
77870,10.3,6.1,58.4,1.6,50.8,51.2,51.2,51.3,50.3,41,11,15.8,0
77880,10.3,6.1,58.3,1.7,50.9,51.2,51.2,51.3,50.3,41,11,15.8,0
77890,10.2,6.1,58.6,1.6,50.9,51.1,51.2,51.3,50.3,41,11,15.7,0
77900,10.4,6.3,58.5,1.7,50.8,51.1,51.2,51.3,50.3,41,11,15.8,0
77910,10.5,6.3,58.5,1.6,50.9,51.2,51.3,51.3,50.3,41,11,15.8,0
77920,10.5,6.3,58.3,1.7,51,51.2,51.3,51.3,50.3,41,11,15.8,0
77930,10.5,6.3,58.3,1.6,50.9,51.1,51.2,51.4,50.3,41,11,15.8,0
77940,10.5,6.3,58.4,1.7,50.7,51.2,51.2,51.4,50.3,41,11,15.8,0
77950,10.5,6.3,58.1,1.5,50.8,51.2,51.2,51.3,50.3,41,11,15.8,0
77960,10.4,6.2,58.1,1.7,50.8,51.2,51.2,51.3,50.3,41,11,15.8,0
77970,10.4,6.2,57.9,1.5,50.9,51.2,51.2,51.3,50.2,41,11,15.8,0
77980,10.5,6.2,58,1.8,50.8,51.2,51.2,51.3,50.2,41,11,15.8,0
77990,10.4,6.2,57.9,1.6,50.7,51.2,51.2,51.3,50.3,41,11,15.8,0
78000,10.4,6.2,57.9,1.8,50.6,51.2,51.2,51.3,50.3,41,11,15.8,0
78010,10.3,6.1,58,1.5,50.8,51.2,51.2,51.3,50.2,41,11,15.8,0
78020,10.2,6,57.6,1.7,51,51.2,51.2,51.3,50.2,41,11,15.8,0
78030,10.2,6,57.7,1.6,51.1,51.2,51.2,51.3,50.2,41,11,15.8,0
78040,10.2,6,57.5,1.7,50.9,51.2,51.2,51.3,50.2,41,11,15.8,0
78050,10.1,5.9,57.6,1.5,50.8,51.2,51.2,51.3,50.2,41,11,15.8,0
78060,10.1,5.9,57.4,1.7,50.8,51.2,51.2,51.3,50.2,41,11,15.8,0
78070,10,5.8,57.6,1.6,51,51.2,51.2,51.3,50.2,41,11,15.8,0
78080,10,5.8,57.6,1.7,51,51.2,51.2,51.3,50.2,41,11,15.8,0
78090,10,5.8,57.8,1.5,50.9,51.2,51.2,51.3,50.2,41,11,15.8,0
78100,10.1,5.8,57.5,1.7,51,51.2,51.2,51.3,50.3,41,11,15.8,0
78110,10,5.8,57.6,1.6,50.8,51.2,51.2,51.3,50.2,41,11,15.8,0
78120,9.9,5.7,57.6,1.7,50.9,51.2,51.2,51.3,50.2,41,11,15.8,0
78130,10,5.8,57.9,1.5,51,51.2,51.2,51.3,50.2,41,11,15.8,0
78140,10,5.9,58.1,1.7,50.9,51.2,51.2,51.3,50.2,41,11,15.8,0
78150,9.9,5.7,57.9,1.6,50.9,51.2,51.2,51.3,50.2,41,11,15.8,0
78160,9.9,5.7,57.9,1.7,50.8,51.2,51.2,51.3,50.2,41,11,15.8,0
78170,9.9,5.8,58.1,1.5,50.8,51.2,51.2,51.3,50.2,41,11,15.8,0
78180,9.9,5.7,58.1,1.7,50.8,51.2,51.2,51.3,50.2,41,11,15.8,0
78190,9.9,5.7,58.3,1.5,50.8,51.1,51.2,51.3,50.2,41,11,15.8,0
78200,9.9,5.8,58.2,1.7,50.8,51.1,51.2,51.3,50.2,41,11,15.8,0
78210,10,5.8,58.4,1.5,50.9,51.1,51.2,51.3,50.2,41,11,15.8,0
78220,10,5.9,58.1,1.7,50.8,51.1,51.2,51.3,50.2,41,11,15.8,0
78230,10.1,5.9,58.1,1.5,50.8,51.2,51.2,51.3,50.2,41,11,15.8,0
78240,10.3,6.1,58.5,1.7,50.8,51.2,51.2,51.3,50.2,41,11,15.8,0
78250,10.4,6.2,58.3,1.6,50.8,51.1,51.2,51.3,50.2,41,11,15.8,0
78260,10.5,6.3,58.3,1.7,51,51.1,51.2,51.3,50.2,41,11,15.8,0
78270,10.5,6.3,58.4,1.6,51.1,51.1,51.2,51.3,50.2,41,11,15.8,0
78280,10.5,6.3,58.1,1.7,51.2,51.1,51.2,51.3,50.2,41,11,15.8,0
78290,10.4,6.3,58.3,1.6,51.1,51.1,51.2,51.3,50.2,41,11,15.8,0
78300,10.5,6.3,58.3,1.7,51.1,51.1,51.2,51.3,50.2,41,11,15.8,0
78310,10.5,6.3,58.3,1.6,51.1,51.1,51.2,51.3,50.2,41,11,15.8,0
78320,10.4,6.2,58.1,1.7,51.1,51.1,51.2,51.3,50.2,41,11,15.8,0
78330,10.4,6.2,58.1,1.6,51,51.2,51.2,51.3,50.2,41,11,15.8,0
78340,10.4,6.2,57.7,1.7,51.1,51.2,51.2,51.3,50.2,41,11,15.8,0
78350,10.3,6.1,57.8,1.6,51,51.2,51.2,51.3,50.2,41,11,15.8,0
78360,10.3,6.1,57.9,1.7,50.9,51.1,51.2,51.3,50.2,41,11,15.8,0
78370,10.2,6,57.8,1.5,50.9,51.1,51.2,51.3,50.2,41,11,15.8,0
78380,10.2,6,57.8,1.7,50.8,51.1,51.2,51.3,50.2,41,11,15.8,0
78390,10.2,6,57.8,1.6,50.9,51.1,51.2,51.3,50.2,41,11,15.8,0
78400,10.2,6,57.9,1.7,51,51.1,51.2,51.3,50.2,41,11,15.8,0
78410,10.3,6,57.5,1.6,50.9,51.1,51.2,51.3,50.2,41,11,15.8,0
78420,10.2,5.9,57.6,1.7,50.8,51.1,51.2,51.3,50.2,41,11,15.8,0
78430,10,5.9,57.9,1.5,50.8,51.1,51.2,51.3,50.2,41,11,15.8,0
78440,10.1,5.9,57.6,1.7,50.9,51.1,51.2,51.3,50.2,41,11,15.8,0
78450,10.1,5.9,57.8,1.5,51,51.1,51.2,51.3,50.2,41,11,15.8,0
78460,10.1,5.9,57.7,1.7,51.1,51.1,51.2,51.3,50.2,41,11,15.8,0
78470,10,5.9,57.9,1.5,51,51.1,51.2,51.3,50.2,41,11,15.8,0
78480,10,5.8,57.9,1.7,51,51.1,51.2,51.3,50.1,41,11,15.8,0
78490,9.9,5.8,57.9,1.5,50.9,51.1,51.2,51.3,50.1,41,11,15.8,0
78500,9.8,5.7,57.7,1.7,50.9,51.1,51.2,51.3,50.2,41,11,15.8,0
78510,9.9,5.7,57.9,1.5,50.9,51.1,51.2,51.3,50.2,41,11,15.8,0
78520,9.9,5.7,58,1.7,51,51.1,51.2,51.2,50.1,41,11,15.8,0
78530,9.8,5.7,58.1,1.6,51,51.1,51.2,51.3,50.1,41,11,15.8,0
78540,9.9,5.7,58,1.7,51,51.1,51.2,51.2,50.1,41,11,15.8,0
78550,9.9,5.8,58.1,1.6,51,51.1,51.2,51.3,50.2,41,11,15.8,0
78560,10,5.8,58,1.8,50.8,51.1,51.2,51.3,50.2,41,11,15.8,0
78570,10,5.9,58.3,1.6,50.9,51.1,51.2,51.3,50.1,41,11,15.8,0
78580,10,5.9,58.3,1.7,50.9,51.1,51.2,51.3,50.1,41,11,15.8,0
78590,10.2,6,58.1,1.6,50.8,51.1,51.2,51.3,50.1,41,11,15.8,0
78600,10.4,6.2,58.1,1.7,50.8,51.1,51.2,51.3,50.2,41,11,15.8,0
78610,10.5,6.3,58.5,1.5,50.8,51.1,51.2,51.3,50.2,41,11,15.8,0
78620,10.5,6.3,58.4,1.7,50.7,51.1,51.2,51.3,50.1,41,11,15.8,0
78630,10.5,6.3,58.5,1.6,50.7,51.1,51.2,51.3,50.1,41,11,15.8,0
78640,10.5,6.3,58.4,1.7,50.7,51.1,51.2,51.3,50.1,41,11,15.8,0
78650,10.6,6.4,58.1,1.5,50.8,51.1,51.2,51.3,50.1,41,11,15.8,0
78660,10.5,6.3,58.2,1.7,50.8,51.1,51.2,51.3,50.1,41,11,15.8,0
78670,10.5,6.3,58,1.5,50.7,51.1,51.2,51.3,50.1,41,11,15.8,0
78680,10.4,6.2,58.1,1.7,50.9,51.1,51.2,51.3,50.1,41,11,15.8,0
78690,10.4,6.2,58,1.5,51,51.1,51.2,51.3,50.1,41,11,15.8,0
78700,10.4,6.2,57.7,1.7,51.1,51.1,51.2,51.2,50.1,41,11,15.8,0
78710,10.3,6,57.7,1.5,51.1,51.1,51.2,51.2,50.1,41,11,15.8,0
78720,10.3,6.1,57.6,1.7,51.1,51.1,51.2,51.2,50.2,41,11,15.8,0
78730,10.2,6,57.7,1.5,51.1,51.1,51.2,51.3,50.1,41,11,15.8,0
78740,10.2,5.9,57.5,1.7,51.1,51.1,51.2,51.3,50.1,41,11,15.8,0
78750,10.1,5.9,57.8,1.5,51,51.1,51.2,51.3,50.1,41,11,15.8,0
78760,10.1,5.9,57.9,1.8,51,51.1,51.2,51.3,50.1,41,11,15.8,0
78770,10.2,6,57.7,1.6,50.9,51.1,51.2,51.2,50.1,41,10.9,15.8,0
78780,10.2,6,57.8,1.7,50.9,51.1,51.2,51.2,50.1,41,11,15.8,0
78790,10.1,5.9,57.5,1.5,50.9,51.1,51.2,51.3,50.1,41,11,15.8,0
78800,10.1,5.9,57.7,1.7,50.9,51.1,51.2,51.2,50.1,41,11,15.8,0
78810,10.1,5.9,58,1.6,50.8,51,51.2,51.3,50.1,41,11,15.8,0
78820,10,5.9,57.9,1.7,51,51.1,51.2,51.2,50.1,41,11,15.8,0
78830,10,5.8,58,1.6,50.9,51.1,51.2,51.2,50.1,41,11,15.8,0
78840,9.9,5.7,57.8,1.7,50.4,51.1,51.2,51.3,50.1,41,10.9,15.8,0
78850,9.9,5.8,58,1.5,50.2,51.1,51.2,51.2,50.1,41,11,15.8,0
78860,9.9,5.7,58,1.7,50.2,51.1,51.2,51.2,50.1,41,11,15.8,0
78870,9.8,5.7,58,1.6,50.4,51.1,51.2,51.2,50.1,41,11,15.8,0
78880,9.8,5.7,58.2,1.7,50.4,51.1,51.2,51.2,50.1,41,11,15.8,0
78890,9.9,5.8,58.2,1.6,50.7,51.1,51.2,51.2,50.1,40.9,11,15.8,0
78900,9.8,5.7,58.2,1.7,50.8,51.1,51.1,51.2,50.1,41,11,15.8,0
78910,9.9,5.7,58.2,1.6,50.7,51.1,51.1,51.2,50.1,41,11,15.8,0
78920,10,5.8,58.1,1.7,50.8,51.1,51.1,51.2,50.1,41,11,15.8,0
78930,10,5.9,58.3,1.5,50.8,51.1,51.1,51.2,50.1,41,11,15.8,0
78940,10.1,5.9,58.4,1.7,50.7,51.1,51.1,51.2,50.1,41,11,15.8,0
78950,10,5.9,58.5,1.6,50.6,51.1,51.1,51.2,50.1,41,10.9,15.8,0
78960,10.2,6.1,58.5,1.7,50.6,51.1,51.2,51.2,50.1,41,11,15.8,0
78970,10.4,6.2,58.6,1.5,50.6,51.1,51.1,51.2,50.1,41,10.9,15.8,0
78980,10.4,6.2,58.5,1.7,50.7,51.1,51.1,51.2,50.1,41,10.9,15.8,0
78990,10.4,6.3,58.3,1.6,50.8,51.1,51.1,51.2,50.1,41,10.9,15.8,0
79000,10.4,6.3,58.6,1.7,50.5,51.1,51.1,51.2,50,41,11,15.8,0
79010,10.5,6.3,58.3,1.5,50.6,51.1,51.1,51.2,50.1,41,11,15.8,0
79020,10.4,6.2,58.1,1.7,50.7,51,51.1,51.2,50.1,41,10.9,15.8,0
79030,10.4,6.2,58.2,1.5,50.7,51.1,51.2,51.2,50.1,41,11,15.8,0
79040,10.4,6.2,58.2,1.7,50.8,51.1,51.1,51.2,50.1,41,11,15.8,0
79050,10.4,6.2,58.2,1.5,50.7,51.1,51.1,51.2,50.1,40.9,10.9,15.8,0
79060,10.4,6.2,58.1,1.7,50.5,51,51.1,51.2,50.1,40.9,10.9,15.8,0
79070,10.2,6,57.9,1.6,50.6,51.1,51.1,51.2,50.1,41,11,15.8,0
79080,10.3,6.1,57.9,1.7,50.6,51.1,51.1,51.2,50.1,41,11,15.8,0
79090,10.2,6,57.8,1.5,50.5,51,51.1,51.2,50,41,11,15.8,0
79100,10.2,6,57.8,1.7,50.5,51,51.1,51.2,50,41,10.9,15.8,0
79110,10.1,5.9,58,1.6,50.5,51,51.1,51.2,50.1,41,11,15.8,0
79120,10,5.8,57.6,1.7,50.6,51,51.1,51.2,50.1,41,11,15.8,0
79130,10.1,5.9,58,1.5,50.6,51,51.1,51.2,50,41,11,15.8,0
79140,10.2,6,57.8,1.7,50.6,51,51.1,51.2,50,41,11,15.8,0
79150,10.1,5.9,57.8,1.6,50.6,51,51.1,51.2,50,41,10.9,15.8,0
79160,10.1,5.9,57.8,1.7,50.4,51,51.1,51.2,50,41,10.9,15.8,0
79170,9.9,5.8,57.9,1.6,50.5,51,51.1,51.2,50,41,10.9,15.8,0
79180,10,5.8,57.6,1.7,50.6,51,51.1,51.2,50,41,10.9,15.8,0
79190,10,5.8,57.9,1.6,50.5,51,51.1,51.2,50,41,10.9,15.8,0
79200,10,5.8,57.8,1.7,50.6,51,51.1,51.2,50,41,11,15.8,0
79210,9.9,5.7,58.1,1.5,50.6,51,51.1,51.2,50,41,10.9,15.8,0
79220,9.8,5.6,57.8,1.7,50.7,51,51.1,51.2,50,41,10.9,15.8,0
79230,9.8,5.7,58.1,1.5,50.8,51,51.1,51.2,50,41,10.9,15.8,0
79240,9.9,5.7,58.2,1.8,50.8,51,51.1,51.2,50,41,10.9,15.8,0
79250,9.9,5.7,58.2,1.6,50.8,51,51.1,51.2,50,41,11,15.8,0
79260,10,5.8,58.1,1.8,50.7,51,51.1,51.2,50,41,11,15.8,0
79270,10.1,5.9,58.3,1.6,50.7,51,51.1,51.2,50,41,10.9,15.8,0
79280,10.1,5.9,58.1,1.7,50.9,51,51.1,51.2,50,41,10.9,15.8,0
79290,10.2,6.1,58.3,1.5,50.8,51,51.1,51.2,50,41,10.9,15.8,0
79300,10.3,6.1,58.3,1.7,50.8,51,51.1,51.2,50,41,11,15.8,0
79310,10.5,6.2,58.1,1.6,50.9,51,51.1,51.2,50,41,11,15.8,0
79320,10.5,6.3,58.2,1.7,50.7,51,51.1,51.2,50,40.9,10.9,15.8,0
79330,10.4,6.2,58.3,1.6,50.7,51,51.1,51.2,50,41,10.9,15.8,0
79340,10.4,6.3,58.3,1.7,50.8,51,51.1,51.2,50,41,10.9,15.8,0
79350,10.5,6.3,58.1,1.5,50.9,51,51.1,51.2,50,41,10.9,15.8,0
79360,10.5,6.3,57.9,1.7,50.9,51,51.1,51.2,50,41,10.9,15.8,0
79370,10.5,6.2,58.1,1.5,50.7,51,51.1,51.2,50,41,10.9,15.8,0
79380,10.4,6.2,58,1.7,50.6,51,51.1,51.2,50,41,10.9,15.8,0
79390,10.4,6.2,58.1,1.6,50.8,51,51.1,51.2,50,41,10.9,15.8,0
79400,10.3,6,57.7,1.7,50.9,51,51.1,51.2,50,41,10.9,15.8,0
79410,10.3,6.1,57.8,1.5,50.9,51,51.1,51.2,50,41,10.9,15.8,0
79420,10.2,6,57.8,1.7,50.9,51,51.1,51.2,50,41,11,15.8,0
79430,10.1,5.9,57.5,1.6,51,51,51.1,51.2,50,41,10.9,15.8,0
79440,10.2,6,57.6,1.7,50.9,51,51.1,51.2,50,41,10.9,15.8,0
79450,10.1,5.9,57.5,1.6,50.8,51,51.1,51.2,50,41,10.9,15.8,0
79460,10.1,5.9,57.8,1.7,50.8,51,51.1,51.2,50,40.9,10.9,15.8,0
79470,10.1,5.9,57.7,1.5,50.8,51,51.1,51.2,50,41,10.9,15.8,0
79480,10.1,5.9,57.8,1.7,50.6,51,51.1,51.2,50,41,11,15.8,0
79490,10.1,5.9,57.8,1.5,50.5,51,51.1,51.2,50,41,11,15.8,0
79500,10,5.8,57.7,1.7,50.5,51,51.1,51.2,50,41,10.9,15.8,0
79510,10,5.8,57.9,1.6,50.5,51,51.1,51.2,50,41,10.9,15.8,0
79520,10,5.8,57.7,1.7,50.4,51,51.1,51.2,50,41,10.9,15.8,0
79530,10,5.8,58,1.6,50.3,51,51.1,51.2,50,41,10.9,15.8,0
79540,9.9,5.8,58.1,1.7,50.3,51,51.1,51.2,49.9,41,10.9,15.8,0
79550,9.9,5.7,57.9,1.5,50.3,50.9,51.1,51.2,49.9,41,10.9,15.8,0
79560,9.9,5.7,57.8,1.7,50.4,51,51.1,51.2,50,41,10.9,15.8,0
79570,9.9,5.7,58,1.5,50.5,51,51.1,51.1,50,40.9,10.9,15.8,0
79580,9.8,5.7,57.8,1.7,50.5,51,51.1,51.2,50,41,10.9,15.8,0
79590,9.8,5.7,58.2,1.5,50.6,51,51.1,51.2,49.9,41,10.9,15.8,0
79600,9.9,5.8,58.3,1.7,50.6,51,51.1,51.2,49.9,41,10.9,15.8,0
79610,9.9,5.8,58.3,1.6,50.4,51,51.1,51.2,49.9,41,10.9,15.8,0
79620,10.1,5.9,58.1,1.7,50.4,50.9,51.1,51.2,50,41,10.9,15.8,0
79630,10.3,6.1,58,1.5,50.4,50.9,51.1,51.2,50,41,10.9,15.8,0
79640,10.3,6.1,58.4,1.7,50.5,50.9,51.1,51.2,50,41,10.9,15.8,0
79650,10.4,6.2,58.3,1.6,50.4,51,51.1,51.2,49.9,41,10.9,15.8,0
79660,10.4,6.3,58.3,1.7,50.5,51,51.1,51.2,49.9,41,10.9,15.8,0
79670,10.5,6.3,58.5,1.5,50.6,51,51.1,51.2,49.9,41,10.9,15.8,0
79680,10.5,6.3,58.2,1.8,50.6,51,51.1,51.2,49.9,41,10.9,15.8,0
79690,10.5,6.3,58.1,1.6,50.5,51,51.1,51.2,49.9,41,10.9,15.8,0
79700,10.4,6.2,58,1.7,50.5,51,51.1,51.2,49.9,41,10.9,15.8,0
79710,10.4,6.2,58.1,1.6,50.6,51,51.1,51.2,49.9,41,10.9,15.8,0
79720,10.5,6.3,58.2,1.8,50.5,51,51.1,51.2,50,41,11,15.8,0
79730,10.4,6.2,57.9,1.5,50.5,51,51.1,51.2,49.9,41,10.9,15.8,0
79740,10.4,6.2,58.1,1.7,50.5,51,51.1,51.2,49.9,40.9,10.9,15.8,0
79750,10.4,6.2,57.9,1.5,50.8,51,51.1,51.1,49.9,40.9,10.9,15.8,0
79760,10.3,6.1,57.7,1.7,50.8,51,51.1,51.2,49.9,41,10.9,15.8,0
79770,10.3,6,57.6,1.5,50.8,51,51.1,51.1,49.9,41,10.9,15.8,0
79780,10.2,6,57.7,1.7,50.8,51,51.1,51.1,49.9,41,10.9,15.8,0
79790,10.2,6,57.9,1.5,50.7,51,51.1,51.1,49.9,41,10.9,15.8,0
79800,10.3,6,57.7,1.7,50.7,51,51.1,51.2,49.9,41,10.9,15.8,0
79810,10.2,6,57.7,1.5,50.6,51,51.1,51.1,49.9,41,10.9,15.8,0
79820,10.1,5.9,57.5,1.7,50.6,51,51.1,51.2,49.9,40.9,10.9,15.8,0
79830,10,5.8,57.8,1.5,50.6,51,51.1,51.1,49.9,41,10.9,15.8,0
79840,10.1,5.8,57.6,1.7,50.5,51,51.1,51.1,49.9,41,10.9,15.8,0
79850,10.1,5.9,57.7,1.5,50.5,51,51.1,51.1,49.9,41,10.9,15.8,0
79860,10,5.8,57.5,1.7,50.5,51,51,51.1,49.9,41,10.9,15.8,0
79870,10.1,5.9,57.7,1.5,50.7,51,51,51.1,49.9,41,10.9,15.8,0
79880,10,5.8,57.7,1.7,50.8,51,51.1,51.1,49.9,41,10.9,15.8,0
79890,9.9,5.8,57.8,1.5,50.7,51,51,51.1,49.9,41,10.9,15.8,0
79900,9.9,5.7,57.8,1.7,50.8,51,51.1,51.1,49.9,41,10.9,15.8,0
79910,9.9,5.7,57.8,1.6,50.9,51,51,51.1,49.9,40.9,10.9,15.8,0
79920,9.8,5.6,57.8,1.7,50.9,51,51.1,51.2,49.9,40.9,10.9,15.8,0
79930,9.8,5.6,57.8,1.5,50.9,51,51,51.1,49.9,41,10.9,15.8,0
79940,9.9,5.8,58.2,1.7,50.8,51,51,51.1,49.9,41,10.9,15.8,0
79950,9.9,5.8,58.2,1.5,50.7,51,51,51.1,49.9,41,10.9,15.8,0
79960,9.9,5.8,58,1.7,50.5,51,51,51.1,49.9,41,10.9,15.8,0
79970,9.9,5.8,58.2,1.5,50.5,51,51.1,51.1,49.9,41,10.9,15.8,0
79980,10,5.9,58.2,1.7,50.5,51,51.1,51.1,49.9,41,10.9,15.8,0
79990,10.1,6,58.1,1.5,50.7,51,51.1,51.1,49.9,41,10.9,15.8,0
80000,10.2,6,58.2,1.7,50.8,51,51,51.1,49.9,41,10.9,15.8,0
80010,10.3,6.1,58.1,1.5,50.8,51,51,51.1,49.9,41,10.9,15.8,0
80020,10.4,6.3,58.4,1.7,50.7,51,51,51.1,49.9,41,10.9,15.8,0
80030,10.5,6.3,58.2,1.6,50.6,51,51,51.1,49.9,41,10.9,15.8,0
80040,10.4,6.3,58.3,1.7,50.6,51,51,51.1,49.9,41,10.9,15.8,0
80050,10.4,6.2,58.1,1.6,50.6,51,51,51.1,49.9,40.9,10.9,15.8,0
80060,10.5,6.3,58,1.7,50.6,51,51,51.1,49.9,40.9,10.9,15.8,0
80070,10.4,6.2,58.2,1.6,50.6,51,51,51.1,49.9,41,10.9,15.8,0
80080,10.5,6.3,58,1.7,50.6,51,51,51.1,49.9,41,10.9,15.8,0
80090,10.4,6.2,58,1.6,50.7,51,51,51.1,49.9,41,10.9,15.8,0
80100,10.4,6.2,58.1,1.7,50.8,51,51,51.1,49.8,41,10.9,15.8,0
80110,10.4,6.1,57.9,1.6,50.8,51,51,51.1,49.8,41,10.9,15.8,0
80120,10.3,6.1,57.7,1.7,50.8,51,51,51.1,49.9,41,10.9,15.8,0
80130,10.3,6.1,57.7,1.6,50.9,51,51,51.1,49.9,41,10.9,15.8,0
80140,10.2,6,57.4,1.7,50.7,51,51,51.1,49.8,41,10.9,15.8,0
80150,10.3,6.1,57.5,1.6,50.5,50.9,51,51.1,49.8,40.9,10.9,15.8,0
80160,10.1,5.9,57.7,1.7,50.4,50.9,51,51.1,49.8,40.9,10.9,15.8,0
80170,10.2,5.9,57.5,1.5,50.5,51,51,51.1,49.8,40.9,10.9,15.8,0
80180,10,5.8,57.7,1.7,50.7,51,51,51.1,49.8,41,10.9,15.8,0
80190,10.1,5.9,57.8,1.6,50.2,51,51,51.1,49.8,41,10.9,15.8,0
80200,10.1,5.9,57.6,1.7,50.3,51,51,51.1,49.8,41,10.9,15.8,0
80210,10.1,5.9,57.6,1.5,50.3,51,51,51.1,49.8,41,10.9,15.8,0
80220,10,5.8,57.5,1.7,50.5,51,51,51.1,49.8,41,10.9,15.8,0
80230,9.9,5.7,57.8,1.6,50.6,51,51,51.1,49.8,40.9,10.9,15.8,0
80240,10,5.8,57.9,1.7,50.7,51,51,51.1,49.9,41,10.9,15.8,0
80250,10,5.8,57.9,1.6,50.6,51,51,51.1,49.8,41,10.9,15.8,0
80260,9.9,5.7,58.2,1.7,50.4,50.9,51,51.1,49.8,40.9,10.9,15.8,0
80270,10,5.9,58.1,1.5,50.4,50.9,51,51.1,49.8,41,10.9,15.8,0
80280,10,5.8,57.9,1.7,50.7,50.9,51,51.1,49.8,41,10.9,15.7,0
80290,9.9,5.8,58.2,1.6,50.7,50.9,51,51.1,49.8,41,10.9,15.8,0
80300,9.9,5.7,57.9,1.7,50.6,51,51,51.1,49.8,41,10.9,15.8,0
80310,9.9,5.7,58.1,1.6,50.7,50.9,51,51.1,49.8,41,10.9,15.8,0
80320,9.9,5.8,58.3,1.7,50.8,50.9,51,51.1,49.8,41,10.9,15.8,0
80330,10,5.9,58.4,1.6,50.8,50.9,51,51.1,49.8,40.9,10.9,15.7,0
80340,10.2,6,58.3,1.7,50.9,50.9,51,51.1,49.8,41,10.9,15.8,0
80350,10.3,6.2,58.5,1.6,50.8,50.9,51,51.1,49.8,41,10.9,15.8,0
80360,10.3,6.2,58.6,1.7,50.8,50.9,51,51.1,49.8,41,10.9,15.8,0
80370,10.4,6.2,58.4,1.5,50.8,50.9,51,51.1,49.8,41,10.9,15.8,0
80380,10.5,6.3,58.5,1.7,50.7,50.9,51,51.1,49.8,41,10.9,15.8,0
80390,10.5,6.3,58.3,1.5,50.7,50.9,51,51.1,49.8,41,10.9,15.8,0
80400,10.5,6.3,58.4,1.7,50.6,50.9,51,51.1,49.8,41,10.9,15.8,0
80410,10.5,6.3,58.3,1.5,50.8,50.9,51,51.1,49.8,41,10.9,15.8,0
80420,10.5,6.3,58.2,1.7,50.9,50.9,51,51.1,49.8,41,10.9,15.8,0
80430,10.4,6.2,58.2,1.6,50.8,50.9,51,51.1,49.8,41,10.9,15.8,0
80440,10.5,6.3,58,1.7,50.8,50.9,51,51.1,49.8,41,10.9,15.8,0
80450,10.4,6.2,58.2,1.6,50.7,50.9,51,51.1,49.8,41,10.9,15.8,0
80460,10.4,6.2,57.9,1.7,50.7,51,51,51.1,49.8,41,10.9,15.8,0
80470,10.3,6.1,58,1.6,50.8,50.9,51,51.1,49.8,40.9,10.9,15.8,0
80480,10.3,6,57.7,1.7,50.8,50.9,51,51.1,49.8,40.9,10.9,15.8,0
80490,10.2,6,57.9,1.5,50.7,50.9,51,51.1,49.8,41,10.9,15.8,0
80500,10.2,6,57.5,1.7,50.6,50.9,51,51.1,49.8,41,10.9,15.8,0
80510,10.2,6,57.8,1.5,50.7,50.9,51,51.1,49.8,41,10.9,15.8,0
80520,10.1,5.9,57.7,1.7,50.8,50.9,51,51.1,49.8,41,10.9,15.8,0
80530,10.1,6,57.9,1.5,50.7,50.9,51,51.1,49.8,41,10.9,15.8,0
80540,10.1,5.9,57.6,1.7,50.8,50.9,51,51.1,49.8,41,10.9,15.8,0
80550,10.1,5.9,57.7,1.5,50.9,50.9,51,51.1,49.8,41,10.9,15.8,0
80560,10,5.9,57.7,1.7,50.7,50.9,51,51.1,49.8,41,10.9,15.8,0
80570,10,5.8,57.7,1.6,50.6,50.9,51,51.1,49.8,41,10.9,15.8,0
80580,9.9,5.8,58,1.7,50.7,50.9,51,51.1,49.8,41,10.9,15.8,0
80590,9.9,5.7,57.8,1.5,50.7,50.9,51,51.1,49.8,41,10.9,15.8,0
80600,9.9,5.8,57.9,1.7,50.8,50.9,51,51.1,49.8,41,10.9,15.8,0
80610,9.9,5.7,57.7,1.5,50.8,50.9,51,51.1,49.8,41,10.9,15.8,0
80620,9.9,5.8,58,1.7,50.4,50.9,51,51.1,49.8,41,10.9,15.8,0
80630,9.9,5.7,58,1.6,50.3,50.9,51,51.1,49.8,41,10.9,15.7,0
80640,9.9,5.7,58.1,1.7,50.3,50.9,51,51.1,49.7,40.9,10.9,15.8,0
80650,9.9,5.8,58.2,1.6,50.6,50.9,51,51.1,49.8,41,10.9,15.8,0
80660,9.9,5.7,58.1,1.7,50.7,50.9,51,51,49.7,40.9,10.9,15.7,0
80670,10,5.8,58.4,1.6,50.7,50.9,51,51.1,49.8,40.9,10.9,15.7,0
80680,10,5.9,58.3,1.7,50.7,50.9,51,51.1,49.7,41,10.9,15.8,0
80690,10.1,5.9,58.4,1.6,50.7,50.9,51,51.1,49.7,41,10.9,15.8,0
80700,10.3,6.1,58.3,1.7,50.7,50.9,51,51,49.7,41,10.9,15.7,0
80710,10.4,6.2,58,1.5,50.6,50.9,51,51,49.7,41,10.9,15.7,0
80720,10.5,6.2,58.1,1.7,50.3,50.9,51,51,49.7,41,10.9,15.8,0
80730,10.5,6.3,58.4,1.5,50.1,50.9,51,51,49.8,41,10.9,15.8,0
80740,10.4,6.2,58.1,1.7,50,50.9,51,51,49.7,40.9,10.9,15.8,0
80750,10.4,6.2,58.1,1.6,50.4,50.9,51,51,49.7,41,10.9,15.8,0
80760,10.5,6.3,58.1,1.7,50.5,50.9,51,51,49.8,41,10.9,15.8,0
80770,10.5,6.3,58.2,1.6,50.6,50.9,51,51,49.7,41,10.9,15.7,0
80780,10.5,6.3,58.1,1.7,50.7,50.9,51,51.1,49.8,41,10.9,15.8,0
80790,10.5,6.3,58.1,1.6,50.7,50.9,51,51,49.7,41,10.9,15.7,0
80800,10.5,6.3,57.8,1.7,50.6,50.9,51,51.1,49.8,41,10.9,15.8,0
80810,10.4,6.2,58.1,1.5,50.7,50.9,51,51.1,49.8,41,10.9,15.7,0
80820,10.4,6.2,57.9,1.8,50.7,50.9,51,51,49.7,41,10.9,15.7,0
80830,10.3,6.1,57.9,1.6,50.6,50.9,51,51.1,49.7,41,10.9,15.7,0
80840,10.3,6.1,57.8,1.7,50.5,50.9,51,51.1,49.7,40.9,10.9,15.7,0
80850,10.3,6,57.8,1.6,50.5,50.9,51,51.1,49.7,40.9,10.9,15.7,0
80860,10.2,6,57.9,1.7,50.3,50.9,50.9,51,49.7,40.9,10.9,15.7,0
80870,10.3,6,57.7,1.6,50.3,50.9,51,51,49.7,41,10.9,15.7,0
80880,10.2,6,57.7,1.7,50.4,50.9,51,51,49.7,41,10.9,15.7,0
80890,10.2,6,57.7,1.6,50.6,50.9,51,51,49.7,41,10.9,15.7,0
80900,10.2,6,57.6,1.7,50.6,50.9,51,51,49.7,41,10.9,15.7,0
80910,10,5.8,57.8,1.6,50.7,50.9,51,51,49.7,41,10.9,15.7,0
80920,9.9,5.8,57.9,1.7,50.6,50.9,51,51.1,49.7,41,10.9,15.7,0
80930,10,5.8,57.9,1.6,50.5,50.9,51,51,49.7,41,10.9,15.7,0
80940,10,5.8,57.8,1.7,50.5,50.9,51,51,49.7,41,10.9,15.7,0
80950,9.8,5.7,57.8,1.6,50.6,50.9,51,51,49.7,41,10.9,15.7,0
80960,9.8,5.7,57.7,1.7,50.6,50.9,51,51,49.7,41,10.9,15.7,0
80970,9.7,5.6,57.9,1.6,50.6,50.9,50.9,51,49.7,41,10.9,15.7,0
80980,9.8,5.6,57.9,1.7,50.4,50.9,51,51,49.7,40.9,10.9,15.7,0
80990,9.8,5.7,58.1,1.6,50.3,50.9,50.9,51,49.7,40.9,10.9,15.7,0
81000,9.8,5.7,58,1.7,50.3,50.8,50.9,51,49.7,40.9,10.9,15.7,0
81010,9.9,5.8,58.4,1.6,50.3,50.8,50.9,51,49.7,41,10.9,15.7,0
81020,10,5.8,58.1,1.7,50.4,50.9,50.9,51,49.7,41,10.9,15.7,0
81030,10,5.9,58.3,1.6,50.4,50.8,50.9,51,49.7,41,10.9,15.7,0
81040,10,5.9,58.6,1.7,50.3,50.8,50.9,51,49.7,41,10.9,15.7,0
81050,10.2,6.1,58.4,1.6,50.2,50.9,50.9,51,49.7,41,10.9,15.7,0
81060,10.3,6.1,58.3,1.7,50.4,50.8,50.9,51,49.7,41,10.9,15.7,0
81070,10.3,6.2,58.4,1.6,50.4,50.8,50.9,51,49.7,41,10.9,15.7,0
81080,10.4,6.3,58.4,1.7,50.6,50.8,50.9,51,49.7,41,10.9,15.7,0
81090,10.5,6.3,58.3,1.6,50.7,50.8,50.9,51,49.7,40.9,10.9,15.7,0
81100,10.5,6.3,58.4,1.7,50.5,50.9,50.9,51,49.7,41,10.9,15.7,0
81110,10.5,6.3,58.3,1.6,50.4,50.9,50.9,51,49.7,41,10.9,15.7,0
81120,10.5,6.3,58.3,1.7,50.4,50.8,50.9,51,49.7,41,10.9,15.7,0
81130,10.5,6.3,58.1,1.6,50.4,50.8,50.9,51,49.7,41,10.9,15.7,0
81140,10.3,6.2,58.3,1.6,50.5,50.8,50.9,51,49.7,41,10.9,15.7,0
81150,10.3,6.1,58.2,1.7,50.6,50.8,50.9,51,49.7,41,10.9,15.7,0
81160,10.3,6.1,58,1.7,50.6,50.8,50.9,51,49.7,41,10.9,15.7,0
81170,10.3,6.1,58,1.7,50.6,50.8,50.9,51,49.7,41,10.9,15.7,0
81180,10.3,6.1,57.9,1.6,50.6,50.9,50.9,51,49.7,41,10.9,15.7,0
81190,10.3,6.1,57.9,1.7,50.7,50.9,50.9,51,49.7,41,10.9,15.7,0
81200,10.3,6.1,57.9,1.6,50.8,50.9,50.9,51,49.7,41,10.9,15.7,0
81210,10.2,6,57.9,1.7,50.8,50.9,50.9,51,49.6,41,10.9,15.7,0
81220,10.1,6,58,1.6,50.8,50.8,50.9,51,49.6,41,10.9,15.7,0
81230,10,5.8,57.8,1.7,50.7,50.8,50.9,51,49.6,41,10.9,15.7,0
81240,10.1,5.9,57.7,1.6,50.7,50.9,50.9,51,49.6,41,10.9,15.7,0
81250,10.1,5.9,57.9,1.7,50.8,50.9,50.9,51,49.6,41,10.9,15.7,0
81260,9.9,5.8,57.8,1.6,50.7,50.9,50.9,51,49.6,41,10.9,15.7,0
81270,10,5.8,57.6,1.7,50.5,50.9,50.9,51,49.7,41,10.9,15.7,0
81280,9.9,5.8,58,1.6,50.5,50.9,50.9,51,49.6,41,10.9,15.7,0
81290,9.9,5.7,58,1.7,50.6,50.9,50.9,51,49.6,41,10.9,15.7,0
81300,9.9,5.7,57.8,1.6,50.6,50.8,50.9,51,49.6,40.9,10.9,15.7,0
81310,9.8,5.7,58.3,1.7,50.7,50.8,50.9,51,49.6,40.9,10.9,15.7,0
81320,9.8,5.7,58.2,1.6,50.6,50.8,50.9,51,49.7,41,10.9,15.7,0
81330,9.8,5.7,58.3,1.7,50.5,50.8,50.9,51,49.6,41,10.9,15.7,0
81340,9.8,5.7,58.3,1.6,50.5,50.9,50.9,51,49.6,41,10.9,15.7,0
81350,9.9,5.7,58.1,1.7,50.5,50.9,50.9,51,49.6,41,10.9,15.7,0
81360,10.1,5.9,58.1,1.6,50.5,50.9,50.9,51,49.6,41,10.9,15.7,0
81370,10.1,6,58.6,1.7,50.4,50.8,50.9,51,49.6,41,10.9,15.7,0
81380,10,5.9,58.6,1.6,50.4,50.8,50.9,51,49.6,40.9,10.9,15.6,0
81390,10.2,6.1,58.6,1.7,50.4,50.8,50.9,51,49.6,41,10.9,15.7,0
81400,10.3,6.2,58.6,1.6,50.4,50.8,50.9,51,49.6,41,10.9,15.7,0
81410,10.4,6.2,58.4,1.7,50.6,50.8,50.9,51,49.6,41,10.9,15.7,0
81420,10.4,6.3,58.5,1.6,50.6,50.8,50.9,51,49.6,41,10.9,15.7,0
81430,10.5,6.3,58.4,1.7,50.7,50.8,50.9,51,49.6,41,10.9,15.7,0
81440,10.5,6.3,58.5,1.6,50.7,50.8,50.9,51,49.6,41,10.9,15.7,0
81450,10.5,6.3,58.3,1.7,50.7,50.8,50.9,51,49.6,41,10.9,15.7,0
81460,10.5,6.3,58.2,1.6,50.6,50.8,50.9,51,49.6,41,10.9,15.7,0
81470,10.5,6.2,58,1.7,50.6,50.8,50.9,51,49.6,41,10.9,15.7,0
81480,10.5,6.3,57.9,1.5,50.6,50.8,50.9,51,49.6,41,10.9,15.7,0
81490,10.4,6.2,58.2,1.7,50.6,50.8,50.9,51,49.6,41,10.9,15.7,0
81500,10.4,6.1,57.7,1.6,50.6,50.8,50.9,51,49.6,41,10.9,15.7,0
81510,10.3,6.1,57.8,1.7,50.5,50.8,50.9,51,49.6,41,10.9,15.7,0
81520,10.3,6.1,57.9,1.6,50.6,50.8,50.9,51,49.6,40.9,10.9,15.7,0
81530,10.2,6,57.9,1.7,50.6,50.8,50.9,51,49.6,41,10.9,15.7,0
81540,10.2,6,57.6,1.6,50.4,50.8,50.9,51,49.6,41,10.9,15.7,0
81550,10.2,6,57.8,1.7,50.4,50.8,50.9,51,49.6,41,10.9,15.7,0
81560,10.2,6,57.7,1.6,50.4,50.8,50.9,51,49.6,41,10.9,15.7,0
81570,10.2,6,57.8,1.7,50.3,50.8,50.9,51,49.6,41,10.9,15.7,0
81580,10.1,5.9,57.7,1.6,50.3,50.8,50.9,51,49.6,41,10.9,15.7,0
81590,10.1,5.9,57.9,1.7,50.2,50.8,50.9,51,49.6,41,10.9,15.7,0
81600,10,5.8,57.9,1.6,50.3,50.8,50.9,51,49.6,41,10.9,15.7,0
81610,10.1,5.9,57.9,1.7,50.3,50.8,50.9,51,49.6,41,10.9,15.7,0
81620,10.1,5.9,57.8,1.6,50.4,50.8,50.9,51,49.6,40.9,10.9,15.7,0
81630,10,5.8,57.6,1.7,50.4,50.8,50.9,50.9,49.6,40.9,10.9,15.7,0
81640,9.9,5.7,57.8,1.6,50.4,50.8,50.9,50.9,49.6,41,10.9,15.7,0
81650,9.9,5.7,57.7,1.7,50.3,50.8,50.9,51,49.6,41,10.9,15.7,0
81660,10,5.8,58,1.6,50.2,50.8,50.9,51,49.6,41,10.9,15.7,0
81670,9.9,5.8,58,1.7,50.2,50.8,50.9,51,49.6,41,10.9,15.7,0
81680,9.9,5.7,57.8,1.6,50.2,50.8,50.9,51,49.6,41,10.9,15.7,0
81690,9.9,5.8,58.1,1.7,50.2,50.8,50.9,50.9,49.6,40.9,10.9,15.7,0
81700,9.9,5.8,58.2,1.5,50.3,50.7,50.9,50.9,49.5,40.9,10.9,15.7,0
81710,9.9,5.8,58.1,1.7,50.3,50.7,50.9,50.9,49.6,41,10.9,15.7,0
81720,10,5.8,58,1.5,50.3,50.7,50.9,50.9,49.6,41,10.9,15.7,0
81730,10.1,6,58.3,1.7,50.3,50.7,50.9,50.9,49.6,41,10.9,15.7,0
81740,10.3,6.1,58.3,1.6,50.4,50.7,50.9,51,49.6,41,10.9,15.7,0
81750,10.3,6.1,58.2,1.7,50.5,50.8,50.9,50.9,49.5,41,10.9,15.7,0
81760,10.4,6.2,58.3,1.5,50.6,50.8,50.9,50.9,49.6,41,10.9,15.7,0
81770,10.4,6.2,58.2,1.7,50.6,50.8,50.9,50.9,49.5,41,10.9,15.7,0
81780,10.4,6.2,58.1,1.5,50.7,50.8,50.9,50.9,49.5,40.9,10.9,15.7,0
81790,10.5,6.3,58.2,1.7,50.7,50.8,50.9,50.9,49.5,40.9,10.9,15.7,0
81800,10.5,6.3,58.1,1.6,50.8,50.8,50.9,51,49.5,41,10.9,15.7,0
81810,10.5,6.3,57.8,1.7,50.6,50.8,50.9,51,49.6,41,10.9,15.7,0
81820,10.4,6.2,57.9,1.6,50.6,50.8,50.9,51,49.5,41,10.9,15.7,0
81830,10.4,6.2,57.9,1.7,50.6,50.8,50.9,51,49.5,40.9,10.9,15.7,0
81840,10.3,6.1,58,1.5,50.6,50.8,50.9,51,49.6,41,10.9,15.7,0
81850,10.3,6.1,57.8,1.7,50.6,50.8,50.9,51,49.6,41,10.9,15.7,0
81860,10.4,6.2,57.9,1.5,50.5,50.8,50.9,51,49.5,41,10.9,15.7,0
81870,10.3,6.1,57.8,1.7,50.6,50.8,50.9,51,49.5,41,10.9,15.7,0
81880,10.3,6,57.8,1.6,50.6,50.8,50.9,50.9,49.5,41,10.9,15.7,0
81890,10.3,6,57.7,1.8,50.7,50.8,50.9,51,49.5,41,10.9,15.7,0
81900,10.2,6,57.9,1.6,50.7,50.8,50.9,51,49.5,41,10.9,15.7,0
81910,10.1,5.9,57.7,1.7,50.7,50.8,50.9,50.9,49.5,41,10.9,15.7,0
81920,10.1,5.9,57.6,1.6,50.7,50.8,50.9,50.9,49.5,41,10.9,15.7,0
81930,10.2,6,57.7,1.7,50.7,50.8,50.8,50.9,49.5,41,10.9,15.7,0
81940,10.1,5.9,57.9,1.6,50.6,50.8,50.9,50.9,49.5,41,10.9,15.7,0
81950,10,5.8,57.6,1.7,50.4,50.8,50.9,50.9,49.5,41,10.9,15.7,0
81960,10,5.8,57.7,1.6,50.5,50.8,50.9,50.9,49.5,41,10.9,15.7,0
81970,9.9,5.7,57.5,1.7,50.5,50.8,50.8,50.9,49.5,41,10.9,15.7,0
81980,9.9,5.8,57.6,1.6,50.5,50.8,50.8,50.9,49.5,41,10.9,15.7,0
81990,10,5.8,57.9,1.7,50.6,50.8,50.9,50.9,49.5,41,10.9,15.7,0
82000,10,5.8,57.9,1.6,50.4,50.8,50.9,50.9,49.5,41,10.9,15.7,0
82010,9.9,5.8,57.9,1.7,50.4,50.8,50.9,50.9,49.5,41,10.9,15.7,0
82020,9.9,5.8,58,1.6,50.4,50.8,50.9,50.9,49.5,41,10.9,15.7,0
82030,9.9,5.7,58.1,1.7,50.5,50.8,50.9,50.9,49.5,41,10.9,15.7,0
82040,9.9,5.7,57.9,1.5,50.5,50.8,50.9,50.9,49.5,41,10.9,15.7,0
82050,9.9,5.7,58.1,1.7,50.4,50.8,50.8,50.9,49.5,41,10.9,15.7,0
82060,10,5.8,58.1,1.6,50.6,50.8,50.9,50.9,49.5,41,10.9,15.7,0
82070,10.1,5.9,58,1.7,50.6,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82080,10.1,5.9,58.3,1.5,50.4,50.8,50.8,50.9,49.5,41,10.9,15.7,0
82090,10.2,6,58.1,1.7,50.4,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82100,10.4,6.2,58.1,1.6,50.5,50.8,50.8,50.9,49.5,41,10.9,15.7,0
82110,10.4,6.2,58.3,1.7,50.4,50.8,50.8,50.9,49.5,41,10.9,15.7,0
82120,10.5,6.3,58.1,1.5,50.6,50.8,50.8,50.9,49.5,40.9,10.9,15.7,0
82130,10.5,6.3,58.2,1.7,50.7,50.8,50.8,50.9,49.5,41,10.9,15.7,0
82140,10.5,6.3,58.3,1.6,50.6,50.8,50.8,50.9,49.5,41,10.9,15.7,0
82150,10.5,6.3,58.2,1.7,50.3,50.8,50.8,50.9,49.5,41,10.9,15.7,0
82160,10.5,6.3,58,1.6,50.4,50.8,50.8,50.9,49.5,41,10.9,15.7,0
82170,10.5,6.2,58,1.7,50.5,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82180,10.4,6.2,58,1.6,50.6,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82190,10.3,6.1,58.1,1.7,50.6,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82200,10.3,6.1,57.9,1.6,50.6,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82210,10.3,6,57.7,1.7,50.6,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82220,10.3,6.1,57.8,1.5,50.6,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82230,10.3,6,57.8,1.7,50.6,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82240,10.2,6,57.7,1.6,50.5,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82250,10.1,5.9,57.8,1.7,50.5,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82260,10,5.9,57.9,1.5,50.6,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82270,10.2,6,57.9,1.7,50.6,50.8,50.8,50.9,49.5,41,10.9,15.7,0
82280,10.1,5.9,58,1.5,50.6,50.8,50.8,50.9,49.4,41,10.9,15.7,0
82290,10.1,5.9,58,1.7,50.4,50.8,50.8,50.9,49.4,40.9,10.9,15.7,0
82300,10.1,5.9,57.7,1.6,50.4,50.8,50.8,50.9,49.4,41,10.9,15.7,0
82310,10.1,5.9,58,1.7,50.5,50.8,50.8,50.9,49.4,41,10.9,15.7,0
82320,10,5.8,57.7,1.6,50.4,50.8,50.8,50.9,49.4,41,10.9,15.7,0
82330,10,5.8,58,1.7,50.5,50.8,50.8,50.9,49.4,41,10.9,15.7,0
82340,10,5.9,57.8,1.5,50.6,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82350,10,5.8,58.1,1.7,50.7,50.8,50.8,50.9,49.4,41,10.9,15.7,0
82360,9.9,5.7,57.9,1.6,50.8,50.7,50.8,50.9,49.4,41,10.9,15.7,0
82370,9.9,5.7,57.8,1.7,50.8,50.7,50.8,50.9,49.4,41,10.9,15.7,0
82380,9.9,5.7,58,1.6,50.8,50.7,50.8,50.9,49.4,41,10.9,15.7,0
82390,10,5.8,58.3,1.7,50.8,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82400,10,5.8,58.3,1.6,50.7,50.7,50.8,50.9,49.5,41,10.9,15.7,0
82410,10.1,5.9,58.3,1.7,50.7,50.7,50.8,50.9,49.4,41,10.9,15.7,0
82420,10.2,6,58.5,1.6,50.8,50.7,50.8,50.9,49.4,41,10.9,15.7,0
82430,10.2,6.1,58.5,1.7,50.7,50.8,50.8,50.9,49.4,41,10.9,15.7,0
82440,10.4,6.2,58.5,1.5,50.5,50.8,50.8,50.9,49.4,41,10.9,15.7,0
82450,10.4,6.3,58.3,1.7,50.5,50.8,50.8,50.9,49.4,41,10.9,15.7,0
82460,10.4,6.3,58.5,1.6,50.6,50.8,50.8,50.9,49.4,41,10.9,15.7,0
82470,10.4,6.2,58.1,1.7,50.7,50.8,50.8,50.9,49.4,41,10.9,15.7,0
82480,10.4,6.2,58,1.5,50.5,50.8,50.8,50.9,49.4,41,10.9,15.7,0
82490,10.4,6.2,58.3,1.7,50.2,50.8,50.8,50.9,49.4,41,10.9,15.7,0
82500,10.5,6.3,58.2,1.5,50,50.8,50.8,50.9,49.4,41,10.9,15.7,0
82510,10.4,6.2,58.1,1.7,49.9,50.7,50.8,50.9,49.4,40.9,10.9,15.7,0
82520,10.4,6.2,58.2,1.6,49.8,50.7,50.8,50.9,49.4,41,10.9,15.7,0
82530,10.3,6.1,58.1,1.7,49.8,50.7,50.8,50.9,49.4,41,10.9,15.7,0
82540,10.2,6.1,57.9,1.5,49.9,50.7,50.8,50.9,49.4,41,10.9,15.7,0
82550,10.3,6.1,57.8,1.7,50,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82560,10.3,6.1,58,1.6,50.1,50.7,50.8,50.9,49.4,41,10.9,15.7,0
82570,10.2,6,57.7,1.7,50.2,50.7,50.8,50.9,49.4,41,10.9,15.7,0
82580,10.2,6,58.1,1.5,50.2,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82590,10.1,5.9,58,1.7,49.9,50.7,50.8,50.9,49.4,40.9,10.9,15.7,0
82600,10.1,5.9,57.7,1.5,49.9,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82610,10,5.8,57.7,1.7,49.9,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82620,10,5.8,57.6,1.6,49.9,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82630,10,5.8,57.8,1.7,50,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82640,9.9,5.8,58.1,1.5,50.1,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82650,9.9,5.8,57.9,1.7,50.1,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82660,9.8,5.7,58,1.5,50.1,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82670,9.9,5.7,57.9,1.7,50,50.7,50.8,50.8,49.4,41,10.9,15.7,0
82680,10,5.8,58.2,1.5,50,50.7,50.8,50.8,49.4,41,10.9,15.7,0
82690,9.9,5.8,58.2,1.7,50.1,50.7,50.8,50.8,49.3,40.9,10.9,15.7,0
82700,9.8,5.7,58.3,1.5,50.2,50.7,50.8,50.8,49.4,41,10.9,15.8,0
82710,9.9,5.8,58.2,1.7,50.3,50.7,50.8,50.8,49.4,41,10.9,15.8,0
82720,9.9,5.8,58.2,1.5,50.3,50.7,50.8,50.8,49.4,41,10.9,15.8,0
82730,10,5.9,58.4,1.7,50.4,50.7,50.8,50.9,49.4,41,10.9,15.7,0
82740,9.9,5.8,58.4,1.5,50.4,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82750,10,5.9,58.6,1.7,50.3,50.7,50.8,50.9,49.4,41,10.9,15.7,0
82760,10.2,6,58.5,1.5,50.6,50.7,50.8,50.9,49.4,41,10.9,15.8,0
