Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
82770,10.3,6.2,58.7,1.7,50.6,50.7,50.8,50.8,49.4,41,10.9,15.8,0
82780,10.4,6.2,58.3,1.5,50.3,50.7,50.8,50.8,49.4,41,10.9,15.8,0
82790,10.4,6.3,58.4,1.7,50.5,50.7,50.8,50.8,49.4,41,10.9,15.8,0
82800,10.4,6.2,58.4,1.5,50.5,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82810,10.4,6.3,58.6,0,50.6,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82820,10.4,6.2,58.5,0,50.5,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82830,10.4,6.2,58.3,0,50.4,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82840,10.4,6.2,58.1,0,50.4,50.7,50.8,50.9,49.3,41,10.9,15.8,0
82850,10.4,6.2,58.2,0,50.4,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82860,10.4,6.2,58.2,0,50.5,50.7,50.8,50.9,49.3,41,10.9,15.8,0
82870,10.3,6.1,58.1,0,50.4,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82880,10.3,6.1,58.1,0,50.6,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82890,10.3,6.1,57.9,0,50.6,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82900,10.2,6,57.9,0,50.4,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82910,10.1,5.9,57.9,0,50.3,50.7,50.8,50.9,49.3,41,10.9,15.8,0
82920,10.1,5.9,57.9,0,50.1,50.7,50.8,50.9,49.3,41,10.9,15.8,0
82930,10.2,6,57.9,0,50,50.7,50.8,50.9,49.3,41,10.9,15.8,0
82940,10.1,5.9,58,0,49.9,50.7,50.8,50.9,49.4,41,10.9,15.8,0
82950,10,5.8,58,0,49.9,50.7,50.8,50.8,49.4,40.9,10.9,15.8,0
82960,10,5.8,57.8,0,50,50.7,50.8,50.8,49.3,41,10.9,15.8,0
82970,10,5.8,57.7,0,50,50.7,50.8,50.8,49.3,41,10.9,15.8,0
82980,9.9,5.8,57.9,0,50.1,50.6,50.8,50.8,49.3,41,10.9,15.8,0
82990,9.9,5.8,58,0,50,50.6,50.8,50.8,49.3,41,10.9,15.8,0
83000,9.9,5.8,57.8,0,50,50.6,50.8,50.8,49.3,41,10.9,15.8,0
83010,10,5.8,58.2,0,50.2,50.7,50.8,50.8,49.3,41,10.9,15.8,0
83020,10,5.8,58.1,0,50.3,50.7,50.7,50.8,49.3,41,10.9,15.8,0
83030,9.9,5.8,58.2,0,50.3,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83040,9.9,5.7,58,0,50.4,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83050,9.9,5.8,58.1,0,50.3,50.7,50.8,50.8,49.3,41,10.9,15.8,0
83060,9.9,5.8,58.2,0,50.3,50.7,50.8,50.8,49.3,41,10.9,15.8,0
83070,10,5.9,58.1,0,50.2,50.7,50.8,50.8,49.3,41,10.9,15.8,0
83080,10,5.9,58.4,0,50,50.7,50.7,50.8,49.3,41,10.9,15.8,0
83090,10.2,6.1,58.4,0,50.2,50.7,50.8,50.9,49.3,41,10.9,15.8,0
83100,10.4,6.2,58.3,0,50.1,50.7,50.7,50.8,49.3,41,10.9,15.8,0
83110,10.4,6.3,58.3,0,50.1,50.7,50.7,50.8,49.3,41,10.9,15.8,0
83120,10.5,6.3,58.2,0,50.1,50.7,50.7,50.8,49.3,41,10.9,15.8,0
83130,10.4,6.2,58.1,0,50,50.7,50.7,50.8,49.3,41,10.9,15.8,0
83140,10.4,6.2,58.1,0,49.8,50.7,50.7,50.8,49.3,41,10.9,15.8,0
83150,10.4,6.3,58.1,0,50,50.7,50.7,50.8,49.3,41,10.9,15.8,0
83160,10.5,6.3,58.1,0,50.2,50.7,50.7,50.8,49.3,41,10.9,15.8,0
83170,10.4,6.2,58.1,0,50.3,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83180,10.4,6.2,58,0,50.4,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83190,10.3,6.1,58,0,50.3,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83200,10.3,6.1,57.8,0,50.2,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83210,10.2,6,57.8,0,50.2,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83220,10.2,6,57.8,0,50.3,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83230,10.2,6,57.5,0,50.2,50.7,50.7,50.8,49.3,41,10.9,15.8,0
83240,10.1,5.9,57.7,0,50.2,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83250,10.2,5.9,57.7,0,50.2,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83260,10.2,5.9,57.6,0,50.2,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83270,10.1,5.9,57.9,0,50.3,50.7,50.7,50.8,49.3,41,10.9,15.8,0
83280,10,5.8,57.9,0,50.1,50.7,50.7,50.8,49.3,41,10.9,15.8,0
83290,10,5.8,57.7,0,50.1,50.7,50.7,50.8,49.3,41,10.9,15.8,0
83300,10,5.8,57.9,0,50.1,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83310,10,5.8,58,0,50.1,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83320,10.1,5.9,57.8,0,50.1,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83330,9.9,5.8,57.9,0,50.1,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83340,9.9,5.7,57.8,0,50,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83350,9.9,5.8,58,0,49.9,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83360,9.8,5.7,58.1,0,50,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83370,9.8,5.6,57.7,0,50.1,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83380,9.8,5.7,57.9,0,50.3,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83390,9.9,5.7,58.1,0,50.4,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83400,10,5.8,58.1,0,50.3,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83410,10,5.9,58.4,0,50.2,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83420,10.1,5.9,58.1,0,50.2,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83430,10.2,6,58.4,0,50.1,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83440,10.3,6.1,58.2,0,50.3,50.6,50.7,50.8,49.3,40.9,10.9,15.8,0
83450,10.4,6.2,58.2,0,50.4,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83460,10.5,6.3,58.3,0,50.4,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83470,10.5,6.3,58.3,0,50.5,50.6,50.7,50.8,49.3,41,10.9,15.8,0
83480,10.4,6.2,58.1,0,50.5,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83490,10.4,6.2,58.4,0,50.4,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83500,10.4,6.2,58,0,50.5,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83510,10.5,6.3,58.2,0,50.3,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83520,10.5,6.2,58,0,50.3,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83530,10.4,6.2,58.1,0,50.3,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83540,10.2,6,57.7,0,50.3,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83550,10.3,6.1,57.9,0,50.3,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83560,10.1,6,57.9,0,50.3,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83570,10.2,6,57.7,0,50.2,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83580,10.2,6,57.7,0,50.2,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83590,10.2,6,57.8,0,50.2,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83600,10.1,5.9,57.5,0,49.9,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83610,10.1,5.9,57.8,0,50.1,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83620,10.1,5.9,57.7,0,50.2,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83630,10,5.8,57.7,0,50.2,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83640,10,5.9,57.8,0,50.2,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83650,10.1,5.9,57.7,0,50.2,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83660,10.1,5.9,57.9,0,50.4,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83670,10,5.8,57.9,0,50.4,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83680,9.9,5.8,57.7,0,50.2,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83690,9.9,5.7,57.9,0,50.1,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83700,9.9,5.7,57.9,0,50.2,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83710,9.9,5.7,57.8,0,50.2,50.6,50.7,50.8,49.2,41,10.8,15.8,0
83720,9.9,5.7,57.8,0,50.1,50.6,50.7,50.8,49.2,41,10.9,15.7,0
83730,9.9,5.7,58,0,50,50.6,50.7,50.8,49.2,41,10.9,15.7,0
83740,9.9,5.8,58.1,0,50.1,50.6,50.7,50.8,49.2,41,10.9,15.7,0
83750,9.9,5.8,58.1,0,50.2,50.6,50.7,50.8,49.2,41,10.9,15.7,0
83760,10,5.9,58.1,0,50.1,50.6,50.7,50.7,49.2,41,10.8,15.7,0
83770,10.2,6,58.1,0,50.1,50.6,50.7,50.7,49.2,41,10.9,15.8,0
83780,10.2,6,58.2,0,49.9,50.6,50.7,50.7,49.2,41,10.9,15.7,0
83790,10.4,6.2,58.2,0,49.9,50.6,50.7,50.7,49.2,41,10.8,15.7,0
83800,10.4,6.2,58.1,0,50,50.6,50.7,50.7,49.2,41,10.9,15.7,0
83810,10.5,6.3,58.2,0,50.2,50.6,50.7,50.7,49.2,41,10.9,15.7,0
83820,10.5,6.2,58,0,50.3,50.6,50.7,50.7,49.2,41,10.9,15.7,0
83830,10.4,6.2,58,0,50.3,50.6,50.7,50.7,49.2,41,10.9,15.8,0
83840,10.5,6.2,57.9,0,50.4,50.6,50.7,50.7,49.2,41,10.8,15.7,0
83850,10.5,6.2,57.8,0,50.4,50.6,50.7,50.7,49.2,41,10.9,15.8,0
83860,10.4,6.2,57.8,0,50.4,50.6,50.7,50.7,49.2,41,10.9,15.8,0
83870,10.4,6.2,57.9,0,50.4,50.6,50.7,50.7,49.2,41,10.9,15.8,0
83880,10.4,6.2,57.8,0,50.3,50.6,50.7,50.8,49.2,41,10.8,15.8,0
83890,10.3,6.1,57.9,0,50.1,50.6,50.7,50.8,49.2,41,10.9,15.8,0
83900,10.2,6,57.9,0,50.2,50.6,50.7,50.7,49.2,41,10.8,15.7,0
83910,10.2,6,57.7,0,50.2,50.6,50.7,50.8,49.2,41,10.8,15.8,0
83920,10.2,5.9,57.6,0,50.2,50.6,50.7,50.8,49.2,41,10.8,15.8,0
83930,10.2,6,57.7,0,50.3,50.6,50.7,50.8,49.1,41,10.9,15.8,0
83940,10.2,6,57.6,0,50.3,50.6,50.7,50.7,49.2,41,10.9,15.8,0
83950,10.2,5.9,57.6,0,50.3,50.6,50.7,50.7,49.1,41,10.9,15.7,0
83960,10.1,5.9,57.8,0,50.2,50.6,50.7,50.7,49.1,41,10.8,15.8,0
83970,10.1,5.9,57.5,0,50.1,50.6,50.7,50.7,49.2,41,10.9,15.8,0
83980,10.2,6,57.6,0,50.1,50.6,50.6,50.7,49.1,41,10.8,15.7,0
83990,10.2,6,57.8,0,50.1,50.6,50.7,50.7,49.1,41,10.8,15.8,0
84000,10,5.8,57.6,0,50,50.6,50.7,50.7,49.1,41,10.9,15.7,0
84010,10,5.8,57.7,0,50.1,50.6,50.7,50.7,49.2,41,10.9,15.8,0
84020,10,5.8,57.7,0,50.2,50.6,50.7,50.7,49.1,41,10.8,15.8,0
84030,9.9,5.7,57.5,0,50.3,50.6,50.7,50.7,49.2,41,10.9,15.8,0
84040,9.9,5.7,57.9,0,50.3,50.6,50.7,50.7,49.2,41,10.9,15.8,0
84050,9.9,5.7,57.7,0,50.4,50.6,50.7,50.7,49.1,41,10.9,15.8,0
84060,9.9,5.8,57.8,0,50.2,50.6,50.7,50.7,49.2,41,10.9,15.8,0
84070,10,5.8,58,0,50.1,50.6,50.7,50.7,49.2,41,10.9,15.8,0
84080,9.9,5.7,58.1,0,50,50.6,50.7,50.7,49.1,41,10.9,15.8,0
84090,9.9,5.8,58.2,0,50,50.6,50.7,50.7,49.2,41,10.8,15.7,0
84100,9.9,5.8,58.3,0,50.2,50.6,50.6,50.7,49.1,41,10.8,15.7,0
84110,10,5.9,58.2,0,50.3,50.6,50.6,50.7,49.1,41,10.9,15.7,0
84120,10.1,5.9,58.2,0,50.2,50.6,50.6,50.7,49.1,41,10.8,15.7,0
84130,10.1,6,58.1,0,50.2,50.5,50.6,50.7,49.1,41,10.8,15.8,0
84140,10.2,6.1,58.2,0,50.2,50.6,50.7,50.7,49.1,41,10.8,15.8,0
84150,10.4,6.2,58.3,0,50.2,50.6,50.6,50.7,49.1,41,10.9,15.7,0
84160,10.5,6.3,58.2,0,50.2,50.6,50.6,50.7,49.1,41,10.8,15.8,0
84170,10.5,6.3,58.1,0,50.2,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84180,10.5,6.3,58.4,0,50.3,50.6,50.6,50.7,49.1,41,10.8,15.8,0
84190,10.5,6.3,58.1,0,50.2,50.5,50.6,50.7,49.1,41,10.8,15.8,0
84200,10.5,6.3,58,0,50.2,50.5,50.6,50.7,49.1,41,10.9,15.8,0
84210,10.5,6.2,57.9,0,50.1,50.6,50.6,50.7,49.1,41,10.8,15.8,0
84220,10.5,6.3,57.9,0,50.1,50.6,50.6,50.7,49.1,41,10.8,15.8,0
84230,10.5,6.2,57.8,0,50.1,50.6,50.6,50.7,49.1,41,10.8,15.8,0
84240,10.4,6.2,57.9,0,50.1,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84250,10.3,6.1,57.7,0,50,50.5,50.7,50.7,49.1,41,10.9,15.8,0
84260,10.2,6,57.8,0,49.9,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84270,10.2,6,57.5,0,50.2,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84280,10.3,6,57.6,0,50.2,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84290,10.2,5.9,57.7,0,50.2,50.5,50.6,50.7,49.1,41,10.9,15.8,0
84300,10.1,5.9,57.6,0,50.3,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84310,10.1,5.9,57.7,0,50.3,50.5,50.6,50.7,49.1,41,10.9,15.8,0
84320,10,5.8,57.6,0,50.3,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84330,10,5.8,57.6,0,50.2,50.6,50.6,50.7,49.1,41,10.9,15.8,0
84340,10,5.8,57.5,0,50.2,50.6,50.6,50.7,49.1,41,10.8,15.7,0
84350,10,5.8,57.8,0,50,50.6,50.6,50.7,49.1,41,10.8,15.8,0
84360,10,5.8,57.5,0,50,50.6,50.6,50.7,49.1,41,10.8,15.7,0
84370,9.9,5.7,57.7,0,49.9,50.5,50.6,50.7,49.1,41,10.9,15.7,0
84380,9.9,5.8,57.9,0,49.8,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84390,9.9,5.8,57.9,0,49.7,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84400,9.9,5.8,58,0,49.8,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84410,9.9,5.7,58.1,0,49.8,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84420,9.9,5.8,58,0,49.8,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84430,9.8,5.7,58.3,0,49.8,50.5,50.6,50.7,49.1,41,10.9,15.7,0
84440,9.8,5.7,58.1,0,49.9,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84450,9.9,5.8,58.1,0,49.9,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84460,10.1,5.9,58.3,0,50,50.6,50.6,50.7,49.1,41,10.9,15.7,0
84470,10.2,6,58.1,0,50.1,50.5,50.6,50.7,49.1,41,10.8,15.7,0
84480,10.2,6,58.2,0,50.1,50.6,50.6,50.7,49.1,41,10.8,15.8,0
84490,10.2,6.1,58.1,0,50.1,50.5,50.6,50.7,49.1,41,10.8,15.8,0
84500,10.4,6.2,58.2,0,50.1,50.5,50.6,50.7,49.1,41,10.8,15.8,0
84510,10.4,6.3,58.5,0,50,50.5,50.6,50.7,49.1,41,10.8,15.8,0
84520,10.5,6.3,58.3,0,50.1,50.5,50.6,50.7,49.1,41,10.9,15.8,0
84530,10.4,6.3,58.4,0,50.1,50.5,50.6,50.7,49.1,41,10.8,15.8,0
84540,10.5,6.3,58.1,0,50.1,50.5,50.6,50.7,49.1,41,10.8,15.8,0
84550,10.4,6.2,58.3,0,50.2,50.5,50.6,50.7,49.1,41,10.8,15.8,0
84560,10.4,6.2,58.3,0,50.3,50.5,50.6,50.7,49.1,41,10.8,15.8,0
84570,10.4,6.2,57.9,0,50.3,50.5,50.6,50.7,49.1,41,10.8,15.8,0
84580,10.4,6.2,58.1,0,50.3,50.5,50.6,50.7,49,41,10.8,15.8,0
84590,10.4,6.2,58.2,0,50.3,50.5,50.6,50.7,49,41,10.8,15.8,0
84600,10.2,6,57.9,0,50.2,50.5,50.6,50.7,49,41,10.8,15.8,0
84610,10.3,6.1,58,0,50.2,50.5,50.6,50.6,49,41,10.8,15.8,0
84620,10.2,6,57.7,0,50.1,50.5,50.6,50.6,49,41,10.8,15.8,0
84630,10.2,6,57.9,0,50,50.5,50.6,50.6,49,41,10.8,15.7,0
84640,10.1,5.9,57.8,0,49.9,50.5,50.6,50.7,49,41,10.8,15.8,0
84650,10.1,5.9,57.7,0,49.8,50.5,50.6,50.7,49,41,10.8,15.8,0
84660,10.1,5.9,57.9,0,49.8,50.5,50.6,50.7,49,41,10.8,15.8,0
84670,10.1,5.9,58,0,49.9,50.5,50.6,50.7,49,41,10.8,15.8,0
84680,10,5.8,57.9,0,50,50.4,50.6,50.7,49,41,10.8,15.8,0
84690,10,5.8,58,0,49.9,50.5,50.6,50.7,49,41,10.8,15.8,0
84700,10,5.8,58,0,50,50.5,50.6,50.7,49,41,10.8,15.8,0
84710,10,5.8,58.1,0,49.9,50.5,50.6,50.7,49,41,10.8,15.8,0
84720,10,5.8,57.9,0,49.9,50.5,50.6,50.7,49,41,10.8,15.7,0
84730,10,5.8,58,0,49.9,50.5,50.6,50.7,49,41,10.8,15.8,0
84740,10,5.9,58.2,0,50.1,50.5,50.6,50.7,49,41,10.8,15.7,0
84750,10,5.8,58.1,0,50.2,50.5,50.6,50.7,49,41,10.8,15.8,0
84760,9.8,5.7,58,0,50.1,50.5,50.6,50.7,49,41,10.8,15.7,0
84770,9.8,5.7,58.3,0,50.1,50.5,50.6,50.7,49,41,10.8,15.8,0
84780,9.8,5.7,57.9,0,50.2,50.5,50.6,50.7,49,41,10.8,15.7,0
84790,9.8,5.7,58.4,0,50.2,50.5,50.6,50.7,49,41,10.8,15.7,0
84800,9.9,5.8,58.3,0,50,50.5,50.6,50.7,49,41,10.8,15.7,0
84810,10,5.9,58.5,0,50,50.5,50.6,50.7,49,41,10.8,15.7,0
84820,10,5.9,58.4,0,50.1,50.5,50.6,50.7,49,41,10.8,15.7,0
84830,10.2,6,58.4,0,50.2,50.5,50.6,50.7,49,41,10.8,15.7,0
84840,10.3,6.2,58.4,0,50.2,50.5,50.6,50.7,49,41,10.8,15.7,0
84850,10.5,6.3,58.6,0,50.2,50.5,50.6,50.7,49,41,10.8,15.7,0
84860,10.5,6.3,58.5,0,50.1,50.5,50.6,50.7,49,41,10.8,15.7,0
84870,10.5,6.3,58.4,0,50.2,50.5,50.6,50.7,49,41,10.8,15.7,0
84880,10.4,6.2,58,0,50.2,50.5,50.6,50.6,49,41,10.8,15.7,0
84890,10.4,6.3,58.2,0,50.2,50.5,50.6,50.6,49,41,10.8,15.7,0
84900,10.5,6.3,58.2,0,50.2,50.5,50.6,50.6,49,41,10.8,15.7,0
84910,10.4,6.2,58.1,0,50.2,50.5,50.6,50.6,49,41,10.8,15.8,0
84920,10.4,6.2,57.8,0,50.3,50.5,50.6,50.6,49,41,10.8,15.7,0
84930,10.4,6.2,58.1,0,50.4,50.5,50.6,50.6,49,41,10.8,15.7,0
84940,10.3,6.1,58,0,50.3,50.5,50.6,50.6,49,41,10.8,15.7,0
84950,10.3,6.1,58,0,50.2,50.5,50.6,50.6,49,41,10.8,15.7,0
84960,10.3,6,57.8,0,50.3,50.5,50.6,50.6,49,41,10.8,15.7,0
84970,10.2,6,57.7,0,50.3,50.5,50.6,50.6,49,41,10.8,15.7,0
84980,10.1,5.9,57.6,0,50.2,50.5,50.6,50.6,49,41,10.8,15.7,0
84990,10.1,5.9,57.6,0,50.1,50.5,50.6,50.6,49,41,10.8,15.7,0
85000,10.1,5.9,57.7,0,50,50.5,50.6,50.6,49,41,10.8,15.7,0
85010,10.1,5.9,57.7,0,50,50.5,50.6,50.6,49,41,10.8,15.7,0
85020,10.1,5.9,57.6,0,49.9,50.5,50.6,50.6,49,41,10.8,15.7,0
85030,10,5.8,57.7,0,49.8,50.5,50.6,50.6,49,41,10.8,15.7,0
85040,10,5.8,57.8,0,49.8,50.5,50.6,50.6,49,41,10.8,15.7,0
85050,9.9,5.8,57.6,0,49.8,50.5,50.6,50.6,49,41,10.8,15.7,0
85060,9.9,5.8,57.9,0,50,50.5,50.6,50.6,49,41,10.8,15.7,0
85070,9.9,5.7,57.8,0,50,50.5,50.5,50.6,49,41,10.8,15.7,0
85080,9.9,5.7,57.9,0,50,50.5,50.5,50.6,49,41,10.8,15.7,0
85090,9.9,5.8,57.8,0,50.1,50.5,50.5,50.6,49,41,10.8,15.7,0
85100,9.8,5.6,58,0,50.1,50.5,50.5,50.6,49,41,10.8,15.7,0
85110,9.9,5.7,58,0,50,50.5,50.5,50.6,49,41,10.8,15.7,0
85120,9.9,5.7,58,0,50.1,50.5,50.5,50.6,49,41,10.8,15.7,0
85130,10,5.8,58,0,50.1,50.5,50.6,50.6,49,41,10.8,15.7,0
85140,10,5.9,57.9,0,50.1,50.5,50.5,50.6,49,41,10.8,15.7,0
85150,10.2,6,58.2,0,50,50.5,50.5,50.6,49,41,10.8,15.7,0
85160,10.2,6.1,58.3,0,50,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85170,10.4,6.2,58.4,0,50.1,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85180,10.4,6.2,58.2,0,50.1,50.5,50.5,50.6,49,41,10.8,15.7,0
85190,10.5,6.3,58.2,0,49.9,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85200,10.5,6.3,58.2,0,50,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85210,10.5,6.3,58,0,50.1,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85220,10.4,6.2,58.2,0,50,50.5,50.5,50.6,49,41,10.8,15.7,0
85230,10.4,6.3,58.3,0,50,50.5,50.5,50.6,49,41,10.8,15.7,0
85240,10.4,6.2,58.3,0,50,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85250,10.4,6.2,58,0,49.8,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85260,10.4,6.2,57.8,0,49.8,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85270,10.4,6.2,57.9,0,50.1,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85280,10.2,6,57.9,0,50.2,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85290,10.2,6,57.9,0,50.3,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85300,10.2,6,57.8,0,50.2,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85310,10.3,6.1,57.8,0,50.1,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85320,10.1,5.9,57.6,0,50,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85330,10.1,5.9,57.9,0,50,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85340,10.1,5.9,57.9,0,50.1,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85350,10.1,5.9,57.7,0,49.9,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85360,10.1,5.8,57.5,0,49.8,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85370,9.9,5.8,58,0,50.1,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85380,9.9,5.8,57.9,0,50.1,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85390,9.9,5.8,58,0,50.1,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85400,9.8,5.7,57.9,0,50.1,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85410,9.9,5.8,58.1,0,50.2,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85420,9.8,5.6,58,0,50.2,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85430,9.8,5.6,58.1,0,50.1,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85440,9.8,5.7,58.1,0,50.2,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85450,9.9,5.7,58.2,0,50.2,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85460,9.9,5.8,58.1,0,50.1,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85470,10,5.9,58.3,0,50.1,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85480,10.1,5.9,58,0,50.1,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85490,10.1,6,58.2,0,50.2,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85500,10.2,6.1,58.3,0,50.3,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85510,10.4,6.2,58.1,0,50.3,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85520,10.5,6.3,58.4,0,50.2,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85530,10.5,6.3,58.3,0,50.2,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85540,10.4,6.2,58.3,0,50.2,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85550,10.4,6.3,58.2,0,50.2,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85560,10.4,6.2,57.8,0,50.4,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85570,10.4,6.2,58,0,50.4,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85580,10.3,6.2,58.2,0,50.5,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85590,10.2,6,58,0,50.4,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85600,10.2,6,57.7,0,50.3,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85610,10.2,6,57.7,0,50.3,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85620,10.2,6,57.6,0,50.4,50.5,50.5,50.6,48.9,41,10.8,15.7,0
85630,10.2,6,57.8,0,50.4,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85640,10.2,6,57.9,0,50.4,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85650,10.1,5.9,57.6,0,50.3,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85660,10.1,6,57.9,0,50.3,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85670,10,5.8,57.8,0,50.3,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85680,10,5.8,57.7,0,50.2,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85690,10,5.8,57.7,0,50.1,50.4,50.5,50.6,48.8,41,10.8,15.7,0
85700,9.9,5.7,57.9,0,49.9,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85710,9.9,5.8,57.8,0,49.8,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85720,9.9,5.7,57.9,0,49.8,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85730,9.9,5.7,57.8,0,49.8,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85740,9.9,5.7,58.1,0,49.8,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85750,9.9,5.8,58.2,0,49.8,50.4,50.5,50.6,48.9,41,10.8,15.7,0
85760,9.9,5.8,58.2,0,49.7,50.4,50.5,50.6,48.8,41,10.8,15.7,0
85770,9.9,5.8,58.2,0,49.8,50.4,50.5,50.6,48.8,41,10.8,15.7,0
85780,10,5.9,58.4,0,49.8,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85790,10.1,6,58.2,0,49.8,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85800,10.3,6.1,58.2,0,49.8,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85810,10.3,6.1,58.2,0,49.6,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85820,10.4,6.2,58.1,0,49.9,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85830,10.5,6.3,58.1,0,50,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85840,10.5,6.3,58.1,0,50,50.4,50.5,50.5,48.9,41,10.8,15.7,0
85850,10.5,6.3,58.2,0,50,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85860,10.5,6.3,58.3,0,50.1,50.4,50.5,50.6,48.8,41,10.8,15.7,0
85870,10.5,6.3,58,0,50.2,50.4,50.5,50.6,48.8,41,10.8,15.7,0
85880,10.5,6.2,57.8,0,50.1,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85890,10.4,6.2,57.9,0,50,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85900,10.4,6.2,57.8,0,49.9,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85910,10.3,6.1,57.6,0,50,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85920,10.3,6,57.7,0,50.1,50.4,50.5,50.6,48.8,41,10.8,15.7,0
85930,10.2,6,57.6,0,49.9,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85940,10.2,6,57.8,0,49.8,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85950,10.2,6,57.7,0,49.8,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85960,10.2,6,57.8,0,49.8,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85970,10.1,5.9,57.7,0,49.8,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85980,10.2,5.9,57.6,0,49.8,50.4,50.5,50.5,48.8,41,10.8,15.7,0
85990,10.1,5.9,57.8,0,49.8,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86000,10.1,5.9,57.7,0,49.9,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86010,10,5.8,57.6,0,49.9,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86020,9.9,5.7,57.7,0,49.9,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86030,10,5.8,57.7,0,49.9,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86040,10.2,6,57.6,0,50,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86050,10.1,5.9,57.7,0,50.1,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86060,9.9,5.7,57.9,0,49.8,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86070,9.8,5.6,57.7,0,50,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86080,9.8,5.7,57.9,0,50,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86090,9.8,5.7,57.8,0,50.1,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86100,9.9,5.7,57.9,0,49.9,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86110,9.9,5.8,58.1,0,50,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86120,10,5.8,58,0,50,50.3,50.4,50.5,48.8,41,10.8,15.7,0
86130,10,5.9,58.2,0,50.1,50.3,50.5,50.5,48.8,41,10.8,15.7,0
86140,10.1,5.9,58.2,0,49.9,50.3,50.5,50.5,48.8,41,10.8,15.7,0
86150,10.2,6.1,58.2,0,49.9,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86160,10.3,6.2,58.4,0,49.9,50.4,50.4,50.5,48.8,41,10.8,15.7,0
86170,10.4,6.2,58.2,0,49.9,50.4,50.4,50.5,48.8,41,10.8,15.7,0
86180,10.4,6.3,58.2,0,49.8,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86190,10.5,6.3,58.1,0,50,50.4,50.4,50.5,48.8,41,10.8,15.7,0
86200,10.5,6.3,58,0,50,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86210,10.4,6.3,58.1,0,50,50.4,50.4,50.5,48.8,41,10.8,15.7,0
86220,10.4,6.2,58,0,49.9,50.4,50.4,50.5,48.8,41,10.8,15.7,0
86230,10.5,6.2,57.7,0,49.8,50.4,50.4,50.5,48.8,41,10.8,15.7,0
86240,10.4,6.2,57.7,0,49.7,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86250,10.3,6.1,58,0,49.8,50.4,50.5,50.5,48.8,41,10.8,15.7,0
86260,10.2,6,57.7,0,49.8,50.4,50.4,50.5,48.8,41,10.8,15.7,0
86270,10.2,6,57.8,0,49.9,50.4,50.4,50.5,48.8,41,10.8,15.7,0
86280,10.3,6.1,57.7,0,49.9,50.4,50.4,50.5,48.8,41,10.8,15.7,0
86290,10.2,6,57.7,0,50,50.4,50.4,50.5,48.7,41,10.8,15.7,0
86300,10.1,5.9,57.5,0,50,50.4,50.4,50.5,48.7,41,10.8,15.7,0
86310,10.1,5.9,57.7,0,50,50.4,50.4,50.5,48.8,41,10.8,15.7,0
86320,10.1,5.9,57.5,0,50,50.4,50.4,50.5,48.7,41,10.8,15.7,0
86330,10,5.9,57.7,0,49.9,50.3,50.4,50.5,48.7,41,10.8,15.7,0
86340,10,5.8,57.7,0,49.9,50.4,50.4,50.5,48.7,41,10.8,15.7,0
86350,10,5.8,57.7,0,50.1,50.4,50.4,50.5,48.7,41,10.8,15.7,0
86360,10,5.8,57.5,0,50,50.4,50.4,50.5,48.8,41,10.8,15.7,0
86370,9.9,5.7,57.7,0,50,50.4,50.4,50.5,48.8,41,10.8,15.7,0
86380,9.9,5.8,57.9,0,49.9,50.3,50.4,50.5,48.8,41,10.8,15.7,0
86390,9.9,5.7,57.9,0,50,50.4,50.4,50.5,48.8,41,10.8,15.7,0
86400,9.8,5.7,57.9,0,49.9,50.4,50.4,50.5,48.7,41,10.8,15.7,0