Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,20.5,1.5,43.4,50.4,51.6,51.6,51.6,51.2,14.3,23.3,1.7
1,20.4,1.6666666666666667,35.9,49.7,51.5,51.6,51.6,51.3,14.4,51.6,1.7
2,20.1,1.6499999999999997,30.0,49.0,51.1,51.6,51.6,51.4,14.4,51.6,1.7
3,19.8,1.6499999999999997,26.8,47.5,51.1,51.4,51.6,51.4,14.3,51.6,1.7
4,19.9,1.6499999999999997,24.3,40.7,50.9,51.3,51.5,51.5,14.2,51.6,1.7
5,20.3,1.6499999999999997,22.7,30.4,50.3,51.1,51.3,51.2,14.3,51.6,1.7
6,20.5,1.6666666666666667,21.3,25.2,49.6,51.0,51.2,51.4,14.3,51.6,1.7
7,20.4,1.633333333333333,20.5,21.8,48.6,50.8,51.1,51.5,14.4,51.5,1.7
8,20.0,15.283333333333331,19.7,20.5,46.3,50.6,51.0,51.3,14.4,51.4,1.7
9,19.7,247.1,19.1,19.7,40.7,50.4,50.9,51.0,14.4,51.2,1.1333333333333333
10,20.1,263.90000000000003,19.0,20.0,40.4,50.3,50.8,50.8,,,
11,20.2,268.3333333333333,19.0,20.3,40.5,50.4,50.8,51.2,,,
12,20.4,279.78333333333336,19.0,20.9,40.3,50.3,50.8,50.0,,,
13,20.3,284.3666666666666,19.1,21.0,40.5,50.3,50.8,51.0,,,
14,19.9,289.4166666666667,19.2,21.6,40.4,50.3,50.8,50.7,,,
15,19.8,291.75000000000006,19.3,22.0,40.6,50.3,50.9,50.3,,,
16,20.3,292.9166666666667,19.4,22.5,40.5,50.3,50.9,49.9,,,
17,20.3,293.8333333333333,19.5,23.0,40.7,50.3,50.9,49.5,,,
18,20.2,295.29999999999995,19.6,23.5,40.7,50.3,50.9,50.3,,,
19,19.9,297.50000000000006,19.8,23.9,40.9,50.3,50.8,49.3,,,
20,19.8,298.45,19.9,24.4,40.8,50.3,50.8,50.5,,,
21,20.1,300.6166666666666,20.0,24.8,41.0,50.3,50.8,49.6,,,
22,20.4,301.6166666666667,20.2,25.2,41.1,50.3,50.8,49.8,,,
23,20.5,302.93333333333334,20.4,25.7,41.2,50.3,50.8,49.4,,,
24,20.1,304.8833333333334,20.5,26.1,41.4,50.3,50.8,50.3,,,
25,19.6,306.53333333333336,20.7,26.5,41.5,50.3,50.8,50.2,,,
26,19.9,308.06666666666666,20.9,26.9,41.6,50.2,50.7,49.7,,,
27,20.1,310.1333333333334,21.1,27.3,41.7,50.3,50.7,49.8,,,
28,20.3,311.2666666666667,21.3,27.7,41.8,50.3,50.7,50.0,16.8,38.5,0.25
29,20.2,313.06666666666666,21.5,28.1,42.0,50.2,50.7,49.8,14.5,38.0,1.0
30,20.1,314.93333333333334,21.8,28.5,42.1,50.2,50.7,49.7,14.6,37.5,1.0
31,20.0,313.81666666666666,21.3,28.1,39.9,50.0,50.7,50.1,14.5,50.7,1.0
32,20.3,308.78333333333336,20.5,27.7,38.1,49.7,50.7,50.1,14.6,50.7,0.8333333333333334
33,20.4,307.3833333333334,19.8,27.8,38.0,49.6,50.7,50.2,,,
34,20.0,308.48333333333335,20.0,28.0,38.2,49.6,50.7,50.0,,,
35,19.7,310.3333333333333,20.1,28.4,38.4,49.5,50.6,50.5,,,
36,19.9,314.75,20.4,28.5,38.7,49.6,50.6,49.4,,,
37,20.2,313.46666666666664,20.6,28.9,39.0,49.5,50.6,49.0,,,
38,20.3,315.36666666666673,20.8,29.2,39.1,49.5,50.6,50.1,,,
39,20.1,316.0166666666667,21.1,29.6,39.4,49.5,50.5,49.5,,,
40,19.9,317.8833333333333,21.4,29.9,39.6,49.5,50.6,49.9,,,
41,20.2,319.0333333333333,21.7,30.2,39.9,49.5,50.5,49.2,,,
42,20.2,319.71666666666664,22.1,30.6,40.2,49.5,50.5,49.6,,,
43,20.0,321.3166666666666,22.4,31.0,40.4,49.5,50.5,49.3,,,
44,19.9,322.8,22.7,31.3,40.6,49.5,50.5,49.6,,,
45,20.3,324.7833333333333,23.1,31.7,40.9,49.5,50.4,49.4,,,
46,20.1,325.68333333333334,23.5,32.1,41.2,49.5,50.5,49.6,,,
47,19.9,327.3,23.8,32.4,41.4,49.5,50.5,50.0,,,
48,20.2,328.59999999999997,24.2,32.8,41.7,49.5,50.5,49.7,,,
49,20.2,330.31666666666666,24.5,33.1,41.9,49.5,50.5,49.4,,,
50,20.0,331.51666666666665,24.9,33.4,42.1,49.4,50.4,49.7,,,
51,19.8,332.78333333333336,25.3,33.8,42.4,49.4,50.5,49.7,,,
52,20.1,334.5833333333333,25.6,34.1,42.6,49.4,50.5,49.4,,,
53,20.3,335.45,26.0,34.5,42.9,49.4,50.4,49.4,,,
54,20.0,336.65000000000003,26.3,34.8,43.1,49.4,50.5,49.9,,,
55,20.0,338.53333333333336,26.7,35.1,43.3,49.4,50.5,50.2,,,
56,20.1,340.2833333333333,27.1,35.5,43.6,49.4,50.5,50.2,,,
57,20.1,340.84999999999997,27.4,35.8,43.8,49.4,50.5,50.0,,,
58,20.0,342.8,27.7,36.1,44.0,49.4,50.4,50.0,,,
59,20.2,344.3666666666666,28.1,36.5,44.3,49.3,50.4,49.6,,,
60,20.1,345.3333333333333,28.5,36.8,44.5,49.3,50.4,49.5,,,
61,20.1,346.8,28.8,37.1,44.7,49.3,50.4,49.5,,,
62,20.2,348.21666666666664,29.2,37.4,44.9,49.3,50.4,49.7,,,
63,20.1,349.76666666666665,29.5,37.8,45.2,49.3,50.4,49.5,,,
64,20.2,351.18333333333334,29.9,38.1,45.4,49.3,50.4,49.2,,,
65,20.1,352.31666666666666,30.2,38.4,45.6,49.3,50.3,49.2,,,
66,20.0,353.8333333333333,30.5,38.7,45.8,49.3,50.3,49.2,,,
67,19.9,355.4166666666667,30.9,39.0,46.0,49.3,50.3,49.3,,,
68,20.3,356.5333333333333,31.2,39.4,46.2,49.3,50.3,49.2,,,
69,20.2,357.9666666666667,31.6,39.7,46.4,49.3,50.3,49.0,,,
70,19.9,359.13333333333327,31.9,40.0,46.6,49.3,50.3,49.4,,,
71,20.1,360.5,32.3,40.3,46.8,49.3,50.3,49.1,,,
72,20.3,361.38333333333327,32.6,40.6,47.0,49.3,50.3,49.5,,,
73,20.2,362.9166666666667,32.9,40.9,47.2,49.2,50.3,49.7,,,
74,20.2,363.96666666666664,33.3,41.2,47.4,49.2,50.3,49.7,,,
75,20.2,365.54999999999995,33.6,41.5,47.5,49.2,50.3,49.3,,,
76,20.0,366.8,34.0,41.8,47.7,49.2,50.3,49.5,,,
77,20.0,367.09999999999997,34.3,42.1,47.8,49.3,50.3,50.2,,,
78,20.2,369.25,34.6,42.4,48.0,49.2,50.3,50.4,,,
79,20.2,370.7666666666667,35.0,42.7,48.1,49.2,50.3,50.1,,,
80,20.1,372.0833333333333,35.3,43.0,48.3,49.3,50.3,49.6,,,
81,20.1,373.54999999999995,35.6,43.2,48.4,49.4,50.2,49.6,,,
82,20.0,374.29999999999995,36.0,43.5,48.6,49.4,50.2,49.5,,,
83,20.2,375.45,36.3,43.8,48.7,49.5,50.2,49.5,,,
84,20.1,377.06666666666666,36.7,44.1,48.9,49.6,50.2,49.2,,,
85,20.1,378.1833333333334,37.0,44.4,49.0,49.7,50.1,49.0,,,
86,20.1,379.8666666666666,37.3,44.6,49.1,49.8,50.1,48.7,,,
87,20.0,380.7,37.7,44.9,49.3,49.9,50.1,48.8,,,
88,19.9,382.4333333333334,38.0,45.2,49.4,50.0,50.1,49.1,,,
89,20.2,383.96666666666664,38.3,45.4,49.5,50.0,50.0,48.8,,,
90,20.2,384.5,38.6,45.7,49.7,50.1,50.1,48.5,,,
91,20.2,385.6000000000001,39.0,46.0,49.8,50.2,50.2,49.7,,,
92,20.0,387.31666666666666,39.3,46.2,49.9,50.2,50.2,50.3,,,
93,20.0,388.48333333333335,39.6,46.5,50.0,50.2,50.2,50.4,,,
94,20.2,390.0,40.0,46.8,50.2,50.3,50.3,50.4,,,
95,20.4,390.70000000000005,40.3,47.0,50.2,50.3,50.3,50.5,,,
96,20.1,391.76666666666665,40.6,47.3,50.3,50.4,50.4,50.5,,,
97,19.8,392.95,40.9,47.5,50.3,50.4,50.4,50.6,,,
98,20.2,393.9666666666667,41.3,47.8,50.4,50.5,50.5,50.6,,,
99,20.1,394.8333333333333,41.6,48.0,50.5,50.5,50.5,50.7,13.6,24.5,1.3166666666666667
100,19.9,395.7166666666667,41.9,48.2,50.5,50.6,50.6,50.8,14.6,24.3,1.7
101,20.1,394.3333333333333,30.9,47.8,50.5,50.6,50.7,50.9,14.5,50.6,1.7
102,20.2,383.1333333333334,27.6,47.3,50.4,50.7,50.7,50.9,14.3,50.7,1.7
103,20.3,371.0833333333333,24.7,46.4,50.2,50.6,50.7,50.3,14.4,50.7,1.7
104,20.0,362.1333333333334,23.3,40.8,49.9,50.5,50.6,50.7,14.4,50.7,1.7
105,20.0,352.03333333333336,21.6,30.2,49.1,50.4,50.6,50.2,14.5,50.6,1.7
106,20.3,339.2666666666667,20.9,28.8,48.6,50.3,50.5,50.3,14.4,50.3,0.2833333333333333
107,20.2,338.95,20.9,29.1,48.7,50.4,50.5,50.4,,,
108,19.9,342.38333333333327,21.0,30.0,48.8,50.3,50.5,50.5,,,
109,19.8,343.0333333333333,21.0,30.6,49.0,50.4,50.5,49.9,,,
110,20.2,343.05,21.2,31.0,49.0,50.4,50.5,49.8,,,
111,20.1,345.43333333333334,21.4,31.8,49.1,50.4,50.5,50.2,,,
112,20.0,347.0,21.5,32.3,49.2,50.4,50.5,50.1,,,
113,20.2,347.78333333333336,21.7,32.8,49.2,50.4,50.5,50.3,,,
114,20.3,348.74999999999994,22.0,33.4,49.3,50.4,50.4,50.0,,,
115,20.2,350.5333333333333,22.2,34.0,49.4,50.5,50.4,49.6,,,
116,19.9,352.1166666666666,22.5,34.5,49.5,50.5,50.5,49.7,,,
117,20.1,352.7,22.8,35.0,49.5,50.5,50.4,50.3,,,
118,20.3,354.4166666666667,23.1,35.5,49.7,50.5,50.5,50.4,,,
119,20.1,355.56666666666666,23.5,36.0,49.7,50.5,50.5,50.6,,,
120,19.8,356.90000000000003,23.8,36.5,49.8,50.5,50.5,50.6,,,
121,19.8,358.0,24.2,37.0,49.9,50.5,50.5,50.6,,,
122,20.2,358.98333333333335,24.6,37.4,50.0,50.5,50.5,50.7,,,
123,20.3,360.2166666666667,25.0,37.9,50.0,50.5,50.5,50.7,,,
124,20.1,361.9333333333334,25.4,38.4,50.1,50.5,50.5,50.6,,,
125,19.9,363.2,25.8,38.8,50.2,50.6,50.5,50.6,,,
126,20.1,364.43333333333334,26.3,39.2,50.2,50.6,50.6,50.4,,,
127,20.2,365.56666666666666,26.6,39.6,50.3,50.6,50.5,50.7,,,
128,20.0,366.8833333333334,27.1,40.0,50.3,50.6,50.6,50.7,,,
129,19.8,367.84999999999997,27.5,40.4,50.4,50.6,50.6,50.6,,,
130,20.3,369.1333333333334,28.0,40.8,50.4,50.6,50.6,50.7,,,
131,20.4,370.0333333333333,28.5,41.2,50.5,50.6,50.6,50.7,,,
132,20.1,371.5,28.9,41.6,50.5,50.6,50.6,50.8,,,
133,20.0,372.75,29.3,41.9,50.5,50.7,50.7,50.8,,,
134,20.1,373.8333333333333,29.8,42.3,50.6,50.7,50.6,50.6,,,
135,20.2,374.65000000000003,30.3,42.7,50.6,50.7,50.7,50.7,,,
136,20.2,376.40000000000003,30.7,43.0,50.6,50.7,50.7,50.7,,,
137,20.0,377.65000000000003,31.2,43.4,50.6,50.7,50.7,50.8,,,
138,19.9,378.54999999999995,31.6,43.7,50.7,50.7,50.7,50.9,,,
139,20.2,380.2333333333333,32.1,44.0,50.7,50.8,50.8,50.9,,,
140,20.1,381.1333333333334,32.6,44.4,50.7,50.8,50.8,51.0,,,
141,19.9,382.63333333333327,33.0,44.7,50.8,50.8,50.8,51.0,,,
142,20.2,384.2833333333333,33.5,45.0,50.8,50.9,50.9,51.0,,,
143,20.2,384.95,34.0,45.4,50.8,50.9,50.9,51.1,,,
144,20.0,386.51666666666665,34.4,45.6,50.8,50.9,50.9,51.1,,,
145,20.1,387.53333333333336,34.9,46.0,50.9,51.0,51.0,51.2,,,
146,20.1,388.4166666666667,35.4,46.2,51.0,51.0,51.0,51.2,,,
147,20.2,389.38333333333327,35.8,46.6,51.0,51.1,51.1,51.2,,,
148,20.1,390.5833333333333,36.3,46.8,51.0,51.1,51.1,51.3,,,
149,20.1,391.81666666666666,36.7,47.1,51.0,51.2,51.2,51.3,,,
150,19.9,393.06666666666666,37.2,47.4,51.1,51.2,51.2,51.3,,,
151,20.1,394.9166666666666,37.6,47.7,51.2,51.2,51.2,51.5,,,
152,20.3,395.5166666666667,38.1,47.9,51.2,51.3,51.3,51.5,,,
153,20.1,396.3500000000001,38.5,48.3,51.3,51.3,51.4,51.6,,,
154,19.9,397.3333333333333,39.0,48.4,51.3,51.4,51.4,51.6,,,
155,20.0,399.59999999999997,39.3,48.7,51.4,51.5,51.4,51.7,,,
156,20.2,398.98333333333335,39.8,49.0,51.4,51.5,51.5,51.7,,,
157,20.2,400.6333333333334,40.2,49.2,51.5,51.6,51.6,51.8,,,
158,20.0,402.48333333333335,40.7,49.5,51.5,51.6,51.7,51.8,,,
159,20.0,402.9166666666667,41.0,49.6,51.6,51.7,51.7,51.9,,,
160,20.0,1.6499999999999997,41.5,49.9,51.7,51.8,51.8,52.0,,,
161,20.2,1.6499999999999997,41.3,49.8,51.7,51.8,51.8,51.9,,,
162,20.4,1.6666666666666667,41.4,49.9,51.7,51.8,51.8,51.4,,,
163,20.2,1.633333333333333,41.2,49.9,51.7,51.8,51.7,51.7,,,
164,19.9,1.6499999999999997,41.1,49.9,51.7,51.8,51.7,51.8,,,
165,20.0,1.6666666666666663,41.1,49.9,51.7,51.8,51.8,51.6,,,
166,20.3,1.6666666666666667,41.0,49.9,51.7,51.8,51.7,51.4,,,
167,20.4,1.6666666666666663,40.9,49.9,51.7,51.8,51.8,51.4,,,
168,20.1,1.6833333333333333,40.8,49.9,51.7,51.8,51.7,51.5,,,
169,19.9,1.6499999999999997,40.8,49.9,51.7,51.8,51.7,51.3,,,
170,20.1,1.6833333333333333,40.7,49.9,51.7,51.8,51.7,51.5,,,
171,20.3,1.6500000000000001,40.6,49.9,51.7,51.7,51.7,51.2,,,
172,20.4,1.6500000000000001,40.6,49.9,51.7,51.7,51.7,51.2,,,
173,20.1,1.633333333333333,40.5,49.9,51.7,51.8,51.7,51.4,,,
174,19.9,1.633333333333333,40.5,49.9,51.7,51.7,51.7,51.4,,,
175,20.2,1.6500000000000001,40.4,49.9,51.7,51.7,51.7,51.4,,,
176,20.4,1.6500000000000001,40.4,49.9,51.7,51.8,51.7,51.5,,,
177,20.2,1.6833333333333333,40.4,49.9,51.7,51.7,51.7,51.3,,,
178,20.0,1.6500000000000001,40.3,49.9,51.7,51.7,51.7,51.6,,,
179,20.2,1.6500000000000001,40.3,49.9,51.7,51.7,51.7,51.2,,,
180,20.5,1.6500000000000001,40.2,49.9,51.7,51.7,51.7,51.3,,,
181,20.3,1.6500000000000001,40.2,49.9,51.7,51.7,51.7,51.5,,,
182,19.9,1.6500000000000001,40.2,49.9,51.7,51.7,51.7,51.4,,,
183,20.1,1.6666666666666667,40.2,49.9,51.7,51.7,51.7,51.2,,,
184,20.4,1.6500000000000001,40.1,49.9,51.7,51.7,51.6,51.4,,,
185,20.4,1.6500000000000001,40.1,49.9,51.7,51.7,51.7,51.3,,,
186,20.3,1.6666666666666667,40.1,49.9,51.7,51.7,51.7,51.5,,,
187,20.0,1.7000000000000002,40.0,49.8,51.7,51.7,51.7,51.5,,,
188,19.8,1.7000000000000002,40.0,49.9,51.7,51.7,51.7,51.5,,,
189,20.2,1.7000000000000002,39.9,49.8,51.6,51.7,51.6,51.4,,,
190,20.5,1.7000000000000002,39.9,49.8,51.6,51.7,51.6,51.4,,,
191,20.4,1.6833333333333333,39.9,49.8,51.6,51.7,51.6,51.4,,,
192,20.1,1.6666666666666667,39.8,49.8,51.6,51.7,51.6,51.7,,,
193,19.8,1.6500000000000001,39.8,49.8,51.6,51.7,51.6,51.7,,,
194,20.2,1.6500000000000001,39.8,49.8,51.6,51.7,51.6,51.6,,,
195,20.4,1.6500000000000001,39.8,49.8,51.6,51.7,51.6,51.5,,,
196,20.4,1.6833333333333336,39.8,49.8,51.6,51.6,51.6,51.7,,,
197,19.9,1.6333333333333335,39.7,49.8,51.6,51.6,51.6,51.6,,,
198,19.7,1.6666666666666667,39.7,49.8,51.6,51.6,51.6,51.5,,,
199,20.1,1.6666666666666663,39.7,49.8,51.6,51.6,51.6,51.5,,,
200,20.4,1.6499999999999997,39.7,49.8,51.6,51.6,51.6,51.1,,,
201,20.4,1.6666666666666667,39.6,49.8,51.6,51.6,51.6,51.1,,,
202,20.2,1.6499999999999997,39.6,49.8,51.6,51.6,51.6,51.2,,,
203,19.8,1.6666666666666667,39.6,49.8,51.6,51.6,51.6,51.1,,,
204,19.9,1.6499999999999997,39.6,49.8,51.6,51.6,51.6,51.1,,,
205,20.2,1.6499999999999997,39.6,49.8,51.6,51.6,51.5,51.3,,,
206,20.5,1.6666666666666663,39.6,49.7,51.6,51.6,51.6,51.3,,,
207,20.3,1.6499999999999997,39.5,49.8,51.6,51.6,51.6,51.2,,,
208,19.9,1.633333333333333,39.5,49.7,51.6,51.6,51.5,51.2,,,
209,20.1,1.6499999999999997,39.5,49.7,51.6,51.6,51.5,51.4,,,
210,20.5,1.6499999999999997,39.5,49.7,51.6,51.6,51.5,51.2,,,
211,20.4,1.633333333333333,39.5,49.7,51.6,51.6,51.5,51.3,,,
212,20.0,1.6499999999999997,39.5,49.7,51.5,51.6,51.5,51.3,,,
213,19.7,1.633333333333333,39.5,49.7,51.6,51.6,51.5,50.9,,,
214,20.0,1.6666666666666667,39.4,49.7,51.5,51.5,51.5,51.2,,,
215,20.3,1.6499999999999997,39.4,49.7,51.5,51.5,51.5,51.1,,,
216,20.4,1.6666666666666663,39.4,49.7,51.5,51.5,51.5,51.1,,,
217,20.1,1.6499999999999997,39.4,49.7,51.5,51.5,51.5,51.3,,,
218,19.8,1.6666666666666663,39.4,49.7,51.5,51.5,51.5,51.1,,,
219,20.1,1.6833333333333333,39.4,49.7,51.5,51.5,51.5,51.1,,,
220,20.4,1.6500000000000001,39.4,49.7,51.5,51.5,51.5,51.1,,,
221,20.5,1.6666666666666667,39.4,49.7,51.5,51.5,51.5,51.2,,,
222,20.1,1.6500000000000001,39.3,49.7,51.5,51.5,51.5,51.3,,,
223,19.9,1.666666666666667,39.3,49.7,51.5,51.5,51.5,51.4,,,
224,20.1,1.666666666666667,39.3,49.6,51.5,51.5,51.5,51.4,,,
225,20.4,1.7000000000000002,39.3,49.6,51.5,51.5,51.5,51.3,,,
226,20.4,1.7000000000000002,39.3,49.6,51.5,51.5,51.5,51.4,,,
227,20.1,1.7000000000000002,39.3,49.6,51.5,51.5,51.4,50.7,,,
228,19.8,1.6833333333333336,39.3,49.6,51.5,51.5,51.4,51.0,,,
229,20.1,1.666666666666667,39.3,49.6,51.5,51.5,51.4,51.2,,,
230,20.5,1.633333333333333,39.3,49.6,51.5,51.5,51.4,51.1,,,
231,20.5,1.666666666666667,39.3,49.6,51.5,51.5,51.4,51.3,,,
232,20.1,1.6666666666666667,39.3,49.6,51.5,51.5,51.4,51.4,,,
233,19.8,1.6500000000000001,39.3,49.6,51.5,51.5,51.4,51.0,,,
234,19.8,1.6500000000000001,39.3,49.6,51.5,51.5,51.4,51.0,,,
235,20.3,1.666666666666667,39.2,49.6,51.5,51.5,51.4,51.1,,,
236,20.5,1.6500000000000001,39.2,49.6,51.5,51.5,51.4,51.1,,,
237,20.2,1.6666666666666663,39.2,49.5,51.4,51.4,51.4,51.2,,,
238,19.9,1.6499999999999997,39.2,49.6,51.4,51.5,51.4,50.8,,,
239,19.9,1.633333333333333,39.2,49.5,51.4,51.5,51.4,51.2,,,
240,20.4,1.6499999999999997,39.2,49.5,51.4,51.4,51.4,51.1,,,
241,20.5,1.6499999999999997,39.2,49.5,51.4,51.4,51.4,51.1,,,
242,20.2,1.6833333333333336,39.2,49.5,51.4,51.4,51.4,51.1,,,
243,19.8,1.6500000000000001,39.2,49.5,51.4,51.4,51.4,51.0,,,
244,19.9,1.6499999999999997,39.2,49.5,51.4,51.4,51.4,51.1,,,
245,20.3,1.6499999999999997,39.2,49.5,51.4,51.4,51.3,50.9,,,
246,20.5,1.6499999999999997,39.2,49.5,51.4,51.4,51.4,51.1,,,
247,20.1,1.6499999999999997,39.2,49.5,51.4,51.4,51.3,51.1,,,
248,19.8,1.6499999999999997,39.2,49.5,51.4,51.4,51.4,51.0,,,
249,20.3,1.6833333333333336,39.2,49.5,51.4,51.4,51.3,51.0,,,
250,20.5,1.6500000000000001,39.2,49.5,51.4,51.4,51.3,51.1,,,
251,20.4,1.6499999999999997,39.2,49.4,51.4,51.4,51.3,51.1,,,
252,20.1,1.6666666666666667,39.1,49.4,51.4,51.4,51.3,51.1,,,
253,19.8,1.6166666666666665,39.1,49.4,51.3,51.4,51.3,51.2,,,
254,20.1,1.6500000000000001,39.1,49.4,51.4,51.4,51.3,51.2,,,
255,20.5,1.6500000000000001,39.1,49.4,51.4,51.4,51.3,51.1,,,
256,20.4,1.6333333333333335,39.1,49.4,51.4,51.4,51.3,51.1,,,
257,20.1,1.6500000000000001,39.1,49.4,51.3,51.4,51.3,51.1,,,
258,19.8,1.6166666666666665,39.1,49.4,51.3,51.4,51.3,51.0,,,
259,20.0,1.6500000000000001,39.1,49.4,51.3,51.3,51.3,51.1,,,
260,20.4,1.6666666666666667,39.1,49.4,51.3,51.3,51.3,51.0,,,
261,20.4,1.7000000000000002,39.1,49.4,51.3,51.3,51.3,51.1,,,
262,20.1,1.6833333333333333,39.1,49.4,51.3,51.3,51.3,51.1,,,
263,19.8,1.7000000000000002,39.1,49.4,51.3,51.3,51.3,51.1,,,
264,20.1,1.7000000000000002,39.1,49.3,51.3,51.3,51.3,51.3,,,
265,20.4,1.6833333333333333,39.1,49.3,51.3,51.3,51.3,51.1,,,
266,20.5,1.6500000000000001,39.1,49.3,51.3,51.3,51.3,50.9,,,
267,20.2,1.6666666666666667,39.1,49.3,51.3,51.3,51.2,51.0,,,
268,19.8,1.6666666666666667,39.1,49.3,51.3,51.3,51.2,51.0,,,
269,19.9,1.6500000000000001,39.1,49.3,51.3,51.3,51.2,51.1,,,
270,20.2,1.6499999999999997,39.1,49.3,51.3,51.3,51.2,51.0,,,
271,20.5,1.6499999999999997,39.1,49.3,51.3,51.3,51.2,51.1,,,
272,20.2,1.6666666666666667,39.1,49.3,51.3,51.3,51.2,51.1,,,
273,19.9,1.633333333333333,39.1,49.3,51.3,51.3,51.2,51.1,,,
274,20.0,1.633333333333333,39.1,49.2,51.3,51.3,51.2,51.1,,,
275,20.4,1.6666666666666663,39.1,49.3,51.3,51.3,51.2,50.9,,,
276,20.5,1.633333333333333,39.1,49.2,51.3,51.3,51.2,51.0,,,
277,20.2,1.633333333333333,39.1,49.2,51.3,51.3,51.2,51.0,,,
278,19.8,1.633333333333333,39.1,49.2,51.3,51.3,51.2,51.0,,,
279,19.9,1.6833333333333336,39.1,49.2,51.3,51.3,51.2,51.1,,,
280,20.4,1.6666666666666663,39.1,49.2,51.2,51.3,51.2,51.0,,,
281,20.5,1.6499999999999997,39.1,49.2,51.3,51.3,51.2,50.8,,,
282,20.3,1.6499999999999997,39.1,49.2,51.2,51.3,51.2,50.9,,,
283,19.9,1.633333333333333,39.1,49.2,51.2,51.2,51.2,51.0,,,
284,19.8,1.6499999999999997,39.1,49.2,51.2,51.2,51.2,50.9,,,
285,20.2,1.6833333333333333,39.1,49.2,51.2,51.2,51.2,51.1,,,
286,20.4,1.6499999999999997,39.1,49.2,51.2,51.2,51.2,50.9,,,
287,20.4,1.666666666666667,39.1,49.1,51.2,51.2,51.2,50.8,,,
288,20.0,1.6500000000000001,39.1,49.1,51.2,51.2,51.2,50.9,,,
289,19.8,1.6500000000000001,39.1,49.1,51.2,51.2,51.2,50.9,,,
290,20.1,1.6500000000000001,39.1,49.1,51.2,51.2,51.2,51.1,,,
291,20.5,1.6499999999999997,39.1,49.1,51.2,51.2,51.2,51.2,,,
292,20.4,1.6500000000000001,39.1,49.1,51.2,51.2,51.2,50.9,,,
293,19.9,1.6166666666666665,39.1,49.1,51.2,51.2,51.1,50.7,,,
294,19.9,1.6500000000000001,39.1,49.1,51.2,51.2,51.2,50.7,,,
295,20.3,1.6666666666666667,39.1,49.1,51.2,51.2,51.1,51.0,,,
296,20.4,1.666666666666667,39.1,49.1,51.2,51.2,51.1,51.0,,,
297,20.3,1.7000000000000002,39.1,49.0,51.2,51.2,51.1,50.7,,,
298,20.0,1.7166666666666668,39.1,49.0,51.2,51.2,51.1,50.8,,,
299,19.6,1.7000000000000002,39.1,49.1,51.2,51.2,51.1,51.0,,,
300,20.0,1.6833333333333333,39.1,49.0,51.2,51.2,51.1,50.8,,,
301,20.3,1.6666666666666667,39.1,49.0,51.1,51.2,51.1,50.8,,,
302,20.4,1.6499999999999997,39.1,49.0,51.1,51.2,51.1,50.8,,,
303,20.2,1.633333333333333,39.1,49.0,51.1,51.2,51.1,50.9,,,
304,19.9,1.6666666666666667,39.1,49.0,51.1,51.2,51.1,50.9,,,
305,20.0,1.633333333333333,39.1,49.0,51.1,51.1,51.1,51.1,,,
306,20.4,1.6499999999999997,39.1,49.0,51.1,51.1,51.1,50.8,,,
307,20.4,1.6499999999999997,39.1,49.0,51.1,51.1,51.1,51.0,,,
308,20.1,1.6499999999999997,39.1,48.9,51.1,51.1,51.1,50.8,,,
309,19.9,1.6499999999999997,39.1,48.9,51.1,51.1,51.1,50.7,,,
310,20.1,1.6499999999999997,39.1,48.9,51.1,51.1,51.1,50.8,,,
311,20.4,1.6499999999999997,39.1,48.9,51.1,51.1,51.1,50.8,,,
312,20.4,1.6499999999999997,39.1,48.9,51.1,51.1,51.1,50.8,,,
313,20.1,1.6499999999999997,39.1,48.9,51.1,51.1,51.0,50.9,,,
314,19.7,1.6666666666666663,39.1,48.9,51.1,51.1,51.1,50.8,,,
315,20.1,1.6499999999999997,39.1,48.9,51.1,51.1,51.0,50.8,,,
316,20.4,1.6833333333333333,39.1,48.9,51.1,51.1,51.0,50.8,,,
317,20.4,1.6500000000000001,39.1,48.9,51.1,51.1,51.0,50.9,,,
318,20.1,1.6500000000000001,39.1,48.9,51.1,51.1,51.0,50.8,,,
319,19.7,1.6500000000000001,39.1,48.8,51.1,51.1,51.0,50.7,,,
320,19.9,1.6500000000000001,39.1,48.8,51.1,51.1,51.0,50.9,,,
321,20.4,1.6500000000000001,39.1,48.8,51.1,51.1,51.0,50.9,,,
322,20.3,1.6500000000000001,39.1,48.8,51.0,51.1,51.0,50.6,,,
323,20.3,1.6500000000000001,39.1,48.8,51.1,51.1,51.0,50.8,,,
324,19.9,1.6500000000000001,39.1,48.8,51.1,51.1,51.0,50.8,,,
325,20.0,1.6500000000000001,39.1,48.8,51.1,51.1,51.0,50.7,,,
326,20.3,1.6500000000000001,39.1,48.8,51.0,51.1,51.0,50.8,,,
327,20.4,1.6666666666666667,39.1,48.8,51.0,51.0,51.0,50.7,,,
328,20.2,1.6500000000000001,39.1,48.8,51.0,51.0,51.0,50.8,,,
329,19.8,1.6666666666666667,39.1,48.7,51.0,51.0,51.0,50.7,,,
330,20.1,1.6500000000000001,39.1,48.8,51.0,51.0,51.0,51.0,,,
331,20.3,1.6500000000000001,39.1,48.7,51.0,51.0,51.0,50.7,,,
332,20.4,1.633333333333333,39.1,48.7,51.0,51.0,51.0,50.7,,,
333,20.2,1.6499999999999997,39.1,48.7,51.0,51.0,51.0,50.6,,,
334,19.8,1.7000000000000002,39.1,48.7,51.0,51.0,51.0,50.6,,,
335,19.9,1.7000000000000002,39.1,48.7,51.0,51.0,50.9,50.7,,,
336,20.3,1.7000000000000002,39.1,48.7,51.0,51.0,50.9,50.8,,,
337,20.4,1.6833333333333336,39.1,48.7,51.0,51.0,50.9,50.5,,,
338,20.2,1.7000000000000002,39.1,48.7,51.0,51.0,50.9,50.5,,,
339,19.9,1.6666666666666667,39.1,48.6,51.0,51.0,50.9,50.7,,,
340,20.0,1.6499999999999997,39.1,48.6,51.0,51.0,50.9,50.8,,,
341,20.4,1.6499999999999997,39.1,48.6,51.0,51.0,50.9,50.7,,,
342,20.3,1.6499999999999997,39.1,48.6,50.9,51.0,50.9,50.6,,,
343,20.2,1.6499999999999997,39.2,48.6,51.0,51.0,50.9,50.5,,,
344,19.9,1.6499999999999997,39.2,48.6,51.0,51.0,50.9,50.4,,,
345,19.8,1.6500000000000001,39.2,48.6,51.0,51.0,50.9,50.7,,,
346,20.4,1.6666666666666667,39.2,48.6,50.9,51.0,50.9,50.7,,,
347,20.4,1.6499999999999997,39.1,48.6,50.9,51.0,50.9,50.8,,,
348,20.3,1.6499999999999997,39.2,48.6,50.9,51.0,50.9,50.6,,,
349,19.9,1.6666666666666667,39.2,48.6,50.9,50.9,50.9,50.5,,,
350,19.8,1.633333333333333,39.2,48.5,50.9,50.9,50.9,50.7,,,
351,20.2,1.6500000000000001,39.2,48.5,50.9,50.9,50.9,50.6,,,
352,20.4,1.6500000000000001,39.2,48.5,50.9,50.9,50.9,50.6,,,
353,20.2,1.6666666666666667,39.2,48.5,50.9,50.9,50.9,50.7,,,
354,20.0,1.6666666666666667,39.2,48.5,50.9,50.9,50.9,50.8,,,
355,20.1,1.666666666666667,39.2,48.5,50.9,50.9,50.9,50.6,,,
356,20.4,1.6666666666666667,39.2,48.5,50.9,50.9,50.9,50.7,,,
357,20.5,1.6500000000000001,39.2,48.5,50.9,50.9,50.9,50.6,,,
358,20.0,1.6500000000000001,39.2,48.5,50.9,50.9,50.8,50.5,,,
359,19.8,1.6500000000000001,39.2,48.5,50.9,50.9,50.9,50.6,,,
360,20.2,1.6500000000000001,39.2,48.5,50.9,50.9,50.8,50.4,,,
361,20.4,1.6333333333333335,39.2,48.4,50.9,50.9,50.8,50.4,,,
362,20.5,1.6500000000000001,39.2,48.4,50.9,50.9,50.8,50.4,,,
363,20.1,1.6500000000000004,39.2,48.4,50.9,50.9,50.8,50.6,,,
364,19.9,1.6500000000000001,39.2,48.4,50.8,50.9,50.8,50.5,,,
365,20.1,1.6500000000000001,39.2,48.4,50.9,50.9,50.8,50.5,,,
366,20.4,1.6500000000000001,39.2,48.4,50.8,50.9,50.8,50.6,,,
367,20.4,1.6666666666666663,39.2,48.4,50.8,50.9,50.8,50.6,,,
368,20.1,1.6499999999999997,39.2,48.4,50.8,50.8,50.8,50.6,,,
369,19.7,1.6499999999999997,39.2,48.4,50.8,50.8,50.8,50.6,,,
370,20.1,1.6666666666666667,39.2,48.4,50.8,50.9,50.8,50.3,,,
371,20.5,1.7000000000000002,39.2,48.4,50.8,50.8,50.8,50.3,,,
372,20.4,1.7000000000000002,39.2,48.3,50.8,50.9,50.8,50.5,,,
373,20.3,1.7000000000000002,39.2,48.3,50.8,50.8,50.8,50.6,,,
374,19.8,1.6833333333333333,39.2,48.3,50.8,50.8,50.8,50.6,,,
375,19.7,1.6666666666666667,39.2,48.3,50.8,50.8,50.8,50.6,,,
376,20.1,1.6499999999999997,39.2,48.3,50.8,50.8,50.8,50.6,,,
377,20.4,1.6666666666666667,39.2,48.3,50.8,50.8,50.7,50.5,,,
378,20.4,1.6499999999999997,39.2,48.3,50.8,50.8,50.8,50.5,,,
379,20.1,1.6499999999999997,39.2,48.3,50.8,50.8,50.8,50.5,,,
380,19.8,1.633333333333333,39.2,48.3,50.8,50.8,50.7,50.6,,,
381,20.1,1.6666666666666667,39.2,48.2,50.8,50.8,50.8,50.6,,,
382,20.4,1.6499999999999997,39.3,48.2,50.8,50.8,50.8,50.5,,,
383,20.4,1.6499999999999997,39.3,48.2,50.8,50.8,50.7,50.4,,,
384,20.0,1.6500000000000001,39.2,48.2,50.8,50.8,50.7,50.5,,,
385,19.9,1.6166666666666665,39.3,48.2,50.8,50.8,50.7,50.4,,,
386,20.1,1.7166666666666668,39.3,48.2,50.7,50.8,50.8,50.4,,,
387,20.5,1.7166666666666666,39.3,48.2,50.7,50.8,50.7,50.5,,,
388,20.4,1.633333333333333,39.3,48.2,50.7,50.8,50.7,50.5,,,
389,20.1,1.6500000000000001,39.3,48.2,50.8,50.8,50.7,50.4,,,
390,19.8,1.6500000000000001,39.3,48.2,50.7,50.8,50.7,50.4,,,
391,20.0,1.6500000000000001,39.3,48.2,50.7,50.8,50.7,50.5,,,
392,20.4,1.6500000000000001,39.3,48.2,50.7,50.8,50.7,50.6,,,
393,20.4,1.6500000000000001,39.3,48.1,50.7,50.7,50.7,50.4,,,
394,19.9,1.6500000000000001,39.3,48.1,50.7,50.7,50.7,50.5,,,
395,19.7,1.6500000000000001,39.3,48.1,50.7,50.7,50.7,50.4,,,
396,20.1,1.6666666666666667,39.3,48.1,50.7,50.7,50.7,50.7,,,
397,20.5,1.6666666666666667,39.3,48.1,50.7,50.7,50.7,50.6,,,
398,20.5,1.6666666666666667,39.3,48.1,50.7,50.7,50.7,50.5,,,
399,20.2,1.6499999999999997,39.3,48.1,50.7,50.7,50.7,50.4,,,
400,19.8,1.6500000000000001,39.3,48.1,50.7,50.7,50.7,50.4,,,
401,19.8,1.6166666666666665,39.3,48.1,50.7,50.7,50.7,50.5,,,
402,20.2,1.5999999999999999,39.3,48.0,50.7,50.7,50.7,50.6,,,
403,20.4,1.7000000000000002,39.3,48.0,50.7,50.7,50.7,50.6,,,
404,20.3,1.6666666666666667,39.3,48.0,50.7,50.7,50.6,50.5,,,
405,20.0,1.6666666666666663,39.3,48.0,50.7,50.7,50.6,50.3,,,
406,19.8,1.6666666666666667,39.3,48.0,50.7,50.7,50.6,50.3,,,
407,20.3,1.6666666666666667,39.3,48.0,50.6,50.7,50.6,50.5,,,
408,20.4,1.6833333333333333,39.3,48.0,50.7,50.7,50.6,50.6,,,
409,20.3,1.6833333333333336,39.3,48.0,50.6,50.7,50.6,50.5,,,
410,19.9,1.6499999999999997,39.3,48.0,50.6,50.7,50.6,50.5,,,
411,19.9,1.6499999999999997,39.3,48.0,50.6,50.7,50.6,50.4,,,
412,20.3,1.6666666666666667,39.3,48.0,50.6,50.7,50.6,50.4,,,
413,20.4,1.6499999999999997,39.3,47.9,50.6,50.6,50.6,50.4,,,
414,20.3,1.6499999999999997,39.4,48.0,50.6,50.7,50.6,50.3,,,
415,19.8,1.6666666666666667,39.3,47.9,50.6,50.7,50.6,50.3,,,
416,20.1,1.6500000000000001,39.4,47.9,50.6,50.6,50.6,50.5,,,
417,20.5,1.6499999999999997,39.3,47.9,50.6,50.6,50.6,50.4,,,
418,20.4,1.6666666666666663,39.4,47.9,50.6,50.6,50.6,50.4,,,
419,20.1,1.6499999999999997,39.4,47.9,50.6,50.6,50.6,50.3,,,
420,19.7,1.633333333333333,39.4,47.9,50.6,50.6,50.6,50.2,,,
421,20.1,1.5999999999999999,39.4,47.9,50.6,50.6,50.6,50.3,,,
422,20.4,1.6666666666666663,39.4,47.9,50.6,50.6,50.6,50.4,,,
423,20.4,1.6666666666666667,39.4,47.8,50.6,50.6,50.6,50.4,,,
424,20.2,1.6666666666666667,39.4,47.9,50.6,50.6,50.5,50.3,,,
425,19.8,1.6666666666666667,39.4,47.9,50.6,50.6,50.5,50.4,,,
426,20.0,1.6500000000000001,39.4,47.8,50.6,50.6,50.5,50.4,,,
427,20.4,1.6500000000000001,39.4,47.8,50.6,50.6,50.5,50.5,,,
428,20.3,1.6333333333333335,39.4,47.8,50.6,50.6,50.5,50.4,,,
429,20.2,1.6499999999999997,39.4,47.8,50.6,50.6,50.5,50.4,,,
430,19.8,1.6500000000000001,39.4,47.8,50.5,50.6,50.5,50.1,,,
431,19.8,1.6666666666666667,39.4,47.8,50.5,50.6,50.5,50.1,,,
432,20.2,1.6333333333333335,39.4,47.8,50.5,50.6,50.5,50.1,,,
433,20.4,1.6500000000000001,39.4,47.8,50.5,50.6,50.5,50.1,,,
434,20.3,1.6499999999999997,39.4,47.8,50.5,50.6,50.5,50.2,,,
435,20.0,1.6333333333333335,39.4,47.8,50.5,50.6,50.5,50.3,,,
436,19.7,1.6500000000000001,39.4,47.8,50.5,50.5,50.5,50.2,,,
437,20.2,1.6500000000000001,39.4,47.7,50.5,50.5,50.5,50.2,,,
438,20.4,1.6500000000000001,39.4,47.7,50.5,50.5,50.5,50.3,,,
439,20.3,1.633333333333333,39.4,47.7,50.5,50.5,50.5,50.4,,,
440,19.9,1.6499999999999997,39.4,47.7,50.5,50.5,50.5,50.3,,,
441,19.9,1.6666666666666663,39.4,47.7,50.5,50.5,50.5,50.2,,,
442,20.2,1.7000000000000002,39.4,47.7,50.5,50.5,50.5,50.2,,,
443,20.4,1.7000000000000002,39.4,47.7,50.5,50.5,50.5,50.3,,,
444,20.2,1.6833333333333333,39.5,47.7,50.5,50.5,50.5,50.3,,,
445,19.8,1.7000000000000002,39.5,47.7,50.5,50.5,50.4,50.2,,,
446,20.1,1.633333333333333,39.4,47.7,50.5,50.5,50.5,50.1,,,
447,20.4,1.6499999999999997,39.4,47.6,50.5,50.5,50.4,50.2,,,
448,20.3,1.633333333333333,39.4,47.6,50.5,50.5,50.4,50.3,,,
449,20.1,1.633333333333333,39.4,47.7,50.4,50.5,50.4,50.2,,,
450,19.8,1.633333333333333,39.5,47.6,50.4,50.5,50.4,50.1,,,
451,20.0,1.633333333333333,39.5,47.6,50.5,50.5,50.5,50.2,,,
452,20.4,1.6499999999999997,39.5,47.6,50.4,50.5,50.4,50.1,,,
453,20.5,1.6499999999999997,39.5,47.6,50.4,50.5,50.4,50.0,,,
454,20.2,1.6499999999999997,39.5,47.6,50.4,50.5,50.4,50.1,,,
455,19.8,1.6666666666666667,39.5,47.6,50.4,50.5,50.4,50.2,,,
456,20.2,1.6499999999999997,39.5,47.6,50.4,50.5,50.4,50.1,,,
457,20.5,1.6666666666666667,39.5,47.6,50.4,50.5,50.4,50.3,,,
458,20.4,1.6666666666666667,39.5,47.5,50.4,50.5,50.4,50.1,,,
459,20.0,1.6500000000000001,39.5,47.6,50.4,50.4,50.4,50.2,,,
460,19.9,1.6500000000000001,39.5,47.5,50.4,50.4,50.4,50.1,,,
461,20.2,1.6500000000000001,39.5,47.5,50.4,50.4,50.4,50.2,,,
462,20.5,1.6500000000000001,39.5,47.5,50.4,50.4,50.4,50.3,,,
463,20.3,1.6333333333333335,39.5,47.5,50.4,50.5,50.4,50.3,,,
464,20.0,1.6500000000000001,39.5,47.5,50.4,50.4,50.4,50.1,,,
465,19.8,1.6500000000000001,39.5,47.5,50.4,50.4,50.4,50.2,,,
466,20.2,1.6500000000000001,39.5,47.5,50.4,50.4,50.4,50.2,,,
467,20.4,1.6500000000000001,39.5,47.5,50.4,50.4,50.4,50.1,,,
468,20.3,1.6500000000000001,39.5,47.5,50.4,50.4,50.4,50.0,,,
469,19.9,1.6500000000000001,39.5,47.5,50.4,50.4,50.3,50.3,,,
470,19.9,1.6500000000000001,39.5,47.5,50.3,50.4,50.3,50.3,,,
471,20.2,1.6500000000000001,39.5,47.4,50.3,50.4,50.3,50.3,,,
472,20.4,1.6500000000000001,39.5,47.4,50.3,50.4,50.3,50.1,,,
473,20.3,1.633333333333333,39.5,47.4,50.3,50.4,50.3,49.8,,,
474,19.9,1.6166666666666665,39.5,47.4,50.3,50.4,50.3,49.9,,,
475,19.9,1.6500000000000001,39.5,47.4,50.3,50.4,50.3,50.0,,,
476,20.4,1.633333333333333,39.5,47.4,50.3,50.4,50.3,50.1,,,
477,20.4,1.6499999999999997,39.5,47.4,50.3,50.4,50.3,50.0,,,
478,20.2,1.6666666666666667,39.5,47.4,50.3,50.4,50.3,50.1,,,
479,19.8,1.7166666666666668,39.6,47.4,50.3,50.4,50.3,50.0,,,
480,20.1,1.7000000000000002,39.6,47.4,50.3,50.4,50.3,50.1,,,
481,20.4,1.7000000000000002,39.5,47.4,50.3,50.4,50.3,50.0,,,
482,20.4,1.7166666666666668,39.5,47.4,50.3,50.3,50.3,50.0,,,
483,20.1,1.6666666666666667,39.5,47.4,50.3,50.3,50.3,50.1,,,
484,19.8,1.6499999999999997,39.6,47.4,50.3,50.3,50.3,50.1,,,
485,20.1,1.633333333333333,39.6,47.3,50.3,50.3,50.3,50.0,,,
486,20.5,1.6499999999999997,39.6,47.3,50.3,50.3,50.3,50.1,,,
487,20.5,1.6499999999999997,39.6,47.3,50.3,50.3,50.3,50.2,,,
488,20.2,1.6499999999999997,39.6,47.3,50.3,50.3,50.3,50.1,,,
489,19.8,1.6499999999999997,39.6,47.3,50.3,50.3,50.2,50.1,,,
490,19.8,1.6499999999999997,39.6,47.3,50.3,50.3,50.2,49.9,,,
491,20.2,1.6500000000000001,39.6,47.3,50.2,50.3,50.2,50.0,,,
492,20.5,1.6500000000000001,39.6,47.3,50.3,50.3,50.3,50.0,,,
493,20.3,1.666666666666667,39.6,47.3,50.2,50.3,50.2,49.9,,,
494,20.0,1.6500000000000001,39.6,47.3,50.2,50.3,50.2,49.9,,,
495,19.8,1.6499999999999997,39.6,47.3,50.2,50.3,50.2,49.9,,,
496,20.3,1.666666666666667,39.6,47.3,50.2,50.3,50.2,49.8,,,
497,20.4,1.6500000000000001,39.6,47.2,50.2,50.3,50.2,49.8,,,
498,20.2,1.6500000000000001,39.6,47.3,50.2,50.3,50.2,50.0,,,
499,19.8,1.6333333333333335,39.6,47.2,50.2,50.3,50.2,50.0,,,
500,19.9,1.6500000000000001,39.6,47.2,50.2,50.3,50.2,49.8,,,
501,20.2,1.6666666666666667,39.6,47.2,50.2,50.3,50.2,50.0,,,
502,20.5,1.6500000000000001,39.6,47.2,50.2,50.3,50.2,49.9,,,
503,20.3,1.6500000000000001,39.6,47.2,50.2,50.3,50.2,49.8,,,
504,19.8,1.6500000000000004,39.6,47.2,50.2,50.3,50.2,49.9,,,
505,20.0,1.6833333333333333,39.6,47.2,50.2,50.2,50.2,50.0,,,
506,20.4,1.6333333333333335,39.6,47.2,50.2,50.2,50.2,50.0,,,
507,20.5,1.6333333333333335,39.6,47.2,50.2,50.2,50.2,49.9,,,
508,20.2,1.6499999999999997,39.6,47.2,50.2,50.2,50.2,49.9,,,
509,19.8,1.6833333333333333,39.6,47.2,50.1,50.2,50.2,49.9,,,
510,20.1,1.6666666666666667,39.6,47.2,50.2,50.2,50.2,50.0,,,
511,20.4,1.6499999999999997,39.6,47.1,50.2,50.2,50.2,49.8,,,
512,20.4,1.6499999999999997,39.6,47.1,50.1,50.2,50.1,49.8,,,
513,20.1,1.6499999999999997,39.6,47.1,50.2,50.2,50.1,49.8,,,
514,19.8,1.6499999999999997,39.7,47.1,50.1,50.2,50.1,49.9,,,
515,19.9,1.633333333333333,39.6,47.1,50.1,50.2,50.1,49.9,,,
516,20.3,1.6499999999999997,39.7,47.1,50.1,50.2,50.1,50.0,,,
517,20.4,1.6833333333333333,39.7,47.1,50.1,50.2,50.1,50.0,,,
518,20.1,1.6833333333333333,39.7,47.1,50.1,50.2,50.1,49.9,,,
519,19.8,1.7000000000000002,39.7,47.1,50.1,50.2,50.1,49.9,,,
520,20.1,1.7000000000000002,39.7,47.1,50.1,50.2,50.1,50.0,,,
521,20.4,1.6833333333333336,39.7,47.1,50.1,50.2,50.1,49.9,,,
522,20.4,1.633333333333333,39.7,47.1,50.1,50.2,50.1,49.8,,,
523,20.1,1.6499999999999997,39.7,47.1,50.1,50.2,50.1,49.8,,,
524,19.9,1.6499999999999997,39.7,47.1,50.1,50.2,50.1,49.8,,,
525,20.0,1.6499999999999997,39.7,47.0,50.1,50.2,50.1,49.8,,,
526,20.3,1.6833333333333333,39.7,47.0,50.1,50.2,50.1,49.9,,,
527,20.4,1.6500000000000001,39.7,47.0,50.1,50.1,50.1,49.8,,,
528,20.1,1.6499999999999997,39.7,47.0,50.1,50.1,50.1,49.8,,,
529,19.9,1.5999999999999999,39.7,47.0,50.1,50.1,50.1,49.9,,,
530,19.8,1.6333333333333335,39.7,47.0,50.1,50.1,50.1,49.7,,,
531,20.3,1.6500000000000001,39.7,47.0,50.1,50.1,50.1,49.8,,,
532,20.5,1.6333333333333335,39.7,47.0,50.0,50.1,50.1,49.9,,,
533,20.3,1.6499999999999997,39.7,47.0,50.0,50.1,50.1,49.7,,,
534,19.9,1.6500000000000001,39.7,47.0,50.0,50.1,50.0,49.7,,,
535,19.8,1.6333333333333335,39.7,47.0,50.0,50.1,50.1,49.8,,,
536,20.2,1.6333333333333335,39.7,47.0,50.0,50.1,50.1,49.8,,,
537,20.5,1.6500000000000001,39.7,47.0,50.0,50.1,50.0,49.7,,,
538,20.2,1.6500000000000001,39.7,47.0,50.0,50.1,50.0,49.8,,,
539,19.8,1.6166666666666665,39.7,47.0,50.0,50.1,50.0,49.9,,,
540,19.7,1.6833333333333333,39.7,46.9,50.0,50.1,50.0,49.8,,,
541,20.1,1.6666666666666667,39.7,46.9,50.0,50.1,50.0,49.6,,,
542,20.4,1.6500000000000001,39.7,46.9,50.0,50.1,50.0,49.7,,,
543,20.3,1.6500000000000001,39.7,46.9,50.0,50.1,50.0,49.7,,,
544,19.9,1.6499999999999997,39.7,46.9,50.0,50.1,50.0,49.8,,,
545,19.9,1.6666666666666663,39.7,46.9,50.0,50.1,50.0,49.7,,,
546,20.4,1.6499999999999997,39.7,46.9,50.0,50.1,50.0,49.7,,,
547,20.4,1.6666666666666663,39.7,46.9,50.0,50.1,50.0,49.8,,,
548,20.2,1.6499999999999997,39.7,46.9,50.0,50.0,50.0,49.9,,,
549,19.8,1.6166666666666665,39.7,46.9,50.0,50.0,50.0,49.8,,,
550,19.8,1.6499999999999997,39.7,46.9,50.0,50.0,50.0,49.8,,,
551,20.3,1.6166666666666665,39.7,46.9,50.0,50.1,50.0,49.5,,,
552,20.4,1.633333333333333,39.7,46.9,49.9,50.0,50.0,49.7,,,
553,20.2,1.633333333333333,39.7,46.8,49.9,50.0,50.0,49.8,,,
554,19.9,1.7000000000000002,39.7,46.8,49.9,50.0,50.0,49.6,,,
555,19.8,1.7000000000000002,39.7,46.8,49.9,50.0,50.0,49.7,,,
556,20.2,1.7000000000000002,39.7,46.8,49.9,50.0,50.0,49.7,,,
557,20.4,1.6833333333333336,39.8,46.8,49.9,50.0,50.0,49.6,,,
558,20.3,1.6499999999999997,39.8,46.8,49.9,50.0,50.0,49.6,,,
559,20.0,1.6666666666666667,39.8,46.8,49.9,50.0,49.9,49.6,,,
560,19.7,1.6499999999999997,39.8,46.8,49.9,50.0,49.9,49.8,,,
561,20.0,1.6666666666666667,39.8,46.8,49.9,50.0,49.9,49.7,,,
562,20.3,1.6666666666666667,39.8,46.8,49.9,50.0,49.9,49.6,,,
563,20.4,1.6500000000000001,39.8,46.8,49.9,50.0,49.9,49.7,,,
564,20.0,1.6500000000000001,39.8,46.8,49.9,50.0,49.9,49.7,,,
565,19.8,1.6666666666666667,39.8,46.8,49.9,50.0,49.9,49.7,,,
566,20.2,1.6500000000000001,39.8,46.8,49.9,50.0,49.9,49.8,,,
567,20.5,1.6500000000000001,39.8,46.7,49.9,50.0,49.9,49.8,,,
568,20.3,1.6500000000000001,39.8,46.7,49.9,50.0,49.9,49.4,,,
569,20.1,1.6500000000000001,39.8,46.7,49.9,50.0,49.9,49.7,,,
570,19.8,1.6333333333333335,39.8,46.7,49.9,49.9,49.9,49.7,,,
571,20.2,1.6500000000000001,39.8,46.7,49.9,49.9,49.9,49.7,,,
572,20.4,1.6500000000000001,39.8,46.7,49.8,49.9,49.9,49.6,,,
573,20.4,1.6500000000000001,39.8,46.7,49.8,49.9,49.9,49.6,,,
574,20.1,1.6500000000000001,39.8,46.7,49.8,49.9,49.9,49.6,,,
575,19.7,1.6500000000000001,39.8,46.7,49.8,49.9,49.9,49.7,,,
576,20.1,1.666666666666667,39.8,46.7,49.8,49.9,49.9,49.7,,,
577,20.4,1.6500000000000001,39.8,46.7,49.8,49.9,49.8,49.6,,,
578,20.4,1.6500000000000001,39.8,46.7,49.8,49.9,49.9,49.5,,,
579,20.1,1.6666666666666667,39.8,46.7,49.8,49.9,49.9,49.6,,,
580,19.9,1.6666666666666667,39.8,46.7,49.8,49.9,49.8,49.4,,,
581,20.1,1.6500000000000001,39.8,46.7,49.8,49.9,49.8,49.7,,,
582,20.3,1.6499999999999997,39.8,46.7,49.8,49.9,49.8,49.6,,,
583,20.4,1.633333333333333,39.8,46.6,49.8,49.9,49.8,49.5,,,
584,20.2,1.6499999999999997,39.8,46.6,49.8,49.9,49.8,49.6,,,
585,19.8,1.633333333333333,39.8,46.6,49.8,49.9,49.8,49.7,,,
586,20.0,1.6499999999999997,39.8,46.6,49.8,49.9,49.8,49.6,,,
587,20.3,1.6499999999999997,39.8,46.6,49.8,49.9,49.8,49.6,,,
588,20.4,1.6666666666666667,39.8,46.6,49.8,49.9,49.8,49.5,,,
589,20.2,1.6666666666666663,39.8,46.6,49.8,49.9,49.8,49.7,,,
590,19.9,1.6666666666666663,39.8,46.6,49.8,49.9,49.8,49.7,,,
591,19.8,1.7000000000000002,39.8,46.6,49.8,49.9,49.8,49.6,,,
592,20.1,1.7000000000000002,39.8,46.6,49.7,49.8,49.8,49.6,,,
593,20.4,1.7166666666666668,39.8,46.6,49.7,49.8,49.8,49.7,,,
594,20.3,1.6500000000000001,39.8,46.6,49.7,49.8,49.8,49.7,,,
595,20.0,1.633333333333333,39.8,46.6,49.7,49.8,49.8,49.5,,,
596,19.8,1.6499999999999997,39.8,46.6,49.7,49.8,49.8,49.6,,,
597,20.2,1.6666666666666663,39.9,46.6,49.7,49.8,49.8,49.6,,,
598,20.5,1.6499999999999997,39.8,46.5,49.7,49.8,49.8,49.7,,,
599,20.4,1.6666666666666663,39.8,46.5,49.7,49.8,49.8,49.7,,,
600,20.2,1.6499999999999997,39.8,46.5,49.7,49.8,49.7,49.6,,,
601,19.8,1.6333333333333335,39.9,46.5,49.7,49.8,49.8,49.5,,,
602,19.9,1.6833333333333336,39.9,46.5,49.7,49.8,49.8,49.4,,,
603,20.2,1.6500000000000001,39.9,46.5,49.7,49.8,49.7,49.3,,,
604,20.4,1.6833333333333336,39.8,46.5,49.7,49.8,49.7,49.5,,,
605,20.2,1.6500000000000001,39.8,46.5,49.7,49.8,49.7,49.7,,,
606,19.8,1.6500000000000004,39.9,46.5,49.7,49.8,49.7,49.5,,,
607,19.9,1.666666666666667,39.9,46.5,49.7,49.8,49.7,49.5,,,
608,20.3,1.6166666666666665,39.9,46.5,49.7,49.8,49.7,49.3,,,
609,20.4,1.6500000000000001,39.9,46.5,49.7,49.8,49.7,49.4,,,
610,20.3,1.6500000000000001,39.9,46.5,49.7,49.8,49.7,49.6,,,
611,20.0,1.666666666666667,39.9,46.5,49.6,49.8,49.7,49.5,,,
612,19.8,1.6500000000000001,39.9,46.5,49.7,49.8,49.7,49.4,,,
613,20.2,1.6333333333333335,39.9,46.5,49.6,49.8,49.7,49.5,,,
614,20.5,1.6500000000000001,39.9,46.5,49.6,49.8,49.7,49.5,,,
615,20.4,1.6666666666666667,39.9,46.4,49.6,49.7,49.7,49.4,,,
616,20.1,1.6166666666666665,39.9,46.5,49.6,49.7,49.7,49.5,,,
617,19.8,1.6500000000000001,39.9,46.4,49.6,49.7,49.7,49.6,,,
618,19.9,1.633333333333333,39.9,46.4,49.6,49.7,49.7,49.5,,,
619,20.4,1.633333333333333,39.9,46.4,49.6,49.7,49.7,49.5,,,
620,20.4,1.6499999999999997,39.9,46.4,49.6,49.7,49.7,49.3,,,
621,20.1,1.6499999999999997,39.9,46.4,49.6,49.7,49.7,49.4,,,
622,19.7,1.633333333333333,39.9,46.4,49.6,49.7,49.6,49.5,,,
623,20.1,1.6499999999999997,39.9,46.4,49.6,49.7,49.6,49.4,,,
624,20.4,1.6499999999999997,39.9,46.4,49.6,49.7,49.6,49.4,,,
625,20.5,1.6499999999999997,39.9,46.4,49.6,49.7,49.7,49.4,,,
626,20.3,1.6499999999999997,39.9,46.4,49.6,49.7,49.6,49.3,,,
627,19.9,1.6833333333333333,39.9,46.4,49.6,49.7,49.7,49.5,,,
628,19.8,1.7000000000000002,39.9,46.4,49.6,49.7,49.6,49.5,,,
629,20.0,1.7000000000000002,39.9,46.3,49.6,49.7,49.6,49.5,14.1,23.8,1.3166666666666667
630,20.4,1.7000000000000002,39.9,46.4,49.5,49.7,49.6,49.3,14.6,23.8,1.7
631,20.4,1.6833333333333336,35.4,45.2,49.4,49.7,49.6,49.5,14.5,49.6,1.7
632,20.1,1.6499999999999997,30.3,43.2,49.1,49.6,49.6,49.5,14.4,49.6,1.7
633,19.8,1.6499999999999997,27.0,41.5,48.3,49.3,49.6,49.5,14.3,49.7,1.7
634,20.1,1.6499999999999997,24.7,36.4,47.3,49.2,49.4,49.5,14.4,49.7,1.7
635,20.5,1.6500000000000001,22.7,29.9,46.3,49.1,49.3,49.2,14.4,49.6,1.7
636,20.4,11.049999999999999,21.6,28.0,45.7,48.9,49.2,49.2,14.4,49.3,0.2833333333333333
637,20.0,194.3166666666667,21.7,28.8,45.5,48.9,49.2,49.4,,,
638,19.7,320.68333333333334,21.8,27.2,45.2,49.0,49.2,49.2,,,
639,20.2,328.23333333333335,21.8,28.4,45.0,48.9,49.2,49.3,,,
640,20.4,320.98333333333335,22.2,28.3,44.8,48.9,49.2,48.5,,,
641,20.3,328.56666666666666,22.3,28.8,44.8,48.9,49.2,49.0,,,
642,20.1,335.21666666666664,22.6,29.3,44.8,48.9,49.2,49.0,,,
643,19.9,328.8833333333333,22.9,30.0,44.6,48.9,49.2,49.0,,,
644,20.2,326.11666666666673,23.2,30.6,44.7,48.9,49.2,49.0,,,
645,20.3,330.9166666666667,23.3,30.9,44.7,48.9,49.2,48.7,,,
646,20.2,326.65000000000003,23.6,31.4,44.8,48.9,49.2,49.0,,,
647,19.8,325.5,24.0,32.0,44.8,48.9,49.2,49.0,,,
648,20.3,329.09999999999997,24.3,32.5,44.8,48.9,49.2,48.6,,,
649,20.4,331.4666666666667,24.6,32.9,44.9,48.9,49.2,48.3,,,
650,20.3,333.5,24.9,33.3,45.0,48.9,49.2,48.8,,,
651,19.9,335.3666666666666,25.2,33.8,45.0,48.9,49.2,48.8,,,
652,19.6,337.31666666666666,25.6,34.2,45.2,48.9,49.2,48.7,,,
653,20.1,338.46666666666664,25.9,34.7,45.2,48.9,49.2,48.8,,,
654,20.3,339.95,26.2,35.1,45.4,48.9,49.2,48.6,,,
655,20.2,341.98333333333335,26.6,35.5,45.5,48.9,49.1,48.4,,,
656,20.0,344.26666666666665,26.9,35.9,45.7,48.9,49.1,48.7,,,
657,19.8,345.6666666666667,27.2,36.3,45.8,48.9,49.1,48.6,,,
658,20.2,346.5833333333333,27.6,36.7,45.9,48.8,49.1,48.6,,,
659,20.2,348.1166666666666,27.9,37.1,46.1,48.8,49.1,48.7,,,
660,20.1,350.2,28.3,37.5,46.2,48.8,49.1,48.8,,,
661,19.8,351.8333333333333,28.6,37.8,46.4,48.8,49.1,48.7,,,
662,20.0,352.88333333333327,29.0,38.2,46.6,48.8,49.1,48.6,,,
663,20.3,354.20000000000005,29.3,38.6,46.7,48.8,49.0,48.5,,,
664,20.3,356.0,29.7,38.9,46.9,48.8,49.1,47.9,,,
665,20.0,358.01666666666665,30.1,39.3,47.1,48.8,49.1,48.2,,,
666,19.9,358.8333333333333,30.4,39.6,47.3,48.8,49.1,48.4,,,
667,20.2,360.1166666666666,30.8,40.0,47.5,48.8,49.1,48.4,,,
668,20.2,361.54999999999995,31.1,40.3,47.6,48.8,49.0,48.1,,,
669,20.0,363.55,31.5,40.7,47.8,48.9,49.0,48.7,,,
670,20.1,364.0333333333333,31.9,41.0,47.9,48.9,49.1,48.7,,,
671,20.1,365.1499999999999,32.2,41.3,48.1,48.9,49.0,48.7,,,
672,20.0,367.1166666666666,32.6,41.7,48.2,49.0,49.0,48.7,,,
673,20.2,368.73333333333335,33.0,42.0,48.3,49.0,49.0,48.6,,,
674,20.0,369.6000000000001,33.4,42.3,48.5,49.1,49.0,48.3,,,
675,19.9,370.93333333333334,33.7,42.6,48.6,49.1,49.0,48.2,,,
676,20.3,371.8666666666666,34.1,42.9,48.7,49.1,49.0,48.9,,,
677,20.2,372.9166666666667,34.5,43.2,48.8,49.1,49.1,49.2,,,
678,20.1,374.78333333333336,34.8,43.5,48.9,49.1,49.1,49.3,,,
679,20.1,375.68333333333334,35.2,43.8,49.0,49.1,49.1,49.3,,,
680,20.3,376.93333333333334,35.6,44.1,49.1,49.1,49.1,49.3,,,
681,20.0,377.84999999999997,35.9,44.3,49.1,49.2,49.2,49.3,,,
682,19.9,378.8,36.3,44.6,49.2,49.2,49.2,49.4,,,
683,20.2,380.59999999999997,36.7,44.9,49.2,49.3,49.2,49.4,,,
684,20.1,381.51666666666665,37.0,45.2,49.2,49.3,49.3,49.5,,,
685,19.9,382.55,37.4,45.5,49.3,49.3,49.3,49.6,,,
686,19.8,383.98333333333335,37.8,45.7,49.4,49.4,49.4,49.6,,,
687,20.3,385.0333333333333,38.1,46.0,49.4,49.5,49.5,49.7,,,
688,20.3,386.0,38.5,46.2,49.4,49.5,49.5,49.7,,,
689,20.1,387.01666666666665,38.8,46.5,49.5,49.6,49.6,49.7,13.5,26.5,1.3166666666666667
690,20.0,388.25,39.2,46.8,49.6,49.6,49.6,49.7,14.6,26.3,1.7
691,20.3,386.31666666666666,29.8,46.3,49.5,49.6,49.7,49.9,14.5,49.6,1.7
692,20.2,374.53333333333336,26.5,45.5,49.4,49.7,49.7,49.9,14.3,49.7,1.7
693,20.0,362.9166666666667,24.2,44.5,49.1,49.6,49.7,49.8,14.4,49.6,1.4166666666666667
694,19.6,359.2833333333333,23.6,44.6,49.2,49.6,49.7,49.8,,,
695,19.6,362.29999999999995,23.5,44.4,49.2,49.6,49.7,48.9,,,
696,20.2,361.6666666666667,23.8,44.4,49.2,49.7,49.7,49.1,,,
697,20.2,362.2833333333333,24.0,44.3,49.2,49.7,49.6,49.4,,,
698,20.1,364.2833333333333,24.2,44.4,49.3,49.7,49.7,49.4,,,
699,20.0,366.18333333333334,24.3,44.5,49.4,49.7,49.7,49.5,,,
700,19.9,366.65000000000003,24.8,44.6,49.4,49.7,49.7,49.6,,,
701,20.4,367.40000000000003,25.1,44.7,49.5,49.7,49.7,49.9,,,
702,20.3,368.8166666666666,25.4,44.6,49.5,49.7,49.7,49.8,,,
703,19.9,370.4666666666667,25.8,44.7,49.6,49.8,49.8,49.9,,,
704,19.7,371.4666666666667,26.2,44.8,49.6,49.8,49.8,49.9,,,
705,20.2,372.3333333333333,26.8,44.9,49.7,49.8,49.8,49.9,,,
706,20.3,373.06666666666666,27.1,45.0,49.7,49.8,49.8,49.8,,,
707,20.3,374.56666666666666,27.6,45.1,49.7,49.9,49.9,50.0,,,
708,20.0,376.3999999999999,28.1,45.2,49.8,49.9,49.9,50.1,,,
709,19.7,377.9166666666667,28.6,45.4,49.8,49.9,49.9,50.0,,,
710,20.0,378.7166666666667,29.1,45.5,49.8,49.9,50.0,50.1,,,
711,20.3,380.09999999999997,29.7,45.6,49.8,50.0,50.0,50.2,,,
712,20.4,380.51666666666665,30.2,45.8,49.9,50.0,50.0,50.2,,,
713,20.2,382.40000000000003,30.8,46.0,49.9,50.1,50.1,50.3,,,
714,19.7,383.4666666666667,31.3,46.2,50.0,50.1,50.1,50.2,,,
715,19.7,384.8333333333333,31.9,46.4,50.0,50.2,50.2,50.2,,,
716,20.3,386.59999999999997,32.4,46.6,50.0,50.2,50.2,50.4,,,
717,20.4,385.90000000000003,33.0,46.8,50.1,50.3,50.3,50.4,,,
718,20.2,388.05,33.5,47.1,50.2,50.3,50.3,50.4,17.3,34.5,0.26666666666666666
719,19.9,388.6499999999999,34.1,47.3,50.2,50.4,50.4,50.5,14.4,34.1,1.0
720,20.1,389.84999999999997,34.7,47.6,50.3,50.4,50.4,50.6,14.8,33.7,1.0
721,20.3,388.86666666666673,28.2,47.1,50.3,50.5,50.5,50.7,14.4,50.3,0.8333333333333334
722,20.1,385.1166666666666,28.5,47.2,50.3,50.5,50.5,50.7,,,
723,19.8,385.95000000000005,29.0,47.3,50.3,50.6,50.5,50.7,,,
724,20.3,387.8833333333334,30.1,47.4,50.4,50.6,50.6,50.7,,,
725,20.4,388.3333333333333,30.3,47.5,50.5,50.6,50.6,50.8,,,
726,20.1,389.06666666666666,31.2,47.8,50.6,50.7,50.7,50.8,,,
727,19.8,390.8666666666666,31.8,48.0,50.6,50.7,50.7,50.9,,,
728,20.0,392.53333333333336,32.4,48.2,50.7,50.8,50.8,50.9,,,
729,20.2,392.96666666666664,33.3,48.4,50.7,50.8,50.8,51.0,,,
730,20.4,393.4166666666667,33.8,48.6,50.8,50.9,50.9,50.9,,,
731,20.0,394.95000000000005,34.5,48.8,50.9,51.0,50.9,51.1,,,
732,19.8,396.5833333333333,35.2,49.1,50.9,51.0,51.0,51.2,,,
733,20.1,397.1333333333334,35.9,49.3,51.0,51.1,51.1,51.2,,,
734,20.3,397.7,36.5,49.5,51.0,51.2,51.1,51.4,,,
735,20.2,398.2666666666667,37.1,49.6,51.1,51.2,51.2,51.4,,,
736,19.8,400.23333333333335,37.8,49.8,51.2,51.3,51.3,51.5,,,
737,20.0,401.3,38.3,50.0,51.3,51.3,51.3,51.5,,,
738,20.3,401.0333333333333,39.0,50.1,51.3,51.4,51.4,51.6,,,
739,20.1,401.75,39.5,50.3,51.4,51.5,51.5,51.6,,,
740,19.6,270.0166666666667,40.2,50.5,51.4,51.5,51.6,51.8,,,
741,19.9,1.6499999999999997,40.5,50.5,51.5,51.6,51.6,51.8,,,
742,20.3,1.6666666666666663,40.6,50.5,51.5,51.6,51.6,51.7,,,
743,20.5,1.6499999999999997,40.3,50.5,51.5,51.6,51.6,51.7,,,
744,20.2,1.6499999999999997,40.6,50.5,51.6,51.6,51.6,51.7,,,
745,20.0,1.6499999999999997,40.4,50.5,51.5,51.6,51.6,51.7,,,
746,19.8,1.6166666666666665,40.4,50.5,51.5,51.6,51.6,51.3,,,
747,20.2,1.616666666666667,40.3,50.5,51.5,51.6,51.5,51.1,,,
748,20.5,1.6499999999999997,40.3,50.5,51.6,51.6,51.5,51.2,,,
749,20.4,1.6500000000000001,40.2,50.5,51.5,51.6,51.6,51.1,,,
750,20.3,1.7,40.2,50.5,51.5,51.6,51.5,50.7,,,
751,19.8,1.666666666666667,40.2,50.5,51.5,51.6,51.5,51.1,,,
752,19.8,1.6500000000000001,40.1,50.5,51.5,51.6,51.5,51.0,,,
753,20.2,1.6333333333333335,40.1,50.5,51.5,51.6,51.5,51.4,,,
754,20.5,1.666666666666667,40.1,50.5,51.5,51.6,51.5,51.3,,,
755,20.3,1.6500000000000001,40.1,50.5,51.5,51.6,51.5,51.0,,,
756,19.9,1.6500000000000001,40.0,50.5,51.5,51.6,51.5,51.2,,,
757,19.9,1.6333333333333335,40.0,50.5,51.5,51.6,51.5,51.1,,,
758,20.3,1.6500000000000001,40.0,50.5,51.5,51.6,51.5,51.2,,,
759,20.5,1.6500000000000001,39.9,50.4,51.5,51.6,51.5,51.2,,,
760,20.3,1.6833333333333336,39.9,50.4,51.5,51.5,51.5,51.3,,,
761,20.0,1.6333333333333335,39.9,50.4,51.5,51.5,51.5,51.2,,,
762,19.7,1.6833333333333333,39.9,50.4,51.5,51.5,51.5,51.2,,,
763,20.1,1.6500000000000001,39.9,50.4,51.5,51.5,51.5,51.2,18.3,30.8,0.26666666666666666
764,20.3,1.6333333333333335,39.8,50.4,51.5,51.5,51.5,51.1,14.5,30.6,1.0
765,20.5,1.6500000000000001,39.8,50.4,51.5,51.5,51.5,51.1,14.6,30.4,1.0
766,20.2,1.666666666666667,32.5,50.0,51.4,51.5,51.5,51.2,14.6,51.4,0.8333333333333334
767,19.8,1.7166666666666668,31.6,50.1,51.3,51.5,51.5,51.4,,,
768,19.8,1.7000000000000002,31.5,50.0,51.2,51.5,51.5,51.6,14.8,49.1,0.25
769,20.3,1.7333333333333334,31.8,50.0,51.3,51.5,51.5,51.3,14.4,48.4,1.0
770,20.4,1.6666666666666667,32.6,50.0,51.3,51.5,51.5,51.2,14.5,47.7,1.0
771,20.2,1.6666666666666663,29.1,49.5,51.2,51.4,51.4,51.1,14.4,51.4,0.8333333333333334
772,19.9,1.6499999999999997,28.0,49.6,51.1,51.4,51.4,51.4,,,
773,19.8,1.6499999999999997,28.1,49.5,51.1,51.4,51.4,51.4,,,
774,20.2,1.6666666666666667,28.4,49.5,51.1,51.4,51.4,51.4,,,
775,20.5,1.633333333333333,28.8,49.5,51.1,51.4,51.4,51.4,,,
776,20.4,1.6499999999999997,28.6,49.4,51.1,51.4,51.4,51.5,,,
777,20.0,1.6499999999999997,28.8,49.5,51.1,51.4,51.4,51.5,,,
778,19.7,1.633333333333333,28.9,49.5,51.1,51.4,51.4,51.3,,,
779,20.1,1.6666666666666667,28.8,49.5,51.1,51.4,51.4,51.3,,,
780,20.5,1.6499999999999997,28.9,49.5,51.1,51.4,51.4,51.1,,,
781,20.4,1.6499999999999997,29.1,49.4,51.1,51.4,51.4,51.2,,,
782,20.1,1.633333333333333,29.2,49.5,51.1,51.4,51.4,51.4,,,
783,19.7,1.6666666666666667,29.2,49.4,51.1,51.4,51.4,51.3,,,
784,19.7,1.6499999999999997,29.3,49.4,51.1,51.4,51.3,51.3,,,
785,20.0,1.6666666666666667,29.3,49.4,51.1,51.4,51.3,51.3,,,
786,20.4,1.6833333333333333,29.4,49.4,51.0,51.3,51.3,51.2,,,
787,20.2,1.633333333333333,29.5,49.4,51.0,51.3,51.3,51.1,,,
