Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
12:00:10,10,20.5,14.1,49.9,1.5,51.2,51.6,51.6,51.6,50.4,43.4,14.3,23.3,1.694
12:00:20,20,20.5,14.1,50.1,1.8,51.3,51.6,51.6,51.6,50.4,44.1,14.4,49.6,1.667
12:00:30,30,20.4,14.1,50.1,1.6,51.3,51.6,51.6,51.6,50.3,41.4,14.4,51.2,1.718
12:00:40,40,20.4,14.0,49.6,1.7,51.4,51.6,51.6,51.6,50.2,39.7,14.4,51.4,1.710
12:00:50,50,20.5,14.1,49.9,1.6,51.4,51.6,51.6,51.6,50.1,37.7,14.3,51.5,1.639
12:01:00,60,20.4,14.1,49.8,1.7,51.3,51.6,51.6,51.6,50.1,36.2,14.3,51.5,1.723
12:01:10,70,20.4,14.0,49.8,1.6,51.3,51.6,51.6,51.5,49.7,35.9,14.4,51.6,1.667
12:01:20,80,20.4,14.0,49.8,1.7,51.4,51.6,51.6,51.5,49.5,34.2,14.4,51.6,1.741
12:01:30,90,20.3,13.9,49.6,1.6,51.4,51.6,51.6,51.5,49.6,32.8,14.3,51.6,1.667
12:01:40,100,20.2,13.9,49.8,1.7,51.4,51.6,51.6,51.4,49.4,32.1,14.3,51.6,1.679
12:01:50,110,20.2,13.8,49.6,1.6,51.4,51.6,51.6,51.4,49.0,31.5,14.4,51.6,1.708
12:02:00,120,20.2,13.8,49.4,1.7,51.4,51.6,51.6,51.2,49.1,31.4,14.4,51.6,1.690
12:02:10,130,20.1,13.7,49.7,1.6,51.4,51.6,51.6,51.1,49.0,30.0,14.4,51.6,1.667
12:02:20,140,20.0,13.6,49.6,1.7,51.4,51.6,51.5,51.2,48.5,29.6,14.4,51.6,1.781
12:02:30,150,20.0,13.6,49.7,1.6,51.4,51.6,51.5,51.2,48.4,28.8,14.3,51.6,1.634
12:02:40,160,19.9,13.6,49.9,1.7,51.5,51.6,51.5,51.2,48.1,28.2,14.4,51.6,1.732
12:02:50,170,19.9,13.6,49.8,1.6,51.5,51.6,51.4,51.2,47.8,27.9,14.3,51.6,1.694
12:03:00,180,19.9,13.5,49.8,1.7,51.4,51.6,51.4,51.1,47.8,27.1,14.3,51.6,1.714
12:03:10,190,19.8,13.5,50.0,1.6,51.4,51.6,51.4,51.1,47.5,26.8,14.3,51.6,1.660
12:03:20,200,19.7,13.5,49.9,1.7,51.4,51.5,51.4,51.0,46.4,26.4,14.5,51.6,1.660
12:03:30,210,19.7,13.5,50.0,1.6,51.4,51.5,51.3,51.0,46.0,25.9,14.3,51.6,1.770
12:03:40,220,19.7,13.5,50.2,1.7,51.5,51.5,51.3,51.0,45.6,25.2,14.4,51.6,1.667
12:03:50,230,19.7,13.5,50.2,1.6,51.5,51.5,51.3,50.9,44.6,25.2,14.4,51.6,1.689
12:04:00,240,19.8,13.5,50.3,1.7,51.5,51.5,51.3,50.9,42.7,24.6,14.4,51.6,1.720
12:04:10,250,19.9,13.6,50.2,1.6,51.5,51.5,51.3,50.9,40.7,24.3,14.2,51.6,1.696
12:04:20,260,20.0,13.7,50.3,1.7,51.5,51.5,51.2,50.8,38.9,24.0,14.4,51.6,1.700
12:04:30,270,20.0,13.8,50.2,1.6,51.5,51.4,51.2,50.7,36.6,23.4,14.4,51.6,1.627
12:04:40,280,20.1,13.8,50.4,1.7,51.4,51.4,51.2,50.6,35.0,23.5,14.3,51.6,1.699
12:04:50,290,20.2,13.9,50.2,1.6,51.4,51.4,51.2,50.4,32.7,23.1,14.5,51.6,1.700
12:05:00,300,20.2,13.9,50.3,1.7,51.3,51.3,51.2,50.4,31.6,22.8,14.3,51.6,1.746
12:05:10,310,20.3,14.0,50.1,1.6,51.2,51.3,51.1,50.3,30.4,22.7,14.3,51.6,1.690
12:05:20,320,20.5,14.1,50.0,1.7,51.0,51.3,51.1,50.3,29.6,22.6,14.4,51.6,1.686
12:05:30,330,20.5,14.2,50.3,1.7,51.0,51.3,51.1,50.2,27.9,22.3,14.3,51.6,1.723
12:05:40,340,20.6,14.2,50.1,1.6,51.0,51.3,51.1,50.1,26.9,22.0,14.4,51.6,1.677
12:05:50,350,20.6,14.2,49.8,1.7,51.2,51.3,51.1,49.9,26.8,21.7,14.3,51.6,1.646
12:06:00,360,20.5,14.1,49.8,1.6,51.3,51.2,51.1,49.8,26.1,21.6,14.3,51.6,1.750
12:06:10,370,20.5,14.1,49.9,1.7,51.4,51.2,51.0,49.6,25.2,21.3,14.3,51.6,1.689
12:06:20,380,20.5,14.1,49.8,1.6,51.5,51.2,51.0,49.5,24.3,21.2,14.4,51.6,1.699
12:06:30,390,20.5,14.1,49.7,1.7,51.5,51.2,50.9,49.4,23.5,21.0,14.4,51.6,1.699
12:06:40,400,20.5,14.1,49.5,1.6,51.5,51.2,50.9,49.2,22.8,20.9,14.3,51.6,1.672
12:06:50,410,20.4,14.0,49.8,1.6,51.5,51.1,50.8,48.9,22.6,20.8,14.3,51.5,1.710
12:07:00,420,20.4,14.0,49.4,1.6,51.5,51.1,50.8,48.8,22.2,20.5,14.2,51.5,1.709
12:07:10,430,20.4,14.0,49.7,1.7,51.5,51.1,50.8,48.6,21.8,20.5,14.4,51.5,1.658
12:07:20,440,20.4,14.0,49.9,1.6,51.4,51.1,50.8,48.3,21.5,20.3,14.4,51.5,1.689
12:07:30,450,20.3,13.9,49.6,1.8,51.4,51.1,50.8,47.9,21.2,20.0,14.3,51.5,1.726
12:07:40,460,20.1,13.8,49.8,7.5,51.3,51.1,50.7,47.7,21.1,19.9,14.3,51.5,1.704
12:07:50,470,20.1,13.8,49.8,28.2,51.3,51.1,50.7,47.3,20.8,19.9,14.4,51.4,1.702
12:08:00,480,20.0,13.6,49.4,26.2,51.3,51.0,50.6,46.6,20.7,19.8,14.4,51.4,1.678
12:08:10,490,20.0,13.7,49.9,26.4,51.3,51.0,50.6,46.3,20.5,19.7,14.4,51.4,1.642
12:08:20,500,20.0,13.6,49.8,20.9,51.3,51.0,50.6,45.5,20.4,19.4,14.4,51.3,1.704
12:08:30,510,19.9,13.6,49.9,338.5,51.3,51.0,50.6,44.4,20.2,19.4,14.3,51.3,1.704
12:08:40,520,19.8,13.5,50.1,293.2,51.2,51.0,50.5,43.4,20.1,19.3,14.4,51.3,1.702
12:08:50,530,19.7,13.5,50.3,281.2,51.2,50.9,50.5,41.9,20.1,19.2,14.4,51.3,0.233
12:09:00,540,19.7,13.5,50.3,278.0,51.0,50.9,50.5,40.6,20.0,19.3,14.4,51.2,0.000
12:09:10,550,19.7,13.5,50.4,270.8,51.0,50.9,50.4,40.7,19.7,19.1,14.4,51.2,0.000
12:09:20,560,19.7,13.5,50.5,266.6,50.8,50.9,50.3,40.5,19.7,19.1,14.4,51.0,0.000
12:09:30,570,19.7,13.5,50.8,264.8,50.9,50.9,50.3,40.1,20.0,19.1,14.4,51.1,0.000
12:09:40,580,19.8,13.6,50.9,263.7,50.9,50.9,50.3,40.1,19.7,19.0,14.4,51.1,0.000
12:09:50,590,19.9,13.7,51.1,263.0,50.9,50.8,50.3,40.5,20.0,19.1,14.4,50.9,0.000
12:10:00,600,20.1,13.9,51.3,262.5,51.0,50.9,50.3,40.3,19.9,19.1,14.5,50.7,0.000
12:10:10,610,20.1,14.0,51.0,262.8,50.8,50.8,50.3,40.4,20.0,19.0,14.5,50.5,0.000
12:10:20,620,20.0,13.9,51.2,263.8,51.0,50.8,50.3,39.9,20.1,19.0,14.5,50.3,0.000
12:10:30,630,20.2,14.1,51.2,265.5,51.1,50.8,50.3,39.9,20.2,19.0,14.5,50.2,0.000
12:10:40,640,20.3,14.1,51.2,267.3,51.1,50.8,50.3,40.4,20.4,19.0,14.5,50.1,0.000
12:10:50,650,20.2,14.0,51.3,269.0,51.2,50.8,50.3,40.3,20.4,19.0,14.6,49.9,0.000
12:11:00,660,20.2,14.0,51.0,270.6,51.2,50.8,50.4,40.5,20.4,19.0,14.6,49.8,0.000
12:11:10,670,20.2,14.0,50.9,273.8,51.2,50.8,50.4,40.5,20.3,19.0,14.6,49.7,0.000
12:11:20,680,20.2,14.0,51.2,275.5,51.0,50.8,50.4,40.2,20.2,19.0,14.6,49.5,0.000
12:11:30,690,20.3,14.1,51.1,277.4,50.9,50.8,50.3,39.9,20.3,19.0,14.7,49.4,0.000
12:11:40,700,20.3,14.1,50.7,279.3,50.6,50.8,50.3,39.7,20.4,19.0,14.7,49.2,0.000
12:11:50,710,20.4,14.1,50.8,281.2,50.3,50.8,50.3,40.4,20.5,19.0,14.7,49.1,0.000
12:12:00,720,20.3,14.0,50.5,282.4,50.1,50.8,50.3,40.3,20.7,19.0,14.7,49.0,0.000
12:12:10,730,20.4,14.1,50.5,282.9,50.0,50.8,50.3,40.3,20.9,19.0,14.8,48.8,0.000
12:12:20,740,20.4,14.0,50.2,283.1,50.1,50.8,50.3,40.6,21.0,19.1,14.8,48.7,0.000
12:12:30,750,20.3,14.0,50.5,283.5,50.2,50.8,50.3,40.4,21.0,19.1,14.8,48.5,0.000
12:12:40,760,20.3,14.0,50.0,283.5,50.6,50.8,50.3,39.9,21.0,19.1,14.8,48.4,0.000
12:12:50,770,20.3,14.0,49.9,284.9,50.6,50.9,50.3,40.2,21.0,19.1,14.9,48.3,0.000
12:13:00,780,20.2,13.9,50.3,284.8,50.9,50.9,50.3,40.4,21.0,19.1,14.9,48.1,0.000
12:13:10,790,20.3,13.9,50.2,286.4,51.0,50.8,50.3,40.5,21.0,19.1,14.9,48.0,0.000
12:13:20,800,20.2,13.9,50.0,286.8,51.0,50.8,50.3,40.5,21.1,19.1,14.9,47.9,0.000
12:13:30,810,20.2,13.8,49.7,288.4,51.1,50.8,50.4,40.4,21.2,19.1,14.9,47.8,0.000
12:13:40,820,20.1,13.8,50.0,289.0,51.0,50.8,50.3,40.4,21.3,19.1,15.0,47.7,0.000
12:13:50,830,20.0,13.7,49.9,290.5,51.1,50.8,50.3,40.4,21.4,19.2,15.0,47.6,0.000
12:14:00,840,19.9,13.6,49.6,290.6,50.9,50.8,50.3,40.4,21.5,19.2,15.0,47.4,0.000
12:14:10,850,19.9,13.6,49.8,291.2,50.7,50.8,50.3,40.4,21.6,19.2,15.0,47.3,0.000
12:14:20,860,19.8,13.5,49.8,291.5,50.5,50.8,50.3,40.4,21.7,19.2,15.1,47.2,0.000
12:14:30,870,19.7,13.4,49.8,291.7,49.9,50.8,50.3,40.3,21.8,19.2,15.1,47.1,0.000
12:14:40,880,19.8,13.5,49.6,291.7,50.0,50.8,50.3,40.3,21.8,19.2,15.1,46.9,0.000
12:14:50,890,19.7,13.5,49.9,291.8,50.1,50.8,50.3,40.4,21.9,19.2,15.1,46.8,0.000
12:15:00,900,19.8,13.5,49.9,291.6,50.3,50.9,50.3,40.7,21.9,19.2,15.1,46.7,0.000
12:15:10,910,19.8,13.5,49.7,292.2,50.3,50.9,50.3,40.6,22.0,19.3,15.2,46.6,0.000
12:15:20,920,19.8,13.5,49.8,292.8,50.3,50.9,50.3,40.7,22.1,19.3,15.2,46.4,0.000
12:15:30,930,20.0,13.7,49.6,292.7,50.0,50.9,50.3,40.8,22.2,19.3,15.2,46.3,0.000
12:15:40,940,20.1,13.8,49.7,292.6,49.7,50.9,50.3,40.5,22.3,19.3,15.2,46.2,0.000
12:15:50,950,20.2,13.9,49.6,293.4,49.5,50.9,50.3,40.4,22.4,19.4,15.2,46.1,0.000
12:16:00,960,20.3,13.9,49.5,292.8,50.1,50.9,50.3,40.4,22.5,19.4,15.2,45.9,0.000
12:16:10,970,20.3,13.9,49.6,293.2,49.9,50.9,50.3,40.5,22.5,19.4,15.3,45.8,0.000
12:16:20,980,20.3,13.9,49.7,293.1,50.6,50.8,50.3,40.5,22.6,19.4,15.3,45.7,0.000
12:16:30,990,20.3,13.9,49.3,293.7,50.5,50.8,50.3,40.7,22.7,19.4,15.3,45.6,0.000
12:16:40,1000,20.3,13.8,49.2,293.3,50.4,50.9,50.3,40.7,22.8,19.4,15.3,45.4,0.000
12:16:50,1010,20.3,13.8,49.1,295.0,50.4,50.9,50.3,40.7,22.9,19.5,15.3,45.3,0.000
12:17:00,1020,20.2,13.8,48.9,293.6,49.8,50.9,50.3,40.6,23.0,19.5,15.4,45.2,0.000
12:17:10,1030,20.3,13.8,48.8,294.3,49.5,50.9,50.3,40.7,23.0,19.5,15.4,45.1,0.000
12:17:20,1040,20.3,13.8,48.9,294.9,49.6,50.9,50.3,40.6,23.1,19.5,15.4,45.0,0.000
12:17:30,1050,20.3,13.8,49.1,294.9,50.2,50.8,50.3,40.6,23.2,19.5,15.4,44.9,0.000
12:17:40,1060,20.4,13.9,49.1,294.9,50.4,50.8,50.3,40.7,23.3,19.6,15.4,44.7,0.000
12:17:50,1070,20.4,13.9,48.9,295.4,50.6,50.9,50.3,40.8,23.3,19.6,15.5,44.6,0.000
12:18:00,1080,20.3,13.8,48.9,295.6,50.6,50.8,50.3,40.7,23.4,19.6,15.5,44.5,0.000
12:18:10,1090,20.2,13.7,48.8,296.1,50.3,50.9,50.3,40.7,23.5,19.6,15.5,44.4,0.000
12:18:20,1100,20.2,13.7,48.9,296.0,50.2,50.9,50.3,40.8,23.5,19.6,15.5,44.3,0.000
12:18:30,1110,20.1,13.6,48.7,296.6,50.0,50.9,50.3,40.8,23.6,19.7,15.5,44.2,0.000
12:18:40,1120,20.1,13.6,48.8,298.9,49.8,50.9,50.3,40.7,23.8,19.7,15.6,44.1,0.000
12:18:50,1130,19.9,13.5,49.0,296.9,49.8,50.9,50.3,40.7,23.8,19.7,15.6,44.0,0.000
12:19:00,1140,19.9,13.5,48.9,297.4,49.6,50.9,50.3,40.9,23.9,19.7,15.6,43.9,0.000
12:19:10,1150,19.9,13.4,48.9,299.2,49.3,50.8,50.3,40.9,23.9,19.8,15.6,43.8,0.000
12:19:20,1160,19.8,13.4,48.9,297.7,49.7,50.8,50.3,40.9,24.0,19.8,15.6,43.7,0.000
12:19:30,1170,19.8,13.4,49.0,298.3,50.3,50.8,50.3,40.9,24.1,19.8,15.7,43.5,0.000
12:19:40,1180,19.7,13.3,49.1,298.4,50.0,50.8,50.3,40.9,24.1,19.8,15.7,43.4,0.000
12:19:50,1190,19.7,13.3,48.8,298.7,50.1,50.8,50.3,40.9,24.2,19.8,15.7,43.3,0.000
12:20:00,1200,19.7,13.3,48.9,298.5,50.1,50.8,50.3,40.8,24.3,19.9,15.7,43.2,0.000
12:20:10,1210,19.8,13.3,49.0,299.1,50.5,50.8,50.3,40.8,24.4,19.9,15.7,43.1,0.000
12:20:20,1220,19.8,13.4,49.1,299.3,50.5,50.8,50.3,40.9,24.4,19.9,15.7,43.0,0.000
12:20:30,1230,19.7,13.4,49.4,302.2,50.3,50.8,50.3,40.9,24.5,20.0,15.7,42.9,0.000
12:20:40,1240,19.8,13.4,49.2,299.3,50.0,50.8,50.3,41.0,24.6,20.0,15.8,42.8,0.000
12:20:50,1250,19.9,13.5,49.0,300.3,50.1,50.8,50.3,41.1,24.7,20.0,15.8,42.7,0.000
12:21:00,1260,20.0,13.6,49.3,300.3,49.8,50.8,50.3,41.0,24.8,20.0,15.8,42.6,0.000
12:21:10,1270,20.1,13.7,49.5,302.3,49.6,50.8,50.3,41.0,24.8,20.0,15.8,42.5,0.000
12:21:20,1280,20.2,13.8,49.4,300.4,49.6,50.8,50.3,41.0,24.9,20.1,15.8,42.4,0.000
12:21:30,1290,20.2,13.8,49.4,301.2,49.8,50.8,50.3,41.0,24.9,20.1,15.8,42.3,0.000
12:21:40,1300,20.2,13.8,49.1,301.2,49.8,50.8,50.3,41.1,25.0,20.1,15.9,42.1,0.000
12:21:50,1310,20.4,13.9,49.1,303.0,49.9,50.8,50.3,41.1,25.1,20.2,15.9,42.1,0.000
12:22:00,1320,20.4,13.9,49.1,301.7,49.9,50.8,50.3,41.1,25.2,20.2,15.9,42.0,0.000
12:22:10,1330,20.4,13.9,48.9,302.2,49.8,50.8,50.3,41.1,25.2,20.2,15.9,41.9,0.000
12:22:20,1340,20.3,13.8,49.1,302.1,50.0,50.8,50.3,41.1,25.3,20.2,15.9,41.8,0.000
12:22:30,1350,20.4,13.9,49.1,302.5,50.2,50.8,50.3,41.2,25.4,20.2,16.0,41.7,0.000
12:22:40,1360,20.4,13.9,48.9,302.5,50.1,50.8,50.2,41.2,25.4,20.2,16.0,41.5,0.000
12:22:50,1370,20.5,14.0,48.9,303.3,50.0,50.8,50.3,41.2,25.5,20.3,16.0,41.5,0.000
12:23:00,1380,20.5,14.0,49.2,303.4,49.5,50.8,50.3,41.2,25.6,20.3,16.0,41.3,0.000
12:23:10,1390,20.5,14.0,49.1,303.8,49.4,50.8,50.3,41.2,25.7,20.4,16.0,41.2,0.000
12:23:20,1400,20.4,13.9,49.0,304.1,49.4,50.8,50.3,41.2,25.7,20.4,16.0,41.2,0.000
12:23:30,1410,20.4,13.9,49.1,304.6,49.6,50.8,50.3,41.2,25.8,20.4,16.0,41.1,0.000
12:23:40,1420,20.2,13.7,48.9,304.8,50.0,50.8,50.3,41.3,25.9,20.4,16.1,41.0,0.000
12:23:50,1430,20.1,13.6,49.0,304.9,50.2,50.8,50.3,41.3,25.9,20.5,16.1,40.9,0.000
12:24:00,1440,20.1,13.6,48.8,305.2,50.2,50.8,50.3,41.4,26.0,20.5,16.1,40.8,0.000
12:24:10,1450,20.1,13.6,49.0,305.7,50.3,50.8,50.3,41.4,26.1,20.5,16.1,40.7,0.000
12:24:20,1460,20.0,13.6,49.2,305.8,49.9,50.8,50.3,41.4,26.1,20.5,16.1,40.6,0.000
12:24:30,1470,19.8,13.4,49.2,306.2,49.9,50.8,50.3,41.4,26.2,20.6,16.2,40.5,0.000
12:24:40,1480,19.8,13.4,49.0,306.2,50.1,50.8,50.3,41.4,26.3,20.6,16.2,40.4,0.000
12:24:50,1490,19.8,13.4,49.0,306.7,50.3,50.8,50.3,41.4,26.4,20.7,16.2,40.3,0.000
12:25:00,1500,19.7,13.4,49.2,306.8,50.2,50.8,50.3,41.4,26.4,20.7,16.2,40.2,0.000
12:25:10,1510,19.6,13.2,49.0,307.5,50.2,50.8,50.3,41.5,26.5,20.7,16.2,40.1,0.000
12:25:20,1520,19.6,13.3,49.3,307.3,50.1,50.8,50.3,41.5,26.6,20.7,16.2,40.0,0.000
12:25:30,1530,19.6,13.3,49.5,308.0,49.8,50.8,50.3,41.5,26.6,20.8,16.3,39.9,0.000
12:25:40,1540,19.6,13.3,49.5,307.9,49.8,50.8,50.3,41.5,26.7,20.8,16.3,39.8,0.000
12:25:50,1550,19.7,13.3,49.5,308.3,49.9,50.8,50.3,41.5,26.8,20.8,16.3,39.7,0.000
12:26:00,1560,19.8,13.5,49.6,308.4,49.7,50.8,50.2,41.6,26.9,20.9,16.3,39.7,0.000
12:26:10,1570,19.9,13.6,49.7,308.5,49.7,50.7,50.2,41.6,26.9,20.9,16.3,39.6,0.000
12:26:20,1580,19.9,13.6,49.6,308.6,49.5,50.7,50.2,41.6,27.0,21.0,16.3,39.5,0.000
12:26:30,1590,20.0,13.7,49.7,312.8,49.7,50.7,50.2,41.6,27.1,21.0,16.4,39.4,0.000
12:26:40,1600,20.0,13.6,49.7,309.4,49.6,50.7,50.3,41.7,27.1,21.0,16.4,39.3,0.000
12:26:50,1610,20.1,13.8,49.7,309.8,49.5,50.7,50.3,41.7,27.2,21.0,16.4,39.2,0.000
12:27:00,1620,20.1,13.8,49.8,309.7,49.7,50.7,50.3,41.7,27.3,21.1,16.4,39.1,0.000
12:27:10,1630,20.1,13.8,49.6,310.5,49.8,50.7,50.3,41.7,27.3,21.1,16.4,39.0,0.000
12:27:20,1640,20.2,13.8,49.6,310.6,49.9,50.7,50.3,41.7,27.4,21.2,16.4,38.9,0.000
12:27:30,1650,20.2,13.8,49.6,311.0,49.8,50.7,50.3,41.7,27.5,21.2,16.4,38.8,0.000
12:27:40,1660,20.2,13.9,49.7,311.1,49.7,50.7,50.3,41.8,27.5,21.2,16.5,38.7,0.000
12:27:50,1670,20.3,13.9,49.4,311.5,50.0,50.7,50.3,41.8,27.6,21.3,16.5,38.6,0.000
12:28:00,1680,20.3,13.9,49.5,311.6,49.9,50.7,50.2,41.8,27.7,21.3,16.5,38.6,0.000
12:28:10,1690,20.3,13.8,49.3,311.8,50.0,50.7,50.3,41.8,27.7,21.3,16.8,38.5,0.000
12:28:20,1700,20.2,13.8,49.6,312.2,49.8,50.7,50.3,41.9,27.8,21.3,16.7,38.4,0.000
12:28:30,1710,20.3,13.9,49.7,314.4,49.7,50.7,50.3,41.9,27.9,21.4,16.8,38.3,0.000
12:28:40,1720,20.3,13.9,49.6,312.6,49.8,50.8,50.3,41.9,27.9,21.4,15.7,38.3,0.000
12:28:50,1730,20.3,13.9,49.6,313.0,49.7,50.8,50.2,41.9,28.0,21.5,13.8,38.2,0.000
12:29:00,1740,20.3,13.9,49.8,312.9,49.7,50.7,50.2,42.0,28.1,21.5,13.9,38.1,0.000
12:29:10,1750,20.2,13.8,49.5,313.3,49.8,50.7,50.2,42.0,28.1,21.5,14.5,38.0,0.000
12:29:20,1760,20.2,13.8,49.8,313.2,49.6,50.7,50.2,42.0,28.2,21.6,14.5,37.9,0.000
12:29:30,1770,20.2,13.8,49.6,313.9,49.7,50.7,50.3,42.0,28.3,21.6,14.5,37.8,0.000
12:29:40,1780,20.2,13.8,49.6,313.9,49.8,50.7,50.2,42.0,28.3,21.7,14.6,37.7,0.000
12:29:50,1790,20.2,13.8,49.6,318.8,49.9,50.7,50.2,42.1,28.4,21.7,14.6,37.6,0.000
12:30:00,1800,20.1,13.7,49.7,314.6,49.8,50.7,50.2,42.1,28.4,21.7,14.5,37.5,0.000
12:30:10,1810,20.1,13.8,49.8,315.2,49.7,50.7,50.2,42.1,28.5,21.8,14.6,37.5,1.016
12:30:20,1820,20.0,13.6,49.6,315.2,50.0,50.7,50.2,42.0,28.5,22.1,14.5,45.1,1.038
12:30:30,1830,19.9,13.6,49.8,315.0,50.1,50.7,50.2,41.6,28.5,22.7,14.5,50.0,0.970
12:30:40,1840,19.9,13.6,49.9,313.9,50.2,50.7,50.2,41.1,28.4,22.1,14.4,50.5,1.002
12:30:50,1850,19.9,13.6,49.9,313.4,50.3,50.7,50.2,40.7,28.4,22.1,14.6,50.6,1.025
12:31:00,1860,19.8,13.5,49.6,312.8,50.1,50.7,50.1,40.2,28.2,21.7,14.6,50.7,1.045
12:31:10,1870,20.0,13.7,49.9,312.6,50.1,50.7,50.0,39.9,28.1,21.3,14.5,50.7,0.996
12:31:20,1880,19.9,13.6,49.7,310.8,49.9,50.7,49.9,39.6,28.1,21.7,14.5,50.7,1.001
12:31:30,1890,20.1,13.8,49.9,310.3,49.9,50.7,49.9,39.2,28.1,21.0,14.6,50.7,1.006
12:31:40,1900,20.1,13.8,49.9,309.1,49.9,50.7,49.8,38.8,28.0,20.7,14.6,50.7,1.040
12:31:50,1910,20.1,13.8,49.8,308.3,49.8,50.7,49.8,38.5,27.9,20.6,14.4,50.8,1.000
12:32:00,1920,20.1,13.8,49.9,307.5,49.9,50.7,49.7,38.4,27.8,20.6,14.4,50.7,0.539
12:32:10,1930,20.3,13.9,49.9,306.7,50.1,50.7,49.7,38.1,27.7,20.5,14.6,50.7,0.000
12:32:20,1940,20.3,14.0,49.9,305.8,50.2,50.7,49.7,38.0,27.6,20.1,14.6,50.7,0.000
12:32:30,1950,20.3,13.9,49.9,305.4,50.2,50.6,49.6,38.0,27.7,19.9,14.6,50.0,0.000
12:32:40,1960,20.4,14.1,49.9,310.5,50.3,50.7,49.6,38.0,27.8,19.9,14.6,49.7,0.000
12:32:50,1970,20.5,14.1,50.0,310.0,50.0,50.7,49.6,38.0,27.8,19.8,14.6,50.3,0.000
12:33:00,1980,20.4,14.0,49.9,306.0,49.7,50.7,49.6,38.1,27.8,19.8,14.6,50.1,0.000
12:33:10,1990,20.4,14.1,50.0,306.6,50.2,50.7,49.6,38.0,27.8,19.8,14.6,50.0,0.000
12:33:20,2000,20.4,14.0,49.7,311.5,50.6,50.7,49.6,38.1,27.9,19.7,14.7,49.8,0.000
12:33:30,2010,20.3,14.0,49.9,307.4,50.6,50.7,49.6,38.1,27.9,19.7,14.7,49.6,0.000
12:33:40,2020,20.3,13.9,49.8,307.1,50.6,50.7,49.6,38.3,27.9,19.9,14.7,49.5,0.000
12:33:50,2030,20.2,13.9,49.9,308.0,50.2,50.7,49.6,38.3,28.0,19.9,14.7,49.3,0.000
12:34:00,2040,20.1,13.8,49.9,308.2,49.9,50.7,49.6,38.1,28.0,20.0,14.8,49.2,0.000
12:34:10,2050,20.0,13.7,49.7,308.7,50.0,50.7,49.6,38.2,28.0,20.0,14.8,49.0,0.000
12:34:20,2060,20.0,13.7,49.8,309.2,50.3,50.6,49.6,38.2,28.0,20.2,14.8,48.9,0.000
12:34:30,2070,20.0,13.7,49.8,310.1,50.4,50.6,49.6,38.3,28.0,20.2,14.8,48.7,0.000
12:34:40,2080,20.0,13.7,49.8,310.1,50.3,50.6,49.6,38.4,28.1,20.2,14.8,48.6,0.000
12:34:50,2090,20.0,13.7,50.0,310.6,50.2,50.7,49.6,38.5,28.2,20.1,14.9,48.5,0.000
12:35:00,2100,19.9,13.6,49.9,310.7,50.4,50.7,49.6,38.5,28.3,20.1,14.9,48.3,0.000
12:35:10,2110,19.7,13.4,49.9,311.3,50.5,50.6,49.5,38.4,28.4,20.1,14.9,48.2,0.000
12:35:20,2120,19.7,13.4,50.0,311.4,50.5,50.6,49.5,38.4,28.4,20.1,14.9,48.0,0.000
12:35:30,2130,19.7,13.4,50.1,317.0,50.3,50.7,49.6,38.5,28.4,20.2,14.9,47.9,0.000
12:35:40,2140,19.7,13.5,50.0,312.1,50.3,50.7,49.6,38.6,28.5,20.3,14.9,47.8,0.000
12:35:50,2150,19.7,13.5,50.1,317.6,50.1,50.6,49.6,38.6,28.5,20.3,15.0,47.6,0.000
12:36:00,2160,19.7,13.5,50.1,312.5,49.8,50.6,49.5,38.7,28.5,20.3,15.0,47.5,0.000
12:36:10,2170,19.9,13.6,50.3,317.9,49.4,50.6,49.6,38.7,28.5,20.4,15.0,47.4,0.000
12:36:20,2180,20.0,13.7,50.4,312.9,49.2,50.6,49.6,38.8,28.5,20.4,15.0,47.2,0.000
12:36:30,2190,20.0,13.8,50.4,312.9,49.3,50.6,49.6,38.8,28.6,20.4,15.1,47.1,0.000
12:36:40,2200,20.1,13.8,50.1,313.1,49.0,50.6,49.6,38.7,28.7,20.4,15.1,47.0,0.000
12:36:50,2210,20.2,14.0,50.3,313.7,49.3,50.6,49.6,38.8,28.8,20.5,15.1,46.9,0.000
12:37:00,2220,20.3,14.0,50.1,313.8,49.2,50.6,49.5,38.9,28.8,20.5,15.1,46.7,0.000
12:37:10,2230,20.2,13.9,50.4,314.4,49.0,50.6,49.5,39.0,28.9,20.6,15.1,46.6,0.000
12:37:20,2240,20.2,13.9,50.3,314.1,49.4,50.6,49.6,39.0,29.0,20.6,15.2,46.5,0.000
12:37:30,2250,20.3,13.9,50.0,318.8,49.3,50.6,49.5,39.1,29.0,20.6,15.2,46.3,0.000
12:37:40,2260,20.3,13.9,50.0,314.7,49.8,50.6,49.5,39.1,29.1,20.7,15.2,46.2,0.000
12:37:50,2270,20.2,13.9,50.0,314.6,50.0,50.6,49.5,39.1,29.1,20.7,15.2,46.1,0.000
12:38:00,2280,20.3,14.0,50.2,314.8,49.9,50.6,49.5,39.1,29.1,20.7,15.2,46.0,0.000
12:38:10,2290,20.3,14.0,50.1,315.2,50.1,50.6,49.5,39.1,29.2,20.8,15.2,45.8,0.000
12:38:20,2300,20.3,14.0,49.8,315.2,49.6,50.6,49.5,39.2,29.2,20.9,15.3,45.7,0.000
12:38:30,2310,20.2,13.9,50.0,315.5,49.6,50.6,49.5,39.3,29.3,20.9,15.3,45.6,0.000
12:38:40,2320,20.2,13.9,49.9,315.6,49.4,50.6,49.5,39.3,29.4,20.9,15.3,45.5,0.000
12:38:50,2330,20.1,13.8,49.9,316.3,49.0,50.6,49.5,39.3,29.4,21.0,15.3,45.4,0.000
12:39:00,2340,20.0,13.7,49.9,316.5,49.0,50.6,49.5,39.3,29.5,21.1,15.4,45.3,0.000
12:39:10,2350,20.1,13.8,50.0,317.0,49.5,50.5,49.5,39.4,29.6,21.1,15.4,45.1,0.000
12:39:20,2360,20.1,13.7,49.7,316.8,49.7,50.5,49.5,39.5,29.6,21.1,15.4,45.0,0.000
12:39:30,2370,20.0,13.7,50.1,317.3,49.6,50.5,49.5,39.6,29.7,21.2,15.4,44.9,0.000
12:39:40,2380,20.0,13.7,50.0,317.7,49.3,50.5,49.5,39.6,29.7,21.2,15.4,44.8,0.000
12:39:50,2390,19.9,13.6,49.9,320.3,49.7,50.5,49.5,39.6,29.8,21.3,15.5,44.6,0.000
12:40:00,2400,19.9,13.6,50.0,317.5,49.5,50.6,49.5,39.6,29.8,21.4,15.5,44.5,0.000
12:40:10,2410,19.9,13.7,50.1,317.7,49.9,50.6,49.5,39.6,29.9,21.4,15.5,44.4,0.000
12:40:20,2420,20.0,13.8,50.2,318.3,49.4,50.6,49.5,39.7,30.0,21.5,15.5,44.3,0.000
12:40:30,2430,20.1,13.8,50.2,318.8,49.4,50.6,49.5,39.7,30.0,21.5,15.5,44.2,0.000
12:40:40,2440,20.0,13.7,50.0,318.8,49.4,50.5,49.5,39.8,30.1,21.5,15.5,44.1,0.000
12:40:50,2450,20.1,13.8,50.1,319.1,49.4,50.5,49.5,39.9,30.2,21.6,15.6,44.0,0.000
12:41:00,2460,20.2,13.9,50.2,319.3,49.5,50.5,49.5,39.9,30.2,21.7,15.6,43.9,0.000
12:41:10,2470,20.2,13.9,50.1,319.9,49.2,50.5,49.5,39.9,30.2,21.7,15.6,43.8,0.000
12:41:20,2480,20.2,13.9,50.2,318.7,49.2,50.5,49.5,39.9,30.3,21.7,15.6,43.6,0.000
12:41:30,2490,20.2,13.9,50.1,319.9,49.1,50.5,49.5,40.0,30.4,21.8,15.6,43.5,0.000
12:41:40,2500,20.3,13.9,50.0,319.6,49.1,50.5,49.5,40.0,30.4,21.8,15.6,43.4,0.000
12:41:50,2510,20.3,13.9,50.2,319.9,49.2,50.5,49.5,40.1,30.5,21.9,15.7,43.3,0.000
12:42:00,2520,20.3,13.9,50.1,319.8,49.7,50.5,49.5,40.1,30.6,22.0,15.7,43.2,0.000
12:42:10,2530,20.2,13.9,49.9,320.4,49.6,50.5,49.5,40.2,30.6,22.1,15.7,43.1,0.000
12:42:20,2540,20.2,13.9,49.9,320.4,49.4,50.5,49.5,40.2,30.7,22.1,15.7,43.0,0.000
12:42:30,2550,20.2,13.9,50.1,321.2,49.4,50.5,49.5,40.3,30.7,22.1,15.7,42.9,0.000
12:42:40,2560,20.2,13.8,50.2,320.8,49.5,50.5,49.5,40.3,30.8,22.2,15.8,42.8,0.000
12:42:50,2570,20.3,13.9,50.1,321.8,49.5,50.5,49.5,40.3,30.8,22.2,15.8,42.7,0.000
12:43:00,2580,20.1,13.8,49.9,321.6,49.4,50.5,49.5,40.4,30.9,22.3,15.8,42.5,0.000
12:43:10,2590,20.0,13.7,50.1,322.1,49.3,50.5,49.5,40.4,31.0,22.4,15.8,42.5,0.000
12:43:20,2600,19.8,13.6,50.2,321.9,49.5,50.5,49.5,40.5,31.0,22.5,15.8,42.3,0.000
12:43:30,2610,19.8,13.5,50.0,322.5,49.5,50.5,49.5,40.5,31.1,22.5,15.8,42.2,0.000
12:43:40,2620,19.9,13.6,50.1,323.3,49.7,50.5,49.5,40.5,31.2,22.6,15.9,42.2,0.000
12:43:50,2630,19.9,13.6,50.1,322.9,49.5,50.5,49.5,40.6,31.2,22.6,15.9,42.0,0.000
12:44:00,2640,19.9,13.6,50.1,322.9,49.6,50.5,49.5,40.6,31.3,22.6,15.9,41.9,0.000
12:44:10,2650,19.9,13.6,49.8,323.3,49.6,50.5,49.5,40.6,31.3,22.7,15.9,41.8,0.000
12:44:20,2660,19.9,13.7,50.0,323.8,49.5,50.5,49.5,40.7,31.4,22.8,15.9,41.7,0.000
12:44:30,2670,20.1,13.8,50.0,324.2,49.3,50.5,49.5,40.7,31.5,22.9,15.9,41.6,0.000
12:44:40,2680,20.2,13.9,49.9,325.0,49.5,50.5,49.5,40.8,31.5,22.9,15.9,41.5,0.000
12:44:50,2690,20.3,14.0,50.3,324.8,49.5,50.5,49.5,40.8,31.6,22.9,16.0,41.4,0.000
12:45:00,2700,20.3,14.0,50.1,325.9,49.4,50.5,49.5,40.9,31.6,23.0,16.0,41.3,0.000
12:45:10,2710,20.3,14.0,49.9,325.0,49.4,50.4,49.5,40.9,31.7,23.1,16.0,41.2,0.000
12:45:20,2720,20.2,13.9,50.1,325.1,49.6,50.5,49.5,40.9,31.7,23.1,16.0,41.1,0.000
12:45:30,2730,20.2,13.9,50.2,325.4,49.6,50.5,49.5,41.0,31.8,23.2,16.0,41.0,0.000
12:45:40,2740,20.2,13.9,49.9,325.2,49.8,50.5,49.5,41.0,31.9,23.3,16.1,40.9,0.000
12:45:50,2750,20.2,13.9,50.0,326.0,49.8,50.5,49.5,41.1,31.9,23.3,16.1,40.8,0.000
12:46:00,2760,20.1,13.8,50.0,325.9,49.6,50.5,49.5,41.1,32.0,23.4,16.1,40.7,0.000
12:46:10,2770,20.1,13.8,49.9,326.5,49.6,50.5,49.5,41.2,32.1,23.5,16.1,40.6,0.000
12:46:20,2780,20.1,13.8,49.7,326.7,49.8,50.5,49.4,41.2,32.1,23.5,16.1,40.5,0.000
12:46:30,2790,20.1,13.8,49.9,327.1,49.7,50.5,49.5,41.2,32.1,23.6,16.1,40.4,0.000
12:46:40,2800,20.1,13.8,49.8,327.4,49.9,50.5,49.5,41.3,32.2,23.6,16.2,40.3,0.000
12:46:50,2810,20.0,13.7,50.0,327.5,49.7,50.5,49.5,41.3,32.3,23.7,16.2,40.3,0.000
12:47:00,2820,19.9,13.6,50.2,327.4,49.9,50.5,49.4,41.4,32.3,23.7,16.2,40.2,0.000
12:47:10,2830,19.9,13.6,49.9,327.7,50.0,50.5,49.5,41.4,32.4,23.8,16.2,40.1,0.000
12:47:20,2840,19.9,13.6,50.0,327.8,49.8,50.5,49.4,41.4,32.5,23.9,16.2,40.0,0.000
12:47:30,2850,19.9,13.6,50.2,328.0,49.3,50.5,49.4,41.5,32.5,24.0,16.2,39.8,0.000
12:47:40,2860,19.9,13.6,50.2,328.1,49.2,50.5,49.4,41.5,32.6,24.0,16.3,39.7,0.000
12:47:50,2870,20.0,13.7,49.9,329.1,49.3,50.5,49.5,41.6,32.6,24.0,16.3,39.7,0.000
12:48:00,2880,20.1,13.8,50.2,329.0,49.3,50.5,49.4,41.6,32.7,24.1,16.3,39.6,0.000
12:48:10,2890,20.2,13.9,50.0,329.6,49.7,50.5,49.5,41.7,32.8,24.2,16.3,39.5,0.000
12:48:20,2900,20.2,13.8,49.9,329.8,49.6,50.5,49.4,41.7,32.8,24.3,16.3,39.4,0.000
12:48:30,2910,20.2,13.9,49.9,330.0,49.6,50.5,49.4,41.7,32.9,24.3,16.3,39.3,0.000
12:48:40,2920,20.1,13.8,50.1,330.0,49.7,50.5,49.4,41.8,32.9,24.4,16.4,39.2,0.000
12:48:50,2930,20.1,13.8,50.0,330.5,49.7,50.5,49.5,41.8,33.0,24.4,16.4,39.1,0.000
12:49:00,2940,20.2,13.8,50.0,330.7,49.6,50.5,49.4,41.8,33.0,24.5,16.4,39.0,0.000
12:49:10,2950,20.2,13.9,50.2,330.9,49.4,50.5,49.5,41.9,33.1,24.5,16.4,38.9,0.000
12:49:20,2960,20.2,13.9,50.2,330.7,49.3,50.5,49.4,41.9,33.1,24.6,16.4,38.9,0.000
12:49:30,2970,20.2,13.9,50.1,331.3,49.0,50.5,49.4,42.0,33.2,24.7,16.4,38.7,0.000
12:49:40,2980,20.1,13.8,50.1,331.5,48.9,50.4,49.4,42.0,33.3,24.7,16.5,38.7,0.000
12:49:50,2990,20.1,13.8,49.9,331.5,49.2,50.4,49.4,42.1,33.3,24.8,16.5,38.6,0.000
12:50:00,3000,20.0,13.7,49.9,331.8,49.4,50.4,49.4,42.1,33.4,24.9,16.5,38.5,0.000
12:50:10,3010,20.0,13.7,49.9,332.3,49.7,50.4,49.4,42.1,33.4,24.9,16.5,38.4,0.000
12:50:20,3020,20.0,13.7,50.0,331.8,49.7,50.4,49.4,42.2,33.5,24.9,16.6,38.3,0.000
12:50:30,3030,20.0,13.7,50.0,332.9,49.4,50.5,49.4,42.2,33.6,25.0,16.6,38.2,0.000
12:50:40,3040,20.0,13.7,49.9,332.2,49.4,50.5,49.4,42.3,33.6,25.1,16.6,38.1,0.000
12:50:50,3050,19.8,13.5,49.9,332.9,49.7,50.5,49.4,42.3,33.7,25.1,16.6,38.1,0.000
12:51:00,3060,19.8,13.5,50.1,333.2,49.7,50.5,49.4,42.3,33.7,25.2,16.6,38.0,0.000
12:51:10,3070,19.8,13.5,50.1,333.7,49.7,50.5,49.4,42.4,33.8,25.3,16.6,37.9,0.000
12:51:20,3080,19.8,13.5,50.1,333.8,49.9,50.5,49.4,42.4,33.8,25.3,16.7,37.8,0.000
12:51:30,3090,19.8,13.5,50.1,334.0,49.8,50.5,49.4,42.4,33.9,25.4,16.7,37.7,0.000
12:51:40,3100,19.8,13.6,50.1,334.4,49.8,50.5,49.4,42.5,34.0,25.4,16.7,37.7,0.000
12:51:50,3110,19.9,13.6,50.2,334.9,49.8,50.5,49.4,42.5,34.0,25.5,16.7,37.6,0.000
12:52:00,3120,19.9,13.7,50.4,334.8,49.4,50.5,49.4,42.6,34.1,25.6,16.8,37.5,0.000
12:52:10,3130,20.1,13.8,50.2,335.6,49.4,50.5,49.4,42.6,34.1,25.6,16.8,37.4,0.000
12:52:20,3140,20.2,13.9,50.0,335.3,49.5,50.4,49.4,42.7,34.2,25.7,16.8,37.3,0.000
12:52:30,3150,20.3,14.0,50.4,335.7,49.6,50.4,49.4,42.7,34.2,25.7,16.8,37.3,0.000
12:52:40,3160,20.2,13.9,50.0,335.5,49.7,50.4,49.4,42.7,34.3,25.8,16.8,37.2,0.000
12:52:50,3170,20.3,14.0,50.4,335.6,49.8,50.4,49.4,42.8,34.4,25.9,16.8,37.1,0.000
12:53:00,3180,20.3,14.0,50.0,334.4,49.7,50.4,49.4,42.8,34.4,25.9,16.9,37.0,0.000
12:53:10,3190,20.3,13.9,50.0,336.2,49.4,50.4,49.4,42.9,34.5,26.0,16.9,36.9,0.000
12:53:20,3200,20.2,13.8,50.0,336.0,49.6,50.5,49.4,42.9,34.5,26.1,16.9,36.8,0.000
12:53:30,3210,20.2,13.9,50.0,336.5,49.7,50.5,49.4,42.9,34.6,26.1,16.9,36.8,0.000
12:53:40,3220,20.2,13.9,50.2,336.2,50.0,50.4,49.4,43.0,34.6,26.2,16.9,36.7,0.000
12:53:50,3230,20.1,13.8,50.1,336.8,50.1,50.4,49.4,43.0,34.7,26.2,17.0,36.6,0.000
12:54:00,3240,20.2,13.8,49.9,336.8,49.8,50.5,49.4,43.1,34.7,26.3,17.0,36.5,0.000
12:54:10,3250,20.0,13.7,49.9,337.6,49.9,50.5,49.4,43.1,34.8,26.3,17.0,36.4,0.000
12:54:20,3260,19.9,13.7,50.1,337.4,50.0,50.5,49.4,43.2,34.9,26.4,17.0,36.4,0.000
12:54:30,3270,20.0,13.7,50.1,338.0,49.9,50.5,49.4,43.2,34.9,26.5,17.1,36.3,0.000
12:54:40,3280,19.9,13.6,49.9,338.1,50.1,50.5,49.4,43.2,35.0,26.6,17.1,36.2,0.000
12:54:50,3290,19.9,13.6,49.8,339.0,50.1,50.5,49.4,43.3,35.0,26.6,17.1,36.1,0.000
12:55:00,3300,20.0,13.7,50.1,339.0,50.1,50.5,49.4,43.3,35.1,26.6,17.1,36.0,0.000
12:55:10,3310,20.0,13.7,50.2,339.7,50.2,50.5,49.4,43.3,35.1,26.7,17.2,36.0,0.000
12:55:20,3320,20.1,13.8,49.8,339.4,50.2,50.5,49.4,43.4,35.2,26.8,17.2,35.9,0.000
12:55:30,3330,20.1,13.8,50.1,340.2,49.9,50.5,49.4,43.4,35.3,26.8,17.2,35.8,0.000
12:55:40,3340,20.1,13.8,50.2,340.5,50.2,50.5,49.4,43.5,35.3,26.9,17.2,35.8,0.000
12:55:50,3350,20.1,13.8,50.0,340.6,50.4,50.5,49.4,43.5,35.4,26.9,17.3,35.7,0.000
12:56:00,3360,20.1,13.7,49.9,340.5,50.3,50.5,49.4,43.5,35.4,27.0,17.3,35.6,0.000
12:56:10,3370,20.1,13.8,50.1,340.5,50.2,50.5,49.4,43.6,35.5,27.1,17.3,35.5,0.000
12:56:20,3380,20.1,13.8,49.8,340.2,50.2,50.5,49.4,43.6,35.5,27.1,17.3,35.5,0.000
12:56:30,3390,20.1,13.8,50.0,340.3,50.1,50.5,49.4,43.7,35.6,27.2,17.3,35.4,0.000
12:56:40,3400,20.2,13.8,50.0,340.5,50.3,50.5,49.4,43.7,35.6,27.2,17.4,35.3,0.000
12:56:50,3410,20.1,13.7,49.8,341.0,50.1,50.5,49.4,43.7,35.7,27.3,17.4,35.2,0.000
12:57:00,3420,20.1,13.8,50.1,341.2,50.2,50.5,49.4,43.8,35.8,27.3,17.4,35.2,0.000
12:57:10,3430,20.1,13.8,49.8,341.9,50.0,50.5,49.4,43.8,35.8,27.4,17.4,35.1,0.000
12:57:20,3440,20.1,13.8,50.1,341.9,49.7,50.5,49.4,43.8,35.9,27.5,17.5,35.0,0.000
12:57:30,3450,20.0,13.7,49.9,342.5,49.7,50.5,49.4,43.9,35.9,27.5,17.5,35.0,0.000
12:57:40,3460,20.1,13.7,49.9,342.6,49.7,50.5,49.4,43.9,36.0,27.6,17.5,34.9,0.000
12:57:50,3470,20.0,13.7,49.9,343.0,49.6,50.4,49.4,44.0,36.0,27.6,17.5,34.8,0.000
12:58:00,3480,20.1,13.7,49.9,342.8,49.8,50.4,49.4,44.0,36.1,27.7,17.6,34.8,0.000
12:58:10,3490,20.0,13.7,50.1,344.0,50.0,50.4,49.4,44.0,36.1,27.7,17.6,34.7,0.000
12:58:20,3500,20.2,13.8,49.9,343.8,49.9,50.4,49.4,44.1,36.2,27.8,17.6,34.6,0.000
12:58:30,3510,20.1,13.8,50.1,344.5,49.7,50.4,49.4,44.1,36.2,27.9,17.6,34.6,0.000
12:58:40,3520,20.1,13.8,50.0,344.1,49.7,50.4,49.3,44.1,36.3,27.9,17.7,34.5,0.000
12:58:50,3530,20.2,13.9,50.0,344.6,49.6,50.4,49.4,44.2,36.4,28.0,17.7,34.4,0.000
12:59:00,3540,20.2,13.8,49.9,344.3,49.7,50.4,49.4,44.2,36.4,28.1,17.7,34.3,0.000
12:59:10,3550,20.2,13.9,49.8,344.9,49.6,50.4,49.3,44.3,36.5,28.1,17.7,34.3,0.000
12:59:20,3560,20.2,13.9,49.8,344.9,49.7,50.4,49.3,44.3,36.5,28.1,17.7,34.2,0.000
12:59:30,3570,20.2,13.8,49.8,345.0,49.6,50.4,49.4,44.3,36.6,28.2,17.8,34.1,0.000
12:59:40,3580,20.1,13.8,49.8,345.2,49.7,50.4,49.4,44.4,36.6,28.3,17.8,34.1,0.000
12:59:50,3590,20.1,13.8,49.9,345.5,49.9,50.4,49.4,44.4,36.7,28.4,17.8,34.0,0.000
13:00:00,3600,20.2,13.8,49.7,345.6,49.9,50.4,49.3,44.4,36.7,28.4,17.9,33.9,0.000
13:00:10,3610,20.1,13.8,49.7,345.8,49.5,50.4,49.3,44.5,36.8,28.5,17.9,33.9,0.000
13:00:20,3620,20.2,13.8,49.8,346.1,49.4,50.4,49.3,44.5,36.9,28.5,17.9,33.8,0.000
13:00:30,3630,20.1,13.7,50.0,346.4,49.3,50.4,49.3,44.6,36.9,28.6,17.9,33.7,0.000
13:00:40,3640,20.0,13.7,50.0,346.9,49.2,50.4,49.3,44.6,37.0,28.6,18.0,33.6,0.000
13:00:50,3650,20.0,13.7,49.9,347.1,49.5,50.4,49.3,44.6,37.0,28.7,18.0,33.6,0.000
13:01:00,3660,20.1,13.8,50.0,347.0,49.2,50.4,49.3,44.7,37.1,28.7,18.0,33.5,0.000
13:01:10,3670,20.1,13.7,49.8,347.3,49.5,50.4,49.3,44.7,37.1,28.8,18.1,33.4,0.000
13:01:20,3680,20.1,13.8,49.6,347.5,49.4,50.4,49.3,44.7,37.2,28.9,18.1,33.4,0.000
13:01:30,3690,20.2,13.8,49.9,348.2,49.3,50.4,49.3,44.8,37.2,28.9,18.1,33.3,0.000
13:01:40,3700,20.2,13.9,49.9,347.9,49.0,50.4,49.3,44.8,37.3,29.0,18.1,33.3,0.000
13:01:50,3710,20.2,13.8,49.9,348.3,49.3,50.3,49.4,44.9,37.4,29.0,18.2,33.2,0.000
13:02:00,3720,20.2,13.8,50.0,348.4,49.7,50.3,49.3,44.9,37.4,29.1,18.2,33.2,0.000
13:02:10,3730,20.2,13.8,49.7,349.0,49.7,50.4,49.3,44.9,37.4,29.2,18.2,33.1,0.000
13:02:20,3740,20.2,13.8,49.9,348.8,49.7,50.4,49.3,45.0,37.5,29.2,18.2,33.0,0.000
13:02:30,3750,20.1,13.7,49.8,349.8,49.8,50.4,49.4,45.0,37.6,29.3,18.3,33.0,0.000
13:02:40,3760,20.1,13.7,49.6,349.4,49.5,50.4,49.3,45.0,37.6,29.3,18.3,32.9,0.000
13:02:50,3770,20.0,13.7,49.5,350.6,49.2,50.4,49.3,45.1,37.7,29.4,18.3,32.8,0.000
13:03:00,3780,20.0,13.7,49.9,349.6,49.0,50.4,49.3,45.1,37.7,29.4,18.3,32.8,0.000
13:03:10,3790,20.1,13.7,50.0,350.4,49.5,50.4,49.3,45.2,37.8,29.5,18.4,32.7,0.000
13:03:20,3800,20.0,13.7,49.6,350.2,49.6,50.3,49.3,45.2,37.8,29.6,18.4,32.6,0.000
13:03:30,3810,20.0,13.6,49.8,351.1,49.6,50.3,49.3,45.2,37.9,29.6,18.4,32.6,0.000
13:03:40,3820,20.0,13.7,49.9,351.2,49.7,50.4,49.3,45.3,37.9,29.7,18.4,32.5,0.000
13:03:50,3830,20.0,13.7,49.9,351.6,49.7,50.4,49.3,45.3,38.0,29.7,18.5,32.5,0.000
13:04:00,3840,20.0,13.7,49.9,351.4,49.5,50.4,49.3,45.3,38.0,29.8,18.5,32.4,0.000
13:04:10,3850,20.2,13.9,50.0,351.6,49.2,50.4,49.3,45.4,38.1,29.9,18.5,32.4,0.000
13:04:20,3860,20.2,13.9,50.2,351.9,49.1,50.3,49.3,45.4,38.2,29.9,18.6,32.3,0.000
13:04:30,3870,20.3,13.9,50.1,352.4,49.3,50.3,49.3,45.4,38.2,30.0,18.6,32.2,0.000
13:04:40,3880,20.3,13.9,49.9,352.3,49.0,50.3,49.3,45.5,38.3,30.0,18.6,32.2,0.000
13:04:50,3890,20.3,14.0,49.9,352.7,49.2,50.4,49.3,45.5,38.3,30.1,18.6,32.1,0.000
13:05:00,3900,20.2,13.9,50.1,352.1,49.0,50.4,49.3,45.6,38.4,30.1,18.7,32.0,0.000
13:05:10,3910,20.1,13.8,49.8,352.5,49.2,50.3,49.3,45.6,38.4,30.2,18.7,32.0,0.000
13:05:20,3920,20.2,13.9,49.9,353.0,49.2,50.3,49.3,45.6,38.5,30.2,18.7,32.0,0.000
13:05:30,3930,20.1,13.8,49.9,353.4,49.2,50.3,49.3,45.6,38.5,30.3,18.8,31.9,0.000
13:05:40,3940,20.1,13.8,49.9,353.6,49.6,50.3,49.3,45.7,38.6,30.4,18.8,31.8,0.000
13:05:50,3950,20.0,13.7,49.9,354.0,49.5,50.3,49.3,45.7,38.6,30.4,18.8,31.8,0.000
13:06:00,3960,20.1,13.7,49.8,354.1,49.5,50.3,49.3,45.8,38.7,30.4,18.9,31.7,0.000
13:06:10,3970,20.0,13.7,49.9,354.9,49.2,50.3,49.3,45.8,38.7,30.5,18.9,31.7,0.000
13:06:20,3980,20.0,13.7,50.0,354.5,49.3,50.3,49.3,45.8,38.8,30.6,18.9,31.6,0.000
13:06:30,3990,19.9,13.6,50.1,355.2,49.5,50.3,49.3,45.9,38.8,30.6,18.9,31.6,0.000
13:06:40,4000,19.9,13.6,50.2,355.1,49.5,50.3,49.3,45.9,38.9,30.7,19.0,31.5,0.000
13:06:50,4010,19.8,13.5,50.0,356.3,49.6,50.3,49.3,45.9,38.9,30.7,19.0,31.4,0.000
13:07:00,4020,19.8,13.5,50.0,355.4,49.4,50.3,49.3,46.0,39.0,30.8,19.0,31.4,0.000
13:07:10,4030,19.9,13.6,50.0,356.0,49.3,50.3,49.3,46.0,39.0,30.9,19.0,31.3,0.000
13:07:20,4040,19.9,13.6,49.9,356.0,49.3,50.3,49.3,46.0,39.1,30.9,19.1,31.3,0.000
13:07:30,4050,20.1,13.7,50.0,356.2,49.5,50.3,49.3,46.1,39.2,31.0,19.1,31.2,0.000
13:07:40,4060,20.1,13.8,49.9,356.2,49.3,50.3,49.3,46.1,39.2,31.0,19.1,31.1,0.000
13:07:50,4070,20.1,13.9,50.3,357.0,49.0,50.3,49.3,46.1,39.2,31.1,19.1,31.1,0.000
13:08:00,4080,20.3,14.0,50.3,356.8,49.2,50.3,49.3,46.2,39.3,31.1,19.2,31.0,0.000
13:08:10,4090,20.3,14.0,50.1,357.0,49.2,50.3,49.3,46.2,39.4,31.2,19.2,31.0,0.000
13:08:20,4100,20.3,14.0,50.2,356.9,49.3,50.3,49.3,46.2,39.4,31.3,19.2,31.0,0.000
13:08:30,4110,20.3,14.0,50.1,357.8,49.3,50.3,49.3,46.3,39.4,31.3,19.2,30.9,0.000
13:08:40,4120,20.3,14.0,50.1,357.3,49.4,50.3,49.3,46.3,39.5,31.4,19.3,30.9,0.000
13:08:50,4130,20.3,13.9,50.2,358.6,49.0,50.3,49.3,46.3,39.5,31.4,19.3,30.8,0.000
13:09:00,4140,20.2,13.9,50.1,357.7,49.0,50.3,49.3,46.4,39.6,31.5,19.3,30.8,0.000
13:09:10,4150,20.2,13.8,49.9,359.5,49.0,50.3,49.3,46.4,39.7,31.6,19.3,30.7,0.000
13:09:20,4160,20.1,13.8,49.9,358.7,48.9,50.3,49.3,46.4,39.7,31.6,19.4,30.6,0.000
13:09:30,4170,20.1,13.8,49.9,358.9,49.3,50.3,49.3,46.5,39.8,31.6,19.4,30.6,0.000
13:09:40,4180,20.2,13.8,49.7,359.1,49.4,50.3,49.3,46.5,39.8,31.7,19.4,30.5,0.000
13:09:50,4190,20.0,13.7,49.7,359.5,49.5,50.3,49.3,46.5,39.9,31.8,19.5,30.5,0.000
13:10:00,4200,19.9,13.6,50.1,359.0,49.5,50.3,49.3,46.6,39.9,31.9,19.5,30.4,0.000
13:10:10,4210,19.9,13.6,49.8,359.6,49.4,50.3,49.3,46.6,40.0,31.9,19.5,30.4,0.000
13:10:20,4220,19.9,13.6,49.7,359.5,49.5,50.2,49.3,46.6,40.0,31.9,19.5,30.4,0.000
13:10:30,4230,19.9,13.6,49.8,360.4,49.5,50.3,49.3,46.7,40.1,32.0,19.6,30.3,0.000
13:10:40,4240,19.9,13.6,49.7,360.5,49.4,50.3,49.3,46.7,40.1,32.1,19.6,30.3,0.000
13:10:50,4250,19.9,13.6,49.8,360.6,49.0,50.3,49.3,46.7,40.2,32.1,19.6,30.2,0.000
13:11:00,4260,20.0,13.7,50.1,360.8,48.8,50.3,49.3,46.8,40.2,32.2,19.6,30.2,0.000
13:11:10,4270,20.1,13.8,50.1,361.2,49.1,50.3,49.3,46.8,40.3,32.3,19.7,30.1,0.000
13:11:20,4280,20.2,13.9,50.2,360.8,49.0,50.2,49.3,46.8,40.3,32.3,19.7,30.0,0.000
13:11:30,4290,20.2,13.9,50.0,361.2,49.0,50.2,49.3,46.9,40.4,32.3,19.7,30.0,0.000
13:11:40,4300,20.2,13.9,50.0,361.0,48.9,50.2,49.3,46.9,40.4,32.4,19.7,29.9,0.000
13:11:50,4310,20.2,13.8,50.1,361.6,49.3,50.2,49.3,46.9,40.5,32.5,19.8,29.9,0.000
13:12:00,4320,20.2,13.9,49.9,361.5,49.5,50.3,49.2,46.9,40.5,32.5,19.8,29.9,0.000
13:12:10,4330,20.3,13.9,50.1,362.2,49.5,50.3,49.3,47.0,40.6,32.6,19.8,29.8,0.000
13:12:20,4340,20.2,13.9,50.0,362.2,49.5,50.3,49.2,47.0,40.6,32.6,19.8,29.7,0.000
13:12:30,4350,20.2,13.8,50.0,362.8,49.4,50.3,49.3,47.0,40.7,32.7,19.9,29.7,0.000
13:12:40,4360,20.1,13.8,50.2,362.8,49.6,50.3,49.3,47.1,40.7,32.8,19.9,29.7,0.000
13:12:50,4370,20.1,13.8,50.0,363.0,49.7,50.3,49.3,47.1,40.8,32.8,19.9,29.6,0.000
13:13:00,4380,20.1,13.8,49.9,363.3,49.5,50.3,49.2,47.1,40.8,32.8,19.9,29.5,0.000
13:13:10,4390,20.2,13.9,50.1,363.4,49.7,50.3,49.2,47.2,40.9,32.9,20.0,29.5,0.000
13:13:20,4400,20.1,13.7,49.9,363.5,49.8,50.3,49.3,47.2,40.9,33.0,20.0,29.5,0.000
13:13:30,4410,20.1,13.7,50.0,363.5,49.8,50.3,49.3,47.2,41.0,33.0,20.0,29.4,0.000
13:13:40,4420,20.0,13.7,50.1,363.8,49.9,50.3,49.3,47.3,41.0,33.1,20.0,29.4,0.000
13:13:50,4430,20.0,13.7,49.9,364.4,49.8,50.3,49.3,47.3,41.1,33.1,20.1,29.3,0.000
13:14:00,4440,20.0,13.7,50.0,363.9,49.8,50.3,49.2,47.3,41.1,33.2,20.1,29.3,0.000
13:14:10,4450,20.2,13.9,50.1,364.7,49.7,50.3,49.2,47.4,41.2,33.3,20.1,29.2,0.000
13:14:20,4460,20.2,13.9,50.1,364.5,49.8,50.3,49.2,47.4,41.2,33.3,20.1,29.2,0.000
13:14:30,4470,20.1,13.7,49.9,365.3,49.8,50.3,49.2,47.4,41.3,33.4,20.2,29.1,0.000
13:14:40,4480,20.2,13.9,50.1,365.3,49.9,50.3,49.2,47.4,41.3,33.5,20.2,29.1,0.000
13:14:50,4490,20.1,13.8,50.1,365.8,50.0,50.3,49.2,47.4,41.4,33.5,20.2,29.0,0.000
13:15:00,4500,20.2,13.9,50.1,366.0,49.9,50.3,49.2,47.5,41.4,33.5,20.2,29.0,0.000
13:15:10,4510,20.2,13.9,50.2,366.4,49.3,50.3,49.2,47.5,41.5,33.6,20.3,29.0,0.000
13:15:20,4520,20.2,13.9,50.0,366.3,49.8,50.3,49.2,47.5,41.5,33.7,20.3,28.9,0.000
13:15:30,4530,20.1,13.7,50.0,366.7,50.0,50.3,49.2,47.6,41.6,33.7,20.3,28.9,0.000
13:15:40,4540,20.0,13.7,50.1,366.4,49.8,50.3,49.2,47.6,41.6,33.7,20.3,28.8,0.000
13:15:50,4550,20.0,13.7,50.0,367.5,49.7,50.3,49.2,47.6,41.7,33.8,20.4,28.8,0.000
13:16:00,4560,20.0,13.7,50.0,366.9,49.6,50.3,49.2,47.7,41.7,33.9,20.4,28.8,0.000
13:16:10,4570,20.0,13.7,49.9,367.0,49.5,50.3,49.2,47.7,41.8,34.0,20.4,28.7,0.000
13:16:20,4580,20.0,13.7,50.2,366.7,49.6,50.3,49.2,47.7,41.8,34.0,20.4,28.7,0.000
13:16:30,4590,19.9,13.6,50.1,366.9,49.8,50.3,49.2,47.7,41.9,34.0,20.5,28.6,0.000
13:16:40,4600,19.9,13.6,50.0,366.7,50.0,50.3,49.2,47.7,41.9,34.1,20.5,28.6,0.000
13:16:50,4610,19.9,13.6,50.2,367.2,50.1,50.3,49.2,47.8,42.0,34.2,20.5,28.6,0.000
13:17:00,4620,20.0,13.7,50.0,367.2,50.1,50.3,49.2,47.8,42.0,34.2,20.5,28.5,0.000
13:17:10,4630,20.0,13.7,50.3,367.9,50.2,50.3,49.3,47.8,42.1,34.3,20.6,28.5,0.000
13:17:20,4640,20.1,13.8,50.1,368.1,50.2,50.3,49.2,47.9,42.1,34.3,20.6,28.4,0.000
13:17:30,4650,20.3,14.0,50.2,369.4,50.2,50.3,49.2,47.9,42.2,34.4,20.6,28.4,0.000
13:17:40,4660,20.3,13.9,50.2,369.7,50.3,50.3,49.2,47.9,42.2,34.5,20.6,28.4,0.000
13:17:50,4670,20.3,14.0,50.2,369.4,50.3,50.3,49.2,47.9,42.3,34.5,20.6,28.3,0.000
13:18:00,4680,20.2,13.9,50.2,369.3,50.3,50.3,49.2,48.0,42.3,34.5,20.6,28.2,0.000
13:18:10,4690,20.2,13.9,50.2,369.6,50.4,50.3,49.2,48.0,42.4,34.6,20.7,28.2,0.000
13:18:20,4700,20.2,13.9,50.0,370.1,50.3,50.3,49.2,48.0,42.4,34.7,20.7,28.2,0.000
13:18:30,4710,20.1,13.8,50.2,370.5,50.3,50.3,49.2,48.0,42.4,34.7,20.7,28.1,0.000
13:18:40,4720,20.2,13.8,49.8,370.3,50.3,50.3,49.2,48.1,42.5,34.8,20.7,28.1,0.000
13:18:50,4730,20.2,13.8,49.9,370.4,50.3,50.3,49.3,48.1,42.6,34.8,20.8,28.1,0.000
13:19:00,4740,20.2,13.9,49.9,370.8,50.1,50.3,49.2,48.1,42.6,34.9,20.8,28.0,0.000
13:19:10,4750,20.2,13.9,50.0,372.5,50.1,50.3,49.2,48.1,42.7,35.0,20.8,28.0,0.000
13:19:20,4760,20.1,13.8,49.9,371.4,50.0,50.3,49.3,48.2,42.7,35.0,20.8,27.9,0.000
13:19:30,4770,20.1,13.8,50.0,371.6,49.9,50.3,49.3,48.2,42.8,35.1,20.9,27.9,0.000
13:19:40,4780,20.2,13.8,49.7,371.6,49.6,50.3,49.3,48.2,42.8,35.1,20.9,27.9,0.000
13:19:50,4790,20.2,13.9,49.7,373.2,49.8,50.3,49.3,48.2,42.8,35.2,20.9,27.8,0.000
13:20:00,4800,20.2,13.8,49.6,372.0,50.0,50.3,49.3,48.3,42.9,35.3,20.9,27.8,0.000
13:20:10,4810,20.1,13.8,50.1,372.7,49.6,50.3,49.3,48.3,43.0,35.3,20.9,27.8,0.000
13:20:20,4820,20.1,13.7,49.9,372.7,49.6,50.3,49.3,48.3,43.0,35.4,20.9,27.7,0.000
13:20:30,4830,20.0,13.7,49.9,375.3,49.4,50.2,49.4,48.3,43.1,35.4,21.0,27.7,0.000
13:20:40,4840,20.0,13.7,49.9,373.1,49.3,50.2,49.4,48.4,43.1,35.4,21.0,27.6,0.000
13:20:50,4850,20.0,13.7,50.0,373.3,49.5,50.2,49.4,48.4,43.1,35.5,21.0,27.6,0.000
13:21:00,4860,20.0,13.7,50.0,372.9,49.6,50.2,49.4,48.4,43.2,35.6,21.0,27.6,0.000
13:21:10,4870,20.1,13.7,49.7,374.0,49.6,50.2,49.4,48.4,43.2,35.6,21.0,27.5,0.000
13:21:20,4880,20.1,13.8,50.1,373.9,49.7,50.2,49.4,48.5,43.3,35.7,21.1,27.5,0.000
13:21:30,4890,20.1,13.8,49.9,374.2,49.8,50.2,49.4,48.5,43.3,35.8,21.1,27.5,0.000
13:21:40,4900,20.0,13.8,50.2,374.1,49.6,50.2,49.4,48.5,43.4,35.8,21.1,27.4,0.000
13:21:50,4910,20.1,13.7,50.0,374.2,49.7,50.2,49.4,48.5,43.4,35.9,21.1,27.4,0.000
13:22:00,4920,20.1,13.8,50.0,374.5,49.7,50.2,49.4,48.6,43.5,35.9,21.1,27.4,0.000
13:22:10,4930,20.0,13.7,49.9,374.9,49.5,50.2,49.4,48.6,43.5,36.0,21.2,27.3,0.000
13:22:20,4940,20.0,13.7,50.0,375.1,49.6,50.2,49.5,48.6,43.6,36.0,21.2,27.3,0.000
13:22:30,4950,20.1,13.8,49.8,374.6,49.4,50.2,49.5,48.6,43.6,36.1,21.2,27.2,0.000
13:22:40,4960,20.1,13.8,49.9,375.5,49.4,50.2,49.5,48.7,43.7,36.2,21.2,27.2,0.000
13:22:50,4970,20.2,13.8,49.7,375.2,49.6,50.2,49.5,48.7,43.7,36.2,21.2,27.1,0.000
13:23:00,4980,20.1,13.8,49.9,376.1,49.5,50.2,49.5,48.7,43.8,36.3,21.3,27.1,0.000
13:23:10,4990,20.2,13.9,50.1,376.2,49.5,50.2,49.5,48.7,43.8,36.3,21.3,27.1,0.000
13:23:20,5000,20.2,13.9,50.2,376.6,49.5,50.2,49.5,48.7,43.8,36.4,21.3,27.1,0.000
13:23:30,5010,20.2,13.8,50.0,376.7,49.5,50.2,49.6,48.8,43.9,36.4,21.3,27.0,0.000
13:23:40,5020,20.1,13.8,49.8,377.1,49.5,50.2,49.6,48.8,43.9,36.5,21.3,27.0,0.000
13:23:50,5030,20.2,13.8,50.0,377.3,49.4,50.2,49.6,48.8,44.0,36.5,21.4,27.0,0.000
13:24:00,5040,20.1,13.8,50.1,377.0,49.0,50.2,49.6,48.8,44.0,36.6,21.4,26.9,0.000
13:24:10,5050,20.1,13.8,50.0,377.7,49.2,50.2,49.6,48.9,44.1,36.7,21.4,26.9,0.000
13:24:20,5060,20.1,13.8,50.0,377.8,49.1,50.2,49.6,48.9,44.1,36.7,21.4,26.9,0.000
13:24:30,5070,20.2,13.9,50.1,378.1,49.1,50.1,49.6,48.9,44.2,36.8,21.4,26.8,0.000
13:24:40,5080,20.0,13.7,50.0,378.2,49.1,50.2,49.7,48.9,44.2,36.8,21.4,26.8,0.000
13:24:50,5090,19.9,13.7,50.2,378.1,49.2,50.1,49.7,49.0,44.3,36.9,21.4,26.7,0.000
13:25:00,5100,19.9,13.7,50.0,378.3,49.0,50.1,49.7,49.0,44.3,36.9,21.5,26.7,0.000
13:25:10,5110,20.1,13.8,50.0,378.6,49.0,50.1,49.7,49.0,44.4,37.0,21.5,26.7,0.000
13:25:20,5120,20.1,13.8,49.9,378.1,49.3,50.1,49.7,49.0,44.4,37.1,21.5,26.6,0.000
13:25:30,5130,20.0,13.7,50.2,379.0,48.9,50.1,49.7,49.0,44.4,37.1,21.5,26.6,0.000
13:25:40,5140,20.0,13.7,50.1,379.1,49.2,50.1,49.7,49.1,44.5,37.2,21.5,26.6,0.000
13:25:50,5150,20.1,13.8,49.9,379.3,48.9,50.2,49.7,49.1,44.5,37.2,21.5,26.6,0.000
13:26:00,5160,20.2,13.9,50.1,380.0,48.7,50.1,49.8,49.1,44.6,37.3,21.6,26.5,0.000
13:26:10,5170,20.1,13.8,50.1,383.7,48.7,50.1,49.8,49.1,44.6,37.3,21.6,26.5,0.000
13:26:20,5180,20.2,13.9,50.0,380.1,48.8,50.0,49.8,49.2,44.7,37.4,21.6,26.5,0.000
13:26:30,5190,20.1,13.8,50.1,380.2,48.7,50.0,49.8,49.2,44.7,37.4,21.6,26.4,0.000
13:26:40,5200,20.1,13.8,50.2,381.0,48.9,50.1,49.8,49.2,44.8,37.5,21.6,26.4,0.000
13:26:50,5210,20.1,13.8,49.9,380.5,48.7,50.1,49.8,49.2,44.8,37.5,21.6,26.4,0.000
13:27:00,5220,20.0,13.7,50.0,381.4,49.2,50.1,49.8,49.2,44.8,37.6,21.7,26.3,0.000
13:27:10,5230,20.0,13.7,50.3,381.0,48.8,50.1,49.9,49.3,44.9,37.7,21.7,26.3,0.000
13:27:20,5240,20.0,13.7,49.9,381.0,49.0,50.1,49.9,49.3,44.9,37.7,21.7,26.3,0.000
13:27:30,5250,20.0,13.7,50.2,381.2,49.1,50.1,49.9,49.3,45.0,37.8,21.7,26.2,0.000
13:27:40,5260,20.0,13.7,49.9,386.6,48.7,50.2,49.9,49.4,45.0,37.8,21.7,26.2,0.000
13:27:50,5270,19.8,13.5,49.9,381.7,48.9,50.2,49.9,49.4,45.1,37.9,21.7,26.2,0.000
13:28:00,5280,19.9,13.6,49.8,381.7,48.7,50.1,49.9,49.4,45.1,37.9,21.7,26.1,0.000
13:28:10,5290,19.9,13.7,50.1,382.4,49.1,50.1,50.0,49.4,45.2,38.0,21.8,26.1,0.000
13:28:20,5300,19.9,13.7,50.3,382.5,49.3,50.1,50.0,49.4,45.2,38.0,21.8,26.1,0.000
13:28:30,5310,20.0,13.7,50.1,382.9,49.0,50.1,50.0,49.4,45.2,38.1,21.8,26.1,0.000
13:28:40,5320,20.1,13.8,50.1,382.8,49.1,50.1,50.0,49.5,45.3,38.2,21.8,26.0,0.000
13:28:50,5330,20.1,13.9,50.4,388.3,48.7,50.0,50.0,49.5,45.3,38.2,21.8,26.0,0.000
13:29:00,5340,20.1,13.8,50.1,383.6,49.0,50.1,50.0,49.5,45.4,38.3,21.8,26.0,0.000
13:29:10,5350,20.2,13.9,50.2,383.7,48.8,50.0,50.0,49.5,45.4,38.3,21.8,25.9,0.000
13:29:20,5360,20.1,13.8,50.3,384.1,49.2,50.1,50.1,49.6,45.5,38.4,21.9,25.9,0.000
13:29:30,5370,20.1,13.8,50.2,384.4,48.9,50.1,50.1,49.6,45.5,38.4,21.9,25.9,0.000
13:29:40,5380,20.2,13.9,50.0,384.5,48.9,50.1,50.1,49.6,45.6,38.5,21.9,25.9,0.000
13:29:50,5390,20.1,13.9,50.3,384.5,49.3,50.1,50.1,49.6,45.6,38.5,21.9,25.8,0.000
13:30:00,5400,20.1,13.7,49.8,384.8,48.8,50.1,50.2,49.6,45.7,38.6,21.9,25.8,0.000
13:30:10,5410,20.2,13.8,50.1,384.7,48.5,50.1,50.1,49.7,45.7,38.6,22.0,25.8,0.000
13:30:20,5420,20.1,13.8,50.0,385.3,48.8,50.1,50.2,49.7,45.8,38.7,22.0,25.8,0.000
13:30:30,5430,20.2,13.9,49.9,384.1,48.7,50.1,50.2,49.7,45.8,38.7,22.0,25.7,0.000
13:30:40,5440,20.2,13.9,50.0,385.5,48.9,50.1,50.2,49.7,45.9,38.8,22.0,25.7,0.000
13:30:50,5450,20.2,13.8,50.0,385.7,49.2,50.1,50.2,49.7,45.9,38.9,22.0,25.7,0.000
13:31:00,5460,20.1,13.8,50.1,386.1,49.4,50.1,50.2,49.8,45.9,38.9,22.0,25.7,0.000
13:31:10,5470,20.2,13.8,49.9,386.9,49.7,50.2,50.2,49.8,46.0,39.0,22.0,25.6,0.000
13:31:20,5480,20.2,13.9,49.9,387.0,49.8,50.2,50.2,49.8,46.0,39.0,22.0,25.6,0.000
13:31:30,5490,20.2,13.8,50.0,387.0,50.0,50.2,50.2,49.8,46.1,39.1,22.1,25.6,0.000
13:31:40,5500,20.1,13.8,49.8,387.2,50.0,50.2,50.2,49.8,46.1,39.2,22.1,25.5,0.000
13:31:50,5510,20.1,13.8,49.9,387.0,50.1,50.2,50.2,49.9,46.1,39.2,22.1,25.5,0.000
13:32:00,5520,20.0,13.7,49.9,387.8,50.2,50.2,50.2,49.9,46.2,39.3,22.1,25.5,0.000
13:32:10,5530,20.0,13.7,49.8,387.9,50.3,50.2,50.2,49.9,46.2,39.3,22.1,25.5,0.000
13:32:20,5540,20.0,13.7,49.7,388.3,50.3,50.2,50.2,50.0,46.3,39.3,22.1,25.4,0.000
13:32:30,5550,20.1,13.8,50.1,388.3,50.4,50.2,50.2,50.0,46.3,39.4,22.1,25.4,0.000
13:32:40,5560,20.1,13.7,49.8,388.3,50.4,50.2,50.2,50.0,46.4,39.4,22.2,25.4,0.000
13:32:50,5570,19.9,13.6,50.0,388.3,50.4,50.2,50.2,50.0,46.4,39.5,22.2,25.4,0.000
13:33:00,5580,20.0,13.7,49.9,388.9,50.4,50.2,50.2,50.0,46.5,39.6,22.2,25.3,0.000
13:33:10,5590,20.0,13.7,49.8,388.8,50.4,50.2,50.2,50.0,46.5,39.6,22.2,25.3,0.000
13:33:20,5600,20.0,13.7,50.0,388.9,50.4,50.2,50.3,50.0,46.6,39.7,22.2,25.3,0.000
13:33:30,5610,20.0,13.7,50.1,389.1,50.5,50.3,50.3,50.1,46.6,39.8,22.2,25.3,0.000
13:33:40,5620,19.9,13.6,50.1,393.5,50.4,50.3,50.3,50.1,46.6,39.8,22.2,25.2,0.000
13:33:50,5630,20.1,13.8,50.1,389.2,50.4,50.3,50.3,50.1,46.7,39.8,22.3,25.2,0.000
13:34:00,5640,20.1,13.8,50.0,389.5,50.4,50.3,50.3,50.1,46.7,39.9,22.3,25.2,0.000
13:34:10,5650,20.2,13.9,50.1,389.8,50.4,50.3,50.3,50.2,46.8,40.0,22.3,25.1,0.000
13:34:20,5660,20.1,13.8,50.0,390.6,50.5,50.3,50.3,50.2,46.8,40.0,22.3,25.1,0.000
13:34:30,5670,20.1,13.8,50.2,390.1,50.5,50.3,50.3,50.2,46.9,40.0,22.3,25.1,0.000
13:34:40,5680,20.2,13.9,50.0,390.7,50.5,50.3,50.3,50.2,46.9,40.1,22.3,25.1,0.000
13:34:50,5690,20.2,13.9,50.0,390.5,50.5,50.3,50.3,50.2,47.0,40.2,22.3,25.1,0.000
13:35:00,5700,20.3,14.0,50.0,390.9,50.5,50.3,50.3,50.2,47.0,40.2,22.4,25.0,0.000
13:35:10,5710,20.4,14.0,49.8,391.4,50.5,50.3,50.3,50.2,47.0,40.3,22.4,25.0,0.000
13:35:20,5720,20.3,13.9,49.9,391.5,50.5,50.3,50.3,50.2,47.1,40.4,22.4,25.0,0.000
13:35:30,5730,20.2,13.9,49.9,391.1,50.5,50.3,50.3,50.2,47.1,40.4,22.4,25.0,0.000
13:35:40,5740,20.2,13.9,49.9,392.0,50.6,50.3,50.3,50.2,47.1,40.4,22.4,24.9,0.000
13:35:50,5750,20.1,13.8,49.8,391.8,50.6,50.4,50.4,50.2,47.2,40.5,22.4,24.9,0.000
13:36:00,5760,20.0,13.7,49.9,392.3,50.6,50.4,50.4,50.2,47.2,40.5,22.4,24.9,0.000
13:36:10,5770,20.1,13.7,49.6,391.9,50.5,50.4,50.4,50.3,47.3,40.6,22.4,24.9,0.000
13:36:20,5780,20.1,13.7,49.6,391.1,50.6,50.4,50.4,50.3,47.3,40.7,22.5,24.8,0.000
13:36:30,5790,20.0,13.7,49.8,392.4,50.6,50.4,50.4,50.3,47.4,40.7,22.5,24.8,0.000
13:36:40,5800,20.0,13.7,49.7,392.8,50.6,50.4,50.4,50.3,47.4,40.8,22.5,24.8,0.000
13:36:50,5810,20.1,13.7,50.0,392.4,50.6,50.4,50.4,50.3,47.5,40.8,22.5,24.8,0.000
13:37:00,5820,19.9,13.6,49.7,396.3,50.6,50.4,50.4,50.3,47.5,40.9,22.5,24.7,0.000
13:37:10,5830,19.8,13.6,49.9,392.7,50.6,50.4,50.4,50.3,47.5,40.9,22.5,24.7,0.000
13:37:20,5840,19.9,13.6,50.0,392.6,50.6,50.4,50.4,50.3,47.6,41.0,22.5,24.7,0.000
13:37:30,5850,20.1,13.8,50.0,393.0,50.5,50.5,50.5,50.3,47.6,41.0,22.5,24.7,0.000
13:37:40,5860,20.1,13.7,49.8,393.5,50.6,50.4,50.5,50.4,47.6,41.1,22.6,24.6,0.000
13:37:50,5870,20.1,13.8,50.1,394.8,50.6,50.5,50.5,50.4,47.7,41.2,22.6,24.6,0.000
13:38:00,5880,20.3,13.9,49.9,393.1,50.6,50.5,50.5,50.4,47.7,41.2,22.6,24.6,0.000
13:38:10,5890,20.2,13.9,50.1,396.8,50.6,50.5,50.5,50.4,47.8,41.3,22.6,24.6,0.000
13:38:20,5900,20.2,13.9,50.1,394.6,50.7,50.5,50.5,50.4,47.8,41.3,22.6,24.6,0.000
13:38:30,5910,20.3,13.9,49.8,394.3,50.7,50.5,50.5,50.4,47.8,41.3,20.7,24.5,0.000
13:38:40,5920,20.2,13.9,49.9,395.1,50.7,50.5,50.5,50.4,47.9,41.3,19.0,24.5,0.000
13:38:50,5930,20.2,13.9,49.9,394.8,50.7,50.5,50.5,50.4,47.9,41.4,19.0,24.5,0.000
13:39:00,5940,20.2,13.8,49.8,394.9,50.7,50.5,50.5,50.5,48.0,41.5,18.0,24.5,0.000
13:39:10,5950,20.1,13.8,49.9,395.3,50.7,50.5,50.5,50.5,48.0,41.6,13.6,24.5,0.000
