Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
15:18:40,11920,19.8,13.6,50.4,1.7,51.5,51.6,51.6,51.6,49.8,39.7,20.4,24.3,0.000
15:18:50,11930,19.8,13.6,50.3,1.6,51.4,51.6,51.6,51.6,49.8,39.7,20.4,24.3,0.000
15:19:00,11940,19.9,13.7,50.2,1.7,51.4,51.6,51.6,51.6,49.8,39.7,20.4,24.3,0.000
15:19:10,11950,20.1,13.8,50.5,1.6,51.5,51.6,51.6,51.6,49.8,39.7,20.4,24.3,0.000
15:19:20,11960,20.2,13.9,50.4,1.7,51.3,51.6,51.6,51.6,49.8,39.7,20.4,24.3,0.000
15:19:30,11970,20.2,13.9,50.2,1.6,51.4,51.6,51.6,51.6,49.8,39.7,20.4,24.3,0.000
15:19:40,11980,20.2,13.9,50.4,1.7,51.5,51.6,51.6,51.6,49.8,39.7,20.4,24.3,0.000
15:19:50,11990,20.2,13.9,50.2,1.6,51.5,51.6,51.6,51.6,49.8,39.7,20.4,24.3,0.000
15:20:00,12000,20.3,14.0,50.4,1.7,51.2,51.6,51.6,51.6,49.8,39.7,20.4,24.3,0.000
15:20:10,12010,20.4,14.0,50.0,1.6,51.1,51.6,51.6,51.6,49.8,39.7,20.4,24.3,0.000
15:20:20,12020,20.4,14.1,50.2,1.8,51.0,51.6,51.6,51.6,49.8,39.7,20.4,24.3,0.000
15:20:30,12030,20.5,14.2,50.3,1.6,51.0,51.6,51.6,51.6,49.8,39.7,20.4,24.3,0.000
15:20:40,12040,20.5,14.1,50.2,1.7,51.1,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:20:50,12050,20.4,14.1,50.2,1.6,51.0,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:21:00,12060,20.4,14.1,50.0,1.7,50.9,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:21:10,12070,20.4,14.1,49.9,1.6,51.1,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:21:20,12080,20.4,14.0,49.7,1.7,51.1,51.6,51.6,51.6,49.8,39.7,20.4,24.3,0.000
15:21:30,12090,20.4,14.0,49.9,1.6,51.2,51.6,51.6,51.6,49.8,39.7,20.4,24.3,0.000
15:21:40,12100,20.4,14.0,49.8,1.7,51.1,51.5,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:21:50,12110,20.3,13.9,49.6,1.6,51.1,51.5,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:22:00,12120,20.2,13.9,49.8,1.7,51.0,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:22:10,12130,20.2,13.8,49.5,1.6,51.2,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:22:20,12140,20.2,13.8,49.5,1.8,51.0,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:22:30,12150,20.1,13.7,49.8,1.6,51.0,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:22:40,12160,20.1,13.7,49.7,1.7,51.0,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:22:50,12170,20.0,13.7,49.6,1.6,51.3,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:23:00,12180,19.9,13.6,49.7,1.7,51.1,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:23:10,12190,19.8,13.5,49.8,1.6,51.1,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:23:20,12200,19.8,13.5,49.7,1.7,51.1,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:23:30,12210,19.8,13.5,49.8,1.6,51.1,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:23:40,12220,19.8,13.5,49.8,1.7,51.1,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:23:50,12230,19.8,13.5,49.9,1.6,51.2,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:24:00,12240,19.8,13.5,49.8,1.7,51.2,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:24:10,12250,19.9,13.6,50.1,1.6,51.1,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:24:20,12260,20.0,13.7,50.2,1.7,51.0,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:24:30,12270,20.1,13.8,49.9,1.6,51.0,51.5,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:24:40,12280,20.2,13.9,50.2,1.8,51.3,51.5,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:24:50,12290,20.3,14.0,50.3,1.5,51.4,51.5,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:25:00,12300,20.2,13.9,50.2,1.7,51.4,51.5,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:25:10,12310,20.2,13.9,50.2,1.6,51.3,51.5,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:25:20,12320,20.3,14.0,50.2,1.7,51.4,51.5,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:25:30,12330,20.4,14.0,50.0,1.6,51.3,51.5,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:25:40,12340,20.4,14.0,50.0,1.8,51.2,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:25:50,12350,20.4,14.0,49.8,1.6,51.3,51.5,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:26:00,12360,20.5,14.1,50.0,1.7,51.3,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:26:10,12370,20.5,14.1,49.9,1.6,51.3,51.6,51.6,51.6,49.7,39.6,20.4,24.3,0.000
15:26:20,12380,20.4,14.1,49.9,1.7,51.3,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:26:30,12390,20.5,14.0,49.5,1.6,51.3,51.6,51.6,51.6,49.8,39.6,20.4,24.3,0.000
15:26:40,12400,20.4,14.0,49.5,1.7,51.3,51.6,51.6,51.6,49.8,39.5,20.4,24.3,0.000
15:26:50,12410,20.3,13.9,49.5,1.6,51.2,51.6,51.6,51.6,49.8,39.5,20.4,24.3,0.000
15:27:00,12420,20.2,13.8,49.5,1.7,51.2,51.5,51.6,51.6,49.8,39.5,20.4,24.3,0.000
15:27:10,12430,20.3,13.9,49.4,1.6,51.2,51.6,51.6,51.6,49.8,39.5,20.4,24.3,0.000
15:27:20,12440,20.2,13.8,49.6,1.7,51.2,51.5,51.6,51.6,49.8,39.5,20.4,24.3,0.000
15:27:30,12450,20.1,13.7,49.6,1.6,51.1,51.5,51.6,51.6,49.8,39.5,20.4,24.3,0.000
15:27:40,12460,20.0,13.7,49.6,1.6,51.2,51.5,51.6,51.6,49.8,39.5,20.4,24.3,0.000
15:27:50,12470,20.1,13.7,49.5,1.6,51.2,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:28:00,12480,20.0,13.6,49.7,1.7,51.3,51.5,51.6,51.6,49.8,39.5,20.4,24.3,0.000
15:28:10,12490,19.9,13.6,49.5,1.6,51.2,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:28:20,12500,19.9,13.5,49.6,1.7,51.2,51.5,51.6,51.6,49.8,39.5,20.4,24.3,0.000
15:28:30,12510,19.9,13.6,49.9,1.6,51.2,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:28:40,12520,19.9,13.6,49.8,1.7,51.2,51.5,51.6,51.6,49.8,39.5,20.4,24.3,0.000
15:28:50,12530,19.9,13.6,50.0,1.6,51.3,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:29:00,12540,19.9,13.6,49.7,1.7,51.3,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:29:10,12550,20.1,13.8,50.0,1.6,51.4,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:29:20,12560,20.1,13.8,50.0,1.7,51.4,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:29:30,12570,20.2,13.9,50.0,1.6,51.4,51.5,51.6,51.6,49.7,39.5,20.4,24.2,0.000
15:29:40,12580,20.3,13.9,49.9,1.7,51.4,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:29:50,12590,20.3,14.0,50.0,1.6,51.3,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:30:00,12600,20.4,14.1,50.0,1.7,51.1,51.5,51.6,51.6,49.7,39.5,20.4,24.2,0.000
15:30:10,12610,20.5,14.1,50.0,1.6,51.2,51.5,51.6,51.6,49.7,39.5,20.4,24.2,0.000
15:30:20,12620,20.4,14.1,49.8,1.7,51.2,51.5,51.6,51.6,49.7,39.5,20.4,24.2,0.000
15:30:30,12630,20.4,14.0,49.7,1.6,51.2,51.5,51.6,51.6,49.7,39.5,20.4,24.2,0.000
15:30:40,12640,20.4,14.0,49.9,1.7,51.2,51.5,51.6,51.6,49.7,39.5,20.4,24.2,0.000
15:30:50,12650,20.4,14.0,49.6,1.6,51.3,51.5,51.6,51.6,49.7,39.5,20.4,24.2,0.000
15:31:00,12660,20.4,14.0,49.7,1.6,51.3,51.5,51.6,51.6,49.8,39.5,20.4,24.2,0.000
15:31:10,12670,20.4,14.0,49.8,1.6,51.3,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:31:20,12680,20.4,14.0,49.6,1.7,51.2,51.5,51.6,51.5,49.7,39.5,20.4,24.2,0.000
15:31:30,12690,20.3,13.9,49.7,1.6,51.1,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:31:40,12700,20.3,13.9,49.6,1.7,51.2,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:31:50,12710,20.2,13.8,49.8,1.6,51.1,51.5,51.6,51.5,49.7,39.5,20.4,24.3,0.000
15:32:00,12720,20.1,13.7,49.5,1.7,51.2,51.5,51.6,51.5,49.7,39.5,20.4,24.3,0.000
15:32:10,12730,20.0,13.7,49.5,1.6,51.3,51.5,51.6,51.5,49.7,39.5,20.4,24.3,0.000
15:32:20,12740,20.1,13.7,49.8,1.7,51.3,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:32:30,12750,20.0,13.7,49.9,1.6,51.2,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:32:40,12760,19.9,13.6,49.5,1.7,51.1,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:32:50,12770,19.9,13.5,49.6,1.5,51.2,51.5,51.6,51.5,49.7,39.5,20.4,24.3,0.000
15:33:00,12780,19.8,13.5,49.8,1.7,51.2,51.5,51.6,51.5,49.7,39.5,20.4,24.3,0.000
15:33:10,12790,19.7,13.5,49.9,1.6,50.9,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:33:20,12800,19.7,13.4,50.0,1.8,51.0,51.5,51.6,51.6,49.7,39.5,20.4,24.3,0.000
15:33:30,12810,19.7,13.5,49.9,1.6,51.1,51.5,51.6,51.5,49.7,39.5,20.4,24.3,0.000
15:33:40,12820,19.8,13.5,50.3,1.7,51.3,51.5,51.6,51.5,49.7,39.5,20.4,24.3,0.000
15:33:50,12830,19.8,13.5,50.2,1.6,51.4,51.5,51.6,51.5,49.7,39.5,20.4,24.3,0.000
15:34:00,12840,19.9,13.6,50.2,1.7,51.4,51.5,51.6,51.5,49.7,39.5,20.4,24.3,0.000
15:34:10,12850,20.0,13.8,50.4,1.6,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:34:20,12860,20.1,13.8,50.1,1.7,51.2,51.5,51.6,51.5,49.7,39.4,20.4,24.3,0.000
15:34:30,12870,20.2,13.8,50.1,1.6,51.3,51.5,51.6,51.5,49.7,39.4,20.4,24.3,0.000
15:34:40,12880,20.2,14.0,50.4,1.7,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:34:50,12890,20.2,13.9,50.3,1.6,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:35:00,12900,20.3,14.0,50.4,1.7,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:35:10,12910,20.3,14.0,50.1,1.6,51.1,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:35:20,12920,20.6,14.2,50.3,1.7,51.0,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:35:30,12930,20.4,14.1,50.1,1.6,50.9,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:35:40,12940,20.4,14.1,50.0,1.8,50.8,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:35:50,12950,20.4,14.1,50.1,1.6,50.8,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:36:00,12960,20.4,14.0,49.8,1.7,51.0,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:36:10,12970,20.4,14.0,50.0,1.6,51.1,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:36:20,12980,20.4,14.1,50.1,1.7,51.0,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:36:30,12990,20.4,14.0,50.0,1.6,51.1,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:36:40,13000,20.3,13.9,49.8,1.7,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:36:50,13010,20.3,13.9,49.7,1.6,51.4,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:37:00,13020,20.2,13.8,49.7,1.7,51.4,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:37:10,13030,20.1,13.7,49.6,1.6,51.3,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:37:20,13040,20.1,13.8,49.7,1.7,51.3,51.5,51.6,51.5,49.7,39.4,20.4,24.3,0.000
15:37:30,13050,20.1,13.7,49.5,1.6,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:37:40,13060,20.0,13.7,49.8,1.8,51.3,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:37:50,13070,19.9,13.6,49.8,1.6,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:38:00,13080,19.9,13.6,49.8,1.7,51.1,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:38:10,13090,19.8,13.6,49.9,1.6,51.1,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:38:20,13100,19.8,13.5,49.9,1.7,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:38:30,13110,19.8,13.5,49.9,1.7,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:38:40,13120,19.8,13.5,50.0,1.7,51.1,51.5,51.5,51.6,49.7,39.4,20.4,24.3,0.000
15:38:50,13130,19.9,13.6,50.0,1.7,51.1,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:39:00,13140,19.9,13.7,50.1,1.6,51.1,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:39:10,13150,20.1,13.8,49.9,1.7,51.1,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:39:20,13160,20.2,13.9,50.1,1.6,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:39:30,13170,20.3,13.9,50.1,1.7,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:39:40,13180,20.3,14.0,50.4,1.6,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:39:50,13190,20.3,14.0,50.2,1.7,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:40:00,13200,20.3,14.0,50.1,1.6,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:40:10,13210,20.4,14.1,50.4,1.7,51.1,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:40:20,13220,20.4,14.1,50.3,1.6,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:40:30,13230,20.5,14.1,50.2,1.8,51.3,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:40:40,13240,20.5,14.1,50.2,1.6,51.4,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:40:50,13250,20.5,14.1,50.0,1.7,51.3,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:41:00,13260,20.5,14.2,50.1,1.6,51.1,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:41:10,13270,20.5,14.1,49.7,1.7,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:41:20,13280,20.4,14.0,49.5,1.6,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:41:30,13290,20.4,14.0,49.8,1.7,51.3,51.5,51.5,51.5,49.6,39.4,20.4,24.2,0.000
15:41:40,13300,20.3,13.9,49.7,1.6,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:41:50,13310,20.3,13.9,49.6,1.7,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:42:00,13320,20.1,13.7,49.6,1.6,51.2,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:42:10,13330,20.1,13.7,49.6,1.7,51.3,51.5,51.5,51.5,49.7,39.3,20.4,24.2,0.000
15:42:20,13340,20.1,13.8,49.7,1.6,51.4,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:42:30,13350,20.1,13.7,49.8,1.7,51.4,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:42:40,13360,20.0,13.7,49.7,1.6,51.4,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:42:50,13370,19.9,13.6,49.8,1.7,51.4,51.5,51.5,51.5,49.7,39.4,20.4,24.2,0.000
15:43:00,13380,19.9,13.5,49.7,1.6,51.4,51.5,51.5,51.5,49.7,39.3,20.4,24.2,0.000
15:43:10,13390,19.9,13.6,50.0,1.8,51.4,51.5,51.5,51.5,49.7,39.3,20.4,24.2,0.000
15:43:20,13400,19.9,13.6,49.9,1.6,51.4,51.5,51.5,51.5,49.7,39.3,20.4,24.3,0.000
15:43:30,13410,19.8,13.5,49.8,1.7,51.4,51.5,51.5,51.5,49.7,39.3,20.4,24.3,0.000
15:43:40,13420,19.8,13.5,50.0,1.6,51.4,51.4,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:43:50,13430,19.8,13.6,50.3,1.7,51.4,51.5,51.5,51.5,49.7,39.4,20.4,24.3,0.000
15:44:00,13440,19.9,13.6,50.0,1.6,51.4,51.5,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:44:10,13450,20.1,13.8,50.0,1.8,51.4,51.5,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:44:20,13460,20.2,13.9,50.3,1.6,51.5,51.5,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:44:30,13470,20.2,13.9,50.1,1.8,51.5,51.5,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:44:40,13480,20.3,14.0,50.2,1.6,51.4,51.5,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:44:50,13490,20.2,13.9,50.3,1.8,51.3,51.5,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:45:00,13500,20.3,13.9,50.0,1.6,51.3,51.5,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:45:10,13510,20.4,14.1,50.2,1.8,51.3,51.5,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:45:20,13520,20.4,14.1,50.1,1.6,51.2,51.5,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:45:30,13530,20.5,14.1,50.1,1.8,51.3,51.5,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:45:40,13540,20.5,14.1,50.0,1.6,51.4,51.5,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:45:50,13550,20.5,14.1,50.0,1.8,51.4,51.5,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:46:00,13560,20.4,14.1,49.9,1.6,51.5,51.5,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:46:10,13570,20.4,14.0,50.0,1.8,51.4,51.5,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:46:20,13580,20.3,14.0,49.8,1.6,51.3,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:46:30,13590,20.3,13.9,49.7,1.8,51.1,51.5,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:46:40,13600,20.3,13.9,49.5,1.6,51.0,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:46:50,13610,20.2,13.8,49.7,1.8,50.7,51.5,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:47:00,13620,20.2,13.8,49.7,1.6,50.7,51.5,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:47:10,13630,20.1,13.7,49.9,1.8,50.7,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:47:20,13640,20.0,13.7,49.8,1.6,50.7,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:47:30,13650,20.0,13.7,49.7,1.8,51.0,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:47:40,13660,19.9,13.6,49.9,1.6,51.2,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:47:50,13670,19.9,13.6,49.7,1.7,51.2,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:48:00,13680,19.8,13.5,50.0,1.6,51.0,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:48:10,13690,19.8,13.5,49.8,1.8,51.0,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:48:20,13700,19.8,13.5,50.1,1.6,51.2,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:48:30,13710,19.8,13.5,50.0,1.7,51.3,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:48:40,13720,19.8,13.6,50.2,1.6,51.3,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:48:50,13730,19.9,13.7,50.2,1.7,51.4,51.4,51.5,51.5,49.6,39.3,20.5,24.3,0.000
15:49:00,13740,20.0,13.7,50.2,1.6,51.3,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:49:10,13750,20.1,13.8,50.1,1.8,51.2,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:49:20,13760,20.2,14.0,50.3,1.6,51.2,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:49:30,13770,20.3,14.0,50.2,1.7,51.1,51.4,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:49:40,13780,20.3,14.0,50.4,1.5,51.1,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:49:50,13790,20.3,14.0,50.3,1.7,51.1,51.4,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:50:00,13800,20.4,14.1,50.5,1.6,51.1,51.4,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:50:10,13810,20.5,14.2,50.2,1.7,51.1,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:50:20,13820,20.5,14.2,50.0,1.6,51.2,51.4,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:50:30,13830,20.5,14.2,50.1,1.7,51.1,51.4,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:50:40,13840,20.5,14.1,49.9,1.6,51.1,51.4,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:50:50,13850,20.5,14.1,49.9,1.7,51.2,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:51:00,13860,20.5,14.1,50.1,1.6,51.3,51.4,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:51:10,13870,20.5,14.1,50.0,1.8,51.3,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:51:20,13880,20.4,14.0,49.9,1.7,51.3,51.4,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:51:30,13890,20.3,14.0,49.9,1.7,51.3,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:51:40,13900,20.3,13.9,49.9,1.6,51.2,51.4,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:51:50,13910,20.2,13.9,49.8,1.7,51.2,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:52:00,13920,20.2,13.8,49.7,1.6,51.3,51.4,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:52:10,13930,20.1,13.8,49.7,1.7,51.4,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:52:20,13940,20.0,13.7,49.7,1.6,51.4,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:52:30,13950,20.0,13.7,49.8,1.7,51.3,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:52:40,13960,19.9,13.6,49.9,1.6,51.2,51.4,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:52:50,13970,19.9,13.6,50.0,1.7,51.2,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:53:00,13980,19.9,13.6,49.9,1.6,51.2,51.4,51.5,51.5,49.6,39.3,20.5,24.3,0.000
15:53:10,13990,19.8,13.5,50.1,1.7,51.0,51.4,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:53:20,14000,19.7,13.5,50.0,1.6,51.1,51.4,51.5,51.5,49.6,39.3,20.4,24.3,0.000
15:53:30,14010,19.8,13.5,50.1,1.7,51.0,51.4,51.5,51.5,49.6,39.2,20.5,24.3,0.000
15:53:40,14020,19.7,13.5,50.2,1.6,51.2,51.4,51.5,51.5,49.6,39.3,20.5,24.3,0.000
15:53:50,14030,19.8,13.5,50.2,1.7,51.2,51.4,51.5,51.4,49.6,39.2,20.4,24.2,0.000
15:54:00,14040,19.7,13.5,50.1,1.6,51.0,51.4,51.5,51.4,49.6,39.3,20.4,24.3,0.000
15:54:10,14050,19.8,13.6,50.4,1.7,51.0,51.4,51.5,51.5,49.6,39.3,20.5,24.3,0.000
15:54:20,14060,20.0,13.7,50.5,1.6,51.0,51.4,51.5,51.5,49.6,39.3,20.4,24.2,0.000
15:54:30,14070,20.1,13.8,50.4,1.7,51.0,51.4,51.5,51.4,49.6,39.3,20.5,24.3,0.000
15:54:40,14080,20.1,13.8,50.6,1.6,50.9,51.4,51.4,51.5,49.6,39.2,20.5,24.3,0.000
15:54:50,14090,20.1,13.9,50.4,1.7,50.9,51.4,51.4,51.4,49.6,39.2,20.4,24.3,0.000
15:55:00,14100,20.2,13.9,50.5,1.6,51.0,51.4,51.5,51.4,49.6,39.2,20.4,24.3,0.000
15:55:10,14110,20.3,14.0,50.3,1.8,51.1,51.4,51.5,51.5,49.6,39.2,20.4,24.2,0.000
15:55:20,14120,20.3,14.0,50.4,1.6,51.2,51.4,51.5,51.4,49.6,39.2,20.4,24.3,0.000
15:55:30,14130,20.4,14.1,50.4,1.7,51.2,51.4,51.4,51.4,49.6,39.2,20.4,24.2,0.000
15:55:40,14140,20.4,14.1,50.1,1.6,51.2,51.4,51.5,51.5,49.6,39.2,20.4,24.3,0.000
15:55:50,14150,20.5,14.1,50.2,1.7,51.2,51.4,51.5,51.5,49.6,39.2,20.5,24.3,0.000
15:56:00,14160,20.5,14.1,50.1,1.6,51.0,51.4,51.5,51.5,49.6,39.2,20.5,24.3,0.000
15:56:10,14170,20.5,14.1,50.1,1.7,51.1,51.4,51.5,51.5,49.6,39.2,20.5,24.3,0.000
15:56:20,14180,20.5,14.1,50.0,1.7,51.2,51.4,51.5,51.4,49.6,39.2,20.4,24.3,0.000
15:56:30,14190,20.5,14.1,49.7,1.7,51.2,51.4,51.5,51.5,49.6,39.2,20.4,24.2,0.000
15:56:40,14200,20.5,14.1,49.9,1.7,51.0,51.4,51.5,51.5,49.6,39.2,20.5,24.3,0.000
15:56:50,14210,20.4,14.0,49.9,1.6,51.1,51.4,51.4,51.4,49.6,39.2,20.4,24.3,0.000
15:57:00,14220,20.3,14.0,49.8,1.7,51.2,51.4,51.4,51.4,49.6,39.2,20.5,24.3,0.000
15:57:10,14230,20.2,13.9,49.7,1.6,51.2,51.4,51.4,51.4,49.5,39.2,20.4,24.2,0.000
15:57:20,14240,20.2,13.8,49.6,1.7,51.2,51.4,51.5,51.4,49.6,39.2,20.5,24.3,0.000
15:57:30,14250,20.1,13.7,49.7,1.6,51.1,51.4,51.5,51.4,49.6,39.2,20.5,24.3,0.000
15:57:40,14260,20.1,13.7,49.7,1.7,51.0,51.4,51.5,51.4,49.6,39.2,20.5,24.3,0.000
15:57:50,14270,20.0,13.7,49.9,1.6,50.9,51.4,51.4,51.4,49.5,39.2,20.4,24.3,0.000
15:58:00,14280,19.9,13.6,49.5,1.7,50.8,51.4,51.4,51.4,49.5,39.2,20.4,24.3,0.000
15:58:10,14290,19.9,13.6,49.7,1.6,50.8,51.4,51.5,51.4,49.6,39.2,20.5,24.3,0.000
15:58:20,14300,20.0,13.6,49.7,1.7,50.9,51.4,51.5,51.4,49.5,39.2,20.5,24.3,0.000
15:58:30,14310,19.9,13.6,49.9,1.6,50.9,51.4,51.4,51.4,49.5,39.2,20.4,24.2,0.000
15:58:40,14320,19.8,13.6,50.0,1.7,51.0,51.3,51.4,51.4,49.5,39.2,20.5,24.3,0.000
15:58:50,14330,19.8,13.5,49.8,1.6,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
15:59:00,14340,19.9,13.6,50.1,1.7,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
15:59:10,14350,19.9,13.6,49.9,1.5,51.2,51.4,51.5,51.4,49.5,39.2,20.5,24.3,0.000
15:59:20,14360,20.0,13.7,50.1,1.7,51.2,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
15:59:30,14370,20.2,13.8,50.0,1.6,51.2,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
15:59:40,14380,20.1,13.8,50.1,1.7,51.2,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
15:59:50,14390,20.2,13.9,50.0,1.6,51.2,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:00:00,14400,20.3,13.9,50.1,1.7,51.2,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:00:10,14410,20.4,14.0,50.0,1.6,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:00:20,14420,20.4,14.1,49.9,1.7,51.1,51.4,51.4,51.4,49.6,39.2,20.5,24.3,0.000
16:00:30,14430,20.5,14.1,50.2,1.6,51.2,51.4,51.4,51.4,49.6,39.2,20.5,24.3,0.000
16:00:40,14440,20.5,14.1,50.0,1.7,51.2,51.4,51.4,51.4,49.5,39.2,20.4,24.2,0.000
16:00:50,14450,20.5,14.1,50.1,1.6,51.2,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:01:00,14460,20.5,14.1,49.8,1.7,51.2,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:01:10,14470,20.5,14.1,49.8,1.6,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:01:20,14480,20.5,14.1,49.6,1.8,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:01:30,14490,20.4,14.0,49.7,1.6,51.0,51.4,51.4,51.4,49.5,39.2,20.4,24.2,0.000
16:01:40,14500,20.4,14.0,49.5,1.7,51.0,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:01:50,14510,20.3,13.9,49.6,1.6,51.0,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:02:00,14520,20.3,13.9,49.7,1.8,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:02:10,14530,20.2,13.9,49.7,1.6,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:02:20,14540,20.2,13.8,49.6,1.8,51.1,51.4,51.4,51.4,49.5,39.2,20.4,24.2,0.000
16:02:30,14550,20.0,13.6,49.6,1.6,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:02:40,14560,20.0,13.6,49.4,1.7,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:02:50,14570,20.0,13.6,49.5,1.5,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:03:00,14580,19.9,13.6,49.8,1.7,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:03:10,14590,19.8,13.5,49.5,1.6,51.0,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:03:20,14600,19.9,13.5,49.7,1.7,50.9,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:03:30,14610,19.9,13.6,49.7,1.6,51.1,51.3,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:03:40,14620,19.8,13.5,49.9,1.7,51.2,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:03:50,14630,19.7,13.5,50.0,1.6,51.2,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:04:00,14640,19.8,13.5,49.7,1.7,51.2,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:04:10,14650,19.9,13.6,49.9,1.6,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:04:20,14660,20.0,13.7,50.2,1.7,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:04:30,14670,20.1,13.8,50.0,1.6,51.1,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:04:40,14680,20.3,14.0,50.2,1.7,51.0,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:04:50,14690,20.3,14.0,50.2,1.6,51.0,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:05:00,14700,20.3,14.0,50.3,1.7,51.0,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:05:10,14710,20.3,14.0,50.2,1.6,50.9,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:05:20,14720,20.3,14.0,50.2,1.7,51.0,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:05:30,14730,20.4,14.0,50.1,1.6,51.1,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:05:40,14740,20.4,14.0,49.9,1.7,51.1,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:05:50,14750,20.4,14.1,50.0,1.6,51.1,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:06:00,14760,20.4,14.0,49.8,1.7,51.0,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:06:10,14770,20.5,14.1,50.0,1.6,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:06:20,14780,20.4,14.1,50.0,1.7,51.1,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:06:30,14790,20.4,14.0,49.9,1.6,51.1,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:06:40,14800,20.3,13.9,49.6,1.7,51.0,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:06:50,14810,20.2,13.9,49.8,1.6,50.9,51.3,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:07:00,14820,20.1,13.8,49.6,1.7,51.0,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:07:10,14830,20.1,13.8,50.0,1.6,51.1,51.3,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:07:20,14840,20.0,13.7,49.7,1.7,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:07:30,14850,19.9,13.6,49.8,1.6,51.1,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:07:40,14860,19.9,13.6,49.9,1.7,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:07:50,14870,19.8,13.5,49.9,1.6,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:08:00,14880,19.8,13.5,50.0,1.7,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:08:10,14890,19.8,13.6,49.9,1.6,51.0,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:08:20,14900,19.9,13.6,50.1,1.8,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:08:30,14910,19.9,13.6,50.0,1.6,51.2,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:08:40,14920,20.0,13.7,50.0,1.7,51.1,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:08:50,14930,20.1,13.8,50.1,1.6,51.1,51.3,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:09:00,14940,20.1,13.8,49.9,1.8,51.0,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:09:10,14950,20.3,13.9,50.1,1.6,51.0,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:09:20,14960,20.2,13.9,50.0,1.8,51.0,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:09:30,14970,20.2,13.9,50.1,1.6,51.0,51.4,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:09:40,14980,20.3,14.0,50.1,1.7,51.0,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:09:50,14990,20.5,14.1,49.9,1.5,51.0,51.4,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:10:00,15000,20.5,14.1,50.1,1.7,51.0,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:10:10,15010,20.5,14.1,50.1,1.6,51.1,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:10:20,15020,20.5,14.1,49.9,1.7,51.0,51.3,51.4,51.4,49.5,39.1,20.5,24.2,0.000
16:10:30,15030,20.5,14.1,50.0,1.6,51.1,51.3,51.4,51.4,49.5,39.1,20.5,24.2,0.000
16:10:40,15040,20.5,14.1,50.0,1.7,51.0,51.3,51.4,51.4,49.5,39.1,20.5,24.2,0.000
16:10:50,15050,20.5,14.1,49.7,1.6,51.0,51.3,51.4,51.4,49.5,39.2,20.5,24.3,0.000
16:11:00,15060,20.4,14.0,49.7,1.7,51.1,51.3,51.4,51.4,49.5,39.2,20.5,24.2,0.000
16:11:10,15070,20.4,14.0,49.6,1.6,51.1,51.3,51.4,51.4,49.4,39.2,20.5,24.2,0.000
16:11:20,15080,20.3,13.9,49.4,1.7,51.1,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:11:30,15090,20.3,13.9,49.7,1.6,51.1,51.3,51.4,51.4,49.4,39.2,20.5,24.3,0.000
16:11:40,15100,20.1,13.8,49.6,1.7,51.0,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:11:50,15110,20.2,13.8,49.6,1.7,51.0,51.4,51.4,51.4,49.4,39.2,20.5,24.3,0.000
16:12:00,15120,20.2,13.8,49.4,1.6,51.1,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:12:10,15130,20.1,13.7,49.8,1.7,51.1,51.3,51.4,51.4,49.4,39.1,20.5,24.3,0.000
16:12:20,15140,20.0,13.6,49.5,1.6,51.2,51.3,51.4,51.4,49.4,39.1,20.5,24.3,0.000
16:12:30,15150,19.9,13.6,49.6,1.7,51.2,51.3,51.4,51.4,49.4,39.1,20.5,24.3,0.000
16:12:40,15160,19.9,13.6,49.6,1.5,51.2,51.3,51.4,51.4,49.4,39.2,20.5,24.3,0.000
16:12:50,15170,19.9,13.5,49.5,1.7,51.2,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:13:00,15180,19.8,13.5,49.9,1.5,51.2,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:13:10,15190,19.8,13.5,49.9,1.7,51.2,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:13:20,15200,19.7,13.5,50.0,1.6,51.2,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:13:30,15210,19.8,13.5,50.0,1.7,51.2,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:13:40,15220,19.8,13.5,50.0,1.6,51.2,51.3,51.4,51.4,49.4,39.2,20.5,24.2,0.000
16:13:50,15230,19.9,13.6,50.1,1.7,51.2,51.3,51.4,51.4,49.4,39.2,20.5,24.2,0.000
16:14:00,15240,20.1,13.8,50.2,1.6,51.2,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:14:10,15250,20.1,13.9,50.3,1.7,51.2,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:14:20,15260,20.2,13.8,50.0,1.6,51.3,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:14:30,15270,20.2,13.9,50.3,1.7,51.3,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:14:40,15280,20.2,13.9,50.2,1.6,51.2,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:14:50,15290,20.4,14.1,50.4,1.7,51.2,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:15:00,15300,20.5,14.1,50.2,1.6,51.2,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:15:10,15310,20.5,14.1,50.2,1.7,51.1,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:15:20,15320,20.4,14.1,50.0,1.5,51.1,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:15:30,15330,20.4,14.1,50.1,1.7,51.1,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:15:40,15340,20.5,14.1,50.0,1.6,51.1,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:15:50,15350,20.5,14.1,49.9,1.7,51.1,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:16:00,15360,20.5,14.1,49.9,1.6,51.1,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:16:10,15370,20.4,14.1,50.0,1.7,51.1,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:16:20,15380,20.4,14.0,49.9,1.6,51.1,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:16:30,15390,20.3,14.0,49.9,1.7,51.2,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:16:40,15400,20.4,14.0,49.7,1.6,51.2,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:16:50,15410,20.3,13.9,49.7,1.7,51.3,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:17:00,15420,20.2,13.8,49.9,1.6,51.2,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:17:10,15430,20.1,13.7,49.6,1.7,51.1,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:17:20,15440,20.0,13.6,49.7,1.6,51.2,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:17:30,15450,20.0,13.6,49.7,1.7,51.2,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:17:40,15460,20.0,13.7,50.0,1.6,51.2,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:17:50,15470,19.9,13.6,49.8,1.7,51.1,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:18:00,15480,19.8,13.5,49.8,1.4,51.1,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:18:10,15490,19.8,13.5,49.9,1.7,51.0,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:18:20,15500,19.8,13.5,50.1,1.6,51.0,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:18:30,15510,19.8,13.5,49.9,1.7,51.0,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:18:40,15520,19.8,13.5,50.2,1.6,51.1,51.3,51.4,51.4,49.4,39.1,20.5,24.2,0.000
16:18:50,15530,19.9,13.6,50.3,1.7,51.1,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:19:00,15540,20.0,13.7,50.3,1.6,51.1,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:19:10,15550,20.0,13.8,50.2,1.7,51.1,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:19:20,15560,20.2,13.9,50.3,1.6,51.2,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:19:30,15570,20.1,13.9,50.3,1.7,51.2,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:19:40,15580,20.1,13.8,50.4,1.6,51.1,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:19:50,15590,20.2,13.9,50.2,1.7,51.1,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:20:00,15600,20.3,14.0,50.2,1.7,51.0,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:20:10,15610,20.4,14.1,50.1,1.7,51.0,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:20:20,15620,20.5,14.1,50.1,1.6,51.0,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:20:30,15630,20.5,14.2,50.4,1.8,51.0,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:20:40,15640,20.4,14.1,50.0,1.6,51.1,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:20:50,15650,20.4,14.0,50.1,1.8,51.0,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:21:00,15660,20.5,14.1,49.7,1.6,51.0,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:21:10,15670,20.4,14.1,49.9,1.8,51.1,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:21:20,15680,20.4,14.1,50.0,1.6,51.1,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:21:30,15690,20.3,13.9,49.7,1.8,51.1,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:21:40,15700,20.3,13.9,49.7,1.6,51.0,51.3,51.4,51.3,49.4,39.1,20.5,24.2,0.000
16:21:50,15710,20.2,13.8,49.6,1.8,50.9,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:22:00,15720,20.1,13.8,49.7,1.6,51.1,51.3,51.3,51.4,49.4,39.1,20.5,24.2,0.000
16:22:10,15730,20.1,13.7,49.3,1.7,51.1,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:22:20,15740,20.1,13.7,49.7,1.6,51.1,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:22:30,15750,20.0,13.7,49.6,1.8,51.1,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:22:40,15760,19.9,13.6,49.6,1.6,51.2,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:22:50,15770,19.9,13.6,49.9,1.8,51.1,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:23:00,15780,19.8,13.5,49.8,1.6,51.0,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:23:10,15790,19.8,13.5,49.8,1.8,51.1,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:23:20,15800,19.7,13.4,49.9,1.6,51.2,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:23:30,15810,19.7,13.4,50.1,1.8,51.3,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:23:40,15820,19.7,13.5,49.8,1.6,51.2,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:23:50,15830,19.7,13.5,49.9,1.8,51.2,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:24:00,15840,19.8,13.5,50.1,1.6,51.2,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:24:10,15850,20.1,13.8,50.2,1.8,51.3,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:24:20,15860,20.1,13.8,50.2,1.6,51.3,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:24:30,15870,20.2,13.9,50.1,1.8,51.3,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:24:40,15880,20.2,13.9,50.2,1.6,51.3,51.3,51.3,51.3,49.4,39.1,20.5,24.2,0.000
16:24:50,15890,20.2,13.9,50.1,1.8,51.2,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:25:00,15900,20.3,14.0,50.3,1.6,51.2,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:25:10,15910,20.4,14.0,50.0,1.7,51.1,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:25:20,15920,20.4,14.1,50.1,1.6,51.1,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:25:30,15930,20.4,14.1,50.1,1.7,51.0,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:25:40,15940,20.4,14.0,50.0,1.6,51.0,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:25:50,15950,20.5,14.1,50.2,1.7,51.0,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:26:00,15960,20.5,14.1,50.0,1.6,50.9,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:26:10,15970,20.5,14.1,50.1,1.7,50.9,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:26:20,15980,20.4,14.0,49.6,1.6,50.9,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:26:30,15990,20.4,14.0,49.6,1.7,50.9,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:26:40,16000,20.4,14.0,49.5,1.6,50.9,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:26:50,16010,20.4,14.0,49.7,1.8,50.9,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:27:00,16020,20.3,13.9,49.4,1.6,51.0,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:27:10,16030,20.2,13.8,49.5,1.7,51.0,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:27:20,16040,20.1,13.8,49.6,1.6,51.0,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:27:30,16050,20.1,13.7,49.7,1.8,50.9,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:27:40,16060,20.0,13.6,49.4,1.6,50.9,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:27:50,16070,20.0,13.6,49.4,1.7,50.9,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:28:00,16080,19.9,13.6,49.7,1.6,50.9,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:28:10,16090,19.8,13.5,49.8,1.7,51.0,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:28:20,16100,19.7,13.4,49.8,1.6,51.1,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:28:30,16110,19.8,13.5,49.7,1.7,51.1,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:28:40,16120,19.8,13.5,49.7,1.6,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:28:50,16130,19.8,13.5,49.7,1.7,51.0,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:29:00,16140,19.8,13.5,49.9,1.6,51.0,51.3,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:29:10,16150,19.9,13.6,49.9,1.7,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:29:20,16160,20.0,13.7,50.1,1.7,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:29:30,16170,20.1,13.9,50.2,1.6,51.0,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:29:40,16180,20.2,13.9,50.3,1.7,50.9,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:29:50,16190,20.2,13.9,50.2,1.6,51.0,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:30:00,16200,20.2,13.9,50.2,1.7,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:30:10,16210,20.2,13.9,50.0,1.6,51.0,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:30:20,16220,20.4,14.1,50.2,1.7,50.9,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:30:30,16230,20.5,14.1,50.2,1.6,50.9,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:30:40,16240,20.6,14.2,50.0,1.7,51.0,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:30:50,16250,20.6,14.2,50.1,1.6,51.0,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:31:00,16260,20.5,14.1,50.0,1.7,51.0,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:31:10,16270,20.5,14.0,49.7,1.6,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:31:20,16280,20.5,14.1,49.9,1.7,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:31:30,16290,20.5,14.1,49.8,1.6,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:31:40,16300,20.4,14.0,49.7,1.7,51.2,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:31:50,16310,20.3,13.9,49.8,1.6,51.2,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:32:00,16320,20.2,13.9,49.6,1.8,51.2,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:32:10,16330,20.2,13.8,49.4,1.6,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:32:20,16340,20.1,13.8,49.8,1.7,51.0,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:32:30,16350,20.0,13.7,49.6,1.6,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:32:40,16360,20.0,13.6,49.7,1.7,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:32:50,16370,19.9,13.6,49.8,1.5,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:33:00,16380,19.9,13.6,49.7,1.7,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:33:10,16390,19.9,13.5,49.6,1.6,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:33:20,16400,19.8,13.5,49.9,1.7,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:33:30,16410,19.8,13.5,49.9,1.6,51.0,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:33:40,16420,19.8,13.5,50.0,1.7,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:33:50,16430,19.8,13.5,49.9,1.6,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:34:00,16440,20.0,13.7,50.0,1.7,51.1,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:34:10,16450,20.0,13.8,50.1,1.5,51.1,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:34:20,16460,20.2,13.8,49.9,1.7,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:34:30,16470,20.2,13.9,50.1,1.6,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:34:40,16480,20.2,13.9,49.9,1.8,51.0,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:34:50,16490,20.3,13.9,49.9,1.6,50.9,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:35:00,16500,20.3,14.0,50.3,1.7,50.9,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:35:10,16510,20.4,14.0,50.1,1.6,50.9,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:35:20,16520,20.5,14.1,49.8,1.7,50.9,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:35:30,16530,20.4,14.1,50.0,1.6,50.9,51.2,51.3,51.3,49.3,39.1,20.5,24.2,0.000
16:35:40,16540,20.4,14.0,49.9,1.7,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:35:50,16550,20.4,14.1,50.0,1.6,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:36:00,16560,20.4,14.0,49.8,1.6,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:36:10,16570,20.5,14.1,49.9,1.6,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:36:20,16580,20.4,14.1,50.0,1.7,50.9,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:36:30,16590,20.4,14.0,49.9,1.6,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:36:40,16600,20.4,14.0,49.7,1.7,51.1,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:36:50,16610,20.3,14.0,49.9,1.6,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:37:00,16620,20.2,13.9,49.7,1.6,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:37:10,16630,20.2,13.9,50.0,1.6,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:37:20,16640,20.1,13.8,49.9,1.7,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:37:30,16650,20.1,13.7,49.8,1.6,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:37:40,16660,20.0,13.7,49.8,1.7,50.8,51.2,51.3,51.2,49.2,39.1,20.5,24.2,0.000
16:37:50,16670,19.9,13.6,49.9,1.5,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:38:00,16680,19.8,13.5,50.0,1.7,50.9,51.2,51.3,51.3,49.2,39.1,20.5,24.3,0.000
16:38:10,16690,19.8,13.5,49.8,1.6,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:38:20,16700,19.8,13.5,49.8,1.8,51.1,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:38:30,16710,19.8,13.5,50.1,1.6,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:38:40,16720,19.8,13.6,50.3,1.7,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:38:50,16730,19.9,13.6,50.3,1.6,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:39:00,16740,19.8,13.6,50.1,1.8,51.1,51.2,51.3,51.2,49.2,39.1,20.5,24.2,0.000
16:39:10,16750,19.9,13.7,50.5,1.6,51.1,51.2,51.3,51.3,49.2,39.1,20.6,24.2,0.000
16:39:20,16760,20.1,13.8,50.2,1.7,51.1,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:39:30,16770,20.3,14.0,50.5,1.6,51.0,51.2,51.3,51.3,49.2,39.1,20.6,24.2,0.000
16:39:40,16780,20.2,13.9,50.3,1.8,51.0,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:39:50,16790,20.3,14.0,50.5,1.6,50.9,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:40:00,16800,20.3,14.0,50.4,1.7,50.9,51.2,51.3,51.2,49.2,39.1,20.5,24.2,0.000
16:40:10,16810,20.4,14.1,50.4,1.6,51.0,51.2,51.3,51.2,49.2,39.1,20.5,24.2,0.000
16:40:20,16820,20.5,14.2,50.3,1.7,50.9,51.2,51.3,51.2,49.2,39.1,20.5,24.2,0.000
16:40:30,16830,20.5,14.2,50.2,1.6,50.9,51.2,51.3,51.2,49.2,39.1,20.5,24.2,0.000
16:40:40,16840,20.5,14.2,50.2,1.7,50.9,51.2,51.3,51.2,49.2,39.1,20.5,24.2,0.000
16:40:50,16850,20.4,14.1,50.0,1.6,50.8,51.2,51.3,51.2,49.2,39.1,20.5,24.2,0.000
16:41:00,16860,20.4,14.1,50.2,1.7,50.8,51.2,51.3,51.2,49.2,39.1,20.5,24.2,0.000
16:41:10,16870,20.5,14.1,50.3,1.6,50.8,51.2,51.3,51.3,49.2,39.1,20.5,24.2,0.000
16:41:20,16880,20.5,14.1,49.9,1.7,50.9,51.2,51.3,51.2,49.2,39.1,20.5,24.2,0.000
16:41:30,16890,20.5,14.1,50.1,1.6,50.9,51.2,51.3,51.2,49.2,39.1,20.5,24.2,0.000
16:41:40,16900,20.4,14.1,50.1,1.7,50.9,51.2,51.2,51.2,49.2,39.1,20.5,24.2,0.000
16:41:50,16910,20.4,14.0,49.8,1.6,50.9,51.2,51.3,51.2,49.2,39.1,20.5,24.2,0.000
16:42:00,16920,20.3,14.0,49.9,1.7,50.9,51.2,51.3,51.2,49.2,39.1,20.6,24.3,0.000
16:42:10,16930,20.3,13.9,49.9,1.6,50.9,51.2,51.3,51.2,49.2,39.1,20.5,24.3,0.000
16:42:20,16940,20.3,14.0,49.9,1.7,50.9,51.2,51.3,51.2,49.2,39.1,20.5,24.3,0.000
16:42:30,16950,20.1,13.8,50.0,1.6,50.9,51.2,51.2,51.2,49.2,39.1,20.5,24.3,0.000
16:42:40,16960,20.0,13.7,49.8,1.7,50.9,51.2,51.2,51.2,49.2,39.1,20.5,24.3,0.000
16:42:50,16970,20.0,13.6,49.7,1.6,51.0,51.2,51.3,51.2,49.2,39.1,20.5,24.3,0.000
16:43:00,16980,19.9,13.6,49.9,1.7,51.0,51.2,51.3,51.2,49.2,39.1,20.6,24.3,0.000
16:43:10,16990,19.9,13.6,49.8,1.5,51.0,51.2,51.2,51.2,49.2,39.1,20.5,24.3,0.000
16:43:20,17000,19.7,13.5,50.0,1.7,50.9,51.2,51.3,51.2,49.2,39.1,20.5,24.3,0.000
16:43:30,17010,19.7,13.5,50.1,1.6,50.9,51.2,51.2,51.2,49.2,39.1,20.5,24.3,0.000
16:43:40,17020,19.8,13.5,49.9,1.7,50.8,51.2,51.2,51.2,49.2,39.1,20.5,24.3,0.000
16:43:50,17030,19.7,13.5,50.0,1.6,50.8,51.2,51.2,51.2,49.2,39.1,20.5,24.3,0.000
16:44:00,17040,19.8,13.5,50.1,1.7,50.8,51.2,51.2,51.2,49.2,39.1,20.6,24.3,0.000
16:44:10,17050,19.8,13.5,50.2,1.6,50.9,51.2,51.2,51.2,49.2,39.1,20.6,24.3,0.000
16:44:20,17060,19.7,13.5,50.1,1.7,50.9,51.2,51.2,51.2,49.2,39.1,20.5,24.3,0.000
16:44:30,17070,19.8,13.6,50.4,1.7,50.9,51.2,51.2,51.2,49.2,39.1,20.6,24.3,0.000
16:44:40,17080,20.0,13.8,50.6,1.7,51.0,51.2,51.2,51.2,49.2,39.1,20.5,24.3,0.000
16:44:50,17090,20.1,13.8,50.3,1.7,51.0,51.2,51.2,51.2,49.2,39.1,20.6,24.3,0.000
16:45:00,17100,20.2,13.9,50.7,1.6,51.0,51.2,51.2,51.2,49.2,39.1,20.5,24.3,0.000
16:45:10,17110,20.2,14.0,50.7,1.7,51.1,51.2,51.2,51.2,49.2,39.1,20.6,24.3,0.000
16:45:20,17120,20.2,13.9,50.4,1.6,51.0,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:45:30,17130,20.3,14.0,50.4,1.8,51.0,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:45:40,17140,20.4,14.1,50.4,1.6,51.0,51.2,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:45:50,17150,20.5,14.2,50.3,1.7,51.0,51.2,51.2,51.2,49.2,39.1,20.6,24.3,0.000
16:46:00,17160,20.5,14.2,50.4,1.5,50.9,51.2,51.2,51.2,49.2,39.1,20.5,24.2,0.000
16:46:10,17170,20.4,14.1,50.3,1.7,50.9,51.2,51.2,51.2,49.2,39.1,20.6,24.3,0.000
16:46:20,17180,20.4,14.1,50.3,1.6,50.9,51.2,51.2,51.2,49.2,39.1,20.5,24.3,0.000
16:46:30,17190,20.5,14.1,50.1,1.7,50.9,51.2,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:46:40,17200,20.5,14.1,50.2,1.6,50.9,51.2,51.2,51.2,49.2,39.1,20.6,24.3,0.000
16:46:50,17210,20.5,14.1,49.8,1.7,50.9,51.2,51.2,51.2,49.2,39.1,20.5,24.3,0.000
16:47:00,17220,20.4,14.1,49.9,1.6,50.8,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:47:10,17230,20.4,14.0,50.1,1.8,50.8,51.2,51.2,51.2,49.1,39.1,20.5,24.2,0.000
16:47:20,17240,20.3,14.0,49.8,1.6,50.9,51.2,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:47:30,17250,20.2,13.8,49.7,1.7,50.9,51.2,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:47:40,17260,20.1,13.8,49.9,1.6,50.9,51.2,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:47:50,17270,20.1,13.7,49.5,1.7,50.9,51.2,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:48:00,17280,20.0,13.7,49.6,1.6,51.0,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:48:10,17290,20.0,13.7,49.8,1.7,50.9,51.2,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:48:20,17300,20.0,13.6,49.7,1.6,50.9,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:48:30,17310,19.9,13.6,49.7,1.7,51.0,51.1,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:48:40,17320,19.8,13.5,50.0,1.6,50.9,51.1,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:48:50,17330,19.8,13.6,50.0,1.7,50.9,51.2,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:49:00,17340,19.8,13.5,50.0,1.6,50.9,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:49:10,17350,19.8,13.5,50.0,1.7,50.9,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:49:20,17360,19.8,13.6,50.1,1.6,51.0,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:49:30,17370,19.9,13.7,50.1,1.7,51.0,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:49:40,17380,20.0,13.7,50.0,1.6,51.1,51.1,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:49:50,17390,20.1,13.8,50.1,1.7,51.1,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:50:00,17400,20.1,13.8,50.0,1.6,51.1,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:50:10,17410,20.1,13.8,50.2,1.7,51.1,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:50:20,17420,20.2,13.8,49.9,1.6,51.1,51.1,51.2,51.2,49.1,39.1,20.5,24.2,0.000
16:50:30,17430,20.2,13.9,50.0,1.7,51.1,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:50:40,17440,20.3,14.0,50.0,1.5,51.1,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:50:50,17450,20.4,14.0,50.0,1.8,51.2,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:51:00,17460,20.4,14.0,49.8,1.6,51.2,51.2,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:51:10,17470,20.5,14.1,50.1,1.7,51.2,51.2,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:51:20,17480,20.4,14.1,49.9,1.6,51.1,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:51:30,17490,20.5,14.1,49.9,1.7,51.1,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:51:40,17500,20.5,14.1,49.6,1.6,51.0,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:51:50,17510,20.4,14.0,49.5,1.7,51.0,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:52:00,17520,20.4,14.0,49.7,1.6,51.0,51.1,51.2,51.2,49.1,39.0,20.5,24.3,0.000
16:52:10,17530,20.4,13.9,49.3,1.7,50.9,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:52:20,17540,20.3,13.9,49.6,1.6,50.9,51.1,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:52:30,17550,20.2,13.8,49.2,1.6,50.9,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:52:40,17560,20.2,13.7,49.3,1.6,50.8,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:52:50,17570,20.1,13.7,49.5,1.6,50.8,51.1,51.2,51.2,49.1,39.1,20.5,24.3,0.000
16:53:00,17580,19.9,13.5,49.3,1.6,50.7,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:53:10,17590,19.9,13.5,49.3,1.7,50.7,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:53:20,17600,19.9,13.5,49.5,1.6,50.7,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:53:30,17610,19.9,13.5,49.6,1.7,50.8,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:53:40,17620,19.9,13.5,49.6,1.6,50.8,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:53:50,17630,19.9,13.6,49.7,1.7,50.8,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:54:00,17640,19.9,13.6,49.7,1.6,50.8,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:54:10,17650,19.9,13.6,49.9,1.7,50.7,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:54:20,17660,19.9,13.6,49.8,1.6,50.6,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:54:30,17670,20.0,13.7,49.8,1.8,50.7,51.2,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:54:40,17680,20.2,13.8,50.1,1.6,50.8,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:54:50,17690,20.2,13.8,49.9,1.7,50.8,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:55:00,17700,20.2,13.9,49.9,1.6,50.8,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:55:10,17710,20.3,13.9,49.9,1.7,51.0,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:55:20,17720,20.4,14.0,49.9,1.6,51.0,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:55:30,17730,20.5,14.1,49.9,1.7,50.9,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:55:40,17740,20.5,14.1,49.8,1.6,50.9,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:55:50,17750,20.5,14.1,50.0,1.7,51.0,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:56:00,17760,20.5,14.1,49.8,1.6,51.1,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:56:10,17770,20.4,14.0,49.5,1.8,51.0,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:56:20,17780,20.4,14.0,49.6,1.6,50.8,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:56:30,17790,20.4,14.0,49.3,1.8,50.8,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:56:40,17800,20.5,14.0,49.4,1.6,50.8,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:56:50,17810,20.5,14.0,49.6,1.8,50.8,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:57:00,17820,20.4,14.0,49.4,1.6,50.7,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:57:10,17830,20.3,13.9,49.7,1.8,50.7,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
16:57:20,17840,20.3,13.9,49.6,1.6,50.7,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:57:30,17850,20.3,13.9,49.6,1.8,50.8,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:57:40,17860,20.2,13.8,49.6,1.7,50.8,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:57:50,17870,20.1,13.7,49.5,1.8,50.8,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
16:58:00,17880,20.0,13.6,49.5,1.6,50.8,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
16:58:10,17890,20.0,13.6,49.4,1.8,50.8,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
16:58:20,17900,20.0,13.6,49.7,1.6,50.8,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
16:58:30,17910,19.9,13.5,49.6,1.8,50.8,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
