Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
16:58:40,17920,19.8,13.5,49.7,1.6,50.9,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
16:58:50,17930,19.7,13.4,49.6,1.8,51.0,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
16:59:00,17940,19.7,13.4,49.8,1.6,51.0,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
16:59:10,17950,19.6,13.3,49.8,1.8,51.0,51.1,51.2,51.2,49.1,39.1,20.6,24.3,0.000
16:59:20,17960,19.7,13.4,50.0,1.6,51.0,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
16:59:30,17970,19.7,13.4,49.9,1.8,51.0,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
16:59:40,17980,19.8,13.5,49.9,1.6,51.0,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
16:59:50,17990,19.8,13.5,49.9,1.8,51.0,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
17:00:00,18000,19.9,13.6,50.0,1.6,50.9,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
17:00:10,18010,20.0,13.7,50.2,1.7,50.8,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
17:00:20,18020,20.1,13.8,50.1,1.6,50.7,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
17:00:30,18030,20.1,13.9,50.3,1.7,50.8,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
17:00:40,18040,20.2,13.9,50.3,1.7,50.7,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:00:50,18050,20.1,13.9,50.4,1.7,50.8,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
17:01:00,18060,20.3,13.9,50.1,1.7,50.7,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:01:10,18070,20.3,14.0,50.3,1.6,50.8,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:01:20,18080,20.3,14.0,49.9,1.7,50.8,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
17:01:30,18090,20.3,14.0,50.1,1.6,50.9,51.1,51.2,51.2,49.0,39.1,20.6,24.3,0.000
17:01:40,18100,20.4,14.1,50.1,1.7,50.8,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:01:50,18110,20.5,14.1,50.2,1.6,50.9,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:02:00,18120,20.5,14.1,50.0,1.7,50.8,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:02:10,18130,20.4,14.1,50.0,1.6,50.8,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:02:20,18140,20.4,14.0,49.7,1.6,50.9,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:02:30,18150,20.3,13.9,49.6,1.6,50.7,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:02:40,18160,20.3,13.9,49.6,1.7,50.8,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:02:50,18170,20.2,13.8,49.5,1.6,50.8,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:03:00,18180,20.2,13.9,49.7,1.7,50.8,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:03:10,18190,20.2,13.9,49.7,1.6,50.9,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:03:20,18200,20.0,13.7,49.5,1.8,50.9,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:03:30,18210,19.9,13.6,49.7,1.6,50.9,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:03:40,18220,20.0,13.6,49.7,1.7,50.9,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:03:50,18230,19.9,13.6,49.7,1.6,50.9,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:04:00,18240,19.9,13.6,49.8,1.7,50.9,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:04:10,18250,19.9,13.5,49.8,1.6,50.9,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:04:20,18260,19.8,13.6,49.9,1.7,50.9,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:04:30,18270,19.8,13.5,49.6,1.5,51.0,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:04:40,18280,19.8,13.5,49.8,1.7,51.1,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:04:50,18290,19.9,13.6,49.8,1.6,51.1,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:05:00,18300,19.8,13.6,50.2,1.7,51.0,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:05:10,18310,20.0,13.7,50.0,1.6,51.1,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:05:20,18320,20.1,13.8,50.1,1.7,51.1,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:05:30,18330,20.1,13.8,50.1,1.6,51.1,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:05:40,18340,20.2,13.9,50.0,1.7,51.1,51.1,51.2,51.1,49.0,39.1,20.6,24.3,0.000
17:05:50,18350,20.2,13.9,50.1,1.6,51.1,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:06:00,18360,20.3,13.9,50.1,1.7,50.8,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:06:10,18370,20.4,14.0,50.1,1.6,50.8,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:06:20,18380,20.4,14.1,50.1,1.7,50.9,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:06:30,18390,20.4,14.1,50.1,1.6,50.9,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:06:40,18400,20.5,14.1,50.0,1.7,50.8,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:06:50,18410,20.4,14.0,49.9,1.6,50.7,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:07:00,18420,20.4,14.0,49.9,1.7,50.9,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:07:10,18430,20.4,14.0,49.9,1.6,51.0,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:07:20,18440,20.4,14.0,49.7,1.7,51.0,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:07:30,18450,20.4,14.0,49.8,1.6,51.0,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:07:40,18460,20.4,14.0,49.8,1.7,50.9,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:07:50,18470,20.2,13.9,49.8,1.6,50.9,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:08:00,18480,20.2,13.8,49.5,1.7,50.9,51.1,51.1,51.1,49.0,39.1,20.6,24.3,0.000
17:08:10,18490,20.1,13.7,49.6,1.6,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:08:20,18500,20.2,13.8,49.8,1.7,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:08:30,18510,20.0,13.7,49.8,1.6,50.7,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:08:40,18520,20.0,13.6,49.6,1.7,50.7,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:08:50,18530,20.0,13.6,49.8,1.6,50.7,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:09:00,18540,19.9,13.5,49.6,1.7,50.7,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:09:10,18550,19.9,13.5,49.6,1.6,50.7,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:09:20,18560,19.8,13.5,49.7,1.7,50.7,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:09:30,18570,19.8,13.5,49.9,1.6,50.7,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:09:40,18580,19.9,13.6,49.9,1.7,50.7,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:09:50,18590,19.9,13.6,50.1,1.6,50.7,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:10:00,18600,19.9,13.7,50.3,1.7,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:10:10,18610,20.1,13.8,50.3,1.6,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:10:20,18620,20.1,13.8,50.3,1.7,50.9,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:10:30,18630,20.2,13.9,50.1,1.6,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:10:40,18640,20.3,14.0,50.4,1.7,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:10:50,18650,20.3,14.0,50.1,1.6,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.3,0.000
17:11:00,18660,20.4,14.0,50.0,1.7,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:11:10,18670,20.4,14.1,50.2,1.6,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:11:20,18680,20.4,14.1,50.2,1.7,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:11:30,18690,20.5,14.1,50.2,1.6,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:11:40,18700,20.4,14.1,50.0,1.7,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:11:50,18710,20.4,14.0,49.9,1.6,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:12:00,18720,20.5,14.1,50.1,1.7,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:12:10,18730,20.4,14.0,49.9,1.6,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:12:20,18740,20.3,13.9,49.9,1.7,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:12:30,18750,20.2,13.9,49.9,1.6,50.7,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:12:40,18760,20.2,13.8,49.7,1.7,50.7,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:12:50,18770,20.2,13.8,49.7,1.6,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:13:00,18780,20.2,13.8,49.9,1.7,50.9,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:13:10,18790,20.1,13.7,49.7,1.6,50.9,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:13:20,18800,20.0,13.7,49.9,1.7,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:13:30,18810,19.9,13.6,49.9,1.6,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:13:40,18820,19.9,13.6,49.8,1.8,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:13:50,18830,19.9,13.6,49.9,1.6,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:14:00,18840,19.8,13.6,50.1,1.7,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:14:10,18850,19.7,13.5,49.9,1.6,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:14:20,18860,19.7,13.5,50.2,1.7,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:14:30,18870,19.8,13.5,50.2,1.6,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:14:40,18880,19.8,13.5,50.2,1.7,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:14:50,18890,19.9,13.6,50.2,1.6,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:15:00,18900,19.9,13.7,50.4,1.7,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:15:10,18910,20.1,13.8,50.3,1.6,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:15:20,18920,20.1,13.9,50.4,1.7,50.9,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:15:30,18930,20.2,13.9,50.5,1.6,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:15:40,18940,20.2,13.9,50.1,1.7,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:15:50,18950,20.3,14.0,50.5,1.7,50.7,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:16:00,18960,20.4,14.1,50.5,1.7,50.7,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:16:10,18970,20.4,14.1,50.2,1.7,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:16:20,18980,20.4,14.1,50.3,1.6,50.9,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:16:30,18990,20.5,14.1,50.1,1.7,50.9,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:16:40,19000,20.5,14.1,50.2,1.6,50.9,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:16:50,19010,20.4,14.1,49.9,1.7,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:17:00,19020,20.4,14.1,50.0,1.6,50.9,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:17:10,19030,20.4,14.1,50.0,1.7,50.9,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:17:20,19040,20.5,14.1,49.9,1.6,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:17:30,19050,20.4,14.0,49.6,1.7,50.8,51.1,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:17:40,19060,20.3,14.0,49.8,1.6,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:17:50,19070,20.3,13.9,50.0,1.7,50.8,51.0,51.1,51.1,48.8,39.1,20.6,24.2,0.000
17:18:00,19080,20.2,13.8,49.7,1.6,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:18:10,19090,20.1,13.8,49.8,1.7,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:18:20,19100,20.0,13.7,50.0,1.6,50.8,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:18:30,19110,20.0,13.7,49.7,1.7,50.6,51.1,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:18:40,19120,20.0,13.7,49.9,1.6,50.6,51.1,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:18:50,19130,20.0,13.7,49.9,1.7,50.7,51.0,51.1,51.1,48.8,39.1,20.6,24.2,0.000
17:19:00,19140,19.8,13.5,49.7,1.6,50.7,51.0,51.1,51.1,48.9,39.1,20.6,24.2,0.000
17:19:10,19150,19.7,13.4,49.9,1.7,50.7,51.0,51.1,51.1,48.8,39.1,20.6,24.2,0.000
17:19:20,19160,19.7,13.5,50.0,1.6,50.8,51.0,51.1,51.1,48.8,39.1,20.6,24.2,0.000
17:19:30,19170,19.7,13.5,50.1,1.7,50.7,51.1,51.1,51.1,48.8,39.1,20.6,24.2,0.000
17:19:40,19180,19.7,13.5,50.2,1.6,50.6,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:19:50,19190,19.7,13.5,50.1,1.7,50.7,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:20:00,19200,19.8,13.5,50.1,1.6,50.8,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:20:10,19210,19.9,13.6,50.3,1.7,50.9,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:20:20,19220,20.0,13.7,50.3,1.6,50.9,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:20:30,19230,20.1,13.8,50.2,1.7,50.9,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:20:40,19240,20.1,13.8,50.2,1.6,50.8,51.0,51.1,51.0,48.8,39.1,20.6,24.1,0.000
17:20:50,19250,20.2,13.9,50.3,1.7,50.9,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:21:00,19260,20.2,13.9,50.2,1.6,50.9,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:21:10,19270,20.4,14.1,50.4,1.7,50.9,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:21:20,19280,20.4,14.1,50.3,1.6,50.9,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:21:30,19290,20.5,14.1,50.2,1.7,50.9,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:21:40,19300,20.4,14.1,50.3,1.6,50.9,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:21:50,19310,20.5,14.1,50.1,1.7,50.8,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:22:00,19320,20.4,14.1,50.1,1.6,50.7,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:22:10,19330,20.3,14.0,50.2,1.7,50.6,51.0,51.1,51.0,48.8,39.1,20.6,24.1,0.000
17:22:20,19340,20.4,14.0,49.9,1.6,50.6,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:22:30,19350,20.4,14.1,50.1,1.7,50.7,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:22:40,19360,20.4,14.1,50.0,1.6,50.8,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:22:50,19370,20.4,14.0,49.8,1.7,50.8,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:23:00,19380,20.3,13.9,49.9,1.6,50.7,51.0,51.1,51.0,48.8,39.1,20.6,24.1,0.000
17:23:10,19390,20.3,13.9,49.8,1.7,50.8,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:23:20,19400,20.2,13.8,49.7,1.6,50.9,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:23:30,19410,20.2,13.8,49.8,1.7,50.7,51.0,51.1,51.0,48.8,39.1,20.6,24.1,0.000
17:23:40,19420,20.2,13.8,49.8,1.6,50.7,51.0,51.1,51.0,48.8,39.1,20.6,24.1,0.000
17:23:50,19430,20.0,13.7,49.8,1.7,50.7,51.0,51.1,51.0,48.8,39.1,20.6,24.1,0.000
17:24:00,19440,20.0,13.6,49.6,1.6,50.8,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:24:10,19450,19.9,13.6,50.0,1.7,50.8,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:24:20,19460,19.8,13.5,49.7,1.6,50.8,51.0,51.1,51.0,48.8,39.1,20.6,24.1,0.000
17:24:30,19470,19.8,13.5,49.9,1.7,50.7,51.0,51.1,51.0,48.8,39.1,20.6,24.1,0.000
17:24:40,19480,19.8,13.5,50.0,1.6,50.7,51.0,51.1,51.0,48.8,39.1,20.6,24.1,0.000
17:24:50,19490,19.8,13.5,49.8,1.7,50.8,51.0,51.1,51.0,48.8,39.1,20.6,24.1,0.000
17:25:00,19500,19.9,13.6,50.2,1.6,50.6,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:25:10,19510,20.0,13.7,50.1,1.7,50.7,51.0,51.1,51.1,48.8,39.1,20.6,24.1,0.000
17:25:20,19520,20.1,13.8,50.0,1.6,50.8,51.0,51.1,51.0,48.8,39.1,20.6,24.1,0.000
17:25:30,19530,20.1,13.8,50.2,1.7,50.8,51.0,51.1,51.0,48.8,39.1,20.6,24.1,0.000
17:25:40,19540,20.1,13.8,50.1,1.6,50.8,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:25:50,19550,20.3,13.9,50.2,1.7,50.8,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:26:00,19560,20.3,13.9,50.1,1.6,50.8,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:26:10,19570,20.3,14.0,50.0,1.7,50.8,51.0,51.1,51.0,48.8,39.1,20.6,24.1,0.000
17:26:20,19580,20.4,14.1,50.2,1.6,50.7,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:26:30,19590,20.4,14.0,50.1,1.7,50.6,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:26:40,19600,20.4,14.1,50.1,1.6,50.7,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:26:50,19610,20.5,14.1,49.8,1.8,50.7,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:27:00,19620,20.5,14.1,49.9,1.6,50.7,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:27:10,19630,20.4,14.1,50.0,1.7,50.7,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:27:20,19640,20.4,14.0,49.8,1.6,50.7,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:27:30,19650,20.4,14.0,49.9,1.7,50.8,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:27:40,19660,20.3,13.9,49.6,1.6,50.8,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:27:50,19670,20.3,13.9,49.8,1.7,50.8,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:28:00,19680,20.3,13.9,49.6,1.6,50.8,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:28:10,19690,20.2,13.8,49.8,1.7,50.8,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:28:20,19700,20.1,13.7,49.7,1.6,50.8,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:28:30,19710,20.0,13.7,49.8,1.8,50.8,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:28:40,19720,19.9,13.6,49.7,1.6,50.8,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:28:50,19730,19.9,13.6,49.7,1.7,50.7,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:29:00,19740,19.9,13.5,49.8,1.6,50.7,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:29:10,19750,19.8,13.5,50.0,1.7,50.7,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:29:20,19760,19.8,13.5,50.1,1.6,50.8,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:29:30,19770,19.7,13.5,49.9,1.7,50.8,51.0,51.1,51.0,48.8,39.1,20.6,24.1,0.000
17:29:40,19780,19.7,13.5,50.2,1.6,50.8,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:29:50,19790,19.8,13.6,50.1,1.7,50.9,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:30:00,19800,19.9,13.6,50.0,1.6,50.9,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:30:10,19810,20.1,13.8,50.3,1.7,51.0,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:30:20,19820,20.2,13.9,50.2,1.6,51.0,51.0,51.0,51.0,48.8,39.1,20.6,24.1,0.000
17:30:30,19830,20.2,13.9,50.2,1.7,50.9,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:30:40,19840,20.2,13.9,50.2,1.6,50.8,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:30:50,19850,20.3,13.9,50.2,1.7,50.8,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:31:00,19860,20.3,14.0,50.4,1.6,50.8,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:31:10,19870,20.3,14.0,50.3,1.7,50.7,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:31:20,19880,20.5,14.1,50.2,1.6,50.6,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:31:30,19890,20.5,14.1,50.0,1.7,50.5,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:31:40,19900,20.5,14.1,50.0,1.6,50.6,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:31:50,19910,20.5,14.1,50.1,1.6,50.6,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:32:00,19920,20.4,14.1,50.1,1.7,50.6,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:32:10,19930,20.4,14.0,50.0,1.6,50.7,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:32:20,19940,20.5,14.1,49.7,1.7,50.6,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:32:30,19950,20.4,14.0,49.8,1.6,50.7,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:32:40,19960,20.3,14.0,49.8,1.7,50.7,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:32:50,19970,20.3,13.9,49.6,1.6,50.7,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:33:00,19980,20.4,13.9,49.4,1.7,50.6,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:33:10,19990,20.2,13.8,49.5,1.6,50.6,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:33:20,20000,20.1,13.7,49.6,1.8,50.6,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:33:30,20010,20.1,13.7,49.7,1.6,50.7,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:33:40,20020,20.0,13.6,49.6,1.8,50.7,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:33:50,20030,19.9,13.5,49.6,1.6,50.7,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:34:00,20040,19.8,13.5,49.5,1.8,50.7,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:34:10,20050,19.8,13.5,49.7,1.6,50.6,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:34:20,20060,19.8,13.5,49.9,1.8,50.6,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:34:30,20070,19.8,13.5,50.0,1.6,50.6,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:34:40,20080,19.8,13.5,49.9,1.8,50.6,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:34:50,20090,19.8,13.5,49.9,1.6,50.6,51.0,51.0,51.0,48.7,39.2,20.6,24.1,0.000
17:35:00,20100,19.9,13.6,50.0,1.8,50.6,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:35:10,20110,19.9,13.6,50.1,1.6,50.7,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:35:20,20120,20.0,13.7,50.2,1.8,50.7,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:35:30,20130,20.1,13.9,50.3,1.6,50.8,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:35:40,20140,20.2,13.9,50.2,1.8,50.8,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:35:50,20150,20.2,13.9,50.2,1.6,50.8,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:36:00,20160,20.2,13.9,50.1,1.8,50.8,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:36:10,20170,20.3,14.0,50.2,1.6,50.8,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:36:20,20180,20.4,14.1,50.0,1.8,50.7,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:36:30,20190,20.4,14.1,50.3,1.6,50.6,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:36:40,20200,20.4,14.1,50.0,1.7,50.7,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:36:50,20210,20.4,14.1,50.1,1.6,50.5,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:37:00,20220,20.4,14.0,49.7,1.8,50.5,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:37:10,20230,20.4,14.1,50.1,1.6,50.5,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:37:20,20240,20.4,14.0,49.7,1.8,50.5,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:37:30,20250,20.4,14.0,49.8,1.6,50.6,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:37:40,20260,20.4,14.0,49.6,1.8,50.6,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:37:50,20270,20.3,13.9,49.8,1.6,50.6,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:38:00,20280,20.3,13.9,49.7,1.8,50.6,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:38:10,20290,20.2,13.8,49.6,1.6,50.5,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:38:20,20300,20.1,13.8,49.6,1.8,50.6,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:38:30,20310,20.0,13.7,49.8,1.6,50.7,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:38:40,20320,19.9,13.6,49.7,1.7,50.8,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:38:50,20330,19.9,13.5,49.7,1.6,50.7,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:39:00,20340,19.9,13.6,49.7,1.7,50.7,50.9,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:39:10,20350,19.9,13.6,49.9,1.6,50.7,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:39:20,20360,19.8,13.5,49.8,1.7,50.7,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:39:30,20370,19.8,13.5,49.8,1.6,50.7,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:39:40,20380,19.8,13.5,49.8,1.7,50.7,51.0,51.0,51.0,48.7,39.1,20.6,24.1,0.000
17:39:50,20390,19.9,13.6,50.0,1.6,50.7,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:40:00,20400,19.8,13.6,50.1,1.7,50.7,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:40:10,20410,20.0,13.7,49.9,1.6,50.8,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:40:20,20420,20.1,13.7,49.9,1.7,50.8,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:40:30,20430,20.1,13.8,50.0,1.6,50.8,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:40:40,20440,20.2,13.8,49.9,1.7,50.8,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:40:50,20450,20.2,13.9,50.1,1.6,50.8,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:41:00,20460,20.2,13.9,50.0,1.7,50.8,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:41:10,20470,20.4,14.0,50.1,1.6,50.7,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:41:20,20480,20.4,14.1,50.0,1.7,50.6,50.9,51.0,50.9,48.6,39.1,20.6,24.1,0.000
17:41:30,20490,20.4,14.1,50.2,1.6,50.6,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:41:40,20500,20.4,14.1,50.0,1.7,50.6,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:41:50,20510,20.4,14.1,49.9,1.6,50.6,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:42:00,20520,20.4,14.1,50.0,1.7,50.6,50.9,51.0,50.9,48.6,39.1,20.6,24.1,0.000
17:42:10,20530,20.3,14.0,49.9,1.6,50.6,50.9,51.0,50.9,48.6,39.1,20.6,24.1,0.000
17:42:20,20540,20.4,14.0,49.9,1.7,50.7,50.9,51.0,50.9,48.6,39.1,20.6,24.1,0.000
17:42:30,20550,20.3,14.0,49.7,1.6,50.7,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:42:40,20560,20.3,13.9,49.8,1.7,50.6,50.9,51.0,50.9,48.6,39.1,20.6,24.1,0.000
17:42:50,20570,20.3,13.9,49.5,1.6,50.7,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:43:00,20580,20.2,13.9,49.8,1.7,50.6,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:43:10,20590,20.2,13.8,49.5,1.6,50.5,50.9,51.0,51.0,48.6,39.2,20.6,24.1,0.000
17:43:20,20600,20.1,13.7,49.7,1.7,50.6,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:43:30,20610,20.1,13.7,49.8,1.6,50.6,50.9,51.0,50.9,48.6,39.1,20.6,24.1,0.000
17:43:40,20620,20.0,13.7,49.5,1.7,50.7,50.9,51.0,50.9,48.6,39.1,20.6,24.1,0.000
17:43:50,20630,20.0,13.7,49.8,1.6,50.6,50.9,51.0,51.0,48.6,39.2,20.6,24.1,0.000
17:44:00,20640,19.9,13.6,49.9,1.7,50.5,50.9,51.0,50.9,48.6,39.2,20.6,24.1,0.000
17:44:10,20650,19.9,13.6,49.9,1.6,50.4,50.9,51.0,51.0,48.6,39.2,20.6,24.1,0.000
17:44:20,20660,19.7,13.4,49.7,1.7,50.6,50.9,51.0,50.9,48.6,39.1,20.6,24.1,0.000
17:44:30,20670,19.7,13.4,49.9,1.6,50.6,50.9,51.0,50.9,48.6,39.2,20.6,24.1,0.000
17:44:40,20680,19.7,13.5,50.0,1.7,50.7,50.9,50.9,50.9,48.6,39.1,20.6,24.1,0.000
17:44:50,20690,19.7,13.5,49.9,1.6,50.7,50.9,51.0,51.0,48.6,39.2,20.6,24.1,0.000
17:45:00,20700,19.8,13.6,50.2,1.8,50.7,50.9,51.0,51.0,48.6,39.2,20.6,24.1,0.000
17:45:10,20710,19.8,13.6,50.4,1.5,50.7,50.9,51.0,51.0,48.6,39.2,20.6,24.1,0.000
17:45:20,20720,19.9,13.7,50.2,1.7,50.6,50.9,51.0,51.0,48.6,39.1,20.6,24.1,0.000
17:45:30,20730,20.1,13.8,50.1,1.6,50.6,50.9,51.0,50.9,48.6,39.1,20.6,24.1,0.000
17:45:40,20740,20.2,13.9,50.4,1.7,50.7,50.9,51.0,50.9,48.6,39.1,20.6,24.1,0.000
17:45:50,20750,20.3,14.0,50.2,1.6,50.8,50.9,51.0,50.9,48.6,39.2,20.6,24.1,0.000
17:46:00,20760,20.3,14.0,50.3,1.8,50.7,50.9,51.0,50.9,48.6,39.2,20.6,24.1,0.000
17:46:10,20770,20.4,14.1,50.3,1.6,50.7,50.9,51.0,50.9,48.6,39.2,20.6,24.1,0.000
17:46:20,20780,20.4,14.1,50.3,1.7,50.7,50.9,51.0,50.9,48.6,39.1,20.6,24.1,0.000
17:46:30,20790,20.4,14.1,50.5,1.6,50.6,50.9,51.0,50.9,48.6,39.1,20.6,24.1,0.000
17:46:40,20800,20.4,14.1,50.3,1.7,50.7,50.9,51.0,50.9,48.6,39.2,20.6,24.1,0.000
17:46:50,20810,20.3,14.0,49.9,1.6,50.8,50.9,51.0,50.9,48.6,39.2,20.6,24.1,0.000
17:47:00,20820,20.4,14.1,50.1,1.7,50.8,50.9,51.0,50.9,48.6,39.2,20.6,24.1,0.000
17:47:10,20830,20.4,14.0,50.1,1.6,50.8,50.9,51.0,50.9,48.6,39.1,20.6,24.1,0.000
17:47:20,20840,20.5,14.1,49.9,1.7,50.7,50.9,50.9,50.9,48.6,39.1,20.6,24.1,0.000
17:47:30,20850,20.4,14.0,49.8,1.6,50.7,50.9,50.9,50.9,48.6,39.1,20.6,24.1,0.000
17:47:40,20860,20.4,14.0,49.6,1.7,50.7,50.9,50.9,50.9,48.6,39.1,20.6,24.1,0.000
17:47:50,20870,20.3,13.9,49.7,1.6,50.6,50.9,50.9,50.9,48.6,39.1,20.6,24.1,0.000
17:48:00,20880,20.3,13.9,49.7,1.7,50.6,50.9,50.9,50.9,48.6,39.1,20.6,24.1,0.000
17:48:10,20890,20.3,13.9,49.7,1.6,50.6,50.9,51.0,50.9,48.6,39.2,20.6,24.1,0.000
17:48:20,20900,20.2,13.8,49.6,1.7,50.6,50.9,51.0,50.9,48.6,39.2,20.6,24.1,0.000
17:48:30,20910,20.1,13.8,49.8,1.7,50.6,50.9,51.0,50.9,48.6,39.2,20.6,24.1,0.000
17:48:40,20920,20.2,13.8,49.5,1.6,50.6,50.9,50.9,50.9,48.6,39.2,20.6,24.1,0.000
17:48:50,20930,20.1,13.7,49.7,1.7,50.6,50.9,50.9,50.9,48.5,39.1,20.6,24.1,0.000
17:49:00,20940,20.0,13.6,49.6,1.6,50.6,50.9,50.9,50.9,48.6,39.2,20.6,24.1,0.000
17:49:10,20950,19.9,13.5,49.4,1.7,50.5,50.9,50.9,50.9,48.6,39.2,20.6,24.1,0.000
17:49:20,20960,19.9,13.5,49.7,1.6,50.5,50.9,51.0,50.9,48.6,39.2,20.6,24.1,0.000
17:49:30,20970,19.8,13.5,49.7,1.7,50.5,50.9,51.0,50.9,48.6,39.2,20.6,24.1,0.000
17:49:40,20980,19.8,13.5,50.0,1.5,50.5,50.9,50.9,50.9,48.5,39.1,20.6,24.1,0.000
17:49:50,20990,19.8,13.6,50.1,1.7,50.6,50.9,50.9,50.9,48.6,39.2,20.6,24.1,0.000
17:50:00,21000,19.8,13.5,50.0,1.6,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:50:10,21010,19.8,13.6,50.0,1.7,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:50:20,21020,19.8,13.6,50.2,1.6,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:50:30,21030,20.0,13.7,50.2,1.7,50.5,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:50:40,21040,20.1,13.8,50.4,1.6,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:50:50,21050,20.1,13.8,50.2,1.7,50.5,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:51:00,21060,20.2,13.9,50.2,1.6,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:51:10,21070,20.2,13.9,50.1,1.7,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:51:20,21080,20.3,14.0,50.1,1.5,50.5,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:51:30,21090,20.4,14.1,50.3,1.7,50.4,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:51:40,21100,20.4,14.1,50.2,1.6,50.5,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:51:50,21110,20.4,14.0,50.1,1.8,50.5,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:52:00,21120,20.4,14.0,50.1,1.6,50.5,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:52:10,21130,20.4,14.1,50.1,1.7,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:52:20,21140,20.5,14.1,49.9,1.6,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:52:30,21150,20.5,14.1,50.1,1.7,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:52:40,21160,20.4,14.0,50.0,1.6,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:52:50,21170,20.3,13.9,50.0,1.8,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:53:00,21180,20.2,13.9,49.7,1.6,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:53:10,21190,20.2,13.8,49.8,1.7,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:53:20,21200,20.1,13.7,49.7,1.6,50.7,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:53:30,21210,20.1,13.8,49.8,1.7,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:53:40,21220,20.1,13.8,50.0,1.6,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:53:50,21230,20.1,13.7,49.6,1.7,50.8,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:54:00,21240,20.0,13.7,49.8,1.7,50.8,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:54:10,21250,20.0,13.7,49.8,1.7,50.8,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:54:20,21260,19.9,13.6,49.8,1.6,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:54:30,21270,19.9,13.6,50.0,1.7,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:54:40,21280,19.9,13.6,50.1,1.6,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:54:50,21290,19.9,13.6,50.0,1.7,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:55:00,21300,20.0,13.7,49.8,1.6,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:55:10,21310,20.1,13.7,49.7,1.8,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:55:20,21320,20.2,13.8,49.8,1.6,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:55:30,21330,20.3,14.0,49.9,1.8,50.8,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:55:40,21340,20.4,14.0,49.9,1.6,50.8,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:55:50,21350,20.4,14.0,50.1,1.7,50.8,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:56:00,21360,20.3,14.0,50.0,1.6,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:56:10,21370,20.4,14.1,50.0,1.7,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:56:20,21380,20.5,14.1,50.0,1.6,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:56:30,21390,20.5,14.1,49.7,1.7,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:56:40,21400,20.5,14.1,49.7,1.6,50.7,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:56:50,21410,20.5,14.1,49.7,1.7,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:57:00,21420,20.5,14.1,49.9,1.6,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:57:10,21430,20.5,14.0,49.5,1.7,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:57:20,21440,20.4,14.0,49.7,1.6,50.6,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:57:30,21450,20.4,14.0,49.6,1.7,50.6,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:57:40,21460,20.2,13.8,49.6,1.6,50.6,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:57:50,21470,20.1,13.7,49.4,1.7,50.5,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:58:00,21480,20.0,13.7,49.6,1.6,50.5,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:58:10,21490,20.0,13.7,49.5,1.7,50.5,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:58:20,21500,20.0,13.7,49.7,1.6,50.6,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:58:30,21510,19.9,13.6,49.6,1.7,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:58:40,21520,19.8,13.5,49.9,1.6,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:58:50,21530,19.8,13.5,49.8,1.7,50.7,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:59:00,21540,19.8,13.5,49.9,1.6,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:59:10,21550,19.8,13.5,49.8,1.7,50.6,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:59:20,21560,19.9,13.6,50.2,1.6,50.5,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:59:30,21570,19.8,13.6,50.2,1.7,50.5,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:59:40,21580,19.8,13.5,49.9,1.6,50.4,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
17:59:50,21590,20.0,13.7,50.0,1.7,50.3,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
18:00:00,21600,20.2,13.9,50.0,1.6,50.4,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
18:00:10,21610,20.2,13.9,50.2,1.7,50.4,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
18:00:20,21620,20.1,13.8,50.2,1.5,50.5,50.9,50.9,50.9,48.5,39.2,20.6,24.1,0.000
18:00:30,21630,20.2,13.9,50.2,1.7,50.4,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:00:40,21640,20.2,13.9,50.1,1.6,50.4,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
18:00:50,21650,20.4,14.0,50.2,1.7,50.4,50.8,50.9,50.9,48.5,39.2,20.6,24.1,0.000
18:01:00,21660,20.4,14.1,50.2,1.6,50.4,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:01:10,21670,20.4,14.1,50.0,1.7,50.4,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:01:20,21680,20.4,14.1,50.3,1.6,50.4,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:01:30,21690,20.4,14.1,50.3,1.7,50.5,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:01:40,21700,20.4,14.1,50.2,1.6,50.5,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:01:50,21710,20.5,14.1,49.9,1.7,50.5,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:02:00,21720,20.5,14.1,49.8,1.6,50.5,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:02:10,21730,20.5,14.1,49.9,1.7,50.4,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:02:20,21740,20.4,14.0,49.7,1.6,50.4,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:02:30,21750,20.4,14.0,49.9,1.7,50.4,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:02:40,21760,20.3,13.9,49.6,1.6,50.4,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:02:50,21770,20.2,13.8,49.4,1.7,50.5,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:03:00,21780,20.2,13.8,49.7,1.5,50.5,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:03:10,21790,20.1,13.7,49.4,1.8,50.6,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:03:20,21800,20.0,13.7,49.4,1.6,50.7,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:03:30,21810,20.0,13.6,49.7,1.7,50.6,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:03:40,21820,20.0,13.7,49.6,1.6,50.7,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:03:50,21830,19.9,13.6,49.9,1.7,50.6,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:04:00,21840,19.9,13.6,49.8,1.6,50.6,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:04:10,21850,19.9,13.6,49.8,1.7,50.5,50.8,50.9,50.8,48.4,39.2,20.6,24.1,0.000
18:04:20,21860,19.8,13.5,49.8,1.6,50.4,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:04:30,21870,19.8,13.5,50.0,1.7,50.3,50.8,50.9,50.9,48.4,39.2,20.6,24.0,0.000
18:04:40,21880,19.8,13.5,50.0,1.6,50.3,50.8,50.9,50.9,48.4,39.2,20.6,24.0,0.000
18:04:50,21890,19.8,13.6,50.2,1.7,50.4,50.8,50.9,50.9,48.4,39.2,20.6,24.1,0.000
18:05:00,21900,19.9,13.6,50.2,1.6,50.4,50.8,50.9,50.8,48.4,39.2,20.6,24.0,0.000
18:05:10,21910,20.1,13.8,50.2,1.7,50.5,50.8,50.9,50.9,48.4,39.2,20.6,24.0,0.000
18:05:20,21920,20.2,13.9,50.4,1.6,50.5,50.8,50.9,50.9,48.4,39.2,20.6,24.0,0.000
18:05:30,21930,20.2,13.9,50.1,1.7,50.5,50.8,50.9,50.9,48.4,39.2,20.6,24.0,0.000
18:05:40,21940,20.3,14.0,50.2,1.6,50.4,50.8,50.9,50.9,48.4,39.2,20.6,24.0,0.000
18:05:50,21950,20.3,14.0,50.3,1.7,50.4,50.8,50.9,50.8,48.4,39.2,20.6,24.0,0.000
18:06:00,21960,20.3,14.0,50.4,1.6,50.5,50.8,50.9,50.8,48.4,39.2,20.6,24.0,0.000
18:06:10,21970,20.4,14.0,50.1,1.7,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.0,0.000
18:06:20,21980,20.4,14.1,50.2,1.7,50.7,50.8,50.9,50.9,48.4,39.2,20.6,24.0,0.000
18:06:30,21990,20.5,14.1,50.3,1.7,50.7,50.8,50.9,50.9,48.4,39.2,20.6,24.0,0.000
18:06:40,22000,20.4,14.0,50.1,1.7,50.6,50.8,50.9,50.9,48.4,39.2,20.6,24.0,0.000
18:06:50,22010,20.4,14.1,50.0,1.6,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.0,0.000
18:07:00,22020,20.4,14.0,49.9,1.7,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.0,0.000
18:07:10,22030,20.4,14.0,49.8,1.6,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.1,0.000
18:07:20,22040,20.4,14.0,49.7,1.7,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.0,0.000
18:07:30,22050,20.4,14.0,49.8,1.6,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.0,0.000
18:07:40,22060,20.3,13.9,49.9,1.7,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.0,0.000
18:07:50,22070,20.3,13.9,50.0,1.6,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.1,0.000
18:08:00,22080,20.2,13.8,49.7,1.7,50.6,50.8,50.8,50.8,48.4,39.2,20.6,24.1,0.000
18:08:10,22090,20.1,13.7,49.8,1.6,50.6,50.8,50.8,50.8,48.4,39.2,20.6,24.1,0.000
18:08:20,22100,20.0,13.7,49.8,1.7,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.1,0.000
18:08:30,22110,19.9,13.6,49.7,1.6,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.1,0.000
18:08:40,22120,19.9,13.6,50.0,1.7,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.1,0.000
18:08:50,22130,19.9,13.6,49.9,1.6,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.1,0.000
18:09:00,22140,19.8,13.5,49.7,1.7,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.1,0.000
18:09:10,22150,19.7,13.5,50.0,1.6,50.6,50.8,50.8,50.8,48.4,39.2,20.6,24.0,0.000
18:09:20,22160,19.7,13.5,50.1,1.7,50.6,50.8,50.8,50.8,48.4,39.2,20.6,24.0,0.000
18:09:30,22170,19.8,13.6,50.2,1.6,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.1,0.000
18:09:40,22180,19.8,13.6,50.3,1.7,50.6,50.8,50.9,50.8,48.4,39.2,20.6,24.1,0.000
18:09:50,22190,19.8,13.6,50.0,1.6,50.5,50.8,50.9,50.8,48.4,39.2,20.6,24.1,0.000
18:10:00,22200,20.0,13.7,50.2,1.8,50.4,50.8,50.9,50.8,48.3,39.2,20.6,24.1,0.000
18:10:10,22210,20.1,13.8,50.4,1.6,50.3,50.8,50.9,50.8,48.4,39.2,20.6,24.0,0.000
18:10:20,22220,20.1,13.8,50.2,1.8,50.4,50.8,50.9,50.8,48.3,39.2,20.6,24.1,0.000
18:10:30,22230,20.2,13.9,50.3,1.6,50.5,50.8,50.9,50.8,48.3,39.2,20.6,24.1,0.000
18:10:40,22240,20.2,13.9,50.2,1.8,50.4,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:10:50,22250,20.3,14.0,50.3,1.6,50.4,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:11:00,22260,20.4,14.1,50.4,1.8,50.3,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:11:10,22270,20.5,14.2,50.4,1.6,50.3,50.8,50.8,50.8,48.4,39.2,20.6,24.0,0.000
18:11:20,22280,20.5,14.1,50.3,1.8,50.3,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:11:30,22290,20.5,14.1,50.2,1.6,50.4,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:11:40,22300,20.5,14.2,50.3,1.8,50.4,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:11:50,22310,20.5,14.2,50.2,1.6,50.4,50.8,50.9,50.8,48.3,39.2,20.6,24.0,0.000
18:12:00,22320,20.5,14.1,50.0,1.8,50.5,50.8,50.9,50.8,48.3,39.2,20.6,24.0,0.000
18:12:10,22330,20.4,14.1,50.2,1.6,50.5,50.8,50.9,50.8,48.3,39.2,20.6,24.0,0.000
18:12:20,22340,20.4,14.1,50.1,1.8,50.4,50.8,50.9,50.8,48.3,39.2,20.6,24.0,0.000
18:12:30,22350,20.4,14.0,49.9,1.6,50.4,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:12:40,22360,20.4,14.0,49.9,1.8,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:12:50,22370,20.3,14.0,49.7,1.6,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:13:00,22380,20.3,13.9,49.7,1.8,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:13:10,22390,20.3,13.9,49.7,1.6,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:13:20,22400,20.1,13.8,49.5,1.8,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:13:30,22410,20.1,13.8,49.7,1.6,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.1,0.000
18:13:40,22420,20.0,13.6,49.6,1.8,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:13:50,22430,19.9,13.6,49.6,1.6,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:14:00,22440,19.8,13.5,49.8,1.7,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:14:10,22450,19.8,13.5,49.7,1.6,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.1,0.000
18:14:20,22460,19.7,13.4,49.8,1.8,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:14:30,22470,19.7,13.4,49.7,1.6,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:14:40,22480,19.7,13.4,49.9,1.7,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:14:50,22490,19.7,13.5,50.1,1.6,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:15:00,22500,19.7,13.5,50.1,1.7,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:15:10,22510,19.7,13.5,50.4,1.6,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:15:20,22520,19.7,13.5,50.3,1.7,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:15:30,22530,19.8,13.6,50.3,1.6,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:15:40,22540,20.0,13.7,50.3,1.7,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:15:50,22550,20.1,13.9,50.4,1.6,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:16:00,22560,20.2,13.9,50.6,1.7,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:16:10,22570,20.1,13.9,50.5,1.6,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:16:20,22580,20.2,13.9,50.4,1.7,50.4,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:16:30,22590,20.3,14.0,50.2,1.6,50.4,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:16:40,22600,20.3,14.0,50.4,1.7,50.4,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:16:50,22610,20.3,14.1,50.5,1.6,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:17:00,22620,20.3,14.0,50.4,1.8,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:17:10,22630,20.4,14.1,50.3,1.6,50.5,50.7,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:17:20,22640,20.4,14.0,49.9,1.7,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:17:30,22650,20.4,14.0,50.0,1.6,50.4,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:17:40,22660,20.4,14.0,49.9,1.7,50.4,50.7,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:17:50,22670,20.4,14.1,49.9,1.6,50.4,50.7,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:18:00,22680,20.4,14.1,50.0,1.7,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:18:10,22690,20.4,14.0,50.0,1.6,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:18:20,22700,20.3,14.0,49.8,1.7,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:18:30,22710,20.3,13.9,49.8,1.6,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:18:40,22720,20.3,13.9,49.7,1.7,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:18:50,22730,20.2,13.8,49.6,1.6,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:19:00,22740,20.2,13.8,49.6,1.7,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:19:10,22750,20.1,13.7,49.6,1.6,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:19:20,22760,20.1,13.7,49.6,1.7,50.6,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:19:30,22770,20.0,13.6,49.6,1.6,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:19:40,22780,19.9,13.6,49.7,1.7,50.6,50.7,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:19:50,22790,19.9,13.5,49.6,1.5,50.6,50.8,50.8,50.8,48.3,39.3,20.6,24.0,0.000
18:20:00,22800,19.8,13.5,49.7,1.7,50.6,50.7,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:20:10,22810,19.8,13.4,49.5,1.6,50.6,50.7,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:20:20,22820,19.8,13.5,49.7,1.8,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:20:30,22830,19.9,13.6,50.1,1.6,50.5,50.8,50.8,50.8,48.3,39.3,20.6,24.0,0.000
18:20:40,22840,19.9,13.6,49.8,1.7,50.5,50.8,50.8,50.8,48.3,39.2,20.6,24.0,0.000
18:20:50,22850,19.9,13.6,50.1,1.6,50.6,50.7,50.8,50.8,48.3,39.3,20.6,24.0,0.000
18:21:00,22860,20.0,13.6,49.9,1.7,50.6,50.8,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:21:10,22870,20.1,13.8,50.1,1.6,50.6,50.8,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:21:20,22880,20.1,13.8,50.3,1.7,50.6,50.8,50.8,50.8,48.2,39.3,20.6,24.0,0.000
18:21:30,22890,20.2,13.8,49.9,1.6,50.6,50.7,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:21:40,22900,20.2,13.9,50.1,1.7,50.4,50.7,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:21:50,22910,20.3,14.0,50.1,1.6,50.4,50.7,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:22:00,22920,20.4,14.0,49.9,1.7,50.5,50.8,50.8,50.8,48.2,39.3,20.6,24.0,0.000
18:22:10,22930,20.4,14.1,50.1,1.6,50.5,50.8,50.8,50.8,48.2,39.3,20.6,24.0,0.000
18:22:20,22940,20.4,14.0,49.8,1.7,50.5,50.7,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:22:30,22950,20.5,14.1,49.9,1.6,50.5,50.7,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:22:40,22960,20.4,14.0,49.7,1.7,50.6,50.7,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:22:50,22970,20.4,14.0,49.8,1.6,50.5,50.7,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:23:00,22980,20.4,14.0,49.6,1.7,50.4,50.7,50.8,50.8,48.2,39.3,20.6,24.0,0.000
18:23:10,22990,20.4,14.0,49.6,1.6,50.4,50.7,50.8,50.8,48.2,39.3,20.6,24.0,0.000
18:23:20,23000,20.4,14.0,49.4,1.7,50.5,50.7,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:23:30,23010,20.3,13.9,49.8,1.7,50.5,50.7,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:23:40,23020,20.3,13.9,49.5,1.6,50.5,50.7,50.8,50.8,48.2,39.3,20.6,24.0,0.000
18:23:50,23030,20.2,13.8,49.5,1.7,50.5,50.7,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:24:00,23040,20.1,13.7,49.3,1.6,50.5,50.7,50.8,50.8,48.2,39.3,20.6,24.0,0.000
18:24:10,23050,20.0,13.6,49.4,1.6,50.5,50.7,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:24:20,23060,20.0,13.6,49.4,1.6,50.5,50.7,50.8,50.8,48.2,39.3,20.6,24.1,0.000
18:24:30,23070,20.0,13.6,49.6,1.7,50.5,50.7,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:24:40,23080,19.9,13.6,49.5,1.5,50.5,50.7,50.8,50.8,48.2,39.2,20.6,24.0,0.000
18:24:50,23090,19.9,13.6,49.7,1.6,50.5,50.7,50.8,50.8,48.2,39.3,20.6,24.1,0.000
18:25:00,23100,19.9,13.5,49.8,1.6,50.5,50.7,50.8,50.8,48.2,39.3,20.6,24.0,0.000
18:25:10,23110,19.9,13.5,49.6,1.7,50.4,50.7,50.8,50.8,48.2,39.3,20.6,24.1,0.000
18:25:20,23120,19.9,13.5,49.7,1.6,50.5,50.7,50.8,50.8,48.2,39.3,20.6,24.1,0.000
18:25:30,23130,19.8,13.5,50.0,1.8,50.5,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:25:40,23140,19.8,13.5,49.8,1.8,50.6,50.7,50.8,50.8,48.2,39.3,20.6,24.0,0.000
18:25:50,23150,19.9,13.6,50.0,1.7,50.5,50.7,50.8,50.8,48.2,39.3,20.6,24.1,0.000
18:26:00,23160,20.0,13.7,49.9,1.8,50.4,50.7,50.8,50.8,48.2,39.3,20.6,24.0,0.000
18:26:10,23170,20.1,13.8,50.0,1.6,50.4,50.8,50.8,50.7,48.2,39.3,20.6,24.1,0.000
18:26:20,23180,20.2,13.8,50.0,1.8,50.4,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:26:30,23190,20.2,13.9,50.1,1.7,50.4,50.7,50.8,50.7,48.2,39.3,20.6,24.1,0.000
18:26:40,23200,20.2,13.8,49.9,1.7,50.5,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:26:50,23210,20.3,14.0,50.1,1.8,50.5,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:27:00,23220,20.5,14.1,49.9,1.6,50.5,50.7,50.8,50.8,48.2,39.3,20.6,24.0,0.000
18:27:10,23230,20.5,14.1,49.8,1.7,50.5,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:27:20,23240,20.5,14.1,50.0,1.6,50.4,50.7,50.8,50.7,48.2,39.3,20.6,24.1,0.000
18:27:30,23250,20.4,14.0,49.9,1.7,50.4,50.7,50.8,50.8,48.2,39.3,20.6,24.0,0.000
18:27:40,23260,20.4,14.1,49.8,1.7,50.5,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:27:50,23270,20.3,14.0,50.0,1.5,50.5,50.7,50.8,50.8,48.2,39.3,20.6,24.0,0.000
18:28:00,23280,20.3,13.9,49.5,1.6,50.5,50.7,50.8,50.8,48.2,39.3,20.6,24.1,0.000
18:28:10,23290,20.4,14.0,49.8,1.7,50.5,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:28:20,23300,20.4,14.0,49.7,1.6,50.5,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:28:30,23310,20.3,13.9,49.7,1.7,50.5,50.7,50.8,50.7,48.2,39.3,20.6,24.1,0.000
18:28:40,23320,20.3,13.9,49.7,1.6,50.4,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:28:50,23330,20.3,13.8,49.4,1.7,50.4,50.7,50.8,50.7,48.2,39.3,20.6,24.1,0.000
18:29:00,23340,20.2,13.9,49.6,1.6,50.4,50.7,50.8,50.8,48.2,39.3,20.6,24.1,0.000
18:29:10,23350,20.1,13.7,49.3,1.7,50.4,50.7,50.8,50.8,48.2,39.3,20.6,24.0,0.000
18:29:20,23360,20.0,13.7,49.7,1.6,50.4,50.7,50.8,50.8,48.2,39.3,20.6,24.1,0.000
18:29:30,23370,20.0,13.6,49.4,1.7,50.4,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:29:40,23380,20.0,13.6,49.8,1.6,50.4,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:29:50,23390,19.9,13.6,49.8,1.7,50.4,50.7,50.8,50.7,48.2,39.3,20.6,24.1,0.000
18:30:00,23400,19.9,13.5,49.6,1.6,50.3,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:30:10,23410,19.8,13.6,50.0,1.7,50.4,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:30:20,23420,19.8,13.5,49.8,1.6,50.5,50.7,50.8,50.7,48.2,39.3,20.6,24.1,0.000
18:30:30,23430,19.9,13.6,50.0,1.7,50.5,50.7,50.8,50.7,48.1,39.3,20.6,24.1,0.000
18:30:40,23440,19.8,13.6,50.1,1.6,50.4,50.7,50.8,50.7,48.2,39.3,20.6,24.1,0.000
18:30:50,23450,19.8,13.5,49.9,1.7,50.5,50.7,50.8,50.7,48.2,39.3,20.6,24.1,0.000
18:31:00,23460,19.8,13.6,50.1,1.6,50.6,50.7,50.8,50.7,48.1,39.3,20.6,24.0,0.000
18:31:10,23470,20.0,13.7,49.9,1.7,50.5,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:31:20,23480,20.2,13.9,50.1,1.6,50.5,50.7,50.8,50.7,48.2,39.3,20.6,24.1,0.000
18:31:30,23490,20.2,13.9,50.2,1.7,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:31:40,23500,20.2,13.9,49.9,1.6,50.5,50.7,50.8,50.7,48.1,39.3,20.6,24.0,0.000
18:31:50,23510,20.2,13.9,50.1,1.7,50.5,50.7,50.8,50.7,48.1,39.3,20.6,24.0,0.000
18:32:00,23520,20.3,14.0,50.2,1.6,50.5,50.7,50.8,50.7,48.1,39.3,20.6,24.0,0.000
18:32:10,23530,20.4,14.1,50.2,1.7,50.6,50.7,50.8,50.7,48.2,39.3,20.6,24.0,0.000
18:32:20,23540,20.4,14.0,49.8,1.6,50.6,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:32:30,23550,20.3,14.0,49.9,1.7,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:32:40,23560,20.3,14.0,49.9,1.6,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:32:50,23570,20.4,14.1,50.0,1.7,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:33:00,23580,20.4,14.0,49.8,1.6,50.4,50.7,50.8,50.7,48.1,39.3,20.6,24.0,0.000
18:33:10,23590,20.4,14.0,49.9,1.7,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:33:20,23600,20.3,13.9,49.7,1.6,50.4,50.7,50.8,50.7,48.1,39.3,20.6,24.0,0.000
18:33:30,23610,20.2,13.8,49.6,1.7,50.3,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:33:40,23620,20.1,13.8,49.8,1.6,50.3,50.7,50.8,50.7,48.1,39.3,20.6,24.0,0.000
18:33:50,23630,20.1,13.7,49.6,1.7,50.3,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:34:00,23640,20.1,13.7,49.5,1.6,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:34:10,23650,19.9,13.6,49.9,1.7,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:34:20,23660,19.9,13.5,49.6,1.6,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:34:30,23670,19.9,13.6,49.9,1.7,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:34:40,23680,19.9,13.6,49.8,1.6,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:34:50,23690,19.8,13.4,49.7,1.7,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:35:00,23700,19.7,13.5,49.9,1.6,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:35:10,23710,19.7,13.4,49.8,1.7,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:35:20,23720,19.7,13.4,50.0,1.6,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:35:30,23730,19.8,13.5,50.1,1.8,50.5,50.6,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:35:40,23740,19.8,13.5,50.1,1.6,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:35:50,23750,19.8,13.6,50.2,1.7,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:36:00,23760,20.0,13.8,50.2,1.6,50.6,50.7,50.7,50.7,48.1,39.3,20.7,24.0,0.000
18:36:10,23770,20.1,13.8,50.2,1.7,50.7,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:36:20,23780,20.2,13.9,50.2,1.6,50.7,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:36:30,23790,20.2,13.9,50.1,1.8,50.7,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:36:40,23800,20.3,14.0,50.1,1.6,50.7,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:36:50,23810,20.3,14.0,50.3,1.7,50.6,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:37:00,23820,20.5,14.1,50.1,1.6,50.6,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:37:10,23830,20.5,14.2,50.2,1.7,50.6,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:37:20,23840,20.5,14.2,50.1,1.7,50.6,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:37:30,23850,20.5,14.2,50.2,1.8,50.6,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:37:40,23860,20.4,14.1,50.1,1.6,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:37:50,23870,20.4,14.0,50.0,1.7,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:38:00,23880,20.4,14.0,49.9,1.5,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:38:10,23890,20.5,14.1,49.8,1.7,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:38:20,23900,20.4,14.1,50.0,1.6,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:38:30,23910,20.4,14.0,49.8,1.8,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
