Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
18:38:40,23920,20.4,14.0,49.8,1.6,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:38:50,23930,20.3,13.9,49.6,1.7,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:39:00,23940,20.3,13.9,49.8,1.5,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:39:10,23950,20.2,13.9,49.8,1.7,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:39:20,23960,20.2,13.9,49.8,1.6,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:39:30,23970,20.1,13.7,49.5,1.7,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:39:40,23980,20.1,13.7,49.6,1.6,50.3,50.7,50.7,50.7,48.1,39.3,20.6,24.1,0.000
18:39:50,23990,20.0,13.6,49.8,1.7,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:40:00,24000,19.9,13.5,49.6,1.6,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.1,0.000
18:40:10,24010,19.8,13.5,49.6,1.7,50.4,50.7,50.7,50.7,48.1,39.3,20.6,24.1,0.000
18:40:20,24020,19.8,13.5,49.9,1.6,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.1,0.000
18:40:30,24030,19.8,13.5,50.1,1.6,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.1,0.000
18:40:40,24040,19.8,13.5,49.9,1.6,50.5,50.7,50.7,50.7,48.1,39.3,20.7,24.1,0.000
18:40:50,24050,19.8,13.5,50.0,1.6,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.1,0.000
18:41:00,24060,19.8,13.6,50.1,1.7,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.1,0.000
18:41:10,24070,19.8,13.5,50.1,1.6,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.1,0.000
18:41:20,24080,19.8,13.6,50.3,1.5,50.5,50.7,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:41:30,24090,20.0,13.7,50.3,1.5,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.1,0.000
18:41:40,24100,20.1,13.8,50.2,1.6,50.5,50.7,50.7,50.7,48.1,39.3,20.6,24.1,0.000
18:41:50,24110,20.1,13.9,50.4,1.7,50.4,50.7,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:42:00,24120,20.2,13.9,50.5,1.6,50.5,50.7,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:42:10,24130,20.2,13.9,50.2,1.7,50.6,50.7,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:42:20,24140,20.2,13.9,50.3,1.7,50.6,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:42:30,24150,20.4,14.1,50.4,1.7,50.6,50.7,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:42:40,24160,20.4,14.1,50.3,1.6,50.6,50.7,50.7,50.7,48.1,39.3,20.6,24.0,0.000
18:42:50,24170,20.4,14.1,50.3,1.7,50.6,50.7,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:43:00,24180,20.4,14.1,50.1,1.7,50.6,50.7,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:43:10,24190,20.4,14.1,50.2,1.8,50.6,50.7,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:43:20,24200,20.3,14.0,49.9,1.6,50.5,50.7,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:43:30,24210,20.4,14.0,50.1,1.8,50.5,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:43:40,24220,20.4,14.0,49.9,1.6,50.4,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:43:50,24230,20.4,14.1,50.0,1.6,50.5,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:44:00,24240,20.3,14.0,49.8,1.6,50.4,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:44:10,24250,20.3,13.9,49.7,1.8,50.5,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:44:20,24260,20.2,13.8,49.6,1.6,50.5,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:44:30,24270,20.2,13.9,49.7,1.7,50.5,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:44:40,24280,20.1,13.8,49.7,1.7,50.5,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:44:50,24290,20.0,13.7,49.6,1.6,50.5,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:45:00,24300,20.0,13.6,49.7,1.7,50.4,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:45:10,24310,20.0,13.7,49.6,1.7,50.3,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:45:20,24320,20.0,13.7,49.9,1.7,50.4,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:45:30,24330,19.9,13.6,50.0,1.6,50.4,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:45:40,24340,19.8,13.5,49.8,1.7,50.4,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:45:50,24350,19.8,13.5,49.9,1.7,50.4,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:46:00,24360,19.8,13.5,49.9,1.7,50.4,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:46:10,24370,19.8,13.6,50.3,1.6,50.3,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:46:20,24380,19.8,13.6,50.3,1.7,50.4,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:46:30,24390,19.9,13.7,50.3,1.6,50.4,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:46:40,24400,19.9,13.7,50.2,1.7,50.4,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:46:50,24410,20.1,13.8,50.1,1.6,50.4,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:47:00,24420,20.2,14.0,50.5,1.8,50.4,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:47:10,24430,20.3,14.0,50.3,1.6,50.5,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:47:20,24440,20.3,14.0,50.4,1.8,50.5,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:47:30,24450,20.3,14.0,50.4,1.6,50.5,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:47:40,24460,20.3,14.0,50.3,1.8,50.5,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:47:50,24470,20.3,14.0,50.1,1.6,50.5,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:48:00,24480,20.4,14.1,50.3,1.7,50.6,50.7,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:48:10,24490,20.4,14.0,50.1,1.6,50.6,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:48:20,24500,20.4,14.0,50.2,1.8,50.6,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:48:30,24510,20.4,14.1,50.3,1.6,50.6,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:48:40,24520,20.4,14.0,49.9,1.7,50.6,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:48:50,24530,20.4,14.0,49.7,1.6,50.6,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:49:00,24540,20.3,14.0,50.0,1.8,50.6,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:49:10,24550,20.3,13.9,50.0,1.6,50.5,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:49:20,24560,20.2,13.9,50.0,1.7,50.5,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:49:30,24570,20.2,13.9,49.7,1.6,50.5,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:49:40,24580,20.1,13.8,49.9,1.7,50.4,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:49:50,24590,20.0,13.6,49.8,1.6,50.4,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:50:00,24600,20.0,13.6,49.8,1.7,50.5,50.6,50.7,50.7,48.0,39.3,20.6,24.0,0.000
18:50:10,24610,19.9,13.6,49.8,1.6,50.5,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:50:20,24620,19.8,13.5,49.8,1.7,50.5,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:50:30,24630,19.8,13.5,49.7,1.6,50.5,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:50:40,24640,19.8,13.5,49.8,1.7,50.4,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:50:50,24650,19.8,13.5,49.9,1.6,50.4,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:51:00,24660,19.8,13.5,50.0,1.7,50.4,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:51:10,24670,19.9,13.6,50.1,1.6,50.4,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:51:20,24680,20.0,13.7,49.9,1.8,50.3,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:51:30,24690,20.1,13.8,50.0,1.6,50.4,50.6,50.7,50.6,48.0,39.4,20.6,24.0,0.000
18:51:40,24700,20.2,13.9,50.1,1.7,50.3,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:51:50,24710,20.2,13.9,50.2,1.6,50.4,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:52:00,24720,20.3,14.0,50.3,1.7,50.3,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:52:10,24730,20.3,14.0,50.3,1.6,50.4,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:52:20,24740,20.3,14.0,49.9,1.7,50.3,50.6,50.6,50.6,47.9,39.3,20.6,24.0,0.000
18:52:30,24750,20.5,14.1,50.1,1.6,50.4,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:52:40,24760,20.5,14.1,50.0,1.7,50.5,50.6,50.7,50.6,47.9,39.3,20.6,24.0,0.000
18:52:50,24770,20.4,14.1,50.0,1.6,50.4,50.6,50.7,50.6,47.9,39.3,20.6,24.0,0.000
18:53:00,24780,20.4,14.0,50.2,1.7,50.4,50.6,50.7,50.6,47.9,39.3,20.6,24.0,0.000
18:53:10,24790,20.4,14.0,49.7,1.6,50.4,50.6,50.6,50.6,47.9,39.3,20.6,24.0,0.000
18:53:20,24800,20.4,14.0,49.8,1.7,50.4,50.6,50.6,50.6,47.9,39.3,20.6,24.0,0.000
18:53:30,24810,20.4,14.0,49.5,1.6,50.5,50.6,50.6,50.6,48.0,39.3,20.6,24.0,0.000
18:53:40,24820,20.4,14.0,49.7,1.7,50.5,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:53:50,24830,20.3,13.9,49.7,1.6,50.5,50.6,50.6,50.6,48.0,39.3,20.6,24.0,0.000
18:54:00,24840,20.3,13.9,49.8,1.7,50.4,50.6,50.7,50.6,48.0,39.4,20.6,24.0,0.000
18:54:10,24850,20.3,13.9,49.7,1.6,50.3,50.6,50.7,50.6,48.0,39.4,20.6,24.0,0.000
18:54:20,24860,20.2,13.8,49.6,1.7,50.3,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:54:30,24870,20.1,13.7,49.7,1.6,50.3,50.6,50.7,50.6,48.0,39.3,20.6,24.0,0.000
18:54:40,24880,20.0,13.7,49.7,1.7,50.3,50.6,50.7,50.6,47.9,39.3,20.6,24.0,0.000
18:54:50,24890,19.9,13.6,49.6,1.6,50.3,50.6,50.6,50.6,47.9,39.3,20.6,24.0,0.000
18:55:00,24900,19.9,13.6,49.8,1.8,50.3,50.6,50.6,50.6,47.9,39.3,20.6,24.0,0.000
18:55:10,24910,19.8,13.5,49.8,1.6,50.3,50.6,50.7,50.6,47.9,39.3,20.6,24.0,0.000
18:55:20,24920,19.8,13.5,49.8,1.7,50.3,50.6,50.6,50.6,47.9,39.3,20.6,24.0,0.000
18:55:30,24930,19.9,13.6,49.9,1.6,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:55:40,24940,19.9,13.5,49.8,1.7,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:55:50,24950,19.9,13.6,50.1,1.6,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:56:00,24960,20.0,13.7,50.2,1.8,50.5,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:56:10,24970,20.1,13.8,50.0,1.5,50.5,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:56:20,24980,20.2,13.9,50.3,1.7,50.5,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:56:30,24990,20.2,13.9,50.1,1.6,50.4,50.6,50.6,50.6,47.9,39.4,20.7,24.0,0.000
18:56:40,25000,20.2,13.9,50.2,1.7,50.3,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:56:50,25010,20.3,14.0,50.0,1.6,50.3,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:57:00,25020,20.4,14.0,49.9,1.7,50.3,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:57:10,25030,20.5,14.1,50.0,1.6,50.4,50.6,50.6,50.6,47.9,39.3,20.6,24.0,0.000
18:57:20,25040,20.5,14.1,50.1,1.7,50.4,50.6,50.6,50.6,47.9,39.3,20.6,24.0,0.000
18:57:30,25050,20.4,14.1,49.9,1.6,50.4,50.6,50.6,50.6,47.9,39.3,20.6,24.0,0.000
18:57:40,25060,20.4,14.1,49.9,1.8,50.4,50.6,50.6,50.6,47.9,39.3,20.6,24.0,0.000
18:57:50,25070,20.5,14.1,49.7,1.6,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:58:00,25080,20.5,14.1,49.8,1.7,50.4,50.6,50.6,50.6,47.9,39.3,20.6,24.0,0.000
18:58:10,25090,20.4,14.0,49.6,1.6,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:58:20,25100,20.3,13.9,49.6,1.7,50.3,50.6,50.6,50.6,47.9,39.3,20.6,24.0,0.000
18:58:30,25110,20.3,13.9,49.6,1.6,50.3,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:58:40,25120,20.3,13.9,49.6,1.7,50.2,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:58:50,25130,20.3,13.9,49.6,1.6,50.3,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:59:00,25140,20.0,13.7,49.6,1.7,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:59:10,25150,20.1,13.7,49.6,1.6,50.3,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:59:20,25160,20.0,13.7,49.7,1.7,50.3,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:59:30,25170,20.0,13.6,49.5,1.6,50.3,50.5,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:59:40,25180,20.0,13.6,49.5,1.7,50.3,50.5,50.6,50.6,47.9,39.4,20.6,24.0,0.000
18:59:50,25190,19.9,13.6,49.9,1.6,50.2,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:00:00,25200,19.7,13.4,49.9,1.7,50.2,50.6,50.6,50.6,47.9,39.3,20.6,24.0,0.000
19:00:10,25210,19.7,13.5,49.9,1.5,50.2,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:00:20,25220,19.8,13.5,49.8,1.5,50.2,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:00:30,25230,19.9,13.6,50.1,1.6,50.3,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:00:40,25240,19.8,13.5,49.8,1.7,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:00:50,25250,19.8,13.6,50.0,1.6,50.3,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:01:00,25260,20.0,13.7,49.9,1.7,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:01:10,25270,20.1,13.8,49.9,1.5,50.3,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:01:20,25280,20.1,13.8,50.2,1.7,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:01:30,25290,20.2,13.9,50.2,1.6,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:01:40,25300,20.2,13.9,50.0,1.7,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:01:50,25310,20.3,14.0,50.1,1.6,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:02:00,25320,20.4,14.0,49.9,1.7,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:02:10,25330,20.4,14.1,50.0,1.7,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:02:20,25340,20.4,14.1,50.1,1.7,50.3,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:02:30,25350,20.4,14.1,49.8,1.7,50.3,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:02:40,25360,20.5,14.1,49.9,1.6,50.3,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:02:50,25370,20.4,14.0,49.6,1.7,50.3,50.6,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:03:00,25380,20.4,14.0,49.7,1.6,50.4,50.6,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:03:10,25390,20.4,14.0,49.7,1.7,50.4,50.6,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:03:20,25400,20.3,14.0,49.7,1.6,50.3,50.6,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:03:30,25410,20.3,13.9,49.7,1.8,50.1,50.6,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:03:40,25420,20.3,13.9,49.6,1.6,50.1,50.6,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:03:50,25430,20.3,13.9,49.5,1.7,50.1,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:04:00,25440,20.2,13.8,49.4,1.6,50.2,50.5,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:04:10,25450,20.2,13.8,49.5,1.7,50.3,50.5,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:04:20,25460,20.2,13.8,49.6,1.6,50.3,50.5,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:04:30,25470,20.0,13.6,49.3,1.7,50.4,50.5,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:04:40,25480,19.9,13.6,49.7,1.7,50.3,50.5,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:04:50,25490,19.9,13.5,49.4,1.7,50.4,50.5,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:05:00,25500,19.8,13.5,49.6,1.6,50.4,50.5,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:05:10,25510,19.8,13.4,49.5,1.7,50.4,50.5,50.6,50.6,47.9,39.4,20.6,24.0,0.000
19:05:20,25520,19.8,13.5,49.9,1.6,50.4,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:05:30,25530,19.7,13.5,50.0,1.7,50.4,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:05:40,25540,19.8,13.5,50.0,1.6,50.4,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:05:50,25550,19.8,13.5,50.0,1.7,50.4,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:06:00,25560,19.8,13.6,50.0,1.6,50.4,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:06:10,25570,20.0,13.7,50.1,1.7,50.4,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:06:20,25580,20.1,13.8,50.1,1.6,50.4,50.6,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:06:30,25590,20.2,13.8,50.1,1.7,50.4,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:06:40,25600,20.2,13.9,50.3,1.6,50.4,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:06:50,25610,20.2,13.9,50.0,1.7,50.4,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:07:00,25620,20.3,14.1,50.4,1.6,50.4,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:07:10,25630,20.4,14.1,50.4,1.7,50.5,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:07:20,25640,20.5,14.2,50.3,1.5,50.5,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:07:30,25650,20.5,14.1,50.0,1.7,50.5,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:07:40,25660,20.4,14.1,49.9,1.6,50.5,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:07:50,25670,20.4,14.1,50.0,1.7,50.5,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:08:00,25680,20.4,14.0,50.0,1.6,50.4,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:08:10,25690,20.3,14.0,49.8,1.7,50.4,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:08:20,25700,20.5,14.1,49.8,1.6,50.4,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:08:30,25710,20.4,14.1,49.9,1.8,50.3,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:08:40,25720,20.4,14.0,49.8,1.6,50.3,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:08:50,25730,20.3,13.9,49.8,1.7,50.3,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:09:00,25740,20.2,13.9,49.8,1.5,50.3,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:09:10,25750,20.2,13.8,49.8,1.7,50.4,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:09:20,25760,20.1,13.7,49.6,1.6,50.3,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:09:30,25770,20.1,13.7,49.9,1.7,50.3,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:09:40,25780,19.9,13.6,49.7,1.6,50.2,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:09:50,25790,19.9,13.5,49.6,1.7,50.0,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:10:00,25800,19.8,13.5,49.7,1.6,50.0,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:10:10,25810,19.8,13.5,49.8,1.7,50.1,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:10:20,25820,19.8,13.5,50.0,1.6,50.2,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:10:30,25830,19.8,13.6,50.0,1.7,50.1,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:10:40,25840,19.8,13.5,50.1,1.6,50.1,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:10:50,25850,19.8,13.5,49.9,1.8,50.2,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:11:00,25860,19.8,13.5,50.1,1.6,50.1,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:11:10,25870,19.8,13.5,50.0,1.7,50.1,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:11:20,25880,19.9,13.7,50.4,1.6,50.2,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:11:30,25890,20.0,13.7,50.1,1.7,50.2,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:11:40,25900,20.1,13.8,50.2,1.6,50.2,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:11:50,25910,20.2,13.9,50.3,1.7,50.2,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:12:00,25920,20.2,13.9,50.3,1.5,50.2,50.5,50.6,50.6,47.8,39.4,20.6,24.0,0.000
19:12:10,25930,20.2,13.9,50.1,1.7,50.1,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:12:20,25940,20.4,14.0,50.1,1.6,50.1,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:12:30,25950,20.5,14.2,50.3,1.7,50.1,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:12:40,25960,20.6,14.2,50.3,1.6,50.1,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:12:50,25970,20.5,14.1,50.2,1.7,50.2,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:13:00,25980,20.4,14.1,50.2,1.6,50.3,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:13:10,25990,20.4,14.1,50.2,1.7,50.1,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:13:20,26000,20.5,14.1,49.9,1.6,50.1,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:13:30,26010,20.4,14.1,49.9,1.7,50.1,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:13:40,26020,20.4,14.0,49.8,1.5,50.2,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:13:50,26030,20.4,14.0,50.0,1.8,50.2,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:14:00,26040,20.4,14.0,49.9,1.6,50.2,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:14:10,26050,20.3,13.9,49.8,1.7,50.2,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:14:20,26060,20.3,13.9,50.0,1.6,50.3,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:14:30,26070,20.2,13.8,49.7,1.7,50.3,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:14:40,26080,20.1,13.8,49.8,1.6,50.3,50.5,50.6,50.5,47.7,39.4,20.6,24.0,0.000
19:14:50,26090,20.0,13.6,49.6,1.7,50.3,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:15:00,26100,20.0,13.7,49.6,1.5,50.3,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:15:10,26110,20.0,13.6,49.6,1.7,50.3,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:15:20,26120,19.9,13.6,50.0,1.6,50.3,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:15:30,26130,19.8,13.5,49.7,1.7,50.4,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:15:40,26140,19.8,13.5,49.9,1.6,50.2,50.5,50.5,50.5,47.8,39.4,20.6,24.0,0.000
19:15:50,26150,19.8,13.5,50.0,1.7,50.2,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:16:00,26160,19.7,13.4,49.9,1.6,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:16:10,26170,19.7,13.5,50.0,1.7,50.2,50.5,50.5,50.5,47.8,39.4,20.6,24.0,0.000
19:16:20,26180,19.7,13.5,49.9,1.6,50.2,50.5,50.6,50.5,47.8,39.4,20.7,24.0,0.000
19:16:30,26190,19.8,13.5,50.1,1.7,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:16:40,26200,19.9,13.6,50.2,1.6,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:16:50,26210,20.0,13.7,50.2,1.7,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:17:00,26220,20.1,13.8,50.2,1.6,50.2,50.5,50.6,50.5,47.7,39.4,20.6,24.0,0.000
19:17:10,26230,20.2,13.9,50.2,1.7,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:17:20,26240,20.1,13.8,50.3,1.6,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:17:30,26250,20.2,13.9,50.3,1.7,50.3,50.5,50.6,50.5,47.8,39.4,20.6,24.0,0.000
19:17:40,26260,20.2,13.9,50.4,1.6,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:17:50,26270,20.3,13.9,50.0,1.7,50.3,50.5,50.6,50.5,47.7,39.4,20.6,24.0,0.000
19:18:00,26280,20.3,14.0,50.0,1.6,50.3,50.5,50.6,50.5,47.7,39.4,20.6,24.0,0.000
19:18:10,26290,20.4,14.0,50.3,1.7,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:18:20,26300,20.4,14.0,50.1,1.6,50.4,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:18:30,26310,20.4,14.1,50.2,1.6,50.4,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:18:40,26320,20.4,14.1,50.1,1.7,50.4,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:18:50,26330,20.4,14.0,49.9,1.6,50.4,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:19:00,26340,20.3,14.0,49.9,1.7,50.4,50.5,50.5,50.5,47.7,39.4,20.6,23.9,0.000
19:19:10,26350,20.3,13.9,49.9,1.6,50.4,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:19:20,26360,20.3,13.9,49.7,1.7,50.4,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:19:30,26370,20.2,13.8,49.5,1.6,50.4,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:19:40,26380,20.1,13.7,49.6,1.7,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:19:50,26390,20.1,13.7,49.7,1.6,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:20:00,26400,20.0,13.7,49.7,1.7,50.4,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:20:10,26410,19.9,13.6,49.8,1.6,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:20:20,26420,19.9,13.6,49.9,1.7,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:20:30,26430,19.9,13.6,49.8,1.6,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:20:40,26440,19.9,13.6,49.9,1.8,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:20:50,26450,19.8,13.5,49.8,1.6,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:21:00,26460,19.9,13.6,50.0,1.7,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:21:10,26470,19.9,13.6,50.1,1.6,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:21:20,26480,19.9,13.6,49.9,1.8,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:21:30,26490,20.1,13.8,49.9,1.6,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:21:40,26500,20.1,13.7,49.9,1.8,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:21:50,26510,20.2,13.9,50.0,1.6,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:22:00,26520,20.3,13.9,50.1,1.8,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:22:10,26530,20.2,13.9,50.2,1.6,50.2,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:22:20,26540,20.3,13.9,49.9,1.8,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:22:30,26550,20.4,14.1,50.0,1.6,50.4,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:22:40,26560,20.4,14.1,50.1,1.8,50.4,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:22:50,26570,20.4,14.0,49.8,1.6,50.4,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:23:00,26580,20.4,14.1,50.0,1.8,50.4,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:23:10,26590,20.4,14.0,50.0,1.6,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:23:20,26600,20.4,14.0,49.8,1.8,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:23:30,26610,20.4,14.0,50.0,1.6,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:23:40,26620,20.3,13.9,49.6,1.8,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:23:50,26630,20.3,13.9,49.8,1.6,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:24:00,26640,20.2,13.8,49.7,1.7,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:24:10,26650,20.2,13.9,49.7,1.6,50.3,50.5,50.5,50.5,47.7,39.5,20.6,24.0,0.000
19:24:20,26660,20.1,13.8,49.6,1.8,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:24:30,26670,20.2,13.8,49.8,1.6,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:24:40,26680,19.9,13.5,49.6,1.8,50.3,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:24:50,26690,19.8,13.5,49.5,1.6,50.2,50.4,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:25:00,26700,19.8,13.5,49.5,1.8,50.2,50.4,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:25:10,26710,19.8,13.5,49.8,1.6,50.2,50.4,50.5,50.5,47.7,39.5,20.6,24.0,0.000
19:25:20,26720,19.8,13.5,49.8,1.7,50.2,50.4,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:25:30,26730,19.8,13.5,49.8,1.5,50.2,50.4,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:25:40,26740,19.8,13.6,49.9,1.7,50.2,50.4,50.5,50.5,47.7,39.5,20.6,24.0,0.000
19:25:50,26750,19.9,13.6,50.1,1.6,50.1,50.4,50.5,50.5,47.7,39.5,20.6,24.0,0.000
19:26:00,26760,20.0,13.7,49.9,1.7,50.1,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:26:10,26770,20.1,13.9,50.2,1.6,50.1,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:26:20,26780,20.1,13.8,50.2,1.7,50.2,50.5,50.5,50.5,47.7,39.5,20.6,24.0,0.000
19:26:30,26790,20.1,13.8,50.2,1.6,50.1,50.5,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:26:40,26800,20.2,13.9,50.1,1.7,50.1,50.4,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:26:50,26810,20.2,13.9,50.3,1.6,50.1,50.4,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:27:00,26820,20.4,14.1,50.2,1.7,50.2,50.4,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:27:10,26830,20.4,14.1,50.3,1.6,50.2,50.4,50.5,50.5,47.6,39.4,20.6,24.0,0.000
19:27:20,26840,20.4,14.1,50.1,1.7,50.2,50.4,50.5,50.5,47.7,39.5,20.6,24.0,0.000
19:27:30,26850,20.5,14.1,49.9,1.5,50.2,50.4,50.5,50.5,47.6,39.4,20.6,24.0,0.000
19:27:40,26860,20.4,14.1,50.1,1.7,50.2,50.4,50.5,50.5,47.6,39.5,20.6,24.0,0.000
19:27:50,26870,20.4,14.0,49.7,1.6,50.2,50.4,50.5,50.5,47.6,39.4,20.6,24.0,0.000
19:28:00,26880,20.3,14.0,50.1,1.7,50.2,50.4,50.5,50.5,47.7,39.4,20.6,24.0,0.000
19:28:10,26890,20.3,14.0,50.0,1.6,50.3,50.4,50.5,50.5,47.6,39.4,20.6,24.0,0.000
19:28:20,26900,20.4,14.0,49.8,1.7,50.2,50.4,50.5,50.5,47.6,39.4,20.6,24.0,0.000
19:28:30,26910,20.3,14.0,49.8,1.5,50.2,50.4,50.5,50.5,47.6,39.4,20.6,24.0,0.000
19:28:40,26920,20.3,13.9,49.5,1.7,50.2,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:28:50,26930,20.2,13.9,50.0,1.6,50.3,50.4,50.5,50.5,47.6,39.5,20.6,24.0,0.000
19:29:00,26940,20.2,13.8,49.8,1.7,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:29:10,26950,20.1,13.7,49.9,1.6,50.2,50.4,50.5,50.4,47.7,39.4,20.6,24.0,0.000
19:29:20,26960,20.1,13.7,49.9,1.7,50.2,50.4,50.5,50.5,47.7,39.5,20.6,24.0,0.000
19:29:30,26970,20.0,13.7,49.7,1.5,50.2,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:29:40,26980,19.9,13.6,50.0,1.7,50.2,50.4,50.5,50.5,47.6,39.4,20.6,24.0,0.000
19:29:50,26990,19.9,13.6,49.7,1.6,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:30:00,27000,19.9,13.6,49.7,1.7,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:30:10,27010,19.8,13.5,49.9,1.6,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:30:20,27020,19.8,13.6,50.1,1.7,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:30:30,27030,19.8,13.6,50.2,1.5,50.1,50.4,50.5,50.5,47.6,39.5,20.6,24.0,0.000
19:30:40,27040,19.9,13.6,50.0,1.7,50.2,50.4,50.5,50.5,47.6,39.5,20.6,24.0,0.000
19:30:50,27050,19.9,13.6,50.3,1.6,50.2,50.4,50.5,50.5,47.6,39.5,20.6,24.0,0.000
19:31:00,27060,20.0,13.7,50.0,1.7,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:31:10,27070,20.0,13.7,50.2,1.6,50.2,50.5,50.5,50.5,47.6,39.5,20.6,24.0,0.000
19:31:20,27080,20.2,13.9,50.1,1.7,50.1,50.5,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:31:30,27090,20.2,13.9,50.1,1.6,50.2,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:31:40,27100,20.3,13.9,50.0,1.7,50.2,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:31:50,27110,20.3,13.9,50.1,1.6,50.2,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:32:00,27120,20.3,14.0,50.0,1.7,50.2,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:32:10,27130,20.4,14.0,50.0,1.6,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:32:20,27140,20.4,14.1,50.2,1.7,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:32:30,27150,20.5,14.1,49.8,1.6,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:32:40,27160,20.4,14.1,50.1,1.7,50.0,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:32:50,27170,20.4,14.1,50.1,1.6,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:33:00,27180,20.4,14.1,50.0,1.7,50.1,50.4,50.5,50.4,47.6,39.4,20.6,24.0,0.000
19:33:10,27190,20.5,14.1,49.9,1.6,50.0,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:33:20,27200,20.4,14.0,50.0,1.7,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:33:30,27210,20.4,14.0,49.9,1.6,50.0,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:33:40,27220,20.3,14.0,49.9,1.7,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:33:50,27230,20.3,13.9,49.8,1.6,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:34:00,27240,20.2,13.9,49.9,1.7,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:34:10,27250,20.2,13.8,49.9,1.6,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:34:20,27260,20.1,13.7,49.7,1.8,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:34:30,27270,19.9,13.6,49.9,1.6,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:34:40,27280,19.9,13.6,49.6,1.7,50.1,50.4,50.5,50.4,47.6,39.4,20.6,24.0,0.000
19:34:50,27290,19.9,13.6,50.0,1.6,50.2,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:35:00,27300,19.8,13.5,49.7,1.7,50.2,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:35:10,27310,19.8,13.5,49.8,1.6,50.2,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:35:20,27320,19.8,13.5,50.0,1.7,50.3,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:35:30,27330,19.8,13.5,50.1,1.6,50.3,50.4,50.4,50.4,47.6,39.5,20.6,24.0,0.000
19:35:40,27340,19.9,13.6,50.2,1.7,50.2,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:35:50,27350,19.9,13.6,50.2,1.6,50.0,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:36:00,27360,20.1,13.8,50.1,1.7,50.0,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:36:10,27370,20.2,13.9,50.3,1.6,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:36:20,27380,20.2,13.9,50.4,1.7,50.2,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:36:30,27390,20.2,13.9,50.1,1.7,50.3,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:36:40,27400,20.2,13.9,50.3,1.6,50.3,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:36:50,27410,20.3,14.0,50.3,1.7,50.3,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:37:00,27420,20.3,14.0,50.4,1.6,50.3,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:37:10,27430,20.5,14.2,50.4,1.7,50.3,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:37:20,27440,20.5,14.1,50.3,1.6,50.3,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:37:30,27450,20.4,14.1,50.1,1.7,50.3,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:37:40,27460,20.5,14.1,50.1,1.6,50.3,50.4,50.4,50.4,47.6,39.5,20.6,24.0,0.000
19:37:50,27470,20.4,14.1,50.1,1.8,50.3,50.4,50.5,50.4,47.5,39.5,20.6,24.0,0.000
19:38:00,27480,20.4,14.0,49.8,1.6,50.2,50.4,50.5,50.4,47.5,39.5,20.6,24.0,0.000
19:38:10,27490,20.4,14.0,49.9,1.7,50.1,50.4,50.5,50.4,47.5,39.5,20.6,24.0,0.000
19:38:20,27500,20.3,13.9,49.6,1.6,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:38:30,27510,20.2,13.8,49.5,1.7,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:38:40,27520,20.2,13.8,49.5,1.6,50.2,50.4,50.4,50.4,47.6,39.5,20.6,24.0,0.000
19:38:50,27530,20.1,13.8,49.8,1.7,50.2,50.4,50.4,50.4,47.6,39.5,20.6,24.0,0.000
19:39:00,27540,20.0,13.7,49.7,1.6,50.2,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:39:10,27550,20.0,13.7,50.0,1.7,50.2,50.4,50.4,50.4,47.6,39.5,20.6,24.0,0.000
19:39:20,27560,19.9,13.6,49.9,1.6,50.2,50.4,50.4,50.4,47.6,39.5,20.6,24.0,0.000
19:39:30,27570,19.9,13.6,49.8,1.7,50.1,50.4,50.5,50.4,47.6,39.5,20.6,24.0,0.000
19:39:40,27580,19.8,13.6,49.9,1.6,50.1,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:39:50,27590,19.9,13.6,49.7,1.7,50.2,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:40:00,27600,19.8,13.5,50.0,1.6,50.1,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:40:10,27610,19.9,13.6,50.1,1.7,50.1,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:40:20,27620,19.8,13.6,50.2,1.6,50.0,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:40:30,27630,19.8,13.5,50.1,1.7,50.0,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:40:40,27640,19.9,13.6,50.0,1.6,50.0,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:40:50,27650,20.0,13.8,50.3,1.7,50.1,50.4,50.4,50.4,47.6,39.5,20.6,24.0,0.000
19:41:00,27660,20.2,13.8,50.1,1.6,50.1,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:41:10,27670,20.2,13.9,50.2,1.7,50.2,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:41:20,27680,20.2,13.9,50.1,1.6,50.1,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:41:30,27690,20.2,13.9,50.4,1.7,50.2,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:41:40,27700,20.3,14.0,50.3,1.6,50.2,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:41:50,27710,20.4,14.1,50.3,1.7,50.2,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:42:00,27720,20.4,14.1,50.1,1.6,50.3,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:42:10,27730,20.5,14.2,50.3,1.7,50.3,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:42:20,27740,20.4,14.1,50.2,1.6,50.2,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:42:30,27750,20.4,14.1,50.1,1.7,50.2,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:42:40,27760,20.4,14.0,49.7,1.6,50.2,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:42:50,27770,20.4,14.0,49.8,1.7,50.2,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:43:00,27780,20.3,14.0,49.9,1.5,50.2,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:43:10,27790,20.3,14.0,49.8,1.7,50.3,50.4,50.5,50.4,47.5,39.5,20.6,24.0,0.000
19:43:20,27800,20.2,13.9,49.8,1.6,50.2,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:43:30,27810,20.3,13.9,49.8,1.7,50.1,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:43:40,27820,20.2,13.9,49.8,1.6,50.2,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:43:50,27830,20.1,13.7,49.7,1.7,50.1,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:44:00,27840,19.9,13.6,49.8,1.6,50.1,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:44:10,27850,20.0,13.6,49.7,1.7,50.1,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:44:20,27860,19.9,13.6,49.6,1.6,50.1,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:44:30,27870,19.9,13.5,49.8,1.7,50.1,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:44:40,27880,19.9,13.6,49.8,1.6,50.1,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:44:50,27890,19.9,13.5,49.7,1.7,50.2,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:45:00,27900,19.9,13.6,49.9,1.6,50.2,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:45:10,27910,19.8,13.5,49.8,1.7,50.2,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:45:20,27920,19.9,13.6,49.8,1.6,50.2,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:45:30,27930,19.9,13.6,50.0,1.7,50.2,50.4,50.4,50.4,47.5,39.5,20.6,24.0,0.000
19:45:40,27940,20.0,13.7,50.1,1.6,50.2,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:45:50,27950,20.2,13.9,50.1,1.7,50.2,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:46:00,27960,20.2,13.9,50.0,1.6,50.2,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:46:10,27970,20.2,13.9,50.3,1.7,50.2,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:46:20,27980,20.2,13.9,50.1,1.6,50.1,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:46:30,27990,20.3,14.0,50.0,1.7,50.1,50.3,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:46:40,28000,20.4,14.0,50.1,1.6,50.1,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:46:50,28010,20.4,14.1,50.1,1.7,50.1,50.3,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:47:00,28020,20.4,14.0,49.8,1.6,50.1,50.3,50.4,50.3,47.5,39.5,20.6,23.9,0.000
19:47:10,28030,20.4,14.0,50.1,1.7,50.1,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:47:20,28040,20.5,14.1,49.9,1.6,50.0,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:47:30,28050,20.5,14.1,49.9,1.7,49.9,50.3,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:47:40,28060,20.4,14.0,49.9,1.6,49.9,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:47:50,28070,20.3,13.9,49.6,1.7,50.0,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:48:00,28080,20.3,13.9,49.8,1.6,50.0,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:48:10,28090,20.3,13.9,49.7,1.7,50.0,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:48:20,28100,20.3,13.9,49.6,1.6,50.0,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:48:30,28110,20.1,13.8,49.9,1.7,50.1,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:48:40,28120,20.0,13.7,49.8,1.6,50.2,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:48:50,28130,20.0,13.7,49.8,1.7,50.3,50.4,50.4,50.3,47.5,39.5,20.6,23.9,0.000
19:49:00,28140,20.0,13.7,49.8,1.6,50.4,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:49:10,28150,19.9,13.6,49.7,1.7,50.3,50.3,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:49:20,28160,19.9,13.6,49.7,1.6,50.3,50.4,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:49:30,28170,19.9,13.6,49.9,1.7,50.3,50.3,50.4,50.4,47.5,39.5,20.6,23.9,0.000
19:49:40,28180,19.8,13.6,50.1,1.6,50.3,50.3,50.4,50.3,47.5,39.5,20.6,23.9,0.000
19:49:50,28190,19.8,13.5,50.0,1.7,50.3,50.3,50.4,50.3,47.5,39.5,20.6,23.9,0.000
19:50:00,28200,19.8,13.6,50.1,1.6,50.3,50.3,50.4,50.3,47.5,39.5,20.6,23.9,0.000
19:50:10,28210,19.9,13.6,50.0,1.7,50.3,50.3,50.4,50.3,47.5,39.5,20.6,23.9,0.000
19:50:20,28220,19.9,13.6,50.0,1.6,50.3,50.3,50.4,50.3,47.5,39.5,20.6,23.9,0.000
19:50:30,28230,20.0,13.7,50.0,1.7,50.3,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:50:40,28240,20.1,13.8,50.2,1.6,50.3,50.3,50.4,50.3,47.5,39.5,20.6,23.9,0.000
19:50:50,28250,20.1,13.8,50.3,1.7,50.3,50.3,50.4,50.3,47.5,39.5,20.6,23.9,0.000
19:51:00,28260,20.2,13.9,50.2,1.6,50.3,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:51:10,28270,20.2,13.9,50.3,1.7,50.3,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:51:20,28280,20.4,14.1,50.1,1.6,50.2,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:51:30,28290,20.5,14.1,50.0,1.7,50.1,50.3,50.4,50.3,47.5,39.5,20.6,23.9,0.000
19:51:40,28300,20.5,14.1,50.2,1.6,50.1,50.3,50.4,50.3,47.5,39.5,20.6,23.9,0.000
19:51:50,28310,20.5,14.1,50.0,1.7,50.1,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:52:00,28320,20.5,14.1,50.2,1.6,50.0,50.3,50.4,50.3,47.5,39.5,20.6,23.9,0.000
19:52:10,28330,20.4,14.0,49.8,1.7,50.1,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:52:20,28340,20.3,14.0,50.0,1.6,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:52:30,28350,20.4,14.0,49.8,1.7,50.1,50.3,50.4,50.3,47.5,39.5,20.6,23.9,0.000
19:52:40,28360,20.4,14.0,49.7,1.5,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:52:50,28370,20.3,13.9,49.6,1.7,49.9,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:53:00,28380,20.2,13.9,49.7,1.6,49.9,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:53:10,28390,20.3,13.9,49.8,1.7,49.8,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:53:20,28400,20.3,13.9,49.8,1.5,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:53:30,28410,20.2,13.8,49.6,1.7,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:53:40,28420,20.2,13.8,49.6,1.6,49.9,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:53:50,28430,20.1,13.7,49.9,1.7,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:54:00,28440,19.9,13.6,49.6,1.5,49.9,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:54:10,28450,19.9,13.6,49.8,1.7,49.9,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:54:20,28460,19.8,13.5,49.9,1.6,49.9,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:54:30,28470,19.8,13.5,49.8,1.7,49.8,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:54:40,28480,19.8,13.5,49.8,1.6,49.9,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:54:50,28490,19.8,13.6,50.0,1.7,49.9,50.3,50.4,50.3,47.4,39.5,20.7,23.9,0.000
19:55:00,28500,19.8,13.6,50.1,1.6,49.9,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:55:10,28510,19.9,13.6,50.1,1.7,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:55:20,28520,20.1,13.8,50.0,1.6,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:55:30,28530,20.2,13.9,50.2,1.6,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:55:40,28540,20.2,13.9,50.2,1.7,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:55:50,28550,20.2,13.9,49.9,1.6,50.1,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:56:00,28560,20.3,14.0,50.0,1.7,50.1,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:56:10,28570,20.4,14.0,50.0,1.6,50.1,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:56:20,28580,20.4,14.0,49.8,1.7,50.1,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:56:30,28590,20.4,14.0,49.9,1.6,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:56:40,28600,20.4,14.0,49.8,1.7,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:56:50,28610,20.4,14.0,49.9,1.6,49.9,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:57:00,28620,20.4,14.0,49.9,1.7,50.0,50.3,50.4,50.3,47.4,39.6,20.6,23.9,0.000
19:57:10,28630,20.4,14.1,49.9,1.6,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:57:20,28640,20.4,14.0,49.6,1.7,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:57:30,28650,20.4,14.0,49.9,1.6,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:57:40,28660,20.3,13.9,49.7,1.7,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:57:50,28670,20.2,13.9,49.8,1.6,50.1,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:58:00,28680,20.2,13.8,49.6,1.8,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:58:10,28690,20.2,13.8,49.7,1.6,50.1,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:58:20,28700,20.2,13.8,49.9,1.8,50.1,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:58:30,28710,20.1,13.7,49.9,1.6,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:58:40,28720,20.1,13.7,49.7,1.8,50.1,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:58:50,28730,20.0,13.6,49.7,1.6,50.1,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:59:00,28740,19.9,13.5,49.7,1.8,50.1,50.3,50.4,50.3,47.4,39.6,20.6,23.9,0.000
19:59:10,28750,19.8,13.5,49.8,1.7,50.0,50.3,50.4,50.3,47.4,39.6,20.6,23.9,0.000
19:59:20,28760,19.8,13.5,50.0,1.8,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:59:30,28770,19.8,13.5,50.0,1.6,50.1,50.3,50.3,50.3,47.4,39.6,20.7,23.9,0.000
19:59:40,28780,19.8,13.5,49.9,1.8,50.1,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
19:59:50,28790,19.9,13.6,50.1,1.6,49.8,50.3,50.3,50.3,47.4,39.5,20.6,23.9,0.000
20:00:00,28800,20.0,13.7,50.1,1.8,49.9,50.3,50.4,50.3,47.4,39.6,20.7,23.9,0.000
20:00:10,28810,20.1,13.9,50.3,1.6,50.1,50.3,50.4,50.3,47.4,39.6,20.7,23.9,0.000
20:00:20,28820,20.1,13.8,50.0,1.8,50.1,50.3,50.4,50.3,47.4,39.6,20.6,23.9,0.000
20:00:30,28830,20.2,14.0,50.3,1.6,50.1,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
20:00:40,28840,20.3,13.9,50.1,1.8,50.0,50.3,50.4,50.3,47.4,39.6,20.6,23.9,0.000
20:00:50,28850,20.3,14.0,50.2,1.6,50.0,50.3,50.4,50.3,47.4,39.6,20.6,23.9,0.000
20:01:00,28860,20.3,14.0,50.2,1.8,50.0,50.3,50.3,50.3,47.4,39.6,20.6,23.9,0.000
20:01:10,28870,20.4,14.1,50.1,1.6,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
20:01:20,28880,20.4,14.1,50.1,1.8,50.0,50.3,50.4,50.3,47.4,39.5,20.6,23.9,0.000
20:01:30,28890,20.5,14.1,50.1,1.7,50.1,50.3,50.4,50.3,47.4,39.6,20.6,23.9,0.000
20:01:40,28900,20.5,14.1,49.9,1.8,50.0,50.3,50.4,50.3,47.4,39.6,20.6,23.9,0.000
20:01:50,28910,20.5,14.1,50.0,1.6,50.0,50.3,50.4,50.3,47.4,39.6,20.6,23.9,0.000
20:02:00,28920,20.5,14.1,50.0,1.8,50.1,50.3,50.4,50.3,47.4,39.6,20.6,23.9,0.000
20:02:10,28930,20.4,14.1,50.0,1.6,50.0,50.3,50.3,50.3,47.4,39.5,20.6,23.9,0.000
20:02:20,28940,20.3,14.0,49.9,1.7,50.1,50.3,50.3,50.3,47.4,39.5,20.6,23.9,0.000
20:02:30,28950,20.3,13.9,49.5,1.6,50.0,50.3,50.3,50.3,47.4,39.6,20.6,23.9,0.000
20:02:40,28960,20.3,13.9,49.8,1.7,50.0,50.3,50.3,50.3,47.4,39.6,20.6,23.9,0.000
20:02:50,28970,20.2,13.9,49.8,1.6,50.1,50.3,50.3,50.3,47.4,39.6,20.6,23.9,0.000
20:03:00,28980,20.2,13.8,49.9,1.8,50.1,50.3,50.3,50.3,47.4,39.6,20.6,23.9,0.000
20:03:10,28990,20.1,13.8,49.9,1.6,50.1,50.3,50.3,50.3,47.4,39.5,20.6,23.9,0.000
20:03:20,29000,20.1,13.8,49.7,1.7,50.1,50.3,50.3,50.3,47.4,39.6,20.6,23.9,0.000
20:03:30,29010,19.9,13.6,49.8,1.6,50.1,50.3,50.3,50.3,47.4,39.6,20.6,23.9,0.000
20:03:40,29020,19.9,13.6,49.9,1.7,50.1,50.3,50.3,50.3,47.4,39.5,20.6,23.9,0.000
20:03:50,29030,19.8,13.5,50.0,1.6,50.1,50.3,50.3,50.3,47.3,39.5,20.6,23.9,0.000
20:04:00,29040,19.9,13.6,49.9,1.7,50.1,50.3,50.3,50.3,47.4,39.6,20.6,23.9,0.000
20:04:10,29050,19.8,13.5,49.8,1.6,50.1,50.3,50.3,50.3,47.4,39.6,20.6,23.9,0.000
20:04:20,29060,19.8,13.5,49.8,1.7,50.2,50.3,50.3,50.3,47.4,39.6,20.7,23.9,0.000
20:04:30,29070,19.8,13.5,50.1,1.6,50.1,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:04:40,29080,19.8,13.5,49.9,1.7,50.1,50.3,50.3,50.3,47.4,39.6,20.6,23.9,0.000
20:04:50,29090,19.8,13.5,50.0,1.5,50.0,50.3,50.3,50.3,47.4,39.6,20.6,23.9,0.000
20:05:00,29100,20.0,13.8,50.3,1.7,50.0,50.3,50.3,50.3,47.4,39.6,20.7,23.9,0.000
20:05:10,29110,20.1,13.8,50.2,1.6,50.0,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:05:20,29120,20.1,13.9,50.4,1.7,50.0,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:05:30,29130,20.2,13.9,50.2,1.6,49.9,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:05:40,29140,20.3,14.0,50.4,1.7,49.9,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:05:50,29150,20.4,14.1,50.4,1.6,49.9,50.2,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:06:00,29160,20.4,14.1,50.2,1.7,50.1,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:06:10,29170,20.5,14.2,50.2,1.6,50.1,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:06:20,29180,20.5,14.2,50.4,1.7,50.1,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:06:30,29190,20.5,14.2,50.3,1.6,50.2,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:06:40,29200,20.4,14.1,49.9,1.7,50.2,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:06:50,29210,20.4,14.1,50.0,1.6,50.2,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:07:00,29220,20.5,14.1,49.9,1.7,50.2,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:07:10,29230,20.5,14.1,50.1,1.6,50.2,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:07:20,29240,20.4,14.1,49.9,1.7,50.2,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:07:30,29250,20.3,14.0,50.1,1.6,50.2,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:07:40,29260,20.3,13.9,49.8,1.7,50.1,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:07:50,29270,20.3,14.0,49.9,1.6,50.1,50.3,50.3,50.3,47.3,39.6,20.7,23.9,0.000
20:08:00,29280,20.3,13.9,49.7,1.7,50.1,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:08:10,29290,20.2,13.8,49.9,1.6,50.1,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:08:20,29300,20.1,13.8,49.7,1.7,50.2,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:08:30,29310,20.1,13.8,49.8,1.6,50.2,50.2,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:08:40,29320,20.1,13.7,49.9,1.7,50.2,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:08:50,29330,20.0,13.6,49.8,1.6,50.2,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:09:00,29340,19.9,13.6,49.9,1.7,50.2,50.2,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:09:10,29350,19.8,13.5,49.8,1.6,50.1,50.2,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:09:20,29360,19.8,13.5,49.8,1.7,50.1,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:09:30,29370,19.8,13.5,49.9,1.6,50.1,50.2,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:09:40,29380,19.8,13.5,49.8,1.7,50.1,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:09:50,29390,19.7,13.5,50.2,1.6,50.1,50.2,50.3,50.3,47.3,39.6,20.7,23.9,0.000
20:10:00,29400,19.7,13.5,50.2,1.6,50.0,50.2,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:10:10,29410,19.8,13.6,50.4,1.7,49.9,50.2,50.3,50.3,47.3,39.6,20.7,23.9,0.000
20:10:20,29420,19.9,13.6,50.1,1.6,49.9,50.2,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:10:30,29430,19.9,13.7,50.4,1.7,49.8,50.3,50.3,50.3,47.3,39.6,20.7,23.9,0.000
20:10:40,29440,20.0,13.8,50.4,1.6,49.8,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:10:50,29450,20.2,13.9,50.5,1.7,49.9,50.3,50.3,50.3,47.3,39.6,20.7,23.9,0.000
20:11:00,29460,20.2,13.9,50.6,1.6,49.9,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:11:10,29470,20.2,14.0,50.4,1.7,50.0,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:11:20,29480,20.4,14.1,50.6,1.6,50.0,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:11:30,29490,20.4,14.1,50.4,1.7,50.0,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:11:40,29500,20.5,14.2,50.4,1.6,50.0,50.3,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:11:50,29510,20.5,14.1,50.1,1.7,50.1,50.3,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:12:00,29520,20.4,14.1,50.3,1.6,50.0,50.3,50.3,50.3,47.3,39.6,20.6,23.9,0.000
20:12:10,29530,20.5,14.1,50.1,1.7,50.0,50.3,50.3,50.3,47.3,39.6,20.7,23.9,0.000
20:12:20,29540,20.5,14.2,50.2,1.6,49.9,50.3,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:12:30,29550,20.4,14.1,50.0,1.7,50.0,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:12:40,29560,20.4,14.0,50.0,1.6,50.0,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:12:50,29570,20.3,13.9,49.7,1.7,50.0,50.3,50.3,50.3,47.3,39.6,20.7,23.9,0.000
20:13:00,29580,20.3,14.0,50.0,1.6,49.9,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:13:10,29590,20.3,13.9,49.9,1.8,49.9,50.2,50.3,50.2,47.3,39.6,20.7,23.9,0.000
20:13:20,29600,20.3,13.9,49.7,1.6,50.0,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:13:30,29610,20.1,13.8,49.9,1.7,50.0,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:13:40,29620,20.1,13.7,49.7,1.6,50.0,50.2,50.3,50.2,47.3,39.6,20.7,23.9,0.000
20:13:50,29630,20.0,13.7,49.9,1.7,49.9,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:14:00,29640,19.9,13.6,49.6,1.6,49.9,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:14:10,29650,20.0,13.6,49.6,1.7,49.9,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:14:20,29660,19.9,13.6,50.0,1.6,49.9,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:14:30,29670,19.9,13.6,49.9,1.7,49.9,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:14:40,29680,19.9,13.6,49.9,1.5,49.8,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:14:50,29690,19.9,13.6,50.0,1.8,49.8,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:15:00,29700,19.9,13.6,50.1,1.6,49.9,50.2,50.3,50.2,47.3,39.6,20.7,23.9,0.000
20:15:10,29710,19.8,13.6,50.1,1.7,49.9,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:15:20,29720,19.9,13.7,50.2,1.5,49.8,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:15:30,29730,20.1,13.8,50.4,1.7,49.8,50.2,50.3,50.2,47.3,39.6,20.7,23.9,0.000
20:15:40,29740,20.2,13.9,50.3,1.6,49.7,50.2,50.3,50.2,47.3,39.6,20.7,23.9,0.000
20:15:50,29750,20.2,13.9,50.5,1.8,49.7,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:16:00,29760,20.2,13.9,50.3,1.6,49.7,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:16:10,29770,20.3,14.0,50.3,1.8,49.8,50.2,50.3,50.2,47.3,39.6,20.7,23.9,0.000
20:16:20,29780,20.3,13.9,50.1,1.6,49.8,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:16:30,29790,20.4,14.1,50.1,1.7,49.9,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:16:40,29800,20.4,14.1,50.2,1.6,49.8,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:16:50,29810,20.4,14.1,50.0,1.7,49.7,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:17:00,29820,20.5,14.1,50.1,1.6,49.7,50.2,50.3,50.2,47.3,39.6,20.7,23.9,0.000
20:17:10,29830,20.4,14.1,49.9,1.7,49.8,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:17:20,29840,20.4,14.1,50.1,1.6,49.9,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:17:30,29850,20.4,14.0,50.1,1.7,49.8,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:17:40,29860,20.3,13.9,49.9,1.6,49.8,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:17:50,29870,20.3,14.0,49.8,1.7,49.8,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:18:00,29880,20.2,13.9,49.8,1.6,49.9,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:18:10,29890,20.2,13.8,49.7,1.7,50.0,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:18:20,29900,20.1,13.8,49.8,1.6,49.9,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
20:18:30,29910,20.1,13.7,49.6,1.7,49.9,50.2,50.3,50.2,47.3,39.6,20.6,23.9,0.000
