Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
20:18:40,29920,20.0,13.7,49.9,1.6,49.8,50.2,50.3,50.2,47.3,39.6,20.7,23.9,0.000
20:18:50,29930,19.9,13.6,49.7,1.7,49.9,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:19:00,29940,19.8,13.5,50.0,1.5,49.9,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:19:10,29950,19.8,13.5,49.9,1.7,50.0,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:19:20,29960,19.8,13.5,50.0,1.6,50.0,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:19:30,29970,19.8,13.5,50.1,1.7,50.0,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:19:40,29980,19.9,13.6,50.2,1.6,50.0,50.2,50.3,50.2,47.2,39.6,20.7,23.9,0.000
20:19:50,29990,19.8,13.6,50.4,1.7,49.9,50.2,50.3,50.2,47.2,39.6,20.7,23.9,0.000
20:20:00,30000,19.8,13.6,50.3,1.6,49.8,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:20:10,30010,19.9,13.7,50.2,1.7,49.8,50.2,50.3,50.2,47.2,39.6,20.7,23.9,0.000
20:20:20,30020,20.1,13.8,50.1,1.6,49.8,50.2,50.3,50.2,47.2,39.6,20.7,23.9,0.000
20:20:30,30030,20.2,13.9,50.4,1.8,49.7,50.2,50.3,50.2,47.2,39.6,20.7,23.9,0.000
20:20:40,30040,20.2,13.9,50.4,1.6,49.9,50.2,50.3,50.2,47.2,39.6,20.7,23.9,0.000
20:20:50,30050,20.2,13.9,50.2,1.7,49.9,50.2,50.3,50.2,47.2,39.6,20.6,23.8,0.000
20:21:00,30060,20.2,13.9,50.3,1.6,50.0,50.2,50.3,50.2,47.2,39.6,20.7,23.9,0.000
20:21:10,30070,20.2,13.9,50.4,1.7,50.0,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:21:20,30080,20.3,14.0,50.2,1.6,50.1,50.2,50.2,50.2,47.2,39.6,20.7,23.8,0.000
20:21:30,30090,20.3,14.0,50.2,1.7,50.1,50.2,50.3,50.2,47.2,39.6,20.7,23.9,0.000
20:21:40,30100,20.4,14.1,50.1,1.6,50.0,50.2,50.2,50.2,47.2,39.6,20.6,23.8,0.000
20:21:50,30110,20.4,14.1,50.2,1.7,50.0,50.2,50.2,50.2,47.2,39.6,20.6,23.8,0.000
20:22:00,30120,20.5,14.1,50.2,1.6,50.0,50.2,50.3,50.2,47.2,39.6,20.6,23.8,0.000
20:22:10,30130,20.5,14.1,50.4,1.7,49.9,50.2,50.3,50.2,47.2,39.6,20.6,23.8,0.000
20:22:20,30140,20.5,14.1,50.1,1.6,49.9,50.2,50.3,50.2,47.2,39.6,20.6,23.8,0.000
20:22:30,30150,20.4,14.1,50.1,1.7,49.9,50.2,50.3,50.2,47.2,39.6,20.7,23.8,0.000
20:22:40,30160,20.4,14.0,49.7,1.6,50.0,50.2,50.2,50.2,47.2,39.6,20.6,23.8,0.000
20:22:50,30170,20.3,13.9,49.7,1.7,49.9,50.2,50.2,50.2,47.2,39.6,20.6,23.9,0.000
20:23:00,30180,20.3,13.9,49.9,1.6,49.9,50.2,50.2,50.2,47.2,39.6,20.6,23.8,0.000
20:23:10,30190,20.3,13.9,49.7,1.7,49.8,50.2,50.3,50.2,47.2,39.6,20.7,23.9,0.000
20:23:20,30200,20.3,13.9,50.0,1.6,49.8,50.2,50.2,50.2,47.2,39.6,20.6,23.8,0.000
20:23:30,30210,20.1,13.8,49.8,1.7,49.8,50.2,50.3,50.2,47.2,39.6,20.7,23.9,0.000
20:23:40,30220,20.1,13.7,49.7,1.6,49.8,50.2,50.3,50.2,47.2,39.6,20.7,23.9,0.000
20:23:50,30230,20.0,13.6,49.5,1.7,49.7,50.2,50.2,50.2,47.2,39.6,20.6,23.9,0.000
20:24:00,30240,19.9,13.6,49.7,1.5,49.8,50.2,50.3,50.2,47.2,39.6,20.7,23.9,0.000
20:24:10,30250,19.8,13.5,49.9,1.8,49.9,50.2,50.3,50.2,47.2,39.6,20.6,23.9,0.000
20:24:20,30260,19.9,13.6,50.0,1.6,49.9,50.2,50.2,50.2,47.2,39.6,20.6,23.9,0.000
20:24:30,30270,19.8,13.5,49.8,1.8,49.9,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:24:40,30280,20.0,13.7,50.0,1.6,49.9,50.2,50.3,50.2,47.2,39.6,20.7,23.9,0.000
20:24:50,30290,19.9,13.6,50.1,1.8,50.0,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:25:00,30300,20.0,13.7,49.9,1.6,49.9,50.2,50.2,50.2,47.2,39.6,20.6,23.8,0.000
20:25:10,30310,20.0,13.7,50.0,1.7,50.0,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:25:20,30320,20.1,13.8,50.0,1.6,50.0,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:25:30,30330,20.2,13.9,50.2,1.6,50.0,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:25:40,30340,20.3,14.0,50.2,1.6,49.9,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:25:50,30350,20.3,14.0,50.3,1.7,50.0,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:26:00,30360,20.3,14.0,50.2,1.6,50.0,50.2,50.2,50.2,47.2,39.6,20.6,23.8,0.000
20:26:10,30370,20.4,14.0,50.1,1.7,50.0,50.2,50.2,50.2,47.2,39.6,20.6,23.9,0.000
20:26:20,30380,20.5,14.1,50.2,1.6,50.0,50.2,50.2,50.2,47.2,39.6,20.6,23.8,0.000
20:26:30,30390,20.5,14.1,49.9,1.7,49.9,50.2,50.2,50.2,47.2,39.6,20.6,23.8,0.000
20:26:40,30400,20.5,14.1,50.0,1.6,49.8,50.2,50.2,50.2,47.2,39.6,20.6,23.9,0.000
20:26:50,30410,20.4,14.0,50.1,1.7,49.7,50.2,50.2,50.2,47.2,39.6,20.6,23.8,0.000
20:27:00,30420,20.5,14.1,49.7,1.6,49.9,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:27:10,30430,20.5,14.1,49.8,1.6,49.9,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:27:20,30440,20.4,14.0,49.7,1.7,49.9,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:27:30,30450,20.4,14.0,49.7,1.6,49.9,50.2,50.2,50.2,47.2,39.6,20.6,23.9,0.000
20:27:40,30460,20.3,13.9,49.6,1.7,50.0,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:27:50,30470,20.2,13.9,49.9,1.6,49.9,50.1,50.2,50.2,47.1,39.6,20.6,23.9,0.000
20:28:00,30480,20.2,13.8,49.6,1.7,49.9,50.2,50.2,50.2,47.2,39.6,20.6,23.9,0.000
20:28:10,30490,20.2,13.8,49.7,1.6,49.9,50.2,50.2,50.2,47.2,39.6,20.6,23.9,0.000
20:28:20,30500,20.1,13.8,49.8,1.8,49.8,50.2,50.2,50.2,47.2,39.6,20.6,23.9,0.000
20:28:30,30510,20.1,13.7,49.8,1.6,49.8,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:28:40,30520,20.1,13.7,49.6,1.8,49.7,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:28:50,30530,20.0,13.6,49.7,1.6,49.8,50.2,50.2,50.1,47.2,39.6,20.7,23.9,0.000
20:29:00,30540,19.9,13.6,49.8,1.7,49.9,50.2,50.2,50.2,47.2,39.6,20.6,23.9,0.000
20:29:10,30550,19.8,13.5,49.7,1.6,49.9,50.2,50.2,50.1,47.2,39.6,20.6,23.9,0.000
20:29:20,30560,19.8,13.5,49.9,1.7,50.0,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:29:30,30570,19.8,13.6,50.2,1.6,50.0,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:29:40,30580,19.8,13.5,49.8,1.7,50.0,50.1,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:29:50,30590,19.8,13.5,50.1,1.6,49.9,50.2,50.2,50.2,47.2,39.6,20.6,23.9,0.000
20:30:00,30600,19.9,13.7,50.3,1.8,50.0,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:30:10,30610,20.1,13.8,50.3,1.6,50.0,50.2,50.2,50.2,47.2,39.6,20.7,23.9,0.000
20:30:20,30620,20.2,13.9,50.4,1.7,49.9,50.2,50.2,50.2,47.1,39.6,20.7,23.9,0.000
20:30:30,30630,20.2,13.9,50.4,1.6,50.0,50.2,50.2,50.2,47.1,39.6,20.7,23.9,0.000
20:30:40,30640,20.2,13.9,50.3,1.7,49.9,50.2,50.2,50.2,47.1,39.6,20.7,23.9,0.000
20:30:50,30650,20.3,14.0,50.2,1.6,49.9,50.2,50.2,50.2,47.1,39.6,20.7,23.9,0.000
20:31:00,30660,20.4,14.1,50.3,1.7,49.9,50.2,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:31:10,30670,20.4,14.1,50.1,1.6,49.8,50.2,50.2,50.2,47.1,39.6,20.7,23.9,0.000
20:31:20,30680,20.4,14.1,50.4,1.7,49.8,50.2,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:31:30,30690,20.4,14.1,50.3,1.6,49.8,50.1,50.2,50.1,47.1,39.6,20.6,23.9,0.000
20:31:40,30700,20.4,14.1,50.2,1.7,49.9,50.1,50.2,50.2,47.2,39.6,20.6,23.9,0.000
20:31:50,30710,20.3,14.0,50.0,1.6,49.9,50.1,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:32:00,30720,20.4,14.0,50.1,1.7,49.8,50.1,50.2,50.1,47.2,39.6,20.7,23.9,0.000
20:32:10,30730,20.4,14.0,49.8,1.6,49.8,50.1,50.2,50.1,47.1,39.6,20.6,23.9,0.000
20:32:20,30740,20.5,14.1,50.0,1.7,49.7,50.1,50.2,50.1,47.1,39.6,20.6,23.9,0.000
20:32:30,30750,20.4,14.1,49.9,1.6,49.7,50.1,50.2,50.1,47.1,39.6,20.6,23.9,0.000
20:32:40,30760,20.4,14.0,49.8,1.7,49.8,50.2,50.2,50.2,47.1,39.6,20.7,23.9,0.000
20:32:50,30770,20.3,14.0,49.7,1.6,49.9,50.2,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:33:00,30780,20.2,13.9,50.0,1.7,49.8,50.2,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:33:10,30790,20.1,13.7,49.8,1.6,49.8,50.1,50.2,50.2,47.1,39.6,20.7,23.9,0.000
20:33:20,30800,20.1,13.7,49.8,1.7,49.9,50.1,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:33:30,30810,20.0,13.7,49.7,1.6,49.9,50.2,50.2,50.2,47.1,39.6,20.7,23.9,0.000
20:33:40,30820,20.1,13.7,49.8,1.7,49.8,50.1,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:33:50,30830,20.0,13.7,49.9,1.6,50.0,50.2,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:34:00,30840,19.8,13.6,50.0,1.7,50.0,50.1,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:34:10,30850,19.8,13.5,50.0,1.6,49.9,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:34:20,30860,19.8,13.5,50.2,1.7,49.9,50.2,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:34:30,30870,19.8,13.5,50.1,1.5,49.9,50.1,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:34:40,30880,19.8,13.5,50.1,1.7,49.9,50.1,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:34:50,30890,19.8,13.5,50.0,1.6,50.0,50.1,50.2,50.1,47.1,39.6,20.6,23.9,0.000
20:35:00,30900,19.9,13.6,49.9,1.7,49.9,50.1,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:35:10,30910,19.9,13.7,50.3,1.6,49.9,50.1,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:35:20,30920,20.1,13.8,50.0,1.7,49.9,50.1,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:35:30,30930,20.1,13.8,50.5,1.6,49.9,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:35:40,30940,20.2,13.9,50.4,1.7,49.9,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:35:50,30950,20.2,14.0,50.6,1.6,49.9,50.1,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:36:00,30960,20.2,13.9,50.0,1.7,49.9,50.1,50.2,50.1,47.1,39.6,20.6,23.9,0.000
20:36:10,30970,20.3,14.0,50.3,1.6,50.0,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:36:20,30980,20.4,14.1,50.1,1.7,49.9,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:36:30,30990,20.5,14.1,49.9,1.6,49.9,50.1,50.2,50.1,47.1,39.7,20.6,23.9,0.000
20:36:40,31000,20.5,14.1,50.2,1.8,50.0,50.1,50.2,50.1,47.1,39.7,20.6,23.9,0.000
20:36:50,31010,20.4,14.0,49.9,1.6,50.0,50.1,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:37:00,31020,20.4,14.1,50.2,1.8,50.0,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:37:10,31030,20.4,14.1,50.1,1.6,50.0,50.1,50.2,50.1,47.1,39.7,20.6,23.9,0.000
20:37:20,31040,20.4,14.0,49.9,1.7,50.0,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:37:30,31050,20.3,13.9,49.8,1.6,50.0,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:37:40,31060,20.3,13.9,49.6,1.8,50.0,50.1,50.2,50.1,47.1,39.6,20.6,23.9,0.000
20:37:50,31070,20.2,13.9,50.0,1.6,50.0,50.1,50.2,50.1,47.1,39.6,20.6,23.9,0.000
20:38:00,31080,20.2,13.8,49.8,1.8,49.9,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:38:10,31090,20.1,13.8,49.8,1.6,49.9,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:38:20,31100,20.1,13.7,49.8,1.8,49.8,50.1,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:38:30,31110,20.1,13.7,49.6,1.6,49.9,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:38:40,31120,20.0,13.6,49.8,1.8,49.9,50.1,50.2,50.1,47.1,39.7,20.6,23.9,0.000
20:38:50,31130,19.9,13.6,50.1,1.6,49.8,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:39:00,31140,19.9,13.6,49.8,1.8,49.9,50.1,50.2,50.1,47.1,39.6,20.7,23.9,0.000
20:39:10,31150,19.8,13.5,49.9,1.6,49.9,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:39:20,31160,19.8,13.6,50.1,1.8,50.0,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:39:30,31170,19.8,13.5,50.2,1.6,50.0,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:39:40,31180,19.8,13.6,50.3,1.8,50.0,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:39:50,31190,19.9,13.6,50.4,1.6,50.0,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:40:00,31200,20.0,13.7,50.1,1.8,50.0,50.1,50.2,50.1,47.1,39.6,20.6,23.9,0.000
20:40:10,31210,20.1,13.8,50.2,1.6,50.0,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:40:20,31220,20.2,13.9,50.3,1.8,50.0,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:40:30,31230,20.3,14.0,50.5,1.6,50.0,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:40:40,31240,20.2,13.9,50.3,1.7,50.0,50.1,50.2,50.1,47.1,39.7,20.6,23.9,0.000
20:40:50,31250,20.3,14.0,50.1,1.6,50.0,50.1,50.2,50.1,47.1,39.7,20.6,23.9,0.000
20:41:00,31260,20.4,14.1,50.4,1.8,50.0,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:41:10,31270,20.4,14.1,50.4,1.6,49.9,50.1,50.2,50.1,47.1,39.7,20.6,23.8,0.000
20:41:20,31280,20.4,14.1,50.3,1.7,50.0,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:41:30,31290,20.5,14.2,50.1,1.6,49.9,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:41:40,31300,20.5,14.1,49.9,1.7,49.7,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:41:50,31310,20.4,14.0,49.8,1.5,49.7,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:42:00,31320,20.5,14.1,50.1,1.7,49.8,50.1,50.2,50.1,47.1,39.7,20.6,23.9,0.000
20:42:10,31330,20.4,14.1,49.9,1.6,49.8,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:42:20,31340,20.4,14.0,49.8,1.7,49.8,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:42:30,31350,20.4,14.0,49.8,1.6,49.8,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:42:40,31360,20.3,13.9,49.8,1.7,49.8,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:42:50,31370,20.3,13.9,49.7,1.6,49.8,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:43:00,31380,20.3,13.9,49.7,1.7,49.8,50.1,50.2,50.1,47.1,39.7,20.6,23.9,0.000
20:43:10,31390,20.1,13.8,49.6,1.6,49.8,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:43:20,31400,20.1,13.8,49.7,1.7,49.7,50.1,50.2,50.1,47.0,39.6,20.6,23.9,0.000
20:43:30,31410,20.0,13.7,49.8,1.6,49.7,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:43:40,31420,19.9,13.6,49.8,1.7,49.6,50.1,50.1,50.1,47.1,39.7,20.6,23.9,0.000
20:43:50,31430,19.9,13.6,49.8,1.6,49.6,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:44:00,31440,19.9,13.6,49.9,1.7,49.7,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:44:10,31450,19.9,13.6,49.9,1.6,49.8,50.1,50.2,50.1,47.1,39.7,20.7,23.9,0.000
20:44:20,31460,19.8,13.5,50.0,1.7,49.7,50.1,50.2,50.1,47.0,39.7,20.7,23.9,0.000
20:44:30,31470,19.7,13.4,49.8,1.6,49.8,50.1,50.2,50.1,47.0,39.7,20.7,23.9,0.000
20:44:40,31480,19.7,13.5,50.1,1.7,49.8,50.1,50.2,50.1,47.0,39.7,20.7,23.9,0.000
20:44:50,31490,19.7,13.5,49.9,1.6,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:45:00,31500,19.8,13.5,50.0,1.7,49.8,50.1,50.1,50.1,47.0,39.7,20.6,23.9,0.000
20:45:10,31510,20.0,13.7,50.0,1.6,49.8,50.1,50.2,50.1,47.0,39.7,20.7,23.9,0.000
20:45:20,31520,20.1,13.8,50.3,1.7,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:45:30,31530,20.1,13.8,50.1,1.7,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:45:40,31540,20.1,13.8,50.2,1.7,49.9,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:45:50,31550,20.1,13.9,50.3,1.7,49.9,50.1,50.2,50.1,47.0,39.7,20.7,23.9,0.000
20:46:00,31560,20.2,13.9,50.3,1.6,49.9,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:46:10,31570,20.3,14.0,50.2,1.7,49.9,50.1,50.2,50.1,47.0,39.7,20.7,23.9,0.000
20:46:20,31580,20.4,14.1,50.4,1.6,49.9,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:46:30,31590,20.4,14.1,50.4,1.7,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:46:40,31600,20.4,14.0,50.1,1.6,49.9,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:46:50,31610,20.4,14.1,50.3,1.7,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:47:00,31620,20.5,14.1,50.2,1.6,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:47:10,31630,20.4,14.1,50.1,1.7,49.8,50.1,50.1,50.1,47.0,39.7,20.6,23.9,0.000
20:47:20,31640,20.4,14.1,50.0,1.6,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:47:30,31650,20.4,14.0,49.7,1.7,49.9,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:47:40,31660,20.4,14.0,49.7,1.6,50.0,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:47:50,31670,20.3,13.9,49.9,1.6,49.9,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:48:00,31680,20.2,13.8,49.6,1.7,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:48:10,31690,20.1,13.7,49.8,1.7,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:48:20,31700,20.0,13.6,49.4,1.6,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:48:30,31710,20.0,13.7,49.6,1.7,49.7,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:48:40,31720,20.0,13.7,49.7,1.4,49.7,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:48:50,31730,19.9,13.5,49.5,1.7,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:49:00,31740,19.9,13.6,49.8,1.5,49.9,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:49:10,31750,19.9,13.6,49.8,1.7,49.9,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:49:20,31760,19.9,13.6,49.9,1.6,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:49:30,31770,19.8,13.5,49.6,1.7,49.7,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:49:40,31780,19.8,13.5,50.0,1.6,49.7,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:49:50,31790,19.8,13.5,50.1,1.7,49.7,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:50:00,31800,19.8,13.6,50.1,1.5,49.7,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:50:10,31810,19.8,13.6,50.0,1.7,49.7,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:50:20,31820,20.0,13.7,50.2,1.6,49.6,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:50:30,31830,20.1,13.8,50.2,1.7,49.6,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:50:40,31840,20.2,13.9,50.1,1.6,49.6,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:50:50,31850,20.2,13.9,50.2,1.7,49.7,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:51:00,31860,20.2,13.9,50.1,1.6,49.8,50.1,50.1,50.0,47.0,39.7,20.6,23.9,0.000
20:51:10,31870,20.3,13.9,50.2,1.7,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:51:20,31880,20.3,14.0,50.2,1.6,49.8,50.1,50.1,50.0,47.0,39.7,20.6,23.9,0.000
20:51:30,31890,20.4,14.1,50.3,1.7,49.9,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:51:40,31900,20.4,14.1,50.1,1.6,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:51:50,31910,20.5,14.1,50.0,1.7,49.9,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:52:00,31920,20.5,14.1,50.2,1.5,49.9,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:52:10,31930,20.5,14.1,49.9,1.7,49.9,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:52:20,31940,20.5,14.1,49.9,1.6,49.9,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:52:30,31950,20.4,14.0,49.6,1.7,49.8,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:52:40,31960,20.4,14.0,49.9,1.5,49.8,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:52:50,31970,20.3,13.9,49.5,1.8,49.8,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:53:00,31980,20.3,13.9,49.6,1.6,49.7,50.1,50.1,50.1,47.0,39.7,20.7,23.9,0.000
20:53:10,31990,20.3,13.9,49.4,1.7,49.7,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:53:20,32000,20.1,13.8,49.9,1.6,49.7,50.1,50.1,50.0,47.0,39.7,20.6,23.9,0.000
20:53:30,32010,20.1,13.7,49.7,1.7,49.8,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:53:40,32020,20.1,13.7,49.5,1.6,49.8,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:53:50,32030,20.1,13.7,49.8,1.7,49.8,50.0,50.1,50.0,47.0,39.7,20.6,23.9,0.000
20:54:00,32040,20.0,13.7,49.9,1.6,49.8,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:54:10,32050,19.9,13.6,49.7,1.7,49.7,50.0,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:54:20,32060,19.9,13.6,50.0,1.6,49.6,50.0,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:54:30,32070,19.8,13.5,49.9,1.7,49.8,50.0,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:54:40,32080,19.7,13.5,50.0,1.6,49.8,50.0,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:54:50,32090,19.7,13.4,49.9,1.7,49.7,50.1,50.1,50.0,47.0,39.7,20.6,23.9,0.000
20:55:00,32100,19.7,13.5,50.1,1.5,49.7,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:55:10,32110,19.8,13.5,49.8,1.7,49.8,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:55:20,32120,19.8,13.5,49.9,1.6,49.8,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:55:30,32130,19.9,13.6,50.2,1.7,49.8,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:55:40,32140,20.0,13.7,50.3,1.6,49.6,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:55:50,32150,20.1,13.8,50.2,1.7,49.6,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:56:00,32160,20.3,14.0,50.4,1.5,49.6,50.0,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:56:10,32170,20.2,14.0,50.4,1.7,49.8,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:56:20,32180,20.2,13.9,50.1,1.6,49.8,50.0,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:56:30,32190,20.3,14.0,50.4,1.7,49.6,50.0,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:56:40,32200,20.3,14.0,50.1,1.6,49.7,50.0,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:56:50,32210,20.4,14.1,50.1,1.7,49.7,50.0,50.1,50.0,47.0,39.7,20.6,23.9,0.000
20:57:00,32220,20.4,14.1,50.2,1.6,49.7,50.0,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:57:10,32230,20.5,14.1,49.9,1.7,49.7,50.0,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:57:20,32240,20.5,14.1,50.0,1.6,49.7,50.0,50.1,50.0,47.0,39.7,20.6,23.9,0.000
20:57:30,32250,20.4,14.1,50.1,1.7,49.7,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:57:40,32260,20.4,14.0,49.9,1.6,49.8,50.0,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:57:50,32270,20.3,14.0,49.9,1.7,49.8,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:58:00,32280,20.3,13.9,49.8,1.6,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
20:58:10,32290,20.2,13.9,49.8,1.7,49.8,50.0,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:58:20,32300,20.2,13.9,49.7,1.5,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
20:58:30,32310,20.2,13.8,49.7,1.7,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
20:58:40,32320,20.2,13.9,49.7,1.6,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
20:58:50,32330,20.2,13.8,49.6,1.7,49.9,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
20:59:00,32340,20.0,13.6,49.6,1.5,49.8,50.1,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:59:10,32350,19.8,13.5,49.7,1.7,49.9,50.0,50.1,50.0,47.0,39.7,20.7,23.9,0.000
20:59:20,32360,19.8,13.5,49.9,1.6,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
20:59:30,32370,19.8,13.5,49.8,1.8,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
20:59:40,32380,19.8,13.5,50.0,1.6,49.9,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
20:59:50,32390,19.8,13.5,50.0,1.8,49.9,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:00:00,32400,19.8,13.5,50.0,1.6,49.9,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:00:10,32410,19.7,13.5,49.9,1.7,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:00:20,32420,19.8,13.5,50.1,1.6,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:00:30,32430,19.9,13.6,50.0,1.8,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:00:40,32440,20.0,13.7,50.0,1.6,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:00:50,32450,20.1,13.8,50.2,1.7,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:01:00,32460,20.1,13.8,50.2,1.6,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:01:10,32470,20.1,13.9,50.4,1.7,49.6,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:01:20,32480,20.2,13.9,50.3,1.6,49.6,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:01:30,32490,20.3,13.9,50.0,1.7,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:01:40,32500,20.4,14.1,50.4,1.6,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:01:50,32510,20.4,14.1,50.3,1.7,49.8,50.0,50.1,50.0,46.9,39.7,20.6,23.9,0.000
21:02:00,32520,20.4,14.0,50.0,1.6,49.7,50.0,50.1,50.0,46.9,39.7,20.6,23.9,0.000
21:02:10,32530,20.4,14.1,50.3,1.7,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:02:20,32540,20.4,14.1,50.0,1.6,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:02:30,32550,20.4,14.1,50.0,1.7,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:02:40,32560,20.4,14.0,50.0,1.6,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:02:50,32570,20.4,14.0,49.8,1.7,49.8,50.0,50.1,50.0,46.9,39.7,20.6,23.9,0.000
21:03:00,32580,20.3,14.0,50.1,1.6,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:03:10,32590,20.3,13.9,49.8,1.7,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:03:20,32600,20.2,13.8,49.8,1.6,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:03:30,32610,20.1,13.8,49.9,1.7,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:03:40,32620,20.1,13.8,50.0,1.7,49.8,50.0,50.1,50.0,46.9,39.7,20.6,23.9,0.000
21:03:50,32630,20.1,13.8,49.7,1.6,49.9,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:04:00,32640,20.1,13.7,49.8,1.7,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:04:10,32650,19.9,13.6,49.8,1.6,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:04:20,32660,19.9,13.6,49.8,1.7,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:04:30,32670,19.9,13.6,49.8,1.6,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:04:40,32680,19.9,13.6,49.9,1.8,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:04:50,32690,19.9,13.6,49.8,1.6,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:05:00,32700,19.9,13.6,49.9,1.7,49.8,50.0,50.1,50.0,46.9,39.7,20.6,23.9,0.000
21:05:10,32710,19.9,13.7,50.1,1.6,49.7,50.0,50.1,50.0,46.9,39.7,20.6,23.9,0.000
21:05:20,32720,20.0,13.7,50.0,1.7,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:05:30,32730,20.1,13.8,49.9,1.6,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:05:40,32740,20.1,13.8,49.9,1.7,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:05:50,32750,20.2,13.9,49.9,1.6,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:06:00,32760,20.3,13.9,49.9,1.7,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:06:10,32770,20.4,14.0,50.2,1.6,49.7,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:06:20,32780,20.4,14.1,50.1,1.7,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:06:30,32790,20.4,14.1,50.0,1.6,49.8,50.0,50.0,50.0,46.9,39.7,20.7,23.8,0.000
21:06:40,32800,20.5,14.1,50.0,1.8,49.9,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:06:50,32810,20.4,14.1,50.1,1.6,49.9,50.0,50.0,50.0,46.9,39.7,20.6,23.8,0.000
21:07:00,32820,20.4,14.0,49.8,1.7,49.9,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:07:10,32830,20.4,14.1,49.9,1.6,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:07:20,32840,20.4,14.0,49.8,1.7,49.8,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:07:30,32850,20.4,14.0,49.8,1.6,49.8,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:07:40,32860,20.3,13.9,49.7,1.7,49.9,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:07:50,32870,20.3,13.9,49.7,1.6,49.9,50.0,50.1,50.0,46.9,39.7,20.7,23.8,0.000
21:08:00,32880,20.2,13.8,49.5,1.7,49.9,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:08:10,32890,20.2,13.8,49.5,1.6,49.9,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:08:20,32900,20.1,13.7,49.4,1.7,49.8,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:08:30,32910,20.0,13.6,49.3,1.6,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:08:40,32920,19.9,13.6,49.3,1.7,49.8,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:08:50,32930,19.9,13.6,49.6,1.5,49.6,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:09:00,32940,19.9,13.5,49.5,1.7,49.7,50.0,50.0,50.0,46.9,39.7,20.6,23.9,0.000
21:09:10,32950,19.8,13.5,49.5,1.5,49.8,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:09:20,32960,19.8,13.5,49.8,1.7,49.9,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:09:30,32970,19.8,13.4,49.7,1.6,49.7,50.0,50.0,50.0,46.9,39.8,20.7,23.9,0.000
21:09:40,32980,19.8,13.5,50.0,1.7,49.7,50.0,50.0,50.0,46.9,39.7,20.6,23.9,0.000
21:09:50,32990,19.9,13.5,49.8,1.6,49.7,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:10:00,33000,19.8,13.5,49.8,1.7,49.8,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:10:10,33010,19.8,13.6,50.0,1.6,49.8,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:10:20,33020,19.9,13.6,49.8,1.7,49.8,50.0,50.0,49.9,46.9,39.7,20.7,23.9,0.000
21:10:30,33030,20.1,13.8,50.0,1.5,49.8,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:10:40,33040,20.2,13.9,49.8,1.7,49.8,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:10:50,33050,20.3,13.9,50.1,1.6,49.8,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:11:00,33060,20.2,13.9,50.0,1.7,49.6,50.0,50.0,49.9,46.8,39.7,20.6,23.8,0.000
21:11:10,33070,20.3,13.9,50.0,1.5,49.5,50.0,50.1,50.0,46.9,39.7,20.7,23.9,0.000
21:11:20,33080,20.3,14.0,50.1,1.7,49.5,50.0,50.0,50.0,46.9,39.7,20.7,23.9,0.000
21:11:30,33090,20.4,14.1,50.2,1.6,49.5,50.0,50.0,50.0,46.9,39.7,20.7,23.8,0.000
21:11:40,33100,20.5,14.2,50.1,1.7,49.6,50.0,50.0,49.9,46.9,39.7,20.7,23.8,0.000
21:11:50,33110,20.5,14.1,50.0,1.6,49.7,50.0,50.0,50.0,46.9,39.8,20.7,23.9,0.000
21:12:00,33120,20.4,14.0,49.9,1.7,49.6,50.0,50.0,49.9,46.9,39.7,20.7,23.9,0.000
21:12:10,33130,20.4,14.0,49.7,1.5,49.7,50.0,50.0,49.9,46.9,39.7,20.7,23.9,0.000
21:12:20,33140,20.4,14.0,49.9,1.7,49.8,50.0,50.0,49.9,46.9,39.7,20.7,23.9,0.000
21:12:30,33150,20.4,14.0,49.9,1.6,49.8,50.0,50.0,49.9,46.9,39.7,20.7,23.9,0.000
21:12:40,33160,20.3,13.9,49.7,1.7,49.8,50.0,50.0,49.9,46.8,39.7,20.7,23.9,0.000
21:12:50,33170,20.3,13.9,49.6,1.5,49.8,50.0,50.0,49.9,46.8,39.7,20.7,23.9,0.000
21:13:00,33180,20.2,13.9,49.8,1.7,49.8,50.0,50.0,50.0,46.8,39.7,20.7,23.9,0.000
21:13:10,33190,20.2,13.8,49.6,1.6,49.8,50.0,50.0,49.9,46.8,39.7,20.7,23.9,0.000
21:13:20,33200,20.2,13.8,49.7,1.8,49.9,50.0,50.0,50.0,46.8,39.7,20.7,23.9,0.000
21:13:30,33210,20.2,13.8,49.7,1.6,49.8,50.0,50.0,50.0,46.8,39.7,20.7,23.9,0.000
21:13:40,33220,20.1,13.7,49.6,1.8,49.8,50.0,50.0,50.0,46.8,39.7,20.7,23.9,0.000
21:13:50,33230,20.0,13.6,49.6,1.6,49.8,50.0,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:14:00,33240,19.9,13.6,49.5,1.8,49.7,50.0,50.0,50.0,46.9,39.8,20.7,23.9,0.000
21:14:10,33250,19.9,13.5,49.7,1.6,49.6,50.0,50.0,49.9,46.8,39.7,20.6,23.9,0.000
21:14:20,33260,19.9,13.6,49.9,1.8,49.6,50.0,50.0,49.9,46.8,39.7,20.6,23.9,0.000
21:14:30,33270,19.9,13.5,49.6,1.6,49.7,50.0,50.0,49.9,46.8,39.7,20.7,23.9,0.000
21:14:40,33280,19.8,13.5,50.0,1.8,49.6,50.0,50.0,49.9,46.9,39.8,20.7,23.9,0.000
21:14:50,33290,19.8,13.5,49.8,1.6,49.6,50.0,50.0,49.9,46.8,39.7,20.7,23.9,0.000
21:15:00,33300,19.7,13.5,50.0,1.8,49.6,50.0,50.0,49.9,46.8,39.7,20.7,23.9,0.000
21:15:10,33310,19.8,13.5,49.9,1.6,49.7,50.0,50.0,49.9,46.8,39.7,20.7,23.9,0.000
21:15:20,33320,19.9,13.6,49.9,1.8,49.8,50.0,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:15:30,33330,20.0,13.7,50.2,1.6,49.8,50.0,50.0,49.9,46.8,39.7,20.7,23.9,0.000
21:15:40,33340,20.1,13.8,50.2,1.8,49.8,50.0,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:15:50,33350,20.1,13.8,50.3,1.6,49.8,50.0,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:16:00,33360,20.2,13.9,50.1,1.8,49.8,50.0,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:16:10,33370,20.2,13.9,50.1,1.6,49.7,50.0,50.0,49.9,46.8,39.7,20.7,23.9,0.000
21:16:20,33380,20.3,14.0,50.1,1.8,49.7,50.0,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:16:30,33390,20.4,14.1,50.2,1.6,49.6,50.0,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:16:40,33400,20.5,14.1,50.2,1.7,49.6,50.0,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:16:50,33410,20.5,14.1,50.1,1.6,49.7,50.0,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:17:00,33420,20.5,14.1,50.2,1.8,49.7,50.0,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:17:10,33430,20.4,14.1,50.2,1.6,49.6,50.0,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:17:20,33440,20.4,14.1,50.1,1.8,49.7,50.0,50.0,49.9,46.8,39.7,20.7,23.9,0.000
21:17:30,33450,20.5,14.1,49.9,1.5,49.6,49.9,50.0,49.9,46.8,39.7,20.6,23.9,0.000
21:17:40,33460,20.4,14.0,49.7,1.7,49.6,50.0,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:17:50,33470,20.4,14.0,49.9,1.6,49.6,50.0,50.0,49.9,46.8,39.7,20.7,23.9,0.000
21:18:00,33480,20.4,14.0,49.9,1.7,49.6,50.0,50.0,49.9,46.8,39.7,20.7,23.9,0.000
21:18:10,33490,20.3,14.0,49.7,1.6,49.6,50.0,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:18:20,33500,20.2,13.8,49.6,1.8,49.6,49.9,50.0,49.9,46.8,39.7,20.7,23.9,0.000
21:18:30,33510,20.2,13.8,49.8,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:18:40,33520,20.2,13.8,49.7,1.7,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:18:50,33530,20.1,13.7,49.6,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:19:00,33540,20.0,13.7,49.7,1.7,49.8,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:19:10,33550,20.0,13.6,49.7,1.6,49.6,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:19:20,33560,19.9,13.6,49.8,1.7,49.6,49.9,50.0,49.9,46.8,39.7,20.7,23.9,0.000
21:19:30,33570,19.9,13.6,49.9,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:19:40,33580,19.8,13.5,49.9,1.7,49.8,49.9,50.0,49.9,46.8,39.8,20.6,23.9,0.000
21:19:50,33590,19.8,13.5,49.9,1.6,49.9,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:20:00,33600,19.7,13.5,49.9,1.7,49.9,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:20:10,33610,19.7,13.4,50.0,1.6,49.8,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:20:20,33620,19.8,13.5,49.9,1.7,49.8,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:20:30,33630,19.8,13.5,50.1,1.6,49.8,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:20:40,33640,19.8,13.5,50.1,1.7,49.8,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:20:50,33650,19.8,13.6,50.1,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:21:00,33660,20.1,13.8,50.2,1.8,49.8,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:21:10,33670,20.0,13.8,50.3,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:21:20,33680,20.1,13.8,50.5,1.7,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:21:30,33690,20.2,13.9,50.4,1.7,49.8,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:21:40,33700,20.3,14.0,50.3,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:21:50,33710,20.3,13.9,50.1,1.7,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:22:00,33720,20.4,14.1,50.3,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:22:10,33730,20.3,14.0,50.3,1.7,49.6,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:22:20,33740,20.3,14.0,50.2,1.6,49.6,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:22:30,33750,20.4,14.1,50.3,1.7,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:22:40,33760,20.4,14.1,50.0,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:22:50,33770,20.4,14.1,49.9,1.7,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:23:00,33780,20.5,14.1,49.8,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:23:10,33790,20.4,14.0,49.9,1.7,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:23:20,33800,20.3,13.9,49.7,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.6,23.8,0.000
21:23:30,33810,20.3,13.9,49.9,1.7,49.6,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:23:40,33820,20.3,13.9,49.8,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:23:50,33830,20.2,13.8,49.6,1.7,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.9,0.000
21:24:00,33840,20.0,13.7,49.5,1.6,49.8,49.9,50.0,49.9,46.8,39.8,20.6,23.8,0.000
21:24:10,33850,20.0,13.7,49.8,1.7,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:24:20,33860,20.0,13.7,49.9,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:24:30,33870,20.0,13.7,49.7,1.8,49.8,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:24:40,33880,20.0,13.7,49.8,1.6,49.8,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:24:50,33890,19.9,13.6,50.0,1.7,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:25:00,33900,19.8,13.5,49.5,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:25:10,33910,19.8,13.6,50.0,1.7,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:25:20,33920,19.9,13.6,49.9,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:25:30,33930,19.9,13.6,50.1,1.7,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:25:40,33940,19.8,13.6,50.2,1.6,49.8,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:25:50,33950,19.9,13.6,50.1,1.7,49.8,49.9,50.0,49.9,46.8,39.8,20.6,23.8,0.000
21:26:00,33960,20.1,13.8,50.0,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:26:10,33970,20.2,13.9,50.0,1.7,49.8,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:26:20,33980,20.2,13.9,50.1,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:26:30,33990,20.2,13.8,50.0,1.7,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:26:40,34000,20.3,14.0,50.1,1.6,49.7,49.9,50.0,49.9,46.7,39.8,20.7,23.8,0.000
21:26:50,34010,20.4,14.1,50.2,1.7,49.7,49.9,50.0,49.9,46.7,39.8,20.7,23.8,0.000
21:27:00,34020,20.5,14.1,49.9,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:27:10,34030,20.5,14.1,50.0,1.7,49.8,49.9,50.0,49.9,46.7,39.8,20.7,23.8,0.000
21:27:20,34040,20.6,14.2,50.2,1.6,49.8,49.9,50.0,49.9,46.7,39.8,20.7,23.8,0.000
21:27:30,34050,20.5,14.0,49.6,1.7,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:27:40,34060,20.5,14.1,49.6,1.6,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:27:50,34070,20.4,13.9,49.0,1.7,49.7,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:28:00,34080,20.4,13.9,48.7,1.6,49.4,49.9,50.0,49.9,46.7,39.8,20.7,23.8,0.000
21:28:10,34090,20.3,13.8,48.8,1.7,49.4,49.9,50.0,49.9,46.7,39.8,20.7,23.8,0.000
21:28:20,34100,20.3,13.9,49.2,1.6,49.5,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:28:30,34110,20.3,13.8,49.4,1.7,49.6,49.9,50.0,49.9,46.8,39.8,20.7,23.8,0.000
21:28:40,34120,20.2,13.8,49.2,1.6,49.6,49.9,50.0,49.9,46.7,39.8,20.6,23.8,0.000
21:28:50,34130,20.2,13.8,49.4,1.7,49.6,49.9,50.0,49.9,46.7,39.8,20.7,23.8,0.000
21:29:00,34140,20.2,13.7,49.2,1.6,49.7,49.9,50.0,49.9,46.7,39.8,20.7,23.8,0.000
21:29:10,34150,20.1,13.7,49.2,1.7,49.7,49.9,50.0,49.9,46.7,39.8,20.7,23.8,0.000
21:29:20,34160,19.9,13.5,49.4,1.5,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:29:30,34170,19.9,13.6,49.7,1.7,49.6,49.9,49.9,49.9,46.7,39.8,20.7,23.8,0.000
21:29:40,34180,19.9,13.5,49.4,1.6,49.6,49.9,49.9,49.9,46.7,39.8,20.7,23.8,0.000
21:29:50,34190,19.8,13.5,49.5,1.7,49.7,49.9,49.9,49.9,46.7,39.8,20.7,23.8,0.000
21:30:00,34200,19.8,13.5,49.8,1.6,49.6,49.9,49.9,49.9,46.7,39.8,20.7,23.8,0.000
21:30:10,34210,19.8,13.5,50.0,1.7,49.7,49.9,49.9,49.9,46.7,39.8,20.7,23.8,0.000
21:30:20,34220,19.8,13.5,49.7,1.6,49.6,49.9,49.9,49.9,46.7,39.8,20.7,23.8,0.000
21:30:30,34230,19.8,13.5,49.8,1.7,49.7,49.9,50.0,49.9,46.7,39.8,20.7,23.8,0.000
21:30:40,34240,19.8,13.6,50.1,1.6,49.7,49.9,49.9,49.9,46.7,39.8,20.7,23.8,0.000
21:30:50,34250,19.9,13.6,49.9,1.7,49.7,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:31:00,34260,20.1,13.8,50.2,1.6,49.7,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:31:10,34270,20.2,13.9,50.2,1.7,49.7,49.9,49.9,49.9,46.7,39.8,20.7,23.8,0.000
21:31:20,34280,20.2,13.9,50.0,1.6,49.7,49.9,49.9,49.9,46.7,39.8,20.7,23.8,0.000
21:31:30,34290,20.2,13.9,50.0,1.7,49.7,49.9,50.0,49.9,46.7,39.8,20.7,23.8,0.000
21:31:40,34300,20.3,14.0,50.1,1.6,49.6,49.9,49.9,49.9,46.7,39.8,20.7,23.8,0.000
21:31:50,34310,20.4,14.0,50.1,1.7,49.7,49.9,50.0,49.9,46.7,39.8,20.7,23.8,0.000
21:32:00,34320,20.5,14.1,50.2,1.6,49.7,49.9,49.9,49.9,46.7,39.8,20.7,23.8,0.000
21:32:10,34330,20.4,14.1,50.2,1.7,49.6,49.9,49.9,49.8,46.7,39.8,20.6,23.8,0.000
21:32:20,34340,20.4,14.0,50.1,1.6,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:32:30,34350,20.4,14.1,50.2,1.7,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:32:40,34360,20.4,14.0,50.2,1.6,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:32:50,34370,20.4,14.1,49.9,1.7,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:33:00,34380,20.4,14.1,50.0,1.6,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:33:10,34390,20.4,14.1,50.0,1.7,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:33:20,34400,20.4,14.0,50.0,1.6,49.6,49.9,49.9,49.9,46.7,39.8,20.7,23.8,0.000
21:33:30,34410,20.3,14.0,50.0,1.7,49.5,49.9,49.9,49.8,46.7,39.8,20.6,23.8,0.000
21:33:40,34420,20.2,13.9,49.8,1.6,49.5,49.9,49.9,49.9,46.7,39.8,20.7,23.9,0.000
21:33:50,34430,20.2,13.8,49.8,1.7,49.5,49.9,49.9,49.8,46.7,39.8,20.6,23.8,0.000
21:34:00,34440,20.1,13.8,49.9,1.6,49.5,49.9,49.9,49.8,46.7,39.8,20.6,23.8,0.000
21:34:10,34450,20.1,13.7,50.0,1.7,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:34:20,34460,19.9,13.6,50.0,1.6,49.7,49.8,49.9,49.8,46.7,39.8,20.6,23.8,0.000
21:34:30,34470,20.0,13.7,50.0,1.7,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:34:40,34480,19.9,13.6,50.1,1.6,49.6,49.9,49.9,49.9,46.7,39.8,20.7,23.9,0.000
21:34:50,34490,19.7,13.5,50.0,1.7,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:35:00,34500,19.7,13.5,50.0,1.6,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.9,0.000
21:35:10,34510,19.7,13.5,50.0,1.7,49.7,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:35:20,34520,19.7,13.5,50.2,1.6,49.7,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:35:30,34530,19.8,13.5,50.1,1.7,49.7,49.9,49.9,49.8,46.7,39.8,20.7,23.9,0.000
21:35:40,34540,19.8,13.5,50.0,1.6,49.7,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:35:50,34550,19.8,13.6,50.2,1.7,49.8,49.9,49.9,49.8,46.7,39.8,20.7,23.9,0.000
21:36:00,34560,20.0,13.7,50.2,1.6,49.8,49.9,49.9,49.8,46.7,39.8,20.7,23.9,0.000
21:36:10,34570,20.1,13.8,50.3,1.8,49.7,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:36:20,34580,20.1,13.8,50.3,1.6,49.7,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:36:30,34590,20.1,13.9,50.4,1.7,49.8,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:36:40,34600,20.2,13.9,50.5,1.6,49.8,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:36:50,34610,20.2,13.9,50.2,1.7,49.8,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:37:00,34620,20.4,14.0,50.3,1.6,49.7,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:37:10,34630,20.4,14.1,50.5,1.7,49.6,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:37:20,34640,20.4,14.1,50.3,1.6,49.6,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:37:30,34650,20.4,14.1,50.4,1.7,49.6,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:37:40,34660,20.6,14.2,50.1,1.6,49.6,49.8,49.9,49.8,46.7,39.8,20.6,23.8,0.000
21:37:50,34670,20.5,14.2,50.1,1.7,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:38:00,34680,20.4,14.1,50.2,1.6,49.5,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:38:10,34690,20.4,14.1,50.2,1.7,49.5,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:38:20,34700,20.3,14.0,50.0,1.6,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:38:30,34710,20.3,14.0,50.1,1.8,49.5,49.9,49.9,49.8,46.7,39.8,20.6,23.8,0.000
21:38:40,34720,20.3,13.9,49.8,1.6,49.6,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:38:50,34730,20.2,13.9,50.0,1.7,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:39:00,34740,20.2,13.8,49.9,1.6,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:39:10,34750,20.1,13.7,49.8,1.7,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:39:20,34760,20.0,13.7,49.9,1.6,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:39:30,34770,20.0,13.6,49.8,1.8,49.5,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:39:40,34780,19.9,13.7,50.2,1.6,49.4,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:39:50,34790,19.9,13.6,49.9,1.7,49.4,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:40:00,34800,19.9,13.6,49.9,1.6,49.4,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:40:10,34810,19.9,13.6,50.2,1.7,49.4,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:40:20,34820,19.8,13.6,50.1,1.6,49.5,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:40:30,34830,19.8,13.5,50.1,1.7,49.5,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:40:40,34840,19.8,13.5,50.0,1.6,49.6,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:40:50,34850,19.9,13.6,50.3,1.7,49.7,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:41:00,34860,19.9,13.7,50.3,1.7,49.7,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:41:10,34870,20.1,13.8,50.4,1.6,49.7,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:41:20,34880,20.1,13.8,50.3,1.7,49.7,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:41:30,34890,20.3,14.0,50.5,1.6,49.6,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:41:40,34900,20.2,13.9,50.6,1.7,49.6,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:41:50,34910,20.2,13.9,50.4,1.6,49.6,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:42:00,34920,20.2,13.9,50.4,1.7,49.5,49.9,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:42:10,34930,20.3,14.0,50.3,1.6,49.6,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:42:20,34940,20.4,14.1,50.3,1.7,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:42:30,34950,20.5,14.1,50.2,1.6,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:42:40,34960,20.4,14.1,50.4,1.7,49.5,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:42:50,34970,20.5,14.1,50.3,1.6,49.4,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:43:00,34980,20.4,14.1,50.1,1.6,49.4,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:43:10,34990,20.4,14.0,49.7,1.6,49.5,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:43:20,35000,20.4,14.0,49.8,1.7,49.5,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:43:30,35010,20.3,14.0,49.8,1.6,49.6,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:43:40,35020,20.3,13.9,49.9,1.7,49.7,49.8,49.9,49.8,46.7,39.8,20.7,23.8,0.000
21:43:50,35030,20.2,13.9,50.0,1.6,49.7,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:44:00,35040,20.2,13.9,49.9,1.7,49.7,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:44:10,35050,20.2,13.8,49.8,1.6,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:44:20,35060,20.2,13.8,49.6,1.7,49.5,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:44:30,35070,20.0,13.7,49.8,1.6,49.5,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:44:40,35080,20.0,13.7,49.9,1.7,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:44:50,35090,19.8,13.5,49.7,1.5,49.6,49.8,49.9,49.8,46.6,39.8,20.6,23.8,0.000
21:45:00,35100,19.8,13.5,50.0,1.7,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:45:10,35110,19.8,13.5,50.0,1.6,49.7,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:45:20,35120,19.7,13.5,50.0,1.7,49.6,49.8,49.9,49.8,46.6,39.8,20.6,23.8,0.000
21:45:30,35130,19.7,13.5,50.1,1.6,49.5,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:45:40,35140,19.8,13.5,50.1,1.7,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:45:50,35150,19.8,13.5,50.1,1.6,49.5,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:46:00,35160,19.8,13.5,50.0,1.7,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:46:10,35170,20.0,13.7,50.3,1.6,49.6,49.8,49.9,49.8,46.6,39.8,20.6,23.8,0.000
21:46:20,35180,20.1,13.9,50.4,1.7,49.5,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:46:30,35190,20.1,13.8,50.3,1.6,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:46:40,35200,20.1,13.8,50.6,1.7,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:46:50,35210,20.1,13.8,50.2,1.6,49.6,49.8,49.9,49.8,46.6,39.8,20.6,23.8,0.000
21:47:00,35220,20.1,13.9,50.4,1.7,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:47:10,35230,20.3,14.0,50.5,1.6,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:47:20,35240,20.5,14.2,50.4,1.8,49.6,49.8,49.9,49.8,46.6,39.8,20.6,23.7,0.000
21:47:30,35250,20.6,14.3,50.4,1.6,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:47:40,35260,20.5,14.2,50.3,1.7,49.6,49.8,49.9,49.8,46.6,39.8,20.6,23.7,0.000
21:47:50,35270,20.4,14.1,50.3,1.6,49.5,49.8,49.9,49.8,46.6,39.8,20.6,23.8,0.000
21:48:00,35280,20.4,14.1,50.2,1.7,49.5,49.8,49.9,49.8,46.6,39.8,20.6,23.8,0.000
21:48:10,35290,20.4,14.1,50.1,1.6,49.5,49.8,49.9,49.8,46.6,39.8,20.6,23.8,0.000
21:48:20,35300,20.3,13.9,49.7,1.7,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:48:30,35310,20.4,14.0,49.6,1.6,49.7,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:48:40,35320,20.4,14.0,49.9,1.8,49.7,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:48:50,35330,20.4,14.0,49.6,1.6,49.7,49.8,49.9,49.8,46.6,39.8,20.6,23.8,0.000
21:49:00,35340,20.3,13.9,49.6,1.7,49.7,49.8,49.8,49.8,46.6,39.8,20.6,23.8,0.000
21:49:10,35350,20.2,13.9,49.7,1.6,49.7,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:49:20,35360,20.1,13.8,49.6,1.7,49.7,49.8,49.9,49.8,46.6,39.8,20.6,23.8,0.000
21:49:30,35370,20.1,13.7,49.7,1.6,49.8,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:49:40,35380,20.0,13.7,49.6,1.8,49.7,49.8,49.9,49.8,46.6,39.8,20.6,23.8,0.000
21:49:50,35390,20.1,13.7,49.5,1.6,49.7,49.8,49.9,49.8,46.6,39.8,20.6,23.8,0.000
21:50:00,35400,20.0,13.6,49.6,1.7,49.7,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:50:10,35410,19.9,13.5,49.6,1.6,49.7,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:50:20,35420,19.8,13.5,49.8,1.8,49.7,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:50:30,35430,19.9,13.6,49.9,1.6,49.7,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:50:40,35440,19.7,13.4,49.9,1.8,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:50:50,35450,19.7,13.5,50.0,1.6,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:51:00,35460,19.8,13.5,50.1,1.8,49.6,49.8,49.9,49.8,46.6,39.8,20.6,23.8,0.000
21:51:10,35470,19.8,13.5,50.0,1.6,49.6,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:51:20,35480,19.8,13.5,50.0,1.8,49.6,49.8,49.8,49.8,46.6,39.8,20.7,23.8,0.000
21:51:30,35490,19.9,13.6,50.2,1.6,49.6,49.8,49.9,49.7,46.6,39.8,20.7,23.8,0.000
21:51:40,35500,20.0,13.7,50.0,1.8,49.6,49.8,49.9,49.7,46.6,39.8,20.7,23.8,0.000
21:51:50,35510,20.1,13.8,50.2,1.6,49.5,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:52:00,35520,20.1,13.9,50.2,1.8,49.6,49.8,49.9,49.7,46.6,39.8,20.7,23.8,0.000
21:52:10,35530,20.1,13.8,50.1,1.6,49.6,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:52:20,35540,20.2,13.9,50.3,1.9,49.7,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:52:30,35550,20.3,14.0,50.3,1.6,49.7,49.8,49.8,49.8,46.6,39.8,20.7,23.8,0.000
21:52:40,35560,20.4,14.1,50.3,1.8,49.7,49.8,49.8,49.7,46.6,39.8,20.6,23.7,0.000
21:52:50,35570,20.4,14.1,50.0,1.6,49.7,49.8,49.9,49.7,46.6,39.8,20.6,23.8,0.000
21:53:00,35580,20.4,14.1,50.4,1.8,49.7,49.8,49.8,49.7,46.6,39.8,20.6,23.7,0.000
21:53:10,35590,20.4,14.0,49.9,1.6,49.7,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:53:20,35600,20.5,14.1,49.9,1.8,49.8,49.8,49.9,49.8,46.6,39.8,20.7,23.8,0.000
21:53:30,35610,20.5,14.1,49.9,1.6,49.8,49.8,49.8,49.7,46.6,39.8,20.6,23.7,0.000
21:53:40,35620,20.4,14.1,50.1,1.7,49.8,49.8,49.8,49.7,46.6,39.8,20.6,23.8,0.000
21:53:50,35630,20.3,14.0,49.8,1.5,49.7,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:54:00,35640,20.4,14.0,49.6,1.7,49.7,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:54:10,35650,20.3,13.9,49.6,1.6,49.7,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:54:20,35660,20.3,13.9,49.6,1.7,49.7,49.8,49.8,49.7,46.6,39.9,20.7,23.8,0.000
21:54:30,35670,20.2,13.9,49.8,1.6,49.6,49.8,49.8,49.7,46.6,39.8,20.6,23.8,0.000
21:54:40,35680,20.2,13.8,49.6,1.7,49.6,49.8,49.8,49.7,46.6,39.8,20.6,23.8,0.000
21:54:50,35690,20.2,13.8,49.5,1.6,49.5,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:55:00,35700,20.1,13.7,49.8,1.7,49.6,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:55:10,35710,20.0,13.6,49.5,1.5,49.5,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:55:20,35720,19.9,13.6,49.7,1.7,49.4,49.8,49.8,49.7,46.6,39.8,20.6,23.8,0.000
21:55:30,35730,19.9,13.6,49.7,1.6,49.4,49.8,49.8,49.7,46.6,39.8,20.6,23.8,0.000
21:55:40,35740,19.8,13.5,49.6,1.7,49.4,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:55:50,35750,19.7,13.4,49.8,1.6,49.4,49.8,49.8,49.7,46.6,39.9,20.7,23.8,0.000
21:56:00,35760,19.7,13.4,49.8,1.7,49.5,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:56:10,35770,19.8,13.5,49.8,1.6,49.6,49.8,49.8,49.7,46.6,39.8,20.6,23.8,0.000
21:56:20,35780,19.8,13.6,50.1,1.7,49.6,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:56:30,35790,19.8,13.5,49.9,1.6,49.6,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:56:40,35800,19.8,13.5,50.0,1.8,49.6,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:56:50,35810,20.0,13.7,50.0,1.6,49.6,49.8,49.8,49.7,46.6,39.9,20.7,23.8,0.000
21:57:00,35820,20.1,13.8,50.2,1.7,49.6,49.8,49.8,49.7,46.5,39.8,20.7,23.8,0.000
21:57:10,35830,20.2,13.9,50.0,1.6,49.6,49.8,49.8,49.7,46.6,39.9,20.6,23.8,0.000
21:57:20,35840,20.2,13.9,50.3,1.7,49.6,49.8,49.8,49.7,46.5,39.8,20.7,23.8,0.000
21:57:30,35850,20.2,13.9,50.1,1.6,49.6,49.8,49.8,49.7,46.5,39.9,20.6,23.8,0.000
21:57:40,35860,20.3,14.0,50.2,1.7,49.6,49.8,49.8,49.7,46.6,39.9,20.7,23.8,0.000
21:57:50,35870,20.3,14.0,50.2,1.6,49.6,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:58:00,35880,20.4,14.1,50.1,1.7,49.7,49.8,49.8,49.7,46.5,39.8,20.7,23.8,0.000
21:58:10,35890,20.5,14.1,50.1,1.6,49.7,49.8,49.8,49.7,46.5,39.8,20.7,23.8,0.000
21:58:20,35900,20.4,14.1,50.1,1.7,49.7,49.8,49.8,49.7,46.5,39.8,20.7,23.8,0.000
21:58:30,35910,20.5,14.1,50.2,1.6,49.8,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
