Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
21:58:40,35920,20.5,14.1,49.8,1.7,49.8,49.8,49.8,49.7,46.6,39.8,20.6,23.8,0.000
21:58:50,35930,20.5,14.1,50.0,1.6,49.8,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:59:00,35940,20.5,14.1,49.6,1.7,49.8,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:59:10,35950,20.4,14.1,49.8,1.7,49.7,49.8,49.8,49.7,46.5,39.8,20.7,23.8,0.000
21:59:20,35960,20.4,14.0,49.7,1.7,49.7,49.8,49.8,49.7,46.5,39.8,20.6,23.8,0.000
21:59:30,35970,20.3,13.9,49.7,1.7,49.7,49.8,49.8,49.7,46.5,39.8,20.6,23.8,0.000
21:59:40,35980,20.3,13.9,49.4,1.6,49.7,49.8,49.8,49.7,46.6,39.8,20.7,23.8,0.000
21:59:50,35990,20.2,13.8,49.7,1.6,49.6,49.8,49.8,49.7,46.5,39.8,20.7,23.8,0.000
22:00:00,36000,20.3,13.9,49.7,1.6,49.6,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:00:10,36010,20.2,13.8,49.9,1.7,49.6,49.7,49.8,49.7,46.5,39.8,20.7,23.8,0.000
22:00:20,36020,20.0,13.7,49.7,1.6,49.6,49.8,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:00:30,36030,20.0,13.6,49.6,1.7,49.7,49.7,49.8,49.7,46.5,39.8,20.7,23.8,0.000
22:00:40,36040,19.9,13.6,49.7,1.6,49.7,49.7,49.8,49.7,46.5,39.8,20.7,23.8,0.000
22:00:50,36050,19.8,13.5,49.7,1.7,49.7,49.8,49.8,49.7,46.5,39.8,20.7,23.8,0.000
22:01:00,36060,19.8,13.5,49.6,1.6,49.5,49.8,49.8,49.7,46.5,39.8,20.6,23.8,0.000
22:01:10,36070,19.8,13.6,50.1,1.6,49.5,49.8,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:01:20,36080,19.7,13.5,50.1,1.6,49.6,49.8,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:01:30,36090,19.7,13.5,50.0,1.7,49.6,49.8,49.8,49.7,46.6,39.9,20.7,23.8,0.000
22:01:40,36100,19.7,13.5,50.1,1.6,49.6,49.7,49.8,49.7,46.5,39.8,20.7,23.8,0.000
22:01:50,36110,19.7,13.5,50.2,1.8,49.7,49.8,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:02:00,36120,19.8,13.5,50.0,1.6,49.5,49.8,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:02:10,36130,19.9,13.6,50.3,1.8,49.4,49.8,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:02:20,36140,20.0,13.8,50.4,1.6,49.4,49.8,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:02:30,36150,20.1,13.9,50.4,1.7,49.4,49.8,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:02:40,36160,20.2,13.9,50.6,1.6,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:02:50,36170,20.1,13.9,50.5,1.7,49.5,49.7,49.8,49.7,46.5,39.8,20.6,23.7,0.000
22:03:00,36180,20.2,13.9,50.6,1.6,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:03:10,36190,20.2,13.9,50.3,1.7,49.3,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:03:20,36200,20.3,14.0,50.5,1.6,49.2,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:03:30,36210,20.4,14.1,50.3,1.7,49.3,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:03:40,36220,20.5,14.1,50.4,1.6,49.3,49.7,49.8,49.7,46.5,39.9,20.7,23.7,0.000
22:03:50,36230,20.4,14.1,50.3,1.8,49.4,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:04:00,36240,20.4,14.0,50.0,1.6,49.4,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:04:10,36250,20.4,14.1,50.2,1.8,49.5,49.7,49.8,49.7,46.5,39.8,20.6,23.8,0.000
22:04:20,36260,20.4,14.1,50.1,1.6,49.6,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:04:30,36270,20.4,14.1,50.2,1.7,49.7,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:04:40,36280,20.3,14.0,50.1,1.6,49.7,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:04:50,36290,20.3,14.0,50.1,1.7,49.6,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:05:00,36300,20.3,13.9,50.0,1.6,49.7,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:05:10,36310,20.2,13.9,49.9,1.7,49.7,49.7,49.8,49.7,46.5,39.8,20.7,23.8,0.000
22:05:20,36320,20.3,13.9,49.9,1.6,49.6,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:05:30,36330,20.2,13.8,49.7,1.7,49.6,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:05:40,36340,20.1,13.8,50.0,1.6,49.6,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:05:50,36350,19.9,13.6,49.9,1.7,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:06:00,36360,19.8,13.5,50.0,1.5,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:06:10,36370,19.8,13.5,50.1,1.8,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:06:20,36380,19.8,13.6,50.1,1.6,49.5,49.7,49.8,49.7,46.5,39.9,20.6,23.8,0.000
22:06:30,36390,19.8,13.5,50.0,1.7,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:06:40,36400,19.7,13.5,50.1,1.6,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:06:50,36410,19.8,13.5,50.3,1.7,49.4,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:07:00,36420,19.8,13.6,50.2,1.6,49.4,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:07:10,36430,19.9,13.6,50.2,1.8,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:07:20,36440,19.8,13.6,50.2,1.6,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:07:30,36450,20.0,13.7,50.3,1.7,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:07:40,36460,20.1,13.9,50.6,1.5,49.4,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:07:50,36470,20.3,14.0,50.5,1.7,49.3,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:08:00,36480,20.3,14.0,50.4,1.5,49.3,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:08:10,36490,20.3,14.0,50.5,1.7,49.3,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:08:20,36500,20.4,14.1,50.3,1.6,49.3,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:08:30,36510,20.5,14.2,50.5,1.7,49.4,49.7,49.8,49.7,46.5,39.9,20.6,23.8,0.000
22:08:40,36520,20.5,14.2,50.2,1.6,49.4,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:08:50,36530,20.5,14.1,50.1,1.7,49.3,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:09:00,36540,20.5,14.2,50.3,1.6,49.3,49.7,49.8,49.7,46.5,39.9,20.6,23.8,0.000
22:09:10,36550,20.4,14.1,50.1,1.7,49.4,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:09:20,36560,20.4,14.0,50.0,1.6,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:09:30,36570,20.5,14.1,49.8,1.7,49.4,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:09:40,36580,20.5,14.1,49.9,1.5,49.4,49.7,49.8,49.7,46.5,39.9,20.6,23.8,0.000
22:09:50,36590,20.4,14.1,49.9,1.7,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:10:00,36600,20.4,14.0,49.8,1.6,49.6,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:10:10,36610,20.3,13.9,49.8,1.8,49.6,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:10:20,36620,20.3,13.9,49.9,1.6,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:10:30,36630,20.3,13.9,49.5,1.7,49.6,49.7,49.8,49.7,46.5,39.9,20.6,23.8,0.000
22:10:40,36640,20.2,13.8,49.7,1.6,49.6,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:10:50,36650,20.2,13.8,49.8,1.7,49.5,49.7,49.8,49.6,46.5,39.9,20.6,23.8,0.000
22:11:00,36660,20.2,13.8,49.8,1.6,49.5,49.7,49.8,49.6,46.5,39.9,20.7,23.8,0.000
22:11:10,36670,20.0,13.7,49.7,1.8,49.5,49.7,49.8,49.6,46.5,39.9,20.7,23.8,0.000
22:11:20,36680,20.0,13.6,49.8,1.6,49.6,49.7,49.8,49.6,46.5,39.9,20.6,23.8,0.000
22:11:30,36690,19.9,13.6,49.7,1.7,49.5,49.7,49.8,49.6,46.5,39.9,20.7,23.8,0.000
22:11:40,36700,19.8,13.5,49.9,1.6,49.6,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:11:50,36710,19.8,13.5,50.0,1.7,49.6,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:12:00,36720,19.8,13.5,49.9,1.6,49.5,49.7,49.8,49.6,46.4,39.9,20.6,23.8,0.000
22:12:10,36730,19.8,13.6,50.1,1.7,49.4,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:12:20,36740,19.8,13.6,50.1,1.6,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:12:30,36750,19.8,13.6,50.1,1.6,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:12:40,36760,19.9,13.7,50.2,1.6,49.5,49.7,49.8,49.6,46.5,39.9,20.6,23.8,0.000
22:12:50,36770,20.2,13.9,50.4,1.7,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:13:00,36780,20.2,13.9,50.1,1.6,49.5,49.7,49.8,49.6,46.5,39.9,20.7,23.8,0.000
22:13:10,36790,20.2,13.9,50.4,1.7,49.5,49.7,49.8,49.6,46.5,39.9,20.7,23.8,0.000
22:13:20,36800,20.2,14.0,50.6,1.6,49.5,49.7,49.8,49.6,46.5,39.9,20.7,23.8,0.000
22:13:30,36810,20.3,14.0,50.4,1.7,49.5,49.7,49.8,49.7,46.5,39.9,20.7,23.8,0.000
22:13:40,36820,20.3,14.0,50.2,1.6,49.5,49.7,49.8,49.6,46.5,39.9,20.7,23.8,0.000
22:13:50,36830,20.4,14.1,50.4,1.7,49.4,49.7,49.8,49.6,46.5,39.9,20.7,23.8,0.000
22:14:00,36840,20.4,14.1,50.2,1.6,49.4,49.7,49.7,49.6,46.5,39.9,20.6,23.8,0.000
22:14:10,36850,20.5,14.1,50.0,1.7,49.5,49.7,49.8,49.6,46.5,39.9,20.6,23.8,0.000
22:14:20,36860,20.5,14.1,50.2,1.6,49.6,49.7,49.8,49.6,46.4,39.9,20.7,23.8,0.000
22:14:30,36870,20.5,14.1,50.2,1.7,49.6,49.7,49.8,49.6,46.4,39.9,20.6,23.8,0.000
22:14:40,36880,20.5,14.1,50.0,1.6,49.6,49.7,49.8,49.6,46.5,39.9,20.7,23.8,0.000
22:14:50,36890,20.4,14.1,49.8,1.8,49.5,49.7,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:15:00,36900,20.5,14.0,49.7,1.6,49.5,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:15:10,36910,20.4,14.1,49.8,1.7,49.4,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:15:20,36920,20.4,14.0,49.8,1.6,49.4,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:15:30,36930,20.3,13.9,49.6,1.6,49.4,49.7,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:15:40,36940,20.3,13.9,49.8,1.6,49.5,49.7,49.7,49.6,46.5,39.9,20.6,23.8,0.000
22:15:50,36950,20.2,13.8,49.7,1.7,49.5,49.7,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:16:00,36960,20.2,13.8,49.5,1.5,49.5,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:16:10,36970,20.1,13.8,49.7,1.7,49.5,49.7,49.7,49.6,46.5,39.9,20.7,23.8,0.000
22:16:20,36980,20.0,13.7,49.7,1.6,49.5,49.7,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:16:30,36990,20.0,13.7,49.8,1.7,49.5,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:16:40,37000,20.0,13.6,49.7,1.6,49.6,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:16:50,37010,19.9,13.6,49.6,1.7,49.6,49.7,49.8,49.6,46.4,39.9,20.7,23.8,0.000
22:17:00,37020,19.8,13.5,50.0,1.6,49.6,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:17:10,37030,19.8,13.5,49.7,1.7,49.6,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:17:20,37040,19.7,13.5,50.0,1.6,49.6,49.7,49.8,49.6,46.4,39.9,20.7,23.8,0.000
22:17:30,37050,19.7,13.4,49.9,1.7,49.6,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:17:40,37060,19.7,13.5,50.1,1.6,49.5,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:17:50,37070,19.9,13.6,50.2,1.6,49.5,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:18:00,37080,19.8,13.5,50.1,1.7,49.5,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:18:10,37090,19.9,13.7,50.3,1.6,49.5,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:18:20,37100,20.0,13.7,50.3,1.7,49.5,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:18:30,37110,20.1,13.9,50.3,1.5,49.6,49.7,49.8,49.6,46.4,39.9,20.7,23.8,0.000
22:18:40,37120,20.2,13.9,50.2,1.7,49.5,49.7,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:18:50,37130,20.2,13.9,50.3,1.6,49.5,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:19:00,37140,20.3,14.0,50.4,1.7,49.5,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:19:10,37150,20.4,14.1,50.3,1.6,49.5,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:19:20,37160,20.4,14.1,50.4,1.7,49.4,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:19:30,37170,20.4,14.1,50.2,1.6,49.4,49.7,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:19:40,37180,20.4,14.1,50.3,1.7,49.4,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:19:50,37190,20.5,14.1,50.2,1.6,49.3,49.7,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:20:00,37200,20.4,14.1,50.1,1.7,49.3,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:20:10,37210,20.4,14.1,50.0,1.6,49.3,49.7,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:20:20,37220,20.4,14.0,50.0,1.7,49.3,49.7,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:20:30,37230,20.4,14.0,50.0,1.6,49.2,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:20:40,37240,20.3,13.9,49.9,1.7,49.3,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:20:50,37250,20.3,13.9,50.0,1.6,49.3,49.6,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:21:00,37260,20.2,13.8,49.9,1.7,49.3,49.7,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:21:10,37270,20.1,13.8,50.0,1.6,49.4,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:21:20,37280,20.1,13.8,49.7,1.8,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:21:30,37290,20.1,13.7,49.8,1.5,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:21:40,37300,20.0,13.7,49.9,1.7,49.5,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:21:50,37310,19.9,13.6,50.0,1.6,49.5,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:22:00,37320,19.7,13.4,49.8,1.7,49.5,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:22:10,37330,19.7,13.4,49.7,1.5,49.5,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:22:20,37340,19.8,13.5,49.9,1.7,49.5,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:22:30,37350,19.8,13.5,50.2,1.6,49.4,49.6,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:22:40,37360,19.8,13.5,50.0,1.7,49.4,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:22:50,37370,19.8,13.5,50.1,1.6,49.4,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:23:00,37380,19.9,13.7,50.2,1.7,49.4,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:23:10,37390,20.1,13.8,50.3,1.6,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:23:20,37400,20.2,13.9,50.3,1.7,49.3,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:23:30,37410,20.2,13.9,50.5,1.6,49.3,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:23:40,37420,20.3,13.9,50.1,1.7,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:23:50,37430,20.2,13.9,50.4,1.6,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:24:00,37440,20.4,14.1,50.1,1.7,49.4,49.6,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:24:10,37450,20.4,14.1,50.2,1.6,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:24:20,37460,20.4,14.1,50.1,1.7,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:24:30,37470,20.5,14.1,49.9,1.6,49.5,49.6,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:24:40,37480,20.5,14.1,50.0,1.7,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:24:50,37490,20.5,14.2,50.0,1.6,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:25:00,37500,20.5,14.1,49.7,1.7,49.3,49.6,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:25:10,37510,20.5,14.1,49.8,1.6,49.4,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:25:20,37520,20.4,14.1,49.9,1.7,49.4,49.7,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:25:30,37530,20.5,14.1,49.9,1.6,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:25:40,37540,20.5,14.0,49.5,1.7,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:25:50,37550,20.4,14.0,49.6,1.6,49.4,49.6,49.7,49.6,46.4,39.9,20.6,23.8,0.000
22:26:00,37560,20.4,14.0,49.8,1.7,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:26:10,37570,20.3,13.9,49.5,1.6,49.3,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:26:20,37580,20.1,13.7,49.4,1.7,49.4,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:26:30,37590,20.1,13.7,49.3,1.6,49.5,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:26:40,37600,20.1,13.7,49.6,1.8,49.5,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:26:50,37610,20.0,13.6,49.5,1.6,49.5,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:27:00,37620,20.0,13.6,49.4,1.8,49.5,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:27:10,37630,19.9,13.6,49.5,1.6,49.5,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:27:20,37640,19.8,13.5,49.5,1.8,49.6,49.7,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:27:30,37650,19.8,13.5,49.9,1.6,49.5,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:27:40,37660,19.8,13.5,49.8,1.8,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:27:50,37670,19.8,13.5,49.7,1.6,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:28:00,37680,19.7,13.5,49.9,1.8,49.4,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:28:10,37690,19.8,13.5,49.9,1.6,49.5,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:28:20,37700,19.7,13.4,49.9,1.8,49.5,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:28:30,37710,19.8,13.5,50.0,1.6,49.5,49.6,49.7,49.6,46.4,39.9,20.7,23.8,0.000
22:28:40,37720,20.0,13.7,50.1,1.8,49.5,49.6,49.7,49.6,46.4,39.9,20.3,23.8,0.000
22:28:50,37730,20.0,13.8,50.4,1.6,49.6,49.6,49.7,49.6,46.4,39.9,20.2,23.8,0.000
22:29:00,37740,20.0,13.8,50.3,1.8,49.6,49.6,49.7,49.6,46.4,39.9,18.9,23.8,0.000
22:29:10,37750,20.0,13.8,50.2,1.6,49.5,49.6,49.7,49.6,46.3,39.9,14.1,23.8,0.000
22:29:20,37760,20.2,14.0,50.3,1.8,49.5,49.6,49.7,49.6,46.4,39.9,14.5,23.8,0.000
22:29:30,37770,20.3,14.0,50.4,1.6,49.5,49.6,49.7,49.6,46.4,39.9,15.0,23.8,0.000
22:29:40,37780,20.4,14.0,50.1,1.8,49.5,49.6,49.7,49.6,46.3,39.9,14.9,23.8,0.000
22:29:50,37790,20.4,14.1,50.4,1.6,49.4,49.6,49.7,49.6,46.3,39.9,14.7,23.8,0.000
22:30:00,37800,20.4,14.1,50.2,1.8,49.4,49.6,49.7,49.6,46.4,39.9,14.6,23.8,0.000
22:30:10,37810,20.4,14.1,50.2,1.6,49.3,49.6,49.7,49.5,46.4,39.9,14.6,23.8,1.673
22:30:20,37820,20.4,14.1,50.2,1.8,49.3,49.6,49.7,49.5,46.3,40.3,14.6,47.6,1.730
22:30:30,37830,20.4,14.1,50.0,1.6,49.4,49.6,49.7,49.5,46.0,39.7,14.6,49.3,1.683
22:30:40,37840,20.4,14.1,49.9,1.8,49.4,49.6,49.7,49.5,45.7,39.1,14.6,49.4,1.692
22:30:50,37850,20.5,14.1,49.7,1.6,49.5,49.6,49.7,49.5,45.6,37.3,14.5,49.5,1.776
22:31:00,37860,20.4,14.0,49.8,1.8,49.5,49.6,49.7,49.4,45.6,36.1,14.5,49.6,1.691
22:31:10,37870,20.4,14.0,49.9,1.5,49.5,49.6,49.7,49.4,45.2,35.4,14.5,49.6,1.699
22:31:20,37880,20.3,13.9,49.7,1.7,49.5,49.6,49.7,49.3,44.8,33.8,14.5,49.6,1.709
22:31:30,37890,20.3,13.9,49.7,1.6,49.4,49.6,49.6,49.1,44.3,33.3,14.5,49.6,1.699
22:31:40,37900,20.2,13.9,49.6,1.7,49.5,49.6,49.6,49.1,43.8,32.4,14.5,49.7,1.723
22:31:50,37910,20.2,13.8,49.6,1.6,49.5,49.6,49.6,49.0,43.9,31.6,14.4,49.6,1.752
22:32:00,37920,20.0,13.7,49.6,1.7,49.5,49.6,49.6,48.8,43.4,31.0,14.4,49.7,1.647
22:32:10,37930,20.1,13.8,49.8,1.6,49.5,49.6,49.6,49.1,43.2,30.3,14.4,49.6,1.718
22:32:20,37940,20.0,13.7,49.7,1.7,49.5,49.6,49.5,49.0,43.0,29.7,14.5,49.7,1.683
22:32:30,37950,20.1,13.7,50.0,1.6,49.5,49.6,49.5,48.8,42.9,29.0,14.4,49.7,1.773
22:32:40,37960,19.9,13.6,49.7,1.7,49.6,49.6,49.4,48.9,42.6,28.8,14.4,49.7,1.709
22:32:50,37970,19.8,13.5,49.8,1.6,49.6,49.6,49.4,48.6,41.9,28.1,14.4,49.7,1.653
22:33:00,37980,19.8,13.5,50.0,1.7,49.6,49.6,49.4,48.4,41.9,27.6,14.4,49.7,1.786
22:33:10,37990,19.8,13.5,49.8,1.6,49.5,49.6,49.3,48.3,41.5,27.0,14.3,49.7,1.680
22:33:20,38000,19.8,13.5,50.0,1.7,49.5,49.6,49.3,48.2,41.3,26.4,14.4,49.7,1.715
22:33:30,38010,19.8,13.5,50.0,1.6,49.5,49.5,49.3,48.0,40.1,26.0,14.3,49.7,1.736
22:33:40,38020,19.8,13.6,50.1,1.7,49.6,49.5,49.3,47.7,39.2,25.9,14.3,49.6,1.651
22:33:50,38030,19.9,13.6,49.8,1.6,49.5,49.5,49.3,47.8,38.2,25.3,14.4,49.7,1.775
22:34:00,38040,20.0,13.7,49.8,1.7,49.5,49.5,49.2,47.4,37.1,24.7,14.4,49.7,1.651
22:34:10,38050,20.1,13.8,50.2,1.6,49.5,49.4,49.2,47.3,36.4,24.7,14.4,49.7,1.744
22:34:20,38060,20.2,13.9,50.2,1.7,49.5,49.4,49.2,47.2,34.4,24.0,14.3,49.6,1.719
22:34:30,38070,20.2,13.9,50.1,1.6,49.4,49.4,49.1,47.1,33.1,23.8,14.4,49.7,1.692
22:34:40,38080,20.3,14.0,50.1,1.6,49.4,49.4,49.1,46.8,31.8,23.8,14.5,49.6,1.685
22:34:50,38090,20.3,14.0,50.1,1.7,49.2,49.3,49.1,46.5,31.9,23.1,14.3,49.6,1.698
22:35:00,38100,20.5,14.1,50.3,1.6,49.2,49.3,49.1,46.4,30.9,23.1,14.3,49.6,1.745
22:35:10,38110,20.5,14.1,50.0,1.7,49.2,49.3,49.1,46.3,29.9,22.7,14.4,49.6,1.571
22:35:20,38120,20.5,14.2,50.1,1.6,49.3,49.3,49.1,45.8,28.5,22.4,14.4,49.6,0.000
22:35:30,38130,20.5,14.2,50.0,1.7,49.4,49.3,49.0,45.7,27.8,22.2,14.4,49.6,0.000
22:35:40,38140,20.5,14.2,50.0,1.6,49.3,49.2,48.9,45.7,27.8,21.9,14.4,49.6,0.000
22:35:50,38150,20.5,14.2,50.1,8.7,49.2,49.2,48.9,45.7,28.6,21.6,14.4,49.4,0.000
22:36:00,38160,20.5,14.1,50.1,25.9,49.2,49.2,48.9,45.7,28.6,21.6,14.4,49.4,0.000
22:36:10,38170,20.4,14.0,49.7,26.8,49.2,49.2,48.9,45.7,28.0,21.6,14.4,49.3,0.000
22:36:20,38180,20.3,14.0,49.9,26.5,49.2,49.2,48.9,45.7,28.0,21.8,14.5,49.1,0.000
22:36:30,38190,20.2,13.9,49.9,21.4,49.3,49.2,48.9,45.6,27.3,21.9,14.5,49.2,0.000
22:36:40,38200,20.2,13.9,50.1,236.1,49.3,49.2,48.9,45.7,26.7,21.8,14.5,49.1,0.000
22:36:50,38210,20.1,13.8,50.3,292.5,49.3,49.2,48.9,45.7,26.7,21.7,14.5,48.9,0.000
22:37:00,38220,20.0,13.7,50.2,294.7,49.4,49.2,48.9,45.6,28.5,21.7,14.5,48.8,0.000
22:37:10,38230,20.0,13.7,50.2,294.7,49.4,49.2,48.9,45.5,28.8,21.7,14.6,48.6,0.000
22:37:20,38240,19.8,13.6,50.5,305.3,49.4,49.2,48.9,45.4,28.6,21.8,14.6,48.5,0.000
22:37:30,38250,19.8,13.5,50.3,311.3,49.3,49.2,48.9,45.3,28.2,21.8,14.6,48.3,0.000
22:37:40,38260,19.7,13.5,50.4,317.3,49.3,49.2,48.9,45.4,28.2,21.8,14.7,48.2,0.000
22:37:50,38270,19.7,13.5,50.6,327.8,49.1,49.2,48.9,45.5,28.1,21.8,14.7,48.1,0.000
22:38:00,38280,19.7,13.5,50.8,329.8,49.2,49.2,49.0,45.5,27.9,21.8,14.7,47.9,0.000
22:38:10,38290,19.7,13.5,50.8,332.6,49.2,49.2,49.0,45.2,27.2,21.8,14.7,47.8,0.000
22:38:20,38300,19.7,13.6,51.1,328.5,49.2,49.2,49.0,45.0,27.6,21.8,14.7,47.7,0.000
22:38:30,38310,19.8,13.7,51.1,326.7,49.0,49.2,48.9,45.0,28.1,21.8,14.8,47.5,0.000
22:38:40,38320,19.8,13.7,51.3,327.6,49.0,49.2,48.9,45.1,28.1,21.8,14.8,47.4,0.000
22:38:50,38330,20.1,13.9,51.3,324.1,49.1,49.2,48.9,45.1,28.2,21.8,14.8,47.3,0.000
22:39:00,38340,20.2,14.1,51.6,330.1,49.3,49.2,48.9,45.2,28.4,21.8,14.8,47.2,0.000
22:39:10,38350,20.2,14.1,51.4,332.4,49.3,49.2,48.9,45.0,28.4,21.8,14.9,47.1,0.000
22:39:20,38360,20.2,14.1,51.5,328.8,49.2,49.2,48.9,44.9,28.3,21.9,14.9,47.0,0.000
22:39:30,38370,20.0,14.0,51.7,325.9,48.9,49.2,48.9,44.9,28.4,22.0,14.9,46.8,0.000
22:39:40,38380,20.1,13.9,51.2,318.8,49.1,49.2,48.9,44.8,28.5,22.0,14.9,46.6,0.000
22:39:50,38390,20.2,14.0,51.3,319.0,49.1,49.2,48.9,44.8,28.4,22.1,15.0,46.5,0.000
22:40:00,38400,20.4,14.2,51.6,315.9,48.9,49.2,48.9,44.8,28.3,22.2,15.0,46.4,0.000
22:40:10,38410,20.4,14.2,51.5,317.5,48.5,49.2,48.9,44.8,28.3,22.2,15.0,46.3,0.000
22:40:20,38420,20.4,14.2,51.3,318.6,48.6,49.2,48.9,44.8,28.5,22.2,15.1,46.2,0.000
22:40:30,38430,20.4,14.2,51.2,324.9,48.7,49.2,48.9,44.9,28.8,22.2,15.1,46.1,0.000
22:40:40,38440,20.4,14.1,51.0,328.1,49.0,49.2,48.9,44.8,29.0,22.2,15.1,45.9,0.000
22:40:50,38450,20.3,14.1,51.2,331.2,48.9,49.2,48.9,44.9,29.1,22.2,15.1,45.8,0.000
22:41:00,38460,20.3,14.1,50.9,333.3,49.0,49.2,48.9,44.9,28.9,22.3,15.2,45.7,0.000
22:41:10,38470,20.3,14.1,51.0,335.3,49.0,49.2,48.9,44.8,28.8,22.3,15.2,45.6,0.000
22:41:20,38480,20.3,14.0,50.7,336.3,49.0,49.3,48.9,44.6,29.1,22.4,15.2,45.5,0.000
22:41:30,38490,20.3,14.0,50.8,335.9,49.1,49.2,48.9,44.6,29.3,22.3,15.2,45.3,0.000
22:41:40,38500,20.2,14.0,50.6,335.3,49.3,49.2,48.9,44.6,29.4,22.4,15.3,45.2,0.000
22:41:50,38510,20.2,13.9,50.6,335.4,49.3,49.2,48.9,44.7,29.3,22.4,15.3,45.1,0.000
22:42:00,38520,20.2,13.9,50.4,334.6,49.2,49.2,48.9,44.7,29.3,22.5,15.3,45.0,0.000
22:42:10,38530,20.1,13.8,50.3,333.8,49.0,49.2,48.9,44.8,29.3,22.6,15.3,44.9,0.000
22:42:20,38540,20.0,13.8,50.5,332.3,49.1,49.2,48.9,44.8,29.5,22.6,15.3,44.7,0.000
22:42:30,38550,20.0,13.7,50.3,331.0,48.6,49.2,48.9,44.8,29.6,22.7,15.4,44.6,0.000
22:42:40,38560,19.9,13.6,50.0,329.4,48.1,49.2,48.9,44.7,29.8,22.7,15.4,44.6,0.000
22:42:50,38570,19.8,13.5,50.2,328.2,48.7,49.2,48.9,44.7,29.9,22.7,15.4,44.4,0.000
22:43:00,38580,19.8,13.5,50.2,326.1,48.9,49.2,48.9,44.6,30.0,22.8,15.4,44.3,0.000
22:43:10,38590,19.9,13.6,50.1,326.3,49.0,49.2,48.9,44.6,30.0,22.9,15.4,44.2,0.000
22:43:20,38600,19.9,13.6,50.1,325.3,49.2,49.2,48.9,44.7,29.9,22.9,15.4,44.1,0.000
22:43:30,38610,19.9,13.6,50.2,325.4,49.1,49.2,48.9,44.7,30.0,22.9,15.4,44.0,0.000
22:43:40,38620,20.0,13.7,50.1,324.8,49.1,49.2,48.9,44.7,30.3,22.9,15.5,43.9,0.000
22:43:50,38630,20.1,13.8,50.0,325.4,49.1,49.2,48.9,44.7,30.3,22.9,15.5,43.7,0.000
22:44:00,38640,20.1,13.8,50.2,325.9,48.7,49.2,48.9,44.7,30.4,23.0,15.5,43.6,0.000
22:44:10,38650,20.2,13.9,50.1,329.9,49.0,49.2,48.9,44.7,30.6,23.2,15.5,43.5,0.000
22:44:20,38660,20.3,14.0,50.0,332.1,49.2,49.2,48.9,44.7,30.7,23.2,15.5,43.4,0.000
22:44:30,38670,20.4,14.0,49.9,333.8,49.2,49.2,48.9,44.7,30.8,23.2,15.5,43.3,0.000
22:44:40,38680,20.4,14.0,49.7,332.7,49.0,49.2,48.9,44.7,30.8,23.3,15.6,43.2,0.000
22:44:50,38690,20.4,14.0,49.5,330.1,49.0,49.2,48.9,44.7,30.8,23.3,15.6,43.1,0.000
22:45:00,38700,20.4,14.0,49.5,329.1,49.1,49.2,48.9,44.7,30.8,23.3,15.6,43.0,0.000
22:45:10,38710,20.3,13.9,49.4,327.7,48.7,49.2,48.9,44.7,30.9,23.3,15.6,42.9,0.000
22:45:20,38720,20.3,13.9,49.4,327.6,48.8,49.2,48.9,44.7,31.1,23.4,15.6,42.8,0.000
22:45:30,38730,20.3,13.9,49.4,328.1,48.8,49.2,48.9,44.8,31.2,23.6,15.7,42.6,0.000
22:45:40,38740,20.2,13.7,49.2,327.5,48.9,49.2,48.9,44.8,31.3,23.6,15.7,42.5,0.000
22:45:50,38750,20.2,13.7,49.1,326.1,48.8,49.2,48.9,44.8,31.4,23.7,15.7,42.4,0.000
22:46:00,38760,20.1,13.7,49.1,325.4,48.8,49.2,48.9,44.7,31.4,23.6,15.7,42.3,0.000
22:46:10,38770,20.2,13.7,48.9,325.2,49.0,49.2,48.9,44.8,31.4,23.6,15.7,42.2,0.000
22:46:20,38780,20.0,13.5,49.1,324.9,48.8,49.2,48.9,44.8,31.5,23.7,15.8,42.1,0.000
22:46:30,38790,19.9,13.5,49.0,324.5,49.0,49.2,48.9,44.8,31.6,23.8,15.8,42.0,0.000
22:46:40,38800,19.9,13.4,48.8,324.8,48.8,49.2,48.9,44.8,31.7,23.8,15.8,41.9,0.000
22:46:50,38810,19.8,13.4,49.1,325.5,48.8,49.2,48.9,44.8,31.8,23.9,15.8,41.8,0.000
22:47:00,38820,19.8,13.4,49.1,326.2,48.9,49.2,48.9,44.8,31.9,24.0,15.8,41.7,0.000
22:47:10,38830,19.8,13.4,49.2,327.1,49.0,49.2,48.9,44.8,32.0,24.0,15.9,41.6,0.000
22:47:20,38840,19.8,13.4,49.0,327.7,48.9,49.2,48.9,44.8,32.1,24.0,15.9,41.5,0.000
22:47:30,38850,19.8,13.4,49.3,328.2,49.1,49.2,48.9,44.8,32.1,24.1,15.9,41.4,0.000
22:47:40,38860,19.9,13.5,49.1,328.6,48.9,49.2,48.9,44.8,32.1,24.2,15.9,41.3,0.000
22:47:50,38870,19.9,13.5,49.1,329.6,48.7,49.2,48.9,44.8,32.2,24.2,15.9,41.2,0.000
22:48:00,38880,20.1,13.7,49.1,330.0,48.7,49.2,48.9,44.8,32.3,24.2,15.9,41.1,0.000
22:48:10,38890,20.3,13.8,49.0,330.5,48.6,49.2,48.9,44.8,32.5,24.3,16.0,41.0,0.000
22:48:20,38900,20.3,13.8,49.1,330.6,48.6,49.2,48.9,44.9,32.5,24.4,16.0,40.9,0.000
22:48:30,38910,20.3,13.8,49.2,331.1,48.8,49.2,48.9,44.9,32.6,24.5,16.0,40.8,0.000
22:48:40,38920,20.4,13.9,49.0,331.2,48.7,49.2,48.9,44.9,32.6,24.5,16.0,40.7,0.000
22:48:50,38930,20.3,13.8,49.1,331.7,48.7,49.2,48.9,44.9,32.7,24.5,16.0,40.6,0.000
22:49:00,38940,20.4,13.9,49.0,331.8,48.4,49.2,48.9,44.9,32.8,24.5,16.0,40.5,0.000
22:49:10,38950,20.4,13.9,48.8,332.4,48.3,49.2,48.9,44.9,32.9,24.6,16.0,40.4,0.000
22:49:20,38960,20.3,13.9,49.0,332.5,48.5,49.2,48.9,44.9,33.0,24.7,16.1,40.3,0.000
22:49:30,38970,20.5,13.9,48.9,333.2,48.6,49.2,48.9,44.9,33.1,24.7,16.1,40.2,0.000
22:49:40,38980,20.3,13.8,48.8,333.3,48.5,49.2,48.9,44.9,33.1,24.8,16.1,40.1,0.000
22:49:50,38990,20.3,13.8,48.9,333.5,48.5,49.2,48.9,45.0,33.2,24.9,16.1,40.0,0.000
22:50:00,39000,20.4,13.8,48.6,333.8,48.5,49.2,48.9,45.0,33.2,24.9,16.1,39.9,0.000
22:50:10,39010,20.3,13.8,48.6,334.7,48.8,49.2,48.9,45.0,33.3,24.9,16.2,39.9,0.000
22:50:20,39020,20.3,13.8,48.8,334.6,48.6,49.2,48.9,45.0,33.4,25.0,16.2,39.8,0.000
22:50:30,39030,20.2,13.7,48.9,334.7,48.9,49.2,48.9,45.0,33.5,25.0,16.2,39.7,0.000
22:50:40,39040,20.1,13.7,49.0,335.0,48.9,49.2,48.9,45.0,33.6,25.1,16.2,39.6,0.000
22:50:50,39050,20.2,13.7,48.7,335.8,48.9,49.2,48.9,45.0,33.7,25.2,16.2,39.5,0.000
22:51:00,39060,20.0,13.5,48.9,336.0,48.8,49.2,48.9,45.0,33.8,25.2,16.2,39.4,0.000
22:51:10,39070,19.9,13.4,48.6,336.1,48.8,49.2,48.9,45.0,33.8,25.2,16.3,39.3,0.000
22:51:20,39080,19.8,13.4,48.8,336.4,48.7,49.2,48.9,45.0,33.8,25.3,16.3,39.2,0.000
22:51:30,39090,19.8,13.3,48.8,337.1,48.8,49.2,48.9,45.1,33.9,25.4,16.3,39.2,0.000
22:51:40,39100,19.7,13.4,49.1,337.2,48.7,49.2,48.9,45.1,34.0,25.4,16.3,39.1,0.000
22:51:50,39110,19.6,13.2,49.1,337.6,48.7,49.2,48.9,45.1,34.1,25.5,16.3,39.0,0.000
22:52:00,39120,19.6,13.3,49.1,337.7,48.8,49.2,48.9,45.1,34.2,25.6,16.3,38.9,0.000
22:52:10,39130,19.6,13.3,49.1,337.9,48.7,49.2,48.9,45.2,34.2,25.6,16.3,38.8,0.000
22:52:20,39140,19.6,13.3,49.4,338.1,48.7,49.2,48.9,45.2,34.3,25.6,16.4,38.7,0.000
22:52:30,39150,19.7,13.3,49.5,338.3,48.7,49.2,48.9,45.2,34.4,25.7,16.4,38.6,0.000
22:52:40,39160,19.7,13.3,49.2,338.3,48.4,49.2,48.9,45.2,34.4,25.7,16.4,38.5,0.000
22:52:50,39170,19.7,13.3,49.5,338.4,48.8,49.2,48.9,45.2,34.5,25.8,16.4,38.5,0.000
22:53:00,39180,19.8,13.4,49.3,338.6,48.9,49.2,48.9,45.2,34.6,25.9,16.4,38.4,0.000
22:53:10,39190,20.1,13.7,49.4,339.1,48.8,49.2,48.9,45.2,34.7,25.9,16.4,38.3,0.000
22:53:20,39200,20.2,13.8,49.5,339.2,48.6,49.2,48.9,45.3,34.7,26.0,16.4,38.2,0.000
22:53:30,39210,20.1,13.7,49.6,339.4,48.6,49.2,48.9,45.3,34.8,26.0,16.5,38.1,0.000
22:53:40,39220,20.1,13.7,49.4,339.7,48.6,49.2,48.9,45.3,34.8,26.1,16.5,38.0,0.000
22:53:50,39230,20.1,13.7,49.4,340.3,48.9,49.2,48.9,45.3,34.9,26.1,16.5,37.9,0.000
22:54:00,39240,20.3,13.9,49.7,340.4,48.7,49.2,48.9,45.4,35.0,26.2,16.5,37.8,0.000
22:54:10,39250,20.3,13.9,49.7,340.7,48.6,49.2,48.9,45.4,35.1,26.2,16.5,37.7,0.000
22:54:20,39260,20.3,13.9,49.5,340.8,48.5,49.2,48.9,45.4,35.1,26.3,16.6,37.6,0.000
22:54:30,39270,20.2,13.8,49.6,341.6,48.5,49.2,48.8,45.4,35.2,26.3,16.6,37.5,0.000
22:54:40,39280,20.2,13.8,49.3,341.6,48.6,49.2,48.9,45.4,35.3,26.4,16.6,37.4,0.000
22:54:50,39290,20.2,13.8,49.4,342.3,48.7,49.2,48.9,45.5,35.4,26.5,16.6,37.4,0.000
22:55:00,39300,20.2,13.8,49.3,342.7,48.3,49.1,48.9,45.5,35.4,26.5,16.6,37.3,0.000
22:55:10,39310,20.2,13.8,49.6,342.9,48.4,49.1,48.9,45.5,35.5,26.6,16.6,37.2,0.000
22:55:20,39320,20.3,13.9,49.5,343.0,48.5,49.1,48.9,45.5,35.5,26.6,16.6,37.2,0.000
22:55:30,39330,20.2,13.8,49.6,343.9,48.7,49.1,48.9,45.5,35.6,26.7,16.7,37.0,0.000
22:55:40,39340,20.2,13.8,49.5,344.0,48.5,49.1,48.9,45.6,35.7,26.7,16.7,37.0,0.000
22:55:50,39350,20.1,13.7,49.2,344.8,48.6,49.2,48.9,45.6,35.8,26.8,16.7,36.9,0.000
22:56:00,39360,19.9,13.6,49.4,344.8,48.8,49.1,48.9,45.6,35.8,26.8,16.7,36.8,0.000
22:56:10,39370,20.0,13.6,49.5,345.1,48.7,49.1,48.9,45.7,35.9,26.9,16.7,36.7,0.000
22:56:20,39380,19.9,13.6,49.4,345.2,48.4,49.2,48.9,45.7,36.0,27.0,16.8,36.7,0.000
22:56:30,39390,19.9,13.5,49.3,345.6,48.6,49.2,48.9,45.7,36.0,27.0,16.8,36.5,0.000
22:56:40,39400,19.9,13.5,49.5,345.3,48.5,49.2,48.9,45.7,36.1,27.1,16.8,36.5,0.000
22:56:50,39410,19.8,13.5,49.6,345.8,48.5,49.2,48.9,45.7,36.2,27.1,16.8,36.4,0.000
22:57:00,39420,19.8,13.4,49.3,346.1,48.6,49.1,48.9,45.8,36.2,27.2,16.8,36.4,0.000
22:57:10,39430,19.8,13.4,49.3,346.0,48.6,49.1,48.9,45.8,36.3,27.2,16.8,36.3,0.000
22:57:20,39440,19.8,13.5,49.6,345.7,48.6,49.1,48.8,45.8,36.3,27.3,16.9,36.2,0.000
22:57:30,39450,20.0,13.6,49.8,346.3,48.7,49.1,48.9,45.8,36.4,27.4,16.9,36.1,0.000
22:57:40,39460,20.0,13.6,49.5,346.4,48.7,49.1,48.9,45.8,36.5,27.4,16.9,36.1,0.000
22:57:50,39470,20.1,13.7,49.6,346.6,48.9,49.2,48.9,45.9,36.6,27.5,16.9,36.0,0.000
22:58:00,39480,20.1,13.8,49.7,347.1,48.9,49.1,48.9,45.9,36.6,27.5,16.9,35.9,0.000
22:58:10,39490,20.2,13.8,49.6,347.4,48.6,49.1,48.8,45.9,36.7,27.6,17.0,35.8,0.000
22:58:20,39500,20.3,13.9,49.5,347.4,48.7,49.1,48.8,46.0,36.8,27.6,17.0,35.8,0.000
22:58:30,39510,20.3,13.8,49.3,347.8,48.8,49.1,48.9,46.0,36.8,27.7,17.0,35.7,0.000
22:58:40,39520,20.2,13.8,49.5,347.8,48.8,49.1,48.8,46.0,36.9,27.8,17.0,35.6,0.000
22:58:50,39530,20.2,13.8,49.4,348.4,48.7,49.1,48.9,46.0,36.9,27.8,17.0,35.6,0.000
22:59:00,39540,20.2,13.8,49.6,348.3,48.7,49.2,48.8,46.1,37.0,27.9,17.1,35.5,0.000
22:59:10,39550,20.2,13.8,49.6,349.0,48.7,49.1,48.8,46.1,37.1,27.9,17.1,35.4,0.000
22:59:20,39560,20.3,13.9,49.6,349.5,48.9,49.1,48.9,46.1,37.1,28.0,17.1,35.3,0.000
22:59:30,39570,20.4,13.9,49.6,349.7,48.9,49.1,48.9,46.1,37.2,28.1,17.1,35.2,0.000
22:59:40,39580,20.2,13.8,49.6,350.0,48.5,49.1,48.9,46.2,37.3,28.1,17.1,35.2,0.000
22:59:50,39590,20.2,13.8,49.4,350.4,48.5,49.1,48.9,46.2,37.3,28.2,17.2,35.1,0.000
23:00:00,39600,20.2,13.8,49.6,350.5,48.5,49.1,48.8,46.2,37.4,28.2,17.2,35.0,0.000
23:00:10,39610,20.1,13.7,49.6,351.1,48.8,49.1,48.8,46.2,37.5,28.3,17.2,34.9,0.000
23:00:20,39620,20.0,13.6,49.5,351.3,49.0,49.1,48.9,46.3,37.5,28.3,17.2,34.9,0.000
23:00:30,39630,20.1,13.7,49.5,351.8,48.7,49.1,48.8,46.3,37.6,28.4,17.2,34.8,0.000
23:00:40,39640,20.1,13.7,49.5,351.7,48.8,49.1,48.8,46.3,37.6,28.4,17.3,34.8,0.000
23:00:50,39650,20.0,13.6,49.6,352.0,48.7,49.1,48.8,46.3,37.7,28.5,17.3,34.7,0.000
23:01:00,39660,19.9,13.5,49.7,352.2,48.7,49.1,48.8,46.4,37.8,28.6,17.3,34.6,0.000
23:01:10,39670,19.8,13.4,49.5,352.0,48.7,49.1,48.8,46.4,37.8,28.6,17.3,34.5,0.000
23:01:20,39680,19.8,13.5,49.8,352.2,48.8,49.1,48.8,46.4,37.9,28.7,17.4,34.5,0.000
23:01:30,39690,19.7,13.4,49.6,352.4,48.8,49.1,48.8,46.5,38.0,28.7,17.4,34.4,0.000
23:01:40,39700,19.8,13.5,49.7,352.5,48.8,49.1,48.8,46.5,38.0,28.8,17.4,34.3,0.000
23:01:50,39710,19.8,13.5,49.9,353.5,48.7,49.1,48.8,46.5,38.1,28.9,17.4,34.3,0.000
23:02:00,39720,19.9,13.6,49.8,353.0,48.6,49.1,48.8,46.6,38.1,28.9,17.5,34.2,0.000
23:02:10,39730,20.0,13.7,50.1,353.7,48.6,49.1,48.8,46.6,38.2,29.0,17.5,34.1,0.000
23:02:20,39740,20.2,13.9,50.2,353.6,48.4,49.1,48.8,46.6,38.3,29.0,17.5,34.0,0.000
23:02:30,39750,20.3,13.9,49.9,354.5,48.5,49.1,48.8,46.6,38.3,29.1,17.5,34.0,0.000
23:02:40,39760,20.3,13.9,49.9,353.9,48.7,49.1,48.8,46.7,38.4,29.2,17.6,33.9,0.000
23:02:50,39770,20.2,13.9,50.2,354.3,48.5,49.1,48.8,46.7,38.4,29.2,17.6,33.9,0.000
23:03:00,39780,20.2,13.9,49.9,354.6,48.5,49.1,48.8,46.7,38.5,29.3,17.6,33.8,0.000
23:03:10,39790,20.3,13.9,49.9,354.3,48.5,49.0,48.8,46.7,38.6,29.3,17.6,33.7,0.000
23:03:20,39800,20.3,14.0,50.1,354.8,48.4,49.1,48.8,46.8,38.6,29.4,17.6,33.7,0.000
23:03:30,39810,20.2,13.8,49.7,355.3,48.3,49.1,48.8,46.8,38.7,29.5,17.7,33.6,0.000
23:03:40,39820,20.3,13.9,49.9,356.2,48.3,49.0,48.8,46.8,38.7,29.5,17.7,33.5,0.000
23:03:50,39830,20.3,13.9,49.8,355.9,48.3,49.0,48.8,46.8,38.8,29.6,17.7,33.5,0.000
23:04:00,39840,20.3,14.0,50.0,356.2,48.0,49.1,48.8,46.9,38.9,29.6,17.8,33.4,0.000
23:04:10,39850,20.3,13.9,49.8,357.6,47.9,49.1,48.8,46.9,38.9,29.7,17.8,33.4,0.000
23:04:20,39860,20.2,13.8,49.7,357.1,47.6,49.0,48.8,47.0,39.0,29.8,17.8,33.3,0.000
23:04:30,39870,20.1,13.7,49.6,357.3,47.5,49.0,48.8,47.0,39.0,29.8,17.8,33.2,0.000
23:04:40,39880,20.1,13.8,49.8,357.3,47.8,49.0,48.8,47.0,39.1,29.9,17.9,33.2,0.000
23:04:50,39890,20.0,13.7,50.0,357.5,48.0,49.0,48.8,47.0,39.1,29.9,17.9,33.1,0.000
23:05:00,39900,20.0,13.7,49.9,360.5,47.9,49.1,48.8,47.1,39.2,30.0,17.9,33.1,0.000
23:05:10,39910,20.0,13.7,50.0,358.4,48.2,49.1,48.8,47.1,39.3,30.1,17.9,33.0,0.000
23:05:20,39920,19.8,13.5,49.9,358.3,48.6,49.1,48.8,47.1,39.3,30.1,18.0,32.9,0.000
23:05:30,39930,19.8,13.5,50.0,358.8,48.8,49.1,48.8,47.1,39.4,30.2,18.0,32.9,0.000
23:05:40,39940,19.7,13.5,49.8,358.7,48.8,49.1,48.8,47.2,39.5,30.2,18.0,32.8,0.000
23:05:50,39950,19.8,13.5,50.0,359.0,48.7,49.1,48.8,47.2,39.5,30.3,18.0,32.7,0.000
23:06:00,39960,19.8,13.6,50.1,358.8,48.5,49.1,48.8,47.2,39.6,30.4,18.1,32.7,0.000
23:06:10,39970,19.9,13.6,50.2,359.4,48.4,49.1,48.8,47.3,39.6,30.4,18.1,32.6,0.000
23:06:20,39980,19.9,13.6,50.3,359.1,48.4,49.0,48.8,47.3,39.7,30.5,18.1,32.6,0.000
23:06:30,39990,20.1,13.8,50.1,361.7,48.2,49.0,48.8,47.3,39.7,30.5,18.1,32.5,0.000
23:06:40,40000,20.1,13.8,50.0,359.7,48.3,49.1,48.8,47.4,39.8,30.6,18.2,32.5,0.000
23:06:50,40010,20.2,13.9,50.0,360.0,48.5,49.0,48.8,47.4,39.9,30.7,18.2,32.4,0.000
23:07:00,40020,20.3,14.0,50.3,359.8,48.4,49.0,48.8,47.4,39.9,30.7,18.2,32.3,0.000
23:07:10,40030,20.2,13.9,50.1,360.4,48.4,49.1,48.8,47.5,40.0,30.8,18.2,32.3,0.000
23:07:20,40040,20.2,13.9,50.0,362.5,48.5,49.0,48.8,47.5,40.0,30.8,18.3,32.2,0.000
23:07:30,40050,20.3,13.9,49.9,360.5,48.4,49.0,48.8,47.5,40.1,30.9,18.3,32.2,0.000
23:07:40,40060,20.3,14.0,50.1,360.8,48.1,49.0,48.8,47.5,40.1,31.0,18.3,32.1,0.000
23:07:50,40070,20.3,14.0,50.2,361.5,47.7,49.0,48.8,47.6,40.2,31.0,18.4,32.0,0.000
23:08:00,40080,20.2,13.9,50.2,361.8,47.8,49.0,48.8,47.6,40.3,31.1,18.4,32.0,0.000
23:08:10,40090,20.2,13.9,49.9,362.2,48.1,49.0,48.8,47.6,40.3,31.1,18.4,31.9,0.000
23:08:20,40100,20.2,13.9,50.1,362.0,48.4,49.0,48.8,47.6,40.4,31.2,18.4,31.9,0.000
23:08:30,40110,20.1,13.8,50.0,362.6,48.2,49.0,48.8,47.7,40.4,31.3,18.4,31.8,0.000
23:08:40,40120,20.0,13.7,50.0,362.7,47.9,49.0,48.8,47.7,40.5,31.3,18.5,31.8,0.000
23:08:50,40130,20.0,13.7,50.0,363.1,48.3,49.0,48.8,47.7,40.5,31.4,18.5,31.7,0.000
23:09:00,40140,20.0,13.7,49.8,367.3,48.5,49.0,48.8,47.7,40.6,31.4,18.5,31.6,0.000
23:09:10,40150,20.0,13.7,50.0,363.6,48.7,49.0,48.9,47.8,40.7,31.5,18.6,31.6,0.000
23:09:20,40160,19.9,13.6,49.8,363.5,48.9,49.0,48.8,47.8,40.7,31.6,18.6,31.5,0.000
23:09:30,40170,19.9,13.6,49.9,363.8,48.8,49.0,48.8,47.8,40.8,31.6,18.6,31.5,0.000
23:09:40,40180,19.9,13.6,50.0,364.0,48.8,49.1,48.8,47.8,40.8,31.7,18.6,31.4,0.000
23:09:50,40190,19.9,13.6,50.0,364.4,48.7,49.0,48.9,47.9,40.9,31.7,18.6,31.3,0.000
23:10:00,40200,19.9,13.7,50.1,363.9,48.7,49.1,48.9,47.9,40.9,31.8,18.7,31.3,0.000
23:10:10,40210,20.1,13.8,50.1,364.6,48.7,49.1,48.9,47.9,41.0,31.9,18.7,31.3,0.000
23:10:20,40220,20.3,13.9,50.2,364.7,48.8,49.1,48.9,47.9,41.0,31.9,18.7,31.2,0.000
23:10:30,40230,20.3,14.0,50.2,365.1,48.8,49.1,48.9,48.0,41.1,32.0,18.8,31.2,0.000
23:10:40,40240,20.2,13.9,50.1,364.9,48.7,49.1,48.9,48.0,41.1,32.1,18.8,31.1,0.000
23:10:50,40250,20.2,13.9,50.1,364.8,48.8,49.0,48.9,48.0,41.2,32.1,18.8,31.0,0.000
23:11:00,40260,20.2,13.9,50.1,365.4,48.8,49.0,48.9,48.0,41.3,32.2,18.8,31.0,0.000
23:11:10,40270,20.1,13.8,50.1,366.0,48.7,49.0,48.9,48.1,41.3,32.2,18.9,30.9,0.000
23:11:20,40280,20.1,13.8,50.0,370.7,48.6,49.0,48.9,48.1,41.4,32.3,18.9,30.9,0.000
23:11:30,40290,20.1,13.8,50.2,366.0,48.5,49.0,48.9,48.1,41.4,32.4,18.9,30.8,0.000
23:11:40,40300,20.2,13.9,50.1,366.3,48.5,49.0,48.9,48.1,41.5,32.4,18.9,30.8,0.000
23:11:50,40310,20.1,13.8,50.1,366.6,48.6,49.0,48.9,48.2,41.5,32.5,19.0,30.7,0.000
23:12:00,40320,20.1,13.8,50.2,366.4,48.6,49.0,48.9,48.2,41.6,32.5,19.0,30.7,0.000
23:12:10,40330,20.0,13.7,50.0,366.7,48.7,49.0,49.0,48.2,41.7,32.6,19.0,30.6,0.000
23:12:20,40340,20.1,13.8,50.0,367.3,48.8,49.0,48.9,48.2,41.7,32.7,19.0,30.5,0.000
23:12:30,40350,20.0,13.8,50.1,367.3,48.4,49.0,49.0,48.3,41.8,32.7,19.1,30.5,0.000
23:12:40,40360,20.0,13.7,49.9,367.7,48.5,49.0,49.0,48.3,41.8,32.8,19.1,30.5,0.000
23:12:50,40370,20.0,13.7,50.0,368.5,48.4,49.0,49.0,48.3,41.9,32.9,19.1,30.4,0.000
23:13:00,40380,20.1,13.8,49.8,368.3,48.5,49.0,49.0,48.3,41.9,32.9,19.2,30.4,0.000
23:13:10,40390,20.2,13.9,50.0,373.3,48.6,49.0,49.0,48.3,42.0,33.0,19.2,30.3,0.000
23:13:20,40400,20.2,13.9,50.2,368.8,48.5,49.0,49.0,48.4,42.0,33.0,19.2,30.3,0.000
23:13:30,40410,20.2,13.8,50.0,369.5,48.6,49.0,49.0,48.4,42.1,33.1,19.2,30.2,0.000
23:13:40,40420,20.2,13.8,49.9,369.6,48.5,49.0,49.0,48.4,42.1,33.2,19.2,30.2,0.000
23:13:50,40430,20.1,13.8,50.1,370.3,48.3,49.0,49.0,48.4,42.2,33.2,19.3,30.1,0.000
23:14:00,40440,20.1,13.8,50.2,369.6,48.4,49.0,49.0,48.4,42.2,33.3,19.3,30.1,0.000
23:14:10,40450,20.0,13.7,50.2,369.8,48.3,49.0,49.1,48.5,42.3,33.4,19.3,30.0,0.000
23:14:20,40460,20.0,13.8,50.2,369.7,48.5,49.0,49.0,48.5,42.3,33.4,19.3,30.0,0.000
23:14:30,40470,20.0,13.7,50.1,370.1,48.6,49.0,49.0,48.5,42.4,33.5,19.4,29.9,0.000
23:14:40,40480,20.0,13.7,50.0,374.5,48.7,49.0,49.0,48.5,42.4,33.5,19.4,29.9,0.000
23:14:50,40490,19.9,13.6,49.8,370.5,48.7,49.0,49.0,48.5,42.5,33.6,19.4,29.8,0.000
23:15:00,40500,19.8,13.6,50.1,370.3,48.7,49.0,49.1,48.6,42.5,33.7,19.5,29.8,0.000
23:15:10,40510,19.9,13.6,50.3,370.5,48.2,49.0,49.1,48.6,42.6,33.7,19.5,29.7,0.000
23:15:20,40520,19.8,13.6,50.0,370.3,48.3,49.0,49.1,48.6,42.6,33.8,19.5,29.7,0.000
23:15:30,40530,19.8,13.6,50.2,370.6,48.4,49.0,49.1,48.6,42.7,33.8,19.5,29.6,0.000
23:15:40,40540,20.0,13.7,50.2,371.2,48.6,49.0,49.1,48.6,42.7,33.9,19.6,29.6,0.000
23:15:50,40550,20.1,13.8,50.2,375.0,48.8,49.0,49.1,48.6,42.8,34.0,19.6,29.6,0.000
23:16:00,40560,20.1,13.8,50.3,371.9,48.9,49.0,49.1,48.6,42.8,34.0,19.6,29.5,0.000
23:16:10,40570,20.3,14.0,50.1,372.2,48.9,49.0,49.1,48.7,42.9,34.1,19.6,29.5,0.000
23:16:20,40580,20.4,14.0,50.2,372.5,48.7,49.0,49.1,48.7,42.9,34.2,19.6,29.4,0.000
23:16:30,40590,20.2,13.9,50.3,372.7,48.8,49.0,49.1,48.7,43.0,34.2,19.7,29.4,0.000
23:16:40,40600,20.2,13.9,50.2,372.7,49.0,49.0,49.1,48.7,43.0,34.3,19.7,29.3,0.000
23:16:50,40610,20.2,13.9,50.1,373.1,49.1,49.1,49.1,48.7,43.1,34.3,19.7,29.3,0.000
23:17:00,40620,20.2,13.9,50.2,373.0,49.2,49.0,49.1,48.8,43.1,34.4,19.7,29.2,0.000
23:17:10,40630,20.2,13.9,50.2,373.5,49.2,49.1,49.1,48.8,43.2,34.5,19.8,29.2,0.000
23:17:20,40640,20.2,13.9,50.2,373.8,49.2,49.1,49.1,48.8,43.2,34.5,19.8,29.1,0.000
23:17:30,40650,20.2,13.9,50.1,374.0,49.2,49.1,49.1,48.8,43.3,34.6,19.8,29.1,0.000
23:17:40,40660,20.2,13.9,50.0,374.0,49.2,49.1,49.1,48.8,43.3,34.6,19.8,29.0,0.000
23:17:50,40670,20.1,13.8,50.0,374.5,49.2,49.1,49.1,48.9,43.4,34.7,19.9,29.0,0.000
23:18:00,40680,20.1,13.7,49.8,374.6,49.2,49.1,49.1,48.9,43.5,34.8,19.9,29.0,0.000
23:18:10,40690,20.1,13.8,49.8,377.8,49.3,49.1,49.1,48.9,43.5,34.8,19.9,28.9,0.000
23:18:20,40700,20.0,13.7,49.9,376.2,49.3,49.1,49.1,48.9,43.5,34.9,19.9,28.9,0.000
23:18:30,40710,20.0,13.7,49.9,375.3,49.2,49.1,49.1,48.9,43.6,34.9,19.9,28.8,0.000
23:18:40,40720,20.0,13.7,49.9,375.1,49.3,49.1,49.1,48.9,43.6,35.0,20.0,28.8,0.000
23:18:50,40730,20.0,13.7,50.1,375.5,49.3,49.1,49.1,49.0,43.7,35.1,20.0,28.7,0.000
23:19:00,40740,20.0,13.7,50.1,375.9,49.3,49.1,49.1,49.0,43.7,35.2,20.0,28.7,0.000
23:19:10,40750,20.1,13.8,49.9,376.1,49.3,49.1,49.1,49.0,43.8,35.2,20.1,28.7,0.000
23:19:20,40760,20.2,13.8,50.0,375.9,49.3,49.1,49.1,49.0,43.8,35.3,20.1,28.6,0.000
23:19:30,40770,20.3,13.9,50.0,376.5,49.3,49.1,49.1,49.0,43.9,35.3,20.1,28.6,0.000
23:19:40,40780,20.3,14.0,50.1,376.4,49.3,49.1,49.1,49.0,43.9,35.4,20.1,28.5,0.000
23:19:50,40790,20.3,14.0,49.8,378.4,49.3,49.1,49.1,49.0,44.0,35.4,20.1,28.5,0.000
23:20:00,40800,20.3,13.9,49.9,377.4,49.3,49.1,49.1,49.0,44.1,35.5,20.2,28.5,0.000
23:20:10,40810,20.3,13.9,49.6,377.0,49.3,49.1,49.1,49.1,44.1,35.6,20.2,28.4,0.000
23:20:20,40820,20.2,13.9,49.8,376.8,49.3,49.1,49.2,49.1,44.1,35.6,20.2,28.4,0.000
23:20:30,40830,20.2,13.8,49.8,377.7,49.3,49.2,49.1,49.1,44.2,35.7,20.3,28.3,0.000
23:20:40,40840,20.2,13.8,49.9,377.4,49.3,49.2,49.2,49.1,44.2,35.8,20.3,28.3,0.000
23:20:50,40850,20.1,13.8,49.7,377.6,49.4,49.2,49.2,49.1,44.3,35.8,20.3,28.3,0.000
23:21:00,40860,20.1,13.7,49.8,379.0,49.3,49.2,49.2,49.1,44.3,35.9,20.3,28.2,0.000
23:21:10,40870,20.0,13.7,49.6,378.6,49.3,49.2,49.2,49.1,44.3,35.9,20.3,28.2,0.000
23:21:20,40880,20.1,13.7,49.8,378.0,49.4,49.2,49.2,49.1,44.4,36.0,20.4,28.1,0.000
23:21:30,40890,20.1,13.7,49.7,378.7,49.4,49.2,49.2,49.1,44.4,36.0,20.4,28.1,0.000
23:21:40,40900,20.0,13.7,49.9,378.7,49.4,49.2,49.2,49.1,44.5,36.1,20.4,28.0,0.000
23:21:50,40910,19.9,13.5,49.8,378.8,49.4,49.2,49.2,49.1,44.5,36.2,20.4,28.0,0.000
23:22:00,40920,19.8,13.5,49.8,379.1,49.4,49.2,49.2,49.2,44.6,36.2,20.5,28.0,0.000
23:22:10,40930,19.9,13.6,49.8,379.5,49.4,49.2,49.2,49.2,44.6,36.3,20.5,27.9,0.000
23:22:20,40940,20.0,13.7,49.9,379.7,49.4,49.2,49.2,49.2,44.7,36.4,20.5,27.9,0.000
23:22:30,40950,20.0,13.7,49.8,380.0,49.4,49.2,49.2,49.2,44.7,36.4,20.5,27.9,0.000
23:22:40,40960,20.1,13.7,49.8,379.8,49.4,49.2,49.3,49.2,44.8,36.5,20.6,27.8,0.000
23:22:50,40970,20.1,13.8,49.9,380.9,49.4,49.2,49.3,49.2,44.8,36.6,20.6,27.8,0.000
23:23:00,40980,20.3,13.9,49.7,380.8,49.4,49.2,49.3,49.2,44.9,36.6,20.6,27.7,0.000
23:23:10,40990,20.2,13.8,49.8,382.4,49.4,49.2,49.3,49.2,44.9,36.7,20.6,27.7,0.000
23:23:20,41000,20.3,13.9,49.9,381.5,49.4,49.3,49.3,49.2,45.0,36.7,20.6,27.7,0.000
23:23:30,41010,20.3,13.9,49.9,381.3,49.4,49.3,49.3,49.2,45.0,36.8,20.7,27.6,0.000
23:23:40,41020,20.3,13.9,49.8,381.2,49.5,49.3,49.3,49.2,45.1,36.8,20.7,27.6,0.000
23:23:50,41030,20.2,13.9,50.1,381.8,49.5,49.3,49.3,49.2,45.1,36.9,20.7,27.6,0.000
23:24:00,41040,20.2,13.8,50.0,381.3,49.5,49.3,49.3,49.2,45.1,36.9,20.7,27.5,0.000
23:24:10,41050,20.1,13.8,49.9,382.0,49.5,49.3,49.3,49.2,45.2,37.0,20.7,27.5,0.000
23:24:20,41060,20.1,13.7,49.3,381.7,49.5,49.3,49.3,49.2,45.2,37.1,20.8,27.5,0.000
23:24:30,41070,20.1,13.7,49.5,382.7,49.5,49.3,49.3,49.2,45.3,37.2,20.8,27.4,0.000
23:24:40,41080,20.1,13.7,49.3,382.0,49.5,49.3,49.3,49.3,45.3,37.2,20.8,27.4,0.000
23:24:50,41090,20.0,13.6,49.4,382.7,49.5,49.3,49.3,49.3,45.4,37.3,20.8,27.4,0.000
23:25:00,41100,19.9,13.5,49.6,382.7,49.5,49.3,49.3,49.3,45.4,37.3,20.9,27.3,0.000
23:25:10,41110,19.9,13.6,49.8,383.5,49.6,49.3,49.3,49.3,45.5,37.4,20.9,27.3,0.000
23:25:20,41120,19.9,13.6,49.6,383.6,49.5,49.3,49.3,49.3,45.5,37.4,20.9,27.3,0.000
23:25:30,41130,19.7,13.4,49.7,383.8,49.5,49.4,49.3,49.3,45.5,37.5,20.9,27.2,0.000
23:25:40,41140,19.7,13.4,49.7,383.9,49.6,49.4,49.4,49.3,45.6,37.6,20.9,27.2,0.000
23:25:50,41150,19.7,13.5,49.9,384.0,49.5,49.4,49.4,49.3,45.6,37.6,21.0,27.1,0.000
23:26:00,41160,19.7,13.5,50.0,384.2,49.6,49.4,49.4,49.3,45.7,37.7,21.0,27.1,0.000
23:26:10,41170,19.8,13.5,49.9,384.4,49.6,49.4,49.4,49.4,45.7,37.8,21.0,27.1,0.000
23:26:20,41180,19.8,13.5,49.9,385.2,49.6,49.4,49.4,49.4,45.8,37.8,21.0,27.1,0.000
23:26:30,41190,19.8,13.6,50.0,384.6,49.6,49.4,49.4,49.4,45.8,37.9,21.0,27.0,0.000
23:26:40,41200,20.0,13.7,49.9,384.7,49.6,49.4,49.4,49.4,45.9,37.9,21.0,27.0,0.000
23:26:50,41210,20.2,13.8,50.1,385.1,49.6,49.4,49.4,49.4,45.9,38.0,21.1,27.0,0.000
23:27:00,41220,20.3,13.9,49.5,384.9,49.6,49.4,49.5,49.4,46.0,38.1,21.1,26.9,0.000
23:27:10,41230,20.3,13.9,49.8,385.7,49.7,49.5,49.5,49.4,46.0,38.1,21.1,26.9,0.000
23:27:20,41240,20.3,13.9,49.6,385.5,49.7,49.4,49.5,49.4,46.1,38.2,21.1,26.9,0.000
23:27:30,41250,20.2,13.9,49.8,385.9,49.7,49.5,49.5,49.4,46.1,38.3,21.1,26.8,0.000
23:27:40,41260,20.3,13.9,49.8,385.5,49.7,49.5,49.5,49.4,46.1,38.3,21.2,26.8,0.000
23:27:50,41270,20.3,13.9,50.0,386.0,49.6,49.5,49.5,49.4,46.2,38.4,21.2,26.8,0.000
23:28:00,41280,20.3,13.9,50.0,385.8,49.7,49.5,49.5,49.4,46.2,38.4,21.2,26.7,0.000
23:28:10,41290,20.3,14.0,50.0,387.3,49.7,49.5,49.5,49.4,46.2,38.5,21.2,26.7,0.000
23:28:20,41300,20.3,13.9,49.7,386.7,49.6,49.5,49.5,49.4,46.3,38.6,21.3,26.7,0.000
23:28:30,41310,20.5,14.0,49.4,386.6,49.6,49.5,49.5,49.4,46.3,38.6,19.7,26.6,0.000
23:28:40,41320,20.4,13.9,49.3,387.2,49.7,49.5,49.5,49.4,46.4,38.7,18.8,26.6,0.000
23:28:50,41330,20.2,13.7,49.1,387.0,49.7,49.5,49.5,49.5,46.4,38.7,18.7,26.6,0.000
23:29:00,41340,20.3,13.8,48.9,387.0,49.7,49.6,49.5,49.5,46.5,38.8,16.7,26.5,0.000
23:29:10,41350,20.1,13.7,48.9,387.6,49.7,49.6,49.6,49.5,46.5,38.8,13.5,26.5,0.000
23:29:20,41360,20.2,13.7,48.6,387.2,49.7,49.6,49.6,49.5,46.6,38.9,14.2,26.5,0.000
23:29:30,41370,20.2,13.7,48.8,388.0,49.7,49.6,49.6,49.5,46.6,38.9,14.8,26.4,0.000
23:29:40,41380,20.0,13.5,48.7,388.4,49.8,49.6,49.6,49.5,46.7,39.0,14.8,26.4,0.000
23:29:50,41390,20.0,13.6,49.0,388.7,49.8,49.6,49.6,49.6,46.7,39.1,14.8,26.4,0.000
23:30:00,41400,20.0,13.6,49.1,388.4,49.8,49.6,49.6,49.6,46.8,39.2,14.6,26.4,0.000
23:30:10,41410,20.0,13.6,49.5,388.8,49.7,49.6,49.6,49.6,46.8,39.2,14.6,26.3,1.640
23:30:20,41420,19.9,13.5,49.5,388.8,49.7,49.6,49.6,49.6,46.8,40.3,14.5,47.2,1.698
23:30:30,41430,19.9,13.5,49.5,388.2,49.8,49.7,49.6,49.6,46.6,37.4,14.5,49.2,1.694
23:30:40,41440,20.0,13.6,49.5,387.5,49.9,49.7,49.6,49.6,46.6,33.9,14.5,49.4,1.780
23:30:50,41450,20.0,13.7,49.6,386.3,49.9,49.7,49.6,49.5,46.5,32.3,14.4,49.5,1.636
23:31:00,41460,20.2,13.8,49.6,384.5,49.8,49.7,49.6,49.5,46.4,30.8,14.4,49.6,1.752
23:31:10,41470,20.3,13.9,49.7,382.6,49.9,49.7,49.6,49.5,46.3,29.8,14.5,49.6,1.710
23:31:20,41480,20.7,14.2,49.3,380.1,49.9,49.7,49.6,49.5,46.1,29.4,14.4,49.6,1.696
23:31:30,41490,20.7,14.1,48.8,377.8,49.9,49.7,49.7,49.5,46.0,28.3,14.5,49.7,1.706
23:31:40,41500,20.7,14.2,49.4,375.9,49.9,49.7,49.7,49.4,45.9,28.1,14.4,49.7,1.703
23:31:50,41510,20.6,14.1,49.4,373.2,49.8,49.7,49.7,49.5,45.8,27.1,14.5,49.7,1.672
23:32:00,41520,20.5,14.1,49.7,371.0,49.9,49.7,49.7,49.5,45.7,27.2,14.3,49.7,1.716
23:32:10,41530,20.2,13.8,49.6,369.2,49.9,49.7,49.7,49.4,45.5,26.5,14.3,49.7,1.659
23:32:20,41540,20.3,13.9,49.6,366.9,49.9,49.7,49.7,49.4,45.4,25.9,14.4,49.7,1.764
23:32:30,41550,20.1,13.8,49.8,365.3,49.9,49.7,49.7,49.3,45.2,25.7,14.5,49.7,1.635
23:32:40,41560,20.1,13.8,49.8,363.7,49.9,49.7,49.7,49.2,45.1,25.5,14.4,49.7,1.761
23:32:50,41570,20.0,13.8,50.2,362.0,49.9,49.7,49.6,49.3,45.0,24.9,14.4,49.7,1.714
23:33:00,41580,20.0,13.7,49.9,360.5,49.8,49.7,49.6,49.2,44.6,24.7,14.4,49.7,0.361
23:33:10,41590,20.0,13.7,50.2,359.1,49.8,49.7,49.6,49.1,44.5,24.2,14.4,49.6,0.000
23:33:20,41600,20.0,13.7,50.1,359.0,49.8,49.7,49.6,49.3,44.4,23.8,14.4,49.5,0.000
23:33:30,41610,19.9,13.6,49.9,358.1,49.8,49.7,49.5,49.2,44.3,23.7,14.4,49.3,0.000
23:33:40,41620,19.8,13.6,50.2,359.2,49.8,49.7,49.5,49.1,44.1,23.6,14.4,49.3,0.000
23:33:50,41630,19.7,13.5,50.1,359.5,49.8,49.7,49.6,49.1,44.2,23.7,14.4,49.3,0.000
23:34:00,41640,19.7,13.5,50.4,359.8,49.8,49.7,49.6,49.1,44.5,23.5,14.4,49.2,0.000
23:34:10,41650,19.6,13.4,50.4,360.1,49.8,49.7,49.6,49.2,44.6,23.6,14.5,48.9,0.000
23:34:20,41660,19.5,13.4,50.7,361.2,49.7,49.7,49.6,49.3,44.4,23.6,14.5,48.9,0.000
23:34:30,41670,19.5,13.3,50.7,362.3,49.5,49.7,49.6,49.2,44.2,23.6,14.5,48.8,0.000
23:34:40,41680,19.6,13.4,50.7,363.1,49.6,49.7,49.6,49.1,44.3,23.6,14.5,48.6,0.000
23:34:50,41690,19.6,13.4,50.6,362.7,49.5,49.7,49.6,49.1,44.4,23.5,14.5,48.4,0.000
23:35:00,41700,19.6,13.5,50.8,362.3,49.2,49.7,49.6,49.2,44.4,23.5,14.6,48.2,0.000
23:35:10,41710,19.6,13.5,51.0,362.2,48.9,49.7,49.6,49.2,44.4,23.5,14.6,48.1,0.000
23:35:20,41720,19.7,13.6,51.0,361.9,48.5,49.7,49.6,49.3,44.3,23.6,14.6,48.0,0.000
23:35:30,41730,20.0,13.8,51.0,361.8,48.8,49.6,49.6,49.3,44.4,23.6,14.6,47.8,0.000
23:35:40,41740,20.0,13.8,51.2,361.7,49.0,49.6,49.6,49.3,44.4,23.6,14.7,47.7,0.000
23:35:50,41750,20.1,13.9,51.0,361.6,49.2,49.6,49.6,49.2,44.4,23.8,14.7,47.6,0.000
23:36:00,41760,20.2,14.0,51.0,361.6,49.1,49.6,49.7,49.1,44.3,23.8,14.7,47.4,0.000
23:36:10,41770,20.2,14.0,51.1,361.4,49.1,49.7,49.7,49.2,44.4,23.8,14.7,47.3,0.000
23:36:20,41780,20.2,14.0,51.0,361.4,49.1,49.7,49.7,49.2,44.3,23.8,14.7,47.1,0.000
23:36:30,41790,20.2,14.0,51.0,361.8,49.1,49.6,49.7,49.2,44.4,23.9,14.8,47.0,0.000
23:36:40,41800,20.2,14.0,50.7,362.3,49.2,49.6,49.7,49.2,44.5,23.9,14.8,46.9,0.000
23:36:50,41810,20.1,13.9,50.7,362.4,49.4,49.7,49.7,49.2,44.6,23.9,14.8,46.8,0.000
