Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
23:37:00,41820,20.2,14.0,50.9,363.1,49.4,49.7,49.7,49.2,44.3,23.9,14.8,46.6,0.000
23:37:10,41830,20.2,14.0,50.6,362.7,49.4,49.6,49.7,49.2,44.3,24.0,14.9,46.5,0.000
23:37:20,41840,20.2,14.0,50.7,363.5,49.3,49.7,49.7,49.3,44.3,24.1,14.9,46.3,0.000
23:37:30,41850,20.2,13.9,50.5,363.7,49.5,49.7,49.7,49.3,44.4,24.1,14.9,46.2,0.000
23:37:40,41860,20.1,13.9,50.3,364.3,49.0,49.7,49.7,49.3,44.4,24.2,14.9,46.1,0.000
23:37:50,41870,20.3,14.0,50.6,364.6,49.1,49.7,49.7,49.3,44.5,24.2,15.0,46.0,0.000
23:38:00,41880,20.2,13.9,50.6,364.8,49.2,49.7,49.7,49.3,44.5,24.2,15.0,45.8,0.000
23:38:10,41890,20.1,13.9,50.5,364.8,49.4,49.7,49.7,49.3,44.4,24.2,15.0,45.7,0.000
23:38:20,41900,20.2,13.9,50.3,366.0,49.6,49.7,49.7,49.3,44.5,24.3,15.0,45.6,0.000
23:38:30,41910,20.1,13.9,50.4,365.7,49.7,49.7,49.7,49.3,44.5,24.4,15.0,45.4,0.000
23:38:40,41920,20.1,13.8,50.3,366.2,49.7,49.7,49.7,49.3,44.5,24.4,15.1,45.3,0.000
23:38:50,41930,20.0,13.7,50.2,366.0,49.7,49.7,49.7,49.3,44.4,24.4,15.1,45.2,0.000
23:39:00,41940,20.0,13.7,50.3,366.6,49.8,49.7,49.7,49.4,44.5,24.3,15.1,45.1,0.000
23:39:10,41950,20.0,13.7,50.4,366.6,49.5,49.7,49.7,49.4,44.5,24.3,15.1,45.0,0.000
23:39:20,41960,19.8,13.6,50.3,366.5,49.6,49.7,49.7,49.4,44.6,24.6,15.2,44.8,0.000
23:39:30,41970,19.8,13.6,50.1,366.5,49.7,49.7,49.7,49.3,44.5,24.7,15.2,44.7,0.000
23:39:40,41980,19.7,13.5,50.2,366.7,49.6,49.7,49.7,49.4,44.3,24.6,15.2,44.6,0.000
23:39:50,41990,19.8,13.6,50.2,366.7,49.6,49.7,49.7,49.4,44.4,24.6,15.2,44.5,0.000
23:40:00,42000,19.9,13.6,50.2,366.7,49.6,49.7,49.7,49.4,44.5,24.6,15.2,44.4,0.000
23:40:10,42010,19.9,13.6,50.3,366.8,49.6,49.7,49.7,49.4,44.6,24.8,15.3,44.3,0.000
23:40:20,42020,19.9,13.7,50.4,366.7,49.7,49.7,49.7,49.4,44.6,24.8,15.3,44.1,0.000
23:40:30,42030,20.0,13.7,50.3,367.2,49.8,49.7,49.7,49.4,44.6,24.8,15.3,44.0,0.000
23:40:40,42040,20.1,13.8,50.1,367.5,49.8,49.7,49.7,49.4,44.5,24.9,15.3,43.9,0.000
23:40:50,42050,20.2,13.9,50.4,367.3,49.8,49.7,49.7,49.4,44.5,25.0,15.3,43.8,0.000
23:41:00,42060,20.3,14.0,50.4,367.9,49.9,49.7,49.7,49.4,44.6,25.1,15.4,43.7,0.000
23:41:10,42070,20.4,14.1,50.4,367.8,49.9,49.7,49.7,49.5,44.7,25.1,15.4,43.6,0.000
23:41:20,42080,20.3,13.9,50.2,368.3,49.8,49.7,49.7,49.5,44.6,25.1,15.4,43.5,0.000
23:41:30,42090,20.2,13.9,50.2,368.4,49.8,49.7,49.7,49.5,44.6,25.2,15.4,43.4,0.000
23:41:40,42100,20.2,14.0,50.3,369.0,49.9,49.7,49.7,49.5,44.6,25.2,15.4,43.2,0.000
23:41:50,42110,20.3,14.0,50.3,368.9,49.8,49.7,49.7,49.5,44.7,25.4,15.4,43.1,0.000
23:42:00,42120,20.3,14.0,50.3,369.1,49.9,49.7,49.7,49.5,44.6,25.5,15.5,43.0,0.000
23:42:10,42130,20.3,13.9,50.1,369.2,49.8,49.7,49.7,49.5,44.6,25.4,15.5,42.9,0.000
23:42:20,42140,20.2,13.9,49.8,369.8,49.8,49.7,49.8,49.5,44.6,25.4,15.5,42.8,0.000
23:42:30,42150,20.2,13.9,50.2,369.7,49.8,49.7,49.8,49.5,44.6,25.5,15.5,42.7,0.000
23:42:40,42160,20.1,13.7,49.8,370.5,49.8,49.7,49.8,49.5,44.7,25.7,15.5,42.6,0.000
23:42:50,42170,20.1,13.7,49.9,370.8,49.8,49.7,49.8,49.6,44.7,25.8,15.6,42.5,0.000
23:43:00,42180,20.1,13.7,49.8,371.2,49.8,49.7,49.8,49.6,44.7,25.7,15.6,42.4,0.000
23:43:10,42190,19.9,13.6,49.7,370.8,49.9,49.8,49.8,49.6,44.7,25.8,15.6,42.3,0.000
23:43:20,42200,19.9,13.6,49.9,371.2,49.9,49.8,49.8,49.6,44.8,25.9,15.6,42.2,0.000
23:43:30,42210,19.8,13.5,49.7,371.0,49.9,49.7,49.8,49.6,44.8,26.0,15.6,42.1,0.000
23:43:40,42220,19.7,13.4,50.0,371.7,49.9,49.8,49.8,49.6,44.8,26.0,15.7,42.0,0.000
23:43:50,42230,19.6,13.4,49.9,371.5,49.9,49.8,49.8,49.6,44.8,26.1,15.7,41.9,0.000
23:44:00,42240,19.6,13.4,49.9,371.6,50.0,49.8,49.8,49.6,44.7,26.2,15.7,41.8,0.000
23:44:10,42250,19.7,13.5,50.3,371.8,49.9,49.8,49.8,49.6,44.8,26.2,15.7,41.6,0.000
23:44:20,42260,19.7,13.5,50.3,372.1,49.9,49.8,49.8,49.6,44.8,26.3,15.7,41.5,0.000
23:44:30,42270,19.7,13.5,50.1,372.0,50.0,49.8,49.8,49.6,44.8,26.4,15.7,41.4,0.000
23:44:40,42280,19.7,13.5,50.5,372.5,49.8,49.8,49.8,49.6,44.8,26.5,15.8,41.3,0.000
23:44:50,42290,19.8,13.6,50.4,372.4,49.8,49.8,49.8,49.6,44.8,26.5,15.8,41.3,0.000
23:45:00,42300,20.0,13.7,50.2,372.6,49.8,49.8,49.8,49.7,44.9,26.6,15.8,41.1,0.000
23:45:10,42310,20.2,13.9,50.3,372.4,49.9,49.8,49.8,49.7,44.9,26.8,15.8,41.0,0.000
23:45:20,42320,20.1,13.8,50.1,372.8,49.9,49.8,49.8,49.7,44.9,26.8,15.8,41.0,0.000
23:45:30,42330,20.3,14.0,50.3,372.5,50.0,49.8,49.8,49.7,44.9,26.7,15.8,40.9,0.000
23:45:40,42340,20.3,14.0,50.0,373.3,50.0,49.8,49.8,49.7,44.9,26.8,15.9,40.8,0.000
23:45:50,42350,20.3,14.0,50.1,372.8,50.0,49.8,49.8,49.7,44.9,27.0,15.9,40.7,0.000
23:46:00,42360,20.3,13.9,49.9,373.6,49.9,49.8,49.8,49.7,45.0,27.2,15.9,40.6,0.000
23:46:10,42370,20.3,14.0,50.0,373.4,49.8,49.8,49.8,49.7,45.0,27.1,15.9,40.4,0.000
23:46:20,42380,20.4,14.0,49.9,373.5,49.8,49.8,49.9,49.7,45.0,27.2,16.0,40.4,0.000
23:46:30,42390,20.4,14.0,49.8,374.1,49.9,49.8,49.9,49.7,45.0,27.3,16.0,40.3,0.000
23:46:40,42400,20.3,14.0,49.9,374.1,49.9,49.8,49.8,49.7,45.1,27.4,16.0,40.2,0.000
23:46:50,42410,20.5,14.1,49.7,374.5,49.9,49.9,49.8,49.7,45.1,27.4,16.0,40.1,0.000
23:47:00,42420,20.3,14.0,50.0,375.2,49.9,49.9,49.9,49.7,45.1,27.5,16.0,40.0,0.000
23:47:10,42430,20.3,14.0,49.9,376.0,50.0,49.9,49.9,49.7,45.1,27.6,16.0,39.9,0.000
23:47:20,42440,20.3,13.9,49.7,375.8,50.0,49.9,49.9,49.7,45.1,27.7,16.1,39.8,0.000
23:47:30,42450,20.2,13.8,49.5,375.9,50.0,49.9,49.9,49.8,45.1,27.7,16.1,39.7,0.000
23:47:40,42460,20.2,13.8,49.7,375.9,50.1,49.9,49.9,49.8,45.2,27.8,16.1,39.6,0.000
23:47:50,42470,20.1,13.7,49.6,376.0,50.1,49.9,49.9,49.8,45.2,28.0,16.1,39.6,0.000
23:48:00,42480,20.0,13.6,49.4,378.1,50.1,49.9,49.9,49.8,45.2,28.0,16.2,39.5,0.000
23:48:10,42490,20.0,13.6,49.4,376.7,50.1,49.9,49.9,49.8,45.2,28.1,16.2,39.4,0.000
23:48:20,42500,20.1,13.7,49.6,377.0,50.1,49.9,49.9,49.8,45.2,28.2,16.2,39.3,0.000
23:48:30,42510,19.9,13.6,49.5,380.2,50.0,49.9,49.9,49.8,45.3,28.3,16.2,39.2,0.000
23:48:40,42520,19.8,13.5,49.7,377.6,50.0,49.9,49.9,49.8,45.3,28.4,16.2,39.1,0.000
23:48:50,42530,19.7,13.4,49.6,377.4,50.1,49.9,49.9,49.8,45.3,28.4,16.2,39.0,0.000
23:49:00,42540,19.6,13.4,49.7,377.6,50.0,49.9,49.9,49.8,45.3,28.5,16.3,38.9,0.000
23:49:10,42550,19.7,13.4,49.8,377.7,50.0,49.9,49.9,49.8,45.4,28.6,16.3,38.8,0.000
23:49:20,42560,19.7,13.4,49.7,380.2,50.0,49.9,49.9,49.8,45.4,28.7,16.3,38.7,0.000
23:49:30,42570,19.7,13.4,49.7,378.2,50.0,49.9,49.9,49.8,45.4,28.8,16.3,38.7,0.000
23:49:40,42580,19.8,13.5,50.0,378.4,50.0,49.9,49.9,49.8,45.4,28.8,16.3,38.6,0.000
23:49:50,42590,19.8,13.5,50.0,378.2,50.0,49.9,49.9,49.8,45.5,29.0,16.3,38.5,0.000
23:50:00,42600,19.8,13.6,50.1,378.8,50.0,49.9,50.0,49.8,45.5,29.0,16.4,38.4,0.000
23:50:10,42610,20.0,13.7,50.1,378.5,50.1,50.0,49.9,49.8,45.5,29.1,16.4,38.3,0.000
23:50:20,42620,20.2,13.9,50.2,379.2,50.1,50.0,50.0,49.8,45.5,29.2,16.4,38.2,0.000
23:50:30,42630,20.3,14.0,50.2,379.0,50.1,50.0,50.0,49.8,45.5,29.4,16.4,38.1,0.000
23:50:40,42640,20.3,13.9,50.1,383.9,50.1,50.0,50.0,49.8,45.6,29.4,16.5,38.0,0.000
23:50:50,42650,20.3,14.0,50.1,379.5,50.1,50.0,50.0,49.8,45.6,29.4,16.5,37.9,0.000
23:51:00,42660,20.4,14.0,50.1,379.6,50.1,50.0,50.0,49.8,45.6,29.5,16.5,37.8,0.000
23:51:10,42670,20.3,14.0,50.0,379.4,50.2,50.0,50.0,49.8,45.6,29.7,16.5,37.8,0.000
23:51:20,42680,20.3,14.0,50.1,379.9,50.2,50.0,50.0,49.8,45.6,29.8,16.5,37.7,0.000
23:51:30,42690,20.3,13.9,49.9,380.0,50.1,50.0,50.0,49.8,45.7,29.8,16.6,37.6,0.000
23:51:40,42700,20.3,14.0,49.9,380.4,50.1,50.0,50.0,49.8,45.7,29.9,16.6,37.5,0.000
23:51:50,42710,20.6,14.2,49.9,380.4,50.1,50.0,50.0,49.9,45.8,30.0,16.6,37.4,0.000
23:52:00,42720,20.5,14.1,49.8,381.1,50.1,50.0,50.0,49.9,45.8,30.1,16.6,37.4,0.000
23:52:10,42730,20.4,14.0,50.0,381.3,50.2,50.0,50.0,49.9,45.8,30.2,16.7,37.3,0.000
23:52:20,42740,20.3,13.9,49.6,381.7,50.2,50.1,50.1,49.9,45.9,30.3,16.7,37.2,0.000
23:52:30,42750,20.2,13.9,49.6,381.7,50.2,50.1,50.1,49.9,45.9,30.4,16.7,37.1,0.000
23:52:40,42760,20.2,13.8,49.6,382.7,50.3,50.1,50.1,49.9,45.9,30.5,16.8,37.0,0.000
23:52:50,42770,20.3,13.9,49.6,382.6,50.3,50.1,50.1,49.9,46.0,30.5,16.8,37.0,0.000
23:53:00,42780,20.3,13.9,49.6,382.9,50.3,50.1,50.1,49.9,46.0,30.6,16.8,36.9,0.000
23:53:10,42790,20.2,13.8,49.5,382.8,50.3,50.1,50.1,49.9,46.0,30.8,16.8,36.8,0.000
23:53:20,42800,20.2,13.8,49.6,383.4,50.3,50.1,50.1,49.9,46.1,30.9,16.9,36.7,0.000
23:53:30,42810,19.9,13.6,49.9,382.9,50.2,50.1,50.1,49.9,46.1,30.9,16.9,36.6,0.000
23:53:40,42820,19.8,13.5,49.5,383.5,50.2,50.1,50.1,49.9,46.1,31.0,16.9,36.5,0.000
23:53:50,42830,19.8,13.5,49.7,383.3,50.2,50.1,50.1,50.0,46.1,31.1,17.0,36.4,0.000
23:54:00,42840,19.7,13.4,49.8,383.9,50.2,50.1,50.1,50.0,46.1,31.2,17.0,36.4,0.000
23:54:10,42850,19.7,13.4,49.7,383.8,50.2,50.1,50.1,50.0,46.2,31.3,17.0,36.3,0.000
23:54:20,42860,19.6,13.4,49.9,384.2,50.3,50.1,50.1,50.0,46.2,31.4,17.0,36.2,0.000
23:54:30,42870,19.6,13.3,49.8,383.1,50.3,50.1,50.1,50.0,46.3,31.5,17.1,36.1,0.000
23:54:40,42880,19.6,13.3,49.9,384.1,50.3,50.1,50.2,50.0,46.3,31.6,17.1,36.0,0.000
23:54:50,42890,19.6,13.4,50.0,384.0,50.3,50.2,50.2,50.0,46.4,31.7,17.1,36.0,0.000
23:55:00,42900,19.7,13.4,50.2,386.9,50.2,50.2,50.2,50.0,46.4,31.8,17.2,35.9,0.000
23:55:10,42910,19.7,13.5,50.4,386.7,50.2,50.2,50.2,50.0,46.4,31.9,17.2,35.8,0.000
23:55:20,42920,19.8,13.5,50.0,387.9,50.3,50.2,50.2,50.0,46.5,32.0,17.2,35.7,0.000
23:55:30,42930,20.0,13.7,50.4,386.3,50.4,50.2,50.2,50.0,46.5,32.1,17.2,35.6,0.000
23:55:40,42940,20.0,13.8,50.3,388.3,50.4,50.2,50.2,50.0,46.5,32.1,17.2,35.6,0.000
23:55:50,42950,20.3,14.0,50.4,386.8,50.4,50.2,50.2,50.0,46.5,32.2,17.3,35.5,0.000
23:56:00,42960,20.2,13.9,50.4,385.3,50.4,50.2,50.2,50.0,46.6,32.3,17.3,35.5,0.000
23:56:10,42970,20.3,14.0,50.3,385.0,50.4,50.2,50.2,50.0,46.6,32.4,17.3,35.4,0.000
23:56:20,42980,20.3,13.9,50.1,385.5,50.4,50.2,50.2,50.1,46.7,32.5,17.4,35.3,0.000
23:56:30,42990,20.3,14.0,50.2,385.6,50.4,50.2,50.2,50.1,46.7,32.6,17.4,35.3,0.000
23:56:40,43000,20.4,14.1,50.1,385.9,50.4,50.2,50.2,50.1,46.8,32.7,17.4,35.2,0.000
23:56:50,43010,20.3,14.0,50.1,385.7,50.4,50.2,50.2,50.1,46.8,32.8,17.5,35.1,0.000
23:57:00,43020,20.3,14.0,50.2,386.4,50.4,50.3,50.3,50.1,46.8,32.9,17.5,35.0,0.000
23:57:10,43030,20.4,14.0,50.1,386.3,50.4,50.3,50.3,50.1,46.8,33.0,17.5,35.0,0.000
23:57:20,43040,20.3,13.9,49.9,388.9,50.4,50.3,50.3,50.1,46.8,33.1,17.5,34.9,0.000
23:57:30,43050,20.3,14.0,50.0,387.3,50.5,50.3,50.3,50.1,46.9,33.2,17.6,34.8,0.000
23:57:40,43060,20.2,13.9,49.8,388.6,50.4,50.3,50.3,50.1,46.9,33.2,17.6,34.7,0.000
23:57:50,43070,20.2,13.9,49.9,387.2,50.4,50.3,50.3,50.1,47.0,33.3,17.6,34.7,0.000
23:58:00,43080,20.2,13.9,49.9,388.3,50.4,50.3,50.3,50.2,47.0,33.4,17.2,34.6,0.000
23:58:10,43090,20.2,13.8,49.7,388.0,50.4,50.3,50.3,50.2,47.1,33.5,17.3,34.5,0.000
23:58:20,43100,20.1,13.8,49.8,388.4,50.4,50.3,50.3,50.2,47.1,33.6,17.3,34.5,0.000
23:58:30,43110,20.1,13.8,49.9,388.4,50.5,50.3,50.3,50.2,47.1,33.7,17.2,34.4,0.000
23:58:40,43120,20.0,13.7,49.5,388.8,50.4,50.4,50.3,50.2,47.2,33.8,16.5,34.4,0.000
23:58:50,43130,19.9,13.6,49.7,388.5,50.5,50.4,50.4,50.2,47.2,34.0,14.0,34.3,0.000
23:59:00,43140,19.8,13.5,49.6,389.1,50.5,50.4,50.4,50.2,47.2,34.1,13.8,34.2,0.000
23:59:10,43150,19.9,13.6,49.7,388.7,50.5,50.4,50.4,50.2,47.3,34.1,14.4,34.1,0.000
23:59:20,43160,19.8,13.5,49.9,389.4,50.4,50.4,50.4,50.2,47.3,34.2,14.6,34.0,0.000
23:59:30,43170,19.9,13.6,50.0,389.5,50.5,50.4,50.4,50.3,47.4,34.3,14.6,34.0,0.000
23:59:40,43180,19.9,13.6,49.9,389.7,50.5,50.4,50.4,50.2,47.4,34.4,14.6,34.0,0.000
23:59:50,43190,20.0,13.7,49.9,389.8,50.6,50.4,50.4,50.3,47.5,34.4,14.6,33.9,0.000
0:00:00,43200,20.1,13.8,49.9,390.0,50.6,50.4,50.4,50.3,47.6,34.6,14.6,33.8,0.000
0:00:10,43210,20.1,13.8,49.9,390.7,50.6,50.4,50.4,50.3,47.6,34.7,14.8,33.7,1.018
0:00:20,43220,20.2,13.9,50.1,390.1,50.6,50.4,50.4,50.3,47.5,35.5,14.5,44.7,0.985
0:00:30,43230,20.2,13.9,50.1,390.0,50.6,50.4,50.4,50.3,47.4,34.1,14.6,49.5,1.004
0:00:40,43240,20.2,13.9,50.1,389.8,50.7,50.5,50.4,50.3,47.3,32.8,14.1,50.0,1.009
0:00:50,43250,20.2,13.9,50.0,388.6,50.7,50.5,50.5,50.3,47.3,30.9,14.4,50.2,1.028
0:01:00,43260,20.2,13.9,50.0,387.9,50.7,50.5,50.5,50.3,47.1,30.0,14.3,50.3,0.683
0:01:10,43270,20.3,13.9,49.9,386.8,50.7,50.5,50.5,50.3,47.1,28.2,14.4,50.3,0.000
0:01:20,43280,20.3,13.9,49.9,386.2,50.7,50.5,50.5,50.3,47.0,28.3,14.4,49.9,0.000
0:01:30,43290,20.2,13.9,49.8,385.3,50.7,50.5,50.5,50.3,47.0,27.8,14.4,49.2,0.000
0:01:40,43300,20.2,13.9,49.8,384.7,50.7,50.5,50.5,50.3,47.0,27.7,14.5,48.9,0.000
0:01:50,43310,20.2,13.8,49.6,385.0,50.7,50.5,50.5,50.3,47.1,27.3,14.5,48.7,0.000
0:02:00,43320,20.1,13.8,49.9,384.8,50.7,50.5,50.5,50.3,47.2,27.1,14.5,49.1,0.000
0:02:10,43330,20.1,13.7,49.9,384.7,50.7,50.5,50.5,50.3,47.2,28.5,14.5,49.1,0.000
0:02:20,43340,20.0,13.7,50.0,385.3,50.7,50.5,50.5,50.3,47.2,28.1,14.5,48.8,0.000
0:02:30,43350,19.9,13.6,49.9,385.3,50.7,50.5,50.5,50.4,47.1,28.9,14.5,48.6,0.000
0:02:40,43360,19.9,13.6,49.8,386.1,50.6,50.5,50.5,50.4,47.0,29.0,14.6,48.3,0.000
0:02:50,43370,19.8,13.5,49.8,386.2,50.7,50.5,50.5,50.3,47.2,28.6,14.6,48.3,0.000
0:03:00,43380,19.8,13.5,50.0,386.4,50.7,50.5,50.5,50.3,47.3,28.7,14.6,48.3,0.000
0:03:10,43390,19.8,13.6,50.2,386.4,50.7,50.5,50.6,50.3,47.3,29.0,14.6,48.1,0.000
0:03:20,43400,19.8,13.6,50.1,386.9,50.7,50.5,50.6,50.4,47.3,28.8,14.7,48.0,0.000
0:03:30,43410,19.9,13.6,50.2,387.3,50.7,50.6,50.6,50.4,47.4,28.7,14.7,47.8,0.000
0:03:40,43420,19.9,13.6,50.1,387.7,50.7,50.6,50.6,50.4,47.3,28.6,14.7,47.6,0.000
0:03:50,43430,20.0,13.7,50.3,388.2,50.7,50.6,50.6,50.4,47.3,29.2,14.7,47.5,0.000
0:04:00,43440,20.2,13.9,50.2,388.2,50.7,50.6,50.6,50.4,47.4,29.7,14.8,47.4,0.000
0:04:10,43450,20.3,14.0,50.1,389.0,50.7,50.6,50.6,50.4,47.4,30.1,14.8,47.2,0.000
0:04:20,43460,20.4,14.0,50.1,388.3,50.7,50.6,50.6,50.4,47.4,29.9,14.8,47.1,0.000
0:04:30,43470,20.3,14.0,50.2,388.5,50.8,50.6,50.6,50.5,47.5,29.5,14.8,47.0,0.000
0:04:40,43480,20.3,14.0,50.1,388.5,50.8,50.6,50.6,50.5,47.5,29.7,14.9,46.8,0.000
0:04:50,43490,20.3,14.0,50.1,387.9,50.8,50.6,50.6,50.5,47.5,30.1,14.9,46.7,0.000
0:05:00,43500,20.4,14.0,50.0,388.5,50.8,50.6,50.6,50.5,47.5,30.3,14.9,46.5,0.000
0:05:10,43510,20.4,14.0,49.9,388.3,50.8,50.6,50.6,50.5,47.5,30.3,14.9,46.4,0.000
0:05:20,43520,20.3,14.0,50.0,388.7,50.8,50.6,50.6,50.5,47.7,30.4,14.9,46.3,0.000
0:05:30,43530,20.4,14.0,50.0,388.6,50.8,50.6,50.7,50.6,47.7,30.8,15.0,46.2,0.000
0:05:40,43540,20.3,13.9,49.7,389.0,50.8,50.6,50.7,50.5,47.8,30.3,15.0,46.0,0.000
0:05:50,43550,20.3,13.9,49.8,389.1,50.9,50.7,50.7,50.6,47.8,30.6,15.0,45.9,0.000
0:06:00,43560,20.1,13.8,49.9,389.7,50.8,50.7,50.7,50.6,47.7,31.0,15.0,45.8,0.000
0:06:10,43570,20.1,13.8,49.6,389.3,50.8,50.7,50.7,50.6,47.8,31.2,15.0,45.6,0.000
0:06:20,43580,20.0,13.7,49.6,390.1,50.7,50.7,50.7,50.6,47.8,31.1,15.1,45.5,0.000
0:06:30,43590,20.0,13.7,49.9,390.5,50.8,50.7,50.7,50.6,47.9,31.0,15.1,45.4,0.000
0:06:40,43600,19.9,13.6,50.0,390.8,50.8,50.7,50.7,50.6,47.9,31.1,15.1,45.3,0.000
0:06:50,43610,19.8,13.5,49.9,390.7,50.8,50.7,50.7,50.7,48.0,31.3,15.1,45.2,0.000
0:07:00,43620,19.7,13.5,50.0,391.4,50.9,50.7,50.7,50.7,48.0,31.7,15.2,45.1,0.000
0:07:10,43630,19.8,13.5,50.0,391.7,50.9,50.7,50.7,50.6,48.0,31.8,15.2,44.9,0.000
0:07:20,43640,19.7,13.5,49.9,392.0,50.9,50.7,50.7,50.6,48.1,31.8,15.2,44.8,0.000
0:07:30,43650,19.7,13.4,50.2,391.7,50.9,50.8,50.7,50.6,48.1,32.2,15.2,44.7,0.000
0:07:40,43660,19.7,13.5,50.2,393.2,50.9,50.8,50.8,50.7,48.1,32.2,15.2,44.5,0.000
0:07:50,43670,19.8,13.5,50.0,392.2,50.9,50.8,50.8,50.7,48.2,32.1,15.3,44.4,0.000
0:08:00,43680,19.8,13.5,50.2,392.8,50.9,50.8,50.8,50.7,48.2,32.2,15.3,44.3,0.000
0:08:10,43690,20.0,13.8,50.5,393.3,50.9,50.8,50.8,50.7,48.2,32.4,15.3,44.2,0.000
0:08:20,43700,19.9,13.7,50.3,392.8,51.0,50.8,50.8,50.7,48.3,32.6,15.3,44.1,0.000
0:08:30,43710,20.1,13.8,50.5,392.8,51.0,50.8,50.8,50.7,48.3,32.5,15.3,44.0,0.000
0:08:40,43720,20.1,13.9,50.4,393.0,51.0,50.8,50.8,50.7,48.4,32.8,15.3,43.9,0.000
0:08:50,43730,20.2,13.9,50.4,393.1,51.0,50.8,50.8,50.7,48.4,32.8,15.4,43.8,0.000
0:09:00,43740,20.2,13.9,50.4,393.3,51.0,50.8,50.8,50.7,48.4,33.2,15.4,43.7,0.000
0:09:10,43750,20.2,13.9,50.5,392.8,51.0,50.8,50.8,50.7,48.4,33.3,15.4,43.6,0.000
0:09:20,43760,20.4,14.1,50.3,393.2,51.0,50.8,50.8,50.8,48.5,33.3,15.4,43.5,0.000
0:09:30,43770,20.3,14.1,50.5,392.5,51.1,50.8,50.9,50.8,48.5,33.4,15.4,43.3,0.000
0:09:40,43780,20.3,14.0,50.2,393.7,51.1,50.9,50.9,50.8,48.5,33.4,15.5,43.2,0.000
0:09:50,43790,20.3,13.9,49.9,393.5,51.1,50.9,50.9,50.8,48.6,33.5,15.5,43.1,0.000
0:10:00,43800,20.3,14.0,49.9,393.9,51.0,50.9,50.9,50.8,48.6,33.6,15.5,43.0,0.000
0:10:10,43810,20.4,14.0,50.1,393.7,50.9,50.9,50.9,50.8,48.6,33.8,15.5,42.9,0.000
0:10:20,43820,20.3,14.0,49.9,394.2,50.9,50.9,50.9,50.8,48.7,34.0,15.5,42.8,0.000
0:10:30,43830,20.3,13.9,49.8,394.6,50.9,50.9,50.9,50.8,48.7,34.2,15.5,42.7,0.000
0:10:40,43840,20.2,13.9,49.9,395.2,51.0,50.9,50.9,50.8,48.7,34.3,15.6,42.6,0.000
0:10:50,43850,20.1,13.8,50.1,394.9,51.1,50.9,50.9,50.8,48.8,34.2,15.6,42.4,0.000
0:11:00,43860,20.1,13.8,49.9,395.4,51.1,50.9,50.9,50.9,48.8,34.4,15.6,42.4,0.000
0:11:10,43870,20.0,13.7,49.9,395.4,51.1,50.9,51.0,50.9,48.8,34.5,15.6,42.2,0.000
0:11:20,43880,19.8,13.5,49.9,396.0,51.2,51.0,51.0,50.9,48.9,34.4,15.6,42.1,0.000
0:11:30,43890,19.7,13.5,49.9,396.0,51.1,51.0,51.0,50.9,48.9,34.7,15.7,42.0,0.000
0:11:40,43900,19.7,13.5,50.2,396.7,51.1,51.0,51.0,50.9,49.0,34.8,15.7,41.9,0.000
0:11:50,43910,19.7,13.4,50.1,396.8,51.1,51.0,51.0,50.9,49.0,35.0,15.7,41.8,0.000
0:12:00,43920,19.7,13.4,49.8,397.0,51.2,51.0,51.0,50.9,49.1,35.2,15.7,41.7,0.000
0:12:10,43930,19.8,13.5,49.9,397.0,51.2,51.0,51.0,50.9,49.1,35.2,15.7,41.6,0.000
0:12:20,43940,19.7,13.5,50.2,397.2,51.2,51.0,51.0,50.9,49.1,35.2,15.7,41.5,0.000
0:12:30,43950,19.8,13.5,50.2,397.1,51.2,51.0,51.0,50.9,49.1,35.3,15.8,41.4,0.000
0:12:40,43960,19.9,13.6,50.3,397.1,51.2,51.0,51.0,50.9,49.2,35.6,15.8,41.3,0.000
0:12:50,43970,19.9,13.7,50.2,396.7,51.2,51.1,51.1,50.9,49.2,35.6,15.8,41.2,0.000
0:13:00,43980,20.0,13.8,50.5,397.0,51.2,51.1,51.1,51.0,49.2,35.7,15.8,41.1,0.000
0:13:10,43990,20.1,13.8,50.1,397.7,51.2,51.1,51.1,51.0,49.3,35.9,15.9,41.0,0.000
0:13:20,44000,20.2,13.9,50.0,397.9,51.2,51.1,51.1,51.0,49.3,36.0,15.9,40.9,0.000
0:13:30,44010,20.3,14.0,50.2,397.7,51.3,51.1,51.1,51.0,49.3,36.1,15.9,40.8,0.000
0:13:40,44020,20.3,14.0,50.2,397.8,51.3,51.1,51.1,51.0,49.4,36.2,15.9,40.7,0.000
0:13:50,44030,20.3,14.0,50.2,397.8,51.3,51.1,51.1,51.0,49.4,36.3,15.9,40.6,0.000
0:14:00,44040,20.3,13.9,50.0,397.6,51.3,51.1,51.1,51.0,49.5,36.4,15.9,40.5,0.000
0:14:10,44050,20.3,14.0,50.0,397.4,51.4,51.1,51.2,51.0,49.5,36.5,16.0,40.4,0.000
0:14:20,44060,20.4,14.1,50.0,397.6,51.4,51.1,51.2,51.1,49.5,36.6,16.0,40.3,0.000
0:14:30,44070,20.4,14.0,49.8,398.5,51.4,51.2,51.2,51.1,49.5,36.7,16.0,40.2,0.000
0:14:40,44080,20.3,14.0,50.1,398.6,51.4,51.2,51.2,51.1,49.6,36.9,16.0,40.1,0.000
0:14:50,44090,20.3,13.9,49.9,398.0,51.4,51.2,51.2,51.1,49.6,37.0,16.1,40.0,0.000
0:15:00,44100,20.3,13.9,49.8,398.6,51.4,51.2,51.2,51.1,49.6,37.1,16.1,39.9,0.000
0:15:10,44110,20.2,13.8,49.9,398.3,51.4,51.2,51.2,51.1,49.6,37.1,16.1,39.9,0.000
0:15:20,44120,20.1,13.8,49.9,399.7,51.4,51.2,51.2,51.1,49.7,37.1,16.1,39.8,0.000
0:15:30,44130,20.1,13.7,49.8,399.5,51.4,51.2,51.2,51.1,49.7,37.3,16.1,39.6,0.000
0:15:40,44140,20.1,13.8,50.0,400.2,51.4,51.2,51.2,51.1,49.7,37.4,16.2,39.6,0.000
0:15:50,44150,20.0,13.6,49.7,401.2,51.4,51.2,51.2,51.2,49.8,37.6,16.2,39.5,0.000
0:16:00,44160,19.8,13.5,49.8,400.5,51.5,51.3,51.3,51.2,49.8,37.7,16.2,39.4,0.000
0:16:10,44170,19.8,13.5,49.7,400.3,51.5,51.3,51.3,51.2,49.8,37.8,16.2,39.3,0.000
0:16:20,44180,19.9,13.6,49.9,401.0,51.5,51.3,51.3,51.2,49.8,37.9,16.3,39.2,0.000
0:16:30,44190,19.8,13.5,49.9,401.1,51.5,51.3,51.3,51.2,49.9,38.0,16.3,39.1,0.000
0:16:40,44200,19.8,13.6,50.1,401.1,51.4,51.3,51.3,51.2,49.9,38.1,16.3,39.0,0.000
0:16:50,44210,19.9,13.6,49.8,402.6,51.5,51.3,51.3,51.2,49.9,38.2,16.3,39.0,0.000
0:17:00,44220,20.0,13.7,50.1,401.0,51.5,51.3,51.3,51.3,50.0,38.3,16.3,38.9,0.000
0:17:10,44230,20.0,13.7,50.1,401.0,51.5,51.3,51.3,51.3,50.0,38.3,16.4,38.8,0.000
0:17:20,44240,20.1,13.9,50.2,401.1,51.6,51.3,51.4,51.3,50.1,38.4,16.4,38.7,0.000
0:17:30,44250,20.3,13.9,49.9,401.4,51.6,51.4,51.4,51.3,50.1,38.6,16.4,38.6,0.000
0:17:40,44260,20.4,14.0,50.1,401.1,51.6,51.4,51.4,51.3,50.1,38.7,16.4,38.5,0.000
0:17:50,44270,20.3,14.0,50.4,400.9,51.6,51.4,51.4,51.3,50.1,38.9,16.5,38.4,0.000
0:18:00,44280,20.3,14.0,50.1,400.7,51.6,51.4,51.4,51.3,50.1,38.9,16.5,38.3,0.000
0:18:10,44290,20.3,13.9,50.0,401.0,51.6,51.4,51.4,51.3,50.1,39.0,16.5,38.2,0.000
0:18:20,44300,20.4,14.0,50.1,401.3,51.6,51.4,51.4,51.3,50.1,39.1,16.5,38.1,0.000
0:18:30,44310,20.3,14.0,50.2,401.1,51.6,51.4,51.4,51.3,50.2,39.1,16.6,38.1,0.000
0:18:40,44320,20.2,13.9,50.0,402.0,51.6,51.4,51.4,51.4,50.2,39.2,16.6,38.0,0.000
0:18:50,44330,20.2,13.8,49.9,401.9,51.7,51.5,51.4,51.4,50.3,39.4,16.6,37.9,0.000
0:19:00,44340,20.2,13.8,49.9,402.0,51.6,51.4,51.5,51.4,50.3,39.5,16.6,37.8,0.000
0:19:10,44350,20.1,13.8,50.0,402.2,51.6,51.5,51.5,51.4,50.3,39.5,16.7,37.7,0.000
0:19:20,44360,20.0,13.7,49.8,403.1,51.7,51.5,51.5,51.4,50.4,39.6,16.7,37.6,0.000
0:19:30,44370,19.8,13.5,49.9,402.8,51.7,51.5,51.5,51.4,50.4,39.7,16.7,37.6,0.000
0:19:40,44380,19.8,13.6,50.1,403.4,51.7,51.5,51.5,51.4,50.4,39.9,16.7,37.5,0.000
0:19:50,44390,19.8,13.5,49.9,407.5,51.7,51.5,51.5,51.4,50.5,40.0,16.8,37.4,0.000
0:20:00,44400,19.7,13.5,49.9,1.7,51.8,51.5,51.5,51.4,50.5,40.1,16.8,37.3,0.000
0:20:10,44410,19.6,13.4,50.1,1.6,51.8,51.6,51.5,51.4,50.5,40.2,16.8,37.2,0.000
0:20:20,44420,19.6,13.4,50.1,1.7,51.8,51.6,51.6,51.5,50.5,40.2,16.9,37.1,0.000
0:20:30,44430,19.7,13.5,50.0,1.6,51.8,51.6,51.6,51.5,50.5,40.2,17.0,37.1,0.000
0:20:40,44440,19.9,13.6,50.1,1.7,51.8,51.6,51.6,51.5,50.5,40.3,17.1,37.0,0.000
0:20:50,44450,19.9,13.6,50.4,1.6,51.8,51.6,51.6,51.5,50.5,40.4,17.1,36.9,0.000
0:21:00,44460,19.9,13.7,50.5,1.7,51.8,51.6,51.6,51.5,50.5,40.5,17.2,36.9,0.000
0:21:10,44470,19.9,13.7,50.3,1.6,51.8,51.6,51.6,51.5,50.5,40.5,17.2,36.8,0.000
0:21:20,44480,20.1,13.8,50.3,1.7,51.8,51.6,51.6,51.5,50.5,40.6,17.2,36.7,0.000
0:21:30,44490,20.2,13.9,50.5,1.7,51.7,51.6,51.6,51.5,50.5,40.6,17.2,36.7,0.000
0:21:40,44500,20.2,13.9,50.5,1.7,51.7,51.6,51.6,51.5,50.5,40.5,17.2,36.6,0.000
0:21:50,44510,20.2,13.9,50.4,1.6,51.7,51.6,51.6,51.5,50.5,40.5,17.2,36.6,0.000
0:22:00,44520,20.2,13.9,50.4,1.7,51.7,51.6,51.6,51.5,50.5,40.5,17.2,36.5,0.000
0:22:10,44530,20.3,14.0,50.6,1.6,51.7,51.6,51.6,51.5,50.5,40.6,17.2,36.4,0.000
0:22:20,44540,20.4,14.1,50.6,1.7,51.6,51.6,51.6,51.5,50.5,40.6,17.2,36.3,0.000
0:22:30,44550,20.4,14.1,50.5,1.6,51.6,51.6,51.6,51.5,50.5,40.6,17.2,36.3,0.000
0:22:40,44560,20.5,14.2,50.3,1.7,51.7,51.6,51.6,51.5,50.5,40.5,17.2,36.2,0.000
0:22:50,44570,20.5,14.2,50.2,1.6,51.7,51.6,51.6,51.5,50.5,40.5,17.2,36.2,0.000
0:23:00,44580,20.5,14.2,50.2,1.7,51.7,51.6,51.6,51.6,50.5,40.4,17.3,36.1,0.000
0:23:10,44590,20.5,14.1,50.2,1.6,51.7,51.6,51.6,51.5,50.5,40.3,17.2,36.1,0.000
0:23:20,44600,20.5,14.1,50.3,1.7,51.7,51.6,51.6,51.6,50.5,40.4,17.3,36.0,0.000
0:23:30,44610,20.5,14.1,50.2,1.6,51.6,51.6,51.6,51.6,50.5,40.4,17.2,36.0,0.000
0:23:40,44620,20.4,14.1,50.2,1.7,51.6,51.5,51.6,51.5,50.5,40.4,17.2,35.9,0.000
0:23:50,44630,20.4,14.0,50.0,1.6,51.7,51.6,51.6,51.5,50.5,40.5,17.3,35.9,0.000
0:24:00,44640,20.3,13.9,49.9,1.7,51.7,51.6,51.6,51.5,50.5,40.6,17.3,35.8,0.000
0:24:10,44650,20.2,13.9,50.0,1.6,51.7,51.6,51.6,51.6,50.5,40.6,17.3,35.8,0.000
0:24:20,44660,20.2,13.9,49.9,1.7,51.7,51.6,51.6,51.6,50.5,40.5,17.3,35.7,0.000
0:24:30,44670,20.2,13.9,50.0,1.6,51.5,51.6,51.6,51.6,50.5,40.4,17.3,35.7,0.000
0:24:40,44680,20.1,13.8,50.0,1.7,51.6,51.6,51.6,51.6,50.5,40.4,17.3,35.6,0.000
0:24:50,44690,20.0,13.7,49.8,1.6,51.6,51.6,51.6,51.6,50.5,40.4,17.3,35.6,0.000
0:25:00,44700,20.0,13.7,50.1,1.6,51.6,51.6,51.6,51.6,50.5,40.4,17.3,35.5,0.000
0:25:10,44710,20.0,13.6,49.8,1.7,51.7,51.6,51.6,51.5,50.5,40.4,17.3,35.5,0.000
0:25:20,44720,19.9,13.6,50.0,1.6,51.6,51.6,51.6,51.6,50.5,40.4,17.3,35.4,0.000
0:25:30,44730,19.8,13.5,50.0,1.5,51.5,51.6,51.6,51.5,50.5,40.4,17.3,35.3,0.000
0:25:40,44740,19.9,13.6,50.0,1.7,51.5,51.6,51.6,51.5,50.5,40.4,17.3,35.3,0.000
0:25:50,44750,19.8,13.6,50.2,1.6,51.5,51.6,51.6,51.5,50.5,40.4,17.3,35.2,0.000
0:26:00,44760,19.8,13.5,50.0,1.7,51.3,51.6,51.6,51.5,50.5,40.4,17.3,35.2,0.000
0:26:10,44770,19.8,13.5,50.3,1.6,51.3,51.6,51.6,51.5,50.5,40.4,17.3,35.1,0.000
0:26:20,44780,19.8,13.5,50.2,1.6,51.2,51.6,51.6,51.6,50.6,40.4,17.3,35.1,0.000
0:26:30,44790,19.8,13.6,50.2,1.6,51.2,51.6,51.6,51.6,50.5,40.4,17.3,35.0,0.000
0:26:40,44800,20.0,13.7,50.2,1.6,51.1,51.6,51.6,51.6,50.5,40.3,17.3,35.0,0.000
0:26:50,44810,20.0,13.8,50.4,1.7,50.9,51.6,51.6,51.5,50.5,40.3,17.3,34.9,0.000
0:27:00,44820,20.1,13.9,50.3,1.6,51.1,51.5,51.6,51.5,50.5,40.3,17.3,34.9,0.000
0:27:10,44830,20.2,14.0,50.5,1.6,51.1,51.5,51.6,51.5,50.5,40.3,17.3,34.8,0.000
0:27:20,44840,20.2,13.9,50.3,1.6,50.9,51.5,51.6,51.5,50.5,40.3,17.3,34.8,0.000
0:27:30,44850,20.2,14.0,50.3,1.6,51.1,51.5,51.6,51.5,50.5,40.3,17.4,34.7,0.000
0:27:40,44860,20.3,14.0,50.5,1.7,51.1,51.5,51.6,51.6,50.5,40.4,17.4,34.7,0.000
0:27:50,44870,20.4,14.1,50.5,1.6,51.2,51.5,51.6,51.5,50.5,40.4,17.4,34.6,0.000
0:28:00,44880,20.4,14.1,50.3,1.7,51.4,51.5,51.6,51.6,50.5,40.3,17.4,34.6,0.000
0:28:10,44890,20.5,14.2,50.4,1.7,51.2,51.5,51.6,51.6,50.5,40.3,17.4,34.5,0.000
0:28:20,44900,20.5,14.1,50.3,1.6,51.3,51.5,51.6,51.6,50.5,40.2,17.4,34.5,0.000
0:28:30,44910,20.5,14.1,50.2,1.7,51.4,51.5,51.6,51.6,50.5,40.2,17.4,34.4,0.000
0:28:40,44920,20.5,14.2,50.2,1.6,51.4,51.5,51.6,51.6,50.5,40.2,17.4,34.4,0.000
0:28:50,44930,20.5,14.1,50.1,1.7,51.2,51.5,51.6,51.5,50.5,40.2,17.4,34.3,0.000
0:29:00,44940,20.5,14.1,50.1,1.6,51.1,51.5,51.6,51.5,50.5,40.2,17.4,34.3,0.000
0:29:10,44950,20.4,14.1,50.0,1.7,51.1,51.6,51.6,51.5,50.5,40.2,17.4,34.2,0.000
0:29:20,44960,20.4,14.0,50.2,1.6,51.1,51.5,51.6,51.6,50.5,40.2,17.4,34.2,0.000
0:29:30,44970,20.3,14.0,50.3,1.7,51.2,51.5,51.6,51.5,50.5,40.2,17.4,34.2,0.000
0:29:40,44980,20.3,14.0,50.1,1.6,51.2,51.5,51.6,51.5,50.5,40.2,17.4,34.1,0.000
0:29:50,44990,20.2,13.9,49.8,1.7,51.0,51.5,51.6,51.5,50.5,40.2,17.4,34.0,0.000
0:30:00,45000,20.3,13.9,50.1,1.9,50.9,51.5,51.6,51.5,50.5,40.2,17.4,34.0,0.000
0:30:10,45010,20.3,14.0,50.0,1.7,50.7,51.5,51.6,51.5,50.5,40.2,17.4,33.9,0.000
0:30:20,45020,20.1,13.7,49.8,1.6,51.1,51.5,51.6,51.5,50.5,40.2,17.5,33.9,0.000
0:30:30,45030,20.0,13.7,49.9,1.7,50.9,51.5,51.6,51.5,50.5,40.2,17.5,33.8,0.000
0:30:40,45040,19.9,13.6,49.9,1.6,50.8,51.5,51.6,51.5,50.5,40.2,17.5,33.8,0.000
0:30:50,45050,19.8,13.5,49.8,1.7,50.8,51.5,51.6,51.5,50.5,40.2,17.5,33.7,0.000
0:31:00,45060,19.8,13.5,49.9,1.6,51.0,51.5,51.6,51.5,50.5,40.2,17.5,33.7,0.000
0:31:10,45070,19.8,13.6,50.3,1.8,51.1,51.5,51.6,51.5,50.5,40.2,17.5,33.7,0.000
0:31:20,45080,19.9,13.6,50.2,1.6,51.1,51.5,51.6,51.5,50.5,40.1,17.5,33.6,0.000
0:31:30,45090,19.8,13.6,50.2,1.7,50.8,51.5,51.6,51.5,50.5,40.2,17.5,33.6,0.000
0:31:40,45100,19.8,13.5,50.1,1.6,50.9,51.5,51.6,51.5,50.5,40.1,17.5,33.5,0.000
0:31:50,45110,19.7,13.5,50.2,1.7,50.8,51.5,51.6,51.5,50.5,40.1,17.5,33.5,0.000
0:32:00,45120,19.8,13.6,50.4,1.6,51.0,51.5,51.6,51.5,50.5,40.1,17.5,33.4,0.000
0:32:10,45130,19.8,13.6,50.1,1.7,51.0,51.5,51.6,51.5,50.5,40.1,17.5,33.4,0.000
0:32:20,45140,19.9,13.7,50.3,1.5,50.7,51.5,51.6,51.5,50.5,40.1,17.5,33.4,0.000
0:32:30,45150,20.1,13.9,50.5,1.7,50.9,51.5,51.6,51.6,50.5,40.1,17.6,33.3,0.000
0:32:40,45160,20.3,14.0,50.2,1.6,51.1,51.5,51.6,51.5,50.4,40.1,17.5,33.3,0.000
0:32:50,45170,20.3,14.0,50.3,1.7,51.2,51.5,51.6,51.5,50.4,40.1,17.5,33.2,0.000
0:33:00,45180,20.2,13.9,50.4,1.6,51.4,51.5,51.6,51.5,50.5,40.1,17.6,33.2,0.000
0:33:10,45190,20.2,13.9,50.4,1.7,51.4,51.5,51.6,51.5,50.5,40.1,17.6,33.1,0.000
0:33:20,45200,20.2,13.9,50.2,1.6,51.3,51.5,51.6,51.5,50.5,40.1,17.6,33.1,0.000
0:33:30,45210,20.3,13.9,50.1,1.7,51.2,51.5,51.6,51.5,50.5,40.1,17.6,33.1,0.000
0:33:40,45220,20.3,14.1,50.5,1.6,51.1,51.5,51.6,51.5,50.5,40.1,17.6,33.0,0.000
0:33:50,45230,20.4,14.1,50.3,1.7,51.1,51.5,51.6,51.5,50.5,40.1,17.6,33.0,0.000
0:34:00,45240,20.4,14.1,50.0,1.6,51.2,51.5,51.6,51.5,50.5,40.1,17.6,32.9,0.000
0:34:10,45250,20.5,14.1,50.2,1.8,51.3,51.5,51.6,51.5,50.5,40.1,17.6,32.9,0.000
0:34:20,45260,20.5,14.1,50.1,1.6,51.3,51.5,51.6,51.5,50.5,40.1,17.6,32.8,0.000
0:34:30,45270,20.5,14.1,50.1,1.7,51.2,51.5,51.6,51.5,50.5,40.1,17.6,32.8,0.000
0:34:40,45280,20.4,14.1,50.1,1.6,51.0,51.5,51.6,51.5,50.5,40.1,17.6,32.7,0.000
0:34:50,45290,20.3,14.0,50.0,1.7,51.0,51.5,51.6,51.5,50.5,40.0,17.6,32.7,0.000
0:35:00,45300,20.3,13.9,49.9,1.6,51.1,51.5,51.6,51.5,50.5,40.0,17.6,32.7,0.000
0:35:10,45310,20.3,13.9,49.8,1.7,51.0,51.5,51.6,51.5,50.5,40.1,17.7,32.6,0.000
0:35:20,45320,20.2,13.9,50.0,1.6,51.1,51.5,51.6,51.5,50.5,40.1,17.7,32.6,0.000
0:35:30,45330,20.2,13.9,49.9,1.8,51.1,51.5,51.6,51.5,50.5,40.1,17.7,32.6,0.000
0:35:40,45340,20.1,13.7,49.7,1.7,51.2,51.5,51.6,51.5,50.5,40.0,17.7,32.5,0.000
0:35:50,45350,20.1,13.8,49.8,1.6,51.2,51.5,51.6,51.5,50.5,40.0,17.7,32.5,0.000
0:36:00,45360,20.0,13.7,49.9,1.5,51.3,51.5,51.6,51.5,50.5,40.0,17.7,32.4,0.000
0:36:10,45370,19.9,13.6,50.0,1.7,51.2,51.5,51.6,51.5,50.5,40.0,17.7,32.4,0.000
0:36:20,45380,19.8,13.6,49.9,1.6,51.1,51.5,51.6,51.5,50.5,40.0,17.7,32.4,0.000
0:36:30,45390,19.8,13.5,49.8,1.7,51.1,51.5,51.5,51.5,50.5,40.0,17.7,32.3,0.000
0:36:40,45400,19.8,13.5,49.9,1.6,51.2,51.5,51.6,51.5,50.5,40.0,17.7,32.3,0.000
0:36:50,45410,19.8,13.5,49.8,1.7,51.1,51.5,51.6,51.5,50.5,40.0,17.7,32.2,0.000
0:37:00,45420,19.8,13.5,49.9,1.5,51.1,51.5,51.6,51.5,50.5,40.0,17.7,32.2,0.000
0:37:10,45430,19.9,13.6,50.1,1.7,51.1,51.5,51.6,51.5,50.5,40.0,17.7,32.1,0.000
0:37:20,45440,20.1,13.8,50.2,1.6,51.1,51.5,51.6,51.5,50.5,40.0,17.7,32.1,0.000
0:37:30,45450,20.1,13.8,50.3,1.7,51.1,51.5,51.6,51.5,50.5,40.0,17.8,32.1,0.000
0:37:40,45460,20.2,13.9,50.1,1.6,51.0,51.5,51.6,51.5,50.5,40.0,17.8,32.0,0.000
0:37:50,45470,20.2,13.9,50.2,1.7,50.9,51.5,51.6,51.5,50.5,40.0,17.8,32.0,0.000
0:38:00,45480,20.3,14.0,50.0,1.6,51.1,51.5,51.6,51.5,50.5,40.0,17.8,31.9,0.000
0:38:10,45490,20.3,14.0,50.1,1.7,51.2,51.5,51.6,51.5,50.5,40.0,17.8,31.9,0.000
0:38:20,45500,20.3,14.0,50.3,1.6,51.2,51.5,51.5,51.5,50.5,40.0,17.8,31.9,0.000
0:38:30,45510,20.3,14.0,50.0,1.7,51.0,51.5,51.6,51.5,50.5,40.0,17.8,31.8,0.000
0:38:40,45520,20.4,14.1,50.1,1.6,51.1,51.5,51.5,51.5,50.5,39.9,17.8,31.8,0.000
0:38:50,45530,20.5,14.1,50.0,1.7,51.1,51.5,51.6,51.5,50.4,39.9,17.8,31.7,0.000
0:39:00,45540,20.4,14.1,50.0,1.6,51.1,51.5,51.6,51.5,50.4,39.9,17.8,31.7,0.000
0:39:10,45550,20.5,14.1,50.1,1.7,51.2,51.5,51.6,51.5,50.4,39.9,17.8,31.7,0.000
0:39:20,45560,20.5,14.1,49.9,1.6,51.3,51.5,51.5,51.5,50.4,39.9,17.8,31.6,0.000
0:39:30,45570,20.5,14.1,49.8,1.7,51.3,51.5,51.5,51.5,50.4,39.9,17.8,31.6,0.000
0:39:40,45580,20.5,14.1,49.8,1.6,51.3,51.5,51.5,51.5,50.4,39.9,17.8,31.5,0.000
0:39:50,45590,20.4,14.1,49.8,1.8,51.3,51.5,51.5,51.5,50.4,39.9,17.8,31.5,0.000
0:40:00,45600,20.4,14.0,49.5,1.6,51.2,51.5,51.5,51.5,50.5,39.9,17.8,31.5,0.000
0:40:10,45610,20.3,13.9,49.6,1.8,51.3,51.5,51.5,51.5,50.4,39.9,17.9,31.4,0.000
0:40:20,45620,20.3,13.9,49.6,1.5,51.0,51.5,51.5,51.5,50.5,39.9,17.9,31.4,0.000
0:40:30,45630,20.3,13.9,49.7,1.7,51.0,51.5,51.5,51.5,50.4,39.9,17.9,31.4,0.000
0:40:40,45640,20.2,13.9,49.8,1.6,51.1,51.5,51.5,51.5,50.5,39.9,17.9,31.3,0.000
0:40:50,45650,20.1,13.7,49.8,1.7,51.2,51.5,51.5,51.5,50.4,39.9,17.9,31.3,0.000
0:41:00,45660,20.0,13.7,49.6,1.6,51.2,51.5,51.5,51.5,50.4,39.9,17.9,31.3,0.000
0:41:10,45670,20.0,13.7,49.6,1.7,51.2,51.5,51.5,51.5,50.4,39.9,17.9,31.2,0.000
0:41:20,45680,20.0,13.6,49.6,1.6,51.0,51.5,51.5,51.5,50.4,39.9,17.9,31.2,0.000
0:41:30,45690,19.9,13.6,49.8,1.8,51.0,51.5,51.5,51.5,50.4,39.9,17.9,31.2,0.000
0:41:40,45700,19.8,13.5,49.7,1.6,51.0,51.5,51.5,51.5,50.4,39.9,17.9,31.1,0.000
0:41:50,45710,19.8,13.5,50.0,1.8,51.0,51.5,51.5,51.5,50.4,39.9,17.9,31.1,0.000
0:42:00,45720,19.7,13.5,50.0,1.6,51.0,51.5,51.5,51.5,50.4,39.9,17.9,31.1,0.000
0:42:10,45730,19.7,13.4,49.9,1.7,51.2,51.5,51.5,51.5,50.4,39.9,17.9,31.0,0.000
0:42:20,45740,19.7,13.4,49.9,1.6,51.2,51.5,51.5,51.5,50.4,39.9,18.0,31.0,0.000
0:42:30,45750,19.7,13.4,50.0,1.7,51.2,51.5,51.5,51.5,50.4,39.9,18.0,31.0,0.000
0:42:40,45760,19.8,13.5,50.2,1.6,51.2,51.5,51.5,51.5,50.4,39.9,18.0,30.9,0.000
0:42:50,45770,19.9,13.6,50.3,1.7,51.1,51.5,51.5,51.5,50.4,39.9,18.0,30.9,0.000
0:43:00,45780,20.0,13.8,50.4,1.6,51.1,51.5,51.5,51.5,50.4,39.9,18.0,30.8,0.000
0:43:10,45790,20.1,13.9,50.5,1.7,51.2,51.5,51.5,51.5,50.4,39.9,18.3,30.8,0.000
0:43:20,45800,20.1,13.8,50.3,1.6,51.2,51.5,51.5,51.5,50.4,39.9,18.0,30.8,0.000
0:43:30,45810,20.1,13.8,50.5,1.7,51.2,51.5,51.5,51.5,50.4,39.9,18.2,30.7,0.000
0:43:40,45820,20.1,13.9,50.4,1.6,51.2,51.5,51.5,51.5,50.4,39.9,17.8,30.7,0.000
0:43:50,45830,20.2,13.9,50.5,1.7,51.1,51.5,51.5,51.5,50.4,39.8,15.2,30.7,0.000
0:44:00,45840,20.2,14.0,50.5,1.5,51.2,51.5,51.5,51.5,50.4,39.8,14.0,30.6,0.000
0:44:10,45850,20.3,14.0,50.2,1.7,51.1,51.5,51.5,51.5,50.4,39.8,14.5,30.6,0.000
0:44:20,45860,20.4,14.1,50.4,1.6,51.2,51.5,51.5,51.5,50.4,39.8,14.7,30.6,0.000
0:44:30,45870,20.4,14.1,50.1,1.7,51.3,51.5,51.5,51.5,50.4,39.8,14.8,30.5,0.000
0:44:40,45880,20.4,14.1,50.2,1.6,51.3,51.5,51.5,51.5,50.4,39.8,14.8,30.5,0.000
0:44:50,45890,20.5,14.2,50.2,1.7,51.2,51.5,51.5,51.5,50.4,39.8,14.7,30.5,0.000
0:45:00,45900,20.5,14.2,50.0,1.6,51.2,51.5,51.5,51.5,50.4,39.8,14.7,30.4,0.000
0:45:10,45910,20.5,14.1,49.8,1.7,51.1,51.5,51.5,51.5,50.4,39.8,14.6,30.4,0.935
0:45:20,45920,20.4,14.1,50.1,1.6,51.1,51.5,51.5,51.5,50.4,40.3,14.6,45.5,0.996
0:45:30,45930,20.4,14.0,49.8,1.7,51.2,51.4,51.5,51.5,50.4,38.8,14.6,50.6,1.006
0:45:40,45940,20.3,14.0,49.9,1.6,51.2,51.5,51.5,51.5,50.3,37.8,14.6,51.1,1.007
0:45:50,45950,20.3,13.9,49.9,1.7,51.2,51.5,51.5,51.5,50.3,35.6,14.5,51.2,1.005
0:46:00,45960,20.2,13.9,50.0,1.6,51.2,51.5,51.5,51.4,50.3,35.0,14.5,51.3,0.737
0:46:10,45970,20.2,13.8,49.8,1.8,51.2,51.5,51.5,51.4,50.0,32.5,14.6,51.4,0.000
0:46:20,45980,20.2,13.8,49.8,1.7,51.3,51.5,51.5,51.4,50.0,31.4,14.6,50.4,0.000
0:46:30,45990,20.1,13.8,49.9,1.8,51.3,51.5,51.5,51.4,50.2,31.7,14.6,50.4,0.000
0:46:40,46000,20.1,13.8,49.7,1.6,51.3,51.5,51.5,51.4,50.1,31.1,14.6,50.3,0.000
0:46:50,46010,20.0,13.7,49.9,1.8,51.3,51.5,51.5,51.3,50.0,31.0,14.6,50.2,0.000
0:47:00,46020,20.0,13.6,49.8,1.6,51.3,51.5,51.5,51.3,50.1,31.3,14.6,50.0,0.000
0:47:10,46030,19.8,13.5,49.7,1.8,51.4,51.5,51.5,51.3,50.1,31.6,14.6,49.8,0.000
0:47:20,46040,19.8,13.5,50.0,1.6,51.5,51.5,51.5,51.3,50.0,32.7,14.6,49.6,0.000
0:47:30,46050,19.8,13.5,49.9,1.7,51.5,51.5,51.5,51.4,50.2,32.1,14.7,49.4,0.000
0:47:40,46060,19.8,13.5,50.1,1.6,51.5,51.5,51.5,51.3,50.4,31.8,14.7,49.4,0.000
0:47:50,46070,19.8,13.6,50.2,1.8,51.5,51.5,51.5,51.3,50.3,32.2,14.7,49.3,0.000
0:48:00,46080,19.8,13.6,50.1,1.6,51.5,51.5,51.5,51.3,50.1,31.7,14.8,49.2,0.000
0:48:10,46090,19.8,13.5,49.9,1.9,51.6,51.5,51.5,51.2,50.0,31.5,14.8,49.1,0.000
0:48:20,46100,19.9,13.6,50.1,1.7,51.5,51.5,51.5,51.2,50.0,31.8,15.1,49.0,0.000
0:48:30,46110,20.0,13.8,50.3,1.9,51.5,51.5,51.5,51.3,50.1,32.3,14.9,48.9,0.000
0:48:40,46120,20.1,13.8,50.2,1.6,51.4,51.5,51.5,51.3,50.1,31.9,13.6,48.7,0.000
0:48:50,46130,20.2,13.9,50.1,1.8,51.4,51.5,51.5,51.3,50.0,31.5,14.2,48.6,0.000
0:49:00,46140,20.2,13.9,50.3,1.6,51.4,51.5,51.5,51.3,50.0,32.3,14.4,48.5,0.000
0:49:10,46150,20.3,14.0,50.1,1.8,51.3,51.5,51.5,51.3,50.0,31.8,14.4,48.4,0.000
0:49:20,46160,20.4,14.0,50.2,1.6,51.3,51.5,51.5,51.3,50.0,32.5,14.5,48.3,0.000
0:49:30,46170,20.5,14.1,50.1,1.7,51.2,51.4,51.5,51.3,50.1,32.7,14.5,48.1,0.000
0:49:40,46180,20.5,14.1,49.9,1.6,51.1,51.5,51.5,51.3,50.1,31.9,14.2,48.0,0.000
0:49:50,46190,20.4,14.1,49.9,1.7,51.1,51.5,51.5,51.3,50.1,31.5,14.4,47.9,0.000
0:50:00,46200,20.4,14.0,49.8,1.7,51.2,51.5,51.5,51.3,50.0,32.5,14.5,47.8,0.000
0:50:10,46210,20.4,14.1,50.0,1.7,51.2,51.5,51.5,51.3,50.0,32.6,14.5,47.7,1.023
0:50:20,46220,20.4,14.1,50.0,1.7,51.3,51.5,51.5,51.3,50.0,33.1,14.5,50.7,1.011
0:50:30,46230,20.4,14.0,49.7,1.7,51.3,51.4,51.5,51.3,49.9,32.5,14.5,51.3,1.048
0:50:40,46240,20.4,14.0,49.6,1.7,51.3,51.5,51.5,51.3,49.9,30.5,14.9,51.4,1.024
0:50:50,46250,20.3,13.9,49.8,1.6,51.1,51.4,51.4,51.2,49.9,30.5,14.5,51.4,1.026
0:51:00,46260,20.3,13.9,49.6,1.7,51.1,51.4,51.4,51.2,49.7,29.6,14.4,51.4,0.587
0:51:10,46270,20.2,13.9,49.7,1.6,51.1,51.4,51.4,51.2,49.5,29.1,14.4,51.4,0.000
0:51:20,46280,20.2,13.8,49.6,1.7,51.2,51.4,51.4,51.2,49.5,28.3,14.4,51.4,0.000
0:51:30,46290,20.2,13.8,49.5,1.6,51.3,51.4,51.4,51.2,49.6,28.2,14.4,51.1,0.000
0:51:40,46300,20.1,13.7,49.5,1.7,51.4,51.4,51.4,51.2,49.6,28.1,14.5,51.0,0.000
0:51:50,46310,20.0,13.7,49.8,1.6,51.4,51.4,51.4,51.1,49.7,27.9,14.5,50.8,0.000
0:52:00,46320,20.0,13.6,49.8,1.7,51.4,51.4,51.4,51.1,49.6,27.8,14.5,50.7,0.000
0:52:10,46330,19.9,13.6,49.9,1.6,51.4,51.4,51.4,51.1,49.6,28.0,14.5,50.9,0.000
0:52:20,46340,19.8,13.5,49.9,1.7,51.4,51.4,51.4,51.1,49.5,28.5,14.5,50.7,0.000
0:52:30,46350,19.8,13.5,49.7,1.6,51.4,51.4,51.4,51.1,49.6,28.7,14.5,50.5,0.000
0:52:40,46360,19.8,13.5,49.8,1.7,51.5,51.4,51.4,51.1,49.8,28.7,14.6,50.4,0.000
0:52:50,46370,19.8,13.5,49.7,1.6,51.4,51.4,51.4,51.1,49.6,28.8,14.6,50.3,0.000
0:53:00,46380,19.8,13.5,49.9,1.7,51.3,51.4,51.4,51.1,49.4,28.3,14.6,50.2,0.000
0:53:10,46390,19.8,13.5,50.1,1.6,51.4,51.4,51.4,51.1,49.5,28.1,14.6,50.1,0.000
0:53:20,46400,19.8,13.6,50.2,1.7,51.4,51.4,51.4,51.1,49.5,28.6,14.6,49.9,0.000
0:53:30,46410,20.0,13.7,50.2,1.6,51.4,51.4,51.4,51.1,49.5,28.5,14.7,49.8,0.000
0:53:40,46420,20.1,13.7,49.9,1.7,51.4,51.4,51.4,51.1,49.5,28.5,14.7,49.7,0.000
0:53:50,46430,20.2,13.9,50.0,1.6,51.3,51.4,51.4,51.1,49.5,28.5,14.7,49.6,0.000
0:54:00,46440,20.2,13.9,50.1,1.8,51.4,51.4,51.4,51.1,49.6,28.4,14.7,49.4,0.000
0:54:10,46450,20.2,13.9,50.0,1.6,51.4,51.4,51.4,51.1,49.5,28.4,14.7,49.3,0.000
0:54:20,46460,20.2,13.9,50.2,1.7,51.4,51.4,51.4,51.1,49.6,28.5,14.8,49.2,0.000
0:54:30,46470,20.3,14.0,50.1,1.6,51.4,51.4,51.4,51.1,49.6,28.4,14.8,49.1,0.000
0:54:40,46480,20.3,14.0,49.9,1.7,51.5,51.4,51.4,51.1,49.5,28.4,14.8,49.0,0.000
0:54:50,46490,20.4,14.0,49.8,1.6,51.4,51.4,51.4,51.1,49.5,28.5,14.8,48.9,0.000
0:55:00,46500,20.5,14.1,50.0,1.7,51.4,51.4,51.4,51.1,49.5,28.7,14.8,48.8,0.000
0:55:10,46510,20.5,14.1,49.9,1.5,51.4,51.4,51.4,51.1,49.5,28.8,14.9,48.6,0.000
0:55:20,46520,20.5,14.1,49.7,1.7,51.4,51.4,51.4,51.1,49.5,28.7,14.9,48.5,0.000
0:55:30,46530,20.5,14.1,49.7,1.6,51.5,51.4,51.4,51.1,49.6,28.6,14.9,48.4,0.000
0:55:40,46540,20.5,14.0,49.6,1.7,51.5,51.4,51.4,51.1,49.5,28.4,14.9,48.3,0.000
0:55:50,46550,20.4,14.0,49.5,1.6,51.5,51.4,51.4,51.1,49.5,28.6,14.9,48.2,0.000
0:56:00,46560,20.4,14.0,49.6,1.7,51.5,51.4,51.4,51.1,49.5,28.7,15.0,48.1,0.000
0:56:10,46570,20.4,14.0,49.5,1.6,51.5,51.4,51.4,51.1,49.4,28.6,15.0,48.0,0.000
0:56:20,46580,20.3,13.9,49.5,1.7,51.5,51.4,51.4,51.1,49.4,28.7,15.0,47.9,0.000
0:56:30,46590,20.2,13.8,49.5,1.6,51.5,51.4,51.4,51.1,49.5,28.7,15.0,47.8,0.000
0:56:40,46600,20.2,13.8,49.5,1.7,51.5,51.4,51.4,51.1,49.6,28.6,15.0,47.7,0.000
0:56:50,46610,20.1,13.7,49.3,1.6,51.4,51.4,51.4,51.1,49.6,28.6,15.0,47.6,0.000
0:57:00,46620,20.1,13.7,49.6,1.7,51.4,51.4,51.4,51.1,49.6,28.6,15.1,47.5,0.000
0:57:10,46630,20.0,13.7,49.5,1.6,51.5,51.4,51.4,51.1,49.5,28.8,15.1,47.4,0.000
0:57:20,46640,19.9,13.6,49.8,1.7,51.4,51.4,51.4,51.1,49.5,28.8,15.1,47.3,0.000
0:57:30,46650,19.8,13.5,49.5,1.6,51.4,51.4,51.4,51.1,49.4,28.8,15.1,47.2,0.000
0:57:40,46660,19.8,13.5,49.8,1.7,51.4,51.4,51.4,51.1,49.5,28.6,15.1,47.1,0.000
0:57:50,46670,19.8,13.5,49.7,1.5,51.4,51.4,51.4,51.1,49.5,28.6,15.1,47.0,0.000
0:58:00,46680,19.8,13.5,49.9,1.7,51.4,51.4,51.4,51.1,49.5,28.8,15.2,46.9,0.000
0:58:10,46690,19.7,13.4,49.5,1.6,51.3,51.4,51.4,51.1,49.5,28.9,15.2,46.8,0.000
0:58:20,46700,19.8,13.5,49.8,1.7,51.3,51.4,51.4,51.1,49.5,28.8,15.2,46.7,0.000
0:58:30,46710,19.8,13.5,49.7,1.6,51.1,51.4,51.4,51.1,49.4,28.9,15.2,46.6,0.000
0:58:40,46720,19.9,13.6,50.1,1.7,50.9,51.4,51.4,51.1,49.5,28.8,15.2,46.5,0.000
0:58:50,46730,19.8,13.5,50.1,1.6,51.0,51.4,51.4,51.1,49.5,28.7,15.3,46.4,0.000
0:59:00,46740,19.9,13.6,50.1,1.8,51.1,51.4,51.4,51.1,49.5,28.8,15.3,46.3,0.000
0:59:10,46750,20.1,13.7,49.6,1.6,51.3,51.4,51.4,51.1,49.5,28.8,15.3,46.2,0.000
0:59:20,46760,20.3,13.9,49.4,1.7,51.3,51.4,51.4,51.1,49.5,28.9,15.3,46.1,0.000
0:59:30,46770,20.4,14.0,49.5,1.6,51.3,51.4,51.4,51.1,49.5,29.0,15.3,46.1,0.000
0:59:40,46780,20.4,13.9,49.3,1.7,51.2,51.4,51.4,51.1,49.5,29.0,15.3,45.9,0.000
0:59:50,46790,20.4,13.9,49.3,1.6,51.2,51.4,51.4,51.1,49.5,28.9,15.4,45.9,0.000
1:00:00,46800,20.4,14.0,49.3,1.7,51.3,51.4,51.4,51.1,49.5,28.9,15.4,45.7,0.000
1:00:10,46810,20.5,14.1,49.7,1.6,51.1,51.4,51.4,51.1,49.5,28.9,15.4,45.7,0.000
1:00:20,46820,20.5,14.1,49.5,1.7,51.2,51.4,51.4,51.1,49.4,28.9,15.4,45.6,0.000
1:00:30,46830,20.5,14.1,49.8,1.6,51.2,51.4,51.4,51.1,49.4,28.9,15.4,45.5,0.000
1:00:40,46840,20.5,14.2,50.1,1.7,51.3,51.4,51.4,51.1,49.4,29.0,15.5,45.4,0.000
1:00:50,46850,20.5,14.2,50.1,1.6,51.3,51.4,51.4,51.1,49.4,29.0,15.5,45.3,0.000
1:01:00,46860,20.5,14.1,50.0,1.7,51.3,51.3,51.4,51.1,49.4,29.1,15.5,45.1,0.000
1:01:10,46870,20.4,14.1,50.2,1.6,51.2,51.4,51.4,51.1,49.4,29.1,15.5,45.0,0.000
1:01:20,46880,20.4,14.1,50.3,1.6,51.2,51.3,51.4,51.1,49.4,29.0,15.5,44.9,0.000
1:01:30,46890,20.3,14.0,50.3,1.6,51.3,51.3,51.4,51.1,49.4,29.0,15.5,44.8,0.000
1:01:40,46900,20.3,14.0,50.2,1.7,51.3,51.4,51.4,51.1,49.4,28.9,15.6,44.7,0.000
1:01:50,46910,20.2,13.9,50.0,1.6,51.3,51.4,51.4,51.1,49.4,29.0,15.6,44.6,0.000
1:02:00,46920,20.1,13.9,50.6,1.7,51.3,51.4,51.4,51.1,49.4,29.1,15.6,44.6,0.000
1:02:10,46930,20.1,13.8,50.6,1.6,51.4,51.4,51.4,51.1,49.5,29.2,15.6,44.5,0.000
1:02:20,46940,20.1,13.8,50.4,1.7,51.4,51.4,51.4,51.1,49.5,29.1,15.6,44.4,0.000
1:02:30,46950,20.1,13.8,50.2,1.6,51.3,51.4,51.4,51.1,49.5,29.2,15.7,44.3,0.000
1:02:40,46960,19.9,13.7,50.5,1.7,51.3,51.3,51.4,51.1,49.5,29.1,15.7,44.2,0.000
1:02:50,46970,19.8,13.6,50.6,1.6,51.3,51.4,51.4,51.1,49.5,29.1,15.7,44.1,0.000
1:03:00,46980,19.7,13.6,50.6,1.8,51.2,51.4,51.4,51.1,49.4,29.1,15.7,44.0,0.000
1:03:10,46990,19.7,13.6,50.9,1.6,51.3,51.4,51.4,51.1,49.4,29.2,15.7,43.9,0.000
1:03:20,47000,19.7,13.5,51.0,1.7,51.3,51.4,51.4,51.1,49.4,29.2,15.8,43.8,0.000
1:03:30,47010,19.7,13.5,51.0,1.6,51.0,51.3,51.4,51.1,49.4,29.2,15.8,43.7,0.000
1:03:40,47020,19.7,13.6,51.1,1.7,51.1,51.4,51.4,51.1,49.4,29.2,15.8,43.6,0.000
1:03:50,47030,19.7,13.6,51.5,1.6,51.1,51.4,51.4,51.1,49.4,29.2,15.8,43.5,0.000
1:04:00,47040,19.6,13.6,51.3,1.7,51.3,51.3,51.4,51.1,49.4,29.3,15.8,43.4,0.000
1:04:10,47050,19.7,13.7,51.5,1.6,51.3,51.3,51.4,51.1,49.4,29.3,15.8,43.4,0.000
1:04:20,47060,19.9,13.8,51.6,1.8,51.3,51.4,51.4,51.1,49.4,29.3,15.8,43.3,0.000
1:04:30,47070,19.9,13.8,51.5,1.5,51.2,51.3,51.4,51.1,49.4,29.2,15.8,43.2,0.000
1:04:40,47080,19.9,13.9,51.9,1.8,51.2,51.4,51.4,51.1,49.4,29.3,15.9,43.1,0.000
1:04:50,47090,20.0,13.9,51.9,1.5,51.1,51.3,51.4,51.1,49.4,29.3,15.9,43.0,0.000
1:05:00,47100,20.0,13.9,51.8,1.8,51.2,51.4,51.4,51.1,49.4,29.3,15.9,42.9,0.000
1:05:10,47110,20.0,14.0,51.7,1.6,51.3,51.3,51.4,51.1,49.4,29.3,15.9,42.8,0.000
1:05:20,47120,20.2,14.1,51.8,1.8,51.3,51.3,51.4,51.1,49.4,29.3,15.9,42.8,0.000
1:05:30,47130,20.2,14.1,51.9,1.6,51.2,51.3,51.3,51.1,49.4,29.3,15.9,42.7,0.000
1:05:40,47140,20.1,14.0,51.6,1.8,51.2,51.3,51.3,51.1,49.4,29.4,16.0,42.6,0.000
1:05:50,47150,20.2,14.1,51.5,1.6,51.3,51.3,51.4,51.1,49.4,29.4,16.0,42.5,0.000
1:06:00,47160,20.2,14.0,51.5,1.7,51.3,51.3,51.4,51.1,49.4,29.4,16.0,42.4,0.000
1:06:10,47170,20.4,14.2,51.4,1.6,51.2,51.3,51.3,51.0,49.4,29.4,16.0,42.3,0.000
1:06:20,47180,20.2,14.1,51.4,1.7,51.2,51.3,51.3,51.1,49.4,29.4,16.0,42.2,0.000
1:06:30,47190,20.2,14.1,51.2,1.6,51.3,51.3,51.3,51.0,49.4,29.4,16.1,42.2,0.000
1:06:40,47200,20.2,14.0,50.9,1.7,51.3,51.3,51.3,51.1,49.4,29.4,16.1,42.1,0.000
1:06:50,47210,20.1,13.9,50.7,1.5,51.3,51.3,51.3,51.1,49.4,29.4,16.1,42.0,0.000
1:07:00,47220,20.2,13.9,50.4,1.7,51.2,51.3,51.3,51.0,49.4,29.5,16.1,41.9,0.000
1:07:10,47230,20.2,13.9,50.2,1.6,51.1,51.3,51.3,51.0,49.4,29.5,16.1,41.8,0.000
1:07:20,47240,20.2,13.9,50.6,1.7,51.0,51.3,51.3,51.0,49.4,29.5,16.1,41.8,0.000
1:07:30,47250,20.2,14.0,50.6,1.6,51.1,51.3,51.3,51.1,49.4,29.4,16.2,41.7,0.000
1:07:40,47260,20.2,13.9,50.2,1.7,50.9,51.3,51.3,51.0,49.4,29.5,16.2,41.6,0.000
1:07:50,47270,20.2,13.9,50.1,1.7,50.8,51.3,51.3,51.1,49.4,29.5,16.2,41.6,0.000
1:08:00,47280,20.2,13.9,50.0,1.7,50.9,51.3,51.3,51.1,49.4,29.6,16.2,41.5,0.000
1:08:10,47290,20.2,13.9,49.7,1.7,50.9,51.3,51.3,51.0,49.4,29.5,16.2,41.4,0.000
1:08:20,47300,20.3,13.9,49.8,1.6,51.1,51.3,51.3,51.0,49.4,29.5,16.2,41.3,0.000
1:08:30,47310,20.3,13.9,49.7,1.7,51.1,51.3,51.3,51.1,49.3,29.5,16.2,41.2,0.000
1:08:40,47320,20.3,13.8,49.5,1.6,51.1,51.3,51.3,51.0,49.4,29.6,16.3,41.2,0.000
1:08:50,47330,20.2,13.8,49.5,1.7,51.2,51.3,51.3,51.1,49.4,29.6,16.3,41.1,0.000
1:09:00,47340,20.2,13.8,49.6,1.6,51.3,51.3,51.3,51.0,49.3,29.6,16.3,41.0,0.000
1:09:10,47350,20.2,13.8,49.5,1.7,51.2,51.3,51.3,51.0,49.3,29.6,16.3,41.0,0.000
1:09:20,47360,20.2,13.8,49.3,1.6,51.0,51.3,51.3,51.0,49.3,29.6,16.3,40.9,0.000
1:09:30,47370,20.2,13.8,49.4,1.7,51.0,51.3,51.3,51.0,49.3,29.6,16.3,40.8,0.000
1:09:40,47380,20.2,13.8,49.4,1.6,50.9,51.3,51.3,51.0,49.3,29.6,16.3,40.8,0.000
1:09:50,47390,20.2,13.8,49.5,1.7,50.8,51.3,51.3,51.0,49.3,29.6,16.3,40.7,0.000
1:10:00,47400,20.2,13.8,49.4,1.6,50.9,51.3,51.3,51.0,49.3,29.7,16.4,40.6,0.000
1:10:10,47410,20.2,13.8,49.4,1.7,51.0,51.3,51.3,51.1,49.3,29.7,16.4,40.6,0.000
1:10:20,47420,20.2,13.8,49.2,1.6,51.0,51.3,51.3,51.0,49.3,29.7,16.4,40.5,0.000
1:10:30,47430,20.2,13.8,49.5,1.7,50.9,51.3,51.3,51.0,49.3,29.7,16.4,40.4,0.000
1:10:40,47440,20.2,13.8,49.3,1.5,50.9,51.3,51.3,51.0,49.3,29.7,16.4,40.3,0.000
1:10:50,47450,20.2,13.8,49.3,1.7,50.9,51.3,51.3,51.1,49.3,29.8,16.4,40.3,0.000
1:11:00,47460,20.2,13.8,49.2,1.6,51.1,51.3,51.3,51.0,49.3,29.8,16.4,40.2,0.000
1:11:10,47470,20.2,13.8,49.3,1.7,51.2,51.3,51.3,51.0,49.3,29.7,16.4,40.2,0.000
1:11:20,47480,20.2,13.8,49.3,1.6,51.2,51.3,51.3,51.0,49.3,29.7,16.4,40.1,0.000
1:11:30,47490,20.2,13.8,49.4,1.7,51.0,51.3,51.3,51.0,49.3,29.8,16.5,40.0,0.000
1:11:40,47500,20.2,13.8,49.5,1.6,51.1,51.3,51.3,51.0,49.3,29.8,16.5,40.0,0.000
1:11:50,47510,20.2,13.8,49.4,1.7,51.1,51.3,51.3,51.1,49.3,29.8,16.5,39.9,0.000
1:12:00,47520,20.2,13.8,49.5,1.6,51.0,51.3,51.3,51.1,49.3,29.8,16.5,39.8,0.000
1:12:10,47530,20.2,13.8,49.3,1.7,51.0,51.3,51.3,51.1,49.3,29.8,16.5,39.8,0.000
1:12:20,47540,20.2,13.8,49.5,1.6,51.0,51.3,51.3,51.0,49.3,29.8,16.5,39.7,0.000
1:12:30,47550,20.2,13.8,49.3,1.7,51.0,51.3,51.3,51.0,49.3,29.8,16.5,39.6,0.000
1:12:40,47560,20.2,13.8,49.5,1.6,51.0,51.3,51.3,51.0,49.3,29.8,16.5,39.6,0.000
1:12:50,47570,20.1,13.7,49.4,1.7,51.0,51.3,51.3,51.0,49.3,29.9,16.6,39.5,0.000
1:13:00,47580,20.1,13.7,49.4,1.6,51.0,51.3,51.3,51.0,49.3,29.9,16.6,39.5,0.000
1:13:10,47590,20.1,13.8,49.6,1.7,51.0,51.3,51.3,51.0,49.3,29.9,16.6,39.4,0.000
1:13:20,47600,20.1,13.7,49.2,1.6,50.9,51.3,51.3,51.0,49.3,29.9,16.6,39.3,0.000
1:13:30,47610,20.1,13.7,49.5,1.7,51.0,51.3,51.3,51.0,49.3,29.9,16.6,39.3,0.000
1:13:40,47620,20.1,13.7,49.2,1.6,51.0,51.3,51.3,51.0,49.3,29.9,16.6,39.2,0.000
1:13:50,47630,20.2,13.8,49.4,1.7,50.9,51.3,51.3,51.0,49.3,29.9,16.6,39.1,0.000
1:14:00,47640,20.2,13.8,49.5,1.6,50.8,51.3,51.3,51.0,49.3,29.9,16.6,39.1,0.000
1:14:10,47650,20.2,13.8,49.6,1.7,51.0,51.3,51.3,51.0,49.3,29.9,16.6,39.0,0.000
1:14:20,47660,20.2,13.9,49.6,1.6,51.0,51.3,51.3,51.0,49.3,30.0,16.7,39.0,0.000
1:14:30,47670,20.3,13.9,49.5,1.7,51.0,51.3,51.3,51.0,49.3,30.0,16.7,38.9,0.000
1:14:40,47680,20.3,13.9,49.5,1.6,51.0,51.3,51.3,51.0,49.3,30.0,16.7,38.9,0.000
1:14:50,47690,20.3,13.9,49.5,1.7,51.0,51.3,51.3,51.0,49.3,30.0,16.7,38.8,0.000
1:15:00,47700,20.4,14.0,49.7,1.6,51.0,51.3,51.3,51.0,49.3,30.0,16.7,38.7,0.000
1:15:10,47710,20.4,13.9,49.3,1.7,51.0,51.3,51.3,51.0,49.3,30.0,16.7,38.7,0.000
1:15:20,47720,20.4,14.0,49.6,1.6,50.9,51.3,51.3,51.0,49.2,30.0,16.7,38.6,0.000
1:15:30,47730,20.4,13.9,49.3,1.7,51.1,51.3,51.3,51.0,49.2,30.0,16.7,38.6,0.000
1:15:40,47740,20.4,13.9,49.3,1.6,51.1,51.3,51.3,51.0,49.2,30.0,16.7,38.5,0.000
1:15:50,47750,20.3,13.8,49.1,1.7,51.2,51.3,51.3,51.0,49.2,30.0,16.7,38.4,0.000
1:16:00,47760,20.2,13.8,49.6,1.6,51.2,51.3,51.3,51.0,49.2,30.1,16.7,38.4,0.000
1:16:10,47770,20.2,13.7,49.2,1.7,51.1,51.3,51.3,51.0,49.3,30.1,16.7,38.3,0.000
1:16:20,47780,20.1,13.7,49.4,1.6,51.1,51.3,51.3,51.0,49.2,30.1,16.8,38.3,0.000
1:16:30,47790,20.1,13.7,49.5,1.7,51.1,51.3,51.3,51.0,49.2,30.1,16.8,38.2,0.000
1:16:40,47800,20.0,13.6,49.5,1.6,51.1,51.3,51.3,51.0,49.2,30.1,16.8,38.1,0.000
