Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
2:58:00,53880,20.5,14.0,49.7,1.6,50.4,50.8,50.8,50.7,47.4,33.0,20.1,25.3,0.000
2:58:10,53890,20.4,14.0,49.6,1.7,50.4,50.8,50.8,50.7,47.4,33.0,20.1,25.3,0.000
2:58:20,53900,20.3,13.9,49.7,1.6,50.4,50.8,50.8,50.7,47.4,33.0,20.1,25.3,0.000
2:58:30,53910,20.2,13.9,49.7,1.7,50.5,50.8,50.8,50.7,47.4,33.0,20.1,25.3,0.000
2:58:40,53920,20.1,13.8,49.7,1.6,50.6,50.8,50.8,50.7,47.4,33.0,20.0,25.3,0.000
2:58:50,53930,20.1,13.7,49.8,1.7,50.5,50.8,50.8,50.7,47.4,33.0,20.1,25.3,0.000
2:59:00,53940,20.1,13.7,49.9,1.5,50.5,50.8,50.8,50.7,47.4,33.0,20.1,25.3,0.000
2:59:10,53950,20.0,13.6,49.6,1.7,50.5,50.8,50.8,50.7,47.4,33.0,20.1,25.3,0.000
2:59:20,53960,20.0,13.7,49.8,1.5,50.6,50.8,50.8,50.7,47.4,33.0,20.1,25.3,0.000
2:59:30,53970,19.9,13.6,49.9,1.7,50.6,50.8,50.8,50.7,47.4,33.0,20.1,25.3,0.000
2:59:40,53980,19.8,13.5,50.0,1.6,50.5,50.8,50.8,50.7,47.4,33.0,20.1,25.3,0.000
2:59:50,53990,19.8,13.5,49.8,1.7,50.5,50.8,50.8,50.7,47.4,33.0,20.1,25.3,0.000
3:00:00,54000,19.8,13.5,50.0,1.6,50.5,50.8,50.8,50.7,47.3,33.0,20.1,25.3,0.000
3:00:10,54010,19.7,13.5,50.1,1.7,50.5,50.8,50.8,50.7,47.3,33.0,20.1,25.3,0.000
3:00:20,54020,19.7,13.5,50.2,1.6,50.6,50.7,50.8,50.7,47.4,33.1,20.1,25.3,0.000
3:00:30,54030,19.7,13.5,50.4,1.7,50.6,50.7,50.8,50.7,47.4,33.0,20.1,25.2,0.000
3:00:40,54040,19.8,13.6,50.5,1.6,50.6,50.8,50.8,50.7,47.4,33.0,20.1,25.2,0.000
3:00:50,54050,20.0,13.7,50.3,1.7,50.6,50.7,50.8,50.7,47.3,33.0,20.1,25.2,0.000
3:01:00,54060,20.1,13.9,50.5,1.6,50.6,50.8,50.8,50.7,47.3,33.0,20.1,25.2,0.000
3:01:10,54070,20.2,13.9,50.3,1.7,50.7,50.8,50.8,50.7,47.3,33.0,20.1,25.2,0.000
3:01:20,54080,20.2,13.9,50.4,1.6,50.5,50.8,50.8,50.7,47.3,33.0,20.1,25.2,0.000
3:01:30,54090,20.3,14.0,50.6,1.7,50.5,50.8,50.8,50.7,47.3,33.0,20.1,25.2,0.000
3:01:40,54100,20.2,14.0,50.5,1.6,50.6,50.8,50.8,50.7,47.3,33.1,20.1,25.2,0.000
3:01:50,54110,20.2,14.0,50.5,1.7,50.6,50.8,50.8,50.7,47.3,33.1,20.1,25.2,0.000
3:02:00,54120,20.3,14.0,50.5,1.6,50.7,50.8,50.8,50.7,47.3,33.1,20.1,25.2,0.000
3:02:10,54130,20.3,14.0,50.3,1.7,50.6,50.8,50.8,50.7,47.3,33.1,20.1,25.2,0.000
3:02:20,54140,20.5,14.2,50.6,1.6,50.4,50.8,50.8,50.7,47.3,33.1,20.1,25.2,0.000
3:02:30,54150,20.5,14.2,50.3,1.7,50.5,50.8,50.8,50.7,47.3,33.1,20.1,25.2,0.000
3:02:40,54160,20.5,14.1,49.9,1.6,50.5,50.8,50.8,50.7,47.3,33.1,20.1,25.2,0.000
3:02:50,54170,20.5,14.2,50.2,1.7,50.5,50.8,50.8,50.7,47.3,33.1,20.1,25.2,0.000
3:03:00,54180,20.5,14.1,50.1,1.5,50.5,50.8,50.8,50.7,47.3,33.1,20.1,25.2,0.000
3:03:10,54190,20.5,14.1,50.0,1.7,50.5,50.8,50.8,50.7,47.3,33.1,20.1,25.1,0.000
3:03:20,54200,20.4,14.0,49.9,1.6,50.5,50.8,50.8,50.7,47.3,33.1,20.1,25.2,0.000
3:03:30,54210,20.3,14.0,50.0,1.7,50.3,50.7,50.8,50.7,47.3,33.1,20.1,25.2,0.000
3:03:40,54220,20.3,13.9,49.8,1.6,50.3,50.7,50.8,50.7,47.3,33.1,20.1,25.2,0.000
3:03:50,54230,20.3,13.9,49.8,1.8,50.4,50.7,50.8,50.7,47.3,33.1,20.1,25.1,0.000
3:04:00,54240,20.1,13.8,49.9,1.6,50.5,50.7,50.8,50.7,47.3,33.1,20.1,25.1,0.000
3:04:10,54250,20.1,13.8,49.9,1.8,50.5,50.7,50.8,50.7,47.3,33.1,20.1,25.1,0.000
3:04:20,54260,20.0,13.7,50.0,1.5,50.5,50.7,50.8,50.7,47.3,33.1,20.1,25.1,0.000
3:04:30,54270,20.0,13.7,49.6,1.7,50.5,50.8,50.8,50.7,47.3,33.1,20.1,25.1,0.000
3:04:40,54280,19.9,13.6,49.9,1.6,50.5,50.8,50.8,50.7,47.3,33.1,20.1,25.1,0.000
3:04:50,54290,19.9,13.6,50.1,1.8,50.5,50.8,50.8,50.7,47.3,33.1,20.1,25.1,0.000
3:05:00,54300,19.9,13.6,50.1,1.6,50.6,50.8,50.8,50.7,47.3,33.1,20.2,25.1,0.000
3:05:10,54310,19.8,13.5,49.8,1.7,50.5,50.7,50.8,50.7,47.3,33.1,20.2,25.1,0.000
3:05:20,54320,19.7,13.5,50.2,1.7,50.6,50.7,50.8,50.7,47.3,33.1,20.1,25.1,0.000
3:05:30,54330,19.7,13.5,50.2,1.7,50.6,50.7,50.8,50.7,47.3,33.1,20.2,25.1,0.000
3:05:40,54340,19.7,13.5,50.2,1.6,50.5,50.7,50.8,50.7,47.2,33.1,20.2,25.1,0.000
3:05:50,54350,19.7,13.5,50.2,1.7,50.5,50.7,50.8,50.7,47.2,33.1,20.1,25.1,0.000
3:06:00,54360,19.8,13.5,50.1,1.6,50.5,50.7,50.8,50.7,47.2,33.1,20.1,25.1,0.000
3:06:10,54370,19.8,13.6,50.2,1.8,50.6,50.8,50.8,50.7,47.3,33.1,20.2,25.1,0.000
3:06:20,54380,19.9,13.6,50.3,1.6,50.6,50.8,50.8,50.7,47.3,33.1,20.2,25.1,0.000
3:06:30,54390,20.0,13.8,50.4,1.7,50.5,50.7,50.8,50.7,47.3,33.1,20.2,25.1,0.000
3:06:40,54400,20.2,14.0,50.7,1.6,50.4,50.7,50.8,50.7,47.2,33.1,20.2,25.1,0.000
3:06:50,54410,20.4,14.1,50.5,1.9,50.5,50.7,50.8,50.7,47.2,33.1,20.2,25.0,0.000
3:07:00,54420,20.4,14.1,50.4,1.5,50.6,50.7,50.8,50.7,47.2,33.1,20.2,25.1,0.000
3:07:10,54430,20.4,14.1,50.4,1.7,50.5,50.7,50.8,50.7,47.2,33.1,20.2,25.1,0.000
3:07:20,54440,20.4,14.1,50.6,1.6,50.6,50.7,50.8,50.7,47.2,33.1,20.2,25.1,0.000
3:07:30,54450,20.3,14.0,50.6,1.9,50.5,50.7,50.8,50.7,47.2,33.1,20.2,25.1,0.000
3:07:40,54460,20.5,14.1,50.4,1.6,50.5,50.7,50.8,50.6,47.2,33.1,20.2,25.1,0.000
3:07:50,54470,20.4,14.1,50.1,1.7,50.5,50.7,50.8,50.6,47.2,33.1,20.2,25.0,0.000
3:08:00,54480,20.5,14.2,50.2,1.6,50.5,50.7,50.8,50.7,47.2,33.2,20.2,25.1,0.000
3:08:10,54490,20.5,14.1,50.1,1.7,50.5,50.7,50.8,50.6,47.2,33.2,20.2,25.1,0.000
3:08:20,54500,20.4,14.0,49.7,1.6,50.6,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:08:30,54510,20.4,14.1,49.8,1.7,50.6,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:08:40,54520,20.3,13.9,49.7,1.6,50.4,50.7,50.8,50.7,47.2,33.2,20.2,25.1,0.000
3:08:50,54530,20.3,13.9,49.9,1.7,50.3,50.7,50.8,50.6,47.2,33.1,20.2,25.0,0.000
3:09:00,54540,20.2,13.8,49.8,1.6,50.2,50.7,50.8,50.6,47.2,33.1,20.2,25.0,0.000
3:09:10,54550,20.2,13.8,49.7,1.7,50.2,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:09:20,54560,20.2,13.8,49.5,1.6,50.3,50.7,50.8,50.7,47.2,33.2,20.2,25.0,0.000
3:09:30,54570,20.1,13.8,49.6,1.6,50.4,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:09:40,54580,20.1,13.8,49.7,1.6,50.4,50.7,50.8,50.7,47.2,33.2,20.2,25.0,0.000
3:09:50,54590,20.0,13.6,49.7,1.7,50.4,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:10:00,54600,19.9,13.6,49.5,1.6,50.4,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:10:10,54610,20.0,13.6,49.8,1.6,50.3,50.7,50.8,50.7,47.2,33.2,20.2,25.0,0.000
3:10:20,54620,19.9,13.6,49.8,1.7,50.2,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:10:30,54630,19.8,13.5,49.8,1.5,50.2,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:10:40,54640,19.8,13.4,49.4,1.7,50.3,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:10:50,54650,19.8,13.4,49.0,1.6,50.4,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:11:00,54660,19.8,13.4,48.9,1.7,50.5,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:11:10,54670,19.8,13.4,48.9,1.6,50.6,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:11:20,54680,19.8,13.4,48.9,1.7,50.5,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:11:30,54690,20.0,13.6,49.1,1.6,50.5,50.7,50.8,50.7,47.2,33.2,20.2,25.0,0.000
3:11:40,54700,20.0,13.6,48.9,1.7,50.5,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:11:50,54710,20.2,13.8,49.0,1.6,50.5,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:12:00,54720,20.3,13.8,48.9,1.7,50.5,50.7,50.8,50.6,47.2,33.2,20.2,25.0,0.000
3:12:10,54730,20.3,13.7,48.6,1.6,50.5,50.7,50.8,50.6,47.1,33.2,20.2,25.0,0.000
3:12:20,54740,20.3,13.7,48.5,1.8,50.4,50.7,50.8,50.6,47.1,33.2,20.2,25.0,0.000
3:12:30,54750,20.2,13.7,48.5,1.6,50.4,50.7,50.8,50.6,47.1,33.2,20.2,25.0,0.000
3:12:40,54760,20.3,13.8,48.7,1.8,50.4,50.7,50.8,50.6,47.1,33.2,20.2,25.0,0.000
3:12:50,54770,20.4,13.9,48.7,1.6,50.4,50.7,50.7,50.6,47.1,33.2,20.2,25.0,0.000
3:13:00,54780,20.5,14.0,48.9,1.7,50.5,50.7,50.8,50.6,47.1,33.2,20.2,25.0,0.000
3:13:10,54790,20.5,14.0,48.9,1.6,50.4,50.7,50.8,50.6,47.1,33.2,20.2,25.0,0.000
3:13:20,54800,20.4,13.9,48.9,1.8,50.3,50.7,50.8,50.6,47.1,33.2,20.2,25.0,0.000
3:13:30,54810,20.5,14.0,49.1,1.6,50.3,50.7,50.8,50.6,47.1,33.2,20.2,25.0,0.000
3:13:40,54820,20.5,14.0,49.3,1.8,50.3,50.7,50.7,50.6,47.1,33.2,20.2,25.0,0.000
3:13:50,54830,20.5,14.0,49.2,1.6,50.3,50.7,50.8,50.6,47.1,33.2,20.2,25.0,0.000
3:14:00,54840,20.4,14.0,49.3,1.8,50.4,50.7,50.8,50.6,47.1,33.2,20.2,24.9,0.000
3:14:10,54850,20.4,13.9,49.2,1.6,50.5,50.7,50.8,50.6,47.1,33.2,20.2,25.0,0.000
3:14:20,54860,20.4,13.9,49.4,1.8,50.5,50.7,50.8,50.6,47.1,33.2,20.2,24.9,0.000
3:14:30,54870,20.4,13.9,49.1,1.6,50.5,50.7,50.8,50.6,47.1,33.2,20.2,25.0,0.000
3:14:40,54880,20.3,13.9,49.6,1.8,50.5,50.7,50.7,50.6,47.1,33.2,20.2,24.9,0.000
3:14:50,54890,20.2,13.8,49.4,1.6,50.6,50.7,50.8,50.6,47.1,33.3,20.3,24.9,0.000
3:15:00,54900,20.1,13.7,49.3,1.8,50.6,50.7,50.8,50.6,47.1,33.2,20.2,24.9,0.000
3:15:10,54910,20.0,13.6,49.4,1.6,50.6,50.7,50.8,50.6,47.1,33.2,20.2,24.9,0.000
3:15:20,54920,20.0,13.6,49.4,1.8,50.6,50.7,50.7,50.6,47.1,33.2,20.2,24.9,0.000
3:15:30,54930,19.9,13.6,49.6,1.6,50.7,50.7,50.8,50.6,47.1,33.3,20.3,24.9,0.000
3:15:40,54940,19.9,13.5,49.5,1.8,50.6,50.7,50.7,50.6,47.1,33.2,20.3,24.9,0.000
3:15:50,54950,19.8,13.5,49.7,1.6,50.6,50.7,50.7,50.6,47.1,33.2,20.3,24.9,0.000
3:16:00,54960,19.8,13.5,49.6,1.8,50.5,50.7,50.8,50.6,47.1,33.2,20.3,24.9,0.000
3:16:10,54970,19.8,13.5,49.9,1.6,50.5,50.7,50.8,50.6,47.1,33.3,20.3,24.9,0.000
3:16:20,54980,19.8,13.5,50.0,1.8,50.4,50.7,50.8,50.6,47.1,33.3,20.3,24.9,0.000
3:16:30,54990,19.8,13.6,50.1,1.6,50.6,50.7,50.7,50.6,47.1,33.3,20.3,24.9,0.000
3:16:40,55000,19.9,13.6,50.1,1.7,50.6,50.7,50.8,50.6,47.1,33.3,20.3,24.9,0.000
3:16:50,55010,20.0,13.7,50.0,1.6,50.6,50.7,50.8,50.6,47.1,33.3,20.3,24.9,0.000
3:17:00,55020,20.1,13.8,50.1,1.8,50.5,50.7,50.8,50.6,47.1,33.3,20.3,24.9,0.000
3:17:10,55030,20.1,13.8,50.2,1.5,50.6,50.7,50.8,50.6,47.1,33.3,20.3,24.9,0.000
3:17:20,55040,20.2,13.9,50.0,1.8,50.4,50.7,50.7,50.6,47.1,33.3,20.3,24.9,0.000
3:17:30,55050,20.3,14.0,50.5,1.5,50.2,50.7,50.7,50.6,47.1,33.3,20.3,24.8,0.000
3:17:40,55060,20.3,14.0,50.3,1.7,50.4,50.7,50.8,50.6,47.1,33.3,20.3,24.9,0.000
3:17:50,55070,20.4,14.1,50.4,1.6,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:18:00,55080,20.4,14.1,50.4,1.7,50.4,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:18:10,55090,20.4,14.1,50.4,1.6,50.4,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:18:20,55100,20.4,14.1,50.3,1.7,50.4,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:18:30,55110,20.5,14.2,50.1,1.6,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:18:40,55120,20.5,14.1,50.1,1.7,50.5,50.7,50.7,50.6,47.1,33.3,20.3,24.8,0.000
3:18:50,55130,20.5,14.1,50.1,1.6,50.6,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:19:00,55140,20.4,14.1,50.0,1.7,50.6,50.7,50.7,50.6,47.1,33.3,20.3,24.8,0.000
3:19:10,55150,20.4,14.0,50.1,1.6,50.6,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:19:20,55160,20.3,14.0,50.3,1.7,50.6,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:19:30,55170,20.3,13.9,49.9,1.6,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:19:40,55180,20.2,13.9,49.9,1.7,50.6,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:19:50,55190,20.2,13.9,50.2,1.6,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:20:00,55200,20.1,13.8,50.0,1.7,50.4,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:20:10,55210,20.1,13.8,50.2,1.6,50.4,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:20:20,55220,19.9,13.7,50.3,1.7,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:20:30,55230,19.9,13.6,50.0,1.6,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:20:40,55240,19.8,13.6,50.1,1.7,50.4,50.6,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:20:50,55250,19.8,13.6,50.5,1.6,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:21:00,55260,19.8,13.5,50.1,1.7,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:21:10,55270,19.8,13.6,50.4,1.6,50.4,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:21:20,55280,19.8,13.6,50.3,1.8,50.4,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:21:30,55290,19.8,13.5,50.5,1.6,50.5,50.6,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:21:40,55300,19.8,13.6,50.3,1.7,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:21:50,55310,19.8,13.6,50.7,1.6,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:22:00,55320,19.9,13.7,50.7,1.7,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:22:10,55330,20.0,13.8,50.7,1.6,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:22:20,55340,20.2,14.0,50.8,1.7,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:22:30,55350,20.2,14.0,50.8,1.6,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:22:40,55360,20.3,14.0,50.4,1.7,50.5,50.6,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:22:50,55370,20.4,14.1,50.6,1.6,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:23:00,55380,20.4,14.1,50.7,1.7,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:23:10,55390,20.5,14.2,50.6,1.6,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:23:20,55400,20.4,14.1,50.4,1.7,50.5,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:23:30,55410,20.4,14.1,50.5,1.6,50.6,50.7,50.7,50.6,47.0,33.4,20.3,24.8,0.000
3:23:40,55420,20.5,14.2,50.6,1.7,50.4,50.7,50.7,50.6,47.0,33.4,20.3,24.8,0.000
3:23:50,55430,20.5,14.2,50.4,1.6,50.4,50.7,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:24:00,55440,20.5,14.1,50.2,1.7,50.4,50.6,50.7,50.6,47.0,33.3,20.3,24.8,0.000
3:24:10,55450,20.5,14.1,50.1,1.6,50.3,50.7,50.7,50.6,47.0,33.4,20.3,24.8,0.000
3:24:20,55460,20.4,14.1,50.2,1.7,50.3,50.7,50.7,50.6,46.9,33.4,20.3,24.7,0.000
3:24:30,55470,20.3,14.0,50.1,1.6,50.4,50.6,50.7,50.6,47.0,33.4,20.3,24.7,0.000
3:24:40,55480,20.3,14.0,50.1,1.7,50.4,50.6,50.7,50.6,46.9,33.4,20.3,24.7,0.000
3:24:50,55490,20.2,13.9,49.8,1.6,50.5,50.6,50.7,50.6,47.0,33.4,20.3,24.8,0.000
3:25:00,55500,20.1,13.8,50.0,1.7,50.6,50.6,50.7,50.6,47.0,33.4,20.3,24.7,0.000
3:25:10,55510,20.1,13.8,50.2,1.6,50.6,50.7,50.7,50.6,46.9,33.4,20.3,24.7,0.000
3:25:20,55520,20.1,13.8,50.0,1.8,50.6,50.6,50.7,50.6,46.9,33.4,20.3,24.7,0.000
3:25:30,55530,20.0,13.7,49.8,1.6,50.6,50.7,50.7,50.6,46.9,33.4,20.3,24.7,0.000
3:25:40,55540,19.9,13.6,50.0,1.7,50.5,50.7,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:25:50,55550,19.9,13.6,50.1,1.5,50.5,50.6,50.7,50.6,46.9,33.4,20.3,24.7,0.000
3:26:00,55560,19.8,13.6,50.1,1.8,50.5,50.7,50.7,50.6,46.9,33.4,20.3,24.7,0.000
3:26:10,55570,19.8,13.6,50.3,1.6,50.4,50.7,50.7,50.6,46.9,33.4,20.3,24.7,0.000
3:26:20,55580,19.8,13.6,50.4,1.7,50.3,50.7,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:26:30,55590,19.7,13.5,50.4,1.6,50.3,50.6,50.7,50.6,46.9,33.4,20.3,24.7,0.000
3:26:40,55600,19.7,13.5,50.5,1.8,50.4,50.6,50.7,50.6,46.9,33.4,20.3,24.7,0.000
3:26:50,55610,19.7,13.6,50.5,1.6,50.4,50.6,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:27:00,55620,19.7,13.6,50.7,1.7,50.3,50.6,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:27:10,55630,19.9,13.6,50.4,1.6,50.3,50.6,50.7,50.6,46.9,33.4,20.3,24.7,0.000
3:27:20,55640,20.0,13.8,50.5,1.7,50.3,50.6,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:27:30,55650,20.1,13.8,50.6,1.6,50.4,50.6,50.7,50.6,46.9,33.4,20.3,24.7,0.000
3:27:40,55660,20.3,14.0,50.9,1.7,50.4,50.6,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:27:50,55670,20.4,14.1,50.8,1.6,50.4,50.6,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:28:00,55680,20.2,13.9,50.5,1.7,50.4,50.6,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:28:10,55690,20.3,14.0,50.7,1.6,50.4,50.6,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:28:20,55700,20.5,14.2,50.5,1.7,50.4,50.6,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:28:30,55710,20.4,14.1,50.3,1.7,50.4,50.6,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:28:40,55720,20.5,14.1,50.3,1.6,50.4,50.7,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:28:50,55730,20.5,14.2,50.2,1.7,50.4,50.7,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:29:00,55740,20.5,14.2,50.3,1.6,50.4,50.6,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:29:10,55750,20.5,14.2,50.1,1.7,50.3,50.6,50.7,50.6,46.9,33.4,20.4,24.6,0.000
3:29:20,55760,20.5,14.1,49.9,1.6,50.4,50.6,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:29:30,55770,20.5,14.1,49.9,1.7,50.4,50.6,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:29:40,55780,20.5,14.1,49.7,1.6,50.5,50.7,50.7,50.6,46.9,33.4,20.4,24.6,0.000
3:29:50,55790,20.4,14.0,50.0,1.7,50.4,50.6,50.7,50.6,46.9,33.4,20.4,24.6,0.000
3:30:00,55800,20.4,14.0,49.5,1.6,50.4,50.6,50.7,50.6,46.9,33.4,20.4,24.7,0.000
3:30:10,55810,20.3,13.9,49.7,1.7,50.4,50.6,50.7,50.6,46.9,33.4,20.4,24.6,0.000
3:30:20,55820,20.2,13.9,49.6,1.6,50.4,50.6,50.7,50.6,46.9,33.4,20.4,24.6,0.000
3:30:30,55830,20.1,13.8,49.8,1.7,50.3,50.6,50.7,50.6,46.9,33.4,20.4,24.6,0.000
3:30:40,55840,20.0,13.7,49.5,1.6,50.2,50.6,50.7,50.6,46.9,33.4,20.4,24.6,0.000
3:30:50,55850,20.0,13.6,49.4,1.7,50.2,50.6,50.7,50.6,46.9,33.4,20.4,24.6,0.000
3:31:00,55860,20.0,13.7,49.9,1.6,50.2,50.6,50.7,50.6,46.9,33.4,20.4,24.6,0.000
3:31:10,55870,19.9,13.5,49.7,1.8,50.3,50.6,50.7,50.6,46.8,33.4,20.4,24.6,0.000
3:31:20,55880,19.8,13.5,49.6,1.6,50.4,50.6,50.7,50.6,46.8,33.4,20.4,24.6,0.000
3:31:30,55890,19.8,13.5,49.6,1.8,50.4,50.6,50.7,50.5,46.8,33.4,20.4,24.6,0.000
3:31:40,55900,19.8,13.4,49.7,1.6,50.5,50.6,50.7,50.6,46.9,33.5,20.4,24.6,0.000
3:31:50,55910,19.8,13.5,50.0,1.7,50.4,50.6,50.7,50.5,46.8,33.4,20.4,24.6,0.000
3:32:00,55920,19.7,13.4,49.9,1.6,50.3,50.6,50.7,50.6,46.8,33.4,20.4,24.6,0.000
3:32:10,55930,19.7,13.5,49.9,1.7,50.2,50.6,50.7,50.6,46.8,33.4,20.4,24.6,0.000
3:32:20,55940,19.7,13.4,50.0,1.5,50.4,50.6,50.7,50.6,46.8,33.4,20.4,24.6,0.000
3:32:30,55950,19.8,13.5,50.0,1.7,50.4,50.6,50.7,50.6,46.8,33.5,20.4,24.6,0.000
3:32:40,55960,19.9,13.7,50.1,1.6,50.4,50.6,50.7,50.6,46.8,33.5,20.4,24.6,0.000
3:32:50,55970,20.0,13.7,50.0,1.7,50.4,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:33:00,55980,20.1,13.8,50.3,1.6,50.4,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:33:10,55990,20.1,13.8,50.2,1.7,50.4,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:33:20,56000,20.4,14.0,50.0,1.6,50.4,50.6,50.7,50.6,46.8,33.5,20.4,24.6,0.000
3:33:30,56010,20.4,14.1,50.1,1.7,50.5,50.6,50.7,50.6,46.8,33.5,20.4,24.6,0.000
3:33:40,56020,20.4,14.1,50.2,1.6,50.5,50.6,50.7,50.6,46.8,33.5,20.4,24.6,0.000
3:33:50,56030,20.4,14.1,50.1,1.7,50.4,50.6,50.7,50.6,46.8,33.5,20.4,24.6,0.000
3:34:00,56040,20.4,14.1,50.0,1.6,50.4,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:34:10,56050,20.4,14.0,49.9,1.7,50.4,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:34:20,56060,20.5,14.1,49.9,1.6,50.4,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:34:30,56070,20.5,14.1,49.7,1.7,50.4,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:34:40,56080,20.5,14.1,49.9,1.6,50.4,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:34:50,56090,20.5,14.0,49.5,1.7,50.3,50.6,50.7,50.6,46.8,33.5,20.4,24.6,0.000
3:35:00,56100,20.5,14.0,49.4,1.6,50.4,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:35:10,56110,20.4,14.0,49.5,1.7,50.5,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:35:20,56120,20.4,13.9,49.6,1.6,50.5,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:35:30,56130,20.4,14.0,49.4,1.8,50.4,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:35:40,56140,20.4,13.9,49.4,1.6,50.3,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:35:50,56150,20.3,13.9,49.4,1.7,50.3,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:36:00,56160,20.1,13.7,49.3,1.6,50.3,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:36:10,56170,20.1,13.6,49.3,1.7,50.3,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:36:20,56180,20.1,13.6,49.2,1.6,50.4,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:36:30,56190,20.0,13.6,49.4,1.7,50.3,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:36:40,56200,19.9,13.6,49.6,1.5,50.4,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:36:50,56210,19.9,13.6,49.8,1.7,50.4,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:37:00,56220,19.8,13.5,49.7,1.6,50.3,50.6,50.6,50.5,46.8,33.5,20.4,24.6,0.000
3:37:10,56230,19.8,13.5,49.7,1.7,50.2,50.6,50.7,50.5,46.8,33.5,20.4,24.6,0.000
3:37:20,56240,19.8,13.5,49.6,1.6,50.2,50.6,50.6,50.5,46.8,33.5,20.4,24.6,0.000
3:37:30,56250,19.7,13.4,49.7,1.7,50.2,50.6,50.6,50.5,46.8,33.5,20.4,24.6,0.000
3:37:40,56260,19.8,13.5,50.0,1.6,50.2,50.6,50.6,50.5,46.8,33.5,20.4,24.6,0.000
3:37:50,56270,19.7,13.4,49.8,1.7,50.2,50.6,50.6,50.5,46.7,33.5,20.4,24.6,0.000
3:38:00,56280,19.8,13.5,50.1,1.6,50.2,50.6,50.6,50.5,46.7,33.5,20.4,24.6,0.000
3:38:10,56290,19.9,13.6,49.9,1.7,50.3,50.6,50.7,50.5,46.7,33.5,20.4,24.6,0.000
3:38:20,56300,20.0,13.8,50.3,1.6,50.3,50.6,50.6,50.5,46.7,33.5,20.4,24.6,0.000
3:38:30,56310,20.1,13.8,50.2,1.7,50.3,50.6,50.6,50.5,46.7,33.5,20.4,24.6,0.000
3:38:40,56320,20.3,14.0,50.1,1.6,50.3,50.6,50.6,50.5,46.7,33.5,20.4,24.6,0.000
3:38:50,56330,20.2,13.9,50.3,1.7,50.3,50.6,50.6,50.5,46.7,33.5,20.4,24.5,0.000
3:39:00,56340,20.3,14.0,50.2,1.6,50.3,50.6,50.6,50.5,46.7,33.5,20.4,24.6,0.000
3:39:10,56350,20.5,14.1,49.9,1.7,50.4,50.6,50.6,50.5,46.7,33.5,20.4,24.5,0.000
3:39:20,56360,20.5,14.2,50.0,1.6,50.4,50.6,50.6,50.5,46.7,33.5,20.4,24.5,0.000
3:39:30,56370,20.5,14.1,49.9,1.7,50.5,50.6,50.6,50.5,46.7,33.5,20.4,24.5,0.000
3:39:40,56380,20.4,14.1,50.0,1.6,50.5,50.6,50.6,50.5,46.7,33.5,20.4,24.5,0.000
3:39:50,56390,20.5,14.0,49.6,1.7,50.5,50.6,50.6,50.5,46.7,33.6,20.4,24.5,0.000
3:40:00,56400,20.6,14.2,49.9,1.4,50.5,50.6,50.6,50.5,46.7,33.6,20.4,24.5,0.000
3:40:10,56410,20.5,14.1,49.7,1.7,50.5,50.6,50.6,50.5,46.7,33.5,20.4,24.5,0.000
3:40:20,56420,20.5,14.1,49.7,1.6,50.4,50.6,50.6,50.5,46.7,33.5,20.4,24.5,0.000
3:40:30,56430,20.5,14.0,49.3,1.7,50.4,50.6,50.6,50.5,46.7,33.6,20.4,24.5,0.000
3:40:40,56440,20.4,14.0,49.4,1.5,50.4,50.6,50.6,50.5,46.7,33.6,20.4,24.5,0.000
3:40:50,56450,20.4,13.9,49.3,1.7,50.5,50.6,50.6,50.5,46.7,33.6,20.4,24.5,0.000
3:41:00,56460,20.2,13.8,49.5,1.6,50.4,50.6,50.6,50.5,46.7,33.5,20.4,24.5,0.000
3:41:10,56470,20.2,13.8,49.6,1.7,50.4,50.6,50.6,50.5,46.7,33.6,20.4,24.5,0.000
3:41:20,56480,20.2,13.8,49.5,1.6,50.4,50.6,50.6,50.5,46.7,33.6,20.4,24.5,0.000
3:41:30,56490,20.0,13.6,49.3,1.7,50.4,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:41:40,56500,19.9,13.6,49.4,1.6,50.4,50.6,50.6,50.5,46.7,33.6,20.4,24.5,0.000
3:41:50,56510,20.0,13.6,49.6,1.7,50.4,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:42:00,56520,19.8,13.5,49.4,1.6,50.4,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:42:10,56530,19.8,13.5,49.7,1.7,50.5,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:42:20,56540,19.8,13.4,49.6,1.6,50.5,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:42:30,56550,19.7,13.4,49.6,1.7,50.4,50.6,50.6,50.5,46.7,33.6,20.4,24.5,0.000
3:42:40,56560,19.7,13.4,49.7,1.6,50.4,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:42:50,56570,19.7,13.4,49.9,1.7,50.5,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:43:00,56580,19.7,13.4,49.8,1.6,50.4,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:43:10,56590,19.7,13.5,49.9,1.7,50.4,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:43:20,56600,19.8,13.5,50.0,1.6,50.4,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:43:30,56610,20.0,13.7,50.0,1.7,50.4,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:43:40,56620,20.0,13.8,50.4,1.6,50.4,50.6,50.6,50.5,46.7,33.6,20.4,24.5,0.000
3:43:50,56630,20.1,13.8,50.3,1.7,50.4,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:44:00,56640,20.3,14.0,50.1,1.6,50.3,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:44:10,56650,20.3,14.0,50.3,1.7,50.3,50.6,50.6,50.5,46.7,33.6,20.4,24.5,0.000
3:44:20,56660,20.3,14.0,50.2,1.6,50.2,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:44:30,56670,20.4,14.1,50.2,1.7,50.3,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:44:40,56680,20.4,14.1,50.3,1.6,50.3,50.6,50.6,50.5,46.7,33.6,20.5,24.5,0.000
3:44:50,56690,20.4,14.1,50.1,1.6,50.3,50.6,50.6,50.5,46.6,33.6,20.5,24.5,0.000
3:45:00,56700,20.4,14.0,49.9,1.7,50.3,50.6,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:45:10,56710,20.5,14.1,49.7,1.6,50.3,50.6,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:45:20,56720,20.5,14.1,49.9,1.7,50.3,50.6,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:45:30,56730,20.5,14.1,49.9,1.6,50.3,50.6,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:45:40,56740,20.5,14.1,49.9,1.7,50.3,50.5,50.6,50.5,46.6,33.6,20.5,24.5,0.000
3:45:50,56750,20.4,14.0,49.8,1.6,50.3,50.5,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:46:00,56760,20.4,14.0,49.8,1.7,50.3,50.6,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:46:10,56770,20.3,14.0,49.8,1.6,50.2,50.5,50.6,50.5,46.6,33.6,20.5,24.5,0.000
3:46:20,56780,20.2,13.8,49.5,1.7,50.2,50.6,50.6,50.5,46.6,33.6,20.5,24.5,0.000
3:46:30,56790,20.2,13.9,49.7,1.6,50.2,50.6,50.6,50.5,46.6,33.6,20.5,24.5,0.000
3:46:40,56800,20.2,13.8,49.7,1.7,50.3,50.5,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:46:50,56810,20.1,13.7,49.7,1.6,50.4,50.5,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:47:00,56820,20.1,13.7,49.7,1.7,50.4,50.5,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:47:10,56830,19.9,13.6,49.5,1.6,50.4,50.5,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:47:20,56840,19.9,13.6,49.8,1.7,50.4,50.5,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:47:30,56850,19.9,13.6,49.8,1.5,50.3,50.5,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:47:40,56860,19.9,13.6,50.0,1.8,50.3,50.6,50.6,50.5,46.6,33.6,20.5,24.5,0.000
3:47:50,56870,19.9,13.6,50.0,1.6,50.3,50.6,50.6,50.5,46.6,33.6,20.5,24.5,0.000
3:48:00,56880,19.7,13.4,50.1,1.7,50.3,50.5,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:48:10,56890,19.8,13.5,49.9,1.6,50.4,50.5,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:48:20,56900,19.8,13.5,50.0,1.8,50.3,50.5,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:48:30,56910,19.8,13.6,50.3,1.6,50.3,50.5,50.6,50.5,46.6,33.6,20.5,24.5,0.000
3:48:40,56920,19.8,13.6,50.4,1.8,50.3,50.5,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:48:50,56930,20.0,13.8,50.3,1.6,50.3,50.5,50.6,50.5,46.6,33.7,20.5,24.4,0.000
3:49:00,56940,20.1,13.9,50.4,1.8,50.3,50.5,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:49:10,56950,20.1,13.9,50.6,1.6,50.3,50.5,50.6,50.5,46.6,33.7,20.5,24.5,0.000
3:49:20,56960,20.2,13.9,50.3,1.9,50.3,50.5,50.6,50.5,46.6,33.7,20.5,24.4,0.000
3:49:30,56970,20.2,13.9,50.4,1.6,50.3,50.5,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:49:40,56980,20.3,14.0,50.2,1.8,50.3,50.5,50.6,50.5,46.6,33.6,20.5,24.4,0.000
3:49:50,56990,20.4,14.1,50.3,1.6,50.3,50.5,50.6,50.5,46.6,33.7,20.5,24.4,0.000
3:50:00,57000,20.4,14.1,50.2,1.7,50.4,50.5,50.6,50.5,46.6,33.7,20.5,24.4,0.000
3:50:10,57010,20.4,14.1,50.2,1.6,50.4,50.5,50.6,50.5,46.6,33.7,20.5,24.4,0.000
3:50:20,57020,20.5,14.1,50.3,1.8,50.4,50.5,50.6,50.5,46.6,33.7,20.5,24.4,0.000
3:50:30,57030,20.5,14.1,50.2,1.6,50.4,50.5,50.6,50.5,46.6,33.7,20.5,24.4,0.000
3:50:40,57040,20.4,14.1,50.2,1.8,50.5,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:50:50,57050,20.4,14.1,50.1,1.6,50.4,50.5,50.6,50.5,46.6,33.7,20.5,24.4,0.000
3:51:00,57060,20.4,14.1,50.0,1.8,50.4,50.6,50.6,50.5,46.6,33.7,20.5,24.4,0.000
3:51:10,57070,20.4,14.0,50.0,1.6,50.5,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:51:20,57080,20.3,13.9,50.0,1.8,50.4,50.5,50.6,50.5,46.6,33.7,20.5,24.4,0.000
3:51:30,57090,20.2,13.8,49.6,1.6,50.3,50.5,50.6,50.5,46.6,33.7,20.5,24.4,0.000
3:51:40,57100,20.2,13.8,49.8,1.8,50.4,50.5,50.6,50.5,46.6,33.7,20.5,24.4,0.000
3:51:50,57110,20.1,13.8,49.9,1.6,50.4,50.5,50.6,50.5,46.6,33.7,20.5,24.4,0.000
3:52:00,57120,20.1,13.7,49.8,1.8,50.4,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:52:10,57130,20.0,13.7,49.8,1.6,50.2,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:52:20,57140,19.9,13.6,49.6,1.8,50.1,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:52:30,57150,19.9,13.5,49.7,1.6,50.2,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:52:40,57160,19.9,13.5,49.8,1.8,50.2,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:52:50,57170,19.8,13.5,50.0,1.6,50.2,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:53:00,57180,19.8,13.5,50.0,1.8,50.2,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:53:10,57190,19.8,13.5,49.9,1.6,50.2,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:53:20,57200,19.8,13.6,50.2,1.7,50.3,50.5,50.6,50.4,46.5,33.7,20.5,24.4,0.000
3:53:30,57210,19.9,13.6,50.3,1.6,50.3,50.5,50.6,50.4,46.5,33.7,20.5,24.4,0.000
3:53:40,57220,19.9,13.6,50.2,1.7,50.3,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:53:50,57230,19.9,13.7,50.3,1.6,50.3,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:54:00,57240,20.1,13.8,50.4,1.7,50.3,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:54:10,57250,20.2,13.9,50.2,1.6,50.4,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:54:20,57260,20.3,14.0,50.2,1.7,50.4,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:54:30,57270,20.4,14.1,50.4,1.6,50.3,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:54:40,57280,20.4,14.1,50.2,1.7,50.3,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:54:50,57290,20.5,14.1,50.3,1.5,50.3,50.5,50.6,50.4,46.5,33.7,20.5,24.4,0.000
3:55:00,57300,20.5,14.1,50.0,1.7,50.3,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:55:10,57310,20.5,14.1,50.0,1.6,50.3,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:55:20,57320,20.5,14.1,49.9,1.7,50.3,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:55:30,57330,20.5,14.1,49.8,1.7,50.4,50.5,50.6,50.4,46.5,33.7,20.5,24.4,0.000
3:55:40,57340,20.5,14.1,49.7,1.7,50.3,50.5,50.6,50.4,46.5,33.7,20.5,24.4,0.000
3:55:50,57350,20.5,14.1,50.0,1.6,50.3,50.5,50.6,50.4,46.5,33.7,20.5,24.4,0.000
3:56:00,57360,20.4,14.0,49.7,1.7,50.3,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:56:10,57370,20.4,14.0,49.5,1.6,50.3,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:56:20,57380,20.4,14.0,49.7,1.7,50.2,50.5,50.6,50.4,46.5,33.7,20.5,24.4,0.000
3:56:30,57390,20.3,13.9,49.7,1.6,50.3,50.5,50.6,50.4,46.5,33.7,20.5,24.4,0.000
3:56:40,57400,20.3,13.8,49.5,1.7,50.3,50.5,50.6,50.4,46.5,33.7,20.5,24.4,0.000
3:56:50,57410,20.2,13.8,49.4,1.6,50.2,50.5,50.6,50.4,46.5,33.7,20.5,24.4,0.000
3:57:00,57420,20.2,13.8,49.6,1.7,50.1,50.5,50.5,50.4,46.5,33.7,20.5,24.4,0.000
3:57:10,57430,20.1,13.7,49.5,1.6,50.1,50.5,50.6,50.4,46.5,33.7,20.5,24.4,0.000
3:57:20,57440,20.0,13.7,49.7,1.7,50.1,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:57:30,57450,20.0,13.7,49.8,1.6,50.2,50.5,50.6,50.5,46.5,33.7,20.5,24.4,0.000
3:57:40,57460,19.9,13.6,49.8,1.7,50.2,50.5,50.6,50.4,46.5,33.7,20.5,24.4,0.000
3:57:50,57470,19.9,13.6,49.6,1.6,50.1,50.5,50.6,50.4,46.5,33.7,20.5,24.4,0.000
3:58:00,57480,19.9,13.5,49.5,1.7,50.2,50.5,50.6,50.4,46.5,33.7,20.5,24.4,0.000
3:58:10,57490,19.8,13.5,49.8,1.6,50.1,50.5,50.6,50.4,46.5,33.7,20.6,24.4,0.000
3:58:20,57500,19.7,13.5,50.1,1.7,50.2,50.5,50.5,50.4,46.5,33.7,20.4,24.4,0.000
3:58:30,57510,19.7,13.5,50.0,1.6,50.1,50.5,50.5,50.4,46.5,33.7,20.5,24.4,0.000
3:58:40,57520,19.7,13.5,50.0,1.7,50.2,50.5,50.5,50.4,46.5,33.7,20.6,24.4,0.000
3:58:50,57530,19.8,13.5,50.3,1.6,50.2,50.5,50.5,50.4,46.5,33.7,17.8,24.4,0.000
3:59:00,57540,19.8,13.6,50.3,1.7,50.2,50.5,50.5,50.4,46.4,33.8,15.3,24.4,0.000
3:59:10,57550,20.1,13.8,50.4,1.6,50.2,50.5,50.5,50.4,46.4,33.7,15.1,24.4,0.000
3:59:20,57560,20.2,13.9,50.5,1.7,50.3,50.5,50.5,50.4,46.4,33.7,15.1,24.4,0.000
3:59:30,57570,20.2,13.9,50.3,1.6,50.2,50.5,50.5,50.4,46.4,33.7,15.1,24.3,0.000
3:59:40,57580,20.3,14.0,50.2,1.7,50.2,50.5,50.5,50.4,46.4,33.8,15.0,24.4,0.000
3:59:50,57590,20.4,14.0,50.3,1.6,50.2,50.5,50.5,50.4,46.4,33.8,14.9,24.3,0.000
4:00:00,57600,20.4,14.1,50.4,1.7,50.2,50.5,50.5,50.4,46.4,33.8,14.8,24.3,0.000
4:00:10,57610,20.4,14.1,50.2,1.6,50.2,50.5,50.6,50.4,46.4,33.8,14.8,24.4,0.997
4:00:20,57620,20.4,14.0,50.2,1.7,50.1,50.5,50.5,50.4,46.4,34.0,14.8,42.7,1.018
4:00:30,57630,20.4,14.1,50.3,1.6,50.2,50.5,50.5,50.4,46.1,33.8,14.7,49.6,1.048
4:00:40,57640,20.5,14.1,49.9,1.7,50.2,50.5,50.5,50.4,45.9,32.9,14.7,50.1,1.005
4:00:50,57650,20.5,14.1,50.1,1.6,50.3,50.5,50.5,50.4,45.7,32.5,14.6,50.3,0.978
4:01:00,57660,20.4,14.1,50.1,1.7,50.2,50.5,50.5,50.3,45.3,32.0,14.6,50.3,0.713
4:01:10,57670,20.4,14.1,49.8,1.6,50.2,50.5,50.5,50.2,45.1,30.8,14.5,50.4,0.000
4:01:20,57680,20.4,14.1,49.8,1.8,50.3,50.5,50.5,50.3,44.6,30.4,14.6,50.1,0.000
4:01:30,57690,20.4,14.0,49.8,1.6,50.3,50.5,50.5,50.3,45.1,29.9,14.6,49.5,0.000
4:01:40,57700,20.4,14.0,49.9,1.7,50.0,50.5,50.5,50.1,44.9,30.2,14.6,48.9,0.000
4:01:50,57710,20.4,14.0,49.7,1.7,50.1,50.5,50.5,50.2,45.0,29.9,14.6,49.1,0.000
4:02:00,57720,20.3,13.9,49.6,1.6,50.1,50.5,50.5,50.1,45.0,29.5,14.6,48.6,0.000
4:02:10,57730,20.2,13.8,49.7,1.7,50.1,50.5,50.5,50.0,44.8,29.6,14.6,48.6,0.000
4:02:20,57740,20.1,13.8,49.8,1.6,49.9,50.5,50.5,50.1,44.9,29.8,14.7,48.6,0.000
4:02:30,57750,20.1,13.7,49.8,1.7,49.9,50.5,50.5,50.1,44.4,30.9,14.7,48.5,0.000
4:02:40,57760,20.0,13.7,49.5,1.6,49.9,50.5,50.5,50.1,44.4,30.7,14.7,48.0,0.000
4:02:50,57770,20.1,13.7,49.6,1.7,49.8,50.5,50.5,50.0,45.4,30.4,14.7,48.1,0.000
4:03:00,57780,19.9,13.6,49.8,1.6,49.8,50.5,50.5,50.1,45.3,30.3,14.7,48.1,0.000
4:03:10,57790,19.8,13.5,49.9,1.7,49.9,50.5,50.5,50.1,45.2,30.1,14.8,48.0,0.000
4:03:20,57800,19.8,13.6,50.0,1.6,50.0,50.5,50.5,50.1,44.8,30.0,14.8,47.8,0.000
4:03:30,57810,19.8,13.6,50.1,1.7,49.9,50.5,50.5,50.1,44.6,30.2,14.8,47.7,0.000
4:03:40,57820,19.7,13.5,50.0,1.6,50.1,50.5,50.5,50.1,44.8,30.2,14.8,47.6,0.000
4:03:50,57830,19.7,13.5,50.0,1.7,50.3,50.5,50.5,50.1,44.5,30.2,14.8,47.5,0.000
4:04:00,57840,19.8,13.5,49.9,1.6,50.3,50.5,50.5,50.1,44.3,30.2,14.9,47.4,0.000
4:04:10,57850,19.7,13.5,50.2,1.7,50.5,50.5,50.5,50.1,44.9,30.1,14.9,47.2,0.000
4:04:20,57860,19.8,13.5,50.2,1.6,50.4,50.5,50.5,50.1,45.0,30.3,14.9,47.1,0.000
4:04:30,57870,19.9,13.6,50.0,1.7,50.3,50.5,50.5,50.1,45.0,30.3,14.9,47.0,0.000
4:04:40,57880,20.0,13.8,50.4,1.6,50.2,50.5,50.5,50.2,45.3,30.3,15.0,46.9,0.000
4:04:50,57890,20.1,13.8,50.4,1.7,50.2,50.5,50.5,50.1,44.9,30.5,15.0,46.8,0.000
4:05:00,57900,20.2,13.9,50.3,1.6,50.2,50.5,50.5,50.1,44.7,30.1,15.0,46.7,0.000
4:05:10,57910,20.2,14.0,50.6,1.7,50.3,50.5,50.5,50.1,44.6,30.1,15.0,46.6,0.000
4:05:20,57920,20.2,13.9,50.1,1.7,50.3,50.5,50.5,50.1,44.6,30.4,15.0,46.5,0.000
4:05:30,57930,20.3,14.0,50.2,1.7,50.3,50.5,50.5,50.1,44.8,30.3,15.1,46.4,0.000
4:05:40,57940,20.3,14.0,50.4,1.6,50.0,50.5,50.4,50.1,44.9,30.5,15.1,46.2,0.000
4:05:50,57950,20.4,14.1,50.3,1.7,49.9,50.5,50.5,50.1,44.9,30.2,15.1,46.1,0.000
4:06:00,57960,20.4,14.1,50.3,1.6,49.9,50.5,50.5,50.1,44.8,30.1,15.1,46.0,0.000
4:06:10,57970,20.4,14.1,50.1,1.7,50.0,50.5,50.5,50.1,44.8,30.3,15.2,45.9,0.000
4:06:20,57980,20.5,14.1,50.2,1.6,50.1,50.4,50.5,50.1,44.8,30.3,15.2,45.8,0.000
4:06:30,57990,20.5,14.1,49.9,1.7,50.0,50.4,50.5,50.0,44.8,30.5,15.2,45.8,0.000
4:06:40,58000,20.5,14.1,49.7,1.6,50.1,50.5,50.5,50.1,44.8,30.6,15.2,45.7,0.000
4:06:50,58010,20.5,14.1,49.6,1.7,50.2,50.5,50.5,50.1,44.8,30.3,15.2,45.6,0.000
4:07:00,58020,20.5,14.1,49.7,1.6,50.0,50.4,50.5,50.1,44.9,30.1,15.3,45.5,0.000
4:07:10,58030,20.4,14.0,49.6,1.7,49.9,50.4,50.5,50.1,44.9,30.2,15.3,45.4,0.000
4:07:20,58040,20.4,14.0,49.6,1.6,50.1,50.4,50.5,50.1,44.9,30.5,15.3,45.3,0.000
4:07:30,58050,20.4,13.9,49.4,1.7,50.2,50.4,50.5,50.1,44.7,30.4,15.3,45.2,0.000
4:07:40,58060,20.2,13.9,49.7,1.6,50.2,50.4,50.5,50.1,44.6,30.5,15.3,45.1,0.000
4:07:50,58070,20.1,13.8,49.6,1.8,50.3,50.4,50.5,50.1,44.7,30.5,15.4,45.0,0.000
4:08:00,58080,20.1,13.7,49.7,1.6,50.2,50.4,50.5,50.1,44.7,30.5,15.4,44.9,0.000
4:08:10,58090,20.0,13.7,49.8,1.8,50.2,50.4,50.5,50.1,44.9,30.3,15.4,44.8,0.000
4:08:20,58100,20.0,13.7,49.7,1.6,50.2,50.4,50.5,50.1,45.0,30.4,15.4,44.7,0.000
4:08:30,58110,19.9,13.6,49.8,1.7,50.1,50.4,50.5,50.1,44.9,30.4,15.4,44.6,0.000
4:08:40,58120,19.8,13.5,49.8,1.6,50.1,50.4,50.5,50.1,44.8,30.4,15.4,44.5,0.000
4:08:50,58130,19.8,13.5,49.7,1.7,50.0,50.4,50.5,50.1,44.7,30.5,15.5,44.4,0.000
4:09:00,58140,19.8,13.5,49.8,1.6,50.0,50.4,50.5,50.1,44.6,30.6,15.5,44.3,0.000
4:09:10,58150,19.7,13.5,50.0,1.7,50.0,50.4,50.5,50.1,44.6,30.6,15.5,44.2,0.000
4:09:20,58160,19.7,13.4,50.0,1.6,50.1,50.4,50.5,50.1,44.8,30.4,15.5,44.1,0.000
4:09:30,58170,19.7,13.5,50.0,1.7,50.1,50.4,50.5,50.1,44.9,30.3,15.5,44.1,0.000
4:09:40,58180,19.7,13.4,49.9,1.6,50.0,50.4,50.5,50.1,44.9,30.4,15.6,44.0,0.000
4:09:50,58190,19.7,13.5,50.2,1.7,50.1,50.4,50.5,50.1,44.9,30.5,15.6,43.9,0.000
4:10:00,58200,19.9,13.6,50.2,1.6,50.0,50.4,50.5,50.1,44.9,30.6,15.6,43.8,0.000
4:10:10,58210,20.0,13.7,50.2,1.7,50.0,50.4,50.5,50.1,44.8,30.6,15.6,43.7,0.000
4:10:20,58220,20.0,13.8,50.4,1.6,50.0,50.4,50.5,50.1,44.6,30.5,15.6,43.6,0.000
4:10:30,58230,20.1,13.9,50.2,1.7,50.0,50.4,50.5,50.1,44.7,30.5,15.7,43.5,0.000
4:10:40,58240,20.2,13.9,50.1,1.6,50.2,50.4,50.5,50.1,44.8,30.5,15.7,43.4,0.000
4:10:50,58250,20.3,13.9,50.0,1.7,50.2,50.4,50.5,50.1,44.8,30.5,15.7,43.3,0.000
4:11:00,58260,20.3,14.0,50.0,1.6,50.2,50.4,50.5,50.1,44.8,30.5,15.7,43.3,0.000
4:11:10,58270,20.3,14.0,50.2,1.7,50.0,50.4,50.5,50.1,44.8,30.5,15.7,43.2,0.000
4:11:20,58280,20.4,14.1,50.1,1.6,50.2,50.4,50.5,50.1,44.7,30.5,15.7,43.1,0.000
4:11:30,58290,20.4,14.0,50.0,1.8,50.3,50.4,50.5,50.1,44.7,30.6,15.7,43.0,0.000
4:11:40,58300,20.4,14.1,50.0,1.6,50.4,50.4,50.5,50.0,44.8,30.6,15.7,42.9,0.000
4:11:50,58310,20.5,14.2,50.1,1.7,50.4,50.4,50.5,50.1,44.8,30.7,15.8,42.9,0.000
4:12:00,58320,20.4,14.1,50.0,1.6,50.3,50.4,50.5,50.0,44.7,30.6,15.8,42.8,0.000
4:12:10,58330,20.5,14.1,49.8,1.7,50.3,50.4,50.5,50.1,44.8,30.5,15.8,42.7,0.000
4:12:20,58340,20.5,14.1,49.6,1.6,50.1,50.4,50.5,50.1,44.7,30.5,15.8,42.6,0.000
4:12:30,58350,20.4,14.0,49.7,1.7,49.8,50.4,50.5,50.1,44.7,30.6,15.8,42.6,0.000
4:12:40,58360,20.4,14.0,49.6,1.6,49.7,50.4,50.4,50.1,44.7,30.6,15.9,42.5,0.000
4:12:50,58370,20.4,14.0,49.6,1.7,49.9,50.4,50.5,50.1,44.7,30.6,15.9,42.4,0.000
4:13:00,58380,20.3,13.9,49.4,1.6,50.0,50.4,50.5,50.1,44.7,30.6,15.9,42.3,0.000
4:13:10,58390,20.2,13.9,49.6,1.7,50.2,50.4,50.5,50.1,44.8,30.7,16.2,42.2,0.000
4:13:20,58400,20.1,13.8,49.6,1.6,50.3,50.4,50.5,50.1,44.8,30.7,16.5,42.2,0.000
4:13:30,58410,20.1,13.8,49.7,1.7,50.2,50.4,50.5,50.1,44.9,30.6,16.3,42.1,0.000
4:13:40,58420,20.1,13.7,49.4,1.6,50.3,50.4,50.4,50.1,44.8,30.6,14.8,42.0,0.000
4:13:50,58430,20.0,13.6,49.4,1.7,50.2,50.4,50.4,50.1,44.7,30.6,13.9,41.9,0.000
4:14:00,58440,19.9,13.5,49.6,1.6,50.2,50.4,50.4,50.1,44.6,30.6,14.3,41.9,0.000
4:14:10,58450,19.9,13.5,49.8,1.7,50.3,50.4,50.4,50.0,44.7,30.7,14.5,41.8,0.000
4:14:20,58460,19.9,13.6,49.7,1.6,50.3,50.4,50.5,50.1,44.7,30.7,14.6,41.7,0.000
4:14:30,58470,19.8,13.5,49.7,1.7,50.3,50.4,50.4,50.1,44.7,30.7,14.6,41.6,0.000
4:14:40,58480,19.8,13.5,49.8,1.6,50.2,50.4,50.5,50.1,44.8,30.6,14.6,41.5,0.000
4:14:50,58490,19.8,13.5,49.7,1.7,50.3,50.4,50.4,50.0,44.8,30.6,14.5,41.4,0.000
4:15:00,58500,19.9,13.6,50.0,1.6,50.4,50.4,50.5,50.1,44.7,30.7,14.5,41.4,0.000
4:15:10,58510,19.8,13.6,50.0,1.7,50.4,50.4,50.4,50.0,44.7,30.7,14.5,41.3,0.951
4:15:20,58520,19.9,13.6,50.0,1.6,50.5,50.4,50.4,50.0,44.6,31.1,14.5,48.2,0.961
4:15:30,58530,20.1,13.7,49.8,1.7,50.4,50.4,50.4,50.0,44.4,31.2,14.5,50.1,0.973
4:15:40,58540,20.2,13.9,50.3,1.6,50.2,50.4,50.4,50.0,44.0,30.2,14.5,50.3,0.963
4:15:50,58550,20.2,13.9,50.0,1.7,50.2,50.4,50.4,50.0,43.9,29.6,14.4,50.4,0.961
4:16:00,58560,20.3,13.9,50.0,1.6,50.1,50.4,50.4,50.1,43.5,29.4,14.4,50.4,0.972
4:16:10,58570,20.3,14.0,50.1,1.7,50.1,50.4,50.4,50.0,43.3,28.7,14.5,50.4,0.964
4:16:20,58580,20.3,14.0,50.0,1.6,50.1,50.4,50.4,49.9,42.6,28.5,14.4,50.4,0.984
4:16:30,58590,20.4,14.1,50.1,1.7,50.1,50.4,50.4,49.7,42.7,28.0,14.8,50.4,1.035
4:16:40,58600,20.3,14.0,49.9,1.6,50.0,50.4,50.4,49.7,42.4,27.3,14.6,50.4,0.985
4:16:50,58610,20.4,14.0,49.7,1.7,50.1,50.4,50.4,49.7,42.3,26.9,13.8,50.4,0.990
4:17:00,58620,20.4,14.1,50.1,1.6,50.2,50.4,50.4,49.7,41.8,26.5,14.1,50.4,0.936
4:17:10,58630,20.5,14.1,49.9,1.7,50.2,50.4,50.4,49.6,41.4,26.3,14.3,50.4,0.000
4:17:20,58640,20.5,14.1,49.7,1.6,50.3,50.4,50.3,49.6,41.1,26.0,14.3,50.4,0.000
4:17:30,58650,20.5,14.1,49.9,1.7,50.3,50.4,50.3,49.6,41.2,26.1,14.3,50.2,0.000
4:17:40,58660,20.4,14.0,49.6,1.6,50.2,50.4,50.3,49.5,41.0,26.1,14.3,49.9,0.000
4:17:50,58670,20.4,14.0,49.9,1.7,50.1,50.4,50.3,49.5,40.6,25.5,14.3,50.1,0.000
4:18:00,58680,20.3,13.9,49.7,1.7,49.9,50.4,50.2,49.6,41.1,25.2,14.4,50.1,0.000
4:18:10,58690,20.3,13.9,49.7,1.6,49.8,50.4,50.3,49.6,41.1,25.5,14.4,50.0,0.000
4:18:20,58700,20.2,13.8,49.8,1.7,49.8,50.4,50.2,49.5,41.4,25.4,14.4,49.8,0.000
4:18:30,58710,20.1,13.8,49.6,1.6,49.8,50.4,50.3,49.5,41.3,25.4,14.4,49.6,0.000
4:18:40,58720,20.2,13.8,49.7,1.7,49.9,50.4,50.3,49.5,40.9,25.3,14.4,49.5,0.000
4:18:50,58730,20.0,13.7,49.6,1.6,49.8,50.4,50.2,49.5,41.0,25.4,14.5,49.4,0.000
4:19:00,58740,20.0,13.7,49.7,1.7,50.0,50.4,50.3,49.5,41.1,25.7,14.5,49.3,0.000
4:19:10,58750,20.0,13.6,49.7,1.6,50.0,50.4,50.3,49.6,41.2,25.8,14.5,49.2,0.000
4:19:20,58760,19.9,13.6,49.6,1.7,50.0,50.4,50.3,49.6,41.2,25.8,14.5,49.0,0.000
4:19:30,58770,19.9,13.6,49.9,1.5,50.0,50.4,50.2,49.5,41.3,25.7,14.5,48.9,0.000
4:19:40,58780,19.8,13.5,49.8,1.7,50.0,50.4,50.2,49.5,41.1,25.6,14.6,48.8,0.000
4:19:50,58790,19.8,13.5,49.9,1.6,50.1,50.4,50.2,49.5,40.9,25.6,14.6,48.7,0.000
4:20:00,58800,19.8,13.5,49.9,1.7,50.2,50.4,50.2,49.5,40.9,25.5,14.6,48.6,0.000
4:20:10,58810,19.7,13.4,49.8,1.6,50.2,50.4,50.2,49.5,41.1,25.5,14.6,48.5,0.000
4:20:20,58820,19.7,13.5,50.1,1.7,50.2,50.4,50.2,49.6,41.0,25.6,14.7,48.3,0.000
4:20:30,58830,19.7,13.5,50.1,1.6,50.2,50.4,50.2,49.5,41.1,25.7,14.7,48.2,0.000
4:20:40,58840,19.8,13.5,50.2,1.7,50.2,50.4,50.2,49.5,41.2,25.7,14.7,48.1,0.000
4:20:50,58850,19.9,13.6,50.3,1.6,50.0,50.4,50.2,49.5,41.1,25.7,14.7,48.0,0.000
4:21:00,58860,20.1,13.8,50.4,1.7,50.0,50.3,50.2,49.5,41.1,25.7,14.7,47.9,0.000
4:21:10,58870,20.1,13.9,50.4,1.6,50.2,50.4,50.2,49.5,41.2,25.7,14.8,47.8,0.000
4:21:20,58880,20.2,13.9,50.4,1.8,50.3,50.4,50.2,49.5,41.2,25.7,14.8,47.7,0.000
4:21:30,58890,20.3,14.0,50.2,1.5,50.3,50.3,50.2,49.6,41.0,25.6,14.8,47.6,0.000
4:21:40,58900,20.2,13.9,50.5,1.7,50.2,50.3,50.2,49.6,40.9,25.6,14.8,47.5,0.000
4:21:50,58910,20.3,14.0,50.3,1.6,50.1,50.3,50.2,49.5,40.8,25.7,14.8,47.4,0.000
4:22:00,58920,20.4,14.1,50.5,1.8,50.0,50.3,50.2,49.5,40.9,25.7,14.8,47.3,0.000
4:22:10,58930,20.4,14.1,50.2,1.6,50.1,50.3,50.2,49.5,40.9,25.7,14.9,47.2,0.000
4:22:20,58940,20.4,14.1,50.3,1.7,50.0,50.3,50.2,49.5,41.3,25.8,14.9,47.1,0.000
4:22:30,58950,20.4,14.1,50.3,1.6,50.0,50.3,50.2,49.5,41.3,25.8,14.9,47.0,0.000
4:22:40,58960,20.5,14.1,50.1,1.7,50.0,50.4,50.2,49.5,41.2,25.7,14.9,46.9,0.000
4:22:50,58970,20.5,14.1,49.8,1.6,50.0,50.3,50.2,49.5,40.9,25.6,14.9,46.8,0.000
4:23:00,58980,20.5,14.1,49.9,1.7,50.1,50.3,50.2,49.5,40.9,25.6,15.0,46.7,0.000
4:23:10,58990,20.4,14.0,49.8,1.6,50.1,50.3,50.2,49.5,41.1,25.7,15.0,46.6,0.000
4:23:20,59000,20.4,14.0,49.9,1.7,50.2,50.3,50.2,49.5,41.1,25.8,15.0,46.5,0.000
4:23:30,59010,20.4,14.0,49.8,1.6,50.2,50.3,50.2,49.5,41.1,25.8,15.0,46.4,0.000
4:23:40,59020,20.4,14.0,49.9,1.7,50.1,50.3,50.2,49.5,41.0,25.8,15.0,46.3,0.000
4:23:50,59030,20.2,13.8,49.9,1.6,49.8,50.3,50.2,49.5,41.0,25.7,15.1,46.2,0.000
4:24:00,59040,20.2,13.9,49.9,1.7,49.9,50.3,50.2,49.5,40.9,25.6,15.1,46.1,0.000
4:24:10,59050,20.1,13.7,49.6,1.6,50.1,50.3,50.2,49.5,41.0,25.7,15.1,46.0,0.000
4:24:20,59060,20.1,13.8,50.0,1.7,50.2,50.3,50.2,49.5,41.1,25.8,15.1,45.9,0.000
4:24:30,59070,20.1,13.8,49.8,1.6,50.3,50.3,50.2,49.5,41.1,25.8,15.1,45.9,0.000
4:24:40,59080,20.0,13.7,49.7,1.8,50.4,50.3,50.2,49.5,41.1,25.8,15.1,45.8,0.000
4:24:50,59090,19.9,13.6,49.7,1.6,50.3,50.3,50.2,49.5,41.1,25.8,15.1,45.7,0.000
4:25:00,59100,19.9,13.6,50.0,1.8,50.4,50.3,50.2,49.5,41.0,25.7,15.2,45.6,0.000
4:25:10,59110,19.8,13.6,49.9,1.6,50.3,50.3,50.2,49.5,41.1,25.7,15.2,45.5,0.000
4:25:20,59120,19.9,13.6,50.0,1.8,50.4,50.3,50.2,49.5,41.1,25.8,15.2,45.4,0.000
4:25:30,59130,19.8,13.5,49.9,1.6,50.4,50.3,50.2,49.5,41.1,25.8,15.2,45.3,0.000
4:25:40,59140,19.8,13.6,50.0,1.8,50.2,50.3,50.2,49.5,41.1,25.8,15.2,45.2,0.000
4:25:50,59150,19.8,13.6,50.2,1.6,50.2,50.3,50.2,49.5,40.9,25.8,15.3,45.1,0.000
4:26:00,59160,19.8,13.5,49.9,1.8,50.2,50.3,50.2,49.4,41.0,25.8,15.3,45.0,0.000
4:26:10,59170,19.9,13.6,50.1,1.6,50.3,50.3,50.2,49.5,41.0,25.7,15.3,44.9,0.000
4:26:20,59180,20.0,13.7,50.0,1.8,50.3,50.3,50.2,49.5,41.1,25.7,15.3,44.8,0.000
4:26:30,59190,20.1,13.8,50.3,1.6,50.3,50.3,50.2,49.5,41.1,25.8,15.3,44.7,0.000
4:26:40,59200,20.2,13.9,50.3,1.8,50.2,50.3,50.2,49.5,41.0,25.8,15.3,44.6,0.000
4:26:50,59210,20.3,14.0,50.3,1.6,50.2,50.3,50.2,49.5,41.0,25.8,15.4,44.6,0.000
4:27:00,59220,20.3,14.0,50.1,1.8,50.0,50.3,50.2,49.5,41.0,25.9,15.4,44.5,0.000
4:27:10,59230,20.3,13.9,50.0,1.6,49.8,50.3,50.2,49.5,41.0,25.9,15.4,44.4,0.000
4:27:20,59240,20.3,14.0,50.3,1.8,50.0,50.3,50.2,49.5,41.1,25.8,15.4,44.3,0.000
4:27:30,59250,20.4,14.0,50.1,1.6,50.2,50.3,50.2,49.5,41.2,25.8,15.4,44.2,0.000
4:27:40,59260,20.4,14.0,50.1,1.8,50.2,50.3,50.2,49.5,41.1,25.8,15.4,44.1,0.000
4:27:50,59270,20.5,14.2,50.2,1.6,50.2,50.3,50.2,49.5,41.0,25.8,15.5,44.1,0.000
4:28:00,59280,20.5,14.2,50.1,1.8,50.2,50.3,50.2,49.5,41.0,25.8,15.5,44.0,0.000
4:28:10,59290,20.5,14.2,49.9,1.6,50.1,50.3,50.2,49.5,41.0,25.9,15.5,43.9,0.000
4:28:20,59300,20.5,14.2,50.0,1.8,49.9,50.3,50.2,49.5,41.0,25.9,15.5,43.8,0.000
4:28:30,59310,20.5,14.1,49.8,1.6,50.0,50.3,50.2,49.5,41.0,25.9,15.5,43.7,0.000
4:28:40,59320,20.4,14.1,49.9,1.8,49.9,50.3,50.2,49.5,41.1,25.8,15.5,43.7,0.000
4:28:50,59330,20.4,14.0,49.7,1.6,50.0,50.3,50.2,49.5,41.0,25.8,15.6,43.6,0.000
4:29:00,59340,20.3,13.9,49.4,1.8,50.2,50.3,50.2,49.5,41.1,25.8,15.6,43.5,0.000
4:29:10,59350,20.3,13.9,49.9,1.6,50.2,50.3,50.2,49.5,41.1,25.9,15.6,43.4,0.000
4:29:20,59360,20.3,13.9,49.6,1.7,50.3,50.3,50.2,49.5,41.1,25.9,15.6,43.3,0.000
4:29:30,59370,20.2,13.8,49.4,1.6,50.1,50.3,50.2,49.4,41.0,25.9,15.6,43.2,0.000
4:29:40,59380,20.2,13.8,49.6,1.8,50.1,50.3,50.2,49.5,41.0,25.9,15.6,43.2,0.000
4:29:50,59390,20.0,13.7,49.8,1.6,50.1,50.3,50.2,49.4,41.0,25.9,15.6,43.1,0.000
4:30:00,59400,20.0,13.7,49.7,1.7,50.2,50.3,50.2,49.4,40.9,25.9,15.6,43.0,0.000
4:30:10,59410,20.0,13.7,49.7,1.6,50.2,50.3,50.2,49.5,41.0,25.9,15.7,42.9,0.000
4:30:20,59420,19.9,13.5,49.7,1.7,50.3,50.3,50.2,49.4,41.1,25.9,15.7,42.8,0.000
4:30:30,59430,19.8,13.5,49.9,1.7,50.4,50.3,50.2,49.5,41.1,25.9,15.7,42.8,0.000
4:30:40,59440,19.8,13.5,49.9,1.7,50.4,50.3,50.2,49.4,41.1,25.9,15.7,42.7,0.000
4:30:50,59450,19.8,13.5,49.7,1.6,50.4,50.3,50.2,49.4,41.0,25.9,15.7,42.6,0.000
4:31:00,59460,19.8,13.5,50.1,1.7,50.2,50.3,50.2,49.4,41.0,25.9,15.7,42.5,0.000
4:31:10,59470,19.8,13.5,50.0,1.6,50.0,50.3,50.2,49.4,41.0,25.9,15.8,42.4,0.000
4:31:20,59480,19.8,13.5,50.2,1.7,49.7,50.3,50.2,49.4,41.1,25.9,15.8,42.3,0.000
4:31:30,59490,19.8,13.6,50.4,1.6,49.6,50.3,50.2,49.4,41.0,26.0,15.8,42.3,0.000
4:31:40,59500,19.8,13.6,50.3,1.7,49.4,50.3,50.2,49.4,41.0,26.0,15.8,42.2,0.000
4:31:50,59510,20.0,13.8,50.4,1.6,49.6,50.3,50.2,49.4,41.0,25.9,15.8,42.1,0.000
4:32:00,59520,20.2,13.9,50.3,1.7,50.0,50.3,50.2,49.4,41.0,25.9,15.8,42.0,0.000
4:32:10,59530,20.2,13.9,50.3,1.6,50.0,50.3,50.2,49.4,41.0,25.9,15.8,41.9,0.000
4:32:20,59540,20.2,13.9,50.3,1.7,49.9,50.3,50.2,49.4,41.1,26.0,15.9,41.9,0.000
4:32:30,59550,20.3,14.0,50.4,1.6,50.0,50.3,50.2,49.4,41.1,26.0,15.9,41.8,0.000
4:32:40,59560,20.3,14.0,50.4,1.6,50.0,50.3,50.2,49.4,41.0,26.0,15.9,41.7,0.000
4:32:50,59570,20.4,14.1,50.5,1.7,50.1,50.3,50.2,49.4,41.0,26.0,15.9,41.7,0.000
4:33:00,59580,20.5,14.1,50.3,1.6,50.1,50.3,50.2,49.4,41.0,26.0,15.9,41.6,0.000
4:33:10,59590,20.4,14.1,50.3,1.7,50.1,50.3,50.2,49.4,41.1,26.0,15.9,41.5,0.000
4:33:20,59600,20.5,14.1,50.0,1.6,50.2,50.3,50.2,49.4,41.0,26.0,16.0,41.4,0.000
4:33:30,59610,20.5,14.2,50.1,1.7,50.2,50.3,50.2,49.4,41.1,26.0,16.0,41.4,0.000
4:33:40,59620,20.5,14.2,50.0,1.6,50.2,50.3,50.2,49.4,41.0,26.0,16.0,41.3,0.000
4:33:50,59630,20.5,14.1,49.8,1.7,50.2,50.3,50.2,49.4,41.0,26.0,16.0,41.2,0.000
4:34:00,59640,20.5,14.1,49.6,1.5,49.9,50.3,50.2,49.4,41.0,26.0,16.0,41.1,0.000
4:34:10,59650,20.5,14.1,49.7,1.7,49.8,50.3,50.2,49.4,41.0,26.0,16.0,41.1,0.000
4:34:20,59660,20.4,14.0,49.7,1.6,49.9,50.3,50.2,49.4,41.1,26.0,16.0,41.0,0.000
4:34:30,59670,20.4,14.0,49.7,1.7,50.0,50.3,50.2,49.4,41.1,26.0,16.0,40.9,0.000
4:34:40,59680,20.2,13.8,49.5,1.6,49.9,50.3,50.2,49.4,41.1,26.0,16.1,40.9,0.000
4:34:50,59690,20.2,13.8,49.6,1.7,50.0,50.3,50.2,49.4,41.0,26.0,16.1,40.8,0.000
4:35:00,59700,20.2,13.8,49.6,1.6,49.9,50.3,50.2,49.4,41.0,26.0,16.1,40.7,0.000
4:35:10,59710,20.1,13.7,49.8,1.7,49.9,50.3,50.2,49.4,41.0,26.0,16.1,40.7,0.000
4:35:20,59720,20.1,13.7,49.7,1.6,49.8,50.2,50.2,49.4,41.0,26.1,16.1,40.6,0.000
4:35:30,59730,20.0,13.6,49.7,1.7,49.8,50.3,50.2,49.4,41.0,26.1,16.1,40.5,0.000
4:35:40,59740,19.9,13.5,49.8,1.6,49.9,50.2,50.2,49.4,41.0,26.0,16.1,40.5,0.000
4:35:50,59750,19.9,13.6,49.7,1.7,49.9,50.3,50.2,49.4,41.0,26.1,16.2,40.4,0.000
4:36:00,59760,19.8,13.6,50.0,1.6,49.9,50.3,50.2,49.4,41.0,26.0,16.2,40.3,0.000
4:36:10,59770,19.9,13.6,50.0,1.7,49.9,50.3,50.2,49.4,41.0,26.1,16.2,40.3,0.000
4:36:20,59780,19.9,13.6,50.1,1.6,49.9,50.2,50.2,49.4,41.0,26.1,16.2,40.2,0.000
4:36:30,59790,19.9,13.6,50.1,1.7,50.0,50.2,50.2,49.4,41.0,26.1,16.2,40.1,0.000
4:36:40,59800,19.8,13.5,50.1,1.6,50.0,50.2,50.2,49.4,41.0,26.1,16.2,40.0,0.000
4:36:50,59810,19.8,13.6,50.5,1.7,50.0,50.2,50.2,49.4,41.0,26.1,16.2,40.0,0.000
4:37:00,59820,19.8,13.6,50.5,1.6,50.1,50.3,50.2,49.4,41.0,26.1,16.2,39.9,0.000
4:37:10,59830,20.0,13.7,50.5,1.7,49.9,50.2,50.2,49.4,41.0,26.1,16.3,39.9,0.000
4:37:20,59840,20.1,13.8,50.2,1.6,50.0,50.2,50.2,49.4,41.0,26.1,16.3,39.8,0.000
4:37:30,59850,20.2,13.9,50.5,1.7,49.9,50.2,50.2,49.4,41.0,26.1,16.3,39.7,0.000
4:37:40,59860,20.2,13.9,50.5,1.6,49.9,50.2,50.2,49.4,41.0,26.1,16.3,39.6,0.000
4:37:50,59870,20.3,14.0,50.6,1.7,50.0,50.2,50.2,49.4,41.0,26.1,16.3,39.6,0.000
4:38:00,59880,20.3,14.0,50.6,1.6,50.0,50.3,50.2,49.4,41.0,26.1,16.3,39.5,0.000
4:38:10,59890,20.4,14.1,50.4,1.7,50.0,50.2,50.2,49.4,41.0,26.1,16.3,39.4,0.000
4:38:20,59900,20.3,14.0,50.1,1.6,50.0,50.2,50.2,49.4,41.0,26.1,16.3,39.4,0.000
4:38:30,59910,20.4,14.1,50.4,1.7,50.0,50.2,50.2,49.4,41.0,26.1,16.4,39.3,0.000
4:38:40,59920,20.3,14.0,50.2,1.6,50.0,50.2,50.2,49.4,41.0,26.1,16.4,39.3,0.000
4:38:50,59930,20.5,14.1,50.3,1.7,50.0,50.2,50.2,49.4,41.0,26.1,16.4,39.2,0.000
4:39:00,59940,20.4,14.1,50.2,1.6,50.1,50.2,50.2,49.4,41.0,26.2,16.4,39.1,0.000
