Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
4:39:10,59950,20.4,14.0,49.9,1.7,50.1,50.2,50.2,49.4,41.0,26.1,16.4,39.1,0.000
4:39:20,59960,20.4,14.0,50.0,1.6,50.2,50.2,50.2,49.4,41.0,26.1,16.4,39.0,0.000
4:39:30,59970,20.3,14.0,49.9,1.7,50.1,50.2,50.2,49.4,41.0,26.2,16.4,39.0,0.000
4:39:40,59980,20.3,14.0,49.9,1.6,50.1,50.2,50.2,49.4,41.0,26.2,16.4,38.9,0.000
4:39:50,59990,20.2,13.8,49.8,1.7,50.1,50.2,50.2,49.4,41.0,26.2,16.5,38.8,0.000
4:40:00,60000,20.2,13.9,49.9,1.6,50.1,50.2,50.2,49.4,41.0,26.2,16.5,38.8,0.000
4:40:10,60010,20.2,13.8,49.8,1.7,50.0,50.2,50.2,49.4,41.0,26.2,16.5,38.7,0.000
4:40:20,60020,20.1,13.7,49.7,1.6,50.1,50.2,50.2,49.4,41.0,26.2,16.5,38.7,0.000
4:40:30,60030,20.0,13.7,49.9,1.8,50.0,50.2,50.2,49.4,41.0,26.2,16.5,38.6,0.000
4:40:40,60040,19.9,13.6,49.9,1.6,50.0,50.2,50.2,49.4,41.0,26.2,16.5,38.5,0.000
4:40:50,60050,19.8,13.5,49.8,1.7,50.0,50.2,50.2,49.4,41.0,26.2,16.6,38.5,0.000
4:41:00,60060,19.8,13.5,50.0,1.6,49.9,50.2,50.2,49.4,41.0,26.2,16.5,38.4,0.000
4:41:10,60070,19.8,13.5,50.0,1.7,49.9,50.2,50.2,49.4,41.0,26.2,16.6,38.3,0.000
4:41:20,60080,19.8,13.5,50.1,1.6,49.9,50.2,50.2,49.4,41.0,26.2,16.6,38.3,0.000
4:41:30,60090,19.7,13.4,49.8,1.7,49.9,50.2,50.2,49.4,41.0,26.2,16.6,38.2,0.000
4:41:40,60100,19.8,13.5,49.9,1.6,49.9,50.2,50.2,49.4,41.0,26.2,16.6,38.1,0.000
4:41:50,60110,19.8,13.5,50.0,1.7,49.9,50.2,50.2,49.4,41.0,26.2,16.6,38.1,0.000
4:42:00,60120,19.8,13.6,50.2,1.6,49.9,50.2,50.2,49.4,41.0,26.2,16.6,38.0,0.000
4:42:10,60130,19.9,13.7,50.2,1.7,49.9,50.2,50.2,49.4,41.0,26.2,16.6,38.0,0.000
4:42:20,60140,20.1,13.8,50.3,1.6,49.9,50.2,50.2,49.4,41.0,26.2,16.6,37.9,0.000
4:42:30,60150,20.2,13.9,50.5,1.7,49.9,50.2,50.2,49.4,41.0,26.3,16.6,37.9,0.000
4:42:40,60160,20.3,14.0,50.2,1.6,49.9,50.2,50.2,49.4,41.0,26.3,16.7,37.8,0.000
4:42:50,60170,20.2,14.0,50.5,1.7,50.0,50.2,50.2,49.4,41.0,26.3,16.7,37.8,0.000
4:43:00,60180,20.3,14.0,50.3,1.6,50.0,50.2,50.2,49.4,41.0,26.3,16.7,37.7,0.000
4:43:10,60190,20.4,14.0,50.0,1.8,50.0,50.2,50.2,49.4,41.0,26.3,16.7,37.6,0.000
4:43:20,60200,20.5,14.2,50.2,1.6,50.1,50.2,50.2,49.4,41.0,26.3,16.7,37.6,0.000
4:43:30,60210,20.5,14.1,49.9,1.8,50.1,50.2,50.2,49.4,41.0,26.3,17.0,37.5,0.000
4:43:40,60220,20.4,14.1,50.0,1.5,50.1,50.2,50.2,49.3,41.0,26.3,17.7,37.5,0.000
4:43:50,60230,20.5,14.1,50.0,1.8,50.1,50.2,50.2,49.4,41.0,26.3,17.2,37.4,0.000
4:44:00,60240,20.5,14.1,49.7,1.6,50.1,50.2,50.2,49.4,41.0,26.3,14.8,37.3,0.000
4:44:10,60250,20.5,14.1,49.9,1.8,50.0,50.2,50.2,49.4,41.0,26.3,13.1,37.3,0.000
4:44:20,60260,20.5,14.1,49.7,1.6,49.9,50.2,50.2,49.3,41.0,26.3,14.2,37.2,0.000
4:44:30,60270,20.5,14.1,49.8,1.8,49.9,50.2,50.2,49.3,41.0,26.3,14.5,37.2,0.000
4:44:40,60280,20.4,14.0,49.5,1.6,49.9,50.2,50.2,49.3,41.0,26.3,14.5,37.1,0.000
4:44:50,60290,20.4,14.0,49.6,1.7,50.0,50.2,50.2,49.3,41.0,26.3,14.5,37.1,0.000
4:45:00,60300,20.3,13.9,49.4,1.6,50.0,50.2,50.2,49.3,41.0,26.3,14.5,37.0,0.000
4:45:10,60310,20.2,13.8,49.4,1.7,49.9,50.2,50.2,49.3,41.0,26.3,14.5,37.0,1.624
4:45:20,60320,20.2,13.8,49.5,1.6,50.0,50.2,50.2,49.3,40.8,26.9,14.5,49.2,1.688
4:45:30,60330,20.1,13.7,49.4,1.8,50.1,50.2,50.2,49.3,40.2,27.2,14.4,50.1,1.723
4:45:40,60340,20.0,13.6,49.7,1.6,50.2,50.2,50.2,49.2,39.6,26.4,14.5,50.2,1.712
4:45:50,60350,20.0,13.6,49.3,1.7,50.3,50.2,50.1,49.0,39.3,25.4,14.4,50.2,1.708
4:46:00,60360,19.9,13.5,49.4,1.6,50.2,50.2,50.1,49.0,38.7,25.5,14.5,50.2,1.644
4:46:10,60370,19.9,13.5,49.6,1.7,50.2,50.2,50.0,48.9,38.0,25.0,14.4,50.2,1.330
4:46:20,60380,19.9,13.5,49.6,1.6,50.2,50.2,50.0,48.8,37.3,24.3,14.5,50.2,0.000
4:46:30,60390,19.8,13.5,49.8,1.7,50.2,50.2,49.9,48.5,36.9,23.8,14.5,50.1,0.000
4:46:40,60400,19.7,13.4,49.7,1.6,50.2,50.2,49.9,48.6,37.1,23.8,14.5,49.5,0.000
4:46:50,60410,19.7,13.5,50.0,1.7,49.8,50.2,50.0,48.5,36.8,23.5,14.5,49.5,0.000
4:47:00,60420,19.7,13.5,50.0,1.6,49.8,50.2,49.9,48.5,37.0,23.6,14.5,49.6,0.000
4:47:10,60430,19.7,13.4,50.0,1.7,49.8,50.1,49.9,48.4,36.7,23.7,14.5,49.3,0.000
4:47:20,60440,19.7,13.5,50.1,1.6,49.8,50.2,49.9,48.5,37.0,23.8,14.5,49.4,0.000
4:47:30,60450,19.7,13.5,50.1,1.7,49.9,50.2,49.9,48.7,37.4,23.7,14.5,49.4,0.000
4:47:40,60460,19.9,13.6,50.1,1.6,49.7,50.2,49.9,48.7,37.4,23.7,14.5,49.3,0.000
4:47:50,60470,20.0,13.7,50.5,1.6,49.8,50.1,49.9,48.4,37.1,23.7,14.6,49.1,0.000
4:48:00,60480,20.1,13.8,50.4,1.7,49.8,50.2,49.9,48.4,36.7,23.7,14.6,49.0,0.000
4:48:10,60490,20.2,13.9,50.4,1.6,49.8,50.1,49.9,48.4,36.5,23.7,14.6,48.9,0.000
4:48:20,60500,20.2,13.9,50.1,1.7,49.8,50.1,49.9,48.4,36.7,23.8,14.6,48.8,0.000
4:48:30,60510,20.2,13.9,50.2,1.6,49.9,50.1,49.9,48.5,37.3,23.9,14.6,48.7,0.000
4:48:40,60520,20.4,14.1,50.5,1.7,49.9,50.2,49.9,48.5,37.0,23.8,14.7,48.5,0.000
4:48:50,60530,20.4,14.0,50.2,1.6,49.9,50.2,49.9,48.5,36.9,23.8,14.7,48.4,0.000
4:49:00,60540,20.4,14.1,50.3,1.7,49.9,50.2,49.9,48.4,37.2,23.7,14.7,48.3,0.000
4:49:10,60550,20.4,14.1,50.2,1.6,49.7,50.1,49.9,48.5,37.0,23.7,14.7,48.1,0.000
4:49:20,60560,20.5,14.1,50.2,1.7,49.7,50.1,49.9,48.6,37.1,23.6,14.7,48.0,0.000
4:49:30,60570,20.5,14.1,49.9,1.6,49.8,50.2,49.9,48.4,37.0,23.7,14.8,47.9,0.000
4:49:40,60580,20.5,14.1,49.8,1.7,49.7,50.1,49.9,48.4,36.7,23.8,14.8,47.8,0.000
4:49:50,60590,20.5,14.1,49.9,1.6,49.6,50.1,49.9,48.4,36.8,23.8,14.8,47.7,0.000
4:50:00,60600,20.5,14.1,49.7,1.7,49.7,50.1,49.9,48.4,37.1,23.7,14.8,47.6,0.000
4:50:10,60610,20.5,14.1,49.6,1.6,49.8,50.1,49.9,48.4,36.8,23.7,14.8,47.5,0.000
4:50:20,60620,20.6,14.1,49.5,1.7,49.9,50.1,49.9,48.4,36.7,23.7,14.9,47.4,0.000
4:50:30,60630,20.4,14.0,49.5,1.6,50.0,50.1,49.9,48.3,36.9,23.7,14.9,47.3,0.000
4:50:40,60640,20.4,13.9,49.4,1.7,50.1,50.1,49.9,48.5,37.0,23.7,14.9,47.2,0.000
4:50:50,60650,20.3,13.9,49.3,1.6,50.2,50.1,49.9,48.5,37.2,23.7,14.9,47.1,0.000
4:51:00,60660,20.3,13.9,49.4,1.7,50.2,50.1,49.9,48.5,37.1,23.7,14.9,47.0,0.000
4:51:10,60670,20.3,13.9,49.4,1.6,50.1,50.1,49.9,48.5,37.0,23.7,14.9,46.9,0.000
4:51:20,60680,20.3,13.9,49.4,1.7,50.1,50.1,49.9,48.5,36.6,23.7,15.0,46.8,0.000
4:51:30,60690,20.1,13.7,49.4,1.6,50.2,50.1,49.9,48.4,36.9,23.7,15.0,46.7,0.000
4:51:40,60700,20.1,13.7,49.5,1.7,50.1,50.1,49.9,48.4,37.0,23.7,15.0,46.6,0.000
4:51:50,60710,20.0,13.6,49.4,1.6,50.0,50.1,49.9,48.4,36.8,23.7,15.0,46.5,0.000
4:52:00,60720,19.9,13.5,49.3,1.7,49.8,50.1,49.9,48.3,36.8,23.7,15.0,46.4,0.000
4:52:10,60730,19.8,13.5,49.5,1.6,49.9,50.1,49.9,48.4,37.0,23.7,15.1,46.3,0.000
4:52:20,60740,19.8,13.4,49.5,1.7,50.0,50.1,49.9,48.5,37.1,23.7,15.1,46.2,0.000
4:52:30,60750,19.8,13.5,49.6,1.6,50.1,50.1,49.9,48.5,37.0,23.7,15.1,46.1,0.000
4:52:40,60760,19.7,13.4,49.6,1.7,50.1,50.1,49.9,48.4,37.0,23.7,15.1,46.0,0.000
4:52:50,60770,19.7,13.4,49.8,1.6,50.0,50.1,49.9,48.4,36.8,23.7,15.1,46.0,0.000
4:53:00,60780,19.7,13.4,50.0,1.7,50.0,50.1,49.9,48.4,37.0,23.7,15.1,45.8,0.000
4:53:10,60790,19.7,13.5,50.0,1.6,50.0,50.1,49.9,48.3,37.1,23.7,15.2,45.7,0.000
4:53:20,60800,19.7,13.5,50.1,1.7,49.9,50.1,49.9,48.4,37.1,23.7,15.2,45.6,0.000
4:53:30,60810,19.7,13.5,50.2,1.6,49.9,50.1,49.9,48.4,36.8,23.7,15.2,45.5,0.000
4:53:40,60820,19.8,13.6,50.2,1.7,50.0,50.1,49.9,48.4,36.7,23.7,15.2,45.4,0.000
4:53:50,60830,20.0,13.7,50.0,1.6,49.9,50.1,49.9,48.4,36.8,23.7,15.2,45.3,0.000
4:54:00,60840,20.1,13.8,50.3,1.7,50.0,50.1,49.9,48.4,36.9,23.7,15.2,45.3,0.000
4:54:10,60850,20.2,14.0,50.4,1.6,50.1,50.1,49.9,48.4,37.0,23.7,15.3,45.2,0.000
4:54:20,60860,20.2,13.9,50.2,1.7,50.1,50.1,49.9,48.4,37.0,23.7,15.3,45.1,0.000
4:54:30,60870,20.2,13.9,50.3,1.6,50.1,50.1,49.9,48.4,37.0,23.7,15.3,45.0,0.000
4:54:40,60880,20.2,13.9,50.3,1.7,50.2,50.1,49.9,48.4,37.0,23.7,15.3,44.9,0.000
4:54:50,60890,20.3,14.0,50.4,1.6,50.0,50.1,49.9,48.4,37.0,23.7,15.3,44.8,0.000
4:55:00,60900,20.4,14.1,50.1,1.7,49.9,50.1,49.9,48.4,36.9,23.7,15.3,44.7,0.000
4:55:10,60910,20.4,14.1,50.4,1.6,50.0,50.1,49.9,48.4,36.7,23.7,15.4,44.6,0.000
4:55:20,60920,20.5,14.1,50.1,1.7,49.9,50.1,49.9,48.4,36.7,23.8,15.4,44.5,0.000
4:55:30,60930,20.5,14.1,50.1,1.6,50.0,50.1,49.9,48.4,36.9,23.8,15.4,44.4,0.000
4:55:40,60940,20.6,14.2,50.1,1.7,50.1,50.1,49.9,48.4,37.1,23.8,15.4,44.3,0.000
4:55:50,60950,20.5,14.1,49.8,1.6,50.2,50.1,49.9,48.4,37.0,23.7,15.4,44.2,0.000
4:56:00,60960,20.5,14.1,49.7,1.7,50.0,50.1,49.9,48.4,36.9,23.7,15.4,44.1,0.000
4:56:10,60970,20.5,14.0,49.5,1.6,50.1,50.1,49.9,48.3,36.8,23.7,15.5,44.1,0.000
4:56:20,60980,20.4,14.0,49.7,1.7,50.0,50.1,49.9,48.4,36.9,23.7,15.5,44.0,0.000
4:56:30,60990,20.3,13.9,49.5,1.6,50.0,50.1,49.9,48.4,36.9,23.7,15.5,43.9,0.000
4:56:40,61000,20.3,13.9,49.7,1.7,50.1,50.1,49.9,48.4,36.9,23.7,15.5,43.8,0.000
4:56:50,61010,20.2,13.8,49.6,1.6,49.6,50.1,49.9,48.3,36.9,23.8,15.5,43.8,0.000
4:57:00,61020,20.2,13.8,49.4,1.7,49.5,50.1,49.9,48.3,36.9,23.7,15.5,43.7,0.000
4:57:10,61030,20.2,13.8,49.7,1.6,49.8,50.1,49.9,48.4,37.0,23.8,15.5,43.6,0.000
4:57:20,61040,20.1,13.7,49.5,1.7,50.0,50.1,49.9,48.4,37.0,23.8,15.6,43.5,0.000
4:57:30,61050,20.1,13.7,49.8,1.6,50.0,50.1,49.9,48.3,37.0,23.7,15.6,43.4,0.000
4:57:40,61060,20.1,13.7,49.7,1.7,50.0,50.1,49.9,48.3,36.8,23.7,15.6,43.3,0.000
4:57:50,61070,19.9,13.6,50.0,1.6,50.0,50.1,49.9,48.3,36.8,23.7,15.6,43.3,0.000
4:58:00,61080,19.9,13.6,49.7,1.7,49.9,50.1,49.9,48.3,36.9,23.7,15.6,43.2,0.000
4:58:10,61090,19.9,13.6,49.8,1.6,49.9,50.1,49.9,48.4,37.0,23.8,15.7,43.1,0.000
4:58:20,61100,19.9,13.6,49.9,1.7,49.8,50.1,49.9,48.4,36.8,23.8,15.7,43.0,0.000
4:58:30,61110,19.8,13.5,50.1,1.6,49.8,50.1,49.9,48.4,36.9,23.8,15.8,42.9,0.000
4:58:40,61120,19.8,13.5,50.1,1.7,49.7,50.1,49.9,48.4,36.9,23.8,16.3,42.8,0.000
4:58:50,61130,19.8,13.5,50.0,1.6,49.9,50.1,49.9,48.4,36.9,23.8,16.0,42.7,0.000
4:59:00,61140,19.7,13.4,49.9,1.7,50.0,50.1,49.9,48.4,36.9,23.8,13.1,42.7,0.000
4:59:10,61150,19.7,13.5,50.3,1.6,50.1,50.1,49.9,48.3,36.9,23.8,13.9,42.6,0.000
4:59:20,61160,19.8,13.6,50.3,1.7,50.1,50.1,49.9,48.3,36.9,23.8,14.3,42.5,0.000
4:59:30,61170,20.0,13.8,50.5,1.6,50.1,50.1,49.9,48.4,36.9,23.8,14.5,42.4,0.000
4:59:40,61180,20.1,13.8,50.2,1.7,50.1,50.1,49.9,48.3,36.9,23.8,14.5,42.3,0.000
4:59:50,61190,20.2,13.9,50.5,1.6,50.1,50.1,49.9,48.3,36.9,23.8,14.5,42.3,0.000
5:00:00,61200,20.2,13.9,50.5,1.7,50.1,50.1,49.9,48.3,36.9,23.8,14.4,42.2,0.000
5:00:10,61210,20.3,14.0,50.3,1.6,50.1,50.1,49.9,48.3,36.8,23.8,14.4,42.1,1.658
5:00:20,61220,20.3,14.0,50.1,1.7,50.0,50.1,49.9,48.3,36.8,23.9,14.5,49.6,1.710
5:00:30,61230,20.3,14.0,50.3,1.6,50.1,50.1,49.9,48.2,36.0,24.2,14.4,50.0,1.749
5:00:40,61240,20.5,14.2,50.0,1.7,50.1,50.1,49.9,48.0,35.2,24.0,14.5,50.1,1.709
5:00:50,61250,20.4,14.1,49.9,1.6,50.0,50.1,49.8,47.8,34.6,23.5,14.5,50.1,1.740
5:01:00,61260,20.4,14.1,50.1,1.8,49.8,50.1,49.8,47.5,34.0,23.4,14.4,50.1,1.688
5:01:10,61270,20.4,14.1,50.1,1.6,49.8,50.1,49.8,47.3,33.7,23.1,14.4,50.1,1.718
5:01:20,61280,20.5,14.1,49.8,1.8,49.9,50.0,49.8,47.0,33.0,23.0,14.4,50.1,1.714
5:01:30,61290,20.5,14.1,49.9,1.6,49.9,50.0,49.7,46.7,31.4,22.4,14.4,50.1,1.731
5:01:40,61300,20.4,14.0,49.6,1.8,49.8,50.0,49.6,46.4,30.3,22.4,14.4,50.1,1.684
5:01:50,61310,20.4,14.0,49.7,1.6,49.9,50.0,49.6,46.1,29.9,22.1,14.4,50.1,1.688
5:02:00,61320,20.4,14.0,49.9,1.8,49.9,50.0,49.6,45.7,28.4,21.8,14.4,50.1,1.758
5:02:10,61330,20.3,13.9,50.0,1.6,49.9,49.9,49.5,45.4,27.4,21.6,14.4,50.1,1.694
5:02:20,61340,20.3,13.9,49.5,1.8,49.9,49.9,49.5,45.1,27.0,21.8,14.4,50.1,1.684
5:02:30,61350,20.1,13.7,49.6,1.6,50.0,49.9,49.4,44.7,25.8,21.3,14.4,50.1,1.771
5:02:40,61360,20.1,13.8,49.8,1.8,50.0,49.9,49.4,44.3,24.1,21.2,14.4,50.1,1.647
5:02:50,61370,20.0,13.7,49.9,1.6,49.9,49.8,49.3,43.8,23.6,20.8,14.5,50.1,1.730
5:03:00,61380,20.0,13.7,49.8,1.8,50.0,49.8,49.3,43.3,23.2,20.8,14.4,50.1,1.734
5:03:10,61390,19.9,13.6,49.8,1.6,50.0,49.7,49.2,42.9,22.4,20.4,14.4,50.1,1.697
5:03:20,61400,20.0,13.7,49.9,1.8,50.0,49.7,49.1,42.4,22.4,20.3,14.4,50.1,1.762
5:03:30,61410,19.9,13.6,50.0,8.8,49.9,49.7,48.9,42.1,22.3,20.1,14.4,50.1,1.664
5:03:40,61420,19.8,13.5,49.9,28.1,49.8,49.7,48.9,41.8,21.8,20.0,14.4,50.1,1.758
5:03:50,61430,19.8,13.5,50.0,26.6,49.9,49.7,48.9,41.0,21.4,20.0,14.4,50.1,1.673
5:04:00,61440,19.7,13.5,49.9,26.7,50.0,49.7,48.8,40.5,21.0,19.9,14.4,50.0,1.731
5:04:10,61450,19.9,13.6,50.0,21.3,50.0,49.6,48.8,39.9,20.8,19.9,14.4,50.0,0.000
5:04:20,61460,19.9,13.7,50.4,261.3,49.9,49.6,48.6,39.6,20.6,19.6,14.4,50.0,0.000
5:04:30,61470,20.0,13.8,50.6,284.0,49.9,49.6,48.5,39.5,20.5,19.4,14.4,50.0,0.000
5:04:40,61480,20.1,13.9,50.8,294.2,49.9,49.6,48.5,39.5,20.5,19.4,14.4,49.8,0.000
5:04:50,61490,20.2,13.9,50.8,281.3,50.0,49.5,48.6,39.4,20.2,19.4,14.4,49.8,0.000
5:05:00,61500,20.3,14.1,50.8,283.8,50.0,49.5,48.6,39.4,20.2,19.4,14.4,49.7,0.000
5:05:10,61510,20.2,14.0,50.9,283.9,49.6,49.5,48.6,39.3,20.3,19.4,14.5,49.7,0.000
5:05:20,61520,20.3,14.1,51.1,285.0,49.6,49.5,48.6,39.3,20.6,19.4,14.5,49.5,0.000
5:05:30,61530,20.4,14.2,50.9,286.1,49.8,49.5,48.5,39.2,21.0,19.4,14.5,49.3,0.000
5:05:40,61540,20.5,14.2,51.1,284.2,49.9,49.6,48.6,39.0,21.1,19.4,14.5,49.2,0.000
5:05:50,61550,20.5,14.3,50.9,285.9,49.9,49.6,48.6,39.0,21.0,19.4,14.5,49.0,0.000
5:06:00,61560,20.6,14.3,50.9,284.8,49.7,49.6,48.7,39.3,21.0,19.4,14.6,48.9,0.000
5:06:10,61570,20.5,14.2,50.9,278.4,49.7,49.6,48.6,39.3,21.0,19.4,14.6,48.8,0.000
5:06:20,61580,20.5,14.3,50.9,276.1,49.8,49.5,48.6,39.2,21.0,19.4,14.6,48.6,0.000
5:06:30,61590,20.5,14.2,50.5,276.7,49.8,49.6,48.5,39.0,21.1,19.4,14.6,48.5,0.000
5:06:40,61600,20.5,14.2,50.7,276.3,49.8,49.6,48.5,38.9,21.2,19.5,14.7,48.3,0.000
5:06:50,61610,20.4,14.1,50.6,278.7,49.5,49.5,48.5,39.0,21.3,19.5,14.7,48.2,0.000
5:07:00,61620,20.4,14.1,50.8,278.1,49.3,49.5,48.6,39.0,21.4,19.6,14.7,48.1,0.000
5:07:10,61630,20.3,14.0,50.7,281.7,49.3,49.6,48.6,39.1,21.5,19.6,14.7,47.9,0.000
5:07:20,61640,20.3,14.0,50.5,280.6,49.4,49.6,48.6,39.1,21.7,19.6,14.8,47.8,0.000
5:07:30,61650,20.2,13.9,50.4,279.7,49.6,49.5,48.5,39.0,21.8,19.5,14.8,47.7,0.000
5:07:40,61660,20.1,13.9,50.2,280.3,49.7,49.5,48.5,39.0,21.9,19.5,14.8,47.6,0.000
5:07:50,61670,20.1,13.8,50.4,280.9,49.8,49.5,48.6,39.0,21.9,19.5,14.8,47.4,0.000
5:08:00,61680,20.0,13.7,50.4,281.5,49.5,49.5,48.6,39.0,21.9,19.5,14.8,47.3,0.000
5:08:10,61690,19.9,13.7,50.3,278.4,49.4,49.5,48.6,39.0,21.9,19.6,14.9,47.2,0.000
5:08:20,61700,19.8,13.6,50.4,283.2,49.5,49.5,48.6,38.9,22.0,19.6,14.9,47.1,0.000
5:08:30,61710,19.7,13.5,50.5,281.5,49.5,49.5,48.5,38.9,22.1,19.5,14.9,46.9,0.000
5:08:40,61720,19.7,13.5,50.4,286.7,49.6,49.5,48.5,39.0,22.3,19.6,14.9,46.8,0.000
5:08:50,61730,19.6,13.4,50.2,288.0,49.7,49.5,48.5,39.2,22.4,19.6,15.0,46.7,0.000
5:09:00,61740,19.5,13.3,50.2,285.1,49.6,49.5,48.6,39.2,22.5,19.6,15.0,46.6,0.000
5:09:10,61750,19.6,13.4,50.4,286.8,49.7,49.5,48.6,39.1,22.5,19.6,15.0,46.4,0.000
5:09:20,61760,19.6,13.4,50.5,286.9,49.7,49.5,48.6,39.0,22.7,19.7,15.0,46.4,0.000
5:09:30,61770,19.5,13.4,50.5,288.5,49.8,49.5,48.6,38.9,22.8,19.7,15.0,46.2,0.000
5:09:40,61780,19.6,13.4,50.5,294.2,49.6,49.5,48.5,38.9,22.9,19.7,15.1,46.1,0.000
5:09:50,61790,19.6,13.4,50.5,297.4,49.3,49.5,48.5,39.1,23.0,19.7,15.1,46.0,0.000
5:10:00,61800,19.8,13.6,50.6,303.6,49.3,49.5,48.5,39.1,23.1,19.7,15.1,45.8,0.000
5:10:10,61810,20.0,13.7,50.4,304.0,49.3,49.5,48.6,39.1,23.1,19.7,15.1,45.7,0.000
5:10:20,61820,20.0,13.8,50.7,301.8,49.4,49.5,48.5,39.1,23.2,19.7,15.1,45.6,0.000
5:10:30,61830,20.1,13.8,50.4,299.9,49.6,49.5,48.5,39.1,23.2,19.7,15.1,45.5,0.000
5:10:40,61840,20.2,13.9,50.5,297.2,49.5,49.5,48.5,39.0,23.3,19.8,15.2,45.4,0.000
5:10:50,61850,20.1,13.9,50.5,297.0,49.2,49.5,48.5,39.0,23.5,19.8,15.2,45.3,0.000
5:11:00,61860,20.1,13.8,50.2,296.4,49.4,49.5,48.5,39.1,23.6,19.8,15.2,45.2,0.000
5:11:10,61870,20.2,13.9,50.2,297.3,49.4,49.5,48.5,39.1,23.7,19.9,15.2,45.0,0.000
5:11:20,61880,20.2,13.9,50.1,297.3,49.4,49.5,48.5,39.1,23.8,19.9,15.2,44.9,0.000
5:11:30,61890,20.3,14.0,49.9,296.6,49.4,49.6,48.5,39.1,23.9,19.9,15.3,44.8,0.000
5:11:40,61900,20.4,14.0,49.9,294.0,49.3,49.5,48.5,39.1,23.9,19.9,15.3,44.6,0.000
5:11:50,61910,20.4,14.0,49.9,293.6,49.0,49.5,48.5,39.1,24.0,20.0,15.3,44.5,0.000
5:12:00,61920,20.4,14.0,49.6,293.2,49.4,49.5,48.5,39.2,24.1,20.0,15.3,44.4,0.000
5:12:10,61930,20.4,14.0,49.7,292.3,48.9,49.5,48.5,39.2,24.2,20.0,15.3,44.3,0.000
5:12:20,61940,20.4,14.0,49.6,293.1,49.1,49.5,48.5,39.2,24.3,20.0,15.4,44.2,0.000
5:12:30,61950,20.4,14.0,49.4,293.6,49.5,49.5,48.5,39.2,24.3,20.0,15.4,44.1,0.000
5:12:40,61960,20.3,13.9,49.6,294.5,49.3,49.5,48.5,39.1,24.4,20.1,15.4,44.0,0.000
5:12:50,61970,20.4,13.9,49.4,295.8,49.2,49.5,48.5,39.1,24.5,20.1,15.4,43.9,0.000
5:13:00,61980,20.4,14.0,49.4,296.1,49.1,49.5,48.5,39.2,24.6,20.1,15.4,43.8,0.000
5:13:10,61990,20.4,14.0,49.1,297.1,49.3,49.5,48.5,39.2,24.7,20.1,15.4,43.7,0.000
5:13:20,62000,20.4,14.0,49.2,297.7,49.2,49.6,48.5,39.2,24.8,20.2,15.5,43.6,0.000
5:13:30,62010,20.4,13.9,49.1,298.6,49.4,49.5,48.5,39.2,24.9,20.2,15.5,43.5,0.000
5:13:40,62020,20.3,13.8,49.1,298.5,49.4,49.5,48.5,39.2,24.9,20.3,15.5,43.3,0.000
5:13:50,62030,20.2,13.7,49.0,299.3,49.3,49.5,48.5,39.2,25.0,20.3,15.5,43.2,0.000
5:14:00,62040,20.1,13.7,49.0,299.1,49.5,49.5,48.5,39.3,25.1,20.3,15.5,43.1,0.000
5:14:10,62050,20.1,13.7,49.0,299.8,49.5,49.5,48.5,39.3,25.1,20.3,15.6,43.0,0.000
5:14:20,62060,20.0,13.6,49.1,300.2,49.3,49.5,48.5,39.3,25.2,20.3,15.6,42.9,0.000
5:14:30,62070,20.0,13.5,48.9,300.3,49.0,49.5,48.5,39.2,25.3,20.4,15.6,42.8,0.000
5:14:40,62080,19.9,13.4,48.8,300.2,49.3,49.5,48.5,39.2,25.4,20.4,15.6,42.7,0.000
5:14:50,62090,19.7,13.3,48.8,301.0,49.2,49.6,48.5,39.3,25.4,20.5,15.6,42.6,0.000
5:15:00,62100,19.7,13.3,48.9,301.2,49.3,49.5,48.5,39.3,25.5,20.5,15.6,42.5,0.000
5:15:10,62110,19.7,13.3,48.9,301.6,49.2,49.5,48.5,39.4,25.6,20.5,15.7,42.4,0.000
5:15:20,62120,19.7,13.4,49.3,301.6,49.1,49.5,48.5,39.4,25.7,20.6,15.7,42.3,0.000
5:15:30,62130,19.7,13.3,49.1,302.3,49.2,49.5,48.5,39.3,25.8,20.6,15.7,42.2,0.000
5:15:40,62140,19.8,13.4,49.3,302.6,49.0,49.5,48.5,39.3,25.8,20.6,15.7,42.0,0.000
5:15:50,62150,19.8,13.4,49.4,303.0,49.1,49.5,48.5,39.4,25.9,20.7,15.7,41.9,0.000
5:16:00,62160,19.7,13.3,49.1,303.5,49.1,49.5,48.5,39.4,26.0,20.7,15.8,41.8,0.000
5:16:10,62170,19.8,13.4,49.3,303.9,49.0,49.5,48.5,39.4,26.1,20.7,15.8,41.8,0.000
5:16:20,62180,19.8,13.5,49.6,303.7,48.9,49.5,48.5,39.4,26.1,20.8,15.8,41.6,0.000
5:16:30,62190,19.9,13.5,49.2,304.2,48.9,49.5,48.5,39.4,26.2,20.9,15.8,41.5,0.000
5:16:40,62200,20.0,13.6,49.5,304.2,48.8,49.6,48.5,39.4,26.3,20.9,15.8,41.4,0.000
5:16:50,62210,20.1,13.7,49.5,304.9,49.0,49.5,48.5,39.4,26.4,20.9,15.8,41.3,0.000
5:17:00,62220,20.2,13.8,49.3,304.8,48.6,49.6,48.5,39.5,26.5,20.9,15.8,41.2,0.000
5:17:10,62230,20.3,13.8,49.3,305.0,48.6,49.6,48.5,39.5,26.5,20.9,15.9,41.1,0.000
5:17:20,62240,20.3,13.8,49.2,305.1,48.2,49.6,48.5,39.5,26.6,21.0,15.9,41.0,0.000
5:17:30,62250,20.3,13.9,49.1,305.8,48.5,49.6,48.5,39.5,26.7,21.1,15.9,40.9,0.000
5:17:40,62260,20.3,13.9,49.1,305.8,48.8,49.6,48.4,39.5,26.7,21.1,15.9,40.8,0.000
5:17:50,62270,20.4,13.9,49.3,306.2,48.8,49.5,48.5,39.6,26.8,21.1,15.9,40.7,0.000
5:18:00,62280,20.4,13.9,49.1,306.6,49.0,49.5,48.5,39.6,26.9,21.1,15.9,40.6,0.000
5:18:10,62290,20.4,13.9,49.2,307.0,49.0,49.5,48.5,39.6,27.0,21.1,16.0,40.5,0.000
5:18:20,62300,20.3,13.8,49.0,307.2,49.1,49.5,48.5,39.6,27.0,21.2,16.0,40.4,0.000
5:18:30,62310,20.2,13.8,49.1,307.4,49.1,49.5,48.5,39.6,27.1,21.2,16.0,40.3,0.000
5:18:40,62320,20.2,13.8,49.1,307.6,48.9,49.5,48.5,39.6,27.1,21.3,16.0,40.2,0.000
5:18:50,62330,20.2,13.7,49.0,308.1,48.9,49.5,48.5,39.7,27.2,21.3,16.0,40.1,0.000
5:19:00,62340,20.1,13.6,49.1,308.0,48.6,49.5,48.5,39.7,27.3,21.3,16.0,40.0,0.000
5:19:10,62350,20.0,13.6,49.2,308.7,49.0,49.5,48.4,39.7,27.4,21.4,16.0,39.9,0.000
5:19:20,62360,20.0,13.5,49.0,308.8,49.1,49.5,48.4,39.7,27.5,21.4,16.1,39.8,0.000
5:19:30,62370,19.9,13.5,48.9,309.8,48.5,49.5,48.4,39.7,27.5,21.5,16.1,39.8,0.000
5:19:40,62380,19.9,13.5,49.3,309.5,48.8,49.5,48.4,39.8,27.6,21.5,16.1,39.7,0.000
5:19:50,62390,19.8,13.4,49.1,310.2,48.8,49.5,48.5,39.8,27.7,21.5,16.1,39.6,0.000
5:20:00,62400,19.7,13.4,49.3,310.0,48.6,49.5,48.5,39.8,27.8,21.5,16.1,39.5,0.000
5:20:10,62410,19.8,13.4,49.2,310.8,48.5,49.5,48.5,39.8,27.8,21.6,16.1,39.4,0.000
5:20:20,62420,19.8,13.5,49.5,311.0,48.5,49.5,48.5,39.9,27.9,21.7,16.2,39.3,0.000
5:20:30,62430,19.8,13.4,49.2,311.0,48.4,49.5,48.5,39.9,28.0,21.7,16.2,39.2,0.000
5:20:40,62440,19.8,13.5,49.3,311.4,48.3,49.5,48.4,39.9,28.0,21.8,16.2,39.1,0.000
5:20:50,62450,19.9,13.5,49.6,311.7,48.3,49.5,48.5,39.9,28.1,21.8,16.2,39.0,0.000
5:21:00,62460,19.9,13.6,49.6,312.0,48.4,49.5,48.4,40.0,28.2,21.8,16.2,38.9,0.000
5:21:10,62470,20.1,13.7,49.6,312.5,48.5,49.5,48.4,39.9,28.2,21.8,16.2,38.8,0.000
5:21:20,62480,20.1,13.7,49.6,312.8,48.3,49.5,48.4,40.0,28.3,21.9,16.3,38.8,0.000
5:21:30,62490,20.1,13.8,49.7,312.9,48.0,49.5,48.4,40.0,28.3,21.9,16.3,38.7,0.000
5:21:40,62500,20.2,13.8,49.5,313.3,48.5,49.5,48.4,40.0,28.4,22.0,16.3,38.6,0.000
5:21:50,62510,20.3,13.9,49.6,313.8,48.8,49.5,48.4,40.1,28.5,22.0,16.3,38.5,0.000
5:22:00,62520,20.4,13.9,49.4,314.0,48.9,49.5,48.4,40.1,28.6,22.1,16.3,38.4,0.000
5:22:10,62530,20.4,14.0,49.7,314.2,48.9,49.5,48.4,40.1,28.7,22.1,16.3,38.4,0.000
5:22:20,62540,20.4,13.9,49.4,314.0,48.7,49.5,48.4,40.1,28.7,22.1,16.4,38.3,0.000
5:22:30,62550,20.3,13.9,49.6,314.8,48.5,49.5,48.4,40.1,28.8,22.2,16.4,38.2,0.000
5:22:40,62560,20.4,13.9,49.4,314.9,48.6,49.5,48.4,40.2,28.8,22.2,16.4,38.1,0.000
5:22:50,62570,20.4,14.0,49.6,315.5,48.5,49.5,48.4,40.2,28.9,22.3,16.4,38.0,0.000
5:23:00,62580,20.3,13.9,49.5,315.5,48.5,49.5,48.4,40.2,29.0,22.3,16.4,37.9,0.000
5:23:10,62590,20.3,13.9,49.6,316.0,48.3,49.5,48.4,40.2,29.0,22.4,16.5,37.8,0.000
5:23:20,62600,20.2,13.8,49.5,315.8,48.3,49.5,48.4,40.2,29.1,22.4,16.5,37.7,0.000
5:23:30,62610,20.3,13.9,49.5,316.4,48.1,49.5,48.4,40.3,29.2,22.4,16.5,37.6,0.000
5:23:40,62620,20.2,13.8,49.4,316.3,48.2,49.5,48.4,40.3,29.3,22.5,16.5,37.6,0.000
5:23:50,62630,20.2,13.8,49.1,316.8,48.1,49.5,48.4,40.4,29.3,22.6,16.5,37.5,0.000
5:24:00,62640,20.2,13.8,49.3,316.8,48.4,49.4,48.4,40.4,29.4,22.6,16.5,37.4,0.000
5:24:10,62650,20.1,13.7,49.4,317.1,48.4,49.4,48.4,40.4,29.5,22.6,16.6,37.3,0.000
5:24:20,62660,20.0,13.7,49.4,316.8,48.5,49.4,48.4,40.4,29.5,22.7,16.6,37.3,0.000
5:24:30,62670,19.9,13.5,49.7,317.4,48.4,49.4,48.4,40.4,29.6,22.7,16.6,37.2,0.000
5:24:40,62680,19.8,13.4,49.6,317.6,48.5,49.4,48.4,40.5,29.7,22.7,16.6,37.1,0.000
5:24:50,62690,19.7,13.4,49.7,317.9,48.2,49.4,48.4,40.5,29.7,22.8,16.6,37.0,0.000
5:25:00,62700,19.7,13.4,49.5,318.0,48.2,49.4,48.4,40.5,29.8,22.8,16.7,36.9,0.000
5:25:10,62710,19.7,13.4,49.9,318.5,48.3,49.4,48.4,40.5,29.8,22.9,16.7,36.9,0.000
5:25:20,62720,19.7,13.4,49.7,318.4,48.4,49.4,48.4,40.6,29.9,22.9,16.7,36.8,0.000
5:25:30,62730,19.7,13.5,49.9,318.9,48.5,49.4,48.4,40.6,30.0,23.0,16.7,36.7,0.000
5:25:40,62740,19.7,13.4,49.9,319.3,48.6,49.4,48.4,40.7,30.1,23.0,16.7,36.6,0.000
5:25:50,62750,19.8,13.5,50.1,319.4,49.0,49.4,48.4,40.7,30.1,23.1,16.7,36.5,0.000
5:26:00,62760,19.9,13.6,50.0,319.6,49.2,49.5,48.4,40.7,30.2,23.1,16.8,36.4,0.000
5:26:10,62770,20.0,13.7,49.9,320.1,49.4,49.5,48.4,40.7,30.2,23.2,16.8,36.4,0.000
5:26:20,62780,20.1,13.8,50.1,320.3,49.2,49.5,48.4,40.7,30.3,23.2,16.8,36.3,0.000
5:26:30,62790,20.1,13.9,50.2,320.6,49.2,49.5,48.4,40.8,30.4,23.2,16.8,36.2,0.000
5:26:40,62800,20.2,13.9,50.1,320.8,48.9,49.5,48.4,40.8,30.4,23.3,16.8,36.2,0.000
5:26:50,62810,20.3,13.9,50.1,321.3,49.1,49.5,48.4,40.8,30.5,23.3,16.8,36.1,0.000
5:27:00,62820,20.3,14.0,50.1,321.1,49.3,49.5,48.4,40.8,30.6,23.4,16.8,36.0,0.000
5:27:10,62830,20.4,14.0,50.2,321.4,49.2,49.5,48.4,40.9,30.6,23.4,16.9,35.9,0.000
5:27:20,62840,20.4,14.0,50.1,321.7,49.2,49.5,48.4,40.9,30.7,23.5,16.9,35.8,0.000
5:27:30,62850,20.3,14.0,50.1,322.2,49.3,49.5,48.4,40.9,30.8,23.5,16.9,35.8,0.000
5:27:40,62860,20.4,14.0,50.1,322.2,49.1,49.5,48.4,41.0,30.8,23.6,16.9,35.7,0.000
5:27:50,62870,20.4,14.1,50.1,322.7,49.0,49.5,48.4,41.0,30.9,23.6,16.9,35.6,0.000
5:28:00,62880,20.3,14.0,50.2,322.8,49.1,49.5,48.4,41.0,31.0,23.7,17.0,35.5,0.000
5:28:10,62890,20.2,13.8,49.7,323.4,49.1,49.5,48.4,41.1,31.0,23.7,17.0,35.5,0.000
5:28:20,62900,20.2,13.9,49.9,323.3,48.9,49.5,48.4,41.1,31.1,23.8,17.0,35.4,0.000
5:28:30,62910,20.2,13.9,50.0,324.1,48.7,49.4,48.4,41.1,31.1,23.8,17.0,35.3,0.000
5:28:40,62920,20.2,13.8,49.9,323.9,48.8,49.5,48.4,41.2,31.2,23.8,17.0,35.2,0.000
5:28:50,62930,20.2,13.8,49.7,324.5,48.6,49.5,48.4,41.2,31.3,23.9,17.1,35.2,0.000
5:29:00,62940,20.1,13.7,49.9,324.3,48.7,49.4,48.4,41.2,31.3,24.0,17.1,35.1,0.000
5:29:10,62950,20.0,13.7,50.1,324.7,48.9,49.5,48.4,41.3,31.4,24.0,17.1,35.1,0.000
5:29:20,62960,19.9,13.6,50.0,324.9,49.0,49.5,48.4,41.3,31.5,24.1,17.1,35.0,0.000
5:29:30,62970,19.9,13.6,50.0,325.5,49.1,49.4,48.4,41.3,31.5,24.1,17.2,34.9,0.000
5:29:40,62980,19.9,13.6,49.8,328.7,49.3,49.4,48.4,41.3,31.6,24.2,17.2,34.8,0.000
5:29:50,62990,19.8,13.5,50.1,329.5,49.3,49.4,48.4,41.4,31.6,24.2,17.2,34.8,0.000
5:30:00,63000,19.8,13.5,49.9,325.9,49.4,49.5,48.4,41.4,31.7,24.3,17.2,34.7,0.000
5:30:10,63010,19.8,13.6,50.4,326.3,49.4,49.5,48.4,41.4,31.8,24.3,17.2,34.6,0.000
5:30:20,63020,19.8,13.6,50.1,329.0,49.2,49.5,48.4,41.5,31.8,24.4,17.3,34.6,0.000
5:30:30,63030,19.8,13.6,50.2,326.7,49.2,49.5,48.4,41.5,31.9,24.4,17.3,34.5,0.000
5:30:40,63040,20.0,13.7,50.4,327.0,49.1,49.5,48.3,41.5,32.0,24.5,17.3,34.4,0.000
5:30:50,63050,20.0,13.7,50.2,327.3,49.1,49.5,48.3,41.6,32.0,24.5,17.3,34.4,0.000
5:31:00,63060,20.1,13.8,50.4,327.4,48.8,49.5,48.3,41.6,32.1,24.5,17.3,34.3,0.000
5:31:10,63070,20.1,13.8,50.1,328.4,48.4,49.5,48.3,41.6,32.2,24.6,17.4,34.2,0.000
5:31:20,63080,20.2,13.9,50.3,328.1,48.6,49.5,48.3,41.7,32.2,24.6,17.4,34.2,0.000
5:31:30,63090,20.3,13.9,50.1,328.5,48.6,49.5,48.3,41.7,32.3,24.7,17.4,34.1,0.000
5:31:40,63100,20.3,13.9,50.2,328.5,48.6,49.4,48.3,41.7,32.3,24.7,17.4,34.0,0.000
5:31:50,63110,20.3,14.0,50.3,328.8,48.8,49.4,48.3,41.7,32.4,24.8,17.4,33.9,0.000
5:32:00,63120,20.4,14.1,50.1,328.7,48.6,49.4,48.3,41.8,32.5,24.9,17.5,33.9,0.000
5:32:10,63130,20.3,14.0,50.2,329.2,48.9,49.5,48.3,41.8,32.5,24.9,17.5,33.8,0.000
5:32:20,63140,20.4,14.0,49.9,329.4,48.6,49.4,48.3,41.9,32.6,24.9,17.5,33.8,0.000
5:32:30,63150,20.3,14.0,50.2,329.6,48.7,49.4,48.3,41.9,32.7,25.0,17.6,33.7,0.000
5:32:40,63160,20.3,14.0,50.1,329.8,48.8,49.4,48.3,41.9,32.7,25.1,17.6,33.6,0.000
5:32:50,63170,20.3,14.0,50.0,330.2,48.8,49.4,48.3,41.9,32.8,25.1,17.6,33.6,0.000
5:33:00,63180,20.2,13.9,50.1,330.2,48.6,49.4,48.3,42.0,32.8,25.2,17.6,33.5,0.000
5:33:10,63190,20.1,13.8,49.8,330.7,48.9,49.4,48.3,42.0,32.9,25.2,17.7,33.5,0.000
5:33:20,63200,20.1,13.8,49.9,331.0,49.1,49.4,48.4,42.1,33.0,25.2,17.7,33.4,0.000
5:33:30,63210,20.1,13.8,50.0,331.2,49.1,49.4,48.3,42.1,33.0,25.3,17.7,33.3,0.000
5:33:40,63220,20.0,13.7,49.7,331.2,49.2,49.4,48.3,42.1,33.1,25.4,17.7,33.2,0.000
5:33:50,63230,19.9,13.6,50.0,331.9,49.3,49.4,48.3,42.2,33.1,25.4,17.8,33.2,0.000
5:34:00,63240,19.8,13.5,50.1,331.8,49.2,49.4,48.3,42.2,33.2,25.4,17.8,33.1,0.000
5:34:10,63250,19.8,13.5,50.0,332.5,49.1,49.4,48.3,42.2,33.3,25.5,17.8,33.1,0.000
5:34:20,63260,19.8,13.5,49.9,332.7,49.0,49.4,48.3,42.2,33.3,25.5,17.8,33.0,0.000
5:34:30,63270,19.7,13.5,50.1,333.0,49.3,49.4,48.3,42.3,33.4,25.6,17.8,33.0,0.000
5:34:40,63280,19.8,13.5,50.2,333.0,49.2,49.4,48.3,42.3,33.5,25.7,17.9,32.9,0.000
5:34:50,63290,19.8,13.6,50.2,333.3,49.3,49.4,48.3,42.3,33.5,25.7,17.9,32.8,0.000
5:35:00,63300,19.9,13.6,50.2,333.3,48.8,49.4,48.3,42.4,33.6,25.8,17.9,32.8,0.000
5:35:10,63310,19.9,13.7,50.4,333.9,48.8,49.4,48.3,42.4,33.6,25.8,17.9,32.7,0.000
5:35:20,63320,20.0,13.7,50.1,333.9,49.0,49.4,48.3,42.5,33.7,25.9,18.0,32.7,0.000
5:35:30,63330,20.0,13.7,50.2,334.5,49.0,49.4,48.3,42.5,33.7,25.9,18.0,32.6,0.000
5:35:40,63340,20.2,14.0,50.4,334.3,48.5,49.4,48.3,42.5,33.8,26.0,18.0,32.5,0.000
5:35:50,63350,20.3,14.0,50.3,336.5,48.6,49.4,48.3,42.5,33.9,26.0,18.0,32.5,0.000
5:36:00,63360,20.2,13.9,50.3,337.8,48.3,49.4,48.3,42.6,33.9,26.1,18.1,32.4,0.000
5:36:10,63370,20.3,14.0,50.2,336.6,48.4,49.4,48.3,42.6,34.0,26.1,18.1,32.4,0.000
5:36:20,63380,20.3,14.0,50.1,334.7,48.6,49.4,48.3,42.7,34.0,26.2,18.1,32.3,0.000
5:36:30,63390,20.3,14.0,50.1,335.3,49.0,49.4,48.3,42.7,34.1,26.2,18.1,32.2,0.000
5:36:40,63400,20.3,14.0,50.3,335.4,48.8,49.4,48.3,42.7,34.2,26.3,18.2,32.2,0.000
5:36:50,63410,20.3,14.0,50.4,336.3,49.0,49.4,48.3,42.8,34.2,26.3,18.2,32.1,0.000
5:37:00,63420,20.4,14.0,50.1,335.9,48.8,49.4,48.3,42.8,34.3,26.4,18.2,32.1,0.000
5:37:10,63430,20.3,14.0,50.0,336.4,48.7,49.4,48.3,42.8,34.3,26.4,18.2,32.0,0.000
5:37:20,63440,20.3,14.0,50.1,336.4,48.7,49.4,48.3,42.9,34.4,26.5,18.3,31.9,0.000
5:37:30,63450,20.2,13.9,50.1,337.8,48.7,49.4,48.3,42.9,34.4,26.5,18.3,31.9,0.000
5:37:40,63460,20.2,13.9,50.1,338.8,48.7,49.4,48.3,42.9,34.5,26.6,18.3,31.8,0.000
5:37:50,63470,20.2,13.9,50.2,338.7,48.4,49.4,48.3,43.0,34.6,26.6,18.3,31.8,0.000
5:38:00,63480,20.2,13.9,50.0,337.6,48.1,49.4,48.3,43.0,34.6,26.7,18.4,31.7,0.000
5:38:10,63490,20.0,13.8,50.3,338.7,48.3,49.4,48.3,43.1,34.7,26.7,18.4,31.7,0.000
5:38:20,63500,20.0,13.7,49.9,338.1,48.7,49.3,48.3,43.1,34.7,26.8,18.4,31.6,0.000
5:38:30,63510,19.8,13.6,50.1,338.7,48.6,49.3,48.2,43.1,34.8,26.8,18.5,31.6,0.000
5:38:40,63520,19.8,13.5,50.0,338.6,48.3,49.3,48.3,43.1,34.8,26.9,18.5,31.5,0.000
5:38:50,63530,19.8,13.5,50.2,339.3,48.2,49.3,48.3,43.2,34.9,26.9,18.5,31.4,0.000
5:39:00,63540,19.8,13.5,50.1,339.1,48.3,49.3,48.3,43.2,35.0,27.0,18.5,31.4,0.000
5:39:10,63550,19.7,13.5,50.2,339.9,48.5,49.3,48.3,43.2,35.0,27.1,18.5,31.4,0.000
5:39:20,63560,19.7,13.4,50.0,339.5,48.2,49.3,48.3,43.3,35.1,27.1,18.6,31.3,0.000
5:39:30,63570,19.8,13.5,50.1,340.3,48.7,49.3,48.3,43.3,35.1,27.2,18.6,31.3,0.000
5:39:40,63580,19.8,13.6,50.4,340.0,48.7,49.4,48.3,43.3,35.2,27.2,18.6,31.2,0.000
5:39:50,63590,19.8,13.6,50.3,340.8,48.5,49.4,48.3,43.4,35.3,27.3,18.6,31.1,0.000
5:40:00,63600,19.9,13.7,50.1,340.4,48.4,49.4,48.3,43.4,35.3,27.3,18.7,31.1,0.000
5:40:10,63610,20.0,13.7,50.3,341.0,48.5,49.4,48.3,43.4,35.4,27.4,18.7,31.0,0.000
5:40:20,63620,20.1,13.8,50.3,340.6,48.5,49.3,48.3,43.5,35.4,27.4,18.7,31.0,0.000
5:40:30,63630,20.2,13.9,50.4,341.0,48.0,49.3,48.3,43.5,35.5,27.5,18.7,30.9,0.000
5:40:40,63640,20.2,13.9,50.2,341.2,47.9,49.3,48.3,43.6,35.5,27.6,18.8,30.9,0.000
5:40:50,63650,20.2,13.9,50.5,341.6,48.0,49.3,48.3,43.6,35.6,27.6,18.8,30.8,0.000
5:41:00,63660,20.2,13.9,50.1,341.5,48.3,49.3,48.3,43.6,35.7,27.6,18.8,30.7,0.000
5:41:10,63670,20.3,14.0,50.5,342.0,48.1,49.3,48.3,43.7,35.7,27.7,18.8,30.7,0.000
5:41:20,63680,20.4,14.1,50.0,342.0,48.1,49.3,48.2,43.7,35.8,27.8,18.9,30.6,0.000
5:41:30,63690,20.4,14.1,50.2,342.4,48.1,49.3,48.2,43.7,35.8,27.8,18.9,30.6,0.000
5:41:40,63700,20.4,14.0,50.1,342.5,48.1,49.3,48.2,43.7,35.9,27.8,18.9,30.5,0.000
5:41:50,63710,20.3,14.0,50.3,343.0,48.2,49.3,48.2,43.8,36.0,27.9,18.9,30.5,0.000
5:42:00,63720,20.4,14.1,50.2,342.9,48.1,49.3,48.2,43.8,36.0,28.0,19.0,30.5,0.000
5:42:10,63730,20.3,14.0,50.1,343.7,48.3,49.3,48.3,43.9,36.1,28.0,19.0,30.4,0.000
5:42:20,63740,20.3,14.0,50.2,343.9,48.4,49.3,48.3,43.9,36.1,28.1,19.0,30.3,0.000
5:42:30,63750,20.2,13.9,49.8,344.1,48.7,49.3,48.2,43.9,36.2,28.1,19.0,30.3,0.000
5:42:40,63760,20.2,13.9,50.1,344.4,48.6,49.3,48.2,44.0,36.2,28.2,19.1,30.2,0.000
5:42:50,63770,20.1,13.8,50.0,344.4,48.9,49.3,48.2,44.0,36.3,28.3,19.1,30.2,0.000
5:43:00,63780,20.1,13.8,49.8,344.6,48.9,49.3,48.2,44.0,36.3,28.3,19.1,30.1,0.000
5:43:10,63790,20.1,13.7,50.0,345.3,49.0,49.3,48.2,44.1,36.4,28.3,19.1,30.1,0.000
5:43:20,63800,20.1,13.7,49.8,345.4,49.0,49.3,48.2,44.1,36.5,28.4,19.1,30.1,0.000
5:43:30,63810,19.9,13.6,49.9,345.8,48.4,49.3,48.2,44.1,36.5,28.5,19.2,30.0,0.000
5:43:40,63820,19.8,13.6,50.0,345.6,48.6,49.4,48.2,44.1,36.6,28.5,19.2,30.0,0.000
5:43:50,63830,19.8,13.5,50.0,346.2,48.9,49.3,48.2,44.2,36.6,28.6,19.2,29.9,0.000
5:44:00,63840,19.8,13.5,50.1,345.6,48.9,49.3,48.2,44.2,36.7,28.6,19.2,29.9,0.000
5:44:10,63850,19.7,13.5,50.1,346.3,48.7,49.3,48.2,44.3,36.7,28.7,19.3,29.8,0.000
5:44:20,63860,19.8,13.6,50.2,346.5,48.7,49.3,48.2,44.3,36.8,28.8,19.3,29.8,0.000
5:44:30,63870,19.8,13.5,50.1,346.8,49.0,49.3,48.2,44.3,36.8,28.8,19.3,29.7,0.000
5:44:40,63880,19.8,13.5,50.1,346.6,49.1,49.3,48.2,44.4,36.9,28.8,19.3,29.7,0.000
5:44:50,63890,19.8,13.6,50.2,347.0,49.1,49.3,48.2,44.4,36.9,28.9,19.4,29.6,0.000
5:45:00,63900,19.9,13.7,50.2,347.0,49.0,49.4,48.2,44.4,37.0,29.0,19.4,29.6,0.000
5:45:10,63910,20.0,13.7,50.0,347.2,49.0,49.4,48.2,44.5,37.1,29.0,19.4,29.5,0.000
5:45:20,63920,20.1,13.8,50.4,347.2,48.8,49.3,48.2,44.5,37.1,29.0,19.4,29.5,0.000
5:45:30,63930,20.2,13.9,50.2,347.4,48.8,49.3,48.2,44.5,37.2,29.1,19.5,29.5,0.000
5:45:40,63940,20.2,14.0,50.4,347.9,48.9,49.3,48.2,44.6,37.2,29.2,19.5,29.4,0.000
5:45:50,63950,20.2,13.9,50.1,347.5,48.9,49.3,48.2,44.6,37.3,29.2,19.5,29.4,0.000
5:46:00,63960,20.3,13.9,50.1,348.3,48.8,49.3,48.2,44.6,37.3,29.3,19.5,29.3,0.000
5:46:10,63970,20.3,14.0,50.0,348.0,48.6,49.3,48.2,44.7,37.4,29.4,19.5,29.3,0.000
5:46:20,63980,20.3,14.0,50.0,348.8,48.6,49.3,48.2,44.7,37.4,29.4,19.6,29.2,0.000
5:46:30,63990,20.4,14.0,50.1,349.0,48.6,49.3,48.2,44.7,37.5,29.4,19.6,29.2,0.000
5:46:40,64000,20.4,14.0,50.1,349.5,48.8,49.3,48.2,44.8,37.6,29.5,19.6,29.1,0.000
5:46:50,64010,20.3,14.0,49.9,349.7,48.3,49.3,48.2,44.8,37.6,29.6,19.6,29.1,0.000
5:47:00,64020,20.3,13.9,49.9,349.9,48.2,49.3,48.2,44.8,37.7,29.6,19.7,29.0,0.000
5:47:10,64030,20.2,13.9,49.9,350.0,48.6,49.3,48.2,44.8,37.7,29.7,19.7,29.0,0.000
5:47:20,64040,20.2,13.9,50.1,351.0,48.3,49.3,48.2,44.9,37.8,29.7,19.7,29.0,0.000
5:47:30,64050,20.2,13.9,50.0,350.9,48.5,49.3,48.2,44.9,37.8,29.8,19.7,28.9,0.000
5:47:40,64060,20.2,13.8,49.8,351.3,48.6,49.3,48.2,45.0,37.9,29.8,19.7,28.9,0.000
5:47:50,64070,20.1,13.7,49.7,351.2,48.7,49.3,48.2,45.0,37.9,29.9,19.8,28.9,0.000
5:48:00,64080,20.0,13.7,50.1,351.6,48.8,49.2,48.2,45.0,38.0,30.0,19.8,28.8,0.000
5:48:10,64090,19.9,13.6,49.8,351.6,48.8,49.2,48.2,45.0,38.0,30.0,19.8,28.7,0.000
5:48:20,64100,19.8,13.6,50.0,351.9,48.7,49.2,48.2,45.1,38.1,30.1,19.8,28.7,0.000
5:48:30,64110,19.8,13.5,49.8,352.0,48.4,49.3,48.2,45.1,38.1,30.1,19.9,28.7,0.000
5:48:40,64120,19.8,13.5,50.0,352.0,48.7,49.3,48.2,45.1,38.2,30.2,19.9,28.6,0.000
5:48:50,64130,19.8,13.5,49.9,352.0,48.5,49.3,48.2,45.2,38.3,30.2,19.9,28.6,0.000
5:49:00,64140,19.8,13.5,50.1,352.5,48.4,49.2,48.2,45.2,38.3,30.3,19.9,28.6,0.000
5:49:10,64150,19.8,13.6,50.2,351.6,48.3,49.2,48.2,45.2,38.3,30.4,20.0,28.5,0.000
5:49:20,64160,19.8,13.6,50.2,352.3,48.2,49.2,48.2,45.3,38.4,30.4,20.0,28.5,0.000
5:49:30,64170,19.8,13.6,50.2,353.0,48.1,49.3,48.2,45.3,38.5,30.4,20.0,28.4,0.000
5:49:40,64180,19.8,13.5,50.1,353.7,48.0,49.2,48.2,45.3,38.5,30.5,20.0,28.4,0.000
5:49:50,64190,19.8,13.6,50.2,353.2,48.0,49.3,48.2,45.4,38.6,30.6,20.0,28.4,0.000
5:50:00,64200,19.9,13.7,50.2,353.4,47.9,49.2,48.2,45.4,38.6,30.6,20.1,28.3,0.000
5:50:10,64210,20.2,13.9,50.4,354.1,47.9,49.2,48.2,45.4,38.7,30.7,20.1,28.3,0.000
5:50:20,64220,20.2,13.9,50.2,354.1,48.0,49.2,48.2,45.5,38.7,30.7,20.1,28.2,0.000
5:50:30,64230,20.2,13.9,50.1,354.5,48.0,49.2,48.2,45.5,38.8,30.8,20.1,28.2,0.000
5:50:40,64240,20.2,13.9,50.1,355.0,47.9,49.2,48.2,45.5,38.8,30.8,20.1,28.2,0.000
5:50:50,64250,20.3,13.9,50.0,355.1,47.9,49.2,48.2,45.5,38.9,30.9,20.2,28.1,0.000
5:51:00,64260,20.3,14.0,50.1,355.5,48.3,49.2,48.2,45.6,38.9,31.0,20.2,28.1,0.000
5:51:10,64270,20.3,13.9,50.1,355.5,48.3,49.2,48.2,45.6,39.0,31.0,20.2,28.1,0.000
5:51:20,64280,20.3,13.9,49.8,355.9,48.2,49.2,48.2,45.6,39.0,31.1,20.2,28.0,0.000
5:51:30,64290,20.3,14.0,50.1,356.0,47.9,49.2,48.2,45.6,39.1,31.1,20.2,28.0,0.000
5:51:40,64300,20.2,13.9,49.8,356.3,48.1,49.2,48.2,45.7,39.1,31.2,20.3,27.9,0.000
5:51:50,64310,20.2,13.9,50.0,356.2,48.2,49.2,48.2,45.7,39.2,31.2,20.3,27.9,0.000
5:52:00,64320,20.2,13.8,50.0,356.5,48.4,49.2,48.2,45.7,39.2,31.3,20.3,27.9,0.000
5:52:10,64330,20.2,13.8,49.9,356.5,48.5,49.2,48.2,45.8,39.3,31.4,20.3,27.8,0.000
5:52:20,64340,20.2,13.8,49.9,356.8,48.8,49.2,48.2,45.8,39.3,31.4,20.3,27.8,0.000
5:52:30,64350,20.1,13.7,49.8,356.9,48.9,49.2,48.2,45.8,39.4,31.5,20.4,27.7,0.000
5:52:40,64360,20.1,13.7,49.7,357.3,48.9,49.2,48.2,45.9,39.4,31.5,20.4,27.7,0.000
5:52:50,64370,20.0,13.7,49.7,357.5,48.9,49.3,48.2,45.9,39.5,31.6,20.4,27.7,0.000
5:53:00,64380,19.9,13.6,49.8,358.1,48.8,49.3,48.2,45.9,39.5,31.6,20.4,27.6,0.000
5:53:10,64390,19.8,13.6,50.1,358.1,48.6,49.2,48.1,46.0,39.6,31.7,20.5,27.6,0.000
5:53:20,64400,19.8,13.5,50.0,358.2,48.6,49.2,48.2,46.0,39.7,31.7,20.5,27.6,0.000
5:53:30,64410,19.8,13.6,50.1,358.3,48.5,49.2,48.2,46.0,39.7,31.8,20.5,27.5,0.000
5:53:40,64420,19.8,13.5,50.1,359.0,48.6,49.3,48.1,46.0,39.7,31.9,20.5,27.5,0.000
5:53:50,64430,19.8,13.6,50.1,358.6,48.6,49.3,48.1,46.1,39.8,31.9,20.5,27.4,0.000
5:54:00,64440,19.8,13.5,50.0,358.4,48.5,49.3,48.1,46.1,39.8,32.0,20.5,27.4,0.000
5:54:10,64450,19.9,13.6,50.0,361.0,48.6,49.2,48.1,46.1,39.9,32.0,20.6,27.4,0.000
5:54:20,64460,19.9,13.6,50.1,359.1,48.7,49.3,48.2,46.2,40.0,32.1,20.6,27.3,0.000
5:54:30,64470,20.0,13.7,50.1,359.3,48.9,49.3,48.1,46.2,40.0,32.2,20.6,27.3,0.000
5:54:40,64480,20.2,13.9,49.9,360.1,48.4,49.2,48.1,46.2,40.1,32.2,20.6,27.3,0.000
5:54:50,64490,20.2,13.9,50.2,359.8,48.5,49.3,48.1,46.2,40.1,32.2,20.6,27.2,0.000
5:55:00,64500,20.2,13.9,50.2,359.9,48.7,49.3,48.1,46.3,40.2,32.3,20.7,27.2,0.000
5:55:10,64510,20.2,13.9,50.0,360.0,48.7,49.3,48.1,46.3,40.2,32.4,20.7,27.2,0.000
5:55:20,64520,20.3,14.0,50.2,360.8,48.5,49.2,48.1,46.3,40.3,32.4,20.7,27.1,0.000
5:55:30,64530,20.3,14.0,50.1,360.2,48.6,49.2,48.1,46.4,40.3,32.5,20.7,27.1,0.000
5:55:40,64540,20.4,14.0,50.1,360.2,48.7,49.3,48.1,46.4,40.4,32.5,20.8,27.1,0.000
5:55:50,64550,20.4,14.1,50.1,364.4,48.4,49.3,48.1,46.4,40.4,32.6,20.8,27.0,0.000
5:56:00,64560,20.4,14.0,50.2,361.2,48.3,49.2,48.1,46.4,40.5,32.7,20.8,27.0,0.000
5:56:10,64570,20.3,14.0,49.9,361.4,48.4,49.2,48.1,46.5,40.5,32.7,20.8,27.0,0.000
5:56:20,64580,20.4,14.0,49.7,361.7,48.5,49.2,48.1,46.5,40.6,32.8,20.8,26.9,0.000
5:56:30,64590,20.3,13.9,49.9,361.7,48.6,49.2,48.1,46.5,40.6,32.8,20.8,26.9,0.000
5:56:40,64600,20.3,14.0,50.0,362.4,48.5,49.2,48.1,46.5,40.7,32.9,20.9,26.9,0.000
5:56:50,64610,20.3,13.9,49.7,362.2,48.8,49.2,48.1,46.6,40.7,32.9,20.9,26.8,0.000
5:57:00,64620,20.3,13.9,49.8,362.9,48.7,49.2,48.1,46.6,40.8,33.0,20.9,26.8,0.000
5:57:10,64630,20.1,13.7,49.5,363.2,48.8,49.2,48.1,46.6,40.8,33.0,20.9,26.8,0.000
5:57:20,64640,19.9,13.6,49.5,363.8,49.0,49.2,48.1,46.7,40.9,33.1,20.9,26.7,0.000
5:57:30,64650,19.9,13.5,49.5,363.8,49.0,49.2,48.1,46.7,40.9,33.2,20.9,26.7,0.000
5:57:40,64660,19.9,13.5,49.7,366.6,48.9,49.2,48.1,46.7,41.0,33.2,21.0,26.7,0.000
5:57:50,64670,19.7,13.4,49.7,363.9,48.4,49.2,48.1,46.7,41.0,33.3,21.0,26.6,0.000
5:58:00,64680,19.7,13.4,49.7,368.8,48.5,49.2,48.1,46.8,41.1,33.3,21.0,26.6,0.000
5:58:10,64690,19.8,13.5,49.7,364.3,48.4,49.2,48.1,46.8,41.1,33.4,21.0,26.6,0.000
5:58:20,64700,19.8,13.5,49.8,367.7,48.5,49.2,48.1,46.8,41.2,33.5,21.1,26.6,0.000
5:58:30,64710,19.7,13.5,49.9,364.5,48.7,49.2,48.1,46.8,41.2,33.5,21.1,26.5,0.000
5:58:40,64720,19.8,13.5,50.0,364.7,48.7,49.2,48.1,46.9,41.3,33.5,21.1,26.5,0.000
5:58:50,64730,19.8,13.6,50.3,364.5,48.7,49.2,48.1,46.9,41.3,33.6,21.1,26.5,0.000
5:59:00,64740,19.8,13.6,50.2,368.5,48.7,49.2,48.1,46.9,41.4,33.6,21.1,26.4,0.000
5:59:10,64750,19.9,13.6,50.2,364.8,48.6,49.2,48.1,46.9,41.4,33.7,21.2,26.4,0.000
5:59:20,64760,20.0,13.7,50.0,365.1,48.9,49.2,48.1,47.0,41.5,33.8,21.2,26.4,0.000
5:59:30,64770,20.0,13.7,50.2,365.1,48.9,49.2,48.1,47.0,41.5,33.8,21.2,26.3,0.000
5:59:40,64780,20.1,13.8,49.9,365.7,49.0,49.2,48.2,47.0,41.6,33.9,21.2,26.3,0.000
5:59:50,64790,20.1,13.9,50.2,365.6,48.9,49.2,48.2,47.0,41.6,33.9,21.2,26.3,0.000
6:00:00,64800,20.1,13.9,50.4,366.1,49.0,49.2,48.2,47.1,41.7,34.0,21.2,26.2,0.000
6:00:10,64810,20.2,13.9,50.3,366.2,49.0,49.2,48.2,47.1,41.7,34.1,21.3,26.2,0.000
6:00:20,64820,20.3,14.0,50.1,366.3,49.1,49.2,48.2,47.1,41.8,34.1,21.3,26.2,0.000
6:00:30,64830,20.3,14.0,50.2,366.5,49.1,49.2,48.2,47.1,41.8,34.1,21.3,26.2,0.000
6:00:40,64840,20.2,13.8,50.1,367.4,49.0,49.2,48.2,47.2,41.9,34.2,21.3,26.1,0.000
6:00:50,64850,20.3,14.0,50.0,366.8,49.0,49.2,48.2,47.2,41.9,34.3,21.3,26.1,0.000
6:01:00,64860,20.4,14.1,49.8,367.2,48.7,49.2,48.2,47.2,42.0,34.3,21.3,26.1,0.000
6:01:10,64870,20.4,14.1,50.3,367.5,48.7,49.2,48.3,47.2,42.0,34.4,21.4,26.0,0.000
6:01:20,64880,20.4,14.0,50.0,367.9,48.9,49.2,48.3,47.2,42.0,34.4,21.4,26.0,0.000
6:01:30,64890,20.4,14.1,50.0,373.1,49.0,49.2,48.3,47.3,42.1,34.5,21.4,26.0,0.000
6:01:40,64900,20.3,14.0,49.8,368.1,49.0,49.2,48.3,47.3,42.1,34.6,21.4,25.9,0.000
6:01:50,64910,20.3,13.9,49.9,368.3,48.9,49.2,48.3,47.3,42.2,34.6,21.4,25.9,0.000
6:02:00,64920,20.3,13.9,49.8,369.0,48.9,49.2,48.3,47.3,42.2,34.7,21.4,25.9,0.000
6:02:10,64930,20.2,13.8,49.7,373.5,48.9,49.2,48.3,47.4,42.3,34.7,21.5,25.9,0.000
6:02:20,64940,20.1,13.8,50.0,369.3,48.5,49.2,48.3,47.4,42.3,34.8,21.5,25.8,0.000
6:02:30,64950,20.0,13.7,49.9,369.4,48.6,49.2,48.3,47.4,42.4,34.8,21.5,25.8,0.000
6:02:40,64960,19.9,13.6,49.5,370.0,48.8,49.2,48.4,47.4,42.4,34.9,21.5,25.8,0.000
6:02:50,64970,19.9,13.6,49.8,370.6,48.9,49.2,48.4,47.5,42.5,35.0,21.5,25.7,0.000
6:03:00,64980,19.8,13.5,49.9,370.5,49.0,49.2,48.4,47.5,42.5,35.0,21.5,25.7,0.000
6:03:10,64990,19.7,13.4,49.8,369.9,48.9,49.2,48.4,47.5,42.6,35.1,21.6,25.7,0.000
6:03:20,65000,19.7,13.4,49.9,370.2,48.7,49.2,48.4,47.6,42.6,35.1,21.6,25.7,0.000
6:03:30,65010,19.7,13.4,50.0,370.4,48.7,49.2,48.4,47.6,42.7,35.2,21.6,25.6,0.000
6:03:40,65020,19.7,13.4,50.2,370.8,48.6,49.2,48.5,47.6,42.7,35.3,21.6,25.6,0.000
6:03:50,65030,19.7,13.4,50.0,374.1,48.7,49.2,48.5,47.6,42.8,35.3,21.6,25.6,0.000
6:04:00,65040,19.8,13.5,50.1,370.8,48.8,49.2,48.5,47.6,42.8,35.4,21.6,25.6,0.000
6:04:10,65050,19.7,13.5,50.1,370.3,48.7,49.2,48.5,47.7,42.9,35.4,21.7,25.5,0.000
6:04:20,65060,19.8,13.5,50.2,371.0,48.6,49.2,48.5,47.7,42.9,35.5,21.7,25.5,0.000
6:04:30,65070,19.8,13.6,50.4,371.0,48.6,49.2,48.5,47.7,43.0,35.5,21.7,25.5,0.000
6:04:40,65080,19.9,13.7,50.2,371.8,48.6,49.1,48.5,47.7,43.0,35.6,21.7,25.5,0.000
6:04:50,65090,20.1,13.8,50.4,371.9,48.7,49.2,48.6,47.8,43.1,35.7,21.7,25.4,0.000
6:05:00,65100,20.1,13.8,50.4,371.8,48.7,49.2,48.5,47.8,43.1,35.7,21.7,25.4,0.000
6:05:10,65110,20.2,13.9,50.3,372.0,48.9,49.2,48.6,47.8,43.2,35.8,21.7,25.4,0.000
6:05:20,65120,20.2,13.9,50.4,371.9,48.7,49.2,48.6,47.8,43.2,35.8,21.8,25.3,0.000
6:05:30,65130,20.3,14.0,50.2,372.0,48.8,49.2,48.6,47.9,43.2,35.9,21.8,25.3,0.000
6:05:40,65140,20.3,13.9,50.2,372.9,48.8,49.2,48.6,47.9,43.3,35.9,21.8,25.3,0.000
6:05:50,65150,20.3,14.0,50.4,372.6,48.9,49.2,48.6,47.9,43.3,36.0,21.8,25.3,0.000
6:06:00,65160,20.3,14.0,50.4,373.4,49.0,49.2,48.6,47.9,43.4,36.0,21.8,25.2,0.000
6:06:10,65170,20.3,13.9,50.0,373.1,49.0,49.1,48.6,47.9,43.4,36.1,21.8,25.2,0.000
6:06:20,65180,20.3,14.0,50.2,373.5,48.7,49.2,48.7,48.0,43.5,36.2,21.8,25.2,0.000
6:06:30,65190,20.4,14.0,50.1,373.4,48.7,49.2,48.7,48.0,43.5,36.2,21.8,25.2,0.000
6:06:40,65200,20.3,13.9,50.1,374.0,48.7,49.2,48.7,48.0,43.6,36.2,21.9,25.1,0.000
6:06:50,65210,20.3,13.9,49.9,374.0,48.7,49.2,48.7,48.1,43.6,36.3,21.9,25.1,0.000
6:07:00,65220,20.3,14.0,49.9,374.6,48.8,49.2,48.7,48.1,43.7,36.3,21.9,25.1,0.000
6:07:10,65230,20.2,13.9,50.0,374.9,49.0,49.2,48.8,48.1,43.7,36.4,21.9,25.1,0.000
6:07:20,65240,20.2,13.9,49.9,374.9,48.5,49.1,48.7,48.1,43.7,36.5,21.9,25.0,0.000
6:07:30,65250,20.2,13.8,49.6,375.2,48.5,49.2,48.8,48.2,43.8,36.5,21.9,25.0,0.000
6:07:40,65260,20.1,13.7,49.8,375.7,48.5,49.1,48.8,48.2,43.8,36.6,22.0,25.0,0.000
6:07:50,65270,20.0,13.7,49.7,375.8,48.3,49.1,48.8,48.2,43.9,36.6,22.0,25.0,0.000
6:08:00,65280,20.0,13.7,49.8,376.0,48.3,49.1,48.8,48.2,43.9,36.7,22.0,25.0,0.000
6:08:10,65290,20.0,13.7,49.9,376.2,48.4,49.1,48.8,48.2,44.0,36.8,22.0,24.9,0.000
6:08:20,65300,20.0,13.7,49.8,376.6,48.7,49.1,48.9,48.3,44.0,36.8,22.0,24.9,0.000
6:08:30,65310,20.0,13.6,49.7,376.5,48.3,49.1,48.8,48.3,44.1,36.9,22.0,24.9,0.000
6:08:40,65320,19.9,13.6,49.9,377.3,48.5,49.1,48.9,48.3,44.1,36.9,22.0,24.9,0.000
6:08:50,65330,19.8,13.5,49.9,376.7,48.5,49.1,48.9,48.3,44.2,36.9,22.0,24.8,0.000
6:09:00,65340,19.8,13.5,49.7,377.0,48.6,49.1,48.9,48.3,44.2,37.0,22.1,24.8,0.000
6:09:10,65350,19.9,13.6,50.1,376.9,48.6,49.1,48.9,48.4,44.3,37.1,22.1,24.8,0.000
6:09:20,65360,19.9,13.7,50.0,376.9,48.6,49.1,48.9,48.4,44.3,37.2,22.1,24.8,0.000
6:09:30,65370,19.9,13.6,49.7,377.1,48.6,49.1,48.9,48.4,44.3,37.2,22.1,24.7,0.000
6:09:40,65380,20.0,13.7,50.0,377.6,48.6,49.1,48.9,48.4,44.4,37.3,22.1,24.7,0.000
6:09:50,65390,20.2,13.8,49.8,377.3,48.6,49.1,49.0,48.5,44.4,37.3,22.1,24.7,0.000
6:10:00,65400,20.2,13.9,49.9,377.6,48.7,49.1,49.0,48.5,44.5,37.3,22.1,24.7,0.000
6:10:10,65410,20.2,13.9,50.0,378.1,48.7,49.1,49.0,48.5,44.5,37.4,22.2,24.7,0.000
6:10:20,65420,20.2,13.9,49.9,378.3,48.5,49.1,49.0,48.5,44.6,37.5,22.2,24.6,0.000
6:10:30,65430,20.4,14.0,50.0,378.8,48.6,49.1,49.1,48.5,44.6,37.6,22.2,24.6,0.000
6:10:40,65440,20.3,14.0,50.1,378.9,48.8,49.1,49.1,48.6,44.7,37.6,22.2,24.6,0.000
6:10:50,65450,20.4,14.0,49.8,378.8,48.8,49.1,49.1,48.6,44.7,37.6,22.2,24.6,0.000
6:11:00,65460,20.4,14.0,49.8,378.9,48.8,49.1,49.1,48.6,44.8,37.7,22.2,24.5,0.000
6:11:10,65470,20.3,14.0,50.0,380.7,48.5,49.1,49.1,48.6,44.8,37.7,22.2,24.5,0.000
6:11:20,65480,20.2,13.8,49.8,379.4,48.5,49.1,49.1,48.6,44.8,37.8,22.2,24.5,0.000
6:11:30,65490,20.1,13.8,49.9,379.4,48.5,49.1,49.1,48.7,44.9,37.9,22.2,24.5,0.000
6:11:40,65500,20.1,13.7,49.7,379.5,48.4,49.1,49.1,48.7,44.9,37.9,22.3,24.5,0.000
6:11:50,65510,20.0,13.7,49.8,380.3,48.5,49.1,49.1,48.7,45.0,38.0,22.3,24.4,0.000
6:12:00,65520,20.0,13.7,49.8,380.6,48.7,49.1,49.1,48.7,45.0,38.0,22.3,24.4,0.000
6:12:10,65530,20.0,13.7,49.6,380.5,48.8,49.1,49.2,48.8,45.1,38.1,22.3,24.4,0.000
6:12:20,65540,19.9,13.6,49.8,380.7,48.7,49.1,49.2,48.8,45.1,38.1,22.3,24.4,0.000
6:12:30,65550,19.8,13.5,50.0,381.0,48.9,49.1,49.2,48.8,45.2,38.2,22.3,24.4,0.000
6:12:40,65560,19.8,13.5,49.9,381.5,48.9,49.1,49.2,48.8,45.2,38.3,22.3,24.3,0.000
6:12:50,65570,19.9,13.6,49.8,385.3,48.8,49.2,49.2,48.8,45.2,38.3,22.4,24.3,0.000
6:13:00,65580,19.8,13.5,50.1,382.0,48.6,49.2,49.2,48.9,45.3,38.4,22.4,24.3,0.000
6:13:10,65590,19.8,13.5,50.0,382.3,48.9,49.2,49.2,48.9,45.3,38.4,22.4,24.3,0.000
6:13:20,65600,19.9,13.6,50.1,382.4,49.2,49.2,49.2,48.9,45.4,38.4,22.4,24.3,0.000
6:13:30,65610,19.9,13.6,50.2,382.4,49.3,49.2,49.2,49.0,45.4,38.5,22.4,24.2,0.000
6:13:40,65620,20.0,13.7,50.0,382.7,49.4,49.2,49.2,49.0,45.5,38.6,22.4,24.2,0.000
6:13:50,65630,20.0,13.7,50.1,382.5,49.4,49.2,49.2,49.0,45.5,38.7,22.4,24.2,0.000
6:14:00,65640,20.1,13.8,50.3,383.2,49.4,49.2,49.2,49.0,45.6,38.7,22.4,24.2,0.000
6:14:10,65650,20.2,13.9,50.1,383.5,49.4,49.2,49.2,49.0,45.6,38.7,22.4,24.2,0.000
6:14:20,65660,20.2,13.9,49.9,383.7,49.4,49.2,49.2,49.0,45.6,38.8,22.5,24.2,0.000
6:14:30,65670,20.3,14.0,50.2,383.6,49.4,49.2,49.2,49.0,45.7,38.8,22.5,24.1,0.000
6:14:40,65680,20.3,14.0,50.4,383.5,49.4,49.2,49.2,49.1,45.7,38.9,22.5,24.1,0.000
6:14:50,65690,20.3,14.0,50.0,383.7,49.4,49.2,49.2,49.1,45.8,39.0,22.5,24.1,0.000
6:15:00,65700,20.2,13.9,50.3,384.2,49.4,49.2,49.2,49.1,45.8,39.0,22.5,24.1,0.000
6:15:10,65710,20.3,14.0,50.3,383.7,49.4,49.2,49.3,49.1,45.8,39.1,22.5,24.0,0.000
6:15:20,65720,20.3,14.0,50.0,384.5,49.5,49.2,49.3,49.1,45.9,39.1,22.5,24.0,0.000
6:15:30,65730,20.3,14.0,50.0,384.5,49.5,49.3,49.3,49.2,45.9,39.2,22.5,24.0,0.000
6:15:40,65740,20.3,13.9,49.8,385.0,49.5,49.3,49.3,49.2,46.0,39.2,22.5,24.0,0.000
6:15:50,65750,20.2,13.9,50.2,385.4,49.5,49.3,49.3,49.2,46.0,39.3,22.5,24.0,0.000
6:16:00,65760,20.2,13.9,49.9,385.8,49.5,49.3,49.3,49.2,46.1,39.3,22.5,24.0,0.000
6:16:10,65770,20.1,13.8,50.0,385.7,49.5,49.3,49.3,49.2,46.1,39.4,22.6,23.9,0.000
6:16:20,65780,20.1,13.7,49.8,386.5,49.5,49.3,49.3,49.2,46.2,39.4,22.6,23.9,0.000
6:16:30,65790,19.9,13.6,49.9,386.2,49.5,49.3,49.3,49.2,46.2,39.5,22.6,23.9,0.000
6:16:40,65800,19.8,13.6,49.9,386.8,49.5,49.3,49.3,49.2,46.2,39.6,22.6,23.9,0.000
6:16:50,65810,19.8,13.6,50.1,386.6,49.5,49.3,49.3,49.2,46.3,39.6,22.6,23.9,0.000
6:17:00,65820,19.8,13.5,50.0,386.4,49.5,49.3,49.3,49.2,46.3,39.7,22.6,23.9,0.000
6:17:10,65830,19.8,13.5,50.0,387.1,49.6,49.3,49.3,49.3,46.3,39.7,22.6,23.8,0.000
6:17:20,65840,19.8,13.5,50.0,387.2,49.5,49.3,49.3,49.3,46.4,39.8,22.6,23.8,0.000
6:17:30,65850,19.8,13.6,50.1,387.0,49.5,49.4,49.4,49.3,46.4,39.8,22.7,23.8,0.000
6:17:40,65860,19.8,13.5,50.0,387.5,49.5,49.4,49.4,49.3,46.5,39.9,22.7,23.8,0.000
6:17:50,65870,19.8,13.5,50.0,387.3,49.5,49.4,49.4,49.3,46.5,39.9,22.7,23.8,0.000
6:18:00,65880,19.9,13.6,50.1,387.8,49.5,49.4,49.4,49.3,46.6,40.0,22.7,23.7,0.000
6:18:10,65890,19.9,13.6,50.3,387.6,49.6,49.4,49.4,49.3,46.6,40.0,22.7,23.7,0.000
6:18:20,65900,20.0,13.7,50.1,389.8,49.6,49.4,49.4,49.3,46.6,40.1,22.7,23.7,0.000
