Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
6:18:30,65910,20.2,13.9,50.2,387.6,49.6,49.4,49.4,49.4,46.7,40.1,22.7,23.7,0.000
6:18:40,65920,20.2,13.9,50.3,389.5,49.6,49.4,49.4,49.4,46.7,40.2,22.7,23.7,0.000
6:18:50,65930,20.2,13.9,50.2,387.8,49.6,49.4,49.4,49.4,46.8,40.3,22.7,23.7,0.000
6:19:00,65940,20.2,13.9,50.1,388.2,49.6,49.4,49.5,49.4,46.8,40.3,22.7,23.6,0.000
6:19:10,65950,20.2,13.9,50.1,388.1,49.6,49.4,49.4,49.4,46.8,40.4,22.7,23.6,0.000
6:19:20,65960,20.2,13.9,50.0,388.3,49.7,49.5,49.5,49.4,46.9,40.4,22.8,23.6,0.000
6:19:30,65970,20.3,14.0,49.9,388.4,49.7,49.5,49.5,49.4,46.9,40.5,22.8,23.6,0.000
6:19:40,65980,20.3,14.0,49.8,389.0,49.7,49.5,49.5,49.4,47.0,40.5,22.8,23.6,0.000
6:19:50,65990,20.3,14.0,49.9,389.0,49.7,49.5,49.5,49.4,47.0,40.6,22.8,23.6,0.000
6:20:00,66000,20.2,13.8,49.7,389.5,49.7,49.5,49.5,49.4,47.0,40.5,22.8,23.5,0.000
6:20:10,66010,20.3,13.9,49.9,389.6,49.8,49.5,49.5,49.4,47.1,40.6,22.8,23.5,0.000
6:20:20,66020,20.2,13.9,49.7,390.1,49.7,49.5,49.5,49.4,47.1,40.7,22.8,23.5,0.000
6:20:30,66030,20.1,13.7,49.6,389.9,49.8,49.5,49.6,49.4,47.2,40.8,22.8,23.5,0.000
6:20:40,66040,20.2,13.8,49.5,390.5,49.7,49.6,49.6,49.5,47.2,40.9,22.8,23.5,0.000
6:20:50,66050,20.1,13.7,49.6,390.3,49.7,49.6,49.6,49.5,47.3,40.9,22.9,23.5,0.000
6:21:00,66060,20.1,13.7,49.8,390.9,49.7,49.6,49.6,49.5,47.3,41.0,22.9,23.4,0.000
6:21:10,66070,20.0,13.7,49.7,391.1,49.8,49.6,49.6,49.5,47.4,41.0,22.9,23.4,0.000
6:21:20,66080,19.8,13.5,49.7,391.2,49.8,49.6,49.6,49.5,47.4,41.0,22.9,23.4,0.000
6:21:30,66090,19.8,13.5,49.6,391.2,49.8,49.6,49.6,49.5,47.4,41.1,22.9,23.4,0.000
6:21:40,66100,19.8,13.5,49.5,391.5,49.8,49.6,49.6,49.5,47.4,41.1,22.9,23.4,0.000
6:21:50,66110,19.7,13.4,49.7,391.6,49.9,49.6,49.6,49.5,47.5,41.1,22.9,23.4,0.000
6:22:00,66120,19.8,13.4,49.7,392.1,49.9,49.7,49.7,49.5,47.5,41.2,22.9,23.4,0.000
6:22:10,66130,19.8,13.5,50.0,391.9,49.9,49.7,49.7,49.6,47.5,41.3,22.9,23.3,0.000
6:22:20,66140,19.8,13.5,49.8,392.4,49.8,49.7,49.7,49.6,47.5,41.4,22.9,23.3,0.000
6:22:30,66150,19.9,13.6,50.0,392.9,49.8,49.7,49.7,49.6,47.6,41.4,22.9,23.3,0.000
6:22:40,66160,19.9,13.6,49.9,392.8,49.9,49.7,49.7,49.6,47.6,41.5,23.0,23.3,0.000
6:22:50,66170,19.9,13.6,49.8,392.4,49.9,49.7,49.7,49.6,47.7,41.6,23.0,23.3,0.000
6:23:00,66180,20.0,13.7,50.1,393.2,49.9,49.7,49.7,49.6,47.7,41.6,23.0,23.3,0.000
6:23:10,66190,20.1,13.8,50.0,392.9,49.9,49.7,49.7,49.7,47.8,41.5,23.0,23.2,0.000
6:23:20,66200,20.3,13.9,50.0,393.4,49.9,49.7,49.7,49.7,47.8,41.6,23.0,23.2,0.000
6:23:30,66210,20.4,14.0,49.9,393.2,49.9,49.7,49.8,49.7,47.9,41.6,23.0,23.2,0.000
6:23:40,66220,20.3,13.9,49.9,393.4,49.9,49.7,49.8,49.7,47.9,41.7,23.0,23.2,0.000
6:23:50,66230,20.3,14.0,50.2,392.6,49.9,49.8,49.8,49.7,47.9,41.8,23.0,23.2,0.000
6:24:00,66240,20.3,14.0,49.8,393.5,50.0,49.8,49.8,49.7,48.0,42.0,23.0,23.2,0.000
6:24:10,66250,20.3,13.9,49.8,393.1,50.0,49.8,49.8,49.8,48.0,42.0,23.0,23.1,0.000
6:24:20,66260,20.4,14.0,50.0,393.4,50.0,49.8,49.8,49.8,48.0,42.1,23.0,23.2,0.000
6:24:30,66270,20.2,13.9,49.9,393.3,49.9,49.8,49.8,49.8,48.1,42.1,23.1,23.1,0.000
6:24:40,66280,20.2,13.8,49.8,393.9,49.9,49.8,49.8,49.8,48.1,42.1,23.1,23.1,0.000
6:24:50,66290,20.1,13.8,49.7,393.7,50.0,49.8,49.8,49.8,48.1,42.1,23.1,23.1,0.000
6:25:00,66300,20.1,13.8,49.7,394.2,50.0,49.8,49.9,49.8,48.2,42.2,23.1,23.1,0.000
6:25:10,66310,20.1,13.8,49.8,394.3,50.1,49.9,49.9,49.8,48.2,42.2,23.1,23.1,0.000
6:25:20,66320,20.1,13.7,49.7,394.5,50.1,49.9,49.9,49.8,48.3,42.2,23.1,23.1,0.000
6:25:30,66330,19.9,13.5,49.7,394.8,50.1,49.9,49.9,49.8,48.3,42.2,23.1,23.0,0.000
6:25:40,66340,19.9,13.5,49.7,395.4,50.1,49.9,49.9,49.8,48.3,42.3,23.1,23.0,0.000
6:25:50,66350,19.9,13.6,49.7,395.2,50.1,49.9,49.9,49.8,48.4,42.4,23.1,23.0,0.000
6:26:00,66360,19.9,13.5,49.8,395.8,50.1,49.9,49.9,49.8,48.4,42.5,23.1,23.0,0.000
6:26:10,66370,19.8,13.5,49.7,397.3,50.1,49.9,49.9,49.9,48.5,42.6,23.1,23.0,0.000
6:26:20,66380,19.9,13.6,50.0,396.0,50.2,49.9,50.0,49.9,48.5,42.6,23.1,23.0,0.000
6:26:30,66390,19.9,13.6,50.1,396.2,50.2,49.9,50.0,49.9,48.5,42.7,23.1,23.0,0.000
6:26:40,66400,19.9,13.6,49.8,396.5,50.2,50.0,50.0,49.9,48.6,42.7,23.2,23.0,0.000
6:26:50,66410,20.0,13.7,50.1,399.0,50.2,50.0,50.0,49.9,48.6,42.7,23.1,22.9,0.000
6:27:00,66420,20.0,13.7,50.0,396.7,50.2,50.0,50.0,49.9,48.6,42.8,23.1,22.9,0.000
6:27:10,66430,20.2,13.9,49.9,396.3,50.2,50.0,50.0,50.0,48.6,42.8,23.2,22.9,0.000
6:27:20,66440,20.2,13.9,50.1,396.6,50.3,50.0,50.0,50.0,48.6,42.9,23.2,22.9,0.000
6:27:30,66450,20.2,13.8,49.9,396.4,50.3,50.0,50.0,50.0,48.6,43.0,23.2,22.9,0.000
6:27:40,66460,20.3,13.9,50.0,396.5,50.3,50.0,50.0,50.0,48.7,43.0,23.2,22.9,0.000
6:27:50,66470,20.4,14.0,50.0,396.5,50.3,50.1,50.0,50.0,48.7,43.0,23.2,22.9,0.000
6:28:00,66480,20.2,13.9,50.1,396.5,50.3,50.1,50.1,50.0,48.8,43.1,23.2,22.9,0.000
6:28:10,66490,20.2,13.9,50.0,396.8,50.3,50.1,50.1,50.0,48.8,43.1,23.2,22.8,0.000
6:28:20,66500,20.3,14.0,50.1,397.1,50.3,50.1,50.1,50.0,48.9,43.2,23.2,22.8,0.000
6:28:30,66510,20.3,13.9,50.0,396.8,50.3,50.1,50.1,50.1,48.9,43.2,23.2,22.8,0.000
6:28:40,66520,20.2,13.8,49.8,397.4,50.4,50.1,50.1,50.1,48.9,43.2,23.2,22.8,0.000
6:28:50,66530,20.1,13.7,49.9,397.4,50.3,50.1,50.1,50.1,48.9,43.3,23.2,22.8,0.000
6:29:00,66540,20.1,13.8,50.0,398.2,50.4,50.1,50.2,50.1,49.0,43.4,23.2,22.8,0.000
6:29:10,66550,20.0,13.7,49.8,398.3,50.4,50.1,50.2,50.1,49.0,43.4,23.2,22.8,0.000
6:29:20,66560,20.0,13.7,50.0,398.6,50.4,50.2,50.2,50.1,49.0,43.5,23.3,22.8,0.000
6:29:30,66570,19.9,13.6,49.8,398.7,50.4,50.2,50.2,50.1,49.1,43.5,23.3,22.7,0.000
6:29:40,66580,19.9,13.6,49.9,399.0,50.4,50.2,50.2,50.2,49.1,43.6,23.3,22.8,0.000
6:29:50,66590,19.9,13.6,49.9,399.3,50.4,50.2,50.2,50.2,49.1,43.6,23.3,22.7,0.000
6:30:00,66600,19.9,13.6,49.9,399.7,50.5,50.2,50.2,50.2,49.2,43.7,23.3,22.7,0.000
6:30:10,66610,19.9,13.6,49.6,399.7,50.5,50.3,50.2,50.2,49.2,43.7,23.3,22.7,0.000
6:30:20,66620,19.9,13.6,49.9,400.3,50.5,50.3,50.3,50.2,49.3,43.8,23.3,22.7,0.000
6:30:30,66630,20.1,13.8,49.9,400.1,50.5,50.3,50.3,50.2,49.3,43.9,23.3,22.7,0.000
6:30:40,66640,20.2,13.8,49.9,400.7,50.5,50.3,50.3,50.2,49.3,43.9,23.3,22.7,0.000
6:30:50,66650,20.2,13.9,49.9,400.3,50.5,50.3,50.3,50.2,49.3,43.9,23.3,22.7,0.000
6:31:00,66660,20.2,13.9,50.2,400.5,50.5,50.3,50.3,50.3,49.3,43.9,23.3,22.7,0.000
6:31:10,66670,20.2,13.9,49.8,400.1,50.6,50.3,50.3,50.3,49.3,44.0,23.3,22.6,0.000
6:31:20,66680,20.3,13.9,50.1,400.0,50.6,50.4,50.3,50.3,49.3,44.1,23.3,22.6,0.000
6:31:30,66690,20.2,13.8,49.9,400.4,50.6,50.4,50.3,50.3,49.4,44.1,23.3,22.6,0.000
6:31:40,66700,20.1,13.8,50.0,400.3,50.6,50.4,50.4,50.3,49.4,44.2,23.3,22.6,0.000
6:31:50,66710,20.2,13.8,49.9,405.1,50.6,50.4,50.4,50.3,49.4,44.3,23.4,22.6,0.000
6:32:00,66720,20.2,13.9,50.1,400.5,50.6,50.4,50.4,50.3,49.4,44.3,23.4,22.6,0.000
6:32:10,66730,20.0,13.7,50.0,400.1,50.6,50.4,50.4,50.4,49.5,44.3,23.4,22.6,0.000
6:32:20,66740,20.1,13.8,50.1,400.8,50.7,50.4,50.4,50.4,49.5,44.3,23.4,22.6,0.000
6:32:30,66750,20.0,13.7,49.9,400.4,50.7,50.4,50.4,50.4,49.5,44.3,23.4,22.6,0.000
6:32:40,66760,20.1,13.8,49.8,401.3,50.7,50.5,50.5,50.4,49.5,44.4,23.4,22.6,0.000
6:32:50,66770,20.0,13.7,49.9,400.9,50.7,50.5,50.5,50.4,49.6,44.4,23.4,22.5,0.000
6:33:00,66780,19.9,13.6,50.1,401.5,50.7,50.5,50.5,50.4,49.6,44.5,23.4,22.5,0.000
6:33:10,66790,19.9,13.5,49.8,401.7,50.7,50.5,50.5,50.5,49.6,44.7,23.4,22.5,0.000
6:33:20,66800,19.9,13.6,50.0,402.0,50.7,50.5,50.5,50.5,49.6,44.7,23.4,22.5,0.000
6:33:30,66810,20.0,13.7,50.0,401.8,50.8,50.6,50.5,50.5,49.6,44.8,23.4,22.5,0.000
6:33:40,66820,20.0,13.7,50.0,402.8,50.8,50.5,50.5,50.5,49.6,44.9,23.4,22.5,0.000
6:33:50,66830,20.0,13.7,50.1,402.7,50.8,50.6,50.6,50.6,49.7,44.9,23.4,22.5,0.000
6:34:00,66840,20.1,13.8,50.0,403.5,50.8,50.6,50.6,50.6,49.7,44.8,23.4,22.5,0.000
6:34:10,66850,20.2,13.9,50.0,403.3,50.8,50.6,50.6,50.6,49.7,44.8,23.4,22.5,0.000
6:34:20,66860,20.2,13.8,49.8,403.7,50.8,50.6,50.6,50.6,49.7,44.9,23.4,22.5,0.000
6:34:30,66870,20.3,14.0,50.1,403.3,50.8,50.6,50.6,50.6,49.7,44.9,23.4,22.4,0.000
6:34:40,66880,20.4,14.0,49.9,403.8,50.8,50.6,50.6,50.6,49.7,45.0,23.4,22.4,0.000
6:34:50,66890,20.3,13.9,49.9,403.2,50.7,50.6,50.7,50.6,49.7,45.0,23.5,22.4,0.000
6:35:00,66900,20.3,13.9,50.1,403.4,50.8,50.7,50.7,50.6,49.8,45.1,23.5,22.4,0.000
6:35:10,66910,20.2,13.9,49.9,403.4,50.9,50.7,50.7,50.6,49.8,45.1,23.5,22.4,0.000
6:35:20,66920,20.2,13.9,49.9,403.3,50.9,50.7,50.7,50.6,49.8,45.2,23.5,22.4,0.000
6:35:30,66930,20.3,13.9,49.8,402.9,50.9,50.7,50.7,50.7,49.8,45.3,23.5,22.4,0.000
6:35:40,66940,20.3,13.9,49.8,403.5,50.9,50.7,50.7,50.7,49.8,45.4,23.5,22.4,0.000
6:35:50,66950,20.2,13.8,49.7,403.4,50.9,50.7,50.7,50.7,49.9,45.4,23.5,22.4,0.000
6:36:00,66960,20.1,13.8,50.1,404.1,50.9,50.8,50.8,50.7,49.9,45.4,23.5,22.4,0.000
6:36:10,66970,20.0,13.7,49.8,404.1,50.9,50.8,50.8,50.7,49.9,45.4,23.5,22.3,0.000
6:36:20,66980,20.1,13.7,49.7,404.3,50.9,50.8,50.8,50.7,49.9,45.5,23.5,22.3,0.000
6:36:30,66990,20.0,13.7,50.1,404.3,51.0,50.8,50.8,50.8,49.9,45.6,23.5,22.3,0.000
6:36:40,67000,19.9,13.6,50.0,404.5,51.0,50.8,50.8,50.7,49.9,45.6,23.5,22.3,0.000
6:36:50,67010,19.9,13.6,50.1,404.5,50.9,50.8,50.8,50.8,50.0,45.6,23.5,22.3,0.000
6:37:00,67020,19.8,13.6,50.1,405.0,51.0,50.8,50.9,50.8,50.0,45.6,23.6,22.3,0.000
6:37:10,67030,19.8,13.5,50.0,404.8,51.1,50.8,50.9,50.8,50.0,45.6,23.6,22.3,0.000
6:37:20,67040,19.8,13.6,50.1,405.1,51.1,50.9,50.9,50.8,50.0,45.7,23.6,22.3,0.000
6:37:30,67050,19.9,13.6,50.1,405.2,51.1,50.9,50.9,50.9,50.0,45.8,23.6,22.3,0.000
6:37:40,67060,19.9,13.6,50.1,405.3,51.1,50.9,50.9,50.9,50.1,45.9,23.6,22.3,0.000
6:37:50,67070,19.9,13.6,50.3,405.3,51.1,50.9,50.9,50.9,50.1,46.0,23.6,22.3,0.000
6:38:00,67080,20.1,13.8,50.2,405.5,51.0,50.9,50.9,50.9,50.1,46.1,23.6,22.3,0.000
6:38:10,67090,20.2,13.9,50.3,405.7,51.1,50.9,51.0,50.9,50.1,46.1,23.6,22.2,0.000
6:38:20,67100,20.3,14.0,50.4,406.2,51.1,51.0,51.0,50.9,50.1,46.1,23.6,22.2,0.000
6:38:30,67110,20.2,14.0,50.3,406.0,51.2,51.0,51.0,50.9,50.1,46.1,23.6,22.2,0.000
6:38:40,67120,20.3,14.0,50.2,406.4,51.2,51.0,51.0,51.0,50.2,46.2,23.6,22.2,0.000
6:38:50,67130,20.3,13.9,50.0,406.2,51.2,51.0,51.0,51.0,50.2,46.1,23.6,22.2,0.000
6:39:00,67140,20.3,14.0,50.3,406.2,51.2,51.0,51.0,51.0,50.2,46.1,23.6,22.2,0.000
6:39:10,67150,20.3,14.0,50.3,406.4,51.2,51.0,51.0,51.0,50.2,46.2,23.6,22.2,0.000
6:39:20,67160,20.3,13.9,50.2,407.1,51.2,51.1,51.0,51.1,50.2,46.2,23.6,22.2,0.000
6:39:30,67170,20.2,13.9,50.0,406.4,51.3,51.1,51.1,51.1,50.3,46.3,23.6,22.2,0.000
6:39:40,67180,20.2,13.9,50.2,406.6,51.3,51.1,51.1,51.1,50.3,46.4,23.6,22.2,0.000
6:39:50,67190,20.1,13.8,50.3,406.7,51.3,51.1,51.1,51.1,50.3,46.4,23.7,22.2,0.000
6:40:00,67200,20.1,13.8,50.2,407.2,51.3,51.1,51.1,51.1,50.3,46.5,23.7,22.2,0.000
6:40:10,67210,20.1,13.8,50.1,407.3,51.3,51.1,51.1,51.1,50.3,46.6,23.6,22.2,0.000
6:40:20,67220,20.1,13.8,50.0,407.6,51.3,51.2,51.2,51.2,50.4,46.7,23.7,22.2,0.000
6:40:30,67230,20.1,13.8,50.3,407.7,51.3,51.2,51.2,51.2,50.4,46.7,23.7,22.1,0.000
6:40:40,67240,19.9,13.6,50.0,408.3,51.4,51.2,51.2,51.2,50.4,46.7,23.7,22.1,0.000
6:40:50,67250,19.8,13.6,50.1,408.5,51.4,51.2,51.2,51.2,50.4,46.7,23.7,22.1,0.000
6:41:00,67260,19.8,13.6,50.0,408.7,51.4,51.2,51.2,51.3,50.4,46.7,23.7,22.1,0.000
6:41:10,67270,19.9,13.6,50.2,408.8,51.4,51.2,51.2,51.3,50.4,46.7,23.7,22.1,0.000
6:41:20,67280,19.9,13.6,50.1,409.3,51.5,51.2,51.2,51.3,50.4,46.8,23.7,22.1,0.000
6:41:30,67290,19.9,13.6,50.2,409.3,51.5,51.2,51.2,51.3,50.5,46.8,23.7,22.1,0.000
6:41:40,67300,20.0,13.7,50.3,409.5,51.5,51.3,51.3,51.3,50.5,46.9,23.7,22.1,0.000
6:41:50,67310,20.0,13.7,50.2,409.2,51.5,51.3,51.3,51.3,50.5,47.0,23.7,22.1,0.000
6:42:00,67320,20.0,13.8,50.2,409.6,51.5,51.3,51.3,51.3,50.6,47.0,23.7,22.1,0.000
6:42:10,67330,20.2,13.9,50.1,409.5,51.5,51.3,51.3,51.3,50.6,47.1,23.7,22.1,0.000
6:42:20,67340,20.2,13.9,50.1,410.3,51.5,51.3,51.3,51.3,50.6,47.1,23.7,22.1,0.000
6:42:30,67350,20.1,13.9,50.4,411.7,51.6,51.4,51.4,51.3,50.6,47.2,23.7,22.1,0.000
6:42:40,67360,20.2,13.9,50.3,409.7,51.6,51.4,51.4,51.3,50.6,47.2,23.7,22.1,0.000
6:42:50,67370,20.3,14.0,50.2,409.7,51.6,51.4,51.4,51.4,50.6,47.1,23.7,22.0,0.000
6:43:00,67380,20.3,14.0,50.2,410.3,51.6,51.4,51.4,51.4,50.6,47.1,23.7,22.0,0.000
6:43:10,67390,20.4,14.1,50.1,410.3,51.6,51.4,51.4,51.4,50.6,47.2,23.7,22.0,0.000
6:43:20,67400,20.5,14.1,49.9,410.5,51.7,51.4,51.4,51.4,50.6,47.3,23.7,22.0,0.000
6:43:30,67410,20.4,14.0,50.0,412.1,51.7,51.5,51.5,51.4,50.7,47.4,23.7,22.0,0.000
6:43:40,67420,20.4,14.0,49.9,413.7,51.7,51.5,51.5,51.5,50.7,47.5,23.8,22.0,0.000
6:43:50,67430,20.3,14.0,50.2,410.2,51.7,51.5,51.5,51.5,50.7,47.6,23.8,22.0,0.000
6:44:00,67440,20.2,13.9,50.1,410.7,51.7,51.5,51.5,51.5,50.7,47.6,23.8,22.0,0.000
6:44:10,67450,20.2,13.9,49.9,410.6,51.7,51.5,51.5,51.5,50.8,47.6,23.7,22.0,0.000
6:44:20,67460,20.2,13.9,49.9,411.2,51.7,51.5,51.6,51.6,50.8,47.6,23.8,22.0,0.000
6:44:30,67470,20.1,13.7,49.8,411.2,51.7,51.5,51.6,51.6,50.8,47.7,23.8,22.0,0.000
6:44:40,67480,20.1,13.8,50.0,412.0,51.8,51.6,51.6,51.6,50.8,47.7,23.8,22.0,0.000
6:44:50,67490,20.1,13.7,49.7,411.9,51.8,51.6,51.6,51.6,50.8,47.7,23.8,22.0,0.000
6:45:00,67500,20.0,13.7,50.0,412.2,51.7,51.6,51.6,51.6,50.8,47.7,23.8,22.0,0.000
6:45:10,67510,19.9,13.6,50.2,412.2,51.7,51.6,51.6,51.6,50.9,47.7,23.8,22.0,0.000
6:45:20,67520,19.7,13.5,50.0,412.3,51.7,51.7,51.6,51.6,50.9,47.8,23.8,22.0,0.000
6:45:30,67530,19.7,13.5,50.0,412.5,51.8,51.7,51.7,51.6,51.0,48.0,23.8,22.0,0.000
6:45:40,67540,19.7,13.5,50.0,412.4,51.8,51.7,51.7,51.6,51.0,48.1,23.8,22.0,0.000
6:45:50,67550,19.7,13.5,50.1,412.4,51.9,51.7,51.7,51.6,51.0,48.1,23.8,21.9,0.000
6:46:00,67560,19.7,13.5,50.3,416.2,51.9,51.7,51.7,51.7,51.0,48.0,23.8,22.0,0.000
6:46:10,67570,19.7,13.5,50.4,412.8,51.9,51.7,51.7,51.7,51.0,47.9,23.8,21.9,0.000
6:46:20,67580,19.7,13.5,50.3,413.2,51.9,51.7,51.7,51.7,51.0,47.9,23.8,21.9,0.000
6:46:30,67590,19.7,13.5,50.3,412.8,52.0,51.8,51.7,51.7,51.0,48.0,23.8,21.9,0.000
6:46:40,67600,19.7,13.5,50.6,413.2,52.0,51.8,51.8,51.7,51.1,48.1,23.8,21.9,0.000
6:46:50,67610,19.8,13.6,50.5,412.8,52.0,51.8,51.8,51.7,51.1,48.1,23.8,21.9,0.000
6:47:00,67620,20.0,13.8,50.4,413.3,52.0,51.8,51.8,51.8,51.1,48.2,23.9,21.9,0.000
6:47:10,67630,20.1,13.8,50.4,413.1,52.0,51.8,51.8,51.8,51.1,48.3,23.8,21.9,0.000
6:47:20,67640,20.1,13.8,50.3,413.7,52.0,51.9,51.9,51.8,51.1,48.4,23.8,21.9,0.000
6:47:30,67650,20.3,14.0,50.4,413.4,52.0,51.9,51.9,51.8,51.1,48.5,23.9,21.9,0.000
6:47:40,67660,20.3,14.0,50.6,413.5,52.1,51.9,51.9,51.8,51.1,48.5,23.9,21.9,0.000
6:47:50,67670,20.3,14.1,50.6,413.1,52.1,51.9,51.9,51.9,51.1,48.4,23.9,21.9,0.000
6:48:00,67680,20.3,14.0,50.4,413.3,52.1,51.9,51.9,51.9,51.2,48.4,23.9,21.9,0.000
6:48:10,67690,20.1,13.9,50.5,413.0,52.1,51.9,51.9,51.9,51.2,48.5,23.9,21.9,0.000
6:48:20,67700,20.3,14.0,50.4,418.6,52.1,51.9,51.9,51.9,51.2,48.6,23.9,21.9,0.000
6:48:30,67710,20.2,14.0,50.4,413.9,52.1,51.9,52.0,52.0,51.2,48.7,23.9,21.9,0.000
6:48:40,67720,20.3,14.0,50.3,413.9,52.1,52.0,52.0,52.0,51.2,48.8,23.9,21.9,0.000
6:48:50,67730,20.3,14.0,50.2,414.5,52.1,52.0,52.0,52.0,51.3,48.8,23.9,21.9,0.000
6:49:00,67740,20.3,14.0,50.2,415.2,52.1,52.0,52.0,52.0,51.3,48.8,23.9,21.9,0.000
6:49:10,67750,20.3,14.0,50.0,414.9,52.1,52.0,52.0,52.0,51.3,48.7,23.9,21.9,0.000
6:49:20,67760,20.3,14.0,50.2,1.6,51.8,52.0,52.1,52.1,51.4,48.6,23.9,21.8,0.000
6:49:30,67770,20.3,13.9,49.9,1.6,52.0,52.1,52.1,52.1,51.4,48.5,24.0,21.8,0.000
6:49:40,67780,20.3,14.0,50.0,1.6,52.2,52.1,52.1,52.1,51.4,48.5,24.1,21.8,0.000
6:49:50,67790,20.3,13.9,49.9,1.6,52.3,52.1,52.1,52.1,51.4,48.6,24.3,21.8,0.000
6:50:00,67800,20.3,13.9,49.8,1.7,52.3,52.1,52.1,52.1,51.4,48.8,24.3,21.8,0.000
6:50:10,67810,20.2,13.9,49.7,1.6,52.3,52.2,52.1,52.1,51.4,49.0,24.4,21.8,0.000
6:50:20,67820,20.2,13.8,49.7,1.7,52.3,52.1,52.1,52.1,51.4,49.1,24.3,21.8,0.000
6:50:30,67830,20.2,13.9,50.0,1.6,52.3,52.1,52.1,52.1,51.4,49.1,24.3,21.8,0.000
6:50:40,67840,20.2,13.8,49.8,1.7,52.3,52.1,52.1,52.1,51.4,49.0,24.3,21.8,0.000
6:50:50,67850,20.1,13.8,50.0,1.7,52.2,52.1,52.1,52.1,51.4,48.8,24.2,21.8,0.000
6:51:00,67860,20.1,13.8,49.9,1.6,52.3,52.1,52.1,52.1,51.4,48.7,24.2,21.8,0.000
6:51:10,67870,20.1,13.8,49.8,1.7,52.3,52.1,52.1,52.1,51.4,48.7,24.1,21.8,0.000
6:51:20,67880,20.2,13.8,49.6,1.6,52.2,52.1,52.1,52.1,51.4,48.6,24.1,21.8,0.000
6:51:30,67890,20.1,13.8,50.1,1.7,52.2,52.1,52.1,52.1,51.4,48.7,24.0,21.8,0.000
6:51:40,67900,20.1,13.8,50.1,1.6,52.2,52.1,52.1,52.1,51.4,48.7,24.0,21.8,0.000
6:51:50,67910,20.1,13.8,50.0,1.7,52.2,52.1,52.1,52.1,51.4,48.9,23.9,21.8,0.000
6:52:00,67920,20.2,13.8,50.0,1.6,52.3,52.1,52.1,52.1,51.4,49.0,23.9,21.8,0.000
6:52:10,67930,20.2,13.9,49.9,1.7,52.3,52.1,52.1,52.1,51.4,48.9,23.8,21.8,0.000
6:52:20,67940,20.3,14.0,50.1,1.6,52.2,52.1,52.1,52.1,51.4,48.7,23.8,21.8,0.000
6:52:30,67950,20.4,14.0,50.1,1.7,52.2,52.1,52.1,52.1,51.4,48.5,23.7,21.8,0.000
6:52:40,67960,20.4,14.0,50.0,1.6,52.0,52.1,52.1,52.1,51.4,48.4,23.7,21.8,0.000
6:52:50,67970,20.4,14.0,50.1,1.7,52.0,52.1,52.1,52.1,51.4,48.4,23.6,21.8,0.000
6:53:00,67980,20.4,14.0,49.9,1.6,51.8,52.1,52.1,52.1,51.5,48.4,23.6,21.9,0.000
6:53:10,67990,20.4,14.0,50.0,1.7,51.8,52.1,52.1,52.1,51.5,48.5,23.6,21.8,0.000
6:53:20,68000,20.3,14.0,49.8,1.6,51.9,52.1,52.1,52.1,51.5,48.5,23.5,21.8,0.000
6:53:30,68010,20.3,14.0,50.0,1.7,51.9,52.1,52.1,52.1,51.5,48.6,23.5,21.9,0.000
6:53:40,68020,20.2,13.8,49.6,1.6,51.8,52.1,52.1,52.1,51.5,48.6,23.5,21.8,0.000
6:53:50,68030,20.1,13.8,49.9,1.8,51.7,52.1,52.1,52.1,51.5,48.6,23.4,21.9,0.000
6:54:00,68040,20.1,13.8,49.8,1.6,51.7,52.1,52.2,52.1,51.5,48.5,23.4,21.9,0.000
6:54:10,68050,20.1,13.7,49.8,1.7,51.9,52.1,52.2,52.1,51.5,48.5,23.4,21.9,0.000
6:54:20,68060,20.0,13.7,50.1,1.6,51.9,52.1,52.1,52.1,51.4,48.4,23.4,21.9,0.000
6:54:30,68070,20.1,13.8,49.9,1.7,51.8,52.1,52.2,52.1,51.4,48.4,23.3,21.9,0.000
6:54:40,68080,20.1,13.8,50.1,1.6,51.8,52.1,52.1,52.1,51.4,48.4,23.3,21.9,0.000
6:54:50,68090,19.9,13.6,49.9,1.7,51.7,52.1,52.1,52.1,51.4,48.4,23.3,21.9,0.000
6:55:00,68100,19.9,13.6,50.1,1.6,51.7,52.1,52.1,52.1,51.4,48.4,23.2,21.9,0.000
6:55:10,68110,19.9,13.6,50.1,1.7,51.7,52.1,52.2,52.1,51.4,48.4,23.2,21.9,0.000
6:55:20,68120,19.8,13.6,50.1,1.6,51.8,52.1,52.1,52.1,51.4,48.4,23.2,21.9,0.000
6:55:30,68130,19.9,13.6,50.0,1.7,51.9,52.1,52.1,52.1,51.4,48.3,23.2,21.9,0.000
6:55:40,68140,19.9,13.7,50.2,1.6,51.9,52.1,52.1,52.1,51.4,48.2,23.2,21.9,0.000
6:55:50,68150,19.9,13.7,50.4,1.7,52.0,52.1,52.1,52.1,51.4,48.2,23.1,21.9,0.000
6:56:00,68160,20.1,13.8,50.1,1.6,52.1,52.1,52.1,52.1,51.4,48.2,23.1,21.9,0.000
6:56:10,68170,20.1,13.9,50.3,1.7,51.9,52.1,52.1,52.1,51.4,48.2,23.1,21.9,0.000
6:56:20,68180,20.1,13.9,50.2,1.6,51.7,52.1,52.1,52.1,51.4,48.2,23.1,21.9,0.000
6:56:30,68190,20.2,13.9,50.2,1.7,51.9,52.1,52.1,52.1,51.4,48.2,23.1,21.9,0.000
6:56:40,68200,20.3,14.1,50.6,1.6,52.0,52.1,52.1,52.1,51.4,48.2,23.0,21.9,0.000
6:56:50,68210,20.3,14.0,50.4,1.7,51.8,52.1,52.1,52.1,51.4,48.2,23.0,21.9,0.000
6:57:00,68220,20.3,14.0,50.5,1.6,51.6,52.1,52.1,52.1,51.4,48.2,23.0,21.9,0.000
6:57:10,68230,20.3,14.0,50.3,1.7,51.6,52.1,52.1,52.1,51.4,48.2,23.0,21.9,0.000
6:57:20,68240,20.3,14.0,50.2,1.6,51.8,52.1,52.1,52.1,51.4,48.2,22.9,21.9,0.000
6:57:30,68250,20.3,14.0,50.1,1.7,51.7,52.1,52.1,52.1,51.4,48.2,22.9,21.9,0.000
6:57:40,68260,20.3,14.0,50.2,1.6,51.7,52.1,52.1,52.1,51.4,48.2,22.9,21.9,0.000
6:57:50,68270,20.4,14.1,50.1,1.7,51.8,52.1,52.1,52.1,51.4,48.1,22.9,21.9,0.000
6:58:00,68280,20.4,14.0,49.8,1.6,51.9,52.1,52.1,52.1,51.4,48.1,22.9,21.9,0.000
6:58:10,68290,20.4,14.1,50.2,1.7,51.7,52.1,52.1,52.1,51.4,48.1,22.9,21.9,0.000
6:58:20,68300,20.4,14.0,49.8,1.6,51.8,52.1,52.1,52.1,51.4,48.0,22.8,21.9,0.000
6:58:30,68310,20.3,13.9,49.8,1.7,51.8,52.1,52.1,52.1,51.4,48.0,22.8,21.9,0.000
6:58:40,68320,20.2,13.9,49.7,1.6,51.6,52.1,52.1,52.1,51.4,48.0,22.8,21.9,0.000
6:58:50,68330,20.2,13.8,49.6,1.7,51.4,52.1,52.1,52.1,51.4,47.9,22.8,21.9,0.000
6:59:00,68340,20.2,13.9,49.9,1.6,51.5,52.0,52.1,52.1,51.4,47.9,22.8,21.9,0.000
6:59:10,68350,20.2,13.9,49.9,1.7,51.6,52.0,52.1,52.1,51.4,47.9,22.8,21.9,0.000
6:59:20,68360,20.2,13.8,49.8,1.7,51.8,52.1,52.1,52.1,51.5,48.0,22.8,22.0,0.000
6:59:30,68370,20.1,13.8,49.8,1.7,51.5,52.1,52.1,52.1,51.4,48.0,22.7,22.0,0.000
6:59:40,68380,20.0,13.7,49.8,1.6,51.5,52.1,52.1,52.1,51.4,48.0,22.7,21.9,0.000
6:59:50,68390,20.0,13.7,49.8,1.8,51.7,52.1,52.1,52.1,51.4,47.9,22.7,22.0,0.000
7:00:00,68400,20.0,13.7,50.0,1.6,51.8,52.1,52.1,52.1,51.4,47.9,22.7,22.0,0.000
7:00:10,68410,19.9,13.6,49.8,1.7,51.9,52.1,52.1,52.1,51.4,47.9,22.7,22.0,0.000
7:00:20,68420,19.9,13.7,50.1,1.6,52.0,52.1,52.1,52.1,51.4,47.9,22.7,22.0,0.000
7:00:30,68430,20.0,13.7,49.9,1.7,51.9,52.1,52.1,52.1,51.4,47.9,22.6,22.0,0.000
7:00:40,68440,20.0,13.7,50.0,1.6,51.8,52.1,52.1,52.1,51.4,47.9,22.6,22.0,0.000
7:00:50,68450,20.1,13.8,50.1,1.7,51.8,52.1,52.1,52.1,51.4,47.9,22.6,22.0,0.000
7:01:00,68460,20.2,13.9,50.1,1.6,51.9,52.0,52.1,52.1,51.4,47.9,22.6,22.0,0.000
7:01:10,68470,20.3,13.9,50.1,1.7,51.7,52.0,52.1,52.2,51.4,47.9,22.6,22.0,0.000
7:01:20,68480,20.3,14.0,50.0,1.6,51.8,52.0,52.1,52.1,51.4,47.8,22.6,22.0,0.000
7:01:30,68490,20.3,14.0,50.0,1.7,51.8,52.0,52.1,52.1,51.4,47.8,22.6,22.0,0.000
7:01:40,68500,20.3,14.0,50.2,1.6,52.0,52.0,52.1,52.1,51.4,47.7,22.5,22.0,0.000
7:01:50,68510,20.4,14.0,50.0,1.8,51.9,52.0,52.1,52.1,51.4,47.7,22.5,22.0,0.000
7:02:00,68520,20.3,14.0,50.1,1.6,51.7,52.0,52.1,52.1,51.4,47.7,22.5,22.0,0.000
7:02:10,68530,20.3,14.0,50.3,1.8,51.8,52.1,52.1,52.1,51.4,47.7,22.5,22.0,0.000
7:02:20,68540,20.3,14.0,50.2,1.6,51.8,52.0,52.1,52.1,51.4,47.7,22.5,22.0,0.000
7:02:30,68550,20.3,14.0,49.9,1.8,51.9,52.0,52.1,52.1,51.4,47.7,22.5,22.0,0.000
7:02:40,68560,20.3,14.0,50.0,1.6,51.9,52.1,52.1,52.1,51.4,47.8,22.5,22.0,0.000
7:02:50,68570,20.3,13.9,49.8,1.8,51.9,52.1,52.1,52.1,51.4,47.8,22.5,22.0,0.000
7:03:00,68580,20.2,13.8,49.7,1.6,51.9,52.1,52.1,52.1,51.4,47.7,22.4,22.0,0.000
7:03:10,68590,20.2,13.8,50.0,1.8,51.8,52.1,52.1,52.1,51.4,47.7,22.4,22.0,0.000
7:03:20,68600,20.2,13.8,49.9,1.6,51.7,52.1,52.1,52.1,51.4,47.7,22.4,22.1,0.000
7:03:30,68610,20.1,13.7,49.8,1.7,51.8,52.1,52.1,52.1,51.4,47.6,22.4,22.0,0.000
7:03:40,68620,20.1,13.7,49.8,1.6,51.9,52.1,52.1,52.1,51.4,47.6,22.4,22.0,0.000
7:03:50,68630,20.0,13.7,50.1,1.7,51.9,52.1,52.1,52.1,51.4,47.6,22.4,22.0,0.000
7:04:00,68640,20.0,13.7,50.1,1.6,52.0,52.1,52.1,52.1,51.4,47.6,22.4,22.0,0.000
7:04:10,68650,19.9,13.6,50.1,1.7,52.0,52.0,52.1,52.1,51.4,47.6,22.4,22.1,0.000
7:04:20,68660,19.9,13.6,49.9,1.6,52.1,52.0,52.1,52.1,51.4,47.6,22.3,22.1,0.000
7:04:30,68670,19.9,13.7,50.1,1.7,52.1,52.0,52.1,52.1,51.4,47.6,22.3,22.1,0.000
7:04:40,68680,19.9,13.6,50.0,1.6,52.0,52.0,52.1,52.1,51.4,47.5,22.3,22.1,0.000
7:04:50,68690,19.9,13.7,50.3,1.7,52.0,52.0,52.1,52.1,51.4,47.5,22.3,22.1,0.000
7:05:00,68700,19.9,13.7,50.3,1.6,52.1,52.0,52.1,52.1,51.4,47.5,22.3,22.1,0.000
7:05:10,68710,20.1,13.8,50.2,1.7,52.0,52.0,52.1,52.1,51.4,47.5,22.3,22.1,0.000
7:05:20,68720,20.1,13.9,50.3,1.6,52.0,52.0,52.1,52.1,51.4,47.5,22.3,22.1,0.000
7:05:30,68730,20.2,13.9,50.2,1.7,51.9,52.0,52.1,52.1,51.4,47.5,22.3,22.1,0.000
7:05:40,68740,20.3,14.0,50.3,1.6,51.8,52.1,52.1,52.1,51.4,47.5,22.3,22.1,0.000
7:05:50,68750,20.3,14.0,50.3,1.8,51.9,52.1,52.1,52.1,51.4,47.5,22.3,22.1,0.000
7:06:00,68760,20.3,14.0,50.2,1.6,51.9,52.0,52.1,52.1,51.4,47.5,22.2,22.1,0.000
7:06:10,68770,20.4,14.1,50.2,1.7,51.9,52.0,52.1,52.1,51.4,47.5,22.2,22.1,0.000
7:06:20,68780,20.3,14.0,50.1,1.6,51.9,52.0,52.1,52.1,51.4,47.5,22.2,22.1,0.000
7:06:30,68790,20.4,14.0,50.2,1.7,51.7,52.0,52.1,52.1,51.4,47.5,22.2,22.1,0.000
7:06:40,68800,20.4,14.0,50.1,1.6,51.6,52.0,52.1,52.1,51.4,47.4,22.2,22.1,0.000
7:06:50,68810,20.4,14.1,50.2,1.7,51.8,52.0,52.1,52.1,51.4,47.4,22.2,22.1,0.000
7:07:00,68820,20.4,14.0,50.0,1.6,51.9,52.0,52.1,52.1,51.4,47.4,22.2,22.1,0.000
7:07:10,68830,20.4,14.0,49.9,1.7,51.9,52.0,52.1,52.1,51.4,47.4,22.2,22.1,0.000
7:07:20,68840,20.3,13.9,49.6,1.6,51.7,52.0,52.1,52.1,51.4,47.4,22.2,22.2,0.000
7:07:30,68850,20.2,13.8,49.9,1.7,51.7,52.0,52.1,52.1,51.4,47.4,22.2,22.2,0.000
7:07:40,68860,20.2,13.8,49.9,1.6,51.7,52.0,52.1,52.1,51.4,47.4,22.1,22.2,0.000
7:07:50,68870,20.2,13.8,49.9,1.7,51.6,52.0,52.1,52.1,51.4,47.4,22.1,22.2,0.000
7:08:00,68880,20.1,13.8,49.7,1.6,51.6,52.1,52.1,52.1,51.4,47.4,22.1,22.2,0.000
7:08:10,68890,20.1,13.7,49.7,1.7,51.4,52.0,52.1,52.1,51.4,47.4,22.1,22.2,0.000
7:08:20,68900,20.0,13.7,49.9,1.6,51.2,52.0,52.1,52.1,51.4,47.3,22.1,22.2,0.000
7:08:30,68910,20.0,13.7,50.0,1.7,51.3,52.0,52.1,52.1,51.4,47.3,22.1,22.2,0.000
7:08:40,68920,19.8,13.5,49.9,1.6,51.3,52.0,52.1,52.1,51.4,47.3,22.1,22.2,0.000
7:08:50,68930,19.8,13.5,49.8,1.7,51.4,52.0,52.1,52.1,51.4,47.3,22.1,22.2,0.000
7:09:00,68940,19.8,13.5,49.9,1.6,51.4,52.0,52.1,52.1,51.4,47.3,22.1,22.2,0.000
7:09:10,68950,19.9,13.6,50.1,1.7,51.5,52.0,52.1,52.1,51.4,47.3,22.1,22.2,0.000
7:09:20,68960,19.9,13.7,50.3,1.6,51.6,52.0,52.1,52.1,51.4,47.3,22.1,22.2,0.000
7:09:30,68970,19.9,13.6,50.2,1.7,51.5,52.0,52.1,52.1,51.4,47.3,22.0,22.2,0.000
7:09:40,68980,19.9,13.7,50.3,1.6,51.4,52.0,52.1,52.1,51.4,47.3,22.0,22.2,0.000
7:09:50,68990,20.1,13.8,50.2,1.8,51.5,52.0,52.1,52.1,51.4,47.3,22.0,22.2,0.000
7:10:00,69000,20.3,14.0,50.3,1.6,51.7,52.0,52.1,52.1,51.4,47.2,22.0,22.2,0.000
7:10:10,69010,20.3,14.0,50.5,1.7,51.7,52.0,52.0,52.1,51.4,47.2,22.0,22.2,0.000
7:10:20,69020,20.4,14.1,50.4,1.6,51.6,52.0,52.1,52.1,51.4,47.2,22.0,22.2,0.000
7:10:30,69030,20.3,14.0,50.4,1.7,51.6,52.0,52.1,52.1,51.4,47.2,22.0,22.2,0.000
7:10:40,69040,20.2,13.9,50.2,1.6,51.6,52.0,52.1,52.1,51.4,47.2,22.0,22.2,0.000
7:10:50,69050,20.3,14.0,50.4,1.7,51.6,52.0,52.1,52.1,51.4,47.2,22.0,22.3,0.000
7:11:00,69060,20.5,14.2,50.3,1.6,51.6,52.0,52.1,52.1,51.4,47.2,22.0,22.2,0.000
7:11:10,69070,20.4,14.1,50.2,1.7,51.6,52.0,52.0,52.1,51.4,47.2,22.0,22.3,0.000
7:11:20,69080,20.5,14.1,50.2,1.6,51.6,52.0,52.0,52.1,51.4,47.2,22.0,22.3,0.000
7:11:30,69090,20.5,14.2,50.2,1.7,51.5,52.0,52.0,52.1,51.4,47.2,22.0,22.3,0.000
7:11:40,69100,20.5,14.1,49.9,1.7,51.6,52.0,52.0,52.1,51.4,47.1,21.9,22.3,0.000
7:11:50,69110,20.5,14.1,49.9,1.7,51.7,52.0,52.1,52.1,51.4,47.1,22.0,22.3,0.000
7:12:00,69120,20.4,14.1,49.8,1.7,51.5,52.0,52.1,52.1,51.4,47.1,21.9,22.3,0.000
7:12:10,69130,20.4,14.0,49.8,1.6,51.4,52.0,52.1,52.1,51.4,47.1,21.9,22.3,0.000
7:12:20,69140,20.3,14.0,49.9,1.7,51.4,52.0,52.1,52.1,51.4,47.1,21.9,22.3,0.000
7:12:30,69150,20.3,13.9,49.6,1.6,51.4,52.0,52.1,52.1,51.4,47.1,21.9,22.3,0.000
7:12:40,69160,20.3,13.9,49.7,1.7,51.5,52.0,52.1,52.1,51.4,47.1,21.9,22.3,0.000
7:12:50,69170,20.3,13.9,49.8,1.6,51.4,52.0,52.1,52.1,51.4,47.1,21.9,22.3,0.000
7:13:00,69180,20.2,13.8,49.8,1.7,51.5,52.0,52.0,52.1,51.4,47.1,21.9,22.3,0.000
7:13:10,69190,20.1,13.8,49.9,1.6,51.6,52.0,52.1,52.1,51.4,47.1,21.9,22.3,0.000
7:13:20,69200,20.0,13.7,49.7,1.8,51.7,52.0,52.0,52.1,51.4,47.1,21.9,22.3,0.000
7:13:30,69210,20.0,13.7,49.9,1.6,51.8,52.0,52.0,52.1,51.4,47.1,21.9,22.3,0.000
7:13:40,69220,20.0,13.6,49.8,1.7,51.9,52.0,52.0,52.1,51.4,47.1,21.9,22.3,0.000
7:13:50,69230,19.9,13.6,49.8,1.6,51.8,52.0,52.1,52.0,51.4,47.1,21.9,22.4,0.000
7:14:00,69240,19.8,13.5,49.8,1.7,51.7,52.0,52.0,52.0,51.4,47.1,21.9,22.4,0.000
7:14:10,69250,19.9,13.6,50.0,1.6,51.7,52.0,52.0,52.1,51.4,47.0,21.9,22.4,0.000
7:14:20,69260,19.8,13.6,50.1,1.7,51.5,52.0,52.0,52.0,51.4,47.0,21.9,22.4,0.000
7:14:30,69270,19.8,13.6,49.9,1.6,51.4,52.0,52.1,52.1,51.4,47.0,21.9,22.4,0.000
7:14:40,69280,19.9,13.6,50.0,1.7,51.5,52.0,52.0,52.0,51.4,47.0,21.8,22.4,0.000
7:14:50,69290,20.0,13.7,50.0,1.6,51.6,52.0,52.0,52.0,51.4,47.0,21.8,22.4,0.000
7:15:00,69300,20.0,13.8,50.3,1.7,51.6,52.0,52.0,52.0,51.4,47.0,21.8,22.4,0.000
7:15:10,69310,20.1,13.8,49.9,1.6,51.7,52.0,52.0,52.1,51.4,47.0,21.8,22.4,0.000
7:15:20,69320,20.2,13.9,50.3,1.7,51.7,52.0,52.0,52.0,51.4,47.0,21.8,22.4,0.000
7:15:30,69330,20.2,13.9,50.2,1.6,51.7,52.0,52.0,52.0,51.4,47.0,21.8,22.4,0.000
7:15:40,69340,20.2,13.9,50.0,1.7,51.4,52.0,52.0,52.0,51.4,47.0,21.8,22.4,0.000
7:15:50,69350,20.3,13.9,50.2,1.6,51.5,52.0,52.0,52.0,51.4,47.0,21.8,22.4,0.000
7:16:00,69360,20.3,14.0,50.1,1.7,51.6,52.0,52.0,52.0,51.4,46.9,21.8,22.4,0.000
7:16:10,69370,20.3,14.0,50.0,1.6,51.3,52.0,52.0,52.0,51.4,46.9,21.8,22.4,0.000
7:16:20,69380,20.4,14.0,50.0,1.7,51.5,52.0,52.0,52.0,51.4,46.9,21.8,22.4,0.000
7:16:30,69390,20.5,14.1,50.0,1.6,51.7,52.0,52.0,52.0,51.4,46.9,21.8,22.4,0.000
7:16:40,69400,20.5,14.1,49.8,1.7,51.7,52.0,52.0,52.0,51.4,46.9,21.8,22.4,0.000
7:16:50,69410,20.5,14.1,49.7,1.6,51.4,52.0,52.0,52.0,51.4,46.9,21.8,22.4,0.000
7:17:00,69420,20.5,14.1,49.8,1.7,51.6,52.0,52.0,52.0,51.4,46.9,21.8,22.5,0.000
7:17:10,69430,20.4,14.0,49.7,1.6,51.7,52.0,52.0,52.0,51.4,46.9,21.7,22.5,0.000
7:17:20,69440,20.4,14.0,49.6,1.7,51.8,52.0,52.0,52.0,51.4,46.9,21.7,22.5,0.000
7:17:30,69450,20.3,13.9,49.6,1.6,51.8,52.0,52.0,52.0,51.4,46.9,21.7,22.5,0.000
7:17:40,69460,20.2,13.9,49.7,1.7,51.8,52.0,52.0,52.0,51.4,46.9,21.7,22.5,0.000
7:17:50,69470,20.2,13.8,49.6,1.5,51.8,52.0,52.0,52.0,51.4,46.8,21.7,22.5,0.000
7:18:00,69480,20.1,13.7,49.6,1.7,51.8,52.0,52.0,52.0,51.4,46.8,21.7,22.5,0.000
7:18:10,69490,20.1,13.7,49.7,1.6,51.9,52.0,52.0,52.0,51.4,46.8,21.7,22.5,0.000
7:18:20,69500,20.1,13.7,49.8,1.7,51.9,52.0,52.0,52.0,51.4,46.8,21.7,22.5,0.000
7:18:30,69510,20.0,13.6,49.7,1.5,51.9,51.9,52.0,52.0,51.4,46.8,21.7,22.5,0.000
7:18:40,69520,20.0,13.7,49.7,1.7,51.8,51.9,52.0,52.0,51.4,46.8,21.7,22.5,0.000
7:18:50,69530,19.8,13.5,49.6,1.6,51.9,51.9,52.0,52.0,51.4,46.8,21.7,22.5,0.000
7:19:00,69540,19.8,13.5,49.7,1.7,51.9,52.0,52.0,52.0,51.3,46.9,21.7,22.5,0.000
7:19:10,69550,19.8,13.5,49.7,1.6,51.9,52.0,52.0,52.0,51.4,46.9,21.7,22.5,0.000
7:19:20,69560,19.8,13.5,49.7,1.8,51.9,52.0,52.0,52.0,51.4,46.8,21.7,22.5,0.000
7:19:30,69570,19.8,13.5,49.9,1.6,51.8,52.0,52.0,52.0,51.4,46.8,21.7,22.5,0.000
7:19:40,69580,19.8,13.5,50.1,1.8,51.8,52.0,52.0,52.0,51.4,46.8,21.7,22.5,0.000
7:19:50,69590,19.9,13.6,50.0,1.6,51.7,52.0,52.0,52.0,51.4,46.8,21.7,22.6,0.000
7:20:00,69600,20.0,13.7,50.2,1.8,51.6,51.9,52.0,52.0,51.4,46.7,21.7,22.5,0.000
7:20:10,69610,20.0,13.7,50.3,1.6,51.6,52.0,52.0,52.0,51.4,46.8,21.7,22.5,0.000
7:20:20,69620,20.1,13.9,50.3,1.8,51.6,52.0,52.0,52.0,51.4,46.8,21.7,22.5,0.000
7:20:30,69630,20.3,13.9,50.0,1.6,51.7,52.0,52.0,52.0,51.4,46.8,21.7,22.6,0.000
7:20:40,69640,20.3,13.9,50.0,1.8,51.7,52.0,52.0,52.0,51.4,46.8,21.7,22.6,0.000
7:20:50,69650,20.3,13.9,49.9,1.6,51.6,52.0,52.0,52.0,51.4,46.8,21.6,22.6,0.000
7:21:00,69660,20.3,13.9,50.1,1.8,51.6,52.0,52.0,52.0,51.4,46.7,21.6,22.6,0.000
7:21:10,69670,20.3,14.0,50.1,1.6,51.7,52.0,52.0,52.0,51.4,46.7,21.6,22.6,0.000
7:21:20,69680,20.4,14.0,50.2,1.8,51.6,51.9,52.0,52.0,51.4,46.7,21.6,22.6,0.000
7:21:30,69690,20.4,14.0,50.0,1.6,51.5,52.0,52.0,52.0,51.4,46.7,21.6,22.6,0.000
7:21:40,69700,20.4,14.0,49.8,1.8,51.5,52.0,52.0,52.0,51.3,46.7,21.6,22.6,0.000
7:21:50,69710,20.4,14.0,49.8,1.6,51.4,51.9,52.0,52.0,51.4,46.7,21.6,22.6,0.000
7:22:00,69720,20.4,14.1,49.9,1.8,51.4,51.9,52.0,52.0,51.4,46.7,21.6,22.6,0.000
7:22:10,69730,20.5,14.1,49.7,1.6,51.5,51.9,52.0,52.0,51.4,46.7,21.6,22.6,0.000
7:22:20,69740,20.5,14.1,49.9,1.8,51.6,51.9,52.0,52.0,51.4,46.7,21.6,22.6,0.000
7:22:30,69750,20.4,14.0,49.7,1.6,51.6,51.9,52.0,52.0,51.3,46.7,21.6,22.6,0.000
7:22:40,69760,20.4,14.0,49.4,1.8,51.6,51.9,52.0,52.0,51.3,46.7,21.6,22.6,0.000
7:22:50,69770,20.3,13.9,49.7,1.6,51.7,51.9,52.0,52.0,51.3,46.7,21.6,22.6,0.000
7:23:00,69780,20.3,13.9,49.7,1.8,51.7,51.9,52.0,52.0,51.4,46.7,21.6,22.6,0.000
7:23:10,69790,20.3,13.9,49.7,1.6,51.7,51.9,52.0,52.0,51.4,46.6,21.6,22.6,0.000
7:23:20,69800,20.3,13.9,49.5,1.8,51.7,51.9,52.0,52.0,51.4,46.6,21.6,22.7,0.000
7:23:30,69810,20.1,13.7,49.6,1.6,51.7,51.9,52.0,52.0,51.4,46.6,21.6,22.7,0.000
7:23:40,69820,20.0,13.7,49.7,1.8,51.6,51.9,52.0,52.0,51.4,46.7,21.6,22.7,0.000
7:23:50,69830,19.9,13.6,49.9,1.6,51.6,51.9,52.0,52.0,51.3,46.6,21.6,22.7,0.000
7:24:00,69840,20.0,13.7,49.8,1.8,51.6,51.9,52.0,52.0,51.3,46.6,21.6,22.7,0.000
7:24:10,69850,19.9,13.6,49.9,1.6,51.5,51.9,52.0,52.0,51.3,46.6,21.6,22.7,0.000
7:24:20,69860,19.9,13.5,49.7,1.8,51.7,51.9,52.0,52.0,51.4,46.6,21.6,22.7,0.000
7:24:30,69870,19.8,13.6,50.1,1.6,51.7,51.9,52.0,52.0,51.4,46.6,21.6,22.7,0.000
7:24:40,69880,19.9,13.6,50.0,1.8,51.6,51.9,52.0,52.0,51.4,46.6,21.6,22.7,0.000
7:24:50,69890,19.9,13.6,50.0,1.6,51.5,51.9,52.0,52.0,51.4,46.6,21.6,22.7,0.000
7:25:00,69900,19.8,13.6,50.2,1.8,51.4,52.0,52.0,52.0,51.4,46.6,21.6,22.7,0.000
7:25:10,69910,19.8,13.6,50.2,1.6,51.5,52.0,52.0,52.0,51.4,46.6,21.6,22.7,0.000
7:25:20,69920,19.9,13.6,50.1,1.7,51.6,51.9,52.0,52.0,51.3,46.6,21.5,22.7,0.000
7:25:30,69930,20.1,13.8,50.3,1.6,51.6,51.9,52.0,52.0,51.4,46.6,21.5,22.7,0.000
7:25:40,69940,20.2,13.9,50.3,1.8,51.6,51.9,52.0,52.0,51.4,46.6,21.5,22.7,0.000
7:25:50,69950,20.2,13.9,50.4,1.6,51.5,51.9,52.0,52.0,51.4,46.6,21.5,22.7,0.000
7:26:00,69960,20.3,14.0,50.6,1.7,51.6,51.9,52.0,52.0,51.3,46.6,21.5,22.7,0.000
7:26:10,69970,20.2,13.9,50.1,1.6,51.7,51.9,52.0,52.0,51.4,46.6,21.5,22.8,0.000
7:26:20,69980,20.2,13.9,50.2,1.8,51.6,51.9,52.0,52.0,51.4,46.6,21.5,22.8,0.000
7:26:30,69990,20.3,14.0,50.1,1.6,51.5,51.9,52.0,52.0,51.3,46.6,21.5,22.8,0.000
7:26:40,70000,20.4,14.0,50.1,1.7,51.4,51.9,52.0,52.0,51.4,46.6,21.5,22.8,0.000
7:26:50,70010,20.4,14.1,50.4,1.6,51.5,51.9,52.0,52.0,51.3,46.5,21.5,22.8,0.000
7:27:00,70020,20.4,14.1,50.1,1.7,51.5,51.9,52.0,52.0,51.3,46.5,21.5,22.8,0.000
7:27:10,70030,20.5,14.1,50.3,1.6,51.6,51.9,52.0,52.0,51.3,46.5,21.5,22.8,0.000
7:27:20,70040,20.5,14.2,50.1,1.7,51.6,51.9,52.0,52.0,51.3,46.5,21.5,22.8,0.000
7:27:30,70050,20.5,14.1,49.8,1.6,51.5,51.9,52.0,52.0,51.3,46.5,21.5,22.8,0.000
7:27:40,70060,20.5,14.1,49.8,1.7,51.5,51.9,52.0,52.0,51.3,46.5,21.5,22.8,0.000
7:27:50,70070,20.4,14.1,50.1,1.6,51.5,51.9,52.0,52.0,51.3,46.5,21.5,22.8,0.000
7:28:00,70080,20.4,14.0,49.6,1.7,51.5,51.9,52.0,52.0,51.3,46.5,21.5,22.8,0.000
7:28:10,70090,20.4,14.0,49.6,1.7,51.7,51.9,52.0,52.0,51.3,46.5,21.5,22.8,0.000
7:28:20,70100,20.3,13.9,49.9,1.6,51.6,51.9,52.0,52.0,51.3,46.5,21.5,22.8,0.000
7:28:30,70110,20.3,13.9,49.8,1.7,51.5,51.9,52.0,52.0,51.3,46.5,21.5,22.8,0.000
7:28:40,70120,20.3,13.9,49.8,1.6,51.5,51.9,52.0,52.0,51.3,46.5,21.5,22.9,0.000
7:28:50,70130,20.2,13.9,49.8,1.7,51.5,51.9,52.0,52.0,51.3,46.5,21.5,22.9,0.000
7:29:00,70140,20.2,13.8,49.7,1.6,51.4,51.9,52.0,52.0,51.3,46.5,21.5,22.9,0.000
7:29:10,70150,20.1,13.7,49.7,1.7,51.3,51.9,52.0,52.0,51.3,46.5,21.5,22.9,0.000
7:29:20,70160,20.0,13.7,49.7,1.6,51.5,51.9,52.0,52.0,51.3,46.5,21.5,22.9,0.000
7:29:30,70170,19.9,13.6,49.9,1.7,51.6,51.9,52.0,52.0,51.3,46.5,21.5,22.9,0.000
7:29:40,70180,19.9,13.6,49.8,1.6,51.5,51.9,52.0,52.0,51.3,46.5,21.5,22.9,0.000
7:29:50,70190,19.9,13.6,49.9,1.7,51.5,51.9,52.0,52.0,51.3,46.5,21.4,22.9,0.000
7:30:00,70200,19.8,13.5,50.0,1.5,51.5,51.9,51.9,52.0,51.3,46.4,21.4,22.9,0.000
7:30:10,70210,19.8,13.5,50.0,1.7,51.4,51.9,52.0,52.0,51.3,46.4,21.4,22.9,0.000
7:30:20,70220,19.8,13.5,50.0,1.6,51.5,51.9,52.0,52.0,51.3,46.4,21.5,22.9,0.000
7:30:30,70230,19.9,13.6,49.9,1.7,51.6,51.9,52.0,52.0,51.3,46.4,21.4,22.9,0.000
7:30:40,70240,20.1,13.8,50.0,1.6,51.6,51.9,52.0,52.0,51.3,46.4,21.4,22.9,0.000
7:30:50,70250,20.1,13.8,50.3,1.7,51.6,51.9,52.0,52.0,51.3,46.4,21.4,23.0,0.000
7:31:00,70260,20.2,13.9,50.2,1.6,51.6,51.9,51.9,52.0,51.3,46.4,21.4,23.0,0.000
7:31:10,70270,20.2,13.9,50.1,1.7,51.6,51.9,52.0,52.0,51.3,46.4,21.4,23.0,0.000
7:31:20,70280,20.2,13.9,50.1,1.6,51.5,51.9,52.0,52.0,51.3,46.4,21.4,23.0,0.000
7:31:30,70290,20.3,14.0,50.2,1.7,51.4,51.8,52.0,52.0,51.3,46.4,21.4,23.0,0.000
7:31:40,70300,20.3,13.9,50.2,1.6,51.5,51.9,52.0,52.0,51.3,46.4,21.4,23.0,0.000
7:31:50,70310,20.3,14.0,50.0,1.8,51.6,51.9,52.0,52.0,51.3,46.4,21.4,23.0,0.000
7:32:00,70320,20.4,14.1,50.1,1.6,51.7,51.9,52.0,52.0,51.3,46.4,21.4,23.0,0.000
7:32:10,70330,20.5,14.1,50.1,1.7,51.6,51.9,51.9,52.0,51.3,46.4,21.4,23.0,0.000
7:32:20,70340,20.5,14.1,50.0,1.6,51.6,51.9,52.0,52.0,51.3,46.4,21.4,23.0,0.000
7:32:30,70350,20.5,14.1,50.0,1.7,51.7,51.9,52.0,52.0,51.3,46.4,21.4,23.0,0.000
7:32:40,70360,20.5,14.1,49.9,1.6,51.7,51.9,52.0,52.0,51.3,46.4,21.4,23.0,0.000
7:32:50,70370,20.5,14.0,49.6,1.7,51.7,51.9,52.0,51.9,51.3,46.4,21.4,23.0,0.000
7:33:00,70380,20.4,14.0,49.8,1.6,51.6,51.9,52.0,52.0,51.3,46.4,21.4,23.0,0.000
7:33:10,70390,20.3,13.9,49.6,1.7,51.5,51.9,52.0,52.0,51.3,46.3,21.4,23.0,0.000
7:33:20,70400,20.3,13.9,49.6,1.6,51.6,51.9,52.0,52.0,51.3,46.3,21.4,23.0,0.000
7:33:30,70410,20.2,13.8,49.4,1.7,51.6,51.9,51.9,52.0,51.3,46.3,21.4,23.0,0.000
7:33:40,70420,20.3,13.8,49.5,1.6,51.6,51.9,52.0,52.0,51.3,46.3,21.4,23.1,0.000
7:33:50,70430,20.2,13.8,49.7,1.7,51.7,51.9,51.9,52.0,51.3,46.3,21.4,23.1,0.000
7:34:00,70440,20.2,13.8,49.7,1.6,51.6,51.9,51.9,52.0,51.3,46.3,21.4,23.0,0.000
7:34:10,70450,20.0,13.7,49.7,1.7,51.7,51.9,52.0,52.0,51.3,46.3,21.4,23.1,0.000
7:34:20,70460,19.9,13.6,49.8,1.6,51.7,51.9,51.9,52.0,51.3,46.3,21.4,23.1,0.000
7:34:30,70470,19.9,13.6,49.5,1.7,51.7,51.9,51.9,52.0,51.3,46.3,21.4,23.1,0.000
7:34:40,70480,19.9,13.6,49.5,1.6,51.6,51.9,51.9,52.0,51.3,46.3,21.4,23.1,0.000
7:34:50,70490,19.8,13.5,49.7,1.7,51.5,51.9,51.9,52.0,51.3,46.3,21.4,23.1,0.000
7:35:00,70500,19.8,13.5,49.8,1.6,51.7,51.9,52.0,52.0,51.3,46.3,21.4,23.1,0.000
7:35:10,70510,19.8,13.5,49.7,1.7,51.7,51.9,51.9,52.0,51.3,46.3,21.4,23.1,0.000
7:35:20,70520,19.8,13.5,49.9,1.6,51.8,51.9,52.0,52.0,51.3,46.3,21.4,23.1,0.000
7:35:30,70530,19.8,13.6,50.1,1.7,51.8,51.9,51.9,52.0,51.3,46.3,21.4,23.1,0.000
7:35:40,70540,19.9,13.6,50.0,1.6,51.8,51.9,51.9,52.0,51.3,46.3,21.4,23.1,0.000
7:35:50,70550,19.9,13.6,49.9,1.7,51.8,51.9,51.9,52.0,51.3,46.3,21.4,23.1,0.000
7:36:00,70560,20.0,13.7,50.1,1.6,51.7,51.9,51.9,52.0,51.3,46.3,21.3,23.1,0.000
7:36:10,70570,20.1,13.8,50.0,1.7,51.7,51.9,51.9,52.0,51.3,46.3,21.3,23.1,0.000
7:36:20,70580,20.1,13.8,50.2,1.6,51.7,51.9,51.9,52.0,51.3,46.3,21.3,23.1,0.000
7:36:30,70590,20.2,13.9,50.1,1.7,51.7,51.9,51.9,52.0,51.3,46.3,21.3,23.1,0.000
7:36:40,70600,20.2,13.9,50.2,1.6,51.7,51.9,51.9,51.9,51.3,46.3,21.3,23.1,0.000
7:36:50,70610,20.2,13.9,50.2,1.7,51.7,51.9,51.9,51.9,51.3,46.3,21.3,23.1,0.000
7:37:00,70620,20.4,14.0,50.2,1.6,51.7,51.9,51.9,52.0,51.3,46.3,21.3,23.1,0.000
7:37:10,70630,20.4,14.0,49.8,1.7,51.7,51.9,51.9,51.9,51.3,46.2,21.3,23.1,0.000
7:37:20,70640,20.4,14.1,50.1,1.6,51.6,51.9,51.9,51.9,51.3,46.2,21.3,23.1,0.000
7:37:30,70650,20.5,14.1,50.1,1.8,51.6,51.9,51.9,51.9,51.3,46.2,21.3,23.1,0.000
7:37:40,70660,20.5,14.1,50.0,1.6,51.7,51.9,51.9,51.9,51.3,46.2,21.3,23.1,0.000
7:37:50,70670,20.5,14.1,49.9,1.7,51.7,51.9,51.9,52.0,51.3,46.2,21.3,23.1,0.000
7:38:00,70680,20.5,14.1,49.9,1.6,51.7,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:38:10,70690,20.5,14.1,49.5,1.8,51.7,51.9,51.9,51.9,51.3,46.2,21.3,23.1,0.000
7:38:20,70700,20.5,14.1,49.6,1.6,51.6,51.9,51.9,52.0,51.3,46.2,21.3,23.2,0.000
7:38:30,70710,20.5,14.1,49.7,1.8,51.7,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:38:40,70720,20.4,14.0,49.4,1.6,51.7,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:38:50,70730,20.3,13.9,49.4,1.8,51.7,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:39:00,70740,20.3,13.9,49.5,1.6,51.7,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:39:10,70750,20.3,13.9,49.5,1.8,51.6,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:39:20,70760,20.2,13.8,49.4,1.6,51.6,51.9,51.9,52.0,51.3,46.2,21.3,23.2,0.000
7:39:30,70770,20.2,13.8,49.3,1.8,51.6,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:39:40,70780,20.1,13.8,49.6,1.6,51.7,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:39:50,70790,20.0,13.7,49.5,1.8,51.6,51.9,51.9,51.9,51.3,46.1,21.3,23.2,0.000
7:40:00,70800,19.9,13.6,49.5,1.6,51.6,51.9,51.9,51.9,51.3,46.1,21.3,23.2,0.000
7:40:10,70810,19.9,13.5,49.6,1.7,51.5,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:40:20,70820,19.8,13.5,49.6,1.6,51.5,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:40:30,70830,19.8,13.5,49.6,1.7,51.5,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:40:40,70840,19.7,13.4,49.6,1.6,51.6,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:40:50,70850,19.6,13.4,49.9,1.7,51.6,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:41:00,70860,19.7,13.4,50.0,1.6,51.6,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:41:10,70870,19.7,13.4,50.1,1.7,51.6,51.9,51.9,51.9,51.3,46.2,21.3,23.2,0.000
7:41:20,70880,19.7,13.5,50.1,1.6,51.6,51.9,51.9,51.9,51.3,46.1,21.3,23.3,0.000
7:41:30,70890,19.8,13.5,50.0,1.8,51.7,51.9,51.9,51.9,51.3,46.1,21.3,23.3,0.000
7:41:40,70900,19.8,13.6,50.1,1.6,51.7,51.9,51.9,51.9,51.3,46.1,21.3,23.3,0.000
7:41:50,70910,20.0,13.7,50.2,1.8,51.8,51.9,51.9,51.9,51.3,46.1,21.3,23.3,0.000
7:42:00,70920,20.1,13.8,50.1,1.6,51.7,51.9,51.9,51.9,51.3,46.1,21.3,23.3,0.000
7:42:10,70930,20.2,13.9,50.1,1.7,51.7,51.9,51.9,51.9,51.3,46.1,21.3,23.3,0.000
7:42:20,70940,20.1,13.9,50.4,1.6,51.6,51.8,51.9,51.9,51.3,46.1,21.2,23.3,0.000
7:42:30,70950,20.2,13.9,50.3,1.7,51.6,51.8,51.9,51.9,51.3,46.1,21.2,23.3,0.000
7:42:40,70960,20.3,14.0,50.3,1.6,51.6,51.8,51.9,51.9,51.3,46.1,21.2,23.3,0.000
7:42:50,70970,20.3,14.0,50.2,1.7,51.6,51.8,51.9,51.9,51.3,46.1,21.2,23.3,0.000
7:43:00,70980,20.4,14.0,50.2,1.6,51.6,51.8,51.9,51.9,51.3,46.1,21.2,23.3,0.000
7:43:10,70990,20.5,14.1,50.0,1.7,51.6,51.8,51.9,51.9,51.3,46.1,21.2,23.3,0.000
7:43:20,71000,20.5,14.1,50.0,1.6,51.6,51.9,51.9,51.9,51.3,46.1,21.2,23.3,0.000
7:43:30,71010,20.5,14.1,49.9,1.7,51.6,51.8,51.9,51.9,51.3,46.1,21.2,23.3,0.000
7:43:40,71020,20.5,14.1,50.1,1.7,51.7,51.9,51.9,51.9,51.3,46.1,21.2,23.3,0.000
7:43:50,71030,20.5,14.1,49.7,1.7,51.5,51.9,51.9,51.9,51.3,46.1,21.2,23.3,0.000
7:44:00,71040,20.4,14.0,49.8,1.7,51.5,51.9,51.9,51.9,51.3,46.1,21.2,23.3,0.000
7:44:10,71050,20.4,14.0,49.6,1.6,51.5,51.9,51.9,51.9,51.3,46.1,21.2,23.4,0.000
7:44:20,71060,20.4,13.9,49.5,1.7,51.6,51.9,51.9,51.9,51.3,46.1,21.2,23.4,0.000
7:44:30,71070,20.3,13.9,49.6,1.6,51.5,51.9,51.9,51.9,51.3,46.1,21.2,23.4,0.000
7:44:40,71080,20.3,13.9,49.5,1.7,51.5,51.9,51.9,51.9,51.3,46.1,21.2,23.4,0.000
7:44:50,71090,20.2,13.8,49.5,1.6,51.5,51.9,51.9,51.9,51.3,46.1,21.2,23.4,0.000
7:45:00,71100,20.1,13.7,49.4,1.7,51.5,51.9,51.9,51.9,51.3,46.1,21.2,23.4,0.000
7:45:10,71110,20.1,13.7,49.5,1.6,51.5,51.9,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:45:20,71120,20.1,13.7,49.8,1.7,51.5,51.9,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:45:30,71130,20.0,13.7,49.7,1.6,51.5,51.9,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:45:40,71140,19.9,13.6,49.9,1.7,51.5,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:45:50,71150,19.9,13.6,49.7,1.6,51.6,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:46:00,71160,19.9,13.5,49.7,1.7,51.6,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:46:10,71170,19.9,13.6,49.7,1.6,51.6,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:46:20,71180,19.9,13.6,50.0,1.7,51.6,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:46:30,71190,19.9,13.6,49.7,1.6,51.7,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:46:40,71200,19.9,13.6,49.9,1.7,51.7,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:46:50,71210,20.0,13.7,50.0,1.6,51.7,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:47:00,71220,20.1,13.8,49.9,1.7,51.7,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:47:10,71230,20.2,13.9,50.0,1.6,51.7,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:47:20,71240,20.3,14.0,50.2,1.7,51.7,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:47:30,71250,20.2,13.9,50.2,1.6,51.6,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:47:40,71260,20.3,14.0,50.1,1.7,51.6,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:47:50,71270,20.3,14.0,50.1,1.6,51.6,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:48:00,71280,20.4,14.1,50.0,1.7,51.7,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:48:10,71290,20.4,14.0,49.9,1.6,51.7,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:48:20,71300,20.4,14.1,50.1,1.7,51.7,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:48:30,71310,20.4,14.0,50.0,1.6,51.7,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:48:40,71320,20.4,14.0,49.7,1.7,51.7,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:48:50,71330,20.4,14.1,49.8,1.6,51.7,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:49:00,71340,20.4,14.0,49.8,1.7,51.7,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:49:10,71350,20.3,13.9,49.8,1.6,51.7,51.8,51.9,51.9,51.3,46.0,21.2,23.4,0.000
7:49:20,71360,20.3,13.9,49.8,1.7,51.6,51.8,51.9,51.9,51.3,46.0,21.2,23.5,0.000
7:49:30,71370,20.2,13.8,49.8,1.6,51.6,51.8,51.9,51.9,51.3,46.0,21.2,23.5,0.000
7:49:40,71380,20.1,13.8,49.9,1.7,51.6,51.8,51.9,51.9,51.3,46.0,21.2,23.5,0.000
7:49:50,71390,20.0,13.7,49.5,1.6,51.4,51.8,51.9,51.9,51.3,46.0,21.2,23.5,0.000
7:50:00,71400,20.0,13.7,50.0,1.7,51.5,51.8,51.9,51.9,51.3,46.0,21.2,23.5,0.000
7:50:10,71410,20.0,13.7,49.9,1.6,51.5,51.8,51.9,51.9,51.3,46.0,21.2,23.5,0.000
7:50:20,71420,19.8,13.6,50.0,1.7,51.4,51.8,51.9,51.9,51.3,46.0,21.2,23.5,0.000
7:50:30,71430,19.8,13.5,49.9,1.6,51.4,51.8,51.9,51.9,51.3,45.9,21.2,23.5,0.000
7:50:40,71440,19.8,13.5,49.8,1.7,51.4,51.8,51.9,51.9,51.3,45.9,21.2,23.5,0.000
7:50:50,71450,19.8,13.5,49.9,1.6,51.4,51.8,51.9,51.9,51.3,45.9,21.2,23.5,0.000
7:51:00,71460,19.9,13.6,50.0,1.7,51.5,51.8,51.9,51.9,51.3,45.9,21.2,23.5,0.000
7:51:10,71470,19.9,13.6,49.9,1.6,51.4,51.8,51.9,51.9,51.3,45.9,21.2,23.5,0.000
7:51:20,71480,19.9,13.6,49.9,1.7,51.4,51.8,51.9,51.9,51.3,45.9,21.1,23.5,0.000
7:51:30,71490,19.9,13.6,50.0,1.6,51.4,51.8,51.9,51.9,51.3,45.9,21.2,23.5,0.000
7:51:40,71500,20.0,13.8,50.3,1.7,51.5,51.8,51.9,51.9,51.3,45.9,21.2,23.5,0.000
7:51:50,71510,20.1,13.8,50.3,1.6,51.5,51.8,51.9,51.9,51.3,45.9,21.1,23.5,0.000
7:52:00,71520,20.2,13.9,50.5,1.7,51.6,51.8,51.9,51.9,51.3,45.9,21.1,23.5,0.000
7:52:10,71530,20.3,14.0,50.3,1.6,51.7,51.8,51.8,51.9,51.3,45.9,21.1,23.5,0.000
7:52:20,71540,20.3,14.0,50.5,1.7,51.6,51.8,51.9,51.9,51.3,45.9,21.1,23.5,0.000
7:52:30,71550,20.3,13.9,50.1,1.6,51.6,51.8,51.9,51.9,51.3,45.9,21.1,23.5,0.000
7:52:40,71560,20.3,14.0,50.0,1.7,51.7,51.8,51.9,51.9,51.2,45.9,21.1,23.5,0.000
7:52:50,71570,20.4,14.1,50.3,1.6,51.7,51.8,51.9,51.9,51.3,45.9,21.1,23.5,0.000
7:53:00,71580,20.4,14.1,50.2,1.7,51.8,51.8,51.9,51.9,51.2,45.9,21.1,23.5,0.000
7:53:10,71590,20.4,14.1,50.1,1.6,51.5,51.8,51.9,51.9,51.2,45.9,21.1,23.5,0.000
7:53:20,71600,20.4,14.1,50.2,1.7,51.5,51.8,51.9,51.9,51.3,45.9,21.1,23.5,0.000
7:53:30,71610,20.5,14.1,49.9,1.6,51.6,51.8,51.9,51.9,51.2,45.9,21.1,23.5,0.000
7:53:40,71620,20.5,14.1,50.0,1.7,51.6,51.8,51.9,51.9,51.3,45.9,21.1,23.5,0.000
7:53:50,71630,20.5,14.1,49.7,1.6,51.6,51.8,51.8,51.9,51.2,45.9,21.1,23.5,0.000
7:54:00,71640,20.5,14.1,49.7,1.7,51.7,51.8,51.9,51.9,51.3,45.9,21.1,23.5,0.000
7:54:10,71650,20.4,14.0,49.7,1.6,51.6,51.8,51.9,51.9,51.3,45.9,21.1,23.5,0.000
7:54:20,71660,20.4,14.0,49.6,1.7,51.6,51.8,51.9,51.9,51.3,45.9,21.1,23.5,0.000
7:54:30,71670,20.3,14.0,49.8,1.6,51.7,51.8,51.9,51.9,51.3,45.9,21.1,23.5,0.000
7:54:40,71680,20.3,13.9,49.5,1.7,51.6,51.8,51.9,51.9,51.2,45.9,21.1,23.5,0.000
7:54:50,71690,20.3,13.9,49.6,1.6,51.5,51.8,51.9,51.9,51.3,45.9,21.1,23.5,0.000
7:55:00,71700,20.2,13.8,49.5,1.7,51.5,51.8,51.9,51.9,51.3,45.9,21.1,23.5,0.000
7:55:10,71710,20.2,13.8,49.6,1.6,51.4,51.8,51.8,51.9,51.2,45.8,21.1,23.5,0.000
7:55:20,71720,20.1,13.8,49.7,1.7,51.4,51.8,51.9,51.9,51.2,45.8,21.1,23.5,0.000
7:55:30,71730,20.0,13.6,49.5,1.6,51.4,51.8,51.8,51.9,51.3,45.8,21.1,23.5,0.000
7:55:40,71740,20.0,13.6,49.8,1.7,51.4,51.8,51.9,51.9,51.2,45.9,21.1,23.6,0.000
7:55:50,71750,19.9,13.6,49.7,1.6,51.5,51.8,51.8,51.9,51.2,45.9,21.1,23.5,0.000
7:56:00,71760,19.9,13.5,49.5,1.8,51.6,51.8,51.8,51.9,51.2,45.8,21.1,23.5,0.000
7:56:10,71770,19.8,13.5,49.8,1.6,51.6,51.8,51.8,51.9,51.2,45.9,21.1,23.5,0.000
7:56:20,71780,19.8,13.5,50.0,1.8,51.6,51.8,51.8,51.9,51.2,45.8,21.1,23.5,0.000
7:56:30,71790,19.8,13.5,49.9,1.6,51.5,51.8,51.8,51.9,51.2,45.8,21.1,23.5,0.000
7:56:40,71800,19.8,13.5,49.9,1.8,51.6,51.8,51.8,51.9,51.2,45.8,21.1,23.5,0.000
7:56:50,71810,19.8,13.5,50.1,1.6,51.6,51.8,51.8,51.9,51.2,45.8,21.1,23.5,0.000
7:57:00,71820,19.8,13.5,50.2,1.8,51.4,51.8,51.9,51.9,51.2,45.8,21.1,23.5,0.000
7:57:10,71830,19.9,13.6,50.2,1.6,51.5,51.8,51.8,51.9,51.2,45.8,21.1,23.6,0.000
7:57:20,71840,20.1,13.8,50.4,1.8,51.5,51.8,51.8,51.9,51.2,45.8,21.1,23.6,0.000
7:57:30,71850,20.2,13.9,50.2,1.6,51.5,51.8,51.8,51.9,51.2,45.8,21.1,23.6,0.000
7:57:40,71860,20.3,14.0,50.3,1.8,51.4,51.8,51.8,51.9,51.2,45.8,21.1,23.6,0.000
7:57:50,71870,20.3,14.0,50.3,1.6,51.5,51.8,51.8,51.9,51.2,45.8,21.1,23.5,0.000
7:58:00,71880,20.3,14.0,50.3,1.8,51.5,51.8,51.8,51.9,51.2,45.8,21.1,23.6,0.000
7:58:10,71890,20.3,14.0,50.2,1.6,51.6,51.8,51.8,51.9,51.2,45.8,21.1,23.5,0.000
7:58:20,71900,20.3,14.0,50.3,1.8,51.6,51.8,51.8,51.9,51.2,45.8,21.1,23.5,0.000
7:58:30,71910,20.3,14.0,50.3,1.7,51.6,51.8,51.8,51.9,51.2,45.8,21.1,23.6,0.000
7:58:40,71920,20.4,14.1,50.2,1.7,51.5,51.8,51.8,51.9,51.2,45.8,21.1,23.5,0.000
