Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
7:58:50,71930,20.4,14.1,50.3,1.7,51.6,51.8,51.8,51.9,51.2,45.8,21.1,23.6,0.000
7:59:00,71940,20.4,14.1,50.3,1.7,51.5,51.8,51.8,51.9,51.2,45.8,21.1,23.6,0.000
7:59:10,71950,20.5,14.1,50.1,1.7,51.5,51.8,51.8,51.9,51.2,45.8,21.1,23.6,0.000
7:59:20,71960,20.5,14.1,50.1,1.7,51.6,51.8,51.8,51.8,51.2,45.8,21.1,23.6,0.000
7:59:30,71970,20.5,14.1,49.7,1.7,51.6,51.8,51.8,51.8,51.2,45.8,21.1,23.5,0.000
7:59:40,71980,20.4,14.1,49.9,1.6,51.5,51.8,51.8,51.8,51.2,45.8,21.1,23.6,0.000
7:59:50,71990,20.3,14.0,49.9,1.8,51.5,51.8,51.8,51.8,51.2,45.8,21.1,23.6,0.000
8:00:00,72000,20.3,13.9,49.9,1.6,51.5,51.8,51.8,51.8,51.2,45.8,21.1,23.6,0.000
8:00:10,72010,20.2,13.9,49.7,1.8,51.5,51.8,51.8,51.8,51.2,45.8,21.1,23.6,0.000
8:00:20,72020,20.2,13.8,49.5,1.6,51.6,51.8,51.8,51.8,51.2,45.8,21.1,23.6,0.000
8:00:30,72030,20.1,13.7,49.5,1.7,51.6,51.8,51.8,51.8,51.2,45.8,21.1,23.6,0.000
8:00:40,72040,20.1,13.7,49.7,1.6,51.6,51.8,51.8,51.8,51.2,45.8,21.1,23.6,0.000
8:00:50,72050,20.1,13.7,49.8,1.8,51.6,51.8,51.8,51.9,51.2,45.8,21.1,23.6,0.000
8:01:00,72060,20.0,13.7,49.8,1.6,51.5,51.8,51.8,51.8,51.2,45.8,21.1,23.6,0.000
8:01:10,72070,19.9,13.6,49.9,1.8,51.5,51.8,51.8,51.8,51.2,45.8,21.1,23.6,0.000
8:01:20,72080,19.9,13.5,49.7,1.6,51.6,51.8,51.8,51.8,51.2,45.8,21.0,23.6,0.000
8:01:30,72090,19.8,13.6,50.0,1.7,51.6,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:01:40,72100,19.8,13.5,50.0,1.6,51.5,51.8,51.8,51.8,51.2,45.8,21.1,23.6,0.000
8:01:50,72110,19.7,13.5,50.0,1.7,51.6,51.8,51.8,51.8,51.2,45.8,21.1,23.6,0.000
8:02:00,72120,19.7,13.5,49.9,1.6,51.6,51.7,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:02:10,72130,19.8,13.5,50.3,1.7,51.7,51.8,51.8,51.8,51.2,45.7,21.1,23.6,0.000
8:02:20,72140,19.8,13.5,50.2,1.6,51.7,51.8,51.8,51.8,51.2,45.8,21.1,23.6,0.000
8:02:30,72150,19.8,13.6,50.4,1.7,51.6,51.8,51.8,51.8,51.2,45.8,21.0,23.6,0.000
8:02:40,72160,20.0,13.7,50.3,1.6,51.7,51.8,51.8,51.8,51.2,45.8,21.0,23.6,0.000
8:02:50,72170,20.1,13.8,50.3,1.7,51.7,51.8,51.8,51.8,51.2,45.8,21.0,23.6,0.000
8:03:00,72180,20.2,13.9,50.4,1.6,51.7,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:03:10,72190,20.3,14.0,50.5,1.7,51.7,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:03:20,72200,20.3,14.0,50.4,1.6,51.6,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:03:30,72210,20.2,13.9,50.3,1.7,51.6,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:03:40,72220,20.2,13.9,50.4,1.6,51.7,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:03:50,72230,20.2,14.0,50.5,1.7,51.6,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:04:00,72240,20.3,14.0,50.1,1.6,51.6,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:04:10,72250,20.4,14.1,50.5,1.7,51.5,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:04:20,72260,20.4,14.1,50.3,1.6,51.6,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:04:30,72270,20.4,14.1,50.1,1.8,51.5,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:04:40,72280,20.5,14.1,50.0,1.6,51.4,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:04:50,72290,20.5,14.1,50.0,1.7,51.4,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:05:00,72300,20.5,14.1,49.9,1.6,51.4,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:05:10,72310,20.5,14.1,49.7,1.7,51.4,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:05:20,72320,20.4,14.0,49.8,1.6,51.5,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:05:30,72330,20.3,13.9,49.7,1.7,51.5,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:05:40,72340,20.3,13.9,49.6,1.6,51.4,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:05:50,72350,20.2,13.9,49.8,1.7,51.4,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:06:00,72360,20.3,13.9,49.7,1.6,51.4,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:06:10,72370,20.1,13.8,49.8,1.7,51.4,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:06:20,72380,20.0,13.7,49.5,1.6,51.3,51.7,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:06:30,72390,20.0,13.7,49.7,1.7,51.4,51.7,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:06:40,72400,19.9,13.6,49.6,1.6,51.4,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:06:50,72410,19.9,13.6,49.7,1.7,51.4,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:07:00,72420,19.8,13.5,49.9,1.6,51.4,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:07:10,72430,19.8,13.5,49.9,1.7,51.5,51.8,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:07:20,72440,19.8,13.5,49.8,1.6,51.6,51.7,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:07:30,72450,19.8,13.5,49.8,1.7,51.5,51.7,51.8,51.8,51.2,45.7,21.0,23.6,0.000
8:07:40,72460,19.8,13.5,49.9,1.6,51.5,51.8,51.8,51.8,51.2,45.7,21.0,23.7,0.000
8:07:50,72470,19.8,13.5,49.9,1.8,51.4,51.8,51.8,51.8,51.2,45.7,21.0,23.7,0.000
8:08:00,72480,19.9,13.6,49.9,1.6,51.4,51.7,51.8,51.8,51.2,45.7,21.0,23.7,0.000
8:08:10,72490,20.0,13.7,50.1,1.7,51.3,51.7,51.8,51.8,51.2,45.7,21.0,23.7,0.000
8:08:20,72500,20.1,13.8,50.2,1.6,51.2,51.7,51.8,51.8,51.2,45.7,21.0,23.7,0.000
8:08:30,72510,20.2,13.9,50.2,1.8,51.4,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:08:40,72520,20.2,13.9,50.4,1.6,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:08:50,72530,20.1,13.8,50.0,1.8,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:09:00,72540,20.2,13.9,50.3,1.6,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:09:10,72550,20.3,14.0,50.2,1.8,51.4,51.7,51.8,51.8,51.2,45.7,21.0,23.7,0.000
8:09:20,72560,20.4,14.1,50.2,1.6,51.4,51.7,51.8,51.8,51.2,45.7,21.0,23.7,0.000
8:09:30,72570,20.5,14.1,50.1,1.8,51.5,51.7,51.8,51.8,51.2,45.7,21.0,23.7,0.000
8:09:40,72580,20.5,14.1,50.2,1.6,51.6,51.7,51.8,51.8,51.2,45.7,21.0,23.7,0.000
8:09:50,72590,20.5,14.1,50.0,1.7,51.6,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:10:00,72600,20.5,14.1,50.0,1.6,51.6,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:10:10,72610,20.4,14.0,49.6,1.7,51.6,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:10:20,72620,20.5,14.1,49.8,1.6,51.6,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:10:30,72630,20.5,14.1,50.0,1.8,51.6,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:10:40,72640,20.4,14.0,49.8,1.6,51.6,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:10:50,72650,20.3,13.9,49.7,1.7,51.6,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:11:00,72660,20.3,13.9,49.8,1.6,51.6,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:11:10,72670,20.2,13.8,49.5,1.7,51.6,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:11:20,72680,20.2,13.8,49.6,1.6,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:11:30,72690,20.0,13.7,49.5,1.7,51.6,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:11:40,72700,20.0,13.6,49.4,1.6,51.6,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:11:50,72710,20.0,13.6,49.5,1.8,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.7,0.000
8:12:00,72720,19.9,13.6,49.5,1.6,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:12:10,72730,19.9,13.5,49.8,1.7,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:12:20,72740,19.8,13.5,49.8,1.6,51.4,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:12:30,72750,19.8,13.6,50.0,1.8,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:12:40,72760,19.8,13.6,49.9,1.6,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:12:50,72770,19.8,13.6,50.2,1.7,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:13:00,72780,19.8,13.5,49.8,1.6,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:13:10,72790,19.8,13.6,50.3,1.7,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:13:20,72800,19.9,13.6,50.1,1.6,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:13:30,72810,20.1,13.8,50.2,1.7,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:13:40,72820,20.1,13.8,50.0,1.6,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:13:50,72830,20.1,13.8,50.3,1.7,51.4,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:14:00,72840,20.3,14.0,50.3,1.7,51.4,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:14:10,72850,20.3,14.0,50.4,1.6,51.2,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:14:20,72860,20.3,14.0,50.1,1.7,51.2,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:14:30,72870,20.4,14.0,50.2,1.6,51.2,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:14:40,72880,20.4,14.0,50.2,1.7,51.2,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:14:50,72890,20.5,14.1,50.1,1.6,51.2,51.7,51.8,51.8,51.1,45.6,21.0,23.8,0.000
8:15:00,72900,20.5,14.1,50.2,1.7,51.2,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:15:10,72910,20.4,14.1,49.9,1.6,51.3,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:15:20,72920,20.5,14.1,50.0,1.7,51.3,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:15:30,72930,20.4,14.0,50.0,1.6,51.3,51.7,51.8,51.8,51.1,45.6,20.9,23.8,0.000
8:15:40,72940,20.4,14.0,49.8,1.7,51.5,51.7,51.8,51.8,51.2,45.6,20.9,23.8,0.000
8:15:50,72950,20.4,14.0,49.9,1.6,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:16:00,72960,20.3,13.9,50.0,1.8,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:16:10,72970,20.2,13.9,50.0,1.6,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:16:20,72980,20.2,13.8,49.9,1.8,51.4,51.7,51.8,51.8,51.2,45.6,20.9,23.8,0.000
8:16:30,72990,20.1,13.8,50.0,1.6,51.3,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:16:40,73000,20.0,13.7,49.8,1.7,51.3,51.7,51.8,51.8,51.2,45.5,21.0,23.8,0.000
8:16:50,73010,20.0,13.7,49.9,1.5,51.4,51.7,51.8,51.8,51.2,45.5,20.9,23.8,0.000
8:17:00,73020,20.0,13.7,50.0,1.7,51.4,51.7,51.8,51.8,51.2,45.5,20.9,23.8,0.000
8:17:10,73030,19.9,13.6,50.0,1.6,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:17:20,73040,19.8,13.5,49.8,1.7,51.6,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:17:30,73050,19.8,13.5,50.0,1.6,51.6,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:17:40,73060,19.8,13.5,50.1,1.7,51.5,51.7,51.8,51.8,51.2,45.6,21.0,23.8,0.000
8:17:50,73070,19.8,13.6,50.3,1.6,51.6,51.7,51.7,51.8,51.1,45.5,20.9,23.8,0.000
8:18:00,73080,19.8,13.6,50.0,1.7,51.5,51.7,51.7,51.8,51.1,45.5,21.0,23.8,0.000
8:18:10,73090,19.9,13.6,50.1,1.6,51.5,51.7,51.8,51.8,51.1,45.5,21.0,23.8,0.000
8:18:20,73100,20.0,13.7,50.1,1.7,51.5,51.7,51.8,51.8,51.1,45.6,21.0,23.8,0.000
8:18:30,73110,20.1,13.8,50.2,1.6,51.5,51.7,51.8,51.8,51.1,45.5,21.0,23.8,0.000
8:18:40,73120,20.1,13.8,50.1,1.7,51.5,51.7,51.7,51.8,51.1,45.5,21.0,23.8,0.000
8:18:50,73130,20.2,14.0,50.5,1.6,51.6,51.7,51.7,51.8,51.1,45.6,21.0,23.8,0.000
8:19:00,73140,20.2,13.9,50.2,1.8,51.6,51.7,51.7,51.8,51.2,45.6,21.0,23.8,0.000
8:19:10,73150,20.3,14.0,50.3,1.6,51.6,51.7,51.8,51.8,51.1,45.6,21.0,23.8,0.000
8:19:20,73160,20.3,14.0,50.3,1.7,51.6,51.7,51.7,51.8,51.1,45.5,20.9,23.8,0.000
8:19:30,73170,20.4,14.1,50.3,1.6,51.5,51.7,51.7,51.8,51.1,45.5,20.9,23.8,0.000
8:19:40,73180,20.4,14.1,50.4,1.7,51.5,51.7,51.7,51.8,51.1,45.5,20.9,23.8,0.000
8:19:50,73190,20.5,14.1,50.0,1.6,51.4,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:20:00,73200,20.5,14.1,50.2,1.7,51.3,51.7,51.7,51.8,51.1,45.5,20.9,23.8,0.000
8:20:10,73210,20.5,14.1,50.2,1.6,51.4,51.7,51.7,51.8,51.2,45.5,20.9,23.8,0.000
8:20:20,73220,20.5,14.1,50.1,1.8,51.3,51.7,51.8,51.8,51.2,45.5,20.9,23.8,0.000
8:20:30,73230,20.5,14.1,49.8,1.5,51.3,51.7,51.7,51.8,51.1,45.5,20.9,23.8,0.000
8:20:40,73240,20.5,14.1,50.0,1.7,51.3,51.7,51.8,51.8,51.1,45.5,20.9,23.8,0.000
8:20:50,73250,20.4,14.0,49.7,1.6,51.4,51.7,51.8,51.8,51.1,45.5,20.9,23.8,0.000
8:21:00,73260,20.3,13.9,49.5,1.7,51.3,51.7,51.7,51.8,51.1,45.5,20.9,23.8,0.000
8:21:10,73270,20.3,13.9,49.5,1.6,51.4,51.7,51.7,51.8,51.1,45.5,20.9,23.8,0.000
8:21:20,73280,20.3,13.9,49.7,1.7,51.5,51.7,51.7,51.8,51.1,45.5,20.9,23.8,0.000
8:21:30,73290,20.2,13.8,49.6,1.6,51.5,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:21:40,73300,20.0,13.7,49.7,1.7,51.5,51.7,51.7,51.8,51.1,45.5,20.9,23.8,0.000
8:21:50,73310,20.0,13.7,49.6,1.6,51.5,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:22:00,73320,20.0,13.7,49.7,1.7,51.5,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:22:10,73330,20.0,13.6,49.6,1.6,51.3,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:22:20,73340,19.9,13.6,49.7,1.7,51.3,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:22:30,73350,19.8,13.5,49.7,1.6,51.3,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:22:40,73360,19.9,13.6,49.8,1.7,51.3,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:22:50,73370,19.9,13.6,50.0,1.6,51.4,51.6,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:23:00,73380,19.9,13.7,50.2,1.7,51.4,51.7,51.7,51.8,51.1,45.5,20.9,23.9,0.000
8:23:10,73390,20.0,13.7,50.0,1.6,51.4,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:23:20,73400,20.0,13.7,50.2,1.8,51.3,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:23:30,73410,20.1,13.8,50.2,1.6,51.4,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:23:40,73420,20.1,13.8,50.0,1.7,51.4,51.7,51.7,51.7,51.1,45.5,20.9,23.9,0.000
8:23:50,73430,20.2,13.9,50.1,1.6,51.4,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:24:00,73440,20.3,14.0,50.2,1.8,51.4,51.7,51.7,51.8,51.1,45.5,20.9,23.8,0.000
8:24:10,73450,20.3,14.0,50.2,1.6,51.3,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:24:20,73460,20.3,14.0,50.1,1.7,51.4,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:24:30,73470,20.3,14.0,50.1,1.6,51.3,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:24:40,73480,20.4,14.0,50.2,1.7,51.4,51.6,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:24:50,73490,20.5,14.1,50.1,1.6,51.5,51.6,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:25:00,73500,20.5,14.1,50.2,1.7,51.5,51.6,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:25:10,73510,20.5,14.1,50.0,1.6,51.4,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:25:20,73520,20.5,14.1,49.9,1.7,51.3,51.6,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:25:30,73530,20.5,14.0,49.6,1.6,51.2,51.6,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:25:40,73540,20.5,14.1,49.8,1.7,51.2,51.7,51.7,51.7,51.1,45.5,20.9,23.9,0.000
8:25:50,73550,20.4,14.0,49.9,1.6,51.1,51.7,51.7,51.7,51.1,45.5,20.9,23.8,0.000
8:26:00,73560,20.4,14.0,49.7,1.8,51.2,51.7,51.7,51.7,51.1,45.5,20.9,23.9,0.000
8:26:10,73570,20.3,13.9,49.8,1.6,51.3,51.7,51.7,51.7,51.1,45.5,20.9,23.9,0.000
8:26:20,73580,20.3,13.9,49.7,1.7,51.4,51.7,51.7,51.7,51.1,45.5,20.9,23.9,0.000
8:26:30,73590,20.2,13.8,49.6,1.6,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:26:40,73600,20.1,13.8,49.8,1.7,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:26:50,73610,20.1,13.7,49.7,1.6,51.5,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:27:00,73620,20.1,13.7,49.7,1.7,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:27:10,73630,20.0,13.6,49.7,1.6,51.4,51.6,51.7,51.7,51.1,45.5,20.9,23.9,0.000
8:27:20,73640,19.9,13.6,49.8,1.8,51.3,51.6,51.7,51.7,51.1,45.5,20.9,23.9,0.000
8:27:30,73650,19.7,13.4,49.9,1.6,51.3,51.6,51.7,51.7,51.1,45.5,20.9,23.9,0.000
8:27:40,73660,19.7,13.5,50.0,1.7,51.4,51.6,51.7,51.7,51.1,45.5,20.9,23.9,0.000
8:27:50,73670,19.8,13.5,50.0,1.6,51.4,51.6,51.7,51.8,51.1,45.4,20.9,23.9,0.000
8:28:00,73680,19.8,13.5,50.0,1.7,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:28:10,73690,19.8,13.5,50.1,1.6,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:28:20,73700,19.8,13.5,50.3,1.7,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:28:30,73710,19.8,13.5,50.1,1.6,51.5,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:28:40,73720,20.0,13.8,50.2,1.7,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:28:50,73730,20.1,13.8,50.4,1.6,51.5,51.7,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:29:00,73740,20.1,13.9,50.6,1.7,51.5,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:29:10,73750,20.1,13.9,50.3,1.6,51.4,51.7,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:29:20,73760,20.3,14.0,50.5,1.7,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:29:30,73770,20.3,14.0,50.4,1.7,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:29:40,73780,20.3,14.0,50.4,1.6,51.3,51.6,51.7,51.7,51.1,45.5,20.9,23.9,0.000
8:29:50,73790,20.4,14.1,50.3,1.7,51.4,51.6,51.7,51.7,51.1,45.5,20.9,23.9,0.000
8:30:00,73800,20.4,14.1,50.4,1.6,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:30:10,73810,20.4,14.1,50.4,1.7,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:30:20,73820,20.5,14.2,50.1,1.6,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:30:30,73830,20.5,14.1,50.0,1.7,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:30:40,73840,20.5,14.2,50.2,1.6,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:30:50,73850,20.5,14.1,49.9,1.7,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:31:00,73860,20.5,14.1,50.0,1.6,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:31:10,73870,20.5,14.1,49.9,1.7,51.5,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:31:20,73880,20.4,14.0,49.9,1.6,51.5,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:31:30,73890,20.3,14.0,49.8,1.7,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:31:40,73900,20.3,13.9,49.7,1.6,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:31:50,73910,20.3,13.9,49.7,1.7,51.2,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:32:00,73920,20.3,13.9,49.9,1.6,51.2,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:32:10,73930,20.1,13.7,49.6,1.7,51.2,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:32:20,73940,20.0,13.7,49.8,1.6,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:32:30,73950,20.0,13.7,49.7,1.7,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:32:40,73960,20.0,13.6,49.6,1.6,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:32:50,73970,19.9,13.6,49.8,1.7,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:33:00,73980,19.9,13.6,49.9,1.6,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:33:10,73990,19.8,13.5,50.2,1.8,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:33:20,74000,19.7,13.5,50.2,1.6,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:33:30,74010,19.7,13.5,49.9,1.8,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:33:40,74020,19.7,13.5,50.0,1.6,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:33:50,74030,19.8,13.5,50.4,1.8,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:34:00,74040,19.7,13.5,50.0,1.6,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:34:10,74050,19.8,13.6,50.4,1.8,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:34:20,74060,19.9,13.6,50.3,1.6,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:34:30,74070,20.1,13.8,50.3,1.8,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:34:40,74080,20.2,13.9,50.2,1.6,51.5,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:34:50,74090,20.1,13.9,50.3,1.8,51.5,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:35:00,74100,20.3,14.0,50.2,1.6,51.5,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:35:10,74110,20.4,14.1,50.3,1.8,51.6,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:35:20,74120,20.4,14.1,50.3,1.6,51.5,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:35:30,74130,20.4,14.1,50.3,1.8,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:35:40,74140,20.5,14.1,50.2,1.6,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:35:50,74150,20.5,14.1,50.2,1.8,51.3,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:36:00,74160,20.4,14.0,49.9,1.6,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:36:10,74170,20.4,14.0,49.9,1.8,51.4,51.6,51.7,51.7,51.1,45.4,20.8,23.9,0.000
8:36:20,74180,20.4,14.0,49.9,1.6,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:36:30,74190,20.5,14.1,49.9,1.8,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:36:40,74200,20.5,14.0,49.6,1.6,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:36:50,74210,20.4,14.0,49.6,1.8,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:37:00,74220,20.4,14.0,49.7,1.6,51.4,51.6,51.7,51.7,51.1,45.4,20.9,23.9,0.000
8:37:10,74230,20.3,13.8,49.3,1.8,51.4,51.6,51.7,51.7,51.0,45.3,20.9,23.9,0.000
8:37:20,74240,20.3,13.9,49.5,1.6,51.4,51.6,51.7,51.7,51.0,45.4,20.9,23.9,0.000
8:37:30,74250,20.2,13.8,49.5,1.8,51.4,51.6,51.7,51.7,51.0,45.4,20.9,23.9,0.000
8:37:40,74260,20.1,13.7,49.4,1.6,51.4,51.6,51.7,51.7,51.0,45.4,20.9,23.9,0.000
8:37:50,74270,20.1,13.7,49.5,1.8,51.4,51.6,51.7,51.7,51.0,45.4,20.9,23.9,0.000
8:38:00,74280,20.0,13.6,49.5,1.6,51.3,51.6,51.7,51.7,51.0,45.4,20.9,23.9,0.000
8:38:10,74290,19.9,13.6,49.5,1.8,51.4,51.6,51.7,51.7,51.1,45.4,20.9,24.0,0.000
8:38:20,74300,19.8,13.5,49.4,1.5,51.5,51.6,51.7,51.7,51.0,45.4,20.9,23.9,0.000
8:38:30,74310,19.9,13.5,49.6,1.7,51.5,51.6,51.7,51.7,51.0,45.3,20.9,23.9,0.000
8:38:40,74320,19.8,13.5,49.8,1.6,51.5,51.6,51.7,51.7,51.1,45.3,20.9,23.9,0.000
8:38:50,74330,19.8,13.5,49.8,1.7,51.5,51.6,51.7,51.7,51.0,45.3,20.9,23.9,0.000
8:39:00,74340,19.8,13.5,50.1,1.6,51.5,51.6,51.7,51.7,51.0,45.3,20.9,23.9,0.000
8:39:10,74350,19.7,13.5,50.2,1.7,51.5,51.6,51.7,51.7,51.1,45.3,20.9,23.9,0.000
8:39:20,74360,19.7,13.5,49.9,1.6,51.4,51.6,51.7,51.7,51.0,45.4,20.9,23.9,0.000
8:39:30,74370,19.7,13.5,50.1,1.7,51.3,51.6,51.6,51.7,51.0,45.3,20.9,23.9,0.000
8:39:40,74380,19.8,13.5,50.3,1.6,51.2,51.6,51.7,51.7,51.0,45.3,20.9,23.9,0.000
8:39:50,74390,19.9,13.6,50.4,1.7,51.3,51.6,51.7,51.7,51.0,45.4,20.9,24.0,0.000
8:40:00,74400,20.0,13.8,50.2,1.6,51.3,51.6,51.7,51.7,51.0,45.4,20.9,23.9,0.000
8:40:10,74410,20.1,13.9,50.5,1.7,51.3,51.6,51.6,51.7,51.0,45.4,20.8,23.9,0.000
8:40:20,74420,20.2,14.0,50.5,1.6,51.3,51.6,51.7,51.7,51.0,45.4,20.9,23.9,0.000
8:40:30,74430,20.2,13.9,50.4,1.7,51.3,51.6,51.7,51.7,51.0,45.4,20.9,24.0,0.000
8:40:40,74440,20.2,13.9,50.4,1.6,51.3,51.6,51.6,51.7,51.0,45.3,20.8,23.9,0.000
8:40:50,74450,20.4,14.0,50.2,1.7,51.2,51.6,51.6,51.7,51.0,45.3,20.8,23.9,0.000
8:41:00,74460,20.4,14.1,50.4,1.6,51.3,51.6,51.7,51.7,51.0,45.3,20.8,23.9,0.000
8:41:10,74470,20.4,14.1,50.1,1.7,51.2,51.6,51.6,51.7,51.0,45.3,20.8,23.9,0.000
8:41:20,74480,20.5,14.1,50.2,1.6,51.2,51.6,51.6,51.7,51.0,45.3,20.8,23.9,0.000
8:41:30,74490,20.4,14.1,50.1,1.7,51.2,51.6,51.6,51.7,51.0,45.3,20.8,23.9,0.000
8:41:40,74500,20.5,14.1,49.9,1.6,51.2,51.6,51.6,51.7,51.0,45.3,20.8,23.9,0.000
8:41:50,74510,20.5,14.1,50.0,1.7,51.4,51.6,51.6,51.7,51.0,45.3,20.8,23.9,0.000
8:42:00,74520,20.5,14.1,49.7,1.6,51.5,51.6,51.6,51.7,51.0,45.3,20.8,23.9,0.000
8:42:10,74530,20.5,14.1,50.0,1.7,51.6,51.6,51.6,51.7,51.0,45.3,20.8,23.9,0.000
8:42:20,74540,20.5,14.1,49.6,1.6,51.6,51.6,51.6,51.7,51.0,45.3,20.8,23.9,0.000
8:42:30,74550,20.4,14.0,49.6,1.8,51.6,51.6,51.6,51.7,51.0,45.3,20.8,23.9,0.000
8:42:40,74560,20.4,13.9,49.4,1.6,51.5,51.6,51.6,51.7,51.0,45.3,20.8,24.0,0.000
8:42:50,74570,20.4,13.9,49.5,1.7,51.4,51.6,51.6,51.7,51.0,45.3,20.8,23.9,0.000
8:43:00,74580,20.3,13.9,49.5,1.6,51.3,51.6,51.6,51.7,51.0,45.3,20.8,24.0,0.000
8:43:10,74590,20.3,13.9,49.7,1.7,51.4,51.6,51.6,51.7,51.0,45.3,20.8,24.0,0.000
8:43:20,74600,20.2,13.8,49.5,1.6,51.3,51.6,51.7,51.7,51.0,45.3,20.8,24.0,0.000
8:43:30,74610,20.0,13.7,49.6,1.7,51.4,51.6,51.6,51.7,51.0,45.3,20.8,24.0,0.000
8:43:40,74620,20.0,13.6,49.4,1.6,51.4,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:43:50,74630,20.0,13.6,49.5,1.7,51.4,51.6,51.6,51.7,51.0,45.3,20.8,24.0,0.000
8:44:00,74640,20.0,13.6,49.5,1.6,51.5,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:44:10,74650,19.9,13.6,49.7,1.8,51.5,51.6,51.6,51.7,51.0,45.3,20.8,24.0,0.000
8:44:20,74660,19.9,13.6,49.8,1.6,51.4,51.6,51.6,51.7,51.0,45.3,20.8,24.0,0.000
8:44:30,74670,19.8,13.5,49.9,1.7,51.4,51.6,51.6,51.7,51.0,45.3,20.8,24.0,0.000
8:44:40,74680,19.7,13.4,49.6,1.6,51.4,51.6,51.6,51.7,51.0,45.3,20.8,24.0,0.000
8:44:50,74690,19.7,13.4,49.7,1.7,51.3,51.6,51.6,51.7,51.0,45.3,20.8,24.0,0.000
8:45:00,74700,19.6,13.4,49.9,1.6,51.3,51.6,51.6,51.7,51.0,45.3,20.8,24.0,0.000
8:45:10,74710,19.7,13.4,50.0,1.7,51.3,51.6,51.6,51.7,51.0,45.3,20.8,24.0,0.000
8:45:20,74720,19.7,13.5,50.2,1.6,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:45:30,74730,19.8,13.5,50.4,1.7,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:45:40,74740,19.8,13.6,50.3,1.6,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:45:50,74750,19.9,13.7,50.4,1.7,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:46:00,74760,20.0,13.7,50.3,1.6,51.3,51.6,51.6,51.7,51.0,45.3,20.8,24.0,0.000
8:46:10,74770,20.2,13.9,50.3,1.7,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:46:20,74780,20.2,13.9,50.4,1.7,51.2,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:46:30,74790,20.2,13.9,50.5,1.6,51.2,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:46:40,74800,20.3,14.0,50.5,1.6,51.2,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:46:50,74810,20.3,14.0,50.6,1.6,51.2,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:47:00,74820,20.4,14.0,50.2,1.7,51.1,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:47:10,74830,20.4,14.1,50.5,1.6,51.1,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:47:20,74840,20.4,14.1,50.3,1.7,51.1,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:47:30,74850,20.5,14.1,50.1,1.6,51.2,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:47:40,74860,20.4,14.1,50.2,1.7,51.4,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:47:50,74870,20.5,14.1,50.1,1.6,51.4,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:48:00,74880,20.4,14.1,49.9,1.7,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:48:10,74890,20.5,14.1,50.0,1.6,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:48:20,74900,20.5,14.1,49.8,1.7,51.4,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:48:30,74910,20.5,14.1,49.7,1.6,51.4,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:48:40,74920,20.4,14.0,49.8,1.7,51.4,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:48:50,74930,20.3,13.9,49.6,1.6,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:49:00,74940,20.3,13.9,49.6,1.7,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:49:10,74950,20.2,13.8,49.5,1.6,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:49:20,74960,20.2,13.9,49.6,1.7,51.3,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:49:30,74970,20.1,13.7,49.4,1.6,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:49:40,74980,20.1,13.7,49.6,1.7,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:49:50,74990,20.0,13.6,49.3,1.6,51.4,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:50:00,75000,20.0,13.6,49.5,1.7,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:50:10,75010,19.9,13.5,49.5,1.6,51.2,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:50:20,75020,19.9,13.6,49.6,1.7,51.2,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:50:30,75030,19.9,13.6,49.5,1.6,51.2,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:50:40,75040,19.9,13.6,50.0,1.7,51.3,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:50:50,75050,19.8,13.5,49.8,1.5,51.3,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:51:00,75060,19.8,13.5,50.0,1.7,51.4,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:51:10,75070,19.7,13.4,49.7,1.6,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:51:20,75080,19.8,13.5,50.1,1.7,51.3,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:51:30,75090,19.9,13.6,50.2,1.6,51.2,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:51:40,75100,20.1,13.8,50.2,1.8,51.2,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:51:50,75110,20.1,13.8,50.0,1.6,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:52:00,75120,20.2,13.9,50.2,1.8,51.4,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:52:10,75130,20.4,14.0,49.9,1.6,51.3,51.6,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:52:20,75140,20.3,14.0,49.9,1.8,51.4,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:52:30,75150,20.2,13.9,50.1,1.6,51.3,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:52:40,75160,20.3,13.9,50.1,1.8,51.3,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:52:50,75170,20.3,13.9,50.0,1.6,51.4,51.5,51.6,51.6,51.0,45.2,20.8,24.0,0.000
8:53:00,75180,20.4,14.0,50.0,1.7,51.4,51.5,51.6,51.6,51.0,45.2,20.8,24.0,0.000
8:53:10,75190,20.4,14.0,49.8,1.6,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:53:20,75200,20.5,14.1,49.8,1.7,51.3,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:53:30,75210,20.6,14.2,49.9,1.6,51.3,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:53:40,75220,20.5,14.1,49.6,1.7,51.3,51.5,51.6,51.6,50.9,45.3,20.8,24.0,0.000
8:53:50,75230,20.5,14.1,49.6,1.6,51.2,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:54:00,75240,20.4,14.0,49.7,1.7,51.1,51.5,51.6,51.6,51.0,45.2,20.8,24.0,0.000
8:54:10,75250,20.3,13.9,49.6,1.6,51.2,51.5,51.6,51.6,50.9,45.3,20.8,24.0,0.000
8:54:20,75260,20.3,13.9,49.3,1.8,51.2,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:54:30,75270,20.2,13.8,49.3,1.6,51.2,51.5,51.6,51.6,51.0,45.2,20.8,24.0,0.000
8:54:40,75280,20.2,13.8,49.6,1.7,51.1,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:54:50,75290,20.2,13.8,49.7,1.6,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:55:00,75300,20.1,13.8,49.7,1.7,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:55:10,75310,20.1,13.7,49.4,1.6,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:55:20,75320,19.9,13.6,49.8,1.7,51.2,51.5,51.6,51.6,51.0,45.2,20.8,24.0,0.000
8:55:30,75330,19.8,13.5,49.6,1.6,51.2,51.5,51.6,51.6,51.0,45.2,20.8,24.0,0.000
8:55:40,75340,19.9,13.6,49.6,1.7,51.2,51.5,51.6,51.6,51.0,45.2,20.8,24.0,0.000
8:55:50,75350,19.8,13.5,49.9,1.6,51.2,51.5,51.6,51.6,51.0,45.2,20.8,24.0,0.000
8:56:00,75360,19.8,13.5,49.8,1.8,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:56:10,75370,19.7,13.4,49.8,1.6,51.2,51.5,51.6,51.6,51.0,45.2,20.8,24.0,0.000
8:56:20,75380,19.7,13.5,49.9,1.7,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:56:30,75390,19.7,13.5,50.0,1.6,51.1,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:56:40,75400,19.8,13.5,50.1,1.7,51.1,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:56:50,75410,19.9,13.7,50.2,1.6,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:57:00,75420,20.0,13.7,50.0,1.8,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:57:10,75430,20.1,13.8,50.2,1.6,51.4,51.5,51.6,51.6,51.0,45.3,20.8,24.0,0.000
8:57:20,75440,20.2,13.9,50.2,1.7,51.4,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:57:30,75450,20.3,14.0,50.4,1.6,51.4,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:57:40,75460,20.3,14.0,50.2,1.7,51.4,51.5,51.6,51.6,50.9,45.3,20.8,24.0,0.000
8:57:50,75470,20.3,14.0,50.3,1.6,51.4,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:58:00,75480,20.4,14.0,50.0,1.7,51.4,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:58:10,75490,20.4,14.1,50.1,1.6,51.4,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:58:20,75500,20.5,14.2,50.2,1.8,51.4,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:58:30,75510,20.5,14.1,50.1,1.6,51.4,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:58:40,75520,20.5,14.1,50.2,1.7,51.5,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:58:50,75530,20.5,14.1,49.8,1.5,51.4,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:59:00,75540,20.5,14.1,50.0,1.7,51.2,51.5,51.6,51.6,51.0,45.2,20.8,24.0,0.000
8:59:10,75550,20.5,14.1,49.7,1.6,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:59:20,75560,20.4,14.1,50.0,1.7,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:59:30,75570,20.4,14.0,49.6,1.6,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:59:40,75580,20.3,14.0,49.7,1.7,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
8:59:50,75590,20.3,13.9,49.7,1.6,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:00:00,75600,20.3,13.9,49.7,1.8,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:00:10,75610,20.2,13.9,49.9,1.6,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:00:20,75620,20.2,13.8,49.8,1.7,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:00:30,75630,20.1,13.7,49.8,1.6,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:00:40,75640,20.0,13.7,49.9,1.7,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.1,0.000
9:00:50,75650,19.9,13.6,49.8,1.6,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:01:00,75660,19.7,13.4,49.8,1.7,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:01:10,75670,19.8,13.5,50.0,1.6,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:01:20,75680,19.8,13.5,49.9,1.7,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.1,0.000
9:01:30,75690,19.8,13.5,50.1,1.6,51.1,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:01:40,75700,19.7,13.5,50.2,1.7,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:01:50,75710,19.7,13.5,50.2,1.6,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:02:00,75720,19.8,13.6,50.5,1.7,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:02:10,75730,19.8,13.6,50.4,1.6,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:02:20,75740,19.9,13.6,50.4,1.7,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:02:30,75750,20.0,13.8,50.5,1.7,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:02:40,75760,20.1,13.9,50.6,1.6,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:02:50,75770,20.2,13.9,50.4,1.7,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:03:00,75780,20.3,14.0,50.6,1.6,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:03:10,75790,20.3,14.0,50.6,1.7,51.4,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:03:20,75800,20.2,14.0,50.5,1.6,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:03:30,75810,20.3,14.0,50.5,1.7,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:03:40,75820,20.3,14.1,50.6,1.6,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:03:50,75830,20.5,14.2,50.5,1.7,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:04:00,75840,20.6,14.2,50.3,1.6,51.3,51.5,51.5,51.6,50.9,45.2,20.8,24.0,0.000
9:04:10,75850,20.5,14.2,50.2,1.7,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:04:20,75860,20.5,14.2,50.3,1.6,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:04:30,75870,20.5,14.1,49.9,1.7,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:04:40,75880,20.5,14.1,50.1,1.6,51.3,51.5,51.5,51.6,50.9,45.2,20.8,24.0,0.000
9:04:50,75890,20.5,14.1,49.8,1.7,51.2,51.5,51.5,51.6,50.9,45.2,20.8,24.0,0.000
9:05:00,75900,20.5,14.1,49.7,1.6,51.2,51.5,51.6,51.6,50.9,45.2,20.8,24.0,0.000
9:05:10,75910,20.5,14.1,49.9,1.7,51.4,51.5,51.5,51.6,50.9,45.2,20.8,24.0,0.000
9:05:20,75920,20.4,14.0,49.8,1.6,51.4,51.5,51.5,51.6,50.9,45.2,20.8,24.1,0.000
9:05:30,75930,20.3,13.9,49.7,1.7,51.3,51.5,51.5,51.6,50.9,45.2,20.8,24.1,0.000
9:05:40,75940,20.3,14.0,49.7,1.6,51.3,51.5,51.5,51.6,50.9,45.2,20.8,24.1,0.000
9:05:50,75950,20.3,13.9,49.9,1.7,51.3,51.5,51.5,51.6,50.9,45.2,20.8,24.1,0.000
9:06:00,75960,20.2,13.8,49.9,1.6,51.4,51.5,51.5,51.6,50.9,45.2,20.8,24.1,0.000
9:06:10,75970,20.2,13.8,49.9,1.7,51.3,51.5,51.5,51.6,50.9,45.2,20.8,24.1,0.000
9:06:20,75980,20.1,13.7,49.6,1.6,51.4,51.5,51.5,51.6,50.9,45.2,20.8,24.1,0.000
9:06:30,75990,19.9,13.6,49.9,1.7,51.3,51.5,51.6,51.6,50.9,45.2,20.8,24.1,0.000
9:06:40,76000,19.9,13.6,49.8,1.6,51.4,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:06:50,76010,19.9,13.6,50.0,1.7,51.4,51.5,51.5,51.6,50.9,45.2,20.8,24.1,0.000
9:07:00,76020,19.9,13.6,49.9,1.6,51.4,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:07:10,76030,19.9,13.6,49.9,1.7,51.4,51.5,51.5,51.6,50.9,45.2,20.8,24.1,0.000
9:07:20,76040,19.8,13.5,50.2,1.6,51.4,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:07:30,76050,19.7,13.4,50.0,1.7,51.3,51.5,51.5,51.6,50.9,45.2,20.8,24.1,0.000
9:07:40,76060,19.7,13.5,50.1,1.6,51.3,51.5,51.5,51.5,50.9,45.2,20.8,24.0,0.000
9:07:50,76070,19.7,13.5,50.3,1.7,51.2,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:08:00,76080,19.8,13.5,50.2,1.6,51.2,51.5,51.5,51.6,50.9,45.2,20.8,24.1,0.000
9:08:10,76090,19.8,13.6,50.4,1.7,51.1,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:08:20,76100,19.9,13.7,50.5,1.6,51.2,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:08:30,76110,20.0,13.8,50.7,1.7,51.2,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:08:40,76120,20.1,13.9,50.4,1.6,51.1,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:08:50,76130,20.2,14.0,50.6,1.7,51.2,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:09:00,76140,20.3,14.1,50.7,1.6,51.2,51.5,51.5,51.6,50.9,45.2,20.8,24.1,0.000
9:09:10,76150,20.3,14.0,50.4,1.7,51.2,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:09:20,76160,20.2,13.9,50.4,1.6,51.2,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:09:30,76170,20.3,14.0,50.4,1.7,51.1,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:09:40,76180,20.4,14.1,50.5,1.6,51.0,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:09:50,76190,20.4,14.1,50.3,1.7,51.0,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:10:00,76200,20.5,14.1,50.3,1.6,51.1,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:10:10,76210,20.5,14.2,50.4,1.8,51.1,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:10:20,76220,20.5,14.2,50.3,1.6,51.2,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:10:30,76230,20.4,14.1,50.3,1.8,51.2,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:10:40,76240,20.4,14.1,50.1,1.6,51.1,51.5,51.5,51.6,50.9,45.2,20.8,24.1,0.000
9:10:50,76250,20.5,14.1,50.1,1.8,51.0,51.5,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:11:00,76260,20.4,14.0,49.9,1.6,51.0,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:11:10,76270,20.4,14.0,49.8,1.8,51.1,51.5,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:11:20,76280,20.4,14.0,49.8,1.6,51.0,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:11:30,76290,20.2,13.9,49.7,1.8,50.9,51.5,51.5,51.5,50.9,45.1,20.7,24.1,0.000
9:11:40,76300,20.2,13.8,49.7,1.6,50.9,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:11:50,76310,20.2,13.8,49.7,1.8,51.0,51.5,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:12:00,76320,20.3,13.9,49.8,1.6,51.2,51.5,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:12:10,76330,20.1,13.8,49.7,1.8,51.2,51.5,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:12:20,76340,20.0,13.7,49.8,1.6,51.2,51.5,51.5,51.5,50.9,45.1,20.8,24.1,0.000
9:12:30,76350,19.9,13.6,49.8,1.8,51.2,51.5,51.5,51.5,50.9,45.2,20.8,24.1,0.000
9:12:40,76360,19.9,13.6,49.7,1.6,51.2,51.5,51.5,51.6,50.8,45.2,20.8,24.1,0.000
9:12:50,76370,19.8,13.5,49.8,1.8,51.2,51.5,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:13:00,76380,19.9,13.5,49.8,1.6,51.2,51.5,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:13:10,76390,19.8,13.6,50.1,1.8,51.2,51.5,51.5,51.6,50.9,45.2,20.8,24.1,0.000
9:13:20,76400,19.8,13.6,50.0,1.6,51.2,51.5,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:13:30,76410,19.8,13.5,50.2,1.8,51.3,51.5,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:13:40,76420,19.8,13.6,50.1,1.6,51.3,51.5,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:13:50,76430,19.9,13.6,50.1,1.8,51.3,51.5,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:14:00,76440,20.0,13.7,50.3,1.6,51.2,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:14:10,76450,20.2,13.9,50.1,1.8,51.3,51.5,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:14:20,76460,20.2,13.9,50.1,1.6,51.1,51.4,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:14:30,76470,20.3,14.0,50.3,1.8,51.2,51.5,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:14:40,76480,20.2,13.9,50.1,1.6,51.2,51.4,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:14:50,76490,20.4,14.0,50.1,1.8,51.2,51.5,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:15:00,76500,20.5,14.1,50.2,1.6,51.2,51.5,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:15:10,76510,20.5,14.1,49.9,1.7,51.2,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:15:20,76520,20.6,14.2,50.0,1.6,51.3,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:15:30,76530,20.5,14.1,49.8,1.7,51.3,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:15:40,76540,20.4,14.1,49.9,1.6,51.3,51.4,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:15:50,76550,20.5,14.1,49.8,1.7,51.2,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:16:00,76560,20.5,14.1,49.8,1.6,51.1,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:16:10,76570,20.4,14.0,49.5,1.7,51.2,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:16:20,76580,20.5,14.0,49.5,1.6,51.1,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:16:30,76590,20.4,14.0,49.3,1.7,51.0,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:16:40,76600,20.4,13.9,49.4,1.6,51.0,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:16:50,76610,20.3,13.9,49.3,1.7,51.1,51.4,51.5,51.5,50.8,45.1,20.7,24.1,0.000
9:17:00,76620,20.3,13.8,49.4,1.6,51.2,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:17:10,76630,20.2,13.8,49.3,1.7,51.2,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:17:20,76640,20.1,13.7,49.4,1.6,51.1,51.5,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:17:30,76650,20.2,13.8,49.4,1.7,51.1,51.4,51.5,51.5,50.8,45.1,20.7,24.1,0.000
9:17:40,76660,20.1,13.7,49.5,1.6,51.2,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:17:50,76670,20.0,13.6,49.4,1.7,51.1,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:18:00,76680,19.8,13.5,49.5,1.6,51.1,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:18:10,76690,19.8,13.4,49.7,1.7,51.1,51.4,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:18:20,76700,19.8,13.5,49.8,1.6,51.1,51.4,51.5,51.5,50.8,45.2,20.8,24.1,0.000
9:18:30,76710,19.8,13.5,49.7,1.7,51.0,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:18:40,76720,19.7,13.4,49.6,1.6,51.1,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:18:50,76730,19.7,13.4,49.8,1.7,51.1,51.5,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:19:00,76740,19.7,13.5,50.0,1.7,51.1,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:19:10,76750,19.8,13.5,49.7,1.6,51.1,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:19:20,76760,19.9,13.6,50.0,1.7,51.0,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:19:30,76770,20.0,13.7,50.0,1.6,50.9,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:19:40,76780,20.0,13.8,50.2,1.7,51.0,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:19:50,76790,20.1,13.8,50.2,1.6,51.1,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:20:00,76800,20.2,13.9,50.2,1.8,51.2,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:20:10,76810,20.2,13.9,50.3,1.6,51.2,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:20:20,76820,20.2,13.9,50.2,1.7,51.1,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:20:30,76830,20.3,13.9,50.0,1.6,51.0,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:20:40,76840,20.3,14.0,50.1,1.7,51.0,51.4,51.5,51.5,50.8,45.1,20.8,24.0,0.000
9:20:50,76850,20.4,14.0,50.3,1.6,51.1,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:21:00,76860,20.4,14.1,50.2,1.8,51.1,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:21:10,76870,20.4,14.1,50.1,1.6,51.1,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:21:20,76880,20.5,14.1,50.2,1.7,51.1,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:21:30,76890,20.5,14.1,49.9,1.6,51.0,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:21:40,76900,20.5,14.1,49.7,1.7,51.0,51.4,51.5,51.5,50.8,45.1,20.8,24.0,0.000
9:21:50,76910,20.5,14.1,49.6,1.6,51.0,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:22:00,76920,20.5,14.1,49.7,1.7,51.0,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:22:10,76930,20.4,14.0,49.9,1.6,51.0,51.4,51.5,51.5,50.8,45.1,20.8,24.0,0.000
9:22:20,76940,20.4,14.0,49.7,1.7,51.0,51.4,51.5,51.5,50.8,45.1,20.8,24.0,0.000
9:22:30,76950,20.4,14.0,49.7,1.6,51.1,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:22:40,76960,20.4,14.0,49.8,1.7,51.1,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:22:50,76970,20.3,13.9,50.0,1.6,51.0,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:23:00,76980,20.3,13.9,49.6,1.7,50.9,51.4,51.5,51.5,50.8,45.1,20.8,24.0,0.000
9:23:10,76990,20.1,13.8,49.8,1.6,51.0,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:23:20,77000,20.1,13.7,49.9,1.7,51.0,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:23:30,77010,20.0,13.7,49.8,1.6,51.1,51.4,51.5,51.5,50.8,45.1,20.8,24.0,0.000
9:23:40,77020,19.9,13.6,49.9,1.8,51.0,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:23:50,77030,19.8,13.5,50.0,1.6,51.2,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:24:00,77040,19.8,13.5,49.9,1.7,51.2,51.4,51.5,51.5,50.8,45.1,20.8,24.0,0.000
9:24:10,77050,19.7,13.5,50.1,1.6,51.1,51.4,51.5,51.5,50.8,45.1,20.8,24.0,0.000
9:24:20,77060,19.7,13.4,50.0,1.8,51.1,51.4,51.5,51.5,50.8,45.1,20.8,24.0,0.000
9:24:30,77070,19.7,13.5,50.0,1.6,51.1,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:24:40,77080,19.7,13.5,50.2,1.7,51.2,51.4,51.5,51.5,50.8,45.1,20.8,24.0,0.000
9:24:50,77090,19.7,13.5,50.3,1.6,51.3,51.4,51.5,51.5,50.8,45.1,20.8,24.1,0.000
9:25:00,77100,19.8,13.6,50.3,1.7,51.3,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:25:10,77110,19.9,13.6,50.4,1.6,51.3,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:25:20,77120,19.9,13.7,50.4,1.7,51.2,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:25:30,77130,20.1,13.9,50.5,1.6,51.2,51.4,51.5,51.5,50.8,45.1,20.8,24.0,0.000
9:25:40,77140,20.1,13.9,50.3,1.7,51.3,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:25:50,77150,20.1,13.9,50.5,1.6,51.2,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:26:00,77160,20.2,13.9,50.4,1.7,51.2,51.4,51.4,51.5,50.8,45.1,20.8,24.0,0.000
9:26:10,77170,20.2,13.9,50.3,1.6,51.0,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:26:20,77180,20.3,14.0,50.2,1.7,51.0,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:26:30,77190,20.4,14.1,50.3,1.5,51.1,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:26:40,77200,20.4,14.1,50.2,1.7,51.2,51.4,51.4,51.5,50.8,45.1,20.7,24.0,0.000
9:26:50,77210,20.4,14.0,50.1,1.6,51.1,51.4,51.4,51.5,50.8,45.1,20.7,24.0,0.000
9:27:00,77220,20.4,14.1,50.1,1.7,51.2,51.4,51.4,51.5,50.8,45.1,20.7,24.0,0.000
9:27:10,77230,20.4,14.1,50.3,1.6,51.2,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:27:20,77240,20.4,14.1,50.1,1.7,51.2,51.4,51.5,51.5,50.7,45.1,20.7,24.0,0.000
9:27:30,77250,20.4,14.1,49.9,1.6,51.2,51.4,51.5,51.5,50.7,45.1,20.7,24.0,0.000
9:27:40,77260,20.4,14.1,49.9,1.8,51.2,51.4,51.5,51.5,50.8,45.1,20.7,24.0,0.000
9:27:50,77270,20.4,14.0,50.0,1.6,51.1,51.4,51.4,51.5,50.8,45.1,20.7,24.0,0.000
9:28:00,77280,20.3,13.9,49.9,1.7,51.2,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:28:10,77290,20.2,13.9,49.9,1.6,51.3,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:28:20,77300,20.2,13.9,49.9,1.7,51.2,51.4,51.4,51.5,50.8,45.1,20.7,24.0,0.000
9:28:30,77310,20.2,13.8,49.8,1.6,51.2,51.4,51.4,51.5,50.8,45.1,20.7,24.0,0.000
9:28:40,77320,20.1,13.7,49.7,1.7,51.2,51.4,51.4,51.5,50.8,45.1,20.7,24.0,0.000
9:28:50,77330,20.0,13.7,50.0,1.6,51.1,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:29:00,77340,20.0,13.7,49.8,1.8,51.2,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:29:10,77350,19.9,13.6,49.9,1.6,51.2,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:29:20,77360,19.9,13.6,50.0,1.8,51.2,51.4,51.5,51.5,50.7,45.1,20.8,24.1,0.000
9:29:30,77370,19.9,13.5,49.7,1.6,51.1,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:29:40,77380,19.8,13.5,50.0,1.8,51.1,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:29:50,77390,19.8,13.5,49.9,1.6,51.2,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:30:00,77400,19.8,13.5,50.1,1.7,51.1,51.4,51.4,51.5,50.7,45.1,20.7,24.1,0.000
9:30:10,77410,19.8,13.5,50.2,1.6,51.1,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:30:20,77420,19.8,13.6,50.2,1.7,51.1,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:30:30,77430,20.0,13.7,50.0,1.6,51.1,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:30:40,77440,20.1,13.8,50.0,1.7,51.2,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:30:50,77450,20.2,13.9,50.3,1.6,51.2,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:31:00,77460,20.2,13.9,50.3,1.7,51.2,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:31:10,77470,20.2,13.9,50.1,1.6,51.2,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:31:20,77480,20.2,13.9,50.2,1.7,51.2,51.4,51.4,51.5,50.7,45.1,20.8,24.0,0.000
9:31:30,77490,20.3,14.0,50.1,1.6,51.2,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:31:40,77500,20.3,14.0,50.3,1.7,51.2,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:31:50,77510,20.5,14.1,50.2,1.6,51.3,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:32:00,77520,20.5,14.1,50.0,1.7,51.2,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:32:10,77530,20.4,14.1,50.2,1.6,51.3,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:32:20,77540,20.4,14.0,49.8,1.7,51.2,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:32:30,77550,20.4,14.1,49.9,1.6,51.2,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:32:40,77560,20.4,14.0,49.8,1.7,51.1,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:32:50,77570,20.4,14.0,49.6,1.6,51.0,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:33:00,77580,20.3,13.9,49.7,1.7,51.0,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:33:10,77590,20.3,14.0,49.8,1.6,51.0,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:33:20,77600,20.3,13.9,49.7,1.7,51.0,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:33:30,77610,20.2,13.8,49.5,1.6,51.0,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:33:40,77620,20.1,13.7,49.6,1.7,51.0,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:33:50,77630,20.0,13.7,49.7,1.6,51.1,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:34:00,77640,20.0,13.7,49.5,1.7,51.1,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:34:10,77650,20.0,13.6,49.6,1.6,51.0,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:34:20,77660,19.9,13.6,49.7,1.7,51.0,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:34:30,77670,19.8,13.5,49.9,1.6,51.1,51.3,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:34:40,77680,19.8,13.5,49.8,1.7,51.0,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:34:50,77690,19.8,13.5,50.0,1.6,51.1,51.4,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:35:00,77700,19.8,13.6,50.0,1.7,51.2,51.3,51.4,51.5,50.7,45.1,20.7,24.0,0.000
9:35:10,77710,20.0,13.6,49.9,1.6,51.2,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:35:20,77720,19.9,13.6,50.1,1.7,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:35:30,77730,20.0,13.7,50.2,1.6,51.1,51.3,51.4,51.4,50.7,45.0,20.7,24.0,0.000
9:35:40,77740,20.1,13.8,50.1,1.7,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:35:50,77750,20.2,13.9,50.2,1.6,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:36:00,77760,20.3,14.0,50.3,1.8,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:36:10,77770,20.4,14.0,49.9,1.6,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:36:20,77780,20.3,14.0,50.3,1.7,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:36:30,77790,20.4,14.0,50.0,1.6,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:36:40,77800,20.5,14.1,50.0,1.7,51.2,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:36:50,77810,20.5,14.1,50.1,1.6,51.1,51.3,51.4,51.4,50.7,45.0,20.7,24.0,0.000
9:37:00,77820,20.5,14.1,49.8,1.7,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:37:10,77830,20.5,14.1,50.0,1.6,51.2,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:37:20,77840,20.5,14.1,49.8,1.7,51.2,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:37:30,77850,20.5,14.1,49.5,1.6,51.2,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:37:40,77860,20.5,14.1,49.7,1.7,51.2,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:37:50,77870,20.4,14.0,49.7,1.7,51.2,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:38:00,77880,20.3,13.9,49.6,1.6,51.2,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:38:10,77890,20.3,13.9,49.3,1.7,51.2,51.4,51.4,51.4,50.7,45.0,20.7,24.0,0.000
9:38:20,77900,20.2,13.8,49.6,1.6,51.0,51.3,51.4,51.4,50.7,45.0,20.7,24.0,0.000
9:38:30,77910,20.2,13.8,49.6,1.7,51.1,51.3,51.4,51.4,50.7,45.0,20.7,24.0,0.000
9:38:40,77920,20.1,13.7,49.5,1.6,51.1,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:38:50,77930,20.0,13.6,49.6,1.7,51.1,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:39:00,77940,19.9,13.6,49.8,1.6,51.0,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:39:10,77950,19.9,13.6,49.8,1.7,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:39:20,77960,19.9,13.5,49.6,1.6,51.1,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:39:30,77970,19.9,13.5,49.7,1.7,51.1,51.4,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:39:40,77980,19.8,13.5,49.8,1.6,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:39:50,77990,19.8,13.5,50.0,1.7,51.1,51.3,51.4,51.4,50.6,45.1,20.7,24.0,0.000
