Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
9:40:00,78000,19.8,13.5,50.2,1.6,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:40:10,78010,19.8,13.5,50.1,1.7,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:40:20,78020,19.8,13.5,50.2,1.6,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:40:30,78030,19.8,13.6,50.2,1.7,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:40:40,78040,20.0,13.7,50.2,1.6,51.1,51.3,51.4,51.4,50.6,45.1,20.7,24.0,0.000
9:40:50,78050,20.1,13.8,50.1,1.7,51.1,51.3,51.4,51.4,50.6,45.1,20.7,24.0,0.000
9:41:00,78060,20.1,13.9,50.2,1.6,51.1,51.3,51.4,51.4,50.7,45.0,20.7,24.0,0.000
9:41:10,78070,20.3,14.0,50.3,1.7,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:41:20,78080,20.4,14.1,50.3,1.6,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:41:30,78090,20.4,14.1,50.0,1.7,51.1,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:41:40,78100,20.5,14.1,50.4,1.6,50.9,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:41:50,78110,20.6,14.2,49.9,1.7,50.8,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:42:00,78120,20.5,14.2,50.2,1.6,50.9,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:42:10,78130,20.5,14.1,50.0,1.7,51.0,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:42:20,78140,20.5,14.1,50.0,1.6,51.0,51.3,51.4,51.4,50.6,45.1,20.7,24.0,0.000
9:42:30,78150,20.6,14.2,49.9,1.7,51.1,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:42:40,78160,20.6,14.2,49.7,1.6,51.1,51.3,51.4,51.4,50.6,45.1,20.7,24.0,0.000
9:42:50,78170,20.6,14.2,49.7,1.8,51.1,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:43:00,78180,20.5,14.1,49.7,1.6,51.1,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:43:10,78190,20.5,14.1,49.8,1.7,51.1,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:43:20,78200,20.4,14.0,49.7,1.6,51.2,51.3,51.4,51.4,50.6,45.1,20.7,24.0,0.000
9:43:30,78210,20.3,13.9,49.5,1.7,51.3,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:43:40,78220,20.2,13.9,49.8,1.6,51.2,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:43:50,78230,20.2,13.8,49.4,1.7,51.2,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:44:00,78240,20.1,13.7,49.7,1.6,51.2,51.3,51.4,51.4,50.6,45.1,20.7,24.0,0.000
9:44:10,78250,20.1,13.7,49.5,1.7,51.2,51.3,51.4,51.4,50.6,45.1,20.7,24.0,0.000
9:44:20,78260,20.0,13.7,49.6,1.6,51.1,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:44:30,78270,20.0,13.6,49.8,1.7,51.2,51.3,51.4,51.4,50.6,45.1,20.7,24.0,0.000
9:44:40,78280,19.9,13.6,49.8,1.6,51.2,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:44:50,78290,19.9,13.6,49.8,1.7,51.2,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:45:00,78300,19.8,13.5,49.8,1.6,51.3,51.3,51.4,51.4,50.7,45.1,20.7,24.0,0.000
9:45:10,78310,19.8,13.5,49.9,1.7,51.3,51.3,51.4,51.4,50.7,45.0,20.7,24.0,0.000
9:45:20,78320,19.7,13.5,49.8,1.6,51.2,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:45:30,78330,19.7,13.4,50.0,1.7,51.2,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:45:40,78340,19.7,13.5,50.3,1.6,51.2,51.3,51.4,51.4,50.6,45.1,20.7,24.0,0.000
9:45:50,78350,19.7,13.5,50.2,1.7,51.2,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:46:00,78360,19.8,13.6,50.2,1.6,51.2,51.3,51.4,51.4,50.6,45.1,20.7,24.0,0.000
9:46:10,78370,19.9,13.7,50.4,1.8,51.2,51.3,51.4,51.4,50.6,45.1,20.7,24.0,0.000
9:46:20,78380,20.0,13.7,50.4,1.6,51.1,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:46:30,78390,20.1,13.8,50.3,1.7,51.1,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:46:40,78400,20.1,13.9,50.6,1.6,51.0,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:46:50,78410,20.2,14.0,50.4,1.8,51.1,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:47:00,78420,20.3,14.0,50.3,1.6,51.1,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:47:10,78430,20.3,14.0,50.2,1.8,51.1,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:47:20,78440,20.4,14.1,50.5,1.6,51.1,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:47:30,78450,20.4,14.1,50.4,1.8,51.1,51.3,51.4,51.4,50.6,45.1,20.7,24.0,0.000
9:47:40,78460,20.4,14.1,50.4,1.6,51.1,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:47:50,78470,20.5,14.1,50.2,1.8,51.2,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:48:00,78480,20.5,14.2,50.3,1.6,51.2,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:48:10,78490,20.5,14.1,50.1,1.8,51.2,51.3,51.4,51.4,50.6,45.1,20.7,24.0,0.000
9:48:20,78500,20.5,14.1,49.8,1.6,51.2,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:48:30,78510,20.4,14.1,49.9,1.8,51.2,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:48:40,78520,20.4,14.0,49.8,1.6,51.2,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:48:50,78530,20.4,14.0,49.7,1.8,51.3,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:49:00,78540,20.3,13.9,49.7,1.6,51.3,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:49:10,78550,20.2,13.8,49.6,1.8,51.3,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:49:20,78560,20.1,13.7,49.6,1.6,51.2,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:49:30,78570,20.1,13.7,49.7,1.8,51.2,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:49:40,78580,20.0,13.7,49.8,1.6,51.3,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:49:50,78590,20.0,13.6,49.8,1.8,51.3,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:50:00,78600,19.9,13.6,49.6,1.6,51.1,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:50:10,78610,19.9,13.6,49.9,1.8,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:50:20,78620,19.9,13.6,49.9,1.6,51.1,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:50:30,78630,19.8,13.5,50.0,1.8,51.1,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:50:40,78640,19.8,13.5,50.1,1.6,51.1,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:50:50,78650,19.6,13.3,50.0,1.8,51.0,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:51:00,78660,19.7,13.4,50.1,1.6,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:51:10,78670,19.7,13.5,50.0,1.8,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:51:20,78680,19.8,13.5,50.2,1.6,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:51:30,78690,19.8,13.6,50.3,1.8,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:51:40,78700,19.9,13.7,50.3,1.6,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:51:50,78710,20.0,13.8,50.5,1.7,51.0,51.3,51.4,51.4,50.6,45.0,20.7,24.0,0.000
9:52:00,78720,20.1,13.8,50.5,1.6,51.0,51.3,51.3,51.3,50.6,45.0,20.7,24.0,0.000
9:52:10,78730,20.2,13.9,50.3,1.7,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:52:20,78740,20.2,13.9,50.4,1.6,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:52:30,78750,20.3,14.0,50.2,1.7,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:52:40,78760,20.3,14.0,50.2,1.6,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:52:50,78770,20.3,14.0,50.1,1.7,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:53:00,78780,20.4,14.1,50.4,1.6,50.9,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:53:10,78790,20.4,14.0,50.2,1.7,50.8,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:53:20,78800,20.4,14.0,50.1,1.6,50.9,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:53:30,78810,20.4,14.1,50.2,1.7,50.9,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:53:40,78820,20.5,14.1,49.9,1.6,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:53:50,78830,20.4,14.0,50.1,1.7,51.0,51.2,51.3,51.4,50.5,45.0,20.7,24.0,0.000
9:54:00,78840,20.4,14.0,49.9,1.6,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:54:10,78850,20.3,13.9,49.6,1.7,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:54:20,78860,20.3,13.9,49.7,1.6,51.0,51.3,51.3,51.4,50.5,45.0,20.7,24.0,0.000
9:54:30,78870,20.2,13.9,49.7,1.7,51.0,51.3,51.3,51.3,50.6,45.0,20.7,24.0,0.000
9:54:40,78880,20.2,13.8,49.5,1.6,50.9,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:54:50,78890,20.1,13.7,49.5,1.7,50.9,51.2,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:55:00,78900,20.0,13.7,49.6,1.6,50.9,51.2,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:55:10,78910,20.0,13.6,49.7,1.7,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:55:20,78920,19.9,13.6,49.7,1.6,51.0,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:55:30,78930,19.9,13.6,49.8,1.7,50.8,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:55:40,78940,19.9,13.5,49.7,1.7,50.8,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:55:50,78950,19.8,13.5,50.0,1.6,50.8,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:56:00,78960,19.8,13.5,50.0,1.7,50.9,51.2,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:56:10,78970,19.7,13.5,49.9,1.6,50.9,51.2,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:56:20,78980,20.0,13.7,49.9,1.7,50.9,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:56:30,78990,20.1,13.8,50.2,1.6,50.9,51.3,51.3,51.3,50.6,45.0,20.7,24.0,0.000
9:56:40,79000,20.1,13.8,49.9,1.7,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
9:56:50,79010,20.2,13.9,50.3,1.6,51.1,51.3,51.3,51.3,50.6,45.0,20.7,24.0,0.000
9:57:00,79020,20.2,13.9,50.2,1.7,51.1,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
9:57:10,79030,20.2,13.9,50.0,1.6,51.1,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
9:57:20,79040,20.3,13.9,50.1,1.7,51.1,51.3,51.3,51.4,50.5,45.0,20.7,24.0,0.000
9:57:30,79050,20.3,14.0,50.1,1.6,51.1,51.3,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:57:40,79060,20.4,14.1,49.8,1.7,51.1,51.2,51.3,51.4,50.6,45.0,20.7,24.0,0.000
9:57:50,79070,20.4,14.1,49.9,1.6,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
9:58:00,79080,20.5,14.1,49.8,1.7,51.1,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
9:58:10,79090,20.6,14.1,49.8,1.6,51.1,51.2,51.3,51.3,50.6,45.0,20.7,24.0,0.000
9:58:20,79100,20.5,14.1,49.8,1.7,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
9:58:30,79110,20.5,14.1,49.9,1.6,51.1,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
9:58:40,79120,20.5,14.1,49.8,1.7,51.0,51.3,51.3,51.4,50.5,45.0,20.7,24.0,0.000
9:58:50,79130,20.5,14.1,49.9,1.6,51.0,51.3,51.3,51.4,50.5,45.0,20.7,24.0,0.000
9:59:00,79140,20.4,14.0,49.6,1.7,50.9,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
9:59:10,79150,20.3,14.0,49.8,1.5,50.8,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
9:59:20,79160,20.3,13.9,49.7,1.7,50.9,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
9:59:30,79170,20.3,13.9,49.5,1.6,51.0,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
9:59:40,79180,20.2,13.8,49.7,1.7,51.0,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
9:59:50,79190,20.2,13.8,49.5,1.6,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:00:00,79200,20.1,13.8,49.8,1.7,51.1,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:00:10,79210,20.0,13.7,49.6,1.6,51.1,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:00:20,79220,19.9,13.6,49.7,1.7,51.1,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:00:30,79230,20.0,13.6,49.8,1.6,51.0,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:00:40,79240,19.9,13.6,49.8,1.7,50.8,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:00:50,79250,19.8,13.6,49.9,1.6,50.8,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:01:00,79260,19.8,13.4,49.7,1.7,50.8,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:01:10,79270,19.7,13.5,50.1,1.6,50.8,51.2,51.3,51.4,50.5,45.0,20.7,24.0,0.000
10:01:20,79280,19.8,13.5,50.1,1.7,50.9,51.2,51.3,51.4,50.5,45.0,20.7,24.0,0.000
10:01:30,79290,19.8,13.5,50.1,1.6,50.9,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:01:40,79300,19.9,13.6,50.1,1.7,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:01:50,79310,20.0,13.7,49.9,1.6,50.9,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:02:00,79320,20.1,13.8,50.3,1.7,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:02:10,79330,20.2,13.9,50.2,1.6,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:02:20,79340,20.2,13.9,50.2,1.7,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:02:30,79350,20.3,14.0,50.3,1.6,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:02:40,79360,20.4,14.1,50.3,1.7,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:02:50,79370,20.4,14.0,50.1,1.6,51.1,51.3,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:03:00,79380,20.4,14.1,50.3,1.7,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:03:10,79390,20.4,14.0,50.1,1.5,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:03:20,79400,20.5,14.1,50.3,1.7,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:03:30,79410,20.5,14.2,50.4,1.6,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:03:40,79420,20.5,14.2,50.1,1.7,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:03:50,79430,20.5,14.1,50.0,1.6,50.9,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:04:00,79440,20.4,14.0,49.8,1.7,50.9,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:04:10,79450,20.4,14.0,50.0,1.6,50.9,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:04:20,79460,20.3,13.9,49.7,1.7,50.8,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:04:30,79470,20.2,13.9,49.9,1.6,50.9,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:04:40,79480,20.2,13.8,49.9,1.7,50.9,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:04:50,79490,20.1,13.8,50.0,1.6,50.9,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:05:00,79500,20.1,13.8,49.9,1.7,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:05:10,79510,20.1,13.8,49.9,1.6,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:05:20,79520,20.1,13.7,49.8,1.8,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:05:30,79530,20.0,13.7,49.9,1.6,51.2,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:05:40,79540,19.9,13.6,50.1,1.7,51.2,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:05:50,79550,19.9,13.6,49.8,1.6,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:06:00,79560,19.8,13.5,50.0,1.7,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:06:10,79570,19.8,13.6,50.2,1.6,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:06:20,79580,19.7,13.5,50.1,1.8,50.8,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:06:30,79590,19.7,13.5,50.1,1.5,50.8,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:06:40,79600,19.8,13.5,50.0,1.8,50.9,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:06:50,79610,19.8,13.6,50.1,1.6,50.9,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:07:00,79620,20.0,13.7,50.3,1.8,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:07:10,79630,20.1,13.9,50.3,1.6,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:07:20,79640,20.2,13.9,50.5,1.8,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:07:30,79650,20.2,13.9,50.5,1.6,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:07:40,79660,20.3,14.0,50.2,1.7,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:07:50,79670,20.3,14.0,50.5,1.6,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:08:00,79680,20.3,14.0,50.2,1.7,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:08:10,79690,20.5,14.1,50.1,1.6,51.1,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:08:20,79700,20.5,14.1,50.1,1.7,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:08:30,79710,20.4,14.1,49.9,1.6,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:08:40,79720,20.5,14.1,50.1,1.7,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:08:50,79730,20.5,14.1,49.8,1.6,50.9,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:09:00,79740,20.5,14.1,49.9,1.7,50.9,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:09:10,79750,20.5,14.1,49.7,1.6,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:09:20,79760,20.4,14.0,49.9,1.7,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:09:30,79770,20.4,14.0,49.5,1.6,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:09:40,79780,20.3,13.9,49.7,1.8,50.9,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:09:50,79790,20.2,13.9,49.8,1.6,50.9,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:10:00,79800,20.2,13.8,49.7,1.7,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:10:10,79810,20.1,13.8,49.7,1.6,50.9,51.2,51.3,51.3,50.4,45.0,20.7,24.0,0.000
10:10:20,79820,20.0,13.7,49.7,1.7,50.8,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:10:30,79830,20.0,13.6,49.9,1.6,50.8,51.2,51.2,51.3,50.5,45.0,20.7,24.0,0.000
10:10:40,79840,20.0,13.7,49.8,1.7,50.8,51.2,51.3,51.3,50.4,45.0,20.7,24.0,0.000
10:10:50,79850,20.0,13.7,50.0,1.6,50.9,51.2,51.3,51.3,50.4,45.0,20.7,24.1,0.000
10:11:00,79860,19.9,13.6,49.8,1.7,50.9,51.2,51.2,51.3,50.4,45.0,20.7,24.0,0.000
10:11:10,79870,19.9,13.6,49.8,1.6,50.9,51.2,51.2,51.3,50.4,45.0,20.7,24.0,0.000
10:11:20,79880,19.8,13.5,49.8,1.7,51.0,51.2,51.2,51.3,50.4,45.0,20.7,24.0,0.000
10:11:30,79890,19.8,13.5,50.2,1.6,50.8,51.2,51.3,51.3,50.4,45.0,20.7,24.0,0.000
10:11:40,79900,19.7,13.5,50.3,1.7,50.7,51.2,51.3,51.3,50.4,45.0,20.7,24.0,0.000
10:11:50,79910,19.8,13.5,50.1,1.6,50.9,51.2,51.3,51.3,50.4,45.0,20.7,24.0,0.000
10:12:00,79920,19.8,13.6,50.2,1.6,51.0,51.2,51.3,51.3,50.5,45.0,20.7,24.0,0.000
10:12:10,79930,19.9,13.6,50.1,1.7,51.0,51.2,51.2,51.3,50.5,45.0,20.7,24.1,0.000
10:12:20,79940,20.0,13.8,50.4,1.6,50.9,51.2,51.3,51.3,50.5,45.0,20.7,24.1,0.000
10:12:30,79950,20.2,13.9,50.3,1.7,50.9,51.2,51.2,51.3,50.4,45.0,20.7,24.0,0.000
10:12:40,79960,20.2,13.9,50.5,1.6,51.0,51.2,51.2,51.3,50.4,45.0,20.7,24.0,0.000
10:12:50,79970,20.3,14.0,50.5,1.7,51.0,51.2,51.3,51.3,50.4,45.0,20.7,24.1,0.000
10:13:00,79980,20.3,14.0,50.3,1.6,50.9,51.2,51.2,51.3,50.4,45.0,20.7,24.0,0.000
10:13:10,79990,20.3,14.0,50.4,1.7,51.1,51.2,51.3,51.3,50.4,45.0,20.7,24.1,0.000
10:13:20,80000,20.4,14.1,50.4,1.6,50.9,51.2,51.2,51.3,50.4,45.0,20.7,24.0,0.000
10:13:30,80010,20.4,14.1,50.3,1.7,51.0,51.2,51.2,51.3,50.4,45.0,20.7,24.0,0.000
10:13:40,80020,20.5,14.1,50.2,1.6,51.0,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:13:50,80030,20.4,14.1,50.3,1.7,51.0,51.2,51.3,51.3,50.4,45.0,20.7,24.1,0.000
10:14:00,80040,20.5,14.1,50.2,1.6,51.0,51.2,51.3,51.3,50.4,45.0,20.7,24.1,0.000
10:14:10,80050,20.4,14.0,49.8,1.7,50.9,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:14:20,80060,20.4,14.1,50.1,1.6,51.0,51.2,51.3,51.3,50.4,45.0,20.7,24.1,0.000
10:14:30,80070,20.3,14.0,50.1,1.7,51.0,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:14:40,80080,20.3,14.0,49.9,1.6,51.1,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:14:50,80090,20.3,13.9,49.7,1.7,51.0,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:15:00,80100,20.3,13.9,49.7,1.6,50.9,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:15:10,80110,20.2,13.8,49.8,1.7,50.9,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:15:20,80120,20.1,13.7,49.8,1.6,51.0,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:15:30,80130,20.0,13.7,49.8,1.7,50.9,51.2,51.3,51.3,50.4,45.0,20.7,24.1,0.000
10:15:40,80140,19.9,13.6,49.9,1.6,51.0,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:15:50,80150,19.9,13.6,49.9,1.7,51.0,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:16:00,80160,19.9,13.6,49.7,1.6,51.0,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:16:10,80170,19.9,13.6,49.7,1.7,51.0,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:16:20,80180,19.8,13.5,49.9,1.5,50.9,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:16:30,80190,19.8,13.5,49.9,1.7,50.8,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:16:40,80200,19.8,13.6,50.1,1.6,50.9,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:16:50,80210,19.9,13.6,49.8,1.7,50.9,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:17:00,80220,19.9,13.6,50.1,1.6,50.9,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:17:10,80230,20.0,13.7,50.0,1.8,51.0,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:17:20,80240,20.1,13.7,49.9,1.6,50.9,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:17:30,80250,20.1,13.8,50.2,1.7,50.9,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:17:40,80260,20.2,13.9,50.1,1.6,51.0,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:17:50,80270,20.2,13.9,50.1,1.7,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:18:00,80280,20.3,14.0,50.3,1.6,50.8,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:18:10,80290,20.5,14.2,50.3,1.7,50.8,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:18:20,80300,20.6,14.2,50.1,1.6,50.8,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:18:30,80310,20.6,14.2,50.3,1.7,50.8,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:18:40,80320,20.5,14.1,49.9,1.6,50.8,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:18:50,80330,20.6,14.2,49.9,1.7,50.8,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:19:00,80340,20.5,14.2,49.9,1.6,50.9,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:19:10,80350,20.5,14.1,49.7,1.7,51.0,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:19:20,80360,20.5,14.1,49.7,1.6,51.0,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:19:30,80370,20.4,14.0,49.6,1.7,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:19:40,80380,20.4,14.0,49.5,1.5,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:19:50,80390,20.3,13.9,49.3,1.7,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:20:00,80400,20.3,13.9,49.5,1.6,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:20:10,80410,20.2,13.8,49.7,1.7,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:20:20,80420,20.1,13.8,49.7,1.6,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:20:30,80430,20.0,13.6,49.7,1.8,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:20:40,80440,19.9,13.6,49.5,1.6,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:20:50,80450,19.9,13.6,49.7,1.7,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:21:00,80460,20.0,13.7,49.9,1.6,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:21:10,80470,19.9,13.6,49.7,1.7,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:21:20,80480,19.9,13.5,49.8,1.6,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:21:30,80490,19.8,13.5,49.6,1.7,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:21:40,80500,19.7,13.4,50.0,1.6,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:21:50,80510,19.7,13.4,49.9,1.7,51.0,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:22:00,80520,19.7,13.5,50.1,1.6,50.9,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:22:10,80530,19.8,13.5,50.1,1.7,50.9,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:22:20,80540,19.9,13.6,50.2,1.6,50.9,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:22:30,80550,20.0,13.7,50.2,1.7,50.9,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:22:40,80560,20.2,13.9,50.1,1.5,50.9,51.2,51.2,51.3,50.4,45.0,20.7,24.1,0.000
10:22:50,80570,20.3,13.9,50.2,1.7,50.9,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:23:00,80580,20.3,14.0,50.3,1.6,50.8,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:23:10,80590,20.3,14.0,50.2,1.8,50.8,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:23:20,80600,20.4,14.0,50.2,1.6,50.8,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:23:30,80610,20.3,14.0,50.2,1.7,50.9,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:23:40,80620,20.5,14.1,50.1,1.6,50.9,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:23:50,80630,20.4,14.1,50.0,1.8,51.0,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:24:00,80640,20.5,14.1,50.0,1.6,51.0,51.2,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:24:10,80650,20.5,14.2,50.0,1.8,50.9,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:24:20,80660,20.5,14.1,50.0,1.6,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:24:30,80670,20.5,14.1,49.9,1.8,50.9,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:24:40,80680,20.4,14.1,49.9,1.6,50.9,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:24:50,80690,20.4,14.0,49.8,1.8,50.8,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:25:00,80700,20.3,13.9,49.7,1.6,50.7,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:25:10,80710,20.2,13.9,49.7,1.8,50.8,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:25:20,80720,20.2,13.8,49.9,1.6,50.8,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:25:30,80730,20.0,13.7,49.7,1.8,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:25:40,80740,20.0,13.6,49.4,1.6,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:25:50,80750,19.9,13.6,49.7,1.7,51.0,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:26:00,80760,20.0,13.6,49.7,1.6,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:26:10,80770,20.0,13.6,49.6,1.8,50.9,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:26:20,80780,19.9,13.6,49.9,1.6,51.0,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:26:30,80790,19.8,13.5,49.8,1.8,51.0,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:26:40,80800,19.8,13.4,49.6,1.7,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:26:50,80810,19.7,13.5,49.9,1.8,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:27:00,80820,19.8,13.5,50.2,1.6,50.9,51.1,51.2,51.2,50.4,45.0,20.7,24.1,0.000
10:27:10,80830,19.8,13.6,50.1,1.8,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:27:20,80840,19.9,13.7,50.2,1.6,50.9,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:27:30,80850,20.2,13.9,50.3,1.8,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:27:40,80860,20.2,13.9,50.3,1.6,50.9,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:27:50,80870,20.3,13.9,50.2,1.8,50.8,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:28:00,80880,20.3,14.0,50.3,1.6,50.7,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:28:10,80890,20.3,14.0,50.4,1.8,50.7,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:28:20,80900,20.3,14.0,50.2,1.6,50.7,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:28:30,80910,20.5,14.1,50.2,1.8,50.8,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:28:40,80920,20.3,14.0,50.2,1.6,50.8,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:28:50,80930,20.5,14.1,50.0,1.7,50.9,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:29:00,80940,20.5,14.2,50.1,1.5,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:29:10,80950,20.6,14.1,49.8,1.7,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:29:20,80960,20.5,14.1,49.9,1.6,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:29:30,80970,20.5,14.1,49.5,1.7,50.7,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:29:40,80980,20.5,14.0,49.6,1.6,50.7,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:29:50,80990,20.4,14.0,49.7,1.7,50.8,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:30:00,81000,20.4,14.0,49.5,1.6,50.8,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:30:10,81010,20.3,13.9,49.5,1.7,50.8,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:30:20,81020,20.2,13.8,49.5,1.6,50.8,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:30:30,81030,20.1,13.7,49.4,1.7,50.8,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:30:40,81040,20.1,13.7,49.5,1.7,50.8,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:30:50,81050,20.0,13.7,49.8,1.6,50.8,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:31:00,81060,20.0,13.7,49.8,1.7,50.8,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:31:10,81070,19.9,13.5,49.7,1.6,50.8,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:31:20,81080,19.8,13.5,49.8,1.7,50.8,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:31:30,81090,19.8,13.5,49.8,1.6,50.8,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:31:40,81100,19.8,13.5,49.9,1.7,50.8,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:31:50,81110,19.8,13.5,50.0,1.6,50.8,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:32:00,81120,19.7,13.5,49.9,1.7,50.7,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:32:10,81130,19.7,13.5,50.2,1.6,50.7,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:32:20,81140,19.8,13.6,50.4,1.7,50.7,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:32:30,81150,19.9,13.7,50.4,1.6,50.8,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:32:40,81160,20.1,13.8,50.5,1.7,50.8,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:32:50,81170,20.1,13.9,50.4,1.6,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.0,0.000
10:33:00,81180,20.2,13.9,50.2,1.7,51.0,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:33:10,81190,20.3,14.0,50.6,1.5,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:33:20,81200,20.3,14.0,50.4,1.7,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:33:30,81210,20.3,14.0,50.4,1.6,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:33:40,81220,20.5,14.2,50.4,1.7,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:33:50,81230,20.4,14.1,50.3,1.6,50.9,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:34:00,81240,20.4,14.1,50.3,1.8,50.7,51.1,51.2,51.2,50.3,44.9,20.7,24.1,0.000
10:34:10,81250,20.5,14.1,50.0,1.6,50.8,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:34:20,81260,20.5,14.2,50.0,1.7,50.9,51.1,51.2,51.2,50.3,44.9,20.7,24.0,0.000
10:34:30,81270,20.5,14.2,50.1,1.6,50.6,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:34:40,81280,20.5,14.1,49.9,1.7,50.8,51.1,51.2,51.2,50.3,45.0,20.7,24.0,0.000
10:34:50,81290,20.5,14.1,50.0,1.6,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.1,0.000
10:35:00,81300,20.4,14.1,50.0,1.7,51.0,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:35:10,81310,20.3,13.9,49.6,1.6,51.0,51.1,51.2,51.2,50.3,45.0,20.7,24.0,0.000
10:35:20,81320,20.3,14.0,49.8,1.7,50.9,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:35:30,81330,20.2,13.9,49.9,1.6,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.0,0.000
10:35:40,81340,20.1,13.8,49.9,1.7,50.9,51.1,51.2,51.2,50.3,45.0,20.7,24.0,0.000
10:35:50,81350,20.1,13.8,49.8,1.6,51.0,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:36:00,81360,20.0,13.7,49.8,1.7,50.9,51.1,51.2,51.2,50.3,44.9,20.7,24.0,0.000
10:36:10,81370,20.0,13.7,49.9,1.5,50.9,51.1,51.2,51.2,50.3,44.9,20.7,24.0,0.000
10:36:20,81380,19.9,13.6,49.7,1.7,50.8,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:36:30,81390,19.9,13.5,49.7,1.6,50.8,51.1,51.1,51.2,50.3,45.0,20.7,24.0,0.000
10:36:40,81400,19.8,13.6,50.1,1.7,50.8,51.1,51.1,51.2,50.3,45.0,20.7,24.0,0.000
10:36:50,81410,19.8,13.5,50.2,1.6,50.8,51.1,51.1,51.2,50.3,45.0,20.7,24.0,0.000
10:37:00,81420,19.7,13.5,49.9,1.7,50.8,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:37:10,81430,19.7,13.5,50.2,1.6,50.8,51.1,51.1,51.2,50.3,45.0,20.7,24.0,0.000
10:37:20,81440,19.7,13.5,50.1,1.7,50.8,51.1,51.2,51.2,50.3,44.9,20.7,24.0,0.000
10:37:30,81450,19.8,13.5,50.3,1.6,50.7,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:37:40,81460,19.8,13.5,50.1,1.7,50.7,51.1,51.2,51.2,50.3,44.9,20.7,24.0,0.000
10:37:50,81470,19.9,13.7,50.4,1.5,50.8,51.0,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:38:00,81480,20.1,13.8,50.1,1.7,50.9,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:38:10,81490,20.2,13.9,50.2,1.5,50.8,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:38:20,81500,20.2,13.9,50.4,1.7,50.9,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:38:30,81510,20.2,13.9,50.3,1.6,50.9,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:38:40,81520,20.3,14.0,50.2,1.7,51.0,51.1,51.2,51.2,50.3,45.0,20.7,24.0,0.000
10:38:50,81530,20.3,14.0,50.2,1.6,50.9,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:39:00,81540,20.4,14.1,50.2,1.7,50.9,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:39:10,81550,20.4,14.1,50.1,1.6,50.9,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:39:20,81560,20.4,14.1,50.1,1.7,50.8,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:39:30,81570,20.5,14.2,49.9,1.6,50.8,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:39:40,81580,20.5,14.1,49.9,1.7,50.7,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:39:50,81590,20.5,14.1,49.8,1.6,50.9,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:40:00,81600,20.5,14.1,49.5,1.7,50.8,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:40:10,81610,20.4,14.0,49.6,1.6,50.9,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:40:20,81620,20.3,13.9,49.6,1.7,50.9,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:40:30,81630,20.3,13.9,49.7,1.6,50.9,51.1,51.1,51.2,50.3,45.0,20.7,24.0,0.000
10:40:40,81640,20.3,13.9,49.6,1.7,50.9,51.1,51.1,51.1,50.3,44.9,20.7,24.0,0.000
10:40:50,81650,20.2,13.9,49.7,1.6,50.8,51.1,51.1,51.1,50.3,44.9,20.7,24.0,0.000
10:41:00,81660,20.2,13.8,49.5,1.7,50.7,51.1,51.1,51.1,50.3,44.9,20.7,24.0,0.000
10:41:10,81670,20.1,13.8,49.7,1.6,50.7,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:41:20,81680,20.0,13.7,49.5,1.7,50.7,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:41:30,81690,20.0,13.6,49.6,1.6,50.7,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:41:40,81700,19.9,13.5,49.6,1.7,50.7,51.1,51.1,51.2,50.3,44.9,20.7,24.0,0.000
10:41:50,81710,19.9,13.6,49.7,1.6,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:42:00,81720,19.8,13.6,49.9,1.8,50.8,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:42:10,81730,19.8,13.5,49.8,1.6,50.8,51.1,51.1,51.2,50.2,45.0,20.7,24.0,0.000
10:42:20,81740,19.8,13.5,50.0,1.7,50.9,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:42:30,81750,19.8,13.5,50.1,1.6,50.9,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:42:40,81760,19.8,13.5,49.8,1.7,50.9,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:42:50,81770,19.8,13.5,49.9,1.6,50.9,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:43:00,81780,19.9,13.6,50.0,1.7,50.9,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:43:10,81790,20.1,13.8,50.3,1.5,50.8,51.1,51.1,51.1,50.2,45.0,20.7,24.0,0.000
10:43:20,81800,20.0,13.7,50.1,1.7,50.7,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:43:30,81810,20.3,14.0,50.2,1.6,50.8,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:43:40,81820,20.4,14.1,50.4,1.7,50.8,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:43:50,81830,20.3,14.0,50.4,1.6,50.9,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:44:00,81840,20.4,14.0,50.1,1.8,50.9,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:44:10,81850,20.5,14.2,50.3,1.5,50.7,51.1,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:44:20,81860,20.5,14.2,50.3,1.7,50.8,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:44:30,81870,20.5,14.1,50.0,1.6,50.8,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:44:40,81880,20.5,14.1,50.1,1.7,50.9,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:44:50,81890,20.5,14.1,49.9,1.6,50.9,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:45:00,81900,20.5,14.1,50.0,1.7,50.9,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:45:10,81910,20.4,14.0,49.6,1.6,50.8,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:45:20,81920,20.4,14.0,49.6,1.7,50.8,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:45:30,81930,20.3,13.9,49.8,1.7,50.8,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:45:40,81940,20.3,13.9,49.6,1.7,50.7,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:45:50,81950,20.4,13.9,49.6,1.7,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:46:00,81960,20.2,13.8,49.6,1.6,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:46:10,81970,20.1,13.8,49.7,1.6,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:46:20,81980,20.1,13.7,49.5,1.6,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:46:30,81990,20.0,13.6,49.6,1.7,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:46:40,82000,19.9,13.6,49.6,1.6,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:46:50,82010,19.9,13.6,49.6,1.7,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:47:00,82020,19.8,13.5,49.7,1.6,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:47:10,82030,19.8,13.5,49.8,1.7,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:47:20,82040,19.7,13.5,50.0,1.6,50.9,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:47:30,82050,19.7,13.4,49.9,1.7,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:47:40,82060,19.8,13.5,50.1,1.6,50.8,51.0,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:47:50,82070,19.7,13.5,50.1,1.7,50.9,51.0,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:48:00,82080,19.7,13.5,50.3,1.7,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:48:10,82090,19.8,13.6,50.1,1.7,50.9,51.0,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:48:20,82100,19.9,13.7,50.1,1.6,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:48:30,82110,20.1,13.9,50.3,1.7,50.8,51.0,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:48:40,82120,20.2,13.9,50.5,1.6,50.8,51.0,51.1,51.2,50.2,44.9,20.7,24.0,0.000
10:48:50,82130,20.2,13.9,50.4,1.7,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:49:00,82140,20.3,14.0,50.2,1.6,50.8,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:49:10,82150,20.5,14.2,50.3,1.7,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:49:20,82160,20.6,14.3,50.3,1.6,50.6,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:49:30,82170,20.5,14.2,50.3,1.7,50.7,51.1,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:49:40,82180,20.4,14.1,50.3,1.5,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:49:50,82190,20.5,14.2,50.3,1.7,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:50:00,82200,20.5,14.1,50.0,1.6,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:50:10,82210,20.5,14.2,50.1,1.7,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:50:20,82220,20.5,14.1,49.9,1.6,50.6,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:50:30,82230,20.5,14.1,49.9,1.8,50.5,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:50:40,82240,20.4,14.0,49.6,1.6,50.6,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:50:50,82250,20.4,14.0,49.8,1.7,50.6,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:51:00,82260,20.3,13.9,49.8,1.6,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:51:10,82270,20.2,13.8,49.5,1.7,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:51:20,82280,20.2,13.8,49.6,1.6,50.6,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:51:30,82290,20.1,13.7,49.7,1.7,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:51:40,82300,20.0,13.7,49.8,1.6,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:51:50,82310,20.0,13.6,49.6,1.8,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:52:00,82320,19.9,13.6,49.8,1.6,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:52:10,82330,19.9,13.5,49.7,1.8,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:52:20,82340,19.9,13.5,49.7,1.6,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:52:30,82350,19.8,13.5,49.9,1.7,50.8,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:52:40,82360,19.7,13.5,50.1,1.6,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:52:50,82370,19.7,13.5,49.8,1.7,50.7,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:53:00,82380,19.7,13.5,50.2,1.6,50.7,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:53:10,82390,19.8,13.5,50.3,1.7,50.8,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:53:20,82400,19.9,13.7,50.3,1.6,50.8,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:53:30,82410,20.1,13.8,50.1,1.7,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:53:40,82420,20.1,13.8,50.2,1.6,50.7,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:53:50,82430,20.2,13.9,50.2,1.7,50.7,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:54:00,82440,20.2,13.9,50.4,1.6,50.6,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:54:10,82450,20.3,14.0,50.4,1.7,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:54:20,82460,20.3,14.0,50.1,1.6,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:54:30,82470,20.4,14.1,50.4,1.7,50.6,51.0,51.1,51.1,50.2,44.9,20.7,23.9,0.000
10:54:40,82480,20.5,14.1,50.0,1.6,50.7,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:54:50,82490,20.5,14.1,50.2,1.7,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:55:00,82500,20.5,14.1,50.1,1.6,50.9,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:55:10,82510,20.6,14.2,49.8,1.7,50.9,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:55:20,82520,20.6,14.2,49.9,1.6,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:55:30,82530,20.5,14.1,49.9,1.7,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:55:40,82540,20.5,14.1,49.9,1.6,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:55:50,82550,20.4,14.0,49.8,1.7,50.8,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:56:00,82560,20.5,14.0,49.7,1.6,50.8,51.0,51.1,51.1,50.2,44.9,20.7,24.0,0.000
10:56:10,82570,20.3,13.9,49.6,1.7,50.8,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:56:20,82580,20.2,13.8,49.5,1.6,50.8,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:56:30,82590,20.2,13.8,49.7,1.7,50.9,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:56:40,82600,20.0,13.7,49.6,1.6,50.8,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
10:56:50,82610,19.9,13.6,49.8,1.7,50.7,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:57:00,82620,19.9,13.5,49.6,1.6,50.7,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:57:10,82630,19.8,13.5,49.7,1.7,50.7,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:57:20,82640,19.7,13.4,49.7,1.6,50.7,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:57:30,82650,19.8,13.5,49.9,1.7,50.7,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:57:40,82660,19.8,13.5,49.8,1.5,50.8,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:57:50,82670,19.8,13.5,50.1,1.7,50.9,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:58:00,82680,19.7,13.5,50.2,1.6,50.9,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:58:10,82690,20.0,13.7,50.0,1.7,50.8,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:58:20,82700,20.0,13.7,50.0,1.6,50.7,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:58:30,82710,20.0,13.7,50.2,1.8,50.6,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:58:40,82720,20.1,13.8,50.3,1.6,50.6,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:58:50,82730,20.1,13.8,50.2,1.7,50.6,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:59:00,82740,20.2,13.9,50.4,1.6,50.8,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:59:10,82750,20.3,14.0,50.2,1.7,50.7,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
10:59:20,82760,20.4,14.1,50.3,1.6,50.6,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
10:59:30,82770,20.4,14.0,50.0,1.8,50.7,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
10:59:40,82780,20.5,14.1,50.2,1.6,50.7,51.0,51.0,51.1,50.1,44.9,20.7,23.9,0.000
10:59:50,82790,20.5,14.1,50.3,1.7,50.7,51.0,51.0,51.1,50.1,44.9,20.7,23.9,0.000
11:00:00,82800,20.5,14.1,49.9,1.6,50.7,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:00:10,82810,20.5,14.1,49.9,1.7,50.6,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:00:20,82820,20.6,14.2,50.0,0.0,50.5,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:00:30,82830,20.5,14.2,50.1,0.0,50.5,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
11:00:40,82840,20.5,14.1,49.8,0.0,50.6,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
11:00:50,82850,20.5,14.1,49.7,0.0,50.6,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
11:01:00,82860,20.4,14.0,50.0,0.0,50.6,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
11:01:10,82870,20.3,14.0,49.9,0.0,50.6,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:01:20,82880,20.3,13.9,49.7,0.0,50.7,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
11:01:30,82890,20.2,13.9,49.7,0.0,50.7,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:01:40,82900,20.2,13.8,49.7,0.0,50.8,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:01:50,82910,20.2,13.8,49.6,0.0,50.8,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:02:00,82920,20.0,13.6,49.6,0.0,50.8,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:02:10,82930,19.9,13.6,49.8,0.0,50.9,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:02:20,82940,19.9,13.6,49.7,0.0,50.8,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:02:30,82950,19.9,13.5,49.7,0.0,50.8,51.0,51.1,51.1,50.1,44.9,20.7,24.0,0.000
11:02:40,82960,19.8,13.5,49.9,0.0,50.8,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:02:50,82970,19.8,13.6,49.9,0.0,50.8,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:03:00,82980,19.8,13.5,50.1,0.0,50.8,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:03:10,82990,19.8,13.5,50.0,0.0,50.8,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:03:20,83000,19.8,13.5,50.0,0.0,50.7,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:03:30,83010,19.8,13.5,50.0,0.0,50.8,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:03:40,83020,19.8,13.6,50.0,0.0,50.7,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:03:50,83030,20.2,13.9,50.2,0.0,50.7,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:04:00,83040,20.2,13.9,50.1,0.0,50.7,51.0,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:04:10,83050,20.1,13.8,50.2,0.0,50.7,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:04:20,83060,20.3,14.0,50.1,0.0,50.6,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:04:30,83070,20.3,14.0,50.4,0.0,50.6,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:04:40,83080,20.4,14.1,50.4,0.0,50.7,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:04:50,83090,20.4,14.1,50.1,0.0,50.8,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:05:00,83100,20.5,14.2,50.3,0.0,50.7,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:05:10,83110,20.5,14.1,50.0,0.0,50.8,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:05:20,83120,20.5,14.2,50.1,0.0,50.6,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:05:30,83130,20.5,14.2,50.2,0.0,50.5,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:05:40,83140,20.5,14.1,49.9,0.0,50.6,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:05:50,83150,20.5,14.1,49.8,0.0,50.8,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:06:00,83160,20.4,14.0,49.9,0.0,50.8,51.0,51.0,51.1,50.1,44.9,20.7,24.0,0.000
11:06:10,83170,20.4,14.0,49.7,0.0,50.8,51.0,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:06:20,83180,20.3,13.9,49.8,0.0,50.8,51.0,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:06:30,83190,20.3,13.9,49.7,0.0,50.9,51.0,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:06:40,83200,20.2,13.8,49.4,0.0,50.8,51.0,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:06:50,83210,20.1,13.8,49.8,0.0,50.8,51.0,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:07:00,83220,20.1,13.7,49.7,0.0,50.8,51.0,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:07:10,83230,19.9,13.6,49.5,0.0,50.7,51.0,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:07:20,83240,19.9,13.6,49.8,0.0,50.6,51.0,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:07:30,83250,19.9,13.6,50.0,0.0,50.7,51.0,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:07:40,83260,19.9,13.6,49.9,0.0,50.8,51.0,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:07:50,83270,19.8,13.5,50.0,0.0,50.8,51.0,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:08:00,83280,19.8,13.5,50.1,0.0,50.8,51.0,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:08:10,83290,19.8,13.5,49.9,0.0,50.8,50.9,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:08:20,83300,19.7,13.5,50.0,0.0,50.8,51.0,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:08:30,83310,19.7,13.5,50.2,0.0,50.8,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:08:40,83320,19.8,13.6,50.0,0.0,50.7,50.9,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:08:50,83330,20.2,13.9,50.3,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:09:00,83340,20.3,14.0,50.3,0.0,50.6,51.0,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:09:10,83350,20.2,13.9,50.3,0.0,50.7,50.9,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:09:20,83360,20.2,13.9,50.2,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:09:30,83370,20.3,14.0,50.3,0.0,50.6,50.9,51.0,51.0,50.1,44.9,20.7,24.0,0.000
11:09:40,83380,20.3,14.0,50.2,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:09:50,83390,20.4,14.1,50.2,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:10:00,83400,20.4,14.1,50.2,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:10:10,83410,20.5,14.2,50.2,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:10:20,83420,20.6,14.2,50.0,0.0,50.7,51.0,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:10:30,83430,20.6,14.2,50.0,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:10:40,83440,20.5,14.1,49.8,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:10:50,83450,20.5,14.1,49.8,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:11:00,83460,20.5,14.1,49.7,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:11:10,83470,20.4,14.0,49.8,0.0,50.5,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:11:20,83480,20.4,14.0,49.7,0.0,50.5,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:11:30,83490,20.3,13.9,49.6,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:11:40,83500,20.3,13.9,49.6,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:11:50,83510,20.2,13.9,49.7,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:12:00,83520,20.1,13.7,49.4,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:12:10,83530,20.1,13.7,49.6,0.0,50.8,51.0,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:12:20,83540,20.0,13.7,49.8,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:12:30,83550,19.9,13.5,49.7,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:12:40,83560,19.9,13.6,49.8,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:12:50,83570,19.8,13.5,49.8,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:13:00,83580,19.8,13.5,49.9,0.0,50.5,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:13:10,83590,19.7,13.5,50.0,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:13:20,83600,19.7,13.5,50.0,0.0,50.7,51.0,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:13:30,83610,19.7,13.5,50.1,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:13:40,83620,19.8,13.5,50.3,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:13:50,83630,19.8,13.5,50.0,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:14:00,83640,20.0,13.8,50.3,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:14:10,83650,20.1,13.8,50.5,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:14:20,83660,20.2,13.9,50.3,0.0,50.8,50.9,51.0,51.0,50.0,44.9,20.7,24.0,0.000
11:14:30,83670,20.3,14.0,50.5,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:14:40,83680,20.3,14.0,50.6,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:14:50,83690,20.3,14.0,50.3,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:15:00,83700,20.3,14.0,50.6,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:15:10,83710,20.4,14.1,50.2,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:15:20,83720,20.4,14.1,50.1,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:15:30,83730,20.5,14.2,50.2,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:15:40,83740,20.6,14.2,50.1,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:15:50,83750,20.6,14.2,50.2,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:16:00,83760,20.6,14.2,50.2,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:16:10,83770,20.5,14.1,50.0,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:16:20,83780,20.5,14.1,50.1,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:16:30,83790,20.4,14.0,50.0,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:16:40,83800,20.3,14.0,50.0,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:16:50,83810,20.3,13.9,49.8,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:17:00,83820,20.2,13.8,49.8,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:17:10,83830,20.1,13.7,49.8,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:17:20,83840,20.1,13.8,49.8,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:17:30,83850,20.1,13.7,49.8,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:17:40,83860,20.0,13.7,49.9,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:17:50,83870,19.9,13.6,49.8,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:18:00,83880,19.8,13.5,50.0,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:18:10,83890,19.8,13.5,49.7,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:18:20,83900,19.8,13.5,49.9,0.0,50.8,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:18:30,83910,19.8,13.6,50.2,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:18:40,83920,19.9,13.6,50.3,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:18:50,83930,19.8,13.6,50.1,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:19:00,83940,19.8,13.5,50.3,0.0,50.8,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:19:10,83950,19.8,13.5,50.3,0.0,50.8,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:19:20,83960,19.9,13.7,50.5,0.0,50.8,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:19:30,83970,20.0,13.7,50.2,0.0,50.8,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:19:40,83980,20.1,13.8,50.3,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:19:50,83990,20.1,13.9,50.5,0.0,50.8,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:20:00,84000,20.2,13.9,50.3,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
