Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
11:20:10,84010,20.2,14.0,50.5,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:20:20,84020,20.2,13.9,50.2,0.0,50.5,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:20:30,84030,20.4,14.1,50.5,0.0,50.5,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:20:40,84040,20.4,14.1,50.4,0.0,50.4,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:20:50,84050,20.5,14.1,50.2,0.0,50.4,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:21:00,84060,20.5,14.2,50.4,0.0,50.4,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:21:10,84070,20.5,14.2,50.2,0.0,50.3,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:21:20,84080,20.5,14.1,49.8,0.0,50.4,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:21:30,84090,20.5,14.2,50.0,0.0,50.5,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:21:40,84100,20.5,14.1,50.1,0.0,50.6,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:21:50,84110,20.4,14.0,49.8,0.0,50.6,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:22:00,84120,20.3,14.0,49.9,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:22:10,84130,20.3,13.9,49.9,0.0,50.6,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:22:20,84140,20.3,13.9,49.7,0.0,50.6,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:22:30,84150,20.3,13.9,49.8,0.0,50.5,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:22:40,84160,20.1,13.8,49.6,0.0,50.6,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:22:50,84170,20.1,13.8,49.6,0.0,50.6,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:23:00,84180,20.1,13.7,49.7,0.0,50.6,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:23:10,84190,19.9,13.6,49.6,0.0,50.7,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:23:20,84200,19.9,13.6,49.8,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:23:30,84210,19.8,13.5,49.7,0.0,50.6,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:23:40,84220,19.8,13.5,49.8,0.0,50.6,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:23:50,84230,19.8,13.5,49.7,0.0,50.5,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:24:00,84240,19.8,13.5,49.8,0.0,50.5,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:24:10,84250,19.7,13.5,50.1,0.0,50.6,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:24:20,84260,19.8,13.5,50.2,0.0,50.6,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:24:30,84270,19.9,13.7,50.2,0.0,50.7,50.9,51.0,51.0,50.0,44.9,20.7,23.9,0.000
11:24:40,84280,20.0,13.8,50.3,0.0,50.6,50.9,50.9,50.9,50.0,44.9,20.7,23.9,0.000
11:24:50,84290,20.1,13.9,50.5,0.0,50.7,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:25:00,84300,20.2,13.9,50.2,0.0,50.7,50.9,50.9,51.0,50.0,44.9,20.7,23.9,0.000
11:25:10,84310,20.3,13.9,50.1,0.0,50.7,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:25:20,84320,20.2,13.9,50.5,0.0,50.7,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:25:30,84330,20.3,14.0,50.3,0.0,50.6,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:25:40,84340,20.4,14.1,50.3,0.0,50.6,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:25:50,84350,20.4,14.0,50.1,0.0,50.6,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:26:00,84360,20.4,14.1,50.1,0.0,50.5,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:26:10,84370,20.5,14.1,49.9,0.0,50.5,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:26:20,84380,20.4,14.1,50.0,0.0,50.6,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:26:30,84390,20.5,14.1,49.7,0.0,50.6,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:26:40,84400,20.5,14.1,49.7,0.0,50.5,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:26:50,84410,20.5,14.1,49.9,0.0,50.6,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:27:00,84420,20.4,14.0,49.7,0.0,50.7,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:27:10,84430,20.4,14.0,49.5,0.0,50.7,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:27:20,84440,20.4,14.0,49.6,0.0,50.6,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:27:30,84450,20.3,13.9,49.5,0.0,50.6,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:27:40,84460,20.3,13.9,49.7,0.0,50.7,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:27:50,84470,20.3,13.9,49.7,0.0,50.7,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:28:00,84480,20.1,13.8,49.6,0.0,50.8,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:28:10,84490,20.0,13.6,49.5,0.0,50.7,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:28:20,84500,19.9,13.6,49.7,0.0,50.6,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:28:30,84510,19.9,13.6,49.9,0.0,50.7,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:28:40,84520,19.9,13.5,49.6,0.0,50.7,50.9,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:28:50,84530,19.9,13.5,49.6,0.0,50.7,50.8,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:29:00,84540,19.9,13.6,50.1,0.0,50.7,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:29:10,84550,19.7,13.4,49.9,0.0,50.7,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:29:20,84560,19.7,13.4,49.9,0.0,50.7,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:29:30,84570,19.8,13.5,50.2,0.0,50.7,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:29:40,84580,19.7,13.5,49.9,0.0,50.7,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:29:50,84590,19.8,13.6,50.3,0.0,50.7,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:30:00,84600,20.1,13.8,50.1,0.0,50.7,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:30:10,84610,20.1,13.8,50.1,0.0,50.7,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:30:20,84620,20.2,13.9,50.3,0.0,50.7,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:30:30,84630,20.3,14.0,50.3,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:30:40,84640,20.4,14.1,50.3,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:30:50,84650,20.4,14.1,50.0,0.0,50.6,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:31:00,84660,20.4,14.1,50.4,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:31:10,84670,20.4,14.2,50.5,0.0,50.6,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:31:20,84680,20.5,14.1,50.1,0.0,50.6,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:31:30,84690,20.5,14.1,50.1,0.0,50.6,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:31:40,84700,20.6,14.2,49.8,0.0,50.6,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:31:50,84710,20.6,14.1,49.6,0.0,50.5,50.8,50.9,51.0,49.9,44.9,20.7,23.9,0.000
11:32:00,84720,20.5,14.1,49.5,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:32:10,84730,20.5,14.1,49.6,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:32:20,84740,20.4,14.0,49.4,0.0,50.6,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:32:30,84750,20.4,13.9,49.5,0.0,50.5,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:32:40,84760,20.3,13.9,49.6,0.0,50.6,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:32:50,84770,20.2,13.8,49.2,0.0,50.6,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:33:00,84780,20.1,13.7,49.3,0.0,50.4,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:33:10,84790,20.1,13.7,49.4,0.0,50.4,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:33:20,84800,20.1,13.7,49.5,0.0,50.5,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:33:30,84810,20.1,13.7,49.4,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:33:40,84820,20.0,13.6,49.5,0.0,50.7,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:33:50,84830,19.9,13.5,49.5,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,24.0,0.000
11:34:00,84840,19.8,13.4,49.5,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:34:10,84850,19.8,13.5,49.7,0.0,50.7,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:34:20,84860,19.8,13.4,49.5,0.0,50.7,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:34:30,84870,19.7,13.4,49.7,0.0,50.7,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:34:40,84880,19.8,13.5,49.8,0.0,50.7,50.9,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:34:50,84890,19.7,13.5,50.0,0.0,50.7,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:35:00,84900,19.9,13.6,49.9,0.0,50.7,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:35:10,84910,20.1,13.8,50.2,0.0,50.7,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:35:20,84920,20.2,13.9,50.1,0.0,50.7,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:35:30,84930,20.3,14.0,50.3,0.0,50.7,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:35:40,84940,20.2,13.9,50.1,0.0,50.7,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:35:50,84950,20.3,14.0,50.2,0.0,50.7,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:36:00,84960,20.4,14.0,50.0,0.0,50.7,50.8,50.9,50.9,49.9,44.9,20.7,24.0,0.000
11:36:10,84970,20.5,14.1,50.0,0.0,50.7,50.8,50.9,50.9,49.8,44.9,20.7,23.9,0.000
11:36:20,84980,20.5,14.1,49.8,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,23.9,0.000
11:36:30,84990,20.5,14.1,49.9,0.0,50.6,50.9,50.9,50.9,49.9,44.9,20.7,24.0,0.000
11:36:40,85000,20.5,14.2,50.1,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,23.9,0.000
11:36:50,85010,20.5,14.1,49.8,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:37:00,85020,20.5,14.1,49.6,0.0,50.5,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:37:10,85030,20.5,14.0,49.6,0.0,50.5,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:37:20,85040,20.4,14.0,49.4,0.0,50.4,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:37:30,85050,20.3,13.9,49.5,0.0,50.3,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:37:40,85060,20.3,14.0,49.8,0.0,50.4,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:37:50,85070,20.2,13.8,49.4,0.0,50.5,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:38:00,85080,20.2,13.8,49.3,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,24.0,0.000
11:38:10,85090,20.2,13.8,49.8,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,24.0,0.000
11:38:20,85100,20.1,13.7,49.5,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,24.0,0.000
11:38:30,85110,19.9,13.6,49.6,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,24.0,0.000
11:38:40,85120,19.9,13.6,49.7,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,24.0,0.000
11:38:50,85130,19.9,13.6,49.5,0.0,50.7,50.8,50.9,50.9,49.9,44.9,20.7,24.0,0.000
11:39:00,85140,20.0,13.6,49.8,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:39:10,85150,19.9,13.6,49.6,0.0,50.7,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:39:20,85160,19.8,13.6,50.0,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:39:30,85170,19.8,13.5,49.8,0.0,50.3,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:39:40,85180,19.8,13.5,49.7,0.0,50.4,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:39:50,85190,19.9,13.6,50.2,0.0,50.5,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:40:00,85200,19.9,13.6,50.3,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:40:10,85210,20.0,13.7,50.2,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:40:20,85220,20.1,13.8,50.1,0.0,50.5,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:40:30,85230,20.2,14.0,50.4,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:40:40,85240,20.3,14.0,50.4,0.0,50.7,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:40:50,85250,20.3,14.0,50.2,0.0,50.6,50.8,50.9,50.9,49.9,44.9,20.7,24.0,0.000
11:41:00,85260,20.3,14.0,50.2,0.0,50.5,50.8,50.9,50.9,49.9,44.9,20.7,23.9,0.000
11:41:10,85270,20.4,14.1,50.4,0.0,50.5,50.8,50.9,50.9,49.8,44.9,20.7,23.9,0.000
11:41:20,85280,20.5,14.2,50.3,0.0,50.5,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:41:30,85290,20.6,14.2,50.3,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:41:40,85300,20.6,14.2,50.0,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:41:50,85310,20.6,14.2,49.8,0.0,50.7,50.8,50.9,50.9,49.8,44.9,20.7,23.9,0.000
11:42:00,85320,20.5,14.1,49.9,0.0,50.7,50.8,50.9,50.9,49.8,44.8,20.7,24.0,0.000
11:42:10,85330,20.5,14.1,49.9,0.0,50.7,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:42:20,85340,20.5,14.1,49.9,0.0,50.8,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:42:30,85350,20.4,14.1,49.9,0.0,50.7,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:42:40,85360,20.4,14.0,49.9,0.0,50.7,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:42:50,85370,20.4,14.0,49.7,0.0,50.8,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:43:00,85380,20.3,13.9,49.7,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:43:10,85390,20.2,13.8,49.4,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:43:20,85400,20.1,13.7,49.6,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:43:30,85410,20.1,13.7,49.7,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:43:40,85420,20.1,13.7,49.7,0.0,50.5,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:43:50,85430,20.0,13.7,49.7,0.0,50.4,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:44:00,85440,19.9,13.6,49.9,0.0,50.4,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:44:10,85450,19.8,13.5,49.8,0.0,50.3,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:44:20,85460,19.7,13.5,49.9,0.0,50.4,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:44:30,85470,19.8,13.5,50.0,0.0,50.5,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:44:40,85480,19.7,13.5,50.1,0.0,50.5,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:44:50,85490,19.7,13.4,50.0,0.0,50.5,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:45:00,85500,19.7,13.5,50.2,0.0,50.7,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:45:10,85510,19.9,13.6,50.2,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:45:20,85520,19.9,13.7,50.3,0.0,50.5,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:45:30,85530,19.9,13.7,50.3,0.0,50.5,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:45:40,85540,20.1,13.8,50.4,0.0,50.6,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:45:50,85550,20.2,13.9,50.2,0.0,50.7,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:46:00,85560,20.2,13.9,50.4,0.0,50.7,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:46:10,85570,20.3,14.0,50.2,0.0,50.7,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:46:20,85580,20.4,14.1,50.4,0.0,50.7,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:46:30,85590,20.4,14.1,50.2,0.0,50.7,50.8,50.9,50.9,49.8,44.9,20.7,24.0,0.000
11:46:40,85600,20.5,14.2,50.4,0.0,50.7,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:46:50,85610,20.5,14.2,50.3,0.0,50.7,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:47:00,85620,20.5,14.2,50.2,0.0,50.7,50.8,50.8,50.9,49.8,44.8,20.7,24.0,0.000
11:47:10,85630,20.5,14.2,50.2,0.0,50.7,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:47:20,85640,20.5,14.2,50.2,0.0,50.7,50.8,50.8,50.9,49.8,44.8,20.7,24.0,0.000
11:47:30,85650,20.5,14.2,50.2,0.0,50.6,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:47:40,85660,20.5,14.1,50.1,0.0,50.5,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:47:50,85670,20.4,14.1,50.0,0.0,50.6,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:48:00,85680,20.4,14.0,49.8,0.0,50.5,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:48:10,85690,20.4,14.0,50.0,0.0,50.5,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:48:20,85700,20.4,14.0,49.7,0.0,50.6,50.7,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:48:30,85710,20.2,13.8,49.7,0.0,50.5,50.7,50.8,50.9,49.8,44.8,20.7,24.0,0.000
11:48:40,85720,20.2,13.8,49.8,0.0,50.5,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:48:50,85730,20.1,13.7,49.6,0.0,50.4,50.7,50.8,50.9,49.8,44.8,20.7,24.0,0.000
11:49:00,85740,20.0,13.7,49.9,0.0,50.4,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:49:10,85750,19.9,13.6,50.0,0.0,50.4,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:49:20,85760,19.9,13.5,49.8,0.0,50.4,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:49:30,85770,19.8,13.5,50.0,0.0,50.4,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:49:40,85780,19.8,13.5,49.9,0.0,50.5,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:49:50,85790,19.9,13.6,49.9,0.0,50.5,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:50:00,85800,19.8,13.6,50.1,0.0,50.4,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:50:10,85810,19.8,13.6,50.1,0.0,50.4,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:50:20,85820,19.8,13.6,50.2,0.0,50.4,50.8,50.8,50.8,49.8,44.9,20.7,24.0,0.000
11:50:30,85830,19.9,13.6,50.1,0.0,50.4,50.8,50.8,50.8,49.8,44.8,20.7,24.0,0.000
11:50:40,85840,20.0,13.7,50.2,0.0,50.5,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:50:50,85850,20.1,13.8,50.2,0.0,50.4,50.8,50.8,50.8,49.8,44.9,20.7,24.0,0.000
11:51:00,85860,20.3,14.0,50.3,0.0,50.3,50.8,50.8,50.8,49.8,44.8,20.7,24.0,0.000
11:51:10,85870,20.3,13.9,50.1,0.0,50.3,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:51:20,85880,20.4,14.1,50.4,0.0,50.3,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:51:30,85890,20.4,14.1,50.2,0.0,50.4,50.8,50.8,50.8,49.8,44.9,20.7,24.0,0.000
11:51:40,85900,20.5,14.1,50.1,0.0,50.4,50.8,50.8,50.8,49.8,44.9,20.7,24.0,0.000
11:51:50,85910,20.5,14.2,50.2,0.0,50.5,50.8,50.8,50.9,49.8,44.9,20.7,24.0,0.000
11:52:00,85920,20.6,14.2,50.2,0.0,50.4,50.8,50.8,50.8,49.8,44.9,20.7,24.0,0.000
11:52:10,85930,20.6,14.2,50.0,0.0,50.4,50.8,50.8,50.8,49.8,44.9,20.7,24.0,0.000
11:52:20,85940,20.6,14.2,50.2,0.0,50.4,50.8,50.8,50.8,49.8,44.9,20.7,24.0,0.000
11:52:30,85950,20.5,14.1,50.0,0.0,50.5,50.8,50.8,50.8,49.8,44.9,20.7,24.0,0.000
11:52:40,85960,20.5,14.1,49.8,0.0,50.4,50.8,50.8,50.8,49.8,44.9,20.7,24.0,0.000
11:52:50,85970,20.4,14.0,49.7,0.0,50.4,50.8,50.8,50.8,49.8,44.8,20.7,24.0,0.000
11:53:00,85980,20.4,14.0,49.9,0.0,50.4,50.8,50.8,50.8,49.8,44.9,20.7,24.0,0.000
11:53:10,85990,20.4,14.0,49.7,0.0,50.4,50.7,50.8,50.8,49.8,44.8,20.7,24.0,0.000
11:53:20,86000,20.3,13.9,49.6,0.0,50.5,50.7,50.8,50.8,49.8,44.8,20.7,24.0,0.000
11:53:30,86010,20.3,13.9,49.6,0.0,50.6,50.7,50.8,50.8,49.7,44.8,20.7,24.0,0.000
11:53:40,86020,20.2,13.8,49.6,0.0,50.7,50.7,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:53:50,86030,20.0,13.7,49.7,0.0,50.7,50.7,50.8,50.8,49.8,44.9,20.7,24.0,0.000
11:54:00,86040,20.0,13.6,49.7,0.0,50.7,50.7,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:54:10,86050,19.9,13.6,49.7,0.0,50.7,50.7,50.8,50.8,49.7,44.8,20.7,24.0,0.000
11:54:20,86060,19.9,13.6,49.7,0.0,50.7,50.7,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:54:30,86070,19.8,13.5,49.6,0.0,50.8,50.8,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:54:40,86080,19.8,13.5,50.0,0.0,50.8,50.8,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:54:50,86090,19.8,13.6,50.0,0.0,50.8,50.8,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:55:00,86100,19.8,13.5,49.9,0.0,50.8,50.8,50.8,50.8,49.7,44.8,20.7,24.0,0.000
11:55:10,86110,19.7,13.5,50.2,0.0,50.7,50.8,50.8,50.8,49.7,44.8,20.7,24.0,0.000
11:55:20,86120,19.7,13.5,50.1,0.0,50.6,50.7,50.8,50.8,49.7,44.8,20.7,24.0,0.000
11:55:30,86130,19.7,13.5,50.2,0.0,50.6,50.7,50.8,50.8,49.8,44.9,20.7,24.0,0.000
11:55:40,86140,19.8,13.5,50.3,0.0,50.5,50.7,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:55:50,86150,20.0,13.7,50.3,0.0,50.4,50.8,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:56:00,86160,20.1,13.8,50.4,0.0,50.3,50.8,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:56:10,86170,20.1,13.8,50.3,0.0,50.3,50.7,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:56:20,86180,20.3,14.0,50.5,0.0,50.4,50.7,50.8,50.8,49.8,44.9,20.7,24.0,0.000
11:56:30,86190,20.3,14.0,50.2,0.0,50.4,50.7,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:56:40,86200,20.3,14.0,50.6,0.0,50.5,50.8,50.8,50.8,49.8,44.9,20.7,24.0,0.000
11:56:50,86210,20.4,14.1,50.3,0.0,50.5,50.8,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:57:00,86220,20.3,14.0,50.3,0.0,50.5,50.8,50.8,50.8,49.7,44.8,20.7,24.0,0.000
11:57:10,86230,20.4,14.0,50.2,0.0,50.4,50.8,50.8,50.8,49.7,44.8,20.7,23.9,0.000
11:57:20,86240,20.4,14.1,50.0,0.0,50.5,50.8,50.8,50.8,49.7,44.8,20.7,24.0,0.000
11:57:30,86250,20.4,14.1,50.1,0.0,50.4,50.8,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:57:40,86260,20.4,14.1,50.0,0.0,50.2,50.7,50.8,50.8,49.7,44.8,20.7,23.9,0.000
11:57:50,86270,20.5,14.1,50.1,0.0,50.2,50.7,50.8,50.8,49.7,44.8,20.7,23.9,0.000
11:58:00,86280,20.5,14.1,49.8,0.0,50.3,50.8,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:58:10,86290,20.4,14.0,49.7,0.0,50.3,50.8,50.8,50.8,49.7,44.9,20.7,23.9,0.000
11:58:20,86300,20.4,14.0,49.6,0.0,50.4,50.8,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:58:30,86310,20.3,14.0,49.8,0.0,50.4,50.7,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:58:40,86320,20.2,13.9,49.7,0.0,50.4,50.7,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:58:50,86330,20.2,13.8,49.7,0.0,50.5,50.7,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:59:00,86340,20.2,13.8,49.8,0.0,50.5,50.8,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:59:10,86350,20.1,13.7,49.5,0.0,50.5,50.7,50.8,50.8,49.7,44.8,20.7,24.0,0.000
11:59:20,86360,20.1,13.7,49.8,0.0,50.5,50.7,50.8,50.8,49.7,44.8,20.7,24.0,0.000
11:59:30,86370,20.1,13.7,49.8,0.0,50.5,50.7,50.8,50.8,49.7,44.8,20.7,24.0,0.000
11:59:40,86380,20.0,13.6,49.5,0.0,50.5,50.7,50.8,50.8,49.7,44.9,20.7,24.0,0.000
11:59:50,86390,19.8,13.5,49.9,0.0,50.6,50.7,50.8,50.8,49.7,44.9,20.7,23.9,0.000
12:00:00,86400,19.9,13.6,50.0,0.0,50.6,50.8,50.8,50.8,49.7,44.8,20.7,24.0,0.000