Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,20.45,1.6500000000000001,51.3,51.6,51.6,51.6,50.1,36.2,14.35,46.416666666666664,1.6918333333333333
1,20.283333333333335,1.6500000000000001,51.4,51.6,51.6,51.2,49.1,31.4,14.366666666666669,51.6,1.692
2,19.96666666666667,1.6500000000000001,51.4,51.6,51.4,51.1,47.8,27.1,14.35,51.6,1.7036666666666667
3,19.733333333333334,1.6500000000000001,51.5,51.5,51.3,50.9,42.7,24.6,14.383333333333335,51.6,1.6943333333333335
4,20.066666666666666,1.6500000000000001,51.3,51.3,51.2,50.4,31.6,22.8,14.35,51.6,1.6946666666666665
5,20.5,1.6499999999999997,51.3,51.2,51.1,49.8,26.1,21.6,14.333333333333334,51.6,1.6953333333333334
6,20.46666666666667,1.633333333333333,51.5,51.1,50.8,48.8,22.2,20.5,14.316666666666668,51.56666666666666,1.6963333333333332
7,20.216666666666665,11.166666666666666,51.3,51.0,50.6,46.6,20.7,19.8,14.366666666666669,51.46666666666666,1.6928333333333334
8,19.85,206.36666666666667,51.0,50.9,50.5,40.6,20.0,19.3,14.383333333333335,51.300000000000004,1.1641666666666666
9,19.816666666666663,265.23333333333335,51.0,50.9,50.3,40.3,19.9,19.1,,,
10,20.166666666666668,266.5,51.2,50.8,50.4,40.5,20.4,19.0,,,
11,20.283333333333335,278.26666666666665,50.1,50.8,50.3,40.3,20.7,19.0,,,
12,20.316666666666666,283.78333333333336,50.9,50.9,50.3,40.4,21.0,19.1,,,
13,20.11666666666667,288.6166666666666,50.9,50.8,50.3,40.4,21.5,19.2,,,
14,19.783333333333335,291.5833333333333,50.3,50.9,50.3,40.7,21.9,19.2,,,
15,20.033333333333335,292.75000000000006,50.1,50.9,50.3,40.4,22.5,19.4,,,
16,20.283333333333335,293.65000000000003,49.8,50.9,50.3,40.6,23.0,19.5,,,
17,20.333333333333336,295.0,50.6,50.8,50.3,40.7,23.4,19.6,,,
18,20.066666666666666,296.98333333333335,49.6,50.9,50.3,40.9,23.9,19.7,,,
19,19.76666666666667,298.46666666666664,50.1,50.8,50.3,40.8,24.3,19.9,,,
20,19.833333333333332,300.0833333333333,49.8,50.8,50.3,41.0,24.8,20.0,,,
21,20.25,301.6333333333334,49.9,50.8,50.3,41.1,25.2,20.2,,,
22,20.416666666666668,302.6666666666667,49.5,50.8,50.3,41.2,25.6,20.3,,,
23,20.28333333333333,304.5666666666667,50.2,50.8,50.3,41.4,26.0,20.5,,,
24,19.866666666666667,306.23333333333335,50.2,50.8,50.3,41.4,26.4,20.7,,,
25,19.650000000000002,307.8999999999999,49.7,50.8,50.2,41.6,26.9,20.9,,,
26,20.0,309.8,49.7,50.7,50.3,41.7,27.3,21.1,,,
27,20.216666666666665,311.05,49.9,50.7,50.2,41.8,27.7,21.3,,,
28,20.28333333333333,312.81666666666666,49.7,50.7,50.2,42.0,28.1,21.5,,,
29,20.183333333333334,314.6166666666666,49.8,50.7,50.2,42.1,28.4,21.7,,,
30,19.933333333333334,314.24999999999994,50.1,50.7,50.1,40.2,28.2,21.7,14.533333333333331,47.4,1.016
31,20.049999999999997,309.7666666666667,49.9,50.7,49.7,38.4,27.8,20.6,14.500000000000002,50.71666666666667,0.9303333333333333
32,20.36666666666667,307.40000000000003,49.7,50.7,49.6,38.1,27.8,19.8,,,
33,20.28333333333333,308.1333333333333,49.9,50.7,49.6,38.1,28.0,20.0,,,
34,19.983333333333334,309.9,50.4,50.7,49.6,38.5,28.3,20.1,,,
35,19.7,313.65000000000003,49.8,50.6,49.5,38.7,28.5,20.3,,,
36,20.083333333333332,314.05,49.2,50.6,49.5,38.9,28.8,20.5,,,
37,20.25,315.2333333333333,49.9,50.6,49.5,39.1,29.1,20.7,,,
38,20.183333333333334,315.71666666666664,49.0,50.6,49.5,39.3,29.5,21.1,,,
39,20.0,317.76666666666665,49.5,50.6,49.5,39.6,29.8,21.4,,,
40,20.05,318.66666666666663,49.5,50.5,49.5,39.9,30.2,21.7,,,
41,20.249999999999996,319.6333333333333,49.7,50.5,49.5,40.1,30.6,22.0,,,
42,20.2,321.0333333333333,49.4,50.5,49.5,40.4,30.9,22.3,,,
43,19.883333333333336,322.59999999999997,49.6,50.5,49.5,40.6,31.3,22.6,,,
44,20.116666666666664,324.5,49.4,50.5,49.5,40.9,31.6,23.0,,,
45,20.200000000000003,325.43333333333334,49.6,50.5,49.5,41.1,32.0,23.4,,,
46,20.05,327.09999999999997,49.9,50.5,49.4,41.4,32.3,23.7,,,
47,19.95,328.2833333333333,49.3,50.5,49.4,41.6,32.7,24.1,,,
48,20.166666666666664,330.1,49.6,50.5,49.4,41.8,33.0,24.5,,,
49,20.13333333333333,331.2833333333333,49.4,50.4,49.4,42.1,33.4,24.9,,,
50,19.933333333333334,332.55,49.7,50.5,49.4,42.3,33.7,25.2,,,
51,19.833333333333332,334.2666666666667,49.4,50.5,49.4,42.6,34.1,25.6,,,
52,20.23333333333333,335.3500000000001,49.7,50.4,49.4,42.8,34.4,25.9,,,
53,20.2,336.4166666666667,49.8,50.5,49.4,43.1,34.7,26.3,,,
54,19.95,338.18333333333334,50.1,50.5,49.4,43.3,35.1,26.6,,,
55,20.083333333333332,340.15000000000003,50.3,50.5,49.4,43.5,35.4,27.0,,,
56,20.116666666666664,340.6166666666667,50.2,50.5,49.4,43.8,35.8,27.3,,,
57,20.066666666666666,342.45000000000005,49.8,50.4,49.4,44.0,36.1,27.7,,,
58,20.133333333333336,344.2166666666667,49.7,50.4,49.4,44.2,36.4,28.1,,,
59,20.166666666666664,345.18333333333334,49.9,50.4,49.3,44.4,36.7,28.4,,,
60,20.083333333333332,346.55,49.2,50.4,49.3,44.7,37.1,28.7,,,
61,20.166666666666668,347.93333333333334,49.7,50.3,49.3,44.9,37.4,29.1,,,
62,20.099999999999998,349.5333333333333,49.0,50.4,49.3,45.1,37.7,29.4,,,
63,20.016666666666666,350.98333333333335,49.5,50.4,49.3,45.3,38.0,29.8,,,
64,20.25,352.1666666666667,49.0,50.4,49.3,45.6,38.4,30.1,,,
65,20.099999999999998,353.43333333333334,49.5,50.3,49.3,45.8,38.7,30.4,,,
66,19.9,355.2333333333333,49.4,50.3,49.3,46.0,39.0,30.8,,,
67,20.066666666666666,356.36666666666673,49.2,50.3,49.3,46.2,39.3,31.1,,,
68,20.283333333333335,357.54999999999995,49.0,50.3,49.3,46.4,39.6,31.5,,,
69,20.083333333333332,359.1166666666666,49.5,50.3,49.3,46.6,39.9,31.9,,,
70,19.916666666666668,360.23333333333335,48.8,50.3,49.3,46.8,40.2,32.2,,,
71,20.183333333333334,361.2166666666667,49.5,50.3,49.2,46.9,40.5,32.5,,,
72,20.166666666666668,362.7166666666667,49.5,50.3,49.2,47.1,40.8,32.8,,,
73,20.066666666666666,363.75,49.8,50.3,49.2,47.3,41.1,33.2,,,
74,20.166666666666668,365.26666666666665,49.9,50.3,49.2,47.5,41.4,33.5,,,
75,20.083333333333332,366.70000000000005,49.6,50.3,49.2,47.7,41.7,33.9,,,
76,19.95,366.95,50.1,50.3,49.2,47.8,42.0,34.2,,,
77,20.2,368.9666666666667,50.3,50.3,49.2,48.0,42.3,34.5,,,
78,20.183333333333334,370.28333333333336,50.1,50.3,49.2,48.1,42.6,34.9,,,
79,20.166666666666668,372.05,50.0,50.3,49.3,48.3,42.9,35.3,,,
80,20.033333333333335,373.3333333333333,49.6,50.2,49.4,48.4,43.2,35.6,,,
81,20.083333333333332,374.1499999999999,49.7,50.2,49.4,48.6,43.5,35.9,,,
82,20.083333333333332,375.23333333333335,49.5,50.2,49.5,48.7,43.8,36.3,,,
83,20.166666666666668,376.8166666666666,49.0,50.2,49.6,48.8,44.0,36.6,,,
84,20.033333333333335,378.03333333333336,49.0,50.1,49.7,49.0,44.3,36.9,,,
85,20.083333333333336,379.0166666666667,48.7,50.1,49.8,49.1,44.6,37.3,,,
86,20.099999999999998,381.15000000000003,49.2,50.1,49.8,49.2,44.8,37.6,,,
87,19.95,382.20000000000005,48.7,50.1,49.9,49.4,45.1,37.9,,,
88,20.016666666666666,383.75,49.0,50.1,50.0,49.5,45.4,38.3,,,
89,20.13333333333333,384.3333333333333,48.8,50.1,50.2,49.6,45.7,38.6,,,
90,20.166666666666668,385.23333333333335,49.4,50.1,50.2,49.8,45.9,38.9,,,
91,20.13333333333333,387.15000000000003,50.2,50.2,50.2,49.9,46.2,39.3,,,
92,20.016666666666666,388.3333333333333,50.4,50.2,50.2,50.0,46.5,39.6,,,
93,20.016666666666666,389.8333333333333,50.4,50.3,50.3,50.1,46.7,39.9,,,
94,20.183333333333334,390.43333333333334,50.5,50.3,50.3,50.2,47.0,40.2,,,
95,20.200000000000003,391.68333333333334,50.6,50.4,50.4,50.2,47.2,40.5,,,
96,20.033333333333335,392.81666666666666,50.6,50.4,50.4,50.3,47.5,40.9,,,
97,20.05,393.2833333333333,50.6,50.5,50.5,50.4,47.7,41.2,,,
98,20.21666666666667,395.0833333333333,50.7,50.5,50.5,50.5,48.0,41.5,,,
99,20.033333333333335,395.6333333333334,50.8,50.6,50.6,50.5,48.2,41.8,,,
100,19.833333333333332,395.15000000000003,50.9,50.7,50.6,50.5,48.0,32.2,14.5,45.56666666666667,1.6853333333333333
101,20.116666666666667,385.3666666666666,50.9,50.7,50.7,50.4,47.3,27.8,14.450000000000001,50.63333333333333,1.6963333333333335
102,20.25,372.90000000000003,50.4,50.7,50.6,50.5,46.5,24.9,14.366666666666667,50.699999999999996,1.6899999999999997
103,20.150000000000002,363.51666666666665,50.7,50.7,50.5,50.0,43.4,23.1,14.4,50.699999999999996,1.6856666666666664
104,19.900000000000002,354.06666666666666,50.3,50.6,50.4,49.1,31.2,21.6,14.41666666666667,50.65,1.702
105,20.249999999999996,340.7,50.5,50.5,50.3,48.6,29.0,20.8,14.350000000000001,50.550000000000004,0.3695
106,20.233333333333334,338.5,50.4,50.5,50.4,48.7,29.2,20.8,,,
107,20.116666666666664,341.88333333333327,50.5,50.5,50.4,48.8,29.6,21.0,,,
108,19.900000000000002,343.1166666666666,49.9,50.5,50.4,48.9,30.3,21.0,,,
109,20.150000000000002,342.9166666666667,50.0,50.5,50.4,48.9,31.2,21.1,,,
110,20.216666666666665,344.98333333333335,50.2,50.4,50.4,49.1,31.4,21.3,,,
111,20.0,346.86666666666673,49.9,50.5,50.4,49.2,32.1,21.4,,,
112,19.983333333333334,347.59999999999997,50.1,50.5,50.4,49.2,32.8,21.7,,,
113,20.283333333333335,348.56666666666666,50.1,50.5,50.4,49.3,33.4,22.0,,,
114,20.250000000000004,350.20000000000005,49.9,50.4,50.5,49.4,33.9,22.2,,,
115,20.066666666666666,351.9666666666667,50.0,50.5,50.5,49.5,34.4,22.4,,,
116,19.883333333333336,352.5333333333333,50.0,50.4,50.5,49.5,34.9,22.8,,,
117,20.233333333333334,354.1333333333334,50.4,50.5,50.5,49.6,35.4,23.1,,,
118,20.316666666666666,355.4333333333334,50.6,50.5,50.5,49.7,35.9,23.4,,,
119,20.01666666666667,356.59999999999997,50.6,50.5,50.5,49.8,36.4,23.8,,,
120,19.733333333333334,357.79999999999995,50.6,50.5,50.5,49.9,36.9,24.2,,,
121,20.066666666666666,358.8666666666666,50.7,50.5,50.5,49.9,37.4,24.5,,,
122,20.25,359.93333333333334,50.6,50.5,50.5,50.0,37.8,24.9,,,
123,20.21666666666667,361.7166666666667,50.6,50.5,50.5,50.1,38.3,25.3,,,
124,20.0,363.03333333333336,50.6,50.5,50.5,50.1,38.7,25.8,,,
125,19.900000000000002,364.23333333333335,50.5,50.5,50.6,50.2,39.1,26.2,,,
126,20.216666666666665,365.31666666666666,50.6,50.6,50.5,50.3,39.6,26.6,,,
127,20.13333333333333,366.7,50.7,50.6,50.6,50.3,39.9,27.0,,,
128,19.88333333333333,367.65000000000003,50.5,50.6,50.6,50.4,40.4,27.5,,,
129,19.883333333333336,368.93333333333334,50.7,50.6,50.6,50.4,40.8,27.9,,,
130,20.333333333333332,369.8833333333334,50.7,50.6,50.6,50.5,41.1,28.4,,,
131,20.21666666666667,371.23333333333335,50.8,50.6,50.6,50.5,41.5,28.8,,,
132,19.916666666666668,372.56666666666666,50.8,50.7,50.7,50.5,41.9,29.3,,,
133,20.05,373.65000000000003,50.7,50.7,50.7,50.6,42.3,29.7,,,
134,20.150000000000002,374.4666666666667,50.6,50.7,50.7,50.6,42.6,30.2,,,
135,20.183333333333337,376.15000000000003,50.8,50.7,50.7,50.6,43.0,30.6,,,
136,20.133333333333336,377.4666666666667,50.7,50.7,50.7,50.6,43.3,31.1,,,
137,19.933333333333334,378.3333333333333,50.9,50.8,50.7,50.6,43.7,31.6,,,
138,20.116666666666667,380.01666666666665,50.9,50.8,50.8,50.7,44.0,32.0,,,
139,20.233333333333334,380.9166666666667,51.0,50.8,50.8,50.7,44.3,32.5,,,
140,20.033333333333335,382.3999999999999,51.0,50.8,50.8,50.8,44.7,33.0,,,
141,20.066666666666666,384.06666666666666,51.0,50.8,50.9,50.8,44.9,33.4,,,
142,20.183333333333334,384.8333333333333,51.1,50.9,50.9,50.8,45.3,33.9,,,
143,20.099999999999998,386.1166666666666,51.1,50.9,50.9,50.8,45.6,34.4,,,
144,20.083333333333332,387.5,51.1,51.0,51.0,50.9,45.9,34.8,,,
145,19.983333333333334,388.25,51.2,51.0,51.0,51.0,46.2,35.3,,,
146,20.083333333333332,389.2166666666667,51.2,51.1,51.1,51.0,46.5,35.8,,,
147,20.2,390.3666666666666,51.3,51.1,51.1,51.0,46.7,36.2,,,
148,20.083333333333332,391.6166666666666,51.3,51.1,51.2,51.0,47.1,36.6,,,
149,20.033333333333335,392.86666666666673,51.3,51.2,51.2,51.1,47.4,37.1,,,
150,20.099999999999998,394.79999999999995,51.5,51.2,51.2,51.2,47.6,37.5,,,
151,20.2,395.3333333333333,51.5,51.3,51.3,51.2,47.9,38.0,,,
152,20.183333333333334,396.06666666666666,51.5,51.4,51.3,51.2,48.2,38.4,,,
153,20.0,397.1833333333334,51.6,51.4,51.4,51.3,48.4,38.9,,,
154,19.95,398.76666666666665,51.7,51.4,51.5,51.4,48.7,39.2,,,
155,20.133333333333336,399.6000000000001,51.7,51.5,51.5,51.4,49.0,39.7,,,
156,20.150000000000002,400.45,51.7,51.6,51.6,51.5,49.1,40.2,,,
157,20.149999999999995,402.40000000000003,51.8,51.6,51.6,51.5,49.4,40.6,,,
158,20.05,402.6499999999999,51.9,51.7,51.7,51.6,49.6,40.9,,,
159,20.03333333333333,68.45,51.9,51.8,51.8,51.7,49.9,41.4,,,
160,20.11666666666667,1.6500000000000001,51.9,51.8,51.8,51.7,49.8,41.4,,,
161,20.28333333333333,1.666666666666667,51.4,51.8,51.8,51.7,49.9,41.4,,,
162,20.366666666666664,1.6500000000000001,51.6,51.7,51.8,51.7,49.9,41.3,,,
163,20.083333333333332,1.6333333333333335,51.7,51.7,51.8,51.7,49.9,41.1,,,
164,19.900000000000002,1.6666666666666667,51.9,51.7,51.8,51.7,49.9,41.1,,,
165,20.166666666666668,1.666666666666667,51.5,51.7,51.8,51.7,49.8,40.9,,,
166,20.400000000000002,1.6666666666666667,51.4,51.8,51.8,51.7,49.9,41.0,,,
167,20.316666666666666,1.6833333333333336,51.5,51.7,51.8,51.7,49.9,40.8,,,
168,20.000000000000004,1.6500000000000001,51.4,51.7,51.8,51.7,49.9,40.8,,,
169,19.849999999999998,1.6833333333333333,51.4,51.7,51.8,51.7,49.9,40.7,,,
170,20.2,1.633333333333333,51.4,51.7,51.8,51.7,49.9,40.6,,,
171,20.383333333333336,1.6499999999999997,51.1,51.7,51.8,51.7,49.9,40.6,,,
172,20.283333333333335,1.6500000000000001,51.2,51.7,51.8,51.7,49.9,40.6,,,
173,19.96666666666667,1.6166666666666665,51.3,51.7,51.7,51.7,49.9,40.5,,,
174,19.966666666666665,1.6499999999999997,51.5,51.7,51.7,51.7,49.9,40.5,,,
175,20.299999999999997,1.6499999999999997,51.4,51.7,51.7,51.7,49.9,40.4,,,
176,20.383333333333333,1.6833333333333333,51.5,51.7,51.7,51.7,49.9,40.4,,,
177,20.083333333333332,1.6499999999999997,51.6,51.7,51.7,51.7,49.9,40.3,,,
178,20.016666666666666,1.6499999999999997,51.1,51.7,51.7,51.7,49.9,40.3,,,
179,20.28333333333333,1.6499999999999997,51.4,51.7,51.7,51.7,49.9,40.2,,,
180,20.416666666666668,1.6499999999999997,51.5,51.7,51.7,51.7,49.9,40.2,,,
181,20.150000000000002,1.6499999999999997,51.5,51.7,51.7,51.7,49.9,40.2,,,
182,19.916666666666668,1.6666666666666667,51.3,51.7,51.7,51.7,49.9,40.1,,,
183,20.183333333333334,1.6499999999999997,51.6,51.6,51.7,51.7,49.9,40.1,,,
184,20.400000000000002,1.6499999999999997,51.4,51.7,51.7,51.7,49.9,40.0,,,
185,20.450000000000003,1.6666666666666663,51.4,51.6,51.7,51.6,49.8,40.0,,,
186,20.133333333333336,1.6833333333333333,51.4,51.7,51.7,51.7,49.8,40.0,,,
187,19.833333333333332,1.7000000000000002,51.4,51.7,51.7,51.7,49.8,40.0,,,
188,20.01666666666667,1.7000000000000002,51.3,51.6,51.7,51.6,49.8,39.9,,,
189,20.299999999999997,1.7000000000000002,51.4,51.6,51.7,51.7,49.8,39.9,,,
190,20.5,1.7000000000000002,51.4,51.6,51.7,51.6,49.8,39.9,,,
191,20.266666666666666,1.6666666666666663,51.7,51.6,51.7,51.6,49.8,39.8,,,
192,19.933333333333334,1.6499999999999997,51.7,51.6,51.7,51.6,49.8,39.8,,,
193,19.983333333333334,1.6499999999999997,51.6,51.6,51.7,51.6,49.8,39.8,,,
194,20.266666666666666,1.6499999999999997,51.5,51.6,51.6,51.6,49.8,39.8,,,
195,20.433333333333334,1.6666666666666667,51.7,51.6,51.6,51.7,49.8,39.8,,,
196,20.28333333333333,1.6499999999999997,51.7,51.6,51.7,51.6,49.8,39.7,,,
197,19.9,1.6666666666666663,51.5,51.6,51.6,51.6,49.8,39.7,,,
198,19.78333333333333,1.6833333333333333,51.4,51.6,51.6,51.6,49.8,39.7,,,
199,20.2,1.6500000000000001,51.2,51.6,51.6,51.6,49.8,39.7,,,
200,20.433333333333334,1.6666666666666667,50.9,51.6,51.6,51.6,49.8,39.6,,,
201,20.349999999999998,1.6500000000000001,51.0,51.6,51.6,51.6,49.8,39.6,,,
202,20.083333333333332,1.6666666666666667,51.1,51.6,51.6,51.6,49.8,39.6,,,
203,19.8,1.6500000000000001,51.2,51.6,51.6,51.6,49.8,39.6,,,
204,20.116666666666667,1.6499999999999997,51.4,51.5,51.6,51.6,49.8,39.6,,,
205,20.366666666666664,1.6666666666666667,51.3,51.6,51.6,51.6,49.8,39.6,,,
206,20.383333333333333,1.6500000000000001,51.2,51.5,51.6,51.6,49.8,39.5,,,
207,20.116666666666664,1.633333333333333,51.3,51.5,51.6,51.6,49.8,39.5,,,
208,19.900000000000002,1.6500000000000001,51.3,51.5,51.6,51.6,49.7,39.5,,,
209,20.233333333333334,1.6500000000000001,51.1,51.5,51.6,51.6,49.7,39.5,,,
210,20.416666666666668,1.6333333333333335,51.3,51.5,51.6,51.6,49.8,39.5,,,
211,20.28333333333333,1.6500000000000001,51.2,51.5,51.6,51.5,49.7,39.5,,,
212,19.95,1.6333333333333335,51.2,51.5,51.6,51.5,49.7,39.5,,,
213,19.766666666666666,1.6666666666666667,51.4,51.5,51.6,51.5,49.7,39.5,,,
214,20.166666666666668,1.6500000000000001,51.2,51.5,51.5,51.5,49.7,39.4,,,
215,20.416666666666668,1.6666666666666667,51.0,51.5,51.5,51.5,49.7,39.4,,,
216,20.333333333333332,1.6500000000000001,51.4,51.5,51.5,51.5,49.7,39.4,,,
217,20.01666666666667,1.6666666666666667,51.1,51.5,51.5,51.5,49.7,39.4,,,
218,19.833333333333332,1.6666666666666667,51.1,51.5,51.5,51.5,49.7,39.4,,,
219,20.249999999999996,1.6499999999999997,51.2,51.5,51.5,51.5,49.7,39.4,,,
220,20.466666666666665,1.6666666666666663,51.1,51.5,51.5,51.5,49.7,39.4,,,
221,20.333333333333332,1.6499999999999997,51.2,51.5,51.5,51.5,49.7,39.4,,,
222,20.01666666666667,1.6499999999999997,51.4,51.5,51.5,51.5,49.7,39.3,,,
223,19.849999999999998,1.6666666666666667,51.4,51.5,51.5,51.5,49.6,39.3,,,
224,20.216666666666665,1.7000000000000002,51.3,51.5,51.5,51.5,49.6,39.3,,,
225,20.45,1.7000000000000002,51.5,51.5,51.5,51.5,49.6,39.3,,,
226,20.283333333333335,1.7000000000000002,50.7,51.5,51.5,51.5,49.6,39.3,,,
227,19.95,1.6833333333333333,51.0,51.4,51.5,51.5,49.6,39.3,,,
228,19.849999999999998,1.6666666666666667,51.3,51.4,51.5,51.5,49.6,39.3,,,
229,20.266666666666666,1.6500000000000001,51.1,51.4,51.5,51.5,49.6,39.3,,,
230,20.5,1.6499999999999997,51.3,51.4,51.5,51.5,49.6,39.3,,,
231,20.316666666666666,1.6833333333333333,51.3,51.4,51.5,51.5,49.6,39.3,,,
232,19.96666666666667,1.6499999999999997,51.2,51.4,51.5,51.5,49.6,39.3,,,
233,19.75,1.6499999999999997,51.0,51.4,51.5,51.4,49.6,39.3,,,
234,20.05,1.6499999999999997,51.0,51.4,51.5,51.4,49.6,39.2,,,
235,20.400000000000002,1.6666666666666667,51.0,51.4,51.5,51.5,49.6,39.2,,,
236,20.45,1.6833333333333333,51.2,51.4,51.4,51.4,49.6,39.2,,,
237,20.083333333333332,1.6500000000000001,50.8,51.4,51.4,51.4,49.5,39.2,,,
238,19.88333333333333,1.6500000000000001,51.1,51.4,51.4,51.4,49.5,39.2,,,
239,20.116666666666664,1.6333333333333335,51.2,51.4,51.4,51.4,49.5,39.2,,,
240,20.466666666666665,1.6500000000000001,51.2,51.4,51.4,51.4,49.5,39.2,,,
241,20.4,1.6833333333333336,51.1,51.4,51.4,51.4,49.5,39.2,,,
242,20.05,1.6499999999999997,51.1,51.4,51.4,51.4,49.5,39.2,,,
243,19.816666666666666,1.6500000000000001,51.2,51.4,51.4,51.4,49.5,39.2,,,
244,20.15,1.6500000000000001,51.0,51.3,51.4,51.4,49.5,39.2,,,
245,20.36666666666667,1.6500000000000001,51.0,51.4,51.4,51.4,49.5,39.2,,,
246,20.316666666666666,1.6500000000000001,51.0,51.3,51.4,51.4,49.5,39.2,,,
247,19.916666666666668,1.6500000000000001,51.1,51.4,51.4,51.4,49.5,39.2,,,
248,19.966666666666665,1.6833333333333336,51.0,51.3,51.4,51.4,49.5,39.2,,,
249,20.333333333333332,1.6499999999999997,51.0,51.3,51.4,51.4,49.5,39.2,,,
250,20.483333333333334,1.6500000000000001,51.1,51.3,51.4,51.4,49.5,39.2,,,
251,20.25,1.6500000000000001,51.1,51.3,51.4,51.4,49.4,39.1,,,
252,19.933333333333334,1.6166666666666665,51.2,51.3,51.4,51.4,49.4,39.1,,,
253,19.849999999999998,1.6499999999999997,51.2,51.3,51.4,51.4,49.4,39.1,,,
254,20.266666666666666,1.6499999999999997,51.2,51.3,51.4,51.4,49.4,39.1,,,
255,20.466666666666665,1.633333333333333,51.1,51.3,51.4,51.4,49.4,39.1,,,
256,20.333333333333332,1.6499999999999997,51.2,51.3,51.4,51.4,49.4,39.1,,,
257,19.966666666666665,1.6166666666666665,51.1,51.3,51.4,51.3,49.4,39.1,,,
258,19.849999999999998,1.6499999999999997,51.1,51.3,51.4,51.3,49.4,39.1,,,
259,20.150000000000002,1.6666666666666663,51.0,51.3,51.3,51.3,49.4,39.1,,,
260,20.45,1.6833333333333333,51.0,51.3,51.3,51.3,49.4,39.1,,,
261,20.28333333333333,1.7000000000000002,51.1,51.3,51.3,51.4,49.4,39.1,,,
262,19.966666666666665,1.6833333333333333,51.0,51.3,51.3,51.3,49.4,39.1,,,
263,19.733333333333334,1.7000000000000002,51.2,51.3,51.3,51.3,49.4,39.1,,,
264,20.183333333333334,1.7000000000000002,51.2,51.3,51.3,51.3,49.3,39.1,,,
265,20.433333333333334,1.6499999999999997,50.9,51.3,51.3,51.3,49.3,39.1,,,
266,20.4,1.6666666666666667,51.0,51.2,51.3,51.3,49.3,39.1,,,
267,20.05,1.6666666666666663,50.9,51.2,51.3,51.3,49.3,39.1,,,
268,19.78333333333333,1.6499999999999997,51.0,51.3,51.3,51.3,49.3,39.1,,,
269,20.1,1.6666666666666667,51.1,51.2,51.3,51.3,49.3,39.1,,,
270,20.466666666666665,1.6500000000000001,51.0,51.2,51.3,51.3,49.3,39.1,,,
271,20.400000000000002,1.666666666666667,51.2,51.2,51.3,51.3,49.3,39.1,,,
272,20.016666666666666,1.6333333333333335,51.1,51.2,51.3,51.3,49.3,39.1,,,
273,19.849999999999998,1.6500000000000001,51.1,51.2,51.3,51.3,49.3,39.1,,,
274,20.2,1.6500000000000001,50.9,51.2,51.3,51.3,49.2,39.1,,,
275,20.416666666666668,1.6333333333333335,51.0,51.2,51.3,51.3,49.2,39.1,,,
276,20.366666666666664,1.6333333333333335,51.0,51.2,51.3,51.3,49.2,39.1,,,
277,20.01666666666667,1.6333333333333335,50.9,51.2,51.3,51.3,49.2,39.1,,,
278,19.816666666666666,1.6833333333333336,51.1,51.2,51.3,51.2,49.2,39.1,,,
279,20.183333333333334,1.6666666666666667,50.9,51.2,51.3,51.2,49.2,39.1,,,
280,20.450000000000003,1.6500000000000001,50.8,51.2,51.3,51.2,49.2,39.1,,,
281,20.433333333333334,1.6500000000000001,50.9,51.2,51.3,51.2,49.2,39.1,,,
282,20.099999999999998,1.6500000000000001,51.0,51.2,51.3,51.2,49.2,39.1,,,
283,19.766666666666666,1.6333333333333335,50.8,51.2,51.2,51.2,49.2,39.1,,,
284,19.933333333333334,1.6666666666666667,51.0,51.2,51.2,51.2,49.2,39.1,,,
285,20.349999999999998,1.6499999999999997,50.9,51.2,51.2,51.2,49.2,39.1,,,
286,20.45,1.6499999999999997,50.8,51.2,51.2,51.2,49.1,39.1,,,
287,20.183333333333334,1.6666666666666667,51.0,51.2,51.2,51.2,49.1,39.1,,,
288,19.883333333333333,1.6499999999999997,50.9,51.2,51.2,51.2,49.1,39.1,,,
289,19.95,1.6499999999999997,51.1,51.2,51.2,51.2,49.1,39.1,,,
290,20.266666666666666,1.6500000000000001,51.2,51.2,51.2,51.2,49.1,39.1,,,
291,20.450000000000003,1.6499999999999997,51.0,51.1,51.2,51.2,49.1,39.0,,,
292,20.183333333333337,1.6166666666666665,50.7,51.1,51.2,51.2,49.1,39.1,,,
293,19.900000000000002,1.6499999999999997,50.8,51.1,51.2,51.2,49.1,39.1,,,
294,20.066666666666666,1.6666666666666663,50.8,51.1,51.2,51.2,49.1,39.1,,,
295,20.45,1.6499999999999997,51.1,51.1,51.2,51.2,49.1,39.1,,,
296,20.433333333333334,1.7000000000000002,50.7,51.1,51.2,51.2,49.1,39.1,,,
297,20.200000000000003,1.7166666666666668,50.8,51.1,51.2,51.2,49.0,39.1,,,
298,19.85,1.7000000000000002,51.0,51.1,51.2,51.2,49.0,39.1,,,
299,19.75,1.7000000000000002,50.9,51.1,51.2,51.2,49.0,39.1,,,
300,20.133333333333333,1.6833333333333333,50.7,51.1,51.2,51.1,49.0,39.1,,,
301,20.383333333333336,1.6500000000000001,50.8,51.1,51.2,51.1,49.0,39.1,,,
302,20.3,1.6333333333333335,50.8,51.1,51.2,51.1,49.0,39.1,,,
303,19.983333333333334,1.6666666666666667,50.9,51.1,51.2,51.1,49.0,39.1,,,
304,19.833333333333332,1.633333333333333,51.0,51.1,51.2,51.1,49.0,39.1,,,
305,20.150000000000002,1.6500000000000001,50.8,51.1,51.1,51.1,49.0,39.1,,,
306,20.416666666666668,1.6500000000000001,50.9,51.1,51.1,51.1,49.0,39.1,,,
307,20.333333333333332,1.6500000000000001,50.9,51.1,51.1,51.1,49.0,39.1,,,
308,20.03333333333333,1.6500000000000001,50.7,51.1,51.1,51.1,48.9,39.1,,,
309,19.86666666666667,1.6500000000000001,50.8,51.1,51.1,51.1,48.9,39.1,,,
310,20.233333333333334,1.6500000000000001,50.8,51.0,51.1,51.1,48.9,39.1,,,
311,20.433333333333334,1.6500000000000001,50.8,51.1,51.1,51.1,48.9,39.1,,,
312,20.250000000000004,1.6500000000000001,50.9,51.0,51.1,51.1,48.9,39.1,,,
313,19.933333333333334,1.6666666666666667,50.8,51.0,51.1,51.1,48.9,39.1,,,
314,19.8,1.6500000000000001,50.8,51.0,51.1,51.1,48.9,39.1,,,
315,20.21666666666667,1.6666666666666667,50.7,51.0,51.1,51.1,48.9,39.1,,,
316,20.433333333333334,1.6499999999999997,50.9,51.0,51.1,51.1,48.9,39.1,,,
317,20.349999999999998,1.6499999999999997,50.8,51.0,51.1,51.1,48.9,39.1,,,
318,19.98333333333333,1.6499999999999997,50.7,51.0,51.1,51.1,48.9,39.1,,,
319,19.716666666666665,1.6499999999999997,50.8,51.0,51.1,51.1,48.8,39.1,,,
320,20.083333333333332,1.6499999999999997,50.9,51.0,51.1,51.1,48.8,39.1,,,
321,20.433333333333334,1.6499999999999997,50.7,51.0,51.1,51.1,48.8,39.1,,,
322,20.366666666666667,1.6499999999999997,50.7,51.0,51.1,51.0,48.8,39.1,,,
323,20.150000000000002,1.6499999999999997,50.8,51.0,51.1,51.1,48.8,39.1,,,
324,19.833333333333332,1.6499999999999997,50.6,51.0,51.0,51.0,48.8,39.1,,,
325,20.150000000000002,1.6499999999999997,50.8,51.0,51.0,51.0,48.8,39.1,,,
326,20.416666666666668,1.6666666666666667,50.7,51.0,51.0,51.0,48.8,39.1,,,
327,20.349999999999998,1.6499999999999997,50.8,51.0,51.0,51.0,48.8,39.1,,,
328,20.0,1.6666666666666663,50.7,51.0,51.0,51.0,48.7,39.1,,,
329,19.78333333333333,1.6499999999999997,50.9,51.0,51.0,51.0,48.8,39.1,,,
330,20.216666666666665,1.6499999999999997,50.8,51.0,51.0,51.0,48.7,39.1,,,
331,20.45,1.6499999999999997,50.6,51.0,51.0,51.0,48.7,39.1,,,
332,20.38333333333333,1.6500000000000001,50.6,51.0,51.0,51.0,48.7,39.1,,,
333,20.01666666666667,1.7000000000000002,50.7,50.9,51.0,51.0,48.7,39.1,,,
334,19.816666666666666,1.7000000000000002,50.6,51.0,51.0,51.0,48.7,39.1,,,
335,20.1,1.7000000000000002,50.8,50.9,51.0,51.0,48.7,39.1,,,
336,20.383333333333336,1.6833333333333336,50.5,50.9,51.0,51.0,48.7,39.1,,,
337,20.366666666666664,1.7000000000000002,50.6,51.0,51.0,51.0,48.7,39.1,,,
338,20.0,1.6666666666666667,50.7,50.9,51.0,51.0,48.7,39.1,,,
339,19.833333333333332,1.6500000000000001,50.7,50.9,51.0,51.0,48.6,39.1,,,
340,20.133333333333336,1.6500000000000001,50.8,50.9,51.0,51.0,48.6,39.1,,,
341,20.400000000000002,1.6500000000000001,50.6,50.9,51.0,50.9,48.6,39.1,,,
342,20.3,1.6500000000000001,50.6,50.9,51.0,51.0,48.6,39.1,,,
343,20.05,1.6500000000000001,50.5,50.9,51.0,50.9,48.6,39.2,,,
344,19.75,1.666666666666667,50.7,50.9,51.0,51.0,48.6,39.2,,,
345,20.099999999999998,1.6500000000000004,50.7,50.9,51.0,50.9,48.6,39.2,,,
346,20.38333333333333,1.6500000000000001,50.8,50.9,51.0,50.9,48.6,39.2,,,
347,20.38333333333333,1.6500000000000001,50.6,50.9,50.9,50.9,48.6,39.1,,,
348,20.150000000000002,1.6499999999999997,50.6,50.9,50.9,50.9,48.6,39.2,,,
349,19.833333333333332,1.633333333333333,50.6,50.9,50.9,50.9,48.5,39.2,,,
350,20.000000000000004,1.6499999999999997,50.6,50.9,50.9,50.9,48.5,39.2,,,
351,20.349999999999998,1.6500000000000001,50.5,50.9,50.9,50.9,48.5,39.2,,,
352,20.383333333333333,1.6666666666666667,50.7,50.9,50.9,50.9,48.5,39.2,,,
353,20.099999999999998,1.6666666666666663,50.8,50.9,50.9,50.9,48.5,39.2,,,
354,19.933333333333334,1.6499999999999997,50.6,50.9,50.9,50.9,48.5,39.2,,,
355,20.283333333333335,1.6833333333333333,50.7,50.9,50.9,50.9,48.5,39.2,,,
356,20.483333333333334,1.6499999999999997,50.7,50.9,50.9,50.9,48.5,39.2,,,
357,20.266666666666666,1.6499999999999997,50.5,50.8,50.9,50.9,48.5,39.2,,,
358,19.883333333333333,1.6499999999999997,50.6,50.9,50.9,50.9,48.5,39.2,,,
359,19.916666666666668,1.6499999999999997,50.4,50.9,50.9,50.9,48.5,39.2,,,
360,20.25,1.633333333333333,50.4,50.8,50.9,50.9,48.4,39.2,,,
361,20.433333333333334,1.6499999999999997,50.5,50.8,50.9,50.9,48.4,39.2,,,
362,20.333333333333332,1.633333333333333,50.5,50.8,50.9,50.9,48.4,39.2,,,
363,19.983333333333334,1.6666666666666667,50.6,50.8,50.9,50.9,48.4,39.2,,,
364,19.833333333333332,1.6499999999999997,50.4,50.8,50.9,50.8,48.4,39.2,,,
365,20.23333333333333,1.6499999999999997,50.5,50.8,50.9,50.8,48.4,39.2,,,
366,20.416666666666668,1.6833333333333333,50.6,50.8,50.9,50.8,48.4,39.2,,,
367,20.333333333333332,1.6500000000000001,50.6,50.8,50.8,50.8,48.4,39.2,,,
368,19.933333333333334,1.6500000000000001,50.6,50.8,50.9,50.8,48.4,39.2,,,
369,19.8,1.666666666666667,50.4,50.8,50.9,50.8,48.3,39.2,,,
370,20.21666666666667,1.7000000000000002,50.3,50.8,50.8,50.8,48.3,39.2,,,
371,20.5,1.7000000000000002,50.5,50.8,50.9,50.8,48.3,39.2,,,
372,20.366666666666664,1.7000000000000002,50.6,50.8,50.8,50.8,48.3,39.2,,,
373,20.033333333333335,1.6833333333333333,50.6,50.8,50.8,50.8,48.3,39.2,,,
374,19.71666666666667,1.6666666666666667,50.6,50.8,50.8,50.8,48.3,39.2,,,
375,19.916666666666668,1.6500000000000001,50.5,50.8,50.8,50.8,48.3,39.2,,,
376,20.249999999999996,1.666666666666667,50.5,50.8,50.8,50.8,48.3,39.2,,,
377,20.400000000000002,1.6500000000000001,50.5,50.8,50.8,50.8,48.3,39.2,,,
378,20.283333333333335,1.6500000000000001,50.5,50.8,50.8,50.8,48.3,39.2,,,
379,19.966666666666665,1.6333333333333335,50.6,50.7,50.8,50.8,48.3,39.2,,,
380,19.883333333333336,1.6666666666666667,50.6,50.8,50.8,50.8,48.2,39.2,,,
381,20.21666666666667,1.6500000000000001,50.5,50.8,50.8,50.8,48.2,39.3,,,
382,20.416666666666668,1.6500000000000001,50.4,50.7,50.8,50.8,48.2,39.3,,,
383,20.28333333333333,1.6499999999999997,50.5,50.7,50.8,50.8,48.2,39.3,,,
384,19.950000000000003,1.5999999999999999,50.5,50.7,50.8,50.8,48.2,39.3,,,
385,19.88333333333333,1.7333333333333334,50.4,50.7,50.8,50.8,48.2,39.3,,,
386,20.25,1.7000000000000002,50.5,50.7,50.8,50.8,48.2,39.3,,,
387,20.4,1.633333333333333,50.5,50.7,50.8,50.8,48.2,39.3,,,
388,20.316666666666666,1.6499999999999997,50.4,50.7,50.8,50.8,48.2,39.3,,,
389,19.983333333333334,1.6499999999999997,50.3,50.7,50.8,50.7,48.2,39.3,,,
390,19.816666666666666,1.6499999999999997,50.6,50.7,50.8,50.7,48.1,39.3,,,
391,20.183333333333334,1.6499999999999997,50.5,50.7,50.8,50.7,48.1,39.3,,,
392,20.366666666666664,1.6499999999999997,50.4,50.7,50.8,50.7,48.1,39.3,,,
393,20.2,1.6499999999999997,50.5,50.7,50.7,50.7,48.1,39.3,,,
394,19.849999999999998,1.6499999999999997,50.4,50.7,50.7,50.7,48.1,39.3,,,
395,19.8,1.6666666666666663,50.6,50.7,50.7,50.7,48.1,39.3,,,
396,20.266666666666666,1.6666666666666663,50.6,50.7,50.7,50.7,48.1,39.3,,,
397,20.450000000000003,1.6666666666666667,50.5,50.7,50.7,50.7,48.1,39.3,,,
398,20.38333333333333,1.6499999999999997,50.4,50.7,50.7,50.7,48.1,39.3,,,
399,20.083333333333332,1.6499999999999997,50.4,50.7,50.7,50.7,48.1,39.3,,,
400,19.8,1.633333333333333,50.5,50.7,50.7,50.7,48.1,39.3,,,
401,20.000000000000004,1.5833333333333333,50.5,50.7,50.7,50.7,48.0,39.3,,,
402,20.333333333333332,1.683333333333333,50.6,50.7,50.7,50.7,48.0,39.3,,,
403,20.366666666666667,1.6666666666666667,50.4,50.6,50.7,50.7,48.0,39.3,,,
404,20.133333333333336,1.6833333333333333,50.4,50.6,50.7,50.7,48.0,39.3,,,
405,19.883333333333333,1.6833333333333333,50.4,50.6,50.7,50.7,48.0,39.3,,,
406,19.95,1.666666666666667,50.4,50.6,50.7,50.7,48.0,39.3,,,
407,20.316666666666666,1.6833333333333333,50.6,50.7,50.7,50.7,48.0,39.3,,,
408,20.383333333333333,1.6833333333333336,50.6,50.6,50.7,50.6,48.0,39.3,,,
409,20.133333333333336,1.6500000000000001,50.5,50.6,50.7,50.7,48.0,39.3,,,
410,19.816666666666666,1.6500000000000001,50.4,50.6,50.7,50.6,48.0,39.3,,,
411,20.116666666666667,1.6666666666666667,50.3,50.6,50.7,50.6,48.0,39.3,,,
412,20.400000000000002,1.6500000000000001,50.4,50.6,50.7,50.6,47.9,39.3,,,
413,20.366666666666664,1.6500000000000001,50.4,50.6,50.7,50.6,48.0,39.4,,,
414,20.066666666666666,1.666666666666667,50.3,50.6,50.6,50.6,47.9,39.3,,,
415,19.883333333333336,1.666666666666667,50.5,50.6,50.6,50.6,47.9,39.4,,,
416,20.233333333333334,1.6333333333333335,50.3,50.6,50.6,50.6,47.9,39.4,,,
417,20.466666666666665,1.6666666666666667,50.4,50.6,50.6,50.6,47.9,39.3,,,
418,20.266666666666666,1.6500000000000001,50.4,50.6,50.6,50.6,47.9,39.4,,,
419,19.95,1.6500000000000001,50.2,50.6,50.6,50.6,47.9,39.3,,,
420,19.833333333333332,1.5999999999999999,50.4,50.6,50.6,50.6,47.9,39.4,,,
421,20.21666666666667,1.6333333333333335,50.4,50.6,50.6,50.6,47.9,39.4,,,
422,20.416666666666668,1.6666666666666663,50.4,50.6,50.6,50.6,47.9,39.4,,,
423,20.3,1.6666666666666663,50.2,50.5,50.6,50.6,47.9,39.4,,,
424,19.999999999999996,1.6666666666666667,50.4,50.5,50.6,50.6,47.9,39.4,,,
425,19.78333333333333,1.6499999999999997,50.4,50.5,50.6,50.6,47.8,39.4,,,
426,20.166666666666668,1.6499999999999997,50.4,50.5,50.6,50.5,47.8,39.4,,,
427,20.433333333333334,1.633333333333333,50.4,50.5,50.6,50.6,47.8,39.4,,,
428,20.349999999999998,1.6499999999999997,50.3,50.5,50.6,50.6,47.8,39.4,,,
429,19.999999999999996,1.6499999999999997,50.0,50.5,50.6,50.5,47.8,39.4,,,
430,19.8,1.6666666666666667,50.1,50.5,50.6,50.5,47.8,39.4,,,
431,20.033333333333335,1.633333333333333,50.2,50.5,50.6,50.6,47.8,39.4,,,
432,20.433333333333334,1.6499999999999997,50.3,50.5,50.6,50.5,47.8,39.4,,,
433,20.416666666666668,1.6500000000000001,50.2,50.5,50.6,50.5,47.8,39.4,,,
434,20.150000000000002,1.633333333333333,50.3,50.5,50.6,50.5,47.8,39.4,,,
435,19.833333333333332,1.6499999999999997,50.2,50.5,50.5,50.5,47.7,39.4,,,
436,19.866666666666664,1.6499999999999997,50.2,50.5,50.6,50.5,47.7,39.4,,,
437,20.216666666666665,1.6499999999999997,50.3,50.5,50.6,50.5,47.7,39.4,,,
438,20.383333333333333,1.6500000000000001,50.4,50.5,50.5,50.5,47.7,39.4,,,
439,20.166666666666668,1.6500000000000001,50.4,50.5,50.5,50.5,47.7,39.4,,,
440,19.88333333333333,1.6666666666666667,50.2,50.5,50.5,50.5,47.7,39.4,,,
441,20.083333333333332,1.7000000000000002,50.2,50.5,50.5,50.5,47.7,39.4,,,
442,20.349999999999998,1.7000000000000002,50.4,50.5,50.5,50.5,47.7,39.4,,,
443,20.333333333333332,1.6833333333333333,50.3,50.5,50.5,50.5,47.7,39.4,,,
444,20.0,1.7000000000000002,50.2,50.4,50.5,50.5,47.7,39.4,,,
445,19.849999999999998,1.633333333333333,50.1,50.5,50.5,50.5,47.7,39.4,,,
446,20.183333333333334,1.6500000000000001,50.2,50.4,50.5,50.5,47.7,39.4,,,
447,20.4,1.633333333333333,50.2,50.4,50.5,50.5,47.7,39.4,,,
448,20.283333333333335,1.633333333333333,50.1,50.4,50.5,50.4,47.6,39.5,,,
449,19.983333333333334,1.633333333333333,50.1,50.4,50.5,50.4,47.6,39.5,,,
450,19.86666666666667,1.633333333333333,50.1,50.4,50.5,50.4,47.6,39.5,,,
451,20.216666666666665,1.6500000000000001,50.2,50.4,50.5,50.4,47.6,39.5,,,
452,20.416666666666668,1.6500000000000001,50.1,50.4,50.5,50.4,47.6,39.4,,,
453,20.349999999999998,1.6500000000000001,50.1,50.4,50.5,50.4,47.6,39.5,,,
454,19.966666666666665,1.6666666666666667,50.2,50.4,50.5,50.4,47.6,39.5,,,
455,19.883333333333336,1.6500000000000001,50.0,50.4,50.5,50.4,47.6,39.5,,,
456,20.23333333333333,1.6499999999999997,50.3,50.4,50.5,50.4,47.6,39.5,,,
457,20.450000000000003,1.6666666666666667,50.2,50.4,50.5,50.4,47.5,39.5,,,
458,20.200000000000003,1.6499999999999997,50.2,50.4,50.5,50.4,47.6,39.5,,,
459,19.883333333333333,1.6499999999999997,50.1,50.4,50.4,50.4,47.5,39.5,,,
460,19.933333333333334,1.6499999999999997,50.1,50.4,50.4,50.4,47.5,39.5,,,
461,20.28333333333333,1.6499999999999997,50.3,50.4,50.4,50.4,47.5,39.5,,,
462,20.4,1.633333333333333,50.2,50.4,50.4,50.4,47.5,39.5,,,
463,20.166666666666668,1.6499999999999997,50.1,50.4,50.4,50.4,47.5,39.5,,,
464,19.916666666666668,1.6499999999999997,50.2,50.4,50.4,50.4,47.5,39.5,,,
465,20.0,1.6499999999999997,50.2,50.4,50.4,50.4,47.5,39.5,,,
466,20.316666666666666,1.6499999999999997,50.1,50.3,50.4,50.3,47.5,39.5,,,
467,20.4,1.6499999999999997,50.0,50.4,50.4,50.4,47.5,39.5,,,
468,20.116666666666667,1.6499999999999997,50.4,50.4,50.4,50.4,47.5,39.5,,,
469,19.849999999999998,1.6499999999999997,50.3,50.3,50.4,50.3,47.5,39.5,,,
470,20.033333333333335,1.6499999999999997,50.3,50.3,50.4,50.3,47.4,39.5,,,
471,20.433333333333334,1.6499999999999997,50.0,50.3,50.4,50.3,47.5,39.5,,,
472,20.333333333333332,1.633333333333333,49.9,50.3,50.4,50.3,47.4,39.5,,,
473,20.166666666666668,1.6166666666666665,49.9,50.3,50.4,50.3,47.4,39.5,,,
474,19.816666666666666,1.6499999999999997,49.9,50.3,50.4,50.3,47.4,39.5,,,
475,20.150000000000002,1.6500000000000001,50.1,50.3,50.4,50.3,47.4,39.5,,,
476,20.400000000000002,1.6500000000000001,50.0,50.3,50.4,50.3,47.4,39.6,,,
477,20.316666666666666,1.666666666666667,50.0,50.3,50.4,50.3,47.4,39.5,,,
478,20.083333333333332,1.7000000000000002,50.1,50.3,50.4,50.3,47.4,39.6,,,
479,19.849999999999998,1.7166666666666668,49.9,50.3,50.4,50.3,47.4,39.6,,,
480,20.216666666666665,1.7000000000000002,50.0,50.3,50.3,50.3,47.4,39.6,,,
481,20.466666666666665,1.7166666666666668,50.1,50.3,50.4,50.3,47.4,39.6,,,
482,20.283333333333335,1.666666666666667,50.1,50.3,50.3,50.3,47.4,39.6,,,
483,19.95,1.6500000000000001,50.1,50.3,50.3,50.3,47.4,39.6,,,
484,19.833333333333332,1.6333333333333335,50.0,50.3,50.3,50.3,47.4,39.6,,,
485,20.25,1.6500000000000001,50.1,50.3,50.3,50.3,47.3,39.6,,,
486,20.46666666666667,1.6500000000000001,50.2,50.3,50.3,50.3,47.3,39.6,,,
487,20.349999999999998,1.6500000000000001,50.1,50.3,50.3,50.3,47.3,39.6,,,
488,20.066666666666666,1.6500000000000001,50.2,50.2,50.3,50.3,47.3,39.6,,,
489,19.76666666666667,1.6333333333333335,50.0,50.2,50.3,50.3,47.3,39.6,,,
490,20.0,1.6499999999999997,49.9,50.2,50.3,50.2,47.3,39.6,,,
491,20.400000000000002,1.6499999999999997,50.0,50.3,50.3,50.3,47.3,39.6,,,
492,20.4,1.6499999999999997,49.9,50.2,50.3,50.2,47.3,39.6,,,
493,20.11666666666667,1.6666666666666667,49.9,50.2,50.3,50.2,47.3,39.6,,,
494,19.916666666666668,1.6500000000000001,49.9,50.2,50.3,50.2,47.3,39.6,,,
495,20.066666666666666,1.6500000000000001,49.7,50.2,50.3,50.2,47.3,39.6,,,
496,20.383333333333336,1.6666666666666667,49.7,50.2,50.3,50.2,47.3,39.6,,,
497,20.333333333333332,1.6499999999999997,49.9,50.2,50.3,50.2,47.2,39.6,,,
498,20.01666666666667,1.633333333333333,49.9,50.2,50.3,50.2,47.2,39.6,,,
499,19.816666666666666,1.6499999999999997,49.8,50.2,50.3,50.2,47.2,39.6,,,
500,20.133333333333336,1.6666666666666663,50.0,50.2,50.3,50.2,47.2,39.6,,,
501,20.349999999999998,1.6499999999999997,50.0,50.2,50.3,50.2,47.2,39.6,,,
502,20.4,1.6499999999999997,49.9,50.2,50.2,50.2,47.2,39.6,,,
503,20.11666666666667,1.633333333333333,49.8,50.2,50.3,50.2,47.2,39.6,,,
504,19.900000000000002,1.7000000000000002,49.9,50.2,50.2,50.2,47.2,39.6,,,
505,20.2,1.633333333333333,50.0,50.2,50.2,50.2,47.2,39.6,,,
506,20.46666666666667,1.6499999999999997,49.9,50.2,50.2,50.2,47.2,39.6,,,
507,20.333333333333332,1.6500000000000001,49.9,50.2,50.2,50.2,47.2,39.6,,,
508,20.066666666666666,1.6833333333333333,49.9,50.2,50.2,50.2,47.2,39.6,,,
509,19.816666666666666,1.666666666666667,50.0,50.2,50.2,50.2,47.2,39.6,,,
510,20.233333333333334,1.6500000000000001,49.9,50.2,50.2,50.1,47.1,39.6,,,
511,20.38333333333333,1.6500000000000001,49.8,50.1,50.2,50.1,47.2,39.6,,,
512,20.366666666666664,1.6500000000000001,49.8,50.2,50.2,50.1,47.1,39.6,,,
513,20.01666666666667,1.6500000000000001,50.0,50.1,50.2,50.1,47.1,39.6,,,
514,19.816666666666666,1.633333333333333,49.9,50.1,50.2,50.1,47.1,39.6,,,
515,20.116666666666667,1.6500000000000001,49.9,50.1,50.2,50.1,47.1,39.6,,,
516,20.416666666666668,1.6833333333333336,50.0,50.1,50.2,50.1,47.1,39.7,,,
517,20.3,1.6833333333333336,49.9,50.1,50.2,50.1,47.1,39.7,,,
518,20.01666666666667,1.7000000000000002,49.9,50.1,50.2,50.1,47.1,39.6,,,
519,19.849999999999998,1.7000000000000002,50.0,50.1,50.2,50.1,47.1,39.6,,,
520,20.25,1.6833333333333336,50.0,50.1,50.2,50.1,47.1,39.7,,,
521,20.45,1.6333333333333335,49.8,50.1,50.2,50.1,47.1,39.7,,,
522,20.349999999999998,1.6500000000000001,49.8,50.1,50.2,50.1,47.1,39.7,,,
523,19.983333333333334,1.6500000000000001,49.7,50.1,50.2,50.1,47.1,39.7,,,
524,19.76666666666667,1.6500000000000001,49.8,50.1,50.1,50.1,47.0,39.7,,,
525,20.1,1.6666666666666667,49.9,50.1,50.1,50.1,47.0,39.7,,,
526,20.400000000000002,1.6499999999999997,49.8,50.1,50.1,50.1,47.0,39.7,,,
527,20.349999999999998,1.6499999999999997,49.8,50.1,50.1,50.1,47.0,39.7,,,
528,19.983333333333334,1.5999999999999999,49.9,50.1,50.1,50.1,47.0,39.7,,,
529,19.833333333333332,1.633333333333333,49.7,50.1,50.1,50.1,47.0,39.7,,,
530,20.083333333333332,1.6499999999999997,49.8,50.1,50.1,50.0,47.0,39.7,,,
531,20.400000000000002,1.633333333333333,49.9,50.1,50.1,50.0,47.0,39.7,,,
532,20.4,1.6500000000000001,49.7,50.1,50.1,50.1,47.0,39.7,,,
533,20.11666666666667,1.6499999999999997,49.8,50.1,50.1,50.0,47.0,39.7,,,
534,19.783333333333335,1.633333333333333,49.7,50.1,50.1,50.0,47.0,39.7,,,
535,19.98333333333333,1.633333333333333,49.6,50.0,50.1,50.0,47.0,39.7,,,
536,20.3,1.6499999999999997,49.7,50.0,50.1,50.0,47.0,39.7,,,
537,20.4,1.6499999999999997,49.8,50.0,50.1,50.0,46.9,39.7,,,
538,20.166666666666668,1.6166666666666665,49.8,50.1,50.1,50.0,47.0,39.7,,,
539,19.8,1.6833333333333333,49.9,50.0,50.1,50.0,46.9,39.7,,,
540,19.933333333333334,1.6666666666666663,49.7,50.0,50.1,50.0,46.9,39.7,,,
541,20.3,1.6499999999999997,49.7,50.0,50.1,50.0,46.9,39.7,,,
542,20.383333333333333,1.6499999999999997,49.7,50.0,50.1,50.0,46.9,39.7,,,
543,20.150000000000002,1.6666666666666667,49.8,50.0,50.1,50.0,46.9,39.7,,,
544,19.900000000000002,1.6666666666666667,49.8,50.0,50.1,50.0,46.9,39.7,,,
545,20.099999999999998,1.6500000000000001,49.7,50.0,50.1,50.0,46.9,39.7,,,
546,20.416666666666668,1.6666666666666667,49.9,50.0,50.0,50.0,46.9,39.7,,,
547,20.333333333333332,1.6500000000000001,49.9,50.0,50.1,50.0,46.9,39.7,,,
548,20.0,1.6333333333333335,49.7,50.0,50.0,50.0,46.9,39.7,,,
549,19.816666666666666,1.6333333333333335,49.8,50.0,50.0,50.0,46.9,39.7,,,
550,20.083333333333332,1.633333333333333,49.6,50.0,50.0,49.9,46.8,39.7,,,
551,20.400000000000002,1.6333333333333335,49.6,50.0,50.0,49.9,46.9,39.7,,,
552,20.333333333333332,1.6166666666666665,49.8,50.0,50.0,50.0,46.8,39.7,,,
553,20.099999999999998,1.7000000000000002,49.7,50.0,50.0,50.0,46.9,39.8,,,
554,19.833333333333332,1.7000000000000002,49.6,50.0,50.0,49.9,46.8,39.7,,,
555,20.01666666666667,1.7000000000000002,49.8,50.0,50.0,49.9,46.8,39.8,,,
556,20.400000000000002,1.6833333333333336,49.7,50.0,50.0,49.9,46.8,39.8,,,
557,20.416666666666668,1.6500000000000001,49.6,50.0,50.0,49.9,46.8,39.7,,,
558,20.166666666666668,1.6666666666666667,49.8,49.9,50.0,49.9,46.8,39.8,,,
559,19.849999999999998,1.6500000000000001,49.9,49.9,50.0,49.9,46.8,39.8,,,
560,19.833333333333332,1.666666666666667,49.8,49.9,50.0,49.9,46.8,39.8,,,
561,20.216666666666665,1.6499999999999997,49.7,49.9,50.0,49.9,46.8,39.8,,,
562,20.383333333333336,1.6499999999999997,49.7,49.9,50.0,49.9,46.8,39.8,,,
563,20.25,1.6499999999999997,49.8,49.9,50.0,49.9,46.8,39.8,,,
564,19.95,1.6666666666666663,49.7,49.9,50.0,49.9,46.8,39.8,,,
565,19.900000000000002,1.6499999999999997,49.7,49.9,50.0,49.9,46.8,39.8,,,
566,20.299999999999997,1.6499999999999997,49.7,49.9,50.0,49.9,46.8,39.8,,,
567,20.483333333333334,1.6499999999999997,49.4,49.9,50.0,49.9,46.7,39.8,,,
568,20.250000000000004,1.6499999999999997,49.7,49.9,50.0,49.9,46.7,39.8,,,
569,19.9,1.633333333333333,49.6,49.9,49.9,49.9,46.7,39.8,,,
570,19.866666666666664,1.6499999999999997,49.7,49.9,49.9,49.8,46.7,39.8,,,
571,20.299999999999997,1.6499999999999997,49.7,49.9,49.9,49.9,46.7,39.8,,,
572,20.400000000000002,1.6499999999999997,49.6,49.9,49.9,49.8,46.7,39.8,,,
573,20.266666666666666,1.6499999999999997,49.5,49.9,49.9,49.8,46.7,39.8,,,
574,19.883333333333336,1.6499999999999997,49.6,49.9,49.9,49.8,46.7,39.8,,,
575,19.8,1.6499999999999997,49.8,49.9,49.9,49.8,46.7,39.8,,,
576,20.183333333333334,1.6666666666666667,49.7,49.9,49.9,49.8,46.7,39.8,,,
577,20.45,1.6499999999999997,49.5,49.9,49.9,49.8,46.7,39.8,,,
578,20.283333333333335,1.6666666666666663,49.6,49.9,49.9,49.8,46.7,39.8,,,
579,19.96666666666667,1.6666666666666663,49.4,49.9,49.9,49.8,46.7,39.8,,,
580,19.849999999999998,1.6666666666666663,49.7,49.8,49.9,49.8,46.7,39.8,,,
581,20.183333333333334,1.6500000000000001,49.5,49.9,49.9,49.8,46.7,39.8,,,
582,20.416666666666668,1.6333333333333335,49.4,49.8,49.9,49.8,46.6,39.8,,,
583,20.3,1.6500000000000001,49.7,49.8,49.9,49.8,46.6,39.8,,,
584,20.0,1.6333333333333335,49.6,49.8,49.9,49.8,46.6,39.8,,,
585,19.766666666666666,1.6500000000000001,49.6,49.8,49.9,49.8,46.6,39.8,,,
586,20.083333333333332,1.6500000000000001,49.6,49.8,49.9,49.8,46.6,39.8,,,
587,20.450000000000003,1.6666666666666667,49.5,49.8,49.9,49.8,46.6,39.8,,,
588,20.366666666666667,1.6666666666666667,49.7,49.8,49.8,49.8,46.6,39.8,,,
589,20.083333333333332,1.6666666666666667,49.7,49.8,49.9,49.8,46.6,39.8,,,
590,19.8,1.7000000000000002,49.6,49.8,49.9,49.8,46.6,39.8,,,
591,19.95,1.7000000000000002,49.6,49.8,49.9,49.7,46.6,39.8,,,
592,20.3,1.7166666666666668,49.7,49.8,49.8,49.7,46.6,39.8,,,
593,20.416666666666668,1.6499999999999997,49.7,49.8,49.8,49.7,46.6,39.8,,,
594,20.21666666666667,1.6500000000000001,49.6,49.8,49.8,49.7,46.6,39.8,,,
595,19.833333333333332,1.6333333333333335,49.5,49.8,49.8,49.7,46.6,39.8,,,
596,19.883333333333336,1.6666666666666667,49.6,49.8,49.8,49.7,46.5,39.8,,,
597,20.266666666666666,1.6500000000000001,49.7,49.8,49.8,49.7,46.5,39.8,,,
598,20.483333333333334,1.6500000000000001,49.8,49.8,49.8,49.7,46.6,39.8,,,
599,20.316666666666666,1.6499999999999997,49.6,49.7,49.8,49.7,46.5,39.9,,,
600,19.95,1.6499999999999997,49.5,49.8,49.8,49.7,46.5,39.8,,,
601,19.733333333333334,1.6500000000000001,49.5,49.8,49.8,49.7,46.5,39.9,,,
602,20.083333333333336,1.6666666666666667,49.5,49.7,49.8,49.7,46.5,39.9,,,
603,20.36666666666667,1.6666666666666667,49.4,49.7,49.8,49.7,46.5,39.9,,,
604,20.349999999999998,1.6666666666666667,49.7,49.7,49.8,49.7,46.5,39.9,,,
605,20.083333333333336,1.633333333333333,49.5,49.7,49.8,49.7,46.5,39.9,,,
606,19.783333333333335,1.6666666666666667,49.4,49.7,49.8,49.7,46.5,39.9,,,
607,20.066666666666666,1.6333333333333335,49.3,49.7,49.8,49.7,46.5,39.9,,,
608,20.45,1.6499999999999997,49.3,49.7,49.8,49.7,46.5,39.9,,,
609,20.433333333333334,1.633333333333333,49.6,49.7,49.8,49.7,46.5,39.9,,,
610,20.250000000000004,1.6666666666666667,49.5,49.7,49.8,49.6,46.5,39.9,,,
611,19.883333333333333,1.6666666666666667,49.5,49.7,49.8,49.6,46.4,39.9,,,
612,19.950000000000003,1.633333333333333,49.5,49.7,49.8,49.6,46.5,39.9,,,
613,20.3,1.6499999999999997,49.4,49.7,49.7,49.6,46.5,39.9,,,
614,20.483333333333334,1.6666666666666667,49.5,49.7,49.7,49.6,46.4,39.9,,,
615,20.3,1.6166666666666665,49.5,49.7,49.7,49.6,46.4,39.9,,,
616,19.966666666666665,1.6499999999999997,49.6,49.7,49.7,49.6,46.4,39.9,,,
617,19.76666666666667,1.6499999999999997,49.5,49.7,49.7,49.6,46.4,39.9,,,
618,20.116666666666667,1.633333333333333,49.5,49.7,49.7,49.6,46.4,39.9,,,
619,20.416666666666668,1.6500000000000001,49.3,49.7,49.7,49.6,46.4,39.9,,,
620,20.333333333333332,1.6500000000000001,49.3,49.7,49.7,49.6,46.4,39.9,,,
621,19.983333333333338,1.6500000000000001,49.5,49.6,49.7,49.6,46.4,39.9,,,
622,19.799999999999997,1.6333333333333335,49.4,49.7,49.7,49.6,46.4,39.9,,,
623,20.233333333333334,1.6500000000000001,49.4,49.6,49.7,49.6,46.4,39.9,,,
624,20.466666666666665,1.6500000000000001,49.3,49.6,49.7,49.6,46.4,39.9,,,
625,20.450000000000003,1.6500000000000001,49.4,49.6,49.7,49.6,46.4,39.9,,,
626,20.1,1.6833333333333336,49.5,49.6,49.7,49.6,46.4,39.9,,,
627,19.8,1.7000000000000002,49.4,49.6,49.7,49.6,46.4,39.9,,,
628,19.883333333333333,1.7000000000000002,49.6,49.6,49.7,49.6,46.4,39.9,,,
629,20.283333333333335,1.7000000000000002,49.4,49.6,49.7,49.6,46.4,39.9,,,
630,20.416666666666668,1.7000000000000002,49.5,49.6,49.7,49.4,45.6,36.1,14.566666666666668,44.86666666666667,1.7075000000000002
631,20.233333333333334,1.6333333333333335,49.5,49.6,49.6,48.8,43.4,31.0,14.466666666666669,49.63333333333333,1.7048333333333334
632,19.95,1.6500000000000001,49.6,49.6,49.4,48.4,41.9,27.6,14.416666666666666,49.68333333333333,1.7203333333333333
633,19.849999999999998,1.6500000000000001,49.5,49.5,49.2,47.4,37.1,24.7,14.350000000000001,49.68333333333334,1.7013333333333334
634,20.266666666666666,1.633333333333333,49.2,49.3,49.1,46.4,30.9,23.1,14.366666666666667,49.63333333333333,1.7138333333333335
635,20.5,6.866666666666666,49.2,49.2,48.9,45.7,28.6,21.6,14.4,49.53333333333333,0.2618333333333333
636,20.200000000000003,149.66666666666666,49.4,49.2,48.9,45.6,28.5,21.7,,,
637,19.783333333333335,314.3666666666666,49.2,49.2,49.0,45.5,27.9,21.8,,,
638,19.883333333333333,328.26666666666665,49.3,49.2,48.9,45.2,28.4,21.8,,,
639,20.183333333333334,323.4666666666667,48.9,49.2,48.9,44.8,28.3,22.2,,,
640,20.366666666666664,325.59999999999997,49.0,49.2,48.9,44.9,28.9,22.3,,,
641,20.250000000000004,335.46666666666664,49.2,49.2,48.9,44.7,29.3,22.5,,,
642,19.933333333333334,330.1333333333334,48.9,49.2,48.9,44.6,30.0,22.8,,,
643,19.98333333333333,325.51666666666665,48.7,49.2,48.9,44.7,30.4,23.0,,,
644,20.349999999999998,331.2833333333333,49.1,49.2,48.9,44.7,30.8,23.3,,,
645,20.233333333333334,327.06666666666666,48.8,49.2,48.9,44.7,31.4,23.6,,,
646,19.933333333333334,325.18333333333334,48.9,49.2,48.9,44.8,31.9,24.0,,,
647,19.883333333333336,328.5333333333333,48.7,49.2,48.9,44.8,32.3,24.2,,,
648,20.333333333333332,331.15000000000003,48.4,49.2,48.9,44.9,32.8,24.5,,,
649,20.366666666666664,333.1166666666666,48.5,49.2,48.9,45.0,33.2,24.9,,,
650,20.183333333333334,335.1333333333333,48.8,49.2,48.9,45.0,33.8,25.2,,,
651,19.733333333333334,337.0166666666667,48.8,49.2,48.9,45.1,34.2,25.6,,,
652,19.683333333333334,338.26666666666665,48.9,49.2,48.9,45.2,34.6,25.9,,,
653,20.15,339.68333333333334,48.7,49.2,48.9,45.4,35.0,26.2,,,
654,20.233333333333334,341.6166666666666,48.3,49.1,48.9,45.5,35.4,26.5,,,
