Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
12:00:10,10,20.4,14.1,50.5,1.6,52.0,52.3,52.3,51.9,50.1,45.8,20.6,49.8,2.99
12:00:20,20,20.4,14.1,50.4,1.7,51.4,52.3,52.3,51.9,50.1,46.6,20.3,52.1,2.98
12:00:30,30,20.4,14.1,50.4,1.5,51.3,52.3,52.3,51.8,49.6,44.4,19.0,52.2,2.96
12:00:40,40,20.4,14.1,50.5,1.8,51.1,52.2,52.3,51.8,49.6,42.9,13.9,52.3,2.98
12:00:50,50,20.4,14.1,50.3,1.5,51.3,52.2,52.3,51.8,49.5,41.9,14.5,52.3,2.98
12:01:00,60,20.4,14.1,50.3,1.7,51.3,52.2,52.2,51.7,49.0,40.4,15.0,52.3,3.00
12:01:10,70,20.4,14.1,50.2,1.5,51.0,52.1,52.2,52.0,48.9,39.3,14.6,52.3,3.01
12:01:20,80,20.4,14.0,50.0,1.7,51.2,52.2,52.2,51.6,48.5,37.8,14.5,52.3,2.99
12:01:30,90,20.4,14.1,50.0,1.6,51.1,52.2,52.2,51.2,48.9,37.5,14.4,52.3,3.00
12:01:40,100,20.4,14.1,50.2,1.7,51.1,52.2,52.2,51.2,48.2,36.0,14.4,52.3,2.98
12:01:50,110,20.4,14.1,50.2,1.6,50.9,52.2,52.2,51.2,45.7,35.8,14.3,52.3,3.00
12:02:00,120,20.4,14.0,50.2,1.7,50.9,52.2,52.2,51.2,44.9,35.4,14.4,52.3,2.99
12:02:10,130,20.4,14.0,49.7,1.6,51.1,52.2,52.1,51.2,42.9,34.5,14.3,52.3,2.99
12:02:20,140,20.3,14.0,49.9,1.8,51.3,52.2,52.0,51.3,39.0,33.3,14.4,52.2,0.03
12:02:30,150,20.3,14.0,50.0,1.6,51.6,52.1,51.9,51.1,43.2,32.5,14.3,52.2,0.00
12:02:40,160,20.3,13.9,49.7,1.8,51.9,52.1,51.8,51.2,42.3,32.3,14.4,52.2,0.00
12:02:50,170,20.4,14.0,50.0,1.6,51.9,52.1,51.8,51.1,42.6,32.8,14.4,52.2,0.00
12:03:00,180,20.4,14.0,49.6,1.8,51.9,52.1,51.9,51.0,42.0,32.4,14.4,52.0,0.00
12:03:10,190,20.4,14.0,49.7,1.6,52.0,52.1,51.9,51.0,40.6,32.7,14.5,51.8,0.00
12:03:20,200,20.4,14.0,49.7,1.8,52.1,52.1,51.9,51.0,40.4,32.6,14.6,51.7,0.00
12:03:30,210,20.4,14.0,49.7,1.6,52.2,52.1,52.0,51.0,41.1,32.7,14.7,51.6,0.00
12:03:40,220,20.4,14.0,49.6,1.8,52.2,52.1,52.0,50.8,42.3,32.8,14.7,51.5,0.00
12:03:50,230,20.4,14.0,49.6,1.6,52.1,52.1,52.0,51.1,42.1,32.7,14.9,51.4,0.00
12:04:00,240,20.4,14.0,49.6,1.7,52.1,52.1,52.0,51.2,42.2,32.7,15.0,51.2,0.00
12:04:10,250,20.4,14.0,49.9,1.6,52.0,52.1,52.0,51.1,41.8,32.7,15.0,51.1,0.00
12:04:20,260,20.4,14.0,49.9,1.8,52.1,52.1,51.9,51.0,41.0,32.7,15.0,50.9,0.00
12:04:30,270,20.4,14.0,49.8,1.6,52.1,52.1,51.9,51.0,40.8,32.8,15.0,50.8,0.00
12:04:40,280,20.4,14.0,49.6,1.8,52.1,52.1,52.0,51.1,39.7,32.8,15.1,50.6,0.00
12:04:50,290,20.4,14.0,49.8,1.6,52.1,52.1,52.0,51.2,41.0,32.8,15.1,50.5,0.00
12:05:00,300,20.4,14.0,49.7,1.8,52.1,52.1,52.0,51.1,42.2,32.7,15.2,50.4,0.00
12:05:10,310,20.4,14.0,49.8,1.6,52.1,52.1,52.0,51.1,42.3,32.7,15.3,50.3,0.00
12:05:20,320,20.4,14.0,49.8,1.8,52.0,52.1,52.0,51.1,42.5,32.6,15.3,50.1,0.00
12:05:30,330,20.4,14.1,50.4,1.6,51.9,52.1,52.0,51.0,40.9,32.7,15.3,50.0,0.00
12:05:40,340,20.4,14.1,50.4,1.7,52.1,52.1,52.0,51.1,41.1,32.7,15.3,49.9,0.00
12:05:50,350,20.4,14.1,50.2,1.6,52.1,52.1,52.0,51.1,41.8,32.8,15.3,49.8,0.00
12:06:00,360,20.4,14.1,50.6,1.7,52.1,52.1,52.0,51.0,40.8,32.8,15.4,49.6,0.00
12:06:10,370,20.4,14.1,50.3,1.7,52.1,52.1,51.9,51.0,42.6,32.8,15.4,49.5,0.00
12:06:20,380,20.4,14.1,50.5,1.7,52.1,52.1,52.0,51.0,42.0,32.8,15.4,49.4,0.00
12:06:30,390,20.4,14.1,50.7,1.7,52.0,52.0,52.0,51.0,41.3,32.8,15.5,49.3,0.00
12:06:40,400,20.4,14.1,50.4,1.6,52.0,52.1,52.0,51.1,40.8,32.8,15.5,49.2,0.00
12:06:50,410,20.4,14.1,50.5,1.7,51.9,52.1,52.0,51.1,41.2,32.8,15.5,49.1,0.00
12:07:00,420,20.4,14.1,50.8,1.6,51.9,52.1,52.0,51.0,41.1,32.7,15.6,49.0,0.00
12:07:10,430,20.4,14.1,50.6,1.7,51.9,52.1,52.0,51.0,41.8,32.7,15.6,48.8,0.00
12:07:20,440,20.4,14.1,50.4,1.6,51.8,52.1,52.0,51.0,41.8,32.8,15.7,48.7,0.00
12:07:30,450,20.3,14.1,50.8,1.7,51.7,52.1,52.0,51.1,41.7,32.8,15.7,48.6,0.00
12:07:40,460,20.3,14.1,50.7,1.5,51.8,52.1,52.0,51.2,42.2,32.7,15.7,48.5,0.00
12:07:50,470,20.3,14.1,50.6,1.7,52.0,52.1,52.0,51.1,40.9,32.7,15.7,48.4,0.00
12:08:00,480,20.3,14.1,50.7,1.5,51.9,52.1,52.0,51.0,41.1,32.7,15.8,48.3,0.00
12:08:10,490,20.4,14.1,50.7,1.7,51.8,52.1,52.0,51.0,41.2,32.7,15.8,48.2,0.00
12:08:20,500,20.4,14.1,50.7,1.6,51.9,52.1,52.0,51.1,41.3,32.7,15.8,48.1,0.00
12:08:30,510,20.3,14.1,50.7,1.7,51.9,52.1,52.0,51.1,41.4,32.7,15.8,47.9,0.00
12:08:40,520,20.4,14.1,50.4,1.5,52.0,52.1,52.0,51.0,41.9,32.7,15.9,47.8,0.00
12:08:50,530,20.4,14.1,50.5,1.7,51.7,52.0,51.9,51.0,41.6,32.7,15.9,47.7,0.00
12:09:00,540,20.4,14.1,50.3,1.5,51.8,52.1,52.0,51.0,41.7,32.7,15.9,47.6,0.00
12:09:10,550,20.4,14.1,50.5,1.7,51.9,52.1,52.0,51.1,41.4,32.7,15.9,47.5,0.00
12:09:20,560,20.4,14.1,50.4,1.5,51.8,52.1,52.0,51.0,41.1,32.8,16.0,47.4,0.00
12:09:30,570,20.4,14.1,50.0,1.7,52.0,52.1,52.0,51.0,41.8,32.8,16.0,47.3,0.00
12:09:40,580,20.4,14.1,50.1,1.6,52.0,52.1,52.0,51.0,41.8,32.8,16.0,47.2,0.00
12:09:50,590,20.4,14.1,50.2,1.7,52.1,52.1,52.0,51.0,41.7,32.7,16.0,47.1,0.00
12:10:00,600,20.4,14.1,50.1,1.6,52.1,52.1,52.0,51.1,41.6,32.7,16.1,47.0,0.00
12:10:10,610,20.4,14.0,49.9,1.7,52.0,52.1,52.0,51.1,41.4,32.8,16.1,46.9,0.00
12:10:20,620,20.4,14.0,50.0,1.6,52.1,52.1,51.9,51.1,41.4,32.7,16.1,46.8,0.00
12:10:30,630,20.4,14.0,50.1,1.7,51.9,52.0,51.9,51.0,41.7,32.7,16.1,46.7,0.00
12:10:40,640,20.3,14.0,49.9,1.5,51.9,52.0,52.0,51.1,41.8,32.7,16.1,46.6,0.00
12:10:50,650,20.3,14.0,49.9,1.7,52.0,52.0,52.0,51.1,41.9,32.7,16.2,46.5,0.00
12:11:00,660,20.3,14.0,50.0,1.6,51.9,52.0,52.0,51.1,41.9,32.8,16.2,46.4,0.00
12:11:10,670,20.3,14.0,49.8,1.7,51.8,52.0,52.0,51.1,41.4,32.8,16.2,46.3,0.00
12:11:20,680,20.3,14.0,50.0,1.6,51.8,52.0,52.0,51.0,41.8,32.8,16.2,46.2,0.00
12:11:30,690,20.3,14.0,50.0,1.7,51.8,52.1,52.0,51.0,41.5,32.7,16.3,46.1,0.00
12:11:40,700,20.3,13.9,49.8,1.6,51.8,52.1,52.0,51.0,41.3,32.7,16.3,46.0,0.00
12:11:50,710,20.3,13.9,49.7,1.7,51.9,52.0,51.9,51.0,41.3,32.7,16.3,45.9,0.00
12:12:00,720,20.3,13.9,49.7,1.6,51.9,52.1,51.9,51.0,41.3,32.7,16.3,45.8,0.00
12:12:10,730,20.3,13.9,49.7,1.7,51.8,52.1,52.0,51.0,42.0,32.7,16.4,45.7,0.00
12:12:20,740,20.3,13.9,49.7,1.6,52.0,52.1,51.9,51.0,41.9,32.8,16.4,45.6,0.00
12:12:30,750,20.3,13.9,49.6,1.7,52.0,52.1,51.9,51.0,41.4,32.8,16.4,45.5,0.00
12:12:40,760,20.3,13.9,49.6,1.6,52.0,52.1,51.9,51.0,41.7,32.8,16.4,45.4,0.00
12:12:50,770,20.3,13.9,49.6,1.7,52.0,52.0,51.9,51.1,41.7,32.8,16.4,45.3,0.00
12:13:00,780,20.4,13.9,49.4,1.6,52.0,52.1,51.9,51.0,41.6,32.7,16.5,45.2,0.00
12:13:10,790,20.4,13.9,49.6,1.8,51.9,52.1,51.9,51.0,41.8,32.7,16.0,44.9,0.92
12:13:20,800,20.4,14.0,49.7,1.6,51.8,52.0,51.9,51.0,41.4,32.9,16.2,51.5,0.99
12:13:30,810,20.4,14.0,49.8,1.7,52.0,52.1,51.9,51.0,40.7,33.2,16.0,52.0,1.00
12:13:40,820,20.4,13.9,49.4,1.5,52.0,52.1,51.9,51.0,40.4,33.2,15.9,52.0,1.00
12:13:50,830,20.4,14.0,49.8,1.7,52.0,52.1,51.9,50.9,39.6,32.9,14.1,52.1,0.99
12:14:00,840,20.4,14.0,49.6,1.6,52.0,52.0,51.9,50.8,39.0,32.6,14.6,52.1,0.99
12:14:10,850,20.4,14.0,49.8,1.7,51.9,52.0,51.9,50.8,39.3,32.3,14.4,52.1,0.99
12:14:20,860,20.3,14.0,49.7,1.6,51.7,52.0,51.9,51.0,39.3,31.8,14.5,52.1,0.99
12:14:30,870,20.3,14.0,49.7,1.7,51.9,52.0,51.9,50.9,39.1,31.4,14.7,52.1,0.00
12:14:40,880,20.3,14.0,49.7,1.6,51.9,52.1,51.9,50.8,39.0,30.9,14.8,51.8,0.00
12:14:50,890,20.3,14.0,50.0,1.7,51.9,52.0,51.9,50.6,38.5,30.5,14.9,51.7,0.00
12:15:00,900,20.3,13.9,49.7,1.6,51.9,52.0,51.9,50.6,38.3,31.3,14.9,51.7,0.00
12:15:10,910,20.3,14.0,50.0,1.7,51.9,52.0,51.8,50.7,38.0,31.2,14.9,51.6,0.00
12:15:20,920,20.4,14.0,49.8,1.5,52.0,52.0,51.9,50.8,37.8,31.2,15.0,51.5,0.00
12:15:30,930,20.4,14.0,49.8,1.7,52.0,52.0,51.8,50.8,37.5,31.1,14.9,51.5,0.00
12:15:40,940,20.4,14.0,49.9,1.6,52.0,52.0,51.8,50.8,38.8,30.9,15.0,51.3,0.00
12:15:50,950,20.4,14.0,49.9,1.7,52.0,52.0,51.8,50.8,38.8,30.7,15.0,51.2,0.00
12:16:00,960,20.4,14.0,49.9,1.6,52.0,52.0,51.8,50.8,39.0,30.7,15.1,51.0,0.00
12:16:10,970,20.4,14.0,49.9,1.7,52.0,52.0,51.8,50.7,38.9,30.7,15.1,50.9,0.00
12:16:20,980,20.4,14.0,49.7,1.5,51.9,52.0,51.8,50.7,38.6,30.7,15.1,50.8,0.00
12:16:30,990,20.4,14.0,49.8,1.7,51.8,52.0,51.8,50.7,38.8,30.7,15.2,50.6,0.00
12:16:40,1000,20.4,14.0,49.7,1.5,51.9,52.0,51.8,50.7,38.3,30.8,15.2,50.5,0.00
12:16:50,1010,20.4,14.0,49.7,1.8,51.9,52.0,51.8,50.8,38.5,30.9,15.2,50.4,0.00
12:17:00,1020,20.3,14.0,49.7,1.5,51.8,52.0,51.8,50.8,38.6,31.2,15.2,50.2,0.00
12:17:10,1030,20.4,13.9,49.4,1.7,51.8,52.0,51.8,50.8,38.1,31.2,15.3,50.1,0.00
12:17:20,1040,20.4,13.9,49.5,1.5,51.7,52.0,51.8,50.7,37.9,31.2,15.3,50.0,0.00
12:17:30,1050,20.4,13.9,49.4,1.7,51.8,52.0,51.8,50.7,38.9,31.0,15.3,49.9,0.00
12:17:40,1060,20.4,14.0,49.7,1.5,51.9,52.0,51.8,50.8,38.4,30.9,15.4,49.8,0.00
12:17:50,1070,20.4,14.0,49.6,1.7,51.9,52.0,51.8,50.7,38.3,31.0,15.4,49.7,0.00
12:18:00,1080,20.4,13.9,49.3,1.6,51.9,52.0,51.8,50.7,38.7,30.9,15.4,49.5,0.00
12:18:10,1090,20.4,14.0,49.5,1.7,51.8,52.0,51.8,50.7,38.9,30.8,15.4,49.4,0.00
12:18:20,1100,20.4,14.0,49.6,1.6,51.8,52.0,51.8,50.7,38.7,30.9,15.4,49.3,0.00
12:18:30,1110,20.4,14.0,49.5,1.7,51.9,52.0,51.8,50.7,38.9,31.0,15.5,49.2,0.00
12:18:40,1120,20.4,14.0,49.6,1.6,51.9,52.0,51.8,50.8,39.1,30.9,15.5,49.1,0.00
12:18:50,1130,20.4,14.0,49.4,1.7,51.9,52.0,51.8,50.8,38.9,31.0,15.5,49.0,0.00
12:19:00,1140,20.4,14.0,49.5,1.6,51.8,52.0,51.8,50.8,38.6,30.9,15.5,48.9,0.00
12:19:10,1150,20.4,14.0,49.4,1.7,51.8,52.0,51.8,50.8,38.5,30.9,15.5,48.8,0.00
12:19:20,1160,20.4,14.0,49.6,1.6,51.9,52.0,51.8,50.8,38.3,31.0,15.6,48.7,0.00
12:19:30,1170,20.4,13.9,49.4,1.7,51.8,52.0,51.8,50.7,38.4,31.0,15.6,48.6,0.00
12:19:40,1180,20.4,13.9,49.5,1.5,51.8,52.0,51.9,50.6,38.4,31.0,15.6,48.5,0.00
12:19:50,1190,20.3,13.9,49.6,1.7,51.8,52.0,51.8,50.7,38.6,30.9,15.7,48.4,0.00
12:20:00,1200,20.3,13.9,49.5,1.6,51.7,52.0,51.8,50.7,38.8,30.9,15.7,48.3,0.00
12:20:10,1210,20.3,13.9,49.4,1.7,51.9,52.0,51.8,50.7,38.6,30.9,15.7,48.2,0.00
12:20:20,1220,20.3,13.9,49.6,1.6,51.8,52.0,51.8,50.7,39.0,31.0,15.7,48.1,0.00
12:20:30,1230,20.3,13.9,49.6,1.7,51.9,52.0,51.8,50.8,38.8,31.0,15.8,48.0,0.00
12:20:40,1240,20.3,13.9,49.7,1.5,51.9,52.0,51.8,50.8,38.7,31.1,15.8,47.9,0.00
12:20:50,1250,20.3,13.9,49.7,1.7,51.9,52.0,51.8,50.8,38.7,30.9,15.8,47.8,0.00
12:21:00,1260,20.3,13.9,49.6,1.6,51.9,52.0,51.8,50.7,38.6,30.8,15.8,47.7,0.00
12:21:10,1270,20.3,13.9,49.8,1.7,51.9,52.0,51.8,50.7,38.7,30.9,15.9,47.6,0.00
12:21:20,1280,20.3,13.9,49.8,1.6,51.9,52.0,51.8,50.7,38.8,30.9,15.9,47.5,0.00
12:21:30,1290,20.3,13.9,49.8,1.7,51.9,52.0,51.8,50.7,38.8,31.0,15.9,47.4,0.00
12:21:40,1300,20.3,13.9,49.5,1.5,51.9,52.0,51.8,50.7,38.9,31.1,15.9,47.3,0.00
12:21:50,1310,20.3,14.0,49.7,1.7,51.9,52.0,51.8,50.7,38.8,31.1,16.0,47.1,0.00
12:22:00,1320,20.4,14.0,49.8,1.6,51.8,52.0,51.8,50.8,38.8,31.1,16.0,47.1,0.00
12:22:10,1330,20.4,14.0,49.6,1.7,51.7,52.0,51.8,50.7,38.8,30.9,16.0,47.0,0.00
12:22:20,1340,20.4,14.0,49.8,1.6,51.8,52.0,51.8,50.8,38.5,30.8,16.0,46.9,0.00
12:22:30,1350,20.4,14.0,49.9,1.7,51.7,52.0,51.8,50.8,38.5,30.9,16.0,46.8,0.00
12:22:40,1360,20.4,14.0,49.8,1.6,51.7,52.0,51.8,50.7,38.7,30.9,16.1,46.7,0.00
12:22:50,1370,20.4,14.0,49.6,1.6,51.7,52.0,51.8,50.7,39.0,31.0,16.1,46.6,0.00
12:23:00,1380,20.4,14.0,50.0,1.7,51.7,52.0,51.8,50.7,38.9,31.1,16.1,46.5,0.00
12:23:10,1390,20.4,14.0,49.9,1.6,51.8,52.0,51.8,50.7,38.9,31.1,16.1,46.4,0.00
12:23:20,1400,20.4,14.0,49.8,1.7,51.7,52.0,51.8,50.7,38.9,31.1,16.1,46.3,0.00
12:23:30,1410,20.4,14.0,49.7,1.6,51.6,52.0,51.8,50.7,38.9,31.1,16.2,46.2,0.00
12:23:40,1420,20.4,14.0,49.9,1.7,51.7,52.0,51.8,50.7,38.8,30.9,16.2,46.1,0.00
12:23:50,1430,20.4,14.0,49.7,1.6,51.8,52.0,51.8,50.7,38.7,30.9,16.2,46.0,0.00
12:24:00,1440,20.4,14.0,49.7,1.7,51.8,52.0,51.8,50.7,38.8,30.9,16.2,45.9,0.00
12:24:10,1450,20.4,14.0,49.6,1.6,51.6,52.0,51.8,50.7,38.7,31.0,16.2,45.8,0.00
12:24:20,1460,20.4,14.0,49.8,1.7,51.6,52.0,51.8,50.7,38.7,31.0,16.3,45.8,0.00
12:24:30,1470,20.4,14.0,49.8,1.6,51.7,52.0,51.8,50.7,39.0,31.1,16.3,45.7,0.00
12:24:40,1480,20.3,13.9,49.9,1.7,51.7,52.0,51.8,50.7,39.0,31.1,16.3,45.6,0.00
12:24:50,1490,20.3,13.9,49.5,1.5,51.8,51.9,51.8,50.7,39.0,31.1,16.3,45.5,0.00
12:25:00,1500,20.3,13.9,49.6,1.7,51.8,52.0,51.8,50.7,39.0,31.0,16.3,45.4,0.00
12:25:10,1510,20.3,14.0,49.9,1.5,51.9,52.0,51.8,50.7,38.9,31.0,16.4,45.3,0.00
12:25:20,1520,20.3,14.0,50.0,1.7,51.8,52.0,51.8,50.7,38.8,31.0,16.4,45.2,0.00
12:25:30,1530,20.3,13.9,49.8,1.6,51.7,52.0,51.8,50.7,38.6,31.0,16.4,45.1,0.00
12:25:40,1540,20.3,14.0,49.9,1.7,51.7,51.9,51.8,50.7,38.7,31.0,16.4,45.0,0.00
12:25:50,1550,20.3,14.0,50.0,1.6,51.8,51.9,51.8,50.7,38.7,31.0,16.4,44.9,0.00
12:26:00,1560,20.4,14.0,49.8,1.8,51.7,52.0,51.8,50.7,39.0,31.0,16.4,44.8,0.00
12:26:10,1570,20.4,14.0,50.0,1.5,51.8,51.9,51.8,50.7,39.0,31.0,16.5,44.7,0.00
12:26:20,1580,20.4,14.0,50.0,1.7,51.8,51.9,51.8,50.7,39.1,31.1,16.5,44.6,0.00
12:26:30,1590,20.4,14.0,50.0,1.6,51.6,52.0,51.8,50.7,39.0,31.1,16.5,44.6,0.00
12:26:40,1600,20.4,14.0,49.9,1.7,51.8,52.0,51.8,50.7,38.9,31.1,16.5,44.5,0.00
12:26:50,1610,20.4,14.0,49.7,1.6,51.8,52.0,51.8,50.7,39.0,31.0,16.5,44.4,0.00
12:27:00,1620,20.4,14.0,50.1,1.7,51.8,52.0,51.8,50.7,38.9,31.0,16.5,44.3,0.00
12:27:10,1630,20.4,14.0,49.8,1.6,51.8,52.0,51.8,50.7,38.8,31.0,16.6,44.2,0.00
12:27:20,1640,20.4,14.0,50.0,1.6,51.8,51.9,51.8,50.7,38.9,31.0,16.6,44.2,0.00
12:27:30,1650,20.4,14.0,50.2,1.6,51.6,51.9,51.8,50.7,38.8,31.0,16.6,44.1,0.00
12:27:40,1660,20.4,14.0,49.9,1.7,51.5,51.9,51.8,50.7,38.9,31.0,16.6,44.0,0.00
12:27:50,1670,20.4,14.0,50.1,1.5,51.6,51.9,51.8,50.7,39.0,31.0,16.6,43.9,0.00
12:28:00,1680,20.4,14.0,49.9,1.7,51.6,51.9,51.8,50.7,39.0,31.1,16.6,43.8,0.00
12:28:10,1690,20.4,14.0,50.1,1.6,51.6,51.9,51.8,50.7,38.9,31.1,16.7,43.7,0.00
12:28:20,1700,20.4,14.0,50.1,1.7,51.6,52.0,51.8,50.7,38.9,31.1,16.7,43.7,0.00
12:28:30,1710,20.4,14.0,49.9,1.5,51.6,51.9,51.8,50.7,39.0,31.0,16.7,43.6,0.00
12:28:40,1720,20.4,14.0,50.0,1.7,51.6,51.9,51.8,50.7,38.9,31.0,16.7,43.5,0.00
12:28:50,1730,20.4,14.0,49.8,1.6,51.6,51.9,51.8,50.7,39.0,31.0,16.7,43.4,0.00
12:29:00,1740,20.3,14.0,50.1,1.7,51.7,51.9,51.8,50.7,39.0,31.0,16.7,43.3,0.00
12:29:10,1750,20.4,14.0,50.0,1.6,51.7,51.9,51.8,50.7,39.0,31.1,16.7,43.2,0.00
12:29:20,1760,20.3,14.0,50.0,1.7,51.7,51.9,51.8,50.7,39.0,31.1,16.8,43.2,0.00
12:29:30,1770,20.4,14.0,49.7,1.6,51.7,51.9,51.8,50.7,38.9,31.1,16.8,43.1,0.00
12:29:40,1780,20.4,14.0,50.0,1.7,51.7,51.9,51.8,50.7,39.0,31.0,16.8,43.0,0.00
12:29:50,1790,20.4,14.0,49.6,1.5,51.8,51.9,51.8,50.6,38.9,31.0,16.8,42.9,0.00
12:30:00,1800,20.4,14.0,49.8,1.7,51.8,51.9,51.8,50.6,39.0,31.0,16.8,42.8,0.00
12:30:10,1810,20.4,14.0,49.7,1.6,51.7,51.9,51.8,50.6,39.0,31.0,16.8,42.8,0.00
12:30:20,1820,20.4,14.0,49.9,1.7,51.8,51.9,51.8,50.7,39.0,31.1,16.8,42.7,0.00
12:30:30,1830,20.4,14.0,50.1,1.6,51.8,51.9,51.8,50.7,39.0,31.1,16.8,42.6,0.00
12:30:40,1840,20.4,14.0,49.8,1.7,51.8,51.9,51.8,50.7,39.1,31.1,16.9,42.5,0.00
12:30:50,1850,20.4,14.0,49.9,1.5,51.7,51.9,51.8,50.7,39.0,31.1,16.9,42.5,0.00
12:31:00,1860,20.4,14.0,50.0,1.7,51.8,51.9,51.8,50.7,39.1,31.0,16.9,42.4,0.00
12:31:10,1870,20.4,14.0,49.9,1.6,51.8,51.9,51.8,50.7,39.0,31.0,16.9,42.3,0.00
12:31:20,1880,20.4,14.0,49.8,1.7,51.8,52.0,51.8,50.7,39.0,31.0,16.9,42.2,0.00
12:31:30,1890,20.4,14.0,50.0,1.6,51.6,51.9,51.8,50.7,38.9,31.1,16.9,42.2,0.00
12:31:40,1900,20.4,14.0,50.1,1.7,51.7,51.9,51.8,50.7,39.1,31.1,16.9,42.1,0.00
12:31:50,1910,20.4,14.1,50.2,1.6,51.7,51.9,51.8,50.7,39.1,31.1,17.0,42.0,0.00
12:32:00,1920,20.4,14.1,50.2,1.7,51.8,51.9,51.8,50.7,39.1,31.1,17.0,41.9,0.00
12:32:10,1930,20.4,14.1,50.2,1.7,51.7,51.9,51.8,50.7,39.1,31.1,17.0,41.9,0.00
12:32:20,1940,20.4,14.1,50.1,1.7,51.6,51.9,51.8,50.7,39.0,31.1,17.0,41.8,0.00
12:32:30,1950,20.4,14.0,50.0,1.6,51.7,51.9,51.8,50.7,39.1,31.0,17.0,41.7,0.00
12:32:40,1960,20.4,14.0,49.9,1.7,51.7,51.9,51.8,50.7,39.0,31.1,17.0,41.6,0.00
12:32:50,1970,20.3,14.0,49.9,1.5,51.7,51.9,51.8,50.7,39.0,31.1,17.0,41.5,0.00
12:33:00,1980,20.3,14.0,50.0,1.7,51.7,51.9,51.8,50.6,39.1,31.1,17.0,41.5,0.00
12:33:10,1990,20.3,14.0,50.0,1.5,51.7,51.9,51.8,50.6,39.1,31.1,17.0,41.4,0.00
12:33:20,2000,20.3,14.0,50.1,1.7,51.7,51.9,51.8,50.6,39.1,31.1,17.0,41.3,0.00
12:33:30,2010,20.3,14.0,50.2,1.6,51.8,51.9,51.8,50.6,39.2,31.1,17.1,41.3,0.00
12:33:40,2020,20.3,14.0,50.3,1.7,51.6,51.9,51.8,50.7,39.1,31.1,17.1,41.2,0.00
12:33:50,2030,20.3,14.0,50.4,1.6,51.6,51.9,51.8,50.7,39.1,31.1,17.1,41.1,0.00
12:34:00,2040,20.3,14.0,50.1,1.7,51.7,51.9,51.8,50.6,39.1,31.1,17.1,41.0,0.00
12:34:10,2050,20.3,14.0,50.4,1.6,51.7,51.9,51.8,50.6,39.0,31.1,17.1,40.9,0.00
12:34:20,2060,20.3,14.0,50.2,1.8,51.8,51.9,51.8,50.6,39.0,31.1,17.1,40.9,0.00
12:34:30,2070,20.3,14.0,50.4,1.6,51.7,51.9,51.8,50.6,39.0,31.1,17.1,40.8,0.00
12:34:40,2080,20.3,14.0,50.3,1.8,51.6,51.9,51.8,50.6,39.1,31.1,17.2,40.7,0.00
12:34:50,2090,20.3,14.0,50.1,1.6,51.6,51.9,51.8,50.6,39.2,31.1,17.2,40.6,0.00
12:35:00,2100,20.3,14.0,50.1,1.8,51.8,51.9,51.8,50.6,39.2,31.1,17.2,40.6,0.00
12:35:10,2110,20.3,14.0,50.0,1.6,51.8,51.9,51.8,50.6,39.2,31.1,17.2,40.5,0.00
12:35:20,2120,20.3,14.0,50.2,1.8,51.8,51.9,51.8,50.6,39.2,31.1,17.2,40.4,0.00
12:35:30,2130,20.3,14.0,50.4,1.6,51.8,51.9,51.8,50.6,39.1,31.1,17.2,40.4,0.00
12:35:40,2140,20.3,14.0,50.1,1.8,51.7,51.9,51.8,50.6,39.1,31.1,17.2,40.3,0.00
12:35:50,2150,20.4,14.0,49.9,1.6,51.7,51.9,51.8,50.6,39.1,31.1,17.2,40.2,0.00
12:36:00,2160,20.4,14.0,49.9,1.8,51.8,51.9,51.8,50.6,39.1,31.1,17.2,40.2,0.00
12:36:10,2170,20.3,14.0,49.9,1.6,51.8,51.9,51.8,50.6,39.1,31.1,17.3,40.1,0.00
12:36:20,2180,20.3,14.0,49.9,1.8,51.8,51.9,51.8,50.6,39.1,31.1,17.3,40.0,0.00
12:36:30,2190,20.3,14.0,50.2,1.6,51.8,51.9,51.8,50.6,39.2,31.1,17.3,40.0,0.00
12:36:40,2200,20.3,14.0,50.1,1.8,51.7,51.9,51.8,50.6,39.2,31.1,17.3,39.9,0.00
12:36:50,2210,20.3,13.9,49.7,1.6,51.9,51.9,51.8,50.6,39.2,31.1,17.3,39.8,0.00
12:37:00,2220,20.3,14.0,50.1,1.8,51.9,51.9,51.8,50.6,39.2,31.1,17.3,39.8,0.00
12:37:10,2230,20.3,14.0,50.0,1.6,51.9,51.9,51.8,50.6,39.2,31.1,17.3,39.7,0.00
12:37:20,2240,20.3,14.0,50.1,1.8,51.9,51.9,51.8,50.6,39.1,31.1,17.3,39.6,0.00
12:37:30,2250,20.3,14.0,50.0,1.6,51.9,51.9,51.8,50.6,39.1,31.1,17.3,39.5,0.00
12:37:40,2260,20.3,14.0,49.9,1.8,51.9,51.9,51.8,50.6,39.2,31.1,17.3,39.5,0.00
12:37:50,2270,20.3,14.0,50.0,1.6,51.7,51.9,51.8,50.6,39.2,31.1,17.4,39.4,0.00
12:38:00,2280,20.4,14.0,49.7,1.8,51.7,51.9,51.8,50.6,39.2,31.1,17.4,39.3,0.00
12:38:10,2290,20.4,14.0,50.0,1.6,51.7,51.9,51.8,50.6,39.2,31.1,17.4,39.3,0.00
12:38:20,2300,20.4,14.0,50.1,1.7,51.7,51.9,51.8,50.6,39.2,31.1,17.4,39.2,0.00
12:38:30,2310,20.4,14.0,49.9,1.6,51.7,51.9,51.8,50.6,39.2,31.1,17.4,39.2,0.00
12:38:40,2320,20.4,14.0,50.1,1.7,51.8,51.9,51.8,50.6,39.2,31.1,17.4,39.1,0.00
12:38:50,2330,20.4,14.0,49.9,1.6,51.7,51.9,51.8,50.6,39.2,31.1,17.5,39.1,0.00
12:39:00,2340,20.4,14.0,49.9,1.7,51.8,51.9,51.8,50.6,39.2,31.1,17.5,39.0,0.00
12:39:10,2350,20.4,14.0,49.6,1.7,51.8,51.9,51.8,50.6,39.2,31.1,17.5,38.9,0.00
12:39:20,2360,20.4,14.0,49.8,1.6,51.7,51.9,51.8,50.6,39.2,31.1,17.5,38.9,0.00
12:39:30,2370,20.4,14.0,49.8,1.7,51.8,51.9,51.8,50.6,39.2,31.1,17.5,38.8,0.00
12:39:40,2380,20.3,14.0,49.7,1.7,51.8,51.9,51.8,50.6,39.3,31.1,17.5,38.7,0.00
12:39:50,2390,20.3,13.9,49.6,1.7,51.8,51.9,51.8,50.6,39.3,31.1,17.5,38.6,0.00
12:40:00,2400,20.3,13.9,49.8,1.6,51.6,51.9,51.8,50.6,39.2,31.1,17.5,38.6,0.00
12:40:10,2410,20.3,13.9,49.5,1.7,51.6,51.9,51.8,50.6,39.2,31.1,17.5,38.5,0.00
12:40:20,2420,20.3,13.9,49.8,1.6,51.6,51.9,51.8,50.6,39.2,31.1,17.5,38.4,0.00
12:40:30,2430,20.2,13.8,49.6,1.7,51.6,51.9,51.8,50.6,39.3,31.1,17.6,38.4,0.00
12:40:40,2440,20.2,13.9,49.8,1.5,51.5,51.9,51.8,50.6,39.3,31.1,17.5,38.3,0.00
12:40:50,2450,20.1,13.8,49.9,1.7,51.7,51.9,51.8,50.6,39.2,31.1,17.6,38.2,0.00
12:41:00,2460,20.1,13.7,49.5,1.5,51.5,51.9,51.8,50.6,39.2,31.1,17.6,38.2,0.00
12:41:10,2470,20.2,13.8,49.5,1.8,51.7,51.9,51.8,50.6,39.3,31.2,17.6,38.1,0.00
12:41:20,2480,20.2,13.8,49.9,1.6,51.7,51.9,51.8,50.6,39.3,31.1,17.6,38.1,0.00
12:41:30,2490,20.2,13.8,49.6,1.7,51.6,51.9,51.8,50.6,39.2,31.1,17.6,38.0,0.00
12:41:40,2500,20.2,13.8,49.8,1.6,51.7,51.9,51.8,50.6,39.2,31.1,17.6,37.9,0.00
12:41:50,2510,20.2,13.8,49.8,1.7,51.7,51.9,51.8,50.6,39.3,31.1,17.6,37.9,0.00
12:42:00,2520,20.2,13.9,49.9,1.7,51.8,51.9,51.8,50.6,39.3,31.1,17.6,37.8,0.00
12:42:10,2530,20.2,13.9,49.9,1.7,51.7,51.9,51.8,50.6,39.3,31.1,17.6,37.7,0.00
12:42:20,2540,20.3,13.9,50.0,1.5,51.7,51.9,51.8,50.6,39.3,31.1,17.7,37.7,0.00
12:42:30,2550,20.3,13.9,49.8,1.6,51.7,51.9,51.8,50.6,39.3,31.2,17.7,37.6,0.00
12:42:40,2560,20.3,14.0,50.1,1.5,51.6,51.9,51.8,50.6,39.3,31.2,17.7,37.6,0.00
12:42:50,2570,20.3,13.9,49.7,1.7,51.6,51.9,51.8,50.6,39.3,31.2,17.7,37.5,0.00
12:43:00,2580,20.3,13.9,49.7,1.5,51.6,51.9,51.8,50.6,39.3,31.2,17.7,37.5,0.00
12:43:10,2590,20.3,14.0,49.8,1.7,51.6,51.9,51.8,50.6,39.3,31.2,17.7,37.5,0.87
12:43:20,2600,20.3,14.0,49.9,1.6,51.6,51.9,51.8,50.6,39.1,31.5,17.9,50.2,1.01
12:43:30,2610,20.3,14.0,49.9,1.7,51.7,51.9,51.7,50.5,38.7,31.8,17.6,51.6,1.01
12:43:40,2620,20.3,13.9,49.6,1.5,51.6,51.9,51.7,50.5,38.7,31.6,17.7,51.7,1.00
12:43:50,2630,20.3,13.9,49.5,1.7,51.7,51.9,51.7,50.5,37.8,31.3,16.6,51.8,1.00
12:44:00,2640,20.3,13.9,49.4,1.6,51.4,51.9,51.7,50.4,37.8,31.0,14.3,51.8,1.00
12:44:10,2650,20.3,13.9,49.5,1.7,51.5,51.9,51.7,50.4,38.0,30.6,13.4,51.9,1.00
12:44:20,2660,20.3,13.9,49.5,1.5,51.6,51.9,51.7,50.3,37.8,29.9,14.1,51.9,1.00
12:44:30,2670,20.3,13.9,49.7,1.7,51.7,51.9,51.7,50.3,37.4,29.7,14.5,51.6,0.00
12:44:40,2680,20.3,13.9,49.7,1.6,51.7,51.9,51.7,50.2,37.3,29.4,14.5,51.1,0.00
12:44:50,2690,20.3,13.9,49.6,1.7,51.7,51.9,51.7,50.2,37.1,29.2,14.6,51.4,0.00
12:45:00,2700,20.3,13.9,49.7,1.5,51.8,51.9,51.6,50.3,37.4,29.2,14.7,51.2,0.00
12:45:10,2710,20.3,13.9,49.8,1.7,51.8,51.9,51.6,50.4,36.9,29.3,14.7,51.1,0.00
12:45:20,2720,20.2,13.9,49.7,1.5,51.8,51.9,51.6,50.3,36.8,29.6,14.8,51.0,0.00
12:45:30,2730,20.2,13.9,49.8,1.7,51.8,51.9,51.6,50.2,37.0,29.5,14.8,50.8,0.00
12:45:40,2740,20.2,13.9,49.9,1.6,51.7,51.9,51.6,50.2,36.9,29.3,14.8,50.6,0.00
12:45:50,2750,20.2,13.9,49.8,1.7,51.8,51.9,51.6,50.4,37.8,29.2,14.8,50.6,0.00
12:46:00,2760,20.3,13.9,50.0,1.6,51.8,51.9,51.6,50.3,37.7,29.1,14.9,50.4,0.00
12:46:10,2770,20.3,13.9,50.0,1.7,51.8,51.9,51.6,50.3,37.4,29.1,14.7,50.5,0.86
12:46:20,2780,20.3,14.0,50.1,1.5,51.5,51.8,51.6,50.2,37.1,29.4,15.0,51.7,1.00
12:46:30,2790,20.3,14.0,50.2,1.7,51.6,51.8,51.6,50.1,36.6,30.2,15.0,51.8,1.00
12:46:40,2800,20.3,14.0,50.1,1.6,51.6,51.8,51.6,50.2,37.1,29.9,15.5,51.9,1.00
12:46:50,2810,20.3,14.0,50.3,1.7,51.7,51.8,51.6,50.1,36.4,29.5,15.9,51.9,0.99
12:47:00,2820,20.3,14.0,50.2,1.6,51.6,51.8,51.6,50.0,36.1,29.2,14.9,51.9,1.00
12:47:10,2830,20.3,14.0,50.1,1.7,51.6,51.9,51.5,50.0,36.1,28.4,14.6,51.9,1.00
12:47:20,2840,20.3,14.0,50.0,1.6,51.6,51.9,51.5,49.9,35.8,28.2,14.5,51.9,1.00
12:47:30,2850,20.4,14.0,50.1,1.7,51.7,51.9,51.5,49.8,35.5,28.0,14.6,51.8,0.00
12:47:40,2860,20.3,14.0,50.1,1.6,51.7,51.8,51.5,49.7,35.7,27.6,14.6,51.8,0.00
12:47:50,2870,20.4,14.0,49.9,1.7,51.7,51.9,51.5,49.7,35.6,27.5,14.6,51.7,0.00
12:48:00,2880,20.4,14.0,50.0,1.6,51.7,51.8,51.5,49.6,35.5,27.6,14.7,51.7,0.00
12:48:10,2890,20.3,14.0,50.1,1.7,51.6,51.8,51.5,49.9,35.2,27.7,14.8,51.7,0.00
12:48:20,2900,20.3,14.0,50.1,1.5,51.7,51.8,51.4,49.9,35.1,27.7,14.8,51.5,0.00
12:48:30,2910,20.3,14.0,50.1,1.7,51.7,51.9,51.4,49.7,35.6,27.6,14.8,51.4,0.00
12:48:40,2920,20.3,13.9,50.0,1.6,51.7,51.8,51.4,49.9,35.9,27.7,14.9,51.2,0.00
12:48:50,2930,20.3,13.9,50.1,1.7,51.6,51.8,51.4,49.9,35.9,27.6,14.9,51.0,0.00
12:49:00,2940,20.3,13.9,49.9,1.6,51.6,51.8,51.5,49.8,36.2,27.5,15.0,50.9,0.00
12:49:10,2950,20.2,13.9,50.1,1.7,51.6,51.8,51.5,49.6,36.0,27.4,14.8,50.6,0.89
12:49:20,2960,20.3,13.9,50.0,1.5,51.5,51.8,51.5,49.7,35.7,27.6,15.0,51.7,0.99
12:49:30,2970,20.3,13.9,50.1,1.7,51.5,51.8,51.4,49.6,35.4,28.5,14.9,51.8,0.99
12:49:40,2980,20.3,14.0,50.3,1.6,51.3,51.8,51.4,49.6,35.6,28.4,15.5,51.8,1.00
12:49:50,2990,20.3,14.0,50.0,1.7,51.5,51.8,51.4,49.5,34.9,27.7,15.6,51.8,0.99
12:50:00,3000,20.3,14.0,50.3,1.5,51.5,51.8,51.3,49.4,34.7,27.7,14.8,51.8,0.99
12:50:10,3010,20.3,14.0,50.3,1.7,51.7,51.8,51.4,49.4,34.7,27.2,14.6,51.8,1.00
12:50:20,3020,20.3,14.0,50.2,1.6,51.7,51.8,51.3,49.3,34.6,26.7,14.5,51.8,0.99
12:50:30,3030,20.3,14.0,50.3,1.7,51.6,51.8,51.3,49.1,34.5,26.5,14.6,51.8,0.00
12:50:40,3040,20.3,14.0,50.0,1.6,51.7,51.8,51.3,49.2,34.4,26.3,14.6,51.8,0.00
12:50:50,3050,20.3,14.0,50.2,1.7,51.7,51.8,51.3,49.1,34.5,26.1,14.7,51.7,0.00
12:51:00,3060,20.3,14.0,50.2,1.5,51.6,51.8,51.3,49.4,34.5,26.2,14.8,51.7,0.00
12:51:10,3070,20.3,14.0,50.2,1.7,51.7,51.8,51.3,49.3,34.3,26.2,14.8,51.7,0.00
12:51:20,3080,20.3,13.9,49.8,1.6,51.6,51.8,51.3,49.4,34.2,26.1,14.8,51.6,0.00
12:51:30,3090,20.3,14.0,50.2,1.8,51.6,51.8,51.3,49.1,34.4,26.1,14.8,51.4,0.00
12:51:40,3100,20.3,13.9,49.9,1.5,51.6,51.8,51.3,49.1,34.6,26.2,14.8,51.3,0.00
12:51:50,3110,20.3,13.9,50.2,1.7,51.6,51.8,51.3,49.1,34.9,26.2,14.9,51.2,0.00
12:52:00,3120,20.2,13.9,50.1,1.6,51.7,51.8,51.3,48.9,34.8,26.2,14.9,51.0,0.00
12:52:10,3130,20.2,13.9,50.1,1.7,51.7,51.8,51.3,48.9,34.8,26.1,15.0,50.9,0.00
12:52:20,3140,20.2,13.9,50.2,1.6,51.7,51.8,51.3,49.1,34.7,26.1,15.0,50.7,0.00
12:52:30,3150,20.2,14.0,50.4,1.7,51.7,51.8,51.3,49.1,34.7,26.1,15.1,50.6,0.00
12:52:40,3160,20.2,13.9,50.3,1.5,51.7,51.7,51.3,49.2,34.4,26.1,15.1,50.5,0.00
12:52:50,3170,20.2,14.0,50.5,1.7,51.7,51.7,51.3,49.2,34.4,26.0,15.1,50.4,0.00
12:53:00,3180,20.2,14.0,50.3,1.5,51.7,51.8,51.3,49.3,34.3,26.1,15.1,50.2,0.00
12:53:10,3190,20.3,14.0,50.4,1.7,51.6,51.8,51.3,49.2,34.3,26.0,15.2,50.1,0.00
12:53:20,3200,20.3,14.0,50.5,1.5,51.7,51.8,51.3,49.1,34.4,26.1,15.2,50.0,0.00
12:53:30,3210,20.3,14.0,50.3,1.7,51.6,51.8,51.3,49.1,34.6,26.1,15.2,49.9,0.00
12:53:40,3220,20.3,14.0,50.1,1.6,51.6,51.8,51.3,49.2,34.5,26.2,15.2,49.8,0.00
12:53:50,3230,20.3,14.0,50.1,1.7,51.6,51.8,51.3,49.2,34.7,26.2,15.3,49.7,0.00
12:54:00,3240,20.3,14.0,50.4,1.6,51.6,51.7,51.3,49.2,34.7,26.2,15.3,49.6,0.00
12:54:10,3250,20.3,14.0,50.1,1.7,51.6,51.8,51.3,49.2,34.6,26.2,15.1,49.2,0.88
12:54:20,3260,20.3,14.0,50.1,1.6,51.5,51.8,51.3,48.9,34.7,26.4,15.2,51.5,1.00
12:54:30,3270,20.3,14.0,50.0,1.7,51.6,51.8,51.3,48.9,34.5,26.7,15.1,51.8,1.00
12:54:40,3280,20.3,14.0,50.1,1.6,51.6,51.8,51.3,48.9,34.5,27.0,15.6,51.8,1.00
12:54:50,3290,20.3,14.0,49.9,1.7,51.6,51.7,51.2,48.6,33.9,26.5,16.1,51.8,0.99
12:55:00,3300,20.3,14.0,50.1,1.6,51.6,51.7,51.2,48.5,33.9,26.3,15.2,51.8,1.00
12:55:10,3310,20.3,14.0,50.2,1.6,51.5,51.7,51.2,48.4,33.9,26.1,14.7,51.8,0.99
12:55:20,3320,20.3,14.0,50.1,1.7,51.6,51.7,51.2,48.4,33.8,25.9,14.6,51.8,1.00
12:55:30,3330,20.3,14.0,50.1,1.6,51.6,51.7,51.1,48.2,33.7,25.3,14.6,51.8,0.00
12:55:40,3340,20.3,14.0,50.0,1.7,51.6,51.7,51.1,48.2,33.6,25.3,14.7,51.8,0.00
12:55:50,3350,20.3,14.0,50.1,1.6,51.6,51.7,51.1,48.2,33.7,25.0,14.8,51.7,0.00
12:56:00,3360,20.3,14.0,50.0,1.7,51.5,51.7,51.1,48.3,33.6,25.0,14.8,51.7,0.00
12:56:10,3370,20.3,14.0,50.2,1.6,51.6,51.7,51.1,48.3,33.4,25.0,14.9,51.6,0.00
12:56:20,3380,20.4,14.0,50.0,1.7,51.5,51.7,51.1,48.4,33.3,25.0,14.9,51.4,0.00
12:56:30,3390,20.3,14.0,50.1,1.5,51.5,51.7,51.1,48.4,33.3,25.1,14.9,51.3,0.00
12:56:40,3400,20.3,14.0,49.8,1.7,51.4,51.7,51.1,48.5,33.5,25.1,14.9,51.1,0.00
12:56:50,3410,20.3,14.0,49.8,1.6,51.5,51.7,51.1,48.2,33.7,25.2,15.0,51.0,0.00
12:57:00,3420,20.3,14.0,50.1,1.7,51.6,51.7,51.1,47.9,33.8,25.1,15.0,50.9,0.00
12:57:10,3430,20.3,13.9,49.8,1.6,51.6,51.7,51.1,47.9,33.8,25.1,15.1,50.8,0.00
12:57:20,3440,20.3,13.9,49.8,1.7,51.6,51.7,51.1,48.0,33.8,25.1,15.1,50.7,0.00
12:57:30,3450,20.2,13.9,50.1,1.6,51.6,51.7,51.1,48.2,33.7,25.1,15.1,50.5,0.00
12:57:40,3460,20.2,13.9,50.0,1.7,51.6,51.7,51.1,48.1,33.6,25.1,15.2,50.4,0.00
12:57:50,3470,20.2,13.9,49.9,1.6,51.5,51.7,51.1,48.2,33.5,25.0,15.2,50.3,0.00
12:58:00,3480,20.2,13.9,49.9,1.7,51.5,51.7,51.1,48.3,33.5,25.0,15.2,50.2,0.00
12:58:10,3490,20.2,13.9,49.9,1.6,51.5,51.7,51.1,48.3,33.4,25.0,15.2,50.0,0.00
12:58:20,3500,20.2,13.9,50.1,1.7,51.6,51.7,51.1,48.3,33.3,25.0,15.3,49.9,0.00
12:58:30,3510,20.3,13.9,49.9,1.6,51.6,51.7,51.1,48.1,33.5,25.1,15.3,49.8,0.00
12:58:40,3520,20.3,13.9,49.7,1.7,51.6,51.7,51.1,48.0,33.7,25.1,15.3,49.7,0.00
12:58:50,3530,20.3,13.9,50.0,1.6,51.5,51.7,51.1,48.2,33.7,25.1,15.3,49.6,0.00
12:59:00,3540,20.3,13.9,49.7,1.7,51.5,51.7,51.1,48.2,33.6,25.1,15.4,49.5,0.00
12:59:10,3550,20.3,14.0,49.9,1.6,51.5,51.7,51.1,48.2,33.6,25.1,15.4,49.4,0.00
12:59:20,3560,20.3,13.9,49.7,1.7,51.6,51.7,51.1,48.2,33.7,25.1,15.4,49.3,0.00
12:59:30,3570,20.3,14.0,50.0,1.5,51.6,51.7,51.1,48.2,33.8,25.1,15.4,49.2,0.00
12:59:40,3580,20.3,14.0,49.9,1.7,51.6,51.7,51.1,48.1,33.6,25.1,15.4,49.1,0.00
12:59:50,3590,20.3,14.0,49.9,1.6,51.5,51.7,51.1,48.1,33.6,25.1,15.5,49.0,0.00
13:00:00,3600,20.3,14.0,49.9,1.7,51.6,51.7,51.1,48.0,33.6,25.1,15.5,48.9,0.00
13:00:10,3610,20.3,14.0,49.8,1.6,51.6,51.7,51.1,48.0,33.7,25.1,15.5,48.8,0.00
13:00:20,3620,20.3,14.0,49.9,1.7,51.6,51.7,51.1,48.1,33.6,25.1,15.5,48.7,0.00
13:00:30,3630,20.3,13.9,49.5,1.6,51.6,51.7,51.1,48.1,33.6,25.1,15.5,48.6,0.00
13:00:40,3640,20.3,13.9,49.7,1.7,51.6,51.7,51.1,48.2,33.6,25.1,15.6,48.5,0.00
13:00:50,3650,20.3,13.9,49.5,1.5,51.7,51.7,51.1,48.3,33.6,25.1,15.6,48.3,0.00
13:01:00,3660,20.3,13.9,49.7,1.7,51.6,51.7,51.1,48.2,33.5,25.1,15.6,48.2,0.00
13:01:10,3670,20.3,13.9,49.7,1.6,51.6,51.7,51.1,48.2,33.5,25.1,15.6,48.1,0.00
13:01:20,3680,20.3,13.9,49.6,1.7,51.6,51.7,51.1,48.3,33.6,25.1,15.6,48.0,0.00
13:01:30,3690,20.3,13.9,49.8,1.6,51.6,51.7,51.1,48.2,33.6,25.1,15.7,47.9,0.00
13:01:40,3700,20.3,13.9,49.4,1.7,51.7,51.7,51.1,48.1,33.5,25.1,15.7,47.8,0.00
13:01:50,3710,20.3,13.9,49.3,1.6,51.6,51.7,51.1,47.9,33.6,25.1,15.7,47.7,0.00
13:02:00,3720,20.3,13.9,49.4,1.7,51.5,51.7,51.1,47.9,33.6,25.1,15.7,47.6,0.00
13:02:10,3730,20.3,13.9,49.5,1.6,51.6,51.7,51.1,48.0,33.7,25.1,15.7,47.5,0.00
13:02:20,3740,20.3,13.9,49.2,1.7,51.5,51.7,51.1,48.1,33.8,25.1,15.8,47.4,0.00
13:02:30,3750,20.3,13.9,49.6,1.6,51.5,51.7,51.1,48.0,33.7,25.1,15.8,47.3,0.00
13:02:40,3760,20.3,13.9,49.4,1.7,51.4,51.7,51.1,48.1,33.6,25.1,15.8,47.2,0.00
13:02:50,3770,20.3,13.8,49.4,1.6,51.5,51.7,51.1,48.1,33.6,25.1,15.8,47.1,0.00
13:03:00,3780,20.3,13.9,49.5,1.7,51.6,51.7,51.1,48.2,33.6,25.1,15.8,47.1,0.00
13:03:10,3790,20.2,13.8,49.6,1.6,51.5,51.7,51.1,48.2,33.6,25.1,15.8,47.0,0.00
13:03:20,3800,20.2,13.8,49.3,1.7,51.6,51.7,51.1,48.1,33.6,25.1,15.9,46.9,0.00
13:03:30,3810,20.2,13.8,49.5,1.6,51.6,51.7,51.1,48.1,33.7,25.1,15.9,46.8,0.00
13:03:40,3820,20.2,13.8,49.5,1.7,51.6,51.7,51.1,48.1,33.7,25.1,15.9,46.7,0.00
13:03:50,3830,20.3,13.9,49.7,1.6,51.6,51.7,51.1,48.1,33.6,25.1,15.9,46.6,0.00
13:04:00,3840,20.3,13.9,49.6,1.7,51.6,51.7,51.1,48.1,33.5,25.1,15.9,46.5,0.00
13:04:10,3850,20.3,13.9,49.5,1.6,51.6,51.7,51.1,48.0,33.6,25.1,16.0,46.4,0.00
13:04:20,3860,20.3,13.9,49.5,1.7,51.6,51.7,51.1,48.0,33.6,25.1,16.0,46.3,0.00
13:04:30,3870,20.3,13.9,49.5,1.6,51.6,51.7,51.1,48.1,33.6,25.1,16.0,46.2,0.00
13:04:40,3880,20.3,13.9,49.7,1.7,51.6,51.7,51.1,48.0,33.6,25.1,16.0,46.1,0.00
13:04:50,3890,20.3,13.9,49.5,1.5,51.5,51.7,51.1,48.0,33.7,25.1,16.0,46.0,0.00
13:05:00,3900,20.3,13.9,49.6,1.7,51.5,51.7,51.1,48.0,33.7,25.1,16.0,45.9,0.00
13:05:10,3910,20.3,13.9,49.7,1.6,51.5,51.7,51.1,48.0,33.7,25.1,16.1,45.8,0.00
13:05:20,3920,20.3,13.9,49.7,1.7,51.5,51.7,51.1,48.0,33.6,25.2,16.1,45.7,0.00
13:05:30,3930,20.3,13.9,50.0,1.6,51.5,51.7,51.1,48.1,33.6,25.1,16.1,45.7,0.00
13:05:40,3940,20.3,13.9,49.9,1.7,51.5,51.7,51.1,48.0,33.6,25.1,16.1,45.6,0.00
13:05:50,3950,20.2,13.9,50.0,1.6,51.5,51.7,51.1,48.1,33.6,25.1,16.1,45.5,0.00
13:06:00,3960,20.2,13.9,50.1,1.7,51.6,51.7,51.1,48.0,33.6,25.1,16.2,45.4,0.00
13:06:10,3970,20.2,13.9,50.0,1.6,51.5,51.7,51.1,48.0,33.6,25.1,16.2,45.3,0.00
13:06:20,3980,20.2,13.9,50.1,1.8,51.5,51.7,51.1,48.0,33.6,25.1,16.2,45.2,0.00
13:06:30,3990,20.2,13.9,50.1,1.6,51.5,51.7,51.1,48.1,33.6,25.1,16.2,45.1,0.00
13:06:40,4000,20.2,13.9,50.2,1.8,51.5,51.7,51.1,48.0,33.7,25.2,16.2,45.0,0.00
13:06:50,4010,20.2,13.9,50.1,1.5,51.5,51.6,51.1,48.0,33.7,25.2,16.2,44.9,0.00
13:07:00,4020,20.3,13.9,50.2,1.8,51.5,51.7,51.1,47.9,33.7,25.2,16.2,44.8,0.00
13:07:10,4030,20.3,14.0,50.3,1.6,51.5,51.7,51.1,47.9,33.7,25.2,16.3,44.8,0.00
13:07:20,4040,20.3,14.0,50.0,1.8,51.6,51.7,51.1,48.0,33.6,25.1,16.3,44.7,0.00
13:07:30,4050,20.3,14.0,50.3,1.5,51.5,51.7,51.1,48.0,33.6,25.1,16.3,44.6,0.00
13:07:40,4060,20.3,14.0,50.3,1.8,51.5,51.7,51.1,48.0,33.6,25.1,16.3,44.5,0.00
13:07:50,4070,20.3,14.0,50.2,1.6,51.5,51.7,51.1,48.1,33.6,25.1,16.3,44.4,0.00
13:08:00,4080,20.3,14.0,50.1,1.8,51.5,51.6,51.1,48.1,33.6,25.2,16.3,44.3,0.00
13:08:10,4090,20.3,14.0,49.9,1.6,51.4,51.6,51.1,48.0,33.6,25.2,16.4,44.2,0.00
13:08:20,4100,20.3,14.0,50.0,1.8,51.5,51.6,51.1,47.9,33.7,25.2,16.4,44.1,0.00
13:08:30,4110,20.3,14.0,50.1,1.6,51.5,51.6,51.1,47.9,33.7,25.2,16.4,44.1,0.00
13:08:40,4120,20.3,14.0,50.0,1.8,51.5,51.6,51.1,47.9,33.7,25.2,16.4,44.0,0.00
13:08:50,4130,20.3,13.9,49.8,1.6,51.5,51.7,51.1,47.9,33.7,25.2,16.4,43.9,0.00
13:09:00,4140,20.3,14.0,50.1,1.8,51.5,51.7,51.1,47.9,33.6,25.2,16.4,43.8,0.00
13:09:10,4150,20.3,14.0,50.2,1.6,51.5,51.7,51.1,48.0,33.6,25.2,16.5,43.7,0.00
13:09:20,4160,20.3,13.9,50.1,1.7,51.6,51.7,51.1,48.0,33.6,25.2,16.5,43.6,0.00
13:09:30,4170,20.3,14.0,50.2,1.6,51.6,51.7,51.1,48.0,33.6,25.2,16.5,43.6,0.00
13:09:40,4180,20.3,13.9,50.1,1.7,51.6,51.7,51.1,48.0,33.7,25.2,16.5,43.5,0.00
13:09:50,4190,20.2,13.9,50.1,1.7,51.6,51.7,51.1,47.9,33.7,25.2,16.5,43.4,0.00
13:10:00,4200,20.3,13.9,50.0,1.7,51.6,51.7,51.1,48.0,33.7,25.2,16.5,43.3,0.00
13:10:10,4210,20.3,13.9,50.0,1.7,51.5,51.7,51.1,47.9,33.7,25.2,16.6,43.2,0.00
13:10:20,4220,20.3,14.0,50.3,1.6,51.5,51.6,51.1,47.9,33.7,25.2,16.6,43.1,0.00
13:10:30,4230,20.3,14.0,50.2,1.7,51.5,51.6,51.1,47.9,33.7,25.2,16.6,43.1,0.00
13:10:40,4240,20.3,14.0,50.3,1.7,51.5,51.6,51.1,48.0,33.6,25.2,16.6,43.0,0.00
13:10:50,4250,20.3,14.0,50.2,1.7,51.5,51.7,51.1,47.9,33.6,25.2,16.6,42.9,0.00
13:11:00,4260,20.3,14.0,50.1,1.6,51.5,51.6,51.1,47.9,33.6,25.2,16.6,42.8,0.00
13:11:10,4270,20.3,14.0,50.0,1.7,51.5,51.6,51.1,47.9,33.6,25.2,16.6,42.7,0.00
13:11:20,4280,20.3,13.9,49.8,1.6,51.5,51.6,51.1,47.9,33.6,25.2,16.6,42.7,0.00
13:11:30,4290,20.3,14.0,49.9,1.7,51.5,51.6,51.1,47.9,33.6,25.2,16.7,42.6,0.00
13:11:40,4300,20.3,14.0,49.9,1.6,51.6,51.6,51.1,47.9,33.6,25.2,16.7,42.5,0.00
13:11:50,4310,20.3,14.0,50.1,1.7,51.5,51.6,51.1,47.9,33.7,25.2,16.7,42.4,0.00
13:12:00,4320,20.3,14.0,50.0,1.5,51.5,51.6,51.1,47.9,33.7,25.2,16.7,42.3,0.00
13:12:10,4330,20.3,14.0,50.0,1.7,51.5,51.6,51.1,47.9,33.7,25.2,16.7,42.3,0.00
13:12:20,4340,20.3,14.0,50.2,1.6,51.5,51.6,51.1,47.9,33.7,25.2,16.7,42.2,0.00
13:12:30,4350,20.3,14.0,50.2,1.7,51.5,51.6,51.1,47.9,33.7,25.2,16.7,42.1,0.00
13:12:40,4360,20.3,14.0,50.1,1.6,51.4,51.6,51.1,47.9,33.6,25.2,16.7,42.0,0.00
13:12:50,4370,20.3,14.0,50.1,1.8,51.5,51.6,51.1,47.9,33.6,25.2,16.8,42.0,0.00
13:13:00,4380,20.3,14.0,50.4,1.5,51.5,51.6,51.1,47.9,33.6,25.2,16.8,41.9,0.00
13:13:10,4390,20.3,14.0,50.2,1.7,51.5,51.6,51.1,47.9,33.6,25.2,16.8,41.8,0.00
13:13:20,4400,20.3,14.0,50.3,1.6,51.5,51.6,51.1,47.9,33.7,25.2,16.8,41.8,0.00
13:13:30,4410,20.3,14.0,50.3,1.7,51.5,51.6,51.1,47.8,33.7,25.2,16.8,41.7,0.00
13:13:40,4420,20.3,14.0,50.2,1.5,51.4,51.6,51.1,47.8,33.7,25.2,16.8,41.6,0.00
13:13:50,4430,20.3,14.0,50.3,1.7,51.5,51.6,51.1,47.9,33.7,25.3,16.8,41.5,0.00
13:14:00,4440,20.3,14.0,50.4,1.5,51.6,51.6,51.1,47.9,33.7,25.2,16.9,41.5,0.00
13:14:10,4450,20.3,13.9,50.1,1.7,51.5,51.6,51.1,47.9,33.6,25.2,16.9,41.4,0.00
13:14:20,4460,20.3,14.0,50.3,1.6,51.4,51.6,51.1,47.9,33.7,25.2,16.9,41.3,0.00
13:14:30,4470,20.3,14.0,50.1,1.7,51.5,51.6,51.1,47.9,33.7,25.2,16.9,41.3,0.00
13:14:40,4480,20.3,14.0,50.1,1.5,51.5,51.6,51.1,47.8,33.7,25.2,16.9,41.2,0.00
13:14:50,4490,20.3,13.9,50.2,1.7,51.5,51.6,51.1,47.8,33.7,25.2,16.9,41.1,0.00
13:15:00,4500,20.3,13.9,50.1,1.5,51.6,51.6,51.1,47.8,33.7,25.2,16.9,41.0,0.00
13:15:10,4510,20.3,14.0,50.1,1.7,51.6,51.6,51.1,47.8,33.7,25.2,16.9,41.0,0.00
13:15:20,4520,20.3,14.0,50.1,1.5,51.6,51.6,51.1,47.8,33.7,25.3,17.0,40.9,0.00
13:15:30,4530,20.3,14.0,50.2,1.7,51.6,51.6,51.1,47.9,33.7,25.3,17.0,40.8,0.00
13:15:40,4540,20.3,14.0,50.0,1.5,51.5,51.6,51.1,47.8,33.7,25.3,17.0,40.8,0.00
13:15:50,4550,20.3,14.0,50.1,1.7,51.5,51.6,51.1,47.8,33.7,25.3,17.0,40.7,0.00
13:16:00,4560,20.3,14.0,50.2,1.5,51.5,51.6,51.1,47.8,33.7,25.3,17.0,40.6,0.00
13:16:10,4570,20.3,14.0,50.2,1.7,51.5,51.6,51.1,47.8,33.7,25.2,17.0,40.5,0.00
13:16:20,4580,20.3,14.0,49.9,1.6,51.6,51.6,51.1,47.8,33.7,25.2,17.0,40.5,0.00
13:16:30,4590,20.3,14.0,50.1,1.7,51.6,51.6,51.1,47.8,33.7,25.3,17.0,40.4,0.00
13:16:40,4600,20.3,14.0,50.0,1.6,51.5,51.6,51.1,47.8,33.7,25.3,17.1,40.3,0.00
13:16:50,4610,20.3,14.0,50.1,1.7,51.6,51.6,51.1,47.8,33.7,25.3,17.1,40.3,0.00
13:17:00,4620,20.3,14.0,50.1,1.6,51.5,51.6,51.1,47.8,33.7,25.3,17.1,40.2,0.00
13:17:10,4630,20.3,13.9,49.8,1.7,51.5,51.6,51.1,47.8,33.7,25.3,17.1,40.1,0.00
13:17:20,4640,20.3,13.9,49.8,1.5,51.4,51.6,51.1,47.8,33.7,25.3,17.1,40.1,0.00
13:17:30,4650,20.3,13.9,49.8,1.8,51.5,51.6,51.1,47.8,33.7,25.3,17.1,40.0,0.00
13:17:40,4660,20.3,13.9,49.7,1.6,51.5,51.6,51.1,47.8,33.7,25.3,17.1,40.0,0.00
13:17:50,4670,20.3,14.0,50.1,1.7,51.6,51.6,51.1,47.8,33.7,25.3,17.1,39.9,0.00
13:18:00,4680,20.3,14.0,50.0,1.5,51.5,51.6,51.1,47.8,33.7,25.3,17.1,39.8,0.00
13:18:10,4690,20.3,13.9,49.9,1.8,51.4,51.6,51.1,47.8,33.7,25.3,17.1,39.8,0.00
13:18:20,4700,20.3,13.9,49.9,1.5,51.5,51.6,51.0,47.8,33.7,25.3,17.2,39.7,0.00
13:18:30,4710,20.3,14.0,49.8,1.7,51.5,51.6,51.1,47.8,33.7,25.3,17.2,39.6,0.00
13:18:40,4720,20.3,14.0,49.8,1.6,51.1,51.6,51.1,47.7,33.7,25.3,17.2,39.6,0.00
13:18:50,4730,20.3,14.0,50.0,1.7,51.4,51.6,51.1,47.8,33.7,25.3,17.2,39.5,0.00
13:19:00,4740,20.3,14.0,50.0,1.6,51.3,51.6,51.1,47.8,33.7,25.3,17.2,39.4,0.00
13:19:10,4750,20.3,14.0,50.0,1.7,51.2,51.6,51.1,47.7,33.7,25.5,17.4,50.5,3.05
13:19:20,4760,20.3,13.9,49.7,1.6,50.3,51.6,51.1,47.3,33.5,27.0,16.8,51.6,2.99
13:19:30,4770,20.3,13.9,49.9,1.7,50.1,51.6,51.0,47.0,32.7,26.5,12.7,51.6,2.96
13:19:40,4780,20.3,13.9,49.8,1.6,50.3,51.5,51.0,46.5,31.7,26.4,13.4,51.7,2.99
13:19:50,4790,20.2,13.9,49.7,1.8,50.3,51.4,50.9,45.8,32.1,26.1,14.4,51.7,3.01
13:20:00,4800,20.2,13.9,49.9,1.5,50.2,51.4,50.9,45.1,29.9,25.7,14.3,51.7,3.01
13:20:10,4810,20.3,13.9,49.9,1.7,50.6,51.4,50.8,44.7,28.8,24.6,14.3,51.7,3.03
13:20:20,4820,20.2,13.9,49.8,1.5,50.5,51.4,50.7,44.1,27.1,24.6,14.3,51.7,3.02
13:20:30,4830,20.2,13.9,49.8,20.1,50.3,51.4,50.6,43.8,27.4,24.4,14.3,51.7,3.01
13:20:40,4840,20.2,13.9,49.8,25.7,50.5,51.4,50.6,42.1,26.6,23.7,14.3,51.6,3.02
13:20:50,4850,20.3,13.9,49.8,26.5,50.5,51.2,50.5,41.9,26.1,23.5,14.3,51.6,3.02
13:21:00,4860,20.3,14.0,50.2,21.0,50.7,51.3,50.5,41.6,25.1,23.4,14.3,51.6,3.02
13:21:10,4870,20.3,14.0,50.4,247.2,50.5,51.2,50.2,40.9,24.4,23.6,14.3,51.6,3.03
13:21:20,4880,20.3,14.0,50.5,301.3,50.6,51.1,50.1,39.7,23.6,22.7,14.3,51.6,3.02
13:21:30,4890,20.3,14.1,50.9,327.0,50.7,51.1,50.1,38.8,24.3,22.9,14.3,51.5,3.01
13:21:40,4900,20.3,14.1,51.2,338.3,50.5,51.1,50.0,38.3,23.3,22.5,14.3,51.5,3.00
13:21:50,4910,20.3,14.1,51.1,324.7,50.0,51.0,49.7,37.7,24.1,22.7,14.3,51.5,3.01
13:22:00,4920,20.3,14.1,51.0,317.0,50.1,51.0,49.5,37.2,23.6,22.1,14.3,51.5,3.01
13:22:10,4930,20.3,14.1,51.1,315.5,49.9,50.8,49.4,36.2,23.4,22.1,14.3,51.4,3.02
13:22:20,4940,20.3,14.1,50.9,309.2,50.0,50.8,49.2,36.0,23.4,22.0,14.3,51.4,2.95
13:22:30,4950,20.3,14.1,51.1,308.7,50.3,50.7,49.2,35.9,22.6,21.8,14.3,51.4,2.93
13:22:40,4960,20.2,14.0,50.9,297.8,50.3,50.7,48.8,35.1,22.7,21.5,14.3,51.3,2.93
13:22:50,4970,20.2,14.0,51.0,284.1,50.4,50.7,48.5,34.5,22.7,21.9,14.3,51.3,2.97
13:23:00,4980,20.1,13.9,50.8,276.9,50.2,50.6,48.2,34.1,22.1,21.9,14.3,51.3,2.99
13:23:10,4990,20.1,13.9,50.7,268.8,50.4,50.6,47.7,33.6,21.5,21.8,14.3,51.2,2.99
13:23:20,5000,20.1,13.9,50.9,264.2,50.2,50.6,47.4,32.6,22.0,21.7,14.2,51.2,3.00
13:23:30,5010,20.1,13.9,50.9,263.0,50.1,50.5,46.9,31.6,21.5,21.1,14.3,51.2,3.00
13:23:40,5020,20.1,14.0,50.9,260.0,50.2,50.5,46.1,29.7,21.4,21.3,14.2,51.1,3.02
13:23:50,5030,20.2,14.0,50.9,258.5,50.2,50.4,45.8,27.0,21.6,20.9,14.3,51.1,3.00
13:24:00,5040,20.2,14.0,51.0,259.2,50.1,50.4,45.0,26.2,21.4,21.0,14.3,51.1,3.00
13:24:10,5050,20.2,14.0,51.2,258.3,50.0,50.4,44.8,24.4,21.1,20.4,14.3,51.0,2.99
13:24:20,5060,20.2,14.0,51.2,255.4,49.8,50.1,44.0,24.2,21.2,20.4,14.3,51.0,3.01
13:24:30,5070,20.2,14.0,51.2,253.4,50.1,50.1,43.4,22.9,21.0,20.4,14.3,51.0,3.00
13:24:40,5080,20.2,14.0,51.3,252.5,49.5,50.2,42.6,22.8,21.3,20.6,14.3,50.9,3.00
13:24:50,5090,20.2,14.0,51.0,252.9,49.4,50.1,41.8,22.8,21.1,20.1,14.3,50.9,3.02
13:25:00,5100,20.1,13.9,50.8,252.2,49.8,50.0,41.3,22.5,20.7,20.2,14.3,50.8,3.00
13:25:10,5110,20.2,13.9,50.7,252.5,49.5,50.0,40.6,22.1,20.4,19.9,14.2,50.8,2.99
13:25:20,5120,20.2,14.0,50.8,252.5,49.6,49.9,40.0,21.9,20.2,20.1,14.3,50.7,3.02
13:25:30,5130,20.2,13.9,50.6,253.6,49.6,49.7,39.4,21.8,20.4,20.0,14.3,50.7,3.00
13:25:40,5140,20.1,13.9,50.4,253.5,49.6,49.7,38.8,21.8,20.6,19.7,14.3,50.6,3.02
13:25:50,5150,20.1,13.8,50.3,254.2,49.4,49.6,38.0,21.5,20.4,19.7,14.2,50.6,3.01
13:26:00,5160,20.1,13.8,50.1,253.7,49.5,49.4,37.4,21.4,20.2,19.6,14.3,50.6,3.02
13:26:10,5170,20.1,13.8,49.9,253.4,49.5,49.2,37.0,21.2,20.0,19.8,14.3,50.5,3.01
13:26:20,5180,20.1,13.8,50.0,253.9,49.2,49.0,36.5,20.3,20.0,19.6,14.2,50.5,3.00
13:26:30,5190,20.1,13.7,49.6,254.3,49.5,48.7,36.0,20.6,20.1,19.8,14.3,50.4,2.98
13:26:40,5200,20.1,13.7,49.3,253.9,49.2,48.5,35.5,20.6,20.2,19.4,14.3,50.4,3.01
13:26:50,5210,20.1,13.7,49.2,253.6,49.4,48.0,34.6,20.5,19.6,19.2,14.3,50.3,3.02
13:27:00,5220,20.1,13.7,49.0,253.7,49.1,47.5,33.9,20.5,19.8,19.1,14.2,50.3,3.02
13:27:10,5230,20.1,13.6,48.8,254.1,49.1,47.5,33.5,20.4,19.6,19.3,14.3,50.2,2.99
13:27:20,5240,20.1,13.6,48.8,254.1,49.1,46.8,32.6,20.2,20.1,19.1,14.2,50.2,3.02
13:27:30,5250,20.0,13.6,48.9,254.6,48.7,46.2,31.6,20.3,19.3,19.0,14.2,50.1,3.01
13:27:40,5260,20.0,13.6,48.9,253.8,48.7,45.5,30.0,20.1,19.8,18.9,14.2,50.0,3.01
13:27:50,5270,20.0,13.6,48.9,252.9,48.5,45.4,28.7,20.1,19.5,18.9,14.2,50.0,3.01
13:28:00,5280,20.0,13.6,48.8,252.6,48.5,44.7,27.2,20.0,19.0,19.2,14.3,49.9,3.00
13:28:10,5290,20.0,13.5,48.9,253.2,48.6,44.0,26.2,20.1,19.4,19.0,14.2,49.9,3.01
13:28:20,5300,19.9,13.5,48.7,252.2,48.5,43.1,24.8,19.9,19.4,18.6,14.3,49.7,3.01
13:28:30,5310,19.9,13.4,48.4,252.8,48.6,42.2,24.2,19.9,19.3,18.5,14.3,49.7,3.00
13:28:40,5320,20.0,13.5,48.5,252.2,48.6,41.9,23.6,19.6,19.5,18.8,14.2,49.6,3.02
13:28:50,5330,20.0,13.5,48.3,252.4,48.3,41.3,23.0,19.7,19.1,18.5,14.2,49.5,3.01
13:29:00,5340,20.0,13.5,48.7,251.8,48.5,40.6,22.7,19.8,19.3,18.7,14.2,49.4,3.02
13:29:10,5350,20.0,13.5,48.7,252.1,48.2,39.9,22.4,19.7,19.3,19.0,14.2,49.3,3.01
13:29:20,5360,20.0,13.5,48.6,251.6,48.2,39.1,22.1,19.3,19.4,18.4,14.2,49.3,3.01
13:29:30,5370,20.0,13.5,48.5,251.7,48.0,38.5,21.9,19.3,19.2,18.4,14.2,49.1,3.03
13:29:40,5380,19.9,13.4,48.5,251.9,47.9,38.1,21.7,19.3,18.7,18.6,14.2,49.0,3.02
13:29:50,5390,19.9,13.4,48.4,251.4,47.5,37.5,21.5,19.2,18.6,18.2,14.2,49.0,3.01
13:30:00,5400,19.9,13.4,48.5,251.7,47.4,37.1,21.3,19.1,18.3,18.3,14.2,48.8,3.01
13:30:10,5410,19.9,13.4,48.6,252.0,47.5,36.5,21.1,19.5,18.5,18.4,14.2,48.7,3.00
13:30:20,5420,19.9,13.4,48.6,4343.6,47.4,36.0,21.0,18.8,18.6,18.2,14.2,48.5,3.02
13:30:30,5430,19.9,13.5,48.7,4327.8,47.0,35.2,20.8,18.7,18.3,18.1,14.2,48.4,3.01
13:30:40,5440,19.9,13.5,48.8,4334.1,46.8,34.4,20.6,19.0,18.2,18.1,14.2,48.3,3.01
13:30:50,5450,19.9,13.4,48.6,4337.8,46.5,33.7,20.5,19.1,18.2,18.2,14.2,48.1,3.01
13:31:00,5460,19.9,13.4,48.3,4337.8,46.6,32.7,20.5,19.2,18.3,18.1,14.2,47.9,3.01
13:31:10,5470,19.9,13.3,48.1,4340.4,46.6,31.8,20.4,19.1,18.3,18.2,14.2,47.7,3.00
13:31:20,5480,19.9,13.4,48.3,4346.7,46.3,31.1,20.3,19.0,18.2,17.9,14.2,47.4,2.99
13:31:30,5490,19.8,13.3,48.0,4332.9,45.7,30.2,20.1,18.9,18.0,18.0,14.2,47.0,3.01
13:31:40,5500,19.8,13.3,48.3,4338.6,45.2,30.1,20.0,18.7,17.9,17.9,14.2,47.1,2.99
13:31:50,5510,19.8,13.3,48.4,4353.7,44.3,29.3,20.0,18.6,17.9,17.9,14.2,46.9,3.01
13:32:00,5520,19.9,13.4,48.4,4347.6,44.4,29.2,20.0,18.8,18.2,17.8,14.2,46.5,3.00
13:32:10,5530,19.9,13.3,48.3,4340.5,43.7,28.8,19.9,18.8,17.9,17.8,14.2,46.2,3.01
13:32:20,5540,19.8,13.4,48.7,4338.2,43.5,28.9,19.8,18.7,17.8,17.8,14.2,45.5,3.00
13:32:30,5550,19.8,13.4,48.9,4332.8,42.4,28.6,19.7,18.5,18.2,17.7,14.2,45.0,3.00
13:32:40,5560,19.8,13.4,49.0,4333.0,41.5,28.2,19.5,18.4,18.0,17.7,14.2,44.5,2.99
13:32:50,5570,19.8,13.4,48.8,4334.6,40.9,27.9,19.4,18.4,17.8,17.8,14.2,44.5,3.00
13:33:00,5580,19.8,13.4,48.6,4336.1,40.7,27.3,19.3,18.4,18.1,17.6,14.2,44.0,2.99
13:33:10,5590,19.8,13.3,48.7,4334.9,39.1,27.6,19.4,18.4,17.7,17.6,14.2,43.5,2.99
13:33:20,5600,19.8,13.4,49.1,4322.6,38.6,27.5,19.4,18.0,17.5,17.7,14.2,42.9,2.97
13:33:30,5610,19.8,13.4,49.3,4336.6,37.7,27.3,19.4,17.8,17.8,17.6,14.2,42.4,2.97
13:33:40,5620,19.8,13.4,49.3,4340.9,37.2,27.2,19.2,17.8,17.6,17.5,14.2,41.8,2.97
13:33:50,5630,19.8,13.4,49.0,4340.2,37.2,26.8,19.1,18.0,17.7,17.5,14.3,41.2,0.06
13:34:00,5640,19.8,13.4,49.1,4333.5,36.9,26.7,19.3,18.2,17.6,17.4,14.2,41.2,0.00
13:34:10,5650,19.8,13.3,48.8,4340.7,36.8,26.5,19.2,18.3,17.5,17.5,14.3,41.2,0.00
13:34:20,5660,19.8,13.4,49.1,4338.6,36.6,27.0,19.1,18.2,17.5,17.5,14.3,41.2,0.00
13:34:30,5670,19.7,13.4,49.1,4334.7,37.0,27.0,18.9,18.2,17.5,17.6,14.3,41.1,0.00
13:34:40,5680,19.7,13.4,49.3,4323.4,37.1,27.1,18.9,18.2,17.5,17.6,14.3,41.2,0.00
13:34:50,5690,19.7,13.4,49.7,4328.3,37.3,27.2,19.0,18.1,17.5,17.5,14.3,41.1,0.00
13:35:00,5700,19.7,13.5,49.8,4319.9,37.1,27.4,19.0,18.1,17.5,17.6,14.3,41.1,0.00
13:35:10,5710,19.8,13.4,49.7,4335.8,37.2,27.5,19.2,18.1,17.6,17.5,14.4,41.8,2.97
13:35:20,5720,19.8,13.5,50.0,4337.6,36.8,27.8,19.4,18.1,17.6,17.5,14.4,40.6,2.99
13:35:30,5730,19.7,13.4,49.8,4335.2,36.3,27.8,19.4,18.1,17.7,17.6,15.4,39.9,2.99
13:35:40,5740,19.7,13.5,50.2,4340.3,34.6,28.0,19.4,18.1,17.8,17.8,14.4,39.1,3.01
13:35:50,5750,19.7,13.5,50.1,4338.0,34.3,28.0,19.4,18.1,17.6,17.4,14.3,38.6,2.99
13:36:00,5760,19.7,13.4,49.9,4322.4,32.6,28.0,19.4,18.2,17.7,17.5,14.3,37.6,2.99
13:36:10,5770,19.7,13.4,49.6,4339.2,32.2,27.9,19.2,18.2,17.5,17.4,14.2,37.0,2.98
13:36:20,5780,19.7,13.4,49.4,4344.9,31.6,27.8,19.1,18.1,18.0,17.5,14.2,36.3,2.98
13:36:30,5790,19.7,13.4,49.7,4334.0,30.6,27.8,19.1,18.3,17.5,17.4,14.3,35.7,3.00
13:36:40,5800,19.7,13.4,49.8,4337.1,29.8,27.8,19.1,18.3,17.4,17.4,14.2,35.1,3.01
13:36:50,5810,19.7,13.4,50.0,4343.5,29.4,27.5,19.1,18.4,17.3,17.3,14.3,34.2,3.02
13:37:00,5820,19.6,13.3,49.9,4335.1,29.0,27.4,19.0,18.4,17.5,17.4,14.2,33.5,3.00
13:37:10,5830,19.6,13.3,50.0,4339.3,28.8,27.4,18.8,18.1,17.4,17.3,14.2,32.9,3.00
13:37:20,5840,19.6,13.3,50.0,4342.4,28.8,26.6,18.7,17.9,17.5,17.4,14.3,32.6,0.04
13:37:30,5850,19.6,13.3,49.8,4344.6,28.9,26.6,18.7,18.0,17.3,17.4,14.3,32.6,0.00
13:37:40,5860,19.7,13.4,49.9,4340.4,28.8,26.6,18.7,17.9,17.5,17.4,14.3,32.7,0.00
13:37:50,5870,19.6,13.4,50.3,4338.7,28.7,27.0,18.6,17.6,17.4,17.4,14.3,32.6,0.00
13:38:00,5880,19.6,13.4,50.2,4320.2,28.8,27.4,18.5,17.7,17.4,17.4,14.3,32.6,0.00
13:38:10,5890,19.6,13.4,50.2,4334.8,28.6,27.4,18.5,17.7,17.5,17.4,14.3,32.6,0.00
13:38:20,5900,19.6,13.4,50.1,4337.9,28.0,27.5,18.8,17.7,17.6,17.4,14.3,32.6,0.00
13:38:30,5910,19.6,13.4,50.1,4338.9,28.1,27.5,18.9,17.7,17.6,17.4,14.4,32.6,0.00
13:38:40,5920,19.6,13.4,50.3,4340.1,28.1,27.6,19.0,17.8,17.5,17.4,14.4,32.6,0.00
13:38:50,5930,19.6,13.4,50.2,4339.9,28.3,27.8,19.1,17.8,17.5,17.4,14.4,32.6,0.00
13:39:00,5940,19.6,13.4,50.2,4326.6,28.4,27.8,19.3,17.8,17.5,17.4,14.4,32.6,0.00
13:39:10,5950,19.6,13.4,50.1,4339.5,28.4,28.0,19.3,17.8,17.5,17.4,14.4,32.6,0.00
13:39:20,5960,19.6,13.4,50.2,4342.5,28.6,28.1,19.3,17.9,17.5,17.4,14.4,32.5,0.00
13:39:30,5970,19.6,13.4,50.0,4339.7,28.9,28.2,19.3,17.9,17.6,17.4,14.5,32.5,0.00
13:39:40,5980,19.6,13.3,50.0,4343.2,28.9,28.3,19.3,17.9,17.6,17.4,14.5,32.4,0.00
13:39:50,5990,19.6,13.3,49.9,4337.1,29.0,28.3,19.4,17.9,17.6,17.3,14.6,32.3,0.00
13:40:00,6000,19.6,13.4,50.0,4343.7,28.9,28.5,19.4,18.0,17.6,17.4,14.6,32.3,0.00
13:40:10,6010,19.6,13.4,50.0,4330.4,29.3,28.5,19.5,18.0,17.6,17.4,14.7,32.2,0.00
13:40:20,6020,19.6,13.4,50.2,4339.2,29.2,28.6,19.6,18.0,17.5,17.4,14.7,32.2,0.00
13:40:30,6030,19.6,13.4,50.3,4345.3,29.3,28.6,19.7,18.0,17.6,17.4,14.7,32.1,0.00
13:40:40,6040,19.6,13.4,50.0,4339.0,29.3,28.9,19.8,18.0,17.6,17.4,14.8,32.1,0.00
13:40:50,6050,19.6,13.3,49.8,4331.5,29.5,29.1,19.9,18.0,17.6,17.4,14.8,32.0,0.00
13:41:00,6060,19.6,13.4,50.0,4330.3,29.8,28.9,20.0,18.0,17.6,17.4,14.8,31.9,0.00
13:41:10,6070,19.6,13.3,49.9,4329.6,29.9,29.2,20.0,18.0,17.6,17.4,14.9,31.9,0.00
13:41:20,6080,19.6,13.3,49.9,4338.4,30.0,29.1,20.1,18.1,17.6,17.4,14.9,31.9,0.00
13:41:30,6090,19.6,13.4,50.5,4341.7,29.9,29.3,20.2,18.1,17.6,17.4,14.9,31.8,0.00
13:41:40,6100,19.6,13.3,50.1,4332.9,30.0,29.3,20.4,18.1,17.6,17.4,14.9,31.7,0.00
13:41:50,6110,19.6,13.3,50.1,4331.0,30.1,29.6,20.5,18.2,17.6,17.4,14.8,31.7,0.00
13:42:00,6120,19.5,13.3,50.2,4329.6,30.3,29.8,20.5,18.2,17.6,17.4,14.9,31.6,0.00
