Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
13:42:10,6130,19.6,13.4,50.3,4329.0,30.5,29.8,20.6,18.2,17.6,17.4,14.9,31.6,0.00
13:42:20,6140,19.5,13.3,50.4,4333.8,30.5,29.8,20.6,18.2,17.6,17.4,15.0,31.5,0.00
13:42:30,6150,19.5,13.3,50.3,4329.7,30.8,30.1,20.7,18.3,17.6,17.4,15.0,31.5,0.00
13:42:40,6160,19.5,13.3,50.3,4329.5,30.7,30.1,20.8,18.3,17.7,17.4,15.0,31.4,0.00
13:42:50,6170,19.6,13.4,50.3,4327.5,31.0,30.1,20.9,18.4,17.7,17.4,15.1,31.3,0.00
13:43:00,6180,19.6,13.4,50.5,4325.4,31.0,30.2,21.0,18.4,17.7,17.4,15.1,31.3,0.00
13:43:10,6190,19.6,13.4,50.4,4314.3,31.2,31.2,21.0,18.4,17.7,17.4,15.1,31.2,0.00
13:43:20,6200,19.6,13.4,50.2,4322.5,31.3,31.4,21.1,18.5,17.7,17.4,15.2,31.2,0.00
13:43:30,6210,19.5,13.3,50.3,4321.1,31.1,32.4,21.1,18.5,17.6,17.4,15.2,31.1,0.00
13:43:40,6220,19.5,13.3,50.2,4329.2,31.1,32.1,21.2,18.5,17.7,17.4,15.2,31.1,0.00
13:43:50,6230,19.6,13.4,50.2,4323.5,31.0,32.2,21.3,18.5,17.7,17.4,15.2,31.0,0.00
13:44:00,6240,19.6,13.4,50.2,4318.6,31.2,32.6,21.4,18.6,17.7,17.4,15.3,31.0,0.00
13:44:10,6250,19.5,13.3,50.2,4330.6,31.1,32.3,21.4,18.7,17.7,17.4,15.3,30.9,0.00
13:44:20,6260,19.5,13.3,49.9,4333.6,31.3,32.3,21.4,18.7,17.7,17.4,15.3,30.9,0.00
13:44:30,6270,19.6,13.3,50.1,4337.4,31.5,32.4,21.5,18.7,17.7,17.4,15.3,30.8,0.00
13:44:40,6280,19.6,13.4,50.1,4338.9,31.8,32.7,21.6,18.7,17.7,17.4,15.4,30.8,0.00
13:44:50,6290,19.6,13.4,50.4,4344.0,31.6,32.4,21.7,18.8,17.7,17.4,15.4,30.7,0.00
13:45:00,6300,19.6,13.4,50.4,4349.1,31.5,31.3,21.7,18.8,17.8,17.4,15.4,30.6,0.00
13:45:10,6310,19.6,13.4,50.2,4346.5,31.7,31.5,21.8,18.8,17.8,17.4,15.5,30.6,0.00
13:45:20,6320,19.7,13.5,50.5,4352.9,32.6,31.3,21.8,18.9,17.8,17.5,15.5,30.6,0.00
13:45:30,6330,19.7,13.5,50.3,4344.0,32.4,31.7,21.8,18.9,17.7,17.5,15.5,30.5,0.00
13:45:40,6340,19.7,13.4,50.2,4348.3,32.9,31.7,21.9,19.0,17.8,17.5,15.5,30.4,0.00
13:45:50,6350,19.7,13.5,50.6,4351.9,32.5,32.1,21.9,19.0,17.8,17.5,15.5,30.4,0.00
13:46:00,6360,19.7,13.5,50.3,4339.1,32.9,31.9,22.0,19.0,17.8,17.5,15.5,30.3,0.00
13:46:10,6370,19.6,13.4,50.5,4345.2,33.3,32.0,22.0,19.1,17.8,17.4,15.5,30.3,0.00
13:46:20,6380,19.7,13.5,50.5,4347.7,33.3,32.3,22.1,19.1,17.8,17.4,15.6,30.2,0.00
13:46:30,6390,19.6,13.5,50.7,4356.9,33.3,32.4,22.2,19.1,17.9,17.4,15.6,30.2,0.00
13:46:40,6400,19.6,13.5,50.5,4343.6,33.6,32.5,22.2,19.2,17.9,17.4,15.6,30.1,0.00
13:46:50,6410,19.6,13.5,50.6,4351.1,33.3,33.8,22.3,19.2,17.9,17.4,15.6,30.1,0.00
13:47:00,6420,19.7,13.5,50.8,4344.5,33.0,35.0,22.3,19.2,17.9,17.4,15.7,30.0,0.00
13:47:10,6430,19.6,13.5,50.7,4347.7,33.0,34.3,22.3,19.3,17.9,17.4,15.7,30.0,0.00
13:47:20,6440,19.6,13.5,50.5,4325.1,33.6,34.3,22.4,19.3,17.9,17.4,15.7,29.9,0.00
13:47:30,6450,19.6,13.5,50.7,4338.0,33.0,33.7,22.4,19.4,17.9,17.5,15.8,29.9,0.00
13:47:40,6460,19.6,13.5,50.8,4333.8,33.2,34.8,22.5,19.4,17.9,17.5,15.8,29.9,0.00
13:47:50,6470,19.6,13.5,50.9,4339.3,33.2,34.5,22.5,19.5,18.0,17.5,15.8,29.8,0.00
13:48:00,6480,19.6,13.5,50.9,4331.4,33.6,34.3,22.6,19.5,18.0,17.5,15.9,29.7,0.00
13:48:10,6490,19.6,13.5,51.0,4342.8,33.8,33.5,22.6,19.6,18.0,17.5,15.9,29.7,0.00
13:48:20,6500,19.6,13.4,50.6,4328.2,34.3,33.9,22.7,19.6,18.0,17.5,16.0,29.7,0.00
13:48:30,6510,19.6,13.5,50.8,4356.5,34.0,34.0,22.7,19.7,18.0,17.5,16.0,29.6,0.00
13:48:40,6520,19.6,13.5,50.7,4348.6,34.3,33.8,22.8,19.7,18.0,17.5,16.1,29.6,0.00
13:48:50,6530,19.6,13.5,51.0,4344.5,34.7,33.6,22.8,19.7,18.0,17.5,16.1,29.5,0.00
13:49:00,6540,19.6,13.5,50.9,4347.1,34.3,33.6,22.8,19.8,18.1,17.5,16.2,29.5,0.00
13:49:10,6550,19.6,13.4,50.6,4345.3,34.6,33.7,22.9,19.9,18.1,17.5,16.2,29.4,0.00
13:49:20,6560,19.6,13.5,50.5,4348.2,34.9,33.9,22.9,19.9,18.1,17.5,16.3,29.4,0.00
13:49:30,6570,19.6,13.5,50.6,4340.2,34.6,34.3,23.0,20.0,18.1,17.5,16.4,29.3,0.00
13:49:40,6580,19.6,13.5,50.8,4350.4,34.7,34.4,23.0,20.1,18.1,17.5,16.4,29.3,0.00
13:49:50,6590,19.6,13.5,50.8,4352.0,35.1,34.3,23.1,20.2,18.2,17.5,16.5,29.2,0.00
13:50:00,6600,19.6,13.5,50.8,4340.8,35.3,35.9,23.1,20.2,18.1,17.5,16.6,29.2,0.00
13:50:10,6610,19.6,13.4,50.4,4360.8,34.8,36.2,23.2,20.3,18.2,17.5,16.6,29.1,0.00
13:50:20,6620,19.6,13.5,50.6,4359.4,34.6,36.7,23.2,20.4,18.2,17.5,16.7,29.1,0.00
13:50:30,6630,19.6,13.5,50.5,4358.3,34.9,35.6,23.3,20.4,18.2,17.5,16.8,29.1,0.00
13:50:40,6640,19.7,13.5,50.7,4357.7,35.3,36.8,23.3,20.5,18.2,17.5,16.8,29.0,0.00
13:50:50,6650,19.7,13.5,50.5,4345.3,35.2,36.4,23.4,20.6,18.2,17.5,16.9,29.0,0.00
13:51:00,6660,19.7,13.5,50.3,4340.9,35.2,35.4,23.5,20.7,18.2,17.5,17.0,28.9,0.00
13:51:10,6670,19.6,13.4,50.3,4344.8,35.4,36.4,23.5,20.8,18.2,17.5,17.1,28.9,0.00
13:51:20,6680,19.6,13.4,50.2,4348.5,35.4,35.1,23.5,20.8,18.3,17.6,17.1,28.8,0.00
13:51:30,6690,19.6,13.3,50.0,4350.9,36.1,35.4,23.5,20.9,18.3,17.6,17.2,28.8,0.00
13:51:40,6700,19.6,13.3,50.0,4346.5,36.1,35.5,23.6,20.9,18.3,17.6,17.3,28.7,0.00
13:51:50,6710,19.6,13.3,49.9,4349.9,36.5,35.4,23.6,21.0,18.3,17.6,17.4,28.7,0.00
13:52:00,6720,19.6,13.3,50.2,4352.8,36.7,35.5,23.7,21.0,18.3,17.6,17.4,28.6,0.00
13:52:10,6730,19.6,13.3,50.2,4348.9,36.2,35.6,23.7,21.0,18.4,17.6,17.5,28.6,0.00
13:52:20,6740,19.6,13.4,50.5,4342.4,36.7,35.9,23.8,21.1,18.4,17.6,17.6,28.6,0.00
13:52:30,6750,19.5,13.3,50.3,4342.5,36.6,36.1,23.8,21.2,18.4,17.6,17.7,28.5,0.00
13:52:40,6760,19.6,13.4,50.1,4337.9,36.9,36.3,23.9,21.2,18.4,17.6,17.8,28.5,0.00
13:52:50,6770,19.6,13.4,50.3,4335.3,37.0,36.6,24.0,21.2,18.4,17.6,17.8,28.4,0.00
13:53:00,6780,19.6,13.4,50.2,4328.6,36.9,37.4,24.0,21.3,18.4,17.6,17.9,28.4,0.00
13:53:10,6790,19.6,13.4,50.3,4327.5,36.6,36.8,24.1,21.3,18.4,17.6,18.0,28.3,0.00
13:53:20,6800,19.6,13.4,50.3,4331.7,37.3,36.6,24.1,21.4,18.5,17.6,18.1,28.3,0.00
13:53:30,6810,19.6,13.4,50.3,4342.8,37.3,36.6,24.1,21.4,18.5,17.6,18.2,28.3,0.00
13:53:40,6820,19.6,13.4,50.3,4334.2,36.9,37.0,24.2,21.5,18.5,17.6,18.2,28.2,0.00
13:53:50,6830,19.6,13.4,50.3,4324.5,37.1,37.7,24.2,21.5,18.5,17.6,18.3,28.2,0.00
13:54:00,6840,19.6,13.4,50.2,4340.7,37.1,37.2,24.2,21.6,18.5,17.6,18.4,28.1,0.00
13:54:10,6850,19.6,13.4,50.1,4344.2,37.7,37.2,24.3,21.6,18.5,17.6,18.5,28.1,0.00
13:54:20,6860,19.6,13.3,49.9,4346.6,37.9,37.0,24.3,21.7,18.6,17.6,18.6,28.1,0.00
13:54:30,6870,19.6,13.3,50.0,4347.1,37.8,37.2,24.3,21.7,18.6,17.6,18.7,28.0,0.00
13:54:40,6880,19.6,13.4,50.0,4343.9,37.9,37.2,24.4,21.7,18.6,17.6,18.7,28.0,0.00
13:54:50,6890,19.6,13.3,49.8,4338.0,38.1,37.3,24.4,21.8,18.6,17.6,18.8,28.0,0.00
13:55:00,6900,19.6,13.3,49.7,4333.2,37.9,37.6,24.5,21.8,18.6,17.6,18.9,27.9,0.00
13:55:10,6910,19.6,13.3,49.6,4339.5,38.1,37.8,24.6,21.8,18.6,17.6,19.0,27.9,0.00
13:55:20,6920,19.6,13.3,49.5,4347.8,37.9,38.3,24.7,21.9,18.7,17.6,19.1,27.8,0.00
13:55:30,6930,19.6,13.3,49.7,4342.7,38.5,38.5,24.7,21.9,18.7,17.6,19.2,27.8,0.00
13:55:40,6940,19.6,13.3,49.5,4351.4,38.3,39.5,24.7,21.9,18.7,17.6,19.3,27.7,0.00
13:55:50,6950,19.5,13.2,49.4,4340.8,38.1,38.5,24.7,22.0,18.7,17.7,19.4,27.7,0.00
13:56:00,6960,19.5,13.2,49.6,4328.5,38.4,38.7,24.7,22.0,18.7,17.7,19.5,27.7,0.00
13:56:10,6970,19.5,13.2,49.7,4351.3,38.3,38.4,24.8,22.1,18.8,17.7,17.3,26.7,0.83
13:56:20,6980,19.5,13.2,49.4,4352.0,38.6,38.5,24.8,22.1,18.8,17.8,16.6,37.4,1.01
13:56:30,6990,19.5,13.2,49.7,4353.8,38.9,38.4,24.8,22.1,18.8,18.0,16.4,38.4,1.01
13:56:40,7000,19.5,13.2,49.6,4356.6,39.0,38.1,24.8,22.1,18.8,18.2,16.2,38.7,1.00
13:56:50,7010,19.5,13.2,49.5,4355.0,38.9,38.2,24.8,22.1,18.9,18.3,15.2,38.9,1.00
13:57:00,7020,19.5,13.2,49.6,4351.1,39.3,38.5,24.8,22.1,18.8,18.2,13.5,38.9,1.00
13:57:10,7030,19.5,13.3,49.9,4358.1,39.3,38.7,24.8,22.0,18.8,18.2,13.1,39.0,1.00
13:57:20,7040,19.5,13.3,49.8,4358.9,39.5,38.8,24.8,22.0,18.7,18.3,13.8,39.0,1.00
13:57:30,7050,19.6,13.3,49.9,4358.2,39.4,38.9,24.8,22.0,18.7,18.3,14.1,38.9,0.00
13:57:40,7060,19.6,13.3,50.0,4342.0,39.4,38.9,24.8,22.0,18.6,18.1,14.0,38.6,0.00
13:57:50,7070,19.6,13.3,49.7,4356.2,39.4,38.9,24.8,22.1,18.6,17.9,14.0,38.5,0.00
13:58:00,7080,19.6,13.4,50.0,4351.9,39.8,39.0,24.8,22.1,18.6,18.0,14.2,38.1,0.00
13:58:10,7090,19.6,13.3,49.8,4346.2,40.3,39.2,24.8,22.1,18.8,17.9,14.6,38.4,0.00
13:58:20,7100,19.6,13.3,49.8,4344.1,39.7,40.2,24.9,22.1,18.9,17.8,14.5,38.5,0.00
13:58:30,7110,19.6,13.3,49.8,4354.2,39.6,40.8,24.9,22.1,19.0,17.8,14.5,38.4,0.00
13:58:40,7120,19.6,13.3,49.6,4355.6,39.4,40.2,25.0,22.1,19.0,17.7,14.4,38.1,0.00
13:58:50,7130,19.6,13.3,49.6,4348.3,40.1,40.4,25.0,22.2,19.0,17.8,14.4,38.0,0.00
13:59:00,7140,19.6,13.3,49.6,4355.4,39.6,40.9,25.0,22.2,19.0,17.8,14.4,37.9,0.00
13:59:10,7150,19.6,13.3,49.5,4363.3,39.7,41.2,25.0,22.3,19.0,17.7,14.5,37.8,0.00
13:59:20,7160,19.6,13.3,49.6,4344.2,39.6,41.0,25.1,22.4,19.0,17.7,14.5,37.7,0.00
13:59:30,7170,19.6,13.3,49.5,4352.4,39.8,41.1,25.1,22.4,19.1,17.8,14.6,37.6,0.00
13:59:40,7180,19.5,13.2,49.6,4353.7,39.8,40.6,25.2,22.5,19.1,17.9,14.6,37.5,0.00
13:59:50,7190,19.5,13.2,49.4,4350.6,40.0,40.4,25.2,22.5,19.1,17.9,14.7,37.4,0.00
14:00:00,7200,19.5,13.2,49.3,4359.1,40.2,40.3,25.2,22.5,19.1,17.9,14.7,37.3,0.00
14:00:10,7210,19.5,13.2,49.6,4347.4,40.5,40.8,25.3,22.5,19.1,17.9,14.8,37.2,0.00
14:00:20,7220,19.5,13.2,49.6,4358.9,40.3,40.2,25.3,22.5,19.1,17.9,14.8,37.1,0.00
14:00:30,7230,19.5,13.2,49.6,4361.2,40.5,40.2,25.3,22.5,19.1,17.9,14.8,37.0,0.00
14:00:40,7240,19.5,13.2,49.8,4360.4,41.2,40.2,25.4,22.5,19.1,17.9,14.8,36.9,0.00
14:00:50,7250,19.5,13.2,49.6,4354.9,40.9,40.5,25.4,22.6,19.2,17.9,14.9,36.8,0.00
14:01:00,7260,19.5,13.3,49.9,4349.7,41.1,40.7,25.4,22.7,19.2,17.9,14.9,36.7,0.00
14:01:10,7270,19.5,13.3,49.9,4352.7,41.4,40.5,25.4,22.8,19.2,17.9,14.9,36.7,0.00
14:01:20,7280,19.5,13.3,49.9,4359.3,41.7,40.5,25.5,22.8,19.3,17.9,14.9,36.6,0.00
14:01:30,7290,19.5,13.3,49.9,4349.4,41.6,40.7,25.6,22.9,19.3,17.9,15.0,36.5,0.00
14:01:40,7300,19.5,13.3,49.8,4357.1,41.6,40.9,25.6,22.9,19.3,17.9,15.0,36.4,0.00
14:01:50,7310,19.5,13.3,49.8,4343.7,41.7,42.2,25.6,22.9,19.3,17.9,15.0,36.3,0.00
14:02:00,7320,19.5,13.3,50.0,4342.5,41.3,41.9,25.7,22.9,19.4,17.9,15.0,36.2,0.00
14:02:10,7330,19.6,13.3,50.0,4341.4,41.4,42.7,25.7,23.0,19.4,17.9,15.1,36.1,0.00
14:02:20,7340,19.5,13.3,49.8,4348.5,41.8,43.0,25.8,23.0,19.4,17.9,15.1,36.1,0.00
14:02:30,7350,19.6,13.3,50.0,4325.6,42.0,43.2,25.8,23.0,19.4,17.9,15.1,36.0,0.00
14:02:40,7360,19.5,13.3,50.0,4307.6,41.6,43.1,25.8,23.1,19.4,17.9,15.1,35.9,0.00
14:02:50,7370,19.5,13.3,49.9,4325.8,41.9,43.6,25.8,23.1,19.4,18.0,15.1,35.8,0.00
14:03:00,7380,19.6,13.3,50.0,4339.7,41.7,42.8,25.9,23.2,19.4,18.0,15.2,35.7,0.00
14:03:10,7390,19.6,13.3,49.7,4342.6,41.7,42.9,25.9,23.2,19.4,18.0,15.2,35.7,0.00
14:03:20,7400,19.6,13.3,49.8,4347.6,41.9,42.4,26.0,23.2,19.5,18.0,15.2,35.6,0.00
14:03:30,7410,19.6,13.3,49.6,4336.5,42.3,42.2,26.0,23.3,19.5,18.0,15.2,35.5,0.00
14:03:40,7420,19.6,13.3,49.7,4318.1,42.3,42.7,26.1,23.3,19.5,18.0,15.2,35.4,0.00
14:03:50,7430,19.6,13.3,49.6,4336.9,42.4,41.9,26.1,23.4,19.5,18.0,15.2,35.4,0.00
14:04:00,7440,19.6,13.3,49.6,4339.8,42.6,42.3,26.1,23.4,19.5,18.0,15.3,35.3,0.00
14:04:10,7450,19.6,13.3,49.7,4341.1,42.7,42.2,26.2,23.5,19.6,18.0,15.3,35.2,0.00
14:04:20,7460,19.6,13.3,49.7,4339.6,42.9,42.2,26.2,23.5,19.6,18.0,15.3,35.2,0.00
14:04:30,7470,19.6,13.3,49.6,4339.9,43.1,42.2,26.3,23.5,19.6,18.0,15.3,35.1,0.00
14:04:40,7480,19.5,13.3,49.6,4330.3,43.3,42.5,26.3,23.5,19.7,18.0,15.4,35.0,0.00
14:04:50,7490,19.5,13.2,49.5,4328.8,43.5,42.6,26.4,23.6,19.7,18.0,15.4,34.9,0.00
14:05:00,7500,19.5,13.2,49.4,4331.8,43.5,42.6,26.4,23.6,19.7,18.0,15.4,34.8,0.00
14:05:10,7510,19.5,13.2,49.6,4333.7,43.8,43.8,26.5,23.6,19.7,18.1,15.4,34.8,0.00
14:05:20,7520,19.5,13.2,49.6,4333.9,43.7,44.4,26.5,23.6,19.7,18.1,15.5,34.7,0.00
14:05:30,7530,19.5,13.2,49.7,4338.0,43.7,44.5,26.6,23.7,19.8,18.1,15.5,34.6,0.00
14:05:40,7540,19.5,13.3,49.8,4312.8,43.8,44.8,26.6,23.7,19.8,18.1,15.6,34.5,0.00
14:05:50,7550,19.5,13.2,49.7,4328.7,43.5,45.0,26.6,23.8,19.8,18.1,15.6,34.5,0.00
14:06:00,7560,19.5,13.3,49.7,4326.3,43.5,44.8,26.7,23.9,19.9,18.1,15.6,34.4,0.00
14:06:10,7570,19.6,13.3,50.0,4312.8,44.0,44.2,26.7,24.0,19.9,18.1,15.6,34.3,0.00
14:06:20,7580,19.6,13.3,49.9,4315.2,43.8,44.2,26.7,24.0,19.9,18.1,15.6,34.3,0.00
14:06:30,7590,19.5,13.3,49.9,4319.9,43.8,44.8,26.7,24.0,19.9,18.1,15.7,34.2,0.00
14:06:40,7600,19.5,13.3,49.9,4324.0,44.0,44.9,26.8,24.0,19.9,18.1,15.7,34.1,0.00
14:06:50,7610,19.6,13.3,50.0,4332.1,44.5,44.1,26.9,24.0,20.0,18.2,15.8,34.0,0.00
14:07:00,7620,19.5,13.3,50.0,4323.0,44.3,44.2,26.9,24.0,20.0,18.2,15.9,34.0,0.00
14:07:10,7630,19.6,13.3,49.9,4317.9,44.7,44.9,26.9,24.1,20.0,18.2,15.9,33.9,0.00
14:07:20,7640,19.6,13.3,49.8,4307.2,45.0,44.3,26.9,24.1,20.0,18.2,16.0,33.8,0.00
14:07:30,7650,19.6,13.3,49.9,4311.2,45.1,44.5,27.0,24.2,20.0,18.2,16.1,33.8,0.00
14:07:40,7660,19.6,13.3,49.9,4321.9,45.0,44.4,27.0,24.2,20.1,18.2,16.2,33.7,0.00
14:07:50,7670,19.6,13.3,50.0,4330.5,45.2,44.3,27.1,24.2,20.1,18.2,16.3,33.6,0.00
14:08:00,7680,19.6,13.3,50.0,4327.4,45.3,44.4,27.1,24.3,20.2,18.2,16.4,33.6,0.00
14:08:10,7690,19.6,13.4,50.0,4327.7,45.3,44.6,27.2,24.3,20.2,18.2,16.5,33.5,0.00
14:08:20,7700,19.6,13.4,50.1,4331.6,45.0,45.0,27.3,24.3,20.2,18.2,16.7,33.4,0.00
14:08:30,7710,19.6,13.3,49.8,4331.9,45.8,45.0,27.3,24.4,20.2,18.2,16.8,33.4,0.00
14:08:40,7720,19.6,13.3,49.6,4337.1,45.8,45.5,27.3,24.4,20.3,18.2,16.9,33.3,0.00
14:08:50,7730,19.6,13.3,49.8,4321.7,45.5,47.1,27.4,24.5,20.3,18.2,17.0,33.2,0.00
14:09:00,7740,19.6,13.3,49.7,4315.6,45.7,46.8,27.4,24.5,20.3,18.3,17.1,33.2,0.00
14:09:10,7750,19.6,13.3,49.9,4310.0,45.4,46.3,27.4,24.5,20.3,18.3,17.2,33.1,0.00
14:09:20,7760,19.6,13.3,49.9,4313.0,45.7,46.5,27.5,24.6,20.4,18.3,17.3,33.1,0.00
14:09:30,7770,19.6,13.3,49.8,4301.4,45.8,47.7,27.5,24.6,20.4,18.3,17.5,33.0,0.00
14:09:40,7780,19.6,13.3,49.7,4320.2,45.6,46.7,27.5,24.6,20.4,18.3,17.6,32.9,0.00
14:09:50,7790,19.6,13.3,50.1,4317.6,45.8,46.9,27.6,24.7,20.4,18.3,17.7,32.9,0.00
14:10:00,7800,19.5,13.3,49.9,4334.1,45.8,47.0,27.7,24.7,20.4,18.3,17.9,32.8,0.00
14:10:10,7810,19.5,13.3,50.0,4335.2,46.0,46.2,27.7,24.7,20.5,18.3,18.0,32.7,0.00
14:10:20,7820,19.5,13.2,49.8,4327.6,46.2,46.5,27.7,24.7,20.5,18.4,18.2,32.7,0.00
14:10:30,7830,19.5,13.2,49.8,4337.6,46.4,46.4,27.7,24.8,20.6,18.4,18.3,32.6,0.00
14:10:40,7840,19.5,13.3,50.0,4326.2,46.8,46.0,27.8,24.8,20.6,18.4,18.5,32.5,0.00
14:10:50,7850,19.5,13.3,50.1,4305.6,46.8,46.1,27.8,24.9,20.6,18.4,18.6,32.5,0.00
14:11:00,7860,19.5,13.3,50.2,4323.0,46.8,46.5,27.8,24.9,20.6,18.4,18.8,32.4,0.00
14:11:10,7870,19.5,13.3,50.4,4322.1,46.8,46.1,27.9,24.9,20.6,18.4,18.9,32.3,0.00
14:11:20,7880,19.5,13.3,50.4,4321.7,47.0,46.2,28.0,24.9,20.7,18.4,19.1,32.3,0.00
14:11:30,7890,19.5,13.3,50.5,4321.9,47.4,46.7,28.1,25.0,20.7,18.4,19.2,32.2,0.00
14:11:40,7900,19.5,13.3,50.5,4307.4,47.5,48.6,28.1,25.0,20.7,18.4,19.3,32.1,0.00
14:11:50,7910,19.5,13.4,50.6,4328.0,47.1,48.5,28.1,25.0,20.8,18.4,19.5,32.1,0.00
14:12:00,7920,19.5,13.3,50.3,4327.6,47.1,48.4,28.1,25.1,20.8,18.5,19.6,32.0,0.00
14:12:10,7930,19.6,13.4,50.3,4332.9,46.9,48.3,28.2,25.2,20.8,18.5,19.8,32.0,0.00
14:12:20,7940,19.6,13.4,50.5,4330.2,47.4,48.5,28.2,25.2,20.8,18.5,19.9,31.9,0.00
14:12:30,7950,19.6,13.3,50.1,4333.1,47.2,48.3,28.2,25.2,20.9,18.5,20.1,31.8,0.00
14:12:40,7960,19.6,13.4,50.3,4333.8,47.2,47.7,28.3,25.2,20.9,18.5,20.2,31.8,0.00
14:12:50,7970,19.6,13.3,50.3,4340.5,47.4,48.5,28.4,25.3,20.9,18.5,20.4,31.7,0.00
14:13:00,7980,19.5,13.3,50.0,4341.9,47.5,48.9,28.4,25.3,21.0,18.5,20.5,31.7,0.00
14:13:10,7990,19.5,13.3,50.1,4345.3,48.1,48.0,28.4,25.3,21.0,18.5,20.6,31.6,0.00
14:13:20,8000,19.5,13.3,49.8,4345.8,48.1,47.9,28.4,25.3,21.0,18.5,20.8,31.6,0.00
14:13:30,8010,19.5,13.3,50.0,4319.0,48.4,47.6,28.5,25.4,21.0,18.5,21.0,31.5,0.00
14:13:40,8020,19.5,13.3,50.0,4332.8,48.3,47.8,28.5,25.4,21.1,18.6,21.1,31.4,0.00
14:13:50,8030,19.5,13.2,49.7,4330.8,48.8,47.8,28.6,25.4,21.1,18.6,21.3,31.4,0.00
14:14:00,8040,19.5,13.3,50.0,4330.8,48.8,48.1,28.7,25.5,21.1,18.6,21.5,31.3,0.00
14:14:10,8050,19.5,13.3,50.1,4330.6,48.8,48.0,28.7,25.5,21.1,18.7,21.6,31.3,0.00
14:14:20,8060,19.5,13.2,49.9,4334.1,49.0,48.3,28.7,25.5,21.2,18.6,21.8,31.2,0.00
14:14:30,8070,19.5,13.2,50.0,4332.5,49.1,49.2,28.7,25.6,21.2,18.6,21.9,31.2,0.00
14:14:40,8080,19.5,13.3,50.2,4332.2,48.7,49.2,28.8,25.6,21.2,18.6,22.1,31.1,0.00
14:14:50,8090,19.5,13.3,50.0,4333.1,48.8,49.8,28.8,25.7,21.3,18.7,22.2,31.0,0.00
14:15:00,8100,19.5,13.3,50.2,4331.5,49.2,49.8,28.9,25.7,21.3,18.7,22.4,31.0,0.00
14:15:10,8110,19.5,13.3,50.2,4325.9,48.9,49.2,28.9,25.7,21.3,18.7,22.5,30.9,0.00
14:15:20,8120,19.5,13.3,50.1,4313.0,49.4,50.1,28.9,25.8,21.4,18.7,22.7,30.9,0.00
14:15:30,8130,19.5,13.3,50.2,4329.3,49.2,50.2,29.0,25.8,21.4,18.7,22.8,30.8,0.00
14:15:40,8140,19.5,13.3,50.1,4322.3,49.1,50.5,29.0,25.8,21.4,18.7,23.0,30.8,0.00
14:15:50,8150,19.5,13.3,49.9,4315.0,49.2,50.1,29.0,25.8,21.4,18.8,23.1,30.7,0.00
14:16:00,8160,19.6,13.3,50.1,4322.4,49.2,50.3,29.1,25.8,21.5,18.8,23.3,30.7,0.00
14:16:10,8170,19.6,13.3,49.8,4312.8,49.7,50.4,29.2,25.9,21.5,18.8,23.4,30.6,0.00
14:16:20,8180,19.6,13.3,49.9,4321.4,49.9,49.7,29.2,25.9,21.5,18.8,23.6,30.6,0.00
14:16:30,8190,19.5,13.3,49.8,4325.1,50.2,49.9,29.2,26.0,21.5,18.8,23.8,30.5,0.00
14:16:40,8200,19.5,13.3,50.0,4317.9,50.5,49.6,29.4,26.0,21.6,18.8,23.9,30.5,0.00
14:16:50,8210,19.5,13.3,49.7,4334.4,50.6,49.5,29.4,26.1,21.6,18.8,24.1,30.4,0.00
14:17:00,8220,19.6,13.3,49.7,4322.6,50.7,50.1,29.3,26.1,21.6,18.8,24.3,30.4,0.00
14:17:10,8230,19.6,13.3,49.8,4327.0,50.8,50.0,29.4,26.1,21.7,18.9,24.4,30.3,0.00
14:17:20,8240,19.6,13.3,49.9,4327.2,50.6,49.9,29.5,26.2,21.7,18.9,24.6,30.3,0.00
14:17:30,8250,19.6,13.3,49.8,4335.6,50.9,50.0,29.5,26.2,21.7,18.9,24.7,30.2,0.00
14:17:40,8260,19.5,13.3,49.9,4327.0,50.8,51.0,29.5,26.2,21.7,18.9,24.9,30.1,0.00
14:17:50,8270,19.5,13.3,50.1,4330.4,50.5,51.1,29.6,26.2,21.8,18.9,25.0,30.1,0.00
14:18:00,8280,19.6,13.3,49.7,4329.4,51.0,51.7,29.6,26.3,21.8,18.9,25.2,30.0,0.00
14:18:10,8290,19.5,13.3,49.8,4327.5,51.1,51.7,29.6,26.3,21.8,18.9,25.4,30.0,0.00
14:18:20,8300,19.5,13.3,49.9,4335.3,51.3,52.0,29.7,26.4,21.8,19.0,25.5,29.9,0.00
14:18:30,8310,19.5,13.2,50.0,4330.0,50.8,51.7,29.7,26.4,21.9,19.0,25.7,29.9,0.00
14:18:40,8320,19.5,13.2,49.8,4325.5,50.8,52.3,29.8,26.4,21.9,19.0,25.8,29.8,0.00
14:18:50,8330,19.4,13.2,50.0,4337.8,51.0,51.7,29.8,26.4,22.0,19.0,26.0,29.8,0.00
14:19:00,8340,19.4,13.2,50.0,4334.5,51.3,52.0,29.8,26.5,22.0,19.0,26.1,29.7,0.00
14:19:10,8350,19.4,13.2,50.1,4340.9,51.2,52.1,29.9,26.5,22.0,19.0,26.3,29.7,0.00
14:19:20,8360,19.4,13.2,50.3,4338.0,51.3,52.5,29.9,26.6,22.0,19.0,26.4,29.6,0.00
14:19:30,8370,19.4,13.2,50.3,4324.3,51.9,51.2,30.0,26.6,22.1,19.1,26.5,29.6,0.00
14:19:40,8380,19.4,13.2,50.1,4338.6,51.8,51.2,30.0,26.6,22.1,19.1,26.7,29.5,0.00
14:19:50,8390,19.5,13.3,50.3,4322.5,52.0,51.6,30.1,26.7,22.1,19.1,26.8,29.5,0.00
14:20:00,8400,19.5,13.3,50.3,4330.7,52.7,51.7,30.1,26.7,22.1,19.1,27.0,29.4,0.00
14:20:10,8410,19.5,13.3,50.1,4295.5,52.3,51.8,30.1,26.7,22.2,19.1,27.1,29.4,0.00
14:20:20,8420,19.5,13.3,50.3,4314.0,52.5,51.8,30.2,26.8,22.2,19.2,27.3,29.3,0.00
14:20:30,8430,19.5,13.3,50.2,4311.2,52.7,52.0,30.3,26.8,22.2,19.2,27.4,29.3,0.00
14:20:40,8440,19.5,13.3,50.3,4329.2,52.6,52.6,30.3,26.8,22.3,19.2,27.5,29.2,0.00
14:20:50,8450,19.5,13.3,49.9,4326.3,53.1,52.6,30.3,26.9,22.3,19.2,27.6,29.2,0.00
14:21:00,8460,19.5,13.3,50.2,4326.3,52.8,52.9,30.3,26.9,22.3,19.2,27.8,29.1,0.00
14:21:10,8470,19.5,13.3,49.8,4328.7,52.9,53.4,30.4,26.9,22.3,19.2,27.9,29.1,0.00
14:21:20,8480,19.6,13.3,50.0,4332.4,53.2,53.3,30.4,26.9,22.4,19.2,28.0,29.1,0.00
14:21:30,8490,19.6,13.3,49.9,4330.9,52.8,54.1,30.4,27.0,22.4,19.3,28.2,29.0,0.00
14:21:40,8500,19.6,13.3,49.7,4330.6,53.1,54.0,30.6,27.0,22.4,19.3,28.3,29.0,0.00
14:21:50,8510,19.6,13.3,49.6,4339.1,52.9,53.8,30.6,27.0,22.4,19.2,28.4,28.9,0.00
14:22:00,8520,19.6,13.3,49.9,4324.9,52.9,54.3,30.5,27.1,22.5,19.2,28.5,28.9,0.00
14:22:10,8530,19.6,13.3,49.9,4335.1,53.0,54.2,30.6,27.1,22.5,19.3,28.7,28.8,0.00
14:22:20,8540,19.6,13.3,49.9,4325.0,53.3,54.3,30.7,27.1,22.5,19.3,28.8,28.8,0.00
14:22:30,8550,19.6,13.3,49.8,4333.4,53.0,54.1,30.7,27.2,22.6,19.4,28.9,28.7,0.00
14:22:40,8560,19.5,13.2,49.7,4324.0,53.3,53.8,30.7,27.2,22.6,19.4,29.0,28.7,0.00
14:22:50,8570,19.5,13.2,49.7,279.7,53.6,53.9,30.8,27.3,22.6,19.4,29.2,28.7,0.00
14:23:00,8580,19.5,13.2,49.8,280.0,53.4,53.3,30.8,27.3,22.7,19.4,29.1,28.6,0.00
14:23:10,8590,19.5,13.3,50.1,279.8,53.5,53.4,30.9,27.3,22.7,19.4,28.8,28.6,0.00
14:23:20,8600,19.4,13.2,50.0,279.5,53.5,53.4,30.9,27.3,22.7,19.4,28.5,28.5,0.00
14:23:30,8610,19.5,13.2,50.1,279.6,53.5,53.4,30.9,27.4,22.7,19.4,28.2,28.5,0.00
14:23:40,8620,19.5,13.3,50.2,279.9,53.6,53.4,31.0,27.4,22.8,19.5,28.1,28.4,0.00
14:23:50,8630,19.5,13.3,50.1,279.7,53.5,53.3,31.0,27.4,22.8,19.5,27.9,28.4,0.00
14:24:00,8640,19.5,13.3,49.9,280.1,53.5,53.3,31.1,27.4,22.8,19.5,27.8,28.3,0.00
14:24:10,8650,19.5,13.3,50.1,279.9,53.2,53.3,31.2,27.5,22.8,19.5,27.7,28.3,0.00
14:24:20,8660,19.5,13.3,50.0,280.2,53.4,53.3,31.2,27.5,22.9,19.5,27.6,28.3,0.00
14:24:30,8670,19.6,13.3,50.2,280.2,53.4,53.4,31.0,27.6,22.9,19.5,27.5,28.2,0.00
14:24:40,8680,19.5,13.3,49.9,280.4,53.1,53.4,31.0,27.7,22.9,19.5,27.4,28.2,0.00
14:24:50,8690,19.5,13.3,50.2,280.1,53.1,53.4,31.2,27.6,23.0,19.6,27.3,28.1,0.00
14:25:00,8700,19.6,13.3,50.0,280.3,53.0,53.4,31.5,27.6,23.0,19.6,27.3,28.1,0.00
14:25:10,8710,19.6,13.3,49.9,280.3,52.8,53.4,31.6,27.6,23.1,19.6,27.2,28.1,0.00
14:25:20,8720,19.6,13.3,49.8,280.9,52.7,53.4,31.5,27.7,23.1,19.6,27.2,28.0,0.00
14:25:30,8730,19.6,13.3,49.9,280.5,53.0,53.4,31.5,27.8,23.1,19.6,27.1,28.0,0.00
14:25:40,8740,19.6,13.3,49.8,281.0,53.1,53.4,31.4,27.8,23.1,19.6,27.0,27.9,0.00
14:25:50,8750,19.6,13.3,49.9,281.1,53.4,53.3,31.3,27.9,23.1,19.7,27.0,27.9,0.00
14:26:00,8760,19.6,13.3,49.5,281.3,53.2,53.3,31.4,27.9,23.2,19.8,26.9,27.8,0.00
14:26:10,8770,19.6,13.3,49.7,280.9,53.4,53.4,31.4,27.9,23.2,19.7,26.9,27.8,0.00
14:26:20,8780,19.6,13.3,49.6,281.2,53.1,53.3,31.6,27.9,23.2,19.6,26.8,27.8,0.00
14:26:30,8790,19.6,13.3,49.7,281.2,53.1,53.3,31.8,27.9,23.3,19.6,26.8,27.7,0.00
14:26:40,8800,19.6,13.3,49.5,281.4,53.0,53.4,31.8,27.9,23.3,19.6,26.7,27.7,0.00
14:26:50,8810,19.5,13.2,49.5,281.0,53.0,53.4,31.8,28.0,23.3,19.7,26.7,27.7,0.00
14:27:00,8820,19.5,13.2,49.5,281.5,53.1,53.4,31.9,28.0,23.3,19.9,26.7,27.6,0.00
14:27:10,8830,19.5,13.2,49.6,281.9,53.1,53.3,31.9,28.1,23.3,20.0,26.6,27.6,0.00
14:27:20,8840,19.5,13.2,49.6,281.9,52.7,53.3,31.8,28.2,23.4,19.9,26.6,27.5,0.00
14:27:30,8850,19.5,13.2,49.7,282.1,52.8,53.4,31.8,28.2,23.4,19.8,26.6,27.5,0.00
14:27:40,8860,19.5,13.2,49.8,282.2,52.9,53.3,31.8,28.2,23.5,19.7,26.5,27.5,0.00
14:27:50,8870,19.5,13.2,49.8,282.5,53.1,53.4,32.0,28.2,23.5,19.7,26.5,27.4,0.00
14:28:00,8880,19.5,13.2,49.9,282.6,53.0,53.4,32.0,28.2,23.6,19.8,26.5,27.4,0.00
14:28:10,8890,19.5,13.2,49.9,282.8,52.7,53.4,32.0,28.3,23.6,19.9,26.4,27.3,0.00
14:28:20,8900,19.5,13.3,50.1,283.6,53.1,53.4,32.0,28.3,23.6,20.0,26.4,27.3,0.00
14:28:30,8910,19.5,13.3,49.8,283.0,53.1,53.4,32.0,28.3,23.5,20.0,26.4,27.3,0.00
14:28:40,8920,19.5,13.3,49.8,283.7,52.7,53.4,32.1,28.3,23.5,20.1,26.4,27.2,0.00
14:28:50,8930,19.5,13.3,50.0,282.9,52.7,53.4,32.2,28.4,23.6,19.9,26.3,27.2,0.00
14:29:00,8940,19.6,13.3,49.9,283.1,53.1,53.4,32.3,28.4,23.7,19.8,26.3,27.1,0.00
14:29:10,8950,19.6,13.3,50.0,283.3,52.8,53.3,32.3,28.4,23.7,19.9,26.3,27.1,0.00
14:29:20,8960,19.6,13.3,50.0,283.2,53.1,53.4,32.3,28.5,23.8,19.9,26.3,27.1,0.00
14:29:30,8970,19.6,13.3,49.9,284.8,53.1,53.4,32.4,28.5,23.8,20.0,26.3,27.0,0.00
14:29:40,8980,19.6,13.3,49.8,283.3,53.1,53.3,32.4,28.6,23.8,20.0,26.3,27.0,0.00
14:29:50,8990,19.6,13.3,49.9,283.0,53.1,53.3,32.3,28.6,23.8,20.0,26.2,27.0,0.00
14:30:00,9000,19.6,13.3,49.7,283.2,53.1,53.3,32.4,28.6,23.8,20.1,26.2,26.9,0.00
14:30:10,9010,19.6,13.3,49.9,283.3,53.1,53.3,32.5,28.6,23.8,20.1,26.2,26.9,0.00
14:30:20,9020,19.6,13.3,49.8,288.3,53.0,53.4,32.6,28.7,23.9,20.2,26.2,26.9,0.00
14:30:30,9030,19.6,13.3,49.8,283.9,53.0,53.4,32.6,28.7,24.0,20.2,26.2,26.8,0.00
14:30:40,9040,19.6,13.3,49.9,283.9,52.8,53.3,32.6,28.7,24.0,20.1,26.2,26.8,0.00
14:30:50,9050,19.6,13.3,50.0,284.0,53.1,53.3,32.6,28.8,24.0,20.0,26.2,26.7,0.00
14:31:00,9060,19.5,13.3,49.7,284.6,53.1,53.3,32.6,28.8,24.0,20.1,26.2,26.7,0.00
14:31:10,9070,19.5,13.3,49.7,284.1,53.1,53.3,32.6,28.9,24.1,20.2,26.2,26.7,0.00
14:31:20,9080,19.5,13.3,49.9,284.6,53.0,53.3,32.7,28.9,24.1,20.2,26.2,26.7,0.00
14:31:30,9090,19.5,13.2,49.7,284.6,52.7,53.3,32.8,28.9,24.1,20.3,26.1,26.6,0.00
14:31:40,9100,19.5,13.2,49.8,284.6,52.8,53.4,32.8,29.0,24.1,20.3,26.1,26.6,0.00
14:31:50,9110,19.5,13.2,49.7,284.4,52.7,53.4,32.9,29.0,24.2,20.2,26.1,26.6,0.00
14:32:00,9120,19.5,13.2,49.9,285.2,53.0,53.3,32.9,29.0,24.2,20.3,26.1,26.5,0.00
14:32:10,9130,19.5,13.2,50.0,285.0,52.9,53.4,32.9,29.0,24.3,20.3,26.1,26.5,0.00
14:32:20,9140,19.5,13.3,50.0,285.0,53.0,53.3,32.9,29.1,24.3,20.3,26.1,26.5,0.00
14:32:30,9150,19.5,13.3,50.2,285.2,53.1,53.3,32.9,29.1,24.3,20.3,26.1,26.4,0.00
14:32:40,9160,19.5,13.3,50.2,285.3,53.0,53.3,33.0,29.1,24.3,20.3,26.1,26.4,0.00
14:32:50,9170,19.5,13.3,50.0,285.2,52.9,53.3,33.0,29.2,24.3,20.4,26.1,26.3,0.00
14:33:00,9180,19.5,13.3,50.0,285.5,52.8,53.3,33.1,29.2,24.4,20.4,26.1,26.3,0.00
14:33:10,9190,19.5,13.3,50.2,285.4,53.0,53.3,33.1,29.2,24.4,20.4,26.1,26.3,0.00
14:33:20,9200,19.5,13.3,50.3,285.8,52.9,53.3,33.1,29.3,24.4,20.4,26.1,26.2,0.00
14:33:30,9210,19.5,13.3,50.1,285.2,52.9,53.3,33.1,29.3,24.5,20.4,26.1,26.2,0.00
14:33:40,9220,19.5,13.3,50.1,285.7,53.0,53.3,33.2,29.3,24.5,20.5,26.1,26.2,0.00
14:33:50,9230,19.5,13.3,50.0,285.6,53.0,53.3,33.2,29.4,24.5,20.5,26.1,26.1,0.00
14:34:00,9240,19.5,13.3,49.6,285.8,53.0,53.3,33.3,29.4,24.6,20.5,26.1,26.1,0.00
14:34:10,9250,19.5,13.3,49.9,285.9,53.0,53.3,33.3,29.4,24.6,20.5,26.1,26.1,0.00
14:34:20,9260,19.6,13.3,49.7,289.4,53.2,53.3,33.3,29.4,24.6,20.5,26.1,26.0,0.00
14:34:30,9270,19.6,13.3,50.0,286.6,53.2,53.3,33.4,29.5,24.7,20.6,26.1,26.0,0.00
14:34:40,9280,19.5,13.3,49.9,286.7,52.9,53.4,33.4,29.5,24.7,20.6,26.1,26.0,0.00
14:34:50,9290,19.5,13.3,49.9,286.7,53.1,53.3,33.4,29.6,24.7,20.6,26.0,26.0,0.00
14:35:00,9300,19.6,13.3,50.0,287.0,52.9,53.4,33.5,29.6,24.7,20.6,26.0,25.9,0.00
14:35:10,9310,19.5,13.3,49.9,286.9,53.3,53.4,33.5,29.6,24.8,20.6,26.0,25.9,0.00
14:35:20,9320,19.5,13.3,49.8,288.2,53.0,53.4,33.5,29.6,24.8,20.6,26.0,25.9,0.00
14:35:30,9330,19.5,13.3,49.9,287.1,52.8,53.3,33.6,29.6,24.8,20.7,26.1,25.9,0.00
14:35:40,9340,19.5,13.3,49.9,287.7,53.0,53.3,33.6,29.7,24.8,20.7,26.0,25.8,0.00
14:35:50,9350,19.5,13.3,50.0,287.4,52.9,53.3,33.6,29.7,24.9,20.7,26.0,25.8,0.00
14:36:00,9360,19.5,13.2,49.7,287.7,53.0,53.3,33.6,29.8,24.9,20.7,26.0,25.7,0.00
14:36:10,9370,19.5,13.2,49.7,287.6,52.9,53.3,33.7,29.8,24.9,20.7,26.0,25.7,0.00
14:36:20,9380,19.5,13.3,50.0,287.7,52.9,53.3,33.7,29.8,25.0,20.7,26.0,25.7,0.00
14:36:30,9390,19.5,13.2,49.8,288.4,52.9,53.3,33.7,29.9,25.0,20.8,26.0,25.7,0.00
14:36:40,9400,19.5,13.3,50.1,289.0,52.9,53.3,33.8,29.9,25.0,20.8,26.0,25.6,0.00
14:36:50,9410,19.5,13.3,50.1,288.4,52.8,53.3,33.8,29.9,25.1,20.8,26.0,25.6,0.00
14:37:00,9420,19.5,13.3,50.2,289.1,52.9,53.3,33.9,29.9,25.1,20.9,26.0,25.6,0.00
14:37:10,9430,19.5,13.3,49.9,288.6,53.0,53.3,33.9,30.0,25.1,20.9,26.0,25.5,0.00
14:37:20,9440,19.5,13.3,50.1,288.8,52.9,53.3,33.9,30.0,25.1,20.9,26.0,25.5,0.00
14:37:30,9450,19.5,13.3,49.9,288.6,52.8,53.3,33.9,30.0,25.2,20.9,26.0,25.5,0.00
14:37:40,9460,19.6,13.3,49.8,289.3,52.9,53.3,34.0,30.1,25.2,20.9,26.0,25.5,0.00
14:37:50,9470,19.6,13.3,49.9,288.4,52.5,53.3,34.0,30.1,25.2,20.9,26.0,25.4,0.00
14:38:00,9480,19.6,13.3,49.9,289.3,52.7,53.3,34.0,30.1,25.3,20.9,26.0,25.4,0.00
14:38:10,9490,19.6,13.3,49.9,289.3,52.6,53.2,34.1,30.2,25.3,21.0,26.0,25.4,0.00
14:38:20,9500,19.6,13.3,49.8,289.7,52.8,53.3,34.1,30.2,25.3,21.0,26.0,25.3,0.00
14:38:30,9510,19.5,13.2,49.6,289.4,52.6,53.2,34.1,30.2,25.4,21.0,26.0,25.3,0.00
14:38:40,9520,19.5,13.2,49.7,290.0,52.9,53.3,34.2,30.2,25.4,21.1,26.0,25.3,0.00
14:38:50,9530,19.5,13.3,49.8,289.7,52.7,53.2,34.2,30.3,25.4,21.1,26.0,25.3,0.00
14:39:00,9540,19.5,13.2,49.7,290.0,52.8,53.3,34.2,30.3,25.4,21.1,26.0,25.2,0.00
14:39:10,9550,19.5,13.2,49.8,289.8,52.8,53.3,34.2,30.3,25.5,21.0,26.0,25.2,0.00
14:39:20,9560,19.5,13.2,49.7,290.3,53.1,53.3,34.3,30.3,25.5,21.1,26.0,25.2,0.00
14:39:30,9570,19.5,13.2,50.0,290.1,52.9,53.2,34.3,30.4,25.5,21.1,26.0,25.2,0.00
14:39:40,9580,19.4,13.2,50.2,290.8,53.1,53.3,34.3,30.4,25.6,21.2,26.0,25.1,0.00
14:39:50,9590,19.4,13.2,50.1,290.5,53.2,53.3,34.3,30.5,25.6,21.2,26.0,25.1,0.00
14:40:00,9600,19.4,13.3,50.3,290.9,53.2,53.3,34.4,30.5,25.6,21.2,26.0,25.1,0.00
14:40:10,9610,19.4,13.2,50.1,291.0,52.9,53.3,34.4,30.5,25.6,21.2,26.0,25.0,0.00
14:40:20,9620,19.5,13.3,50.2,291.1,52.7,53.3,34.4,30.6,25.7,21.2,26.0,25.0,0.00
14:40:30,9630,19.5,13.3,50.4,291.3,52.8,53.3,34.5,30.6,25.7,21.2,26.0,25.0,0.00
14:40:40,9640,19.5,13.3,50.2,291.4,53.1,53.3,34.5,30.6,25.7,21.3,26.0,25.0,0.00
14:40:50,9650,19.5,13.3,50.0,291.0,53.0,53.3,34.5,30.7,25.8,21.3,26.0,24.9,0.00
14:41:00,9660,19.5,13.3,49.9,291.2,53.0,53.3,34.5,30.7,25.8,21.3,26.0,24.9,0.00
14:41:10,9670,19.5,13.3,50.3,291.0,52.8,53.3,34.6,30.7,25.8,21.3,26.0,24.9,0.00
14:41:20,9680,19.5,13.3,50.1,291.6,53.0,53.3,34.6,30.7,25.9,21.3,26.0,24.9,0.00
14:41:30,9690,19.5,13.3,50.0,291.4,52.9,53.3,34.6,30.8,25.9,21.4,26.0,24.8,0.00
14:41:40,9700,19.5,13.3,50.1,292.0,53.0,53.3,34.7,30.8,25.9,21.4,26.0,24.8,0.00
14:41:50,9710,19.6,13.3,49.9,291.8,52.9,53.3,34.7,30.8,25.9,21.4,26.0,24.8,0.00
14:42:00,9720,19.6,13.3,50.0,292.2,53.0,53.3,34.7,30.9,26.0,21.4,26.0,24.8,0.00
14:42:10,9730,19.6,13.3,49.9,291.7,52.8,53.3,34.7,30.9,26.0,21.4,26.0,24.7,0.00
14:42:20,9740,19.6,13.4,50.1,292.7,52.7,53.3,34.8,30.9,26.0,21.5,26.0,24.7,0.00
14:42:30,9750,19.6,13.3,49.8,292.0,52.7,53.3,34.8,30.9,26.0,21.5,26.0,24.7,0.00
14:42:40,9760,19.6,13.3,49.8,292.2,52.5,53.3,34.8,31.0,26.1,21.5,26.0,24.7,0.00
14:42:50,9770,19.6,13.3,50.0,292.2,52.4,53.3,34.9,31.0,26.1,21.5,26.0,24.6,0.00
14:43:00,9780,19.6,13.3,49.8,292.8,52.8,53.3,34.9,31.0,26.1,21.6,25.9,24.6,0.00
14:43:10,9790,19.5,13.3,49.9,292.5,52.8,53.3,34.9,31.1,26.2,21.6,26.0,24.6,0.00
14:43:20,9800,19.5,13.3,49.8,293.2,52.9,53.3,34.9,31.1,26.2,21.6,25.9,24.6,0.00
14:43:30,9810,19.5,13.2,49.6,292.9,53.2,53.2,35.0,31.1,26.2,21.6,25.9,24.6,0.00
14:43:40,9820,19.5,13.2,49.8,292.9,53.1,53.3,35.0,31.2,26.3,21.6,25.9,24.5,0.00
14:43:50,9830,19.5,13.2,49.7,293.0,53.1,53.3,35.0,31.2,26.3,21.7,25.9,24.5,0.00
14:44:00,9840,19.5,13.2,49.7,292.9,53.1,53.2,35.1,31.2,26.3,21.7,25.9,24.5,0.00
14:44:10,9850,19.5,13.2,49.9,292.8,53.0,53.3,35.1,31.3,26.4,21.7,25.9,24.5,0.00
14:44:20,9860,19.4,13.2,50.2,293.5,53.0,53.2,35.1,31.3,26.4,21.7,25.9,24.4,0.00
14:44:30,9870,19.4,13.2,50.3,293.9,53.0,53.3,35.1,31.3,26.4,21.7,25.9,24.4,0.00
14:44:40,9880,19.4,13.2,50.2,293.7,53.0,53.3,35.2,31.3,26.5,21.8,25.9,24.4,0.00
14:44:50,9890,19.5,13.3,50.4,293.8,53.1,53.3,35.2,31.4,26.5,21.8,25.9,24.4,0.00
14:45:00,9900,19.5,13.3,50.5,294.0,52.7,53.3,35.2,31.4,26.5,21.8,25.9,24.4,0.00
14:45:10,9910,19.5,13.3,50.5,293.8,53.0,53.3,35.2,31.4,26.5,21.8,22.5,24.8,0.84
14:45:20,9920,19.5,13.3,50.5,294.1,53.0,53.3,35.2,31.4,26.6,22.6,18.5,50.2,1.01
14:45:30,9930,19.5,13.3,50.5,294.0,53.0,53.2,35.1,31.4,26.5,23.3,17.5,52.7,1.03
14:45:40,9940,19.5,13.3,50.4,293.6,52.9,53.3,34.9,31.4,26.4,22.8,18.1,52.9,1.02
14:45:50,9950,19.5,13.4,50.5,293.4,53.0,53.3,34.8,31.4,26.5,22.8,18.0,53.1,1.02
14:46:00,9960,19.5,13.3,50.3,293.2,52.9,53.2,34.7,31.4,26.5,23.1,16.9,53.1,1.02
14:46:10,9970,19.6,13.4,50.4,293.1,52.9,53.2,34.6,31.3,26.4,22.3,14.3,53.2,1.02
14:46:20,9980,19.5,13.3,50.3,292.9,52.8,53.2,34.5,31.3,26.3,22.2,13.6,53.2,1.02
14:46:30,9990,19.6,13.3,50.2,4340.4,52.9,53.2,34.5,31.3,26.3,21.5,14.4,52.8,0.00
14:46:40,10000,19.6,13.3,49.7,4330.0,53.0,53.1,34.4,31.3,26.4,21.4,16.3,52.0,0.00
14:46:50,10010,19.6,13.3,49.8,4330.6,53.1,53.1,34.5,31.3,26.5,21.2,16.1,51.8,0.00
14:47:00,10020,19.6,13.3,49.9,4320.0,53.1,53.1,34.5,31.3,26.5,21.2,16.2,51.2,0.00
14:47:10,10030,19.6,13.3,49.8,4310.1,53.2,53.1,34.5,31.4,26.5,21.1,15.4,51.5,0.00
14:47:20,10040,19.5,13.3,49.9,4322.8,53.3,53.3,34.5,31.4,26.5,21.1,14.8,51.9,0.00
14:47:30,10050,19.5,13.2,49.8,4330.4,53.6,53.3,34.5,31.5,26.5,21.1,14.9,51.4,0.00
14:47:40,10060,19.5,13.2,49.9,4314.0,53.8,53.3,34.6,31.5,26.5,21.1,14.9,51.2,0.00
14:47:50,10070,19.5,13.2,49.9,4333.4,53.7,53.2,34.6,31.4,26.5,21.1,14.8,51.0,0.00
14:48:00,10080,19.5,13.2,49.5,4337.7,53.9,53.3,34.6,31.5,26.5,21.2,15.8,50.8,0.00
14:48:10,10090,19.5,13.2,49.8,4325.4,53.7,53.3,34.6,31.5,26.5,21.2,15.7,50.6,0.00
14:48:20,10100,19.5,13.2,49.9,4324.5,53.5,53.4,34.7,31.5,26.6,21.2,15.8,50.4,0.00
14:48:30,10110,19.5,13.2,49.8,4315.5,54.0,53.4,34.7,31.5,26.6,21.2,15.8,50.2,0.00
14:48:40,10120,19.5,13.2,49.8,4329.2,54.0,54.0,34.7,31.6,26.7,21.2,15.8,50.0,0.00
14:48:50,10130,19.5,13.3,50.1,4318.9,54.0,54.2,34.6,31.7,26.8,21.1,15.8,49.8,0.00
14:49:00,10140,19.5,13.3,50.3,4329.4,54.2,54.9,34.7,31.8,26.8,21.2,15.9,49.6,0.00
14:49:10,10150,19.5,13.3,50.3,4331.2,54.1,54.3,34.8,31.7,26.8,21.3,15.9,49.5,0.00
14:49:20,10160,19.5,13.3,50.0,4335.9,54.2,54.3,34.8,31.7,26.8,21.3,15.9,49.3,0.00
14:49:30,10170,19.5,13.3,50.2,4341.3,54.1,54.9,34.8,31.7,26.8,21.3,15.9,49.1,0.00
14:49:40,10180,19.5,13.3,50.0,4318.4,54.4,54.8,34.8,31.8,26.8,21.3,16.0,49.0,0.00
14:49:50,10190,19.6,13.3,50.2,4329.1,54.5,54.7,34.8,31.8,26.8,21.4,16.0,48.8,0.00
14:50:00,10200,19.6,13.3,49.8,4321.6,54.2,54.7,34.8,31.8,26.8,21.4,16.0,48.6,0.00
14:50:10,10210,19.6,13.3,49.7,4328.8,54.7,54.6,34.9,31.8,26.8,21.4,16.0,48.5,0.00
14:50:20,10220,19.6,13.3,49.7,4331.1,54.5,54.4,34.9,31.9,26.8,21.4,16.1,48.3,0.00
14:50:30,10230,19.6,13.3,50.0,295.1,54.8,54.5,34.9,32.0,26.9,21.4,16.0,48.2,0.00
14:50:40,10240,19.6,13.3,49.7,295.5,54.7,54.4,35.0,32.0,26.9,21.4,16.0,48.0,0.00
14:50:50,10250,19.6,13.3,49.8,295.5,54.7,54.4,35.0,32.1,27.0,21.4,16.0,47.9,0.00
14:51:00,10260,19.6,13.3,49.6,295.4,54.7,54.4,35.0,32.1,27.0,21.4,16.1,47.7,0.00
14:51:10,10270,19.6,13.3,49.8,295.7,54.5,54.3,35.0,32.1,27.0,21.4,16.1,47.6,0.00
14:51:20,10280,19.6,13.3,49.6,295.7,54.3,54.3,35.1,32.1,27.1,21.5,16.1,47.4,0.00
14:51:30,10290,19.5,13.3,49.7,296.0,54.4,54.4,35.2,32.0,27.2,21.5,16.2,47.2,0.00
14:51:40,10300,19.5,13.2,49.8,296.0,54.2,54.4,35.2,32.1,27.2,21.5,16.2,47.1,0.00
14:51:50,10310,19.5,13.3,49.9,296.4,54.5,54.4,35.2,32.1,27.2,21.5,16.3,46.9,0.00
14:52:00,10320,19.5,13.2,49.6,296.1,54.6,54.4,35.1,32.2,27.2,21.6,16.3,46.8,0.00
14:52:10,10330,19.5,13.2,49.7,296.7,54.5,54.5,35.1,32.3,27.2,21.7,16.3,46.6,0.00
14:52:20,10340,19.5,13.2,49.8,296.5,54.5,54.5,35.1,32.3,27.2,21.6,16.4,46.5,0.00
14:52:30,10350,19.4,13.2,50.1,296.6,54.2,54.5,35.2,32.3,27.2,21.6,16.4,46.3,0.00
14:52:40,10360,19.5,13.2,49.9,296.3,54.5,54.4,35.3,32.3,27.3,21.6,16.4,46.2,0.00
14:52:50,10370,19.4,13.2,49.9,296.4,54.6,54.3,35.5,32.3,27.3,21.6,16.4,46.0,0.00
14:53:00,10380,19.4,13.2,50.2,296.5,54.5,54.3,35.5,32.3,27.3,21.7,16.4,45.9,0.00
14:53:10,10390,19.4,13.3,50.5,296.7,54.4,54.4,35.4,32.5,27.3,21.8,16.4,45.7,0.00
14:53:20,10400,19.5,13.3,50.4,296.8,54.3,54.4,35.4,32.5,27.3,21.9,16.5,45.6,0.00
14:53:30,10410,19.5,13.3,49.9,297.0,54.2,54.5,35.4,32.5,27.3,21.9,16.4,45.5,0.00
14:53:40,10420,19.5,13.3,50.3,297.1,54.4,54.5,35.4,32.5,27.4,21.8,16.5,45.3,0.00
14:53:50,10430,19.5,13.3,50.1,297.1,54.2,54.5,35.4,32.5,27.5,21.7,16.5,45.2,0.00
14:54:00,10440,19.5,13.3,49.9,296.9,53.9,54.5,35.4,32.5,27.6,21.7,16.5,45.0,0.00
14:54:10,10450,19.5,13.3,50.0,297.3,53.7,54.5,35.5,32.5,27.6,21.8,16.3,44.9,0.00
14:54:20,10460,19.6,13.3,49.8,297.7,54.4,54.5,35.6,32.6,27.5,22.0,16.3,44.8,0.00
14:54:30,10470,19.6,13.3,49.9,297.8,54.0,54.5,35.6,32.6,27.5,22.1,16.3,44.6,0.00
14:54:40,10480,19.5,13.3,49.7,298.0,54.2,54.5,35.6,32.7,27.5,22.1,16.2,44.5,0.00
14:54:50,10490,19.5,13.3,49.7,298.2,54.3,54.5,35.7,32.7,27.6,22.0,16.2,44.4,0.00
14:55:00,10500,19.5,13.3,49.7,298.0,53.9,54.5,35.7,32.7,27.7,22.0,16.3,44.2,0.00
14:55:10,10510,19.5,13.3,49.8,298.5,54.2,54.5,35.8,32.8,27.7,21.9,16.3,44.1,0.00
14:55:20,10520,19.5,13.3,49.7,298.3,54.4,54.5,35.7,32.9,27.8,21.9,16.3,44.0,0.00
14:55:30,10530,19.5,13.2,49.7,298.8,54.2,54.5,35.7,32.9,27.8,22.1,16.4,43.9,0.00
14:55:40,10540,19.5,13.2,49.8,298.7,54.1,54.5,35.7,32.9,27.8,22.2,16.4,43.7,0.00
14:55:50,10550,19.5,13.2,49.9,298.9,54.1,54.5,35.8,32.9,27.8,22.2,16.5,43.6,0.00
14:56:00,10560,19.5,13.2,49.8,298.9,54.3,54.5,35.8,32.9,27.8,22.2,16.4,43.4,0.00
14:56:10,10570,19.5,13.2,49.8,299.3,54.2,54.5,35.9,32.9,27.8,22.3,16.4,43.3,0.00
14:56:20,10580,19.4,13.2,50.0,299.1,54.4,54.5,35.9,32.9,27.8,22.2,16.5,43.2,0.00
14:56:30,10590,19.4,13.2,50.2,299.5,54.3,54.5,35.9,33.0,27.9,22.1,16.5,43.1,0.00
14:56:40,10600,19.4,13.3,50.3,299.8,54.0,54.5,36.0,33.0,28.0,22.1,16.6,42.9,0.00
14:56:50,10610,19.5,13.3,50.2,300.0,54.2,54.5,36.0,33.1,28.0,22.2,16.6,42.8,0.00
14:57:00,10620,19.4,13.2,50.3,299.9,54.3,54.4,36.0,33.1,28.0,22.4,16.6,42.7,0.00
14:57:10,10630,19.5,13.3,50.2,300.4,54.2,54.5,36.0,33.2,28.1,22.4,16.7,42.6,0.00
14:57:20,10640,19.5,13.3,49.9,299.7,54.4,54.5,36.1,33.2,28.0,22.5,16.7,42.5,0.00
14:57:30,10650,19.5,13.3,50.0,300.0,54.4,54.5,36.1,33.2,28.0,22.5,16.7,42.3,0.00
14:57:40,10660,19.5,13.3,50.2,300.1,54.3,54.4,36.1,33.2,28.1,22.5,16.7,42.2,0.00
14:57:50,10670,19.5,13.3,49.9,300.3,54.3,54.4,36.1,33.2,28.2,22.4,16.7,42.1,0.00
14:58:00,10680,19.5,13.3,49.9,300.1,54.4,54.4,36.1,33.3,28.2,22.4,16.8,42.0,0.00
14:58:10,10690,19.5,13.3,49.8,300.5,54.1,54.4,36.2,33.3,28.2,22.4,16.8,41.9,0.00
14:58:20,10700,19.5,13.3,50.0,300.9,53.9,54.4,36.2,33.3,28.2,22.6,16.8,41.8,0.00
14:58:30,10710,19.5,13.3,49.7,301.0,54.1,54.4,36.2,33.4,28.2,22.6,16.8,41.6,0.00
14:58:40,10720,19.5,13.2,49.6,301.0,53.9,54.4,36.3,33.4,28.3,22.6,16.9,41.5,0.00
14:58:50,10730,19.5,13.3,49.7,301.3,54.1,54.4,36.3,33.4,28.3,22.6,16.9,41.4,0.00
14:59:00,10740,19.5,13.2,49.7,301.0,54.2,54.3,36.4,33.4,28.4,22.7,16.9,41.3,0.00
14:59:10,10750,19.5,13.2,49.5,301.5,54.1,54.4,36.4,33.5,28.4,22.7,16.9,41.2,0.00
14:59:20,10760,19.5,13.2,49.7,301.4,54.2,54.4,36.4,33.5,28.5,22.7,16.9,41.1,0.00
14:59:30,10770,19.4,13.1,49.4,301.6,54.1,54.4,36.4,33.5,28.5,22.7,17.0,40.9,0.00
14:59:40,10780,19.4,13.2,49.8,301.5,54.2,54.4,36.4,33.6,28.5,22.8,17.0,40.8,0.00
14:59:50,10790,19.4,13.2,49.9,301.2,54.4,54.4,36.4,33.6,28.5,22.8,17.0,40.7,0.00
15:00:00,10800,19.4,13.2,49.9,301.8,54.4,54.4,36.5,33.6,28.5,22.8,17.0,40.6,0.00
15:00:10,10810,19.5,13.2,49.9,302.3,54.3,54.4,36.5,33.7,28.6,22.9,17.0,40.5,0.00
15:00:20,10820,19.4,13.2,49.7,301.9,54.1,54.4,36.6,33.7,28.6,22.9,17.0,40.4,0.00
15:00:30,10830,19.5,13.2,49.9,302.1,54.0,54.4,36.6,33.7,28.6,22.9,17.1,40.3,0.00
15:00:40,10840,19.5,13.3,49.9,301.9,54.0,54.4,36.6,33.7,28.7,22.9,17.1,40.2,0.00
15:00:50,10850,19.5,13.3,50.0,302.6,54.2,54.4,36.6,33.7,28.7,22.9,17.1,40.0,0.00
15:01:00,10860,19.5,13.3,50.1,302.6,54.3,54.4,36.7,33.8,28.7,23.1,17.1,39.9,0.00
15:01:10,10870,19.5,13.3,49.9,302.9,54.2,54.4,36.7,33.8,28.8,23.1,17.1,39.8,0.00
15:01:20,10880,19.5,13.3,50.1,303.0,54.2,54.4,36.7,33.9,28.8,23.1,17.1,39.7,0.00
15:01:30,10890,19.5,13.3,50.1,303.2,54.1,54.5,36.8,33.9,28.8,23.1,17.2,39.6,0.00
15:01:40,10900,19.5,13.3,50.2,303.0,54.3,54.5,36.8,33.9,28.9,23.1,17.2,39.5,0.00
15:01:50,10910,19.5,13.3,50.0,303.5,54.3,54.5,36.8,33.9,28.9,23.1,17.2,39.4,0.00
15:02:00,10920,19.5,13.3,49.9,302.9,54.1,54.5,36.8,33.9,28.9,23.2,17.2,39.3,0.00
15:02:10,10930,19.6,13.3,49.9,303.5,54.2,54.4,36.8,34.0,28.9,23.2,17.2,39.2,0.00
15:02:20,10940,19.6,13.3,49.7,303.2,53.9,54.4,36.9,34.0,29.0,23.2,17.2,39.1,0.00
15:02:30,10950,19.6,13.3,49.7,303.8,54.2,54.4,36.9,34.0,29.0,23.2,17.3,39.0,0.00
15:02:40,10960,19.5,13.3,49.7,303.6,54.2,54.4,36.9,34.1,29.0,23.2,17.3,38.9,0.00
15:02:50,10970,19.5,13.3,49.7,303.9,54.4,54.4,37.0,34.1,29.1,23.3,17.3,38.8,0.00
15:03:00,10980,19.5,13.3,49.9,304.0,54.3,54.4,37.0,34.1,29.1,23.3,17.3,38.7,0.00
15:03:10,10990,19.5,13.3,49.7,304.1,54.2,54.4,37.0,34.2,29.1,23.4,17.3,38.6,0.00
15:03:20,11000,19.5,13.3,49.9,303.8,53.9,54.4,37.1,34.2,29.2,23.4,17.4,38.5,0.00
15:03:30,11010,19.5,13.3,49.8,304.1,54.2,54.4,37.1,34.2,29.2,23.4,17.4,38.4,0.00
15:03:40,11020,19.5,13.3,50.0,304.1,54.1,54.4,37.1,34.2,29.2,23.5,17.4,38.3,0.00
15:03:50,11030,19.5,13.3,50.0,304.1,54.0,54.4,37.1,34.3,29.3,23.5,17.4,38.2,0.00
15:04:00,11040,19.5,13.3,49.9,304.4,54.2,54.4,37.2,34.3,29.3,23.5,17.4,38.1,0.00
15:04:10,11050,19.5,13.3,50.2,305.2,54.1,54.4,37.2,34.3,29.3,23.5,17.4,38.0,0.00
15:04:20,11060,19.5,13.3,50.2,304.9,54.3,54.4,37.3,34.3,29.3,23.6,17.5,37.9,0.00
15:04:30,11070,19.5,13.3,50.2,305.7,54.3,54.4,37.3,34.4,29.4,23.6,17.5,37.8,0.00
15:04:40,11080,19.5,13.3,50.4,305.4,54.2,54.4,37.3,34.4,29.4,23.6,17.5,37.7,0.00
15:04:50,11090,19.5,13.3,50.1,305.9,54.1,54.4,37.3,34.4,29.4,23.7,17.5,37.6,0.00
15:05:00,11100,19.5,13.3,50.3,305.5,54.2,54.4,37.3,34.5,29.5,23.7,17.5,37.5,0.00
15:05:10,11110,19.5,13.3,50.0,310.5,54.0,54.4,37.3,34.5,29.5,23.7,17.5,37.4,0.00
15:05:20,11120,19.5,13.3,50.3,305.3,54.2,54.4,37.4,34.5,29.5,23.7,17.5,37.3,0.00
15:05:30,11130,19.5,13.3,50.2,306.1,54.1,54.4,37.4,34.5,29.6,23.7,17.5,37.2,0.00
15:05:40,11140,19.5,13.3,50.2,306.1,54.2,54.4,37.5,34.6,29.6,23.8,17.6,37.1,0.00
15:05:50,11150,19.5,13.3,50.2,306.5,54.1,54.4,37.5,34.6,29.6,23.9,17.6,37.0,0.00
15:06:00,11160,19.5,13.3,49.6,306.4,54.2,54.4,37.5,34.6,29.6,23.9,17.6,36.9,0.00
15:06:10,11170,19.5,13.3,49.7,306.7,53.9,54.4,37.5,34.6,29.7,23.9,17.6,36.8,0.00
15:06:20,11180,19.5,13.3,49.9,306.5,53.7,54.4,37.5,34.7,29.7,23.9,17.7,36.8,0.00
15:06:30,11190,19.5,13.3,49.8,307.2,54.1,54.4,37.6,34.7,29.8,23.9,17.7,36.7,0.00
15:06:40,11200,19.6,13.3,49.6,306.9,54.2,54.4,37.6,34.7,29.8,24.0,17.7,36.6,0.00
15:06:50,11210,19.5,13.2,49.7,307.4,53.9,54.4,37.6,34.7,29.8,24.0,17.7,36.5,0.00
15:07:00,11220,19.5,13.3,49.9,311.0,53.9,54.4,37.6,34.8,29.8,24.1,17.7,36.4,0.00
15:07:10,11230,19.5,13.2,49.8,307.6,54.1,54.4,37.7,34.8,29.9,24.1,17.7,36.3,0.00
15:07:20,11240,19.5,13.2,49.9,307.3,54.1,54.4,37.7,34.8,29.9,24.1,17.8,36.2,0.00
15:07:30,11250,19.5,13.3,50.1,307.9,54.0,54.4,37.7,34.8,29.9,24.1,17.8,36.1,0.00
15:07:40,11260,19.5,13.2,50.0,307.9,54.1,54.4,37.7,34.9,30.0,24.2,17.8,36.0,0.00
15:07:50,11270,19.4,13.2,50.0,308.0,54.0,54.4,37.8,34.9,30.0,24.2,17.8,36.0,0.00
15:08:00,11280,19.4,13.2,50.0,307.6,53.9,54.4,37.8,34.9,30.0,24.2,17.9,35.9,0.00
15:08:10,11290,19.4,13.2,50.1,308.3,54.0,54.4,37.8,35.0,30.0,24.2,17.9,35.8,0.00
15:08:20,11300,19.4,13.2,50.1,310.6,53.9,54.4,37.9,35.0,30.1,24.3,17.9,35.7,0.00
15:08:30,11310,19.4,13.3,50.4,308.3,53.8,54.4,37.9,35.0,30.1,24.3,17.9,35.6,0.00
15:08:40,11320,19.5,13.3,50.3,309.6,54.0,54.4,37.9,35.1,30.2,24.3,18.0,35.6,0.00
15:08:50,11330,19.4,13.3,50.3,308.8,54.0,54.4,37.9,35.1,30.2,24.4,18.0,35.5,0.00
15:09:00,11340,19.4,13.3,50.5,308.3,53.8,54.4,37.9,35.1,30.2,24.4,18.0,35.4,0.00
15:09:10,11350,19.4,13.3,50.6,308.7,53.9,54.4,38.0,35.1,30.2,24.4,18.0,35.3,0.00
15:09:20,11360,19.5,13.3,50.5,308.9,53.8,54.4,38.0,35.2,30.3,24.4,18.0,35.2,0.00
15:09:30,11370,19.5,13.3,50.6,309.0,54.3,54.4,38.0,35.2,30.3,24.5,18.1,35.1,0.00
15:09:40,11380,19.5,13.3,50.5,308.5,53.7,54.4,38.0,35.2,30.3,24.5,18.1,35.0,0.00
15:09:50,11390,19.5,13.3,50.4,308.8,53.6,54.4,38.1,35.2,30.4,24.6,18.1,35.0,0.00
15:10:00,11400,19.5,13.3,50.0,308.8,53.9,54.4,38.1,35.3,30.4,24.5,18.1,34.9,0.00
15:10:10,11410,19.5,13.3,50.0,309.1,54.0,54.4,38.1,35.3,30.4,24.6,18.2,34.8,0.00
15:10:20,11420,19.5,13.3,50.1,309.4,54.1,54.4,38.1,35.3,30.5,24.6,18.2,34.7,0.00
15:10:30,11430,19.5,13.3,50.2,309.5,54.2,54.4,38.2,35.3,30.5,24.7,18.2,34.7,0.00
15:10:40,11440,19.5,13.3,50.0,309.8,54.2,54.3,38.2,35.4,30.5,24.7,18.2,34.6,0.00
15:10:50,11450,19.5,13.3,49.8,309.9,54.1,54.4,38.2,35.4,30.5,24.7,18.3,34.5,0.00
15:11:00,11460,19.6,13.3,49.9,309.9,53.9,54.4,38.2,35.4,30.6,24.7,18.3,34.4,0.00
15:11:10,11470,19.6,13.3,49.7,310.1,53.8,54.4,38.3,35.4,30.6,24.7,18.3,34.4,0.00
15:11:20,11480,19.5,13.2,49.6,310.2,53.9,54.3,38.3,35.5,30.6,24.8,18.3,34.3,0.00
15:11:30,11490,19.5,13.3,49.8,310.5,53.9,54.3,38.3,35.5,30.6,24.8,18.4,34.2,0.00
15:11:40,11500,19.5,13.2,49.5,310.5,53.7,54.3,38.3,35.5,30.7,24.9,18.4,34.1,0.00
15:11:50,11510,19.5,13.3,49.7,312.5,53.9,54.3,38.4,35.6,30.7,24.9,18.4,34.1,0.00
15:12:00,11520,19.5,13.3,49.8,310.4,53.8,54.3,38.4,35.6,30.8,24.9,18.5,34.0,0.00
15:12:10,11530,19.5,13.3,49.9,310.7,53.9,54.3,38.4,35.6,30.8,24.9,18.5,33.9,0.00
15:12:20,11540,19.5,13.3,50.1,310.6,53.9,54.3,38.4,35.6,30.8,25.0,18.5,33.8,0.00
15:12:30,11550,19.5,13.3,49.9,310.8,53.9,54.3,38.5,35.6,30.8,25.0,18.5,33.8,0.00
15:12:40,11560,19.5,13.3,50.0,311.0,53.8,54.3,38.5,35.7,30.9,25.0,18.6,33.7,0.00
15:12:50,11570,19.5,13.3,50.2,311.2,54.2,54.3,38.5,35.7,30.9,25.0,18.6,33.6,0.00
15:13:00,11580,19.6,13.4,50.2,311.2,54.0,54.3,38.5,35.7,30.9,25.1,18.6,33.6,0.00
15:13:10,11590,19.6,13.3,50.0,311.5,53.9,54.3,38.6,35.8,31.0,25.1,18.6,33.5,0.00
15:13:20,11600,19.6,13.3,49.8,311.6,54.0,54.4,38.6,35.8,31.0,25.1,18.7,33.4,0.00
15:13:30,11610,19.6,13.3,50.1,311.5,54.1,54.3,38.6,35.8,31.0,25.2,18.7,33.3,0.00
15:13:40,11620,19.6,13.3,50.0,311.9,54.2,54.3,38.6,35.8,31.0,25.2,18.7,33.3,0.00
15:13:50,11630,19.6,13.3,50.1,311.3,54.0,54.3,38.7,35.9,31.1,25.2,18.8,33.2,0.00
15:14:00,11640,19.6,13.3,50.1,311.5,54.0,54.4,38.7,35.9,31.1,25.2,18.8,33.1,0.00
15:14:10,11650,19.6,13.4,50.1,312.0,53.8,54.3,38.7,35.9,31.1,25.3,18.8,33.1,0.00
15:14:20,11660,19.6,13.4,50.1,311.6,53.9,54.3,38.7,36.0,31.2,25.3,18.8,33.0,0.00
15:14:30,11670,19.6,13.3,49.9,312.0,53.9,54.3,38.8,36.0,31.2,25.3,18.9,32.9,0.00
15:14:40,11680,19.6,13.3,50.0,312.8,54.2,54.3,38.8,36.0,31.2,25.4,18.9,32.9,0.00
15:14:50,11690,19.6,13.3,49.8,312.6,54.2,54.3,38.8,36.0,31.3,25.4,18.9,32.8,0.00
15:15:00,11700,19.5,13.3,50.2,312.7,53.8,54.3,38.8,36.0,31.3,25.4,18.9,32.7,0.00
15:15:10,11710,19.5,13.3,49.8,313.1,53.8,54.3,38.9,36.1,31.3,25.4,19.0,32.7,0.00
15:15:20,11720,19.5,13.3,49.9,313.1,53.6,54.3,38.9,36.1,31.3,25.5,19.0,32.6,0.00
15:15:30,11730,19.6,13.3,50.0,313.0,53.8,54.3,38.9,36.1,31.4,25.5,19.0,32.6,0.00
15:15:40,11740,19.6,13.3,50.0,313.5,53.8,54.3,38.9,36.2,31.4,25.5,19.0,32.5,0.00
15:15:50,11750,19.6,13.3,50.0,313.2,53.9,54.3,38.9,36.2,31.5,25.5,19.1,32.4,0.00
15:16:00,11760,19.6,13.3,50.0,313.4,53.7,54.3,39.0,36.2,31.5,25.6,19.1,32.4,0.00
15:16:10,11770,19.5,13.3,49.9,313.4,53.7,54.3,39.0,36.2,31.5,25.6,19.1,32.3,0.00
15:16:20,11780,19.5,13.3,49.8,313.5,53.9,54.3,39.0,36.3,31.5,25.6,19.1,32.2,0.00
15:16:30,11790,19.5,13.3,50.1,313.7,54.0,54.3,39.0,36.3,31.6,25.7,19.2,32.1,0.00
15:16:40,11800,19.5,13.3,50.1,314.3,53.9,54.3,39.1,36.3,31.6,25.7,19.2,32.1,0.00
15:16:50,11810,19.5,13.3,50.3,313.8,54.0,54.3,39.1,36.3,31.6,25.7,19.2,32.0,0.00
15:17:00,11820,19.5,13.3,50.1,314.5,54.1,54.3,39.1,36.4,31.6,25.7,19.2,32.0,0.00
15:17:10,11830,19.5,13.3,50.4,314.1,54.1,54.3,39.1,36.4,31.7,25.8,19.3,31.9,0.00
15:17:20,11840,19.5,13.3,50.0,314.4,54.2,54.3,39.2,36.4,31.7,25.8,19.3,31.8,0.00
15:17:30,11850,19.5,13.3,50.3,314.2,54.0,54.3,39.2,36.4,31.8,25.8,19.3,31.8,0.00
15:17:40,11860,19.5,13.4,50.5,314.6,54.1,54.3,39.2,36.5,31.8,25.9,19.4,31.7,0.00
15:17:50,11870,19.6,13.4,50.4,314.8,54.0,54.3,39.2,36.5,31.8,25.9,19.4,31.7,0.00
15:18:00,11880,19.6,13.3,50.2,315.2,53.8,54.3,39.2,36.5,31.8,25.9,19.4,31.6,0.00
15:18:10,11890,19.6,13.3,50.1,315.1,53.9,54.3,39.3,36.5,31.9,26.0,19.4,31.5,0.00
15:18:20,11900,19.6,13.4,50.3,315.7,53.8,54.3,39.3,36.6,31.9,26.0,19.5,31.5,0.00
15:18:30,11910,19.5,13.3,50.2,315.5,53.9,54.3,39.3,36.6,31.9,26.0,19.5,31.4,0.00
15:18:40,11920,19.5,13.3,50.0,315.8,53.8,54.3,39.3,36.6,32.0,26.0,19.5,31.4,0.00
15:18:50,11930,19.5,13.3,50.0,315.5,53.9,54.3,39.4,36.6,32.0,26.1,19.5,31.3,0.00
15:19:00,11940,19.5,13.3,49.8,315.6,53.8,54.3,39.4,36.7,32.0,26.1,19.6,31.2,0.00
15:19:10,11950,19.5,13.3,49.9,315.5,53.8,54.3,39.4,36.7,32.1,26.1,19.6,31.2,0.00
15:19:20,11960,19.5,13.3,50.1,316.0,53.7,54.3,39.4,36.7,32.1,26.1,19.6,31.1,0.00
15:19:30,11970,19.5,13.3,50.0,315.4,53.8,54.3,39.4,36.7,32.1,26.2,19.6,31.1,0.00
15:19:40,11980,19.5,13.3,50.1,316.0,53.9,54.3,39.5,36.8,32.1,26.2,19.7,31.0,0.00
15:19:50,11990,19.5,13.3,50.0,316.0,53.9,54.3,39.5,36.8,32.2,26.2,19.7,30.9,0.00
15:20:00,12000,19.5,13.3,50.1,316.2,53.8,54.3,39.5,36.8,32.2,26.2,19.7,30.9,0.00
15:20:10,12010,19.5,13.3,50.0,316.4,54.1,54.3,39.6,36.9,32.2,26.3,19.8,30.8,0.00
15:20:20,12020,19.5,13.3,49.9,316.7,54.0,54.3,39.6,36.9,32.3,26.3,19.8,30.7,0.00
15:20:30,12030,19.5,13.3,50.1,316.7,54.0,54.3,39.6,36.9,32.3,26.3,19.8,30.7,0.00
15:20:40,12040,19.6,13.3,50.1,320.7,53.8,54.3,39.6,36.9,32.3,26.4,19.8,30.7,0.00
15:20:50,12050,19.5,13.3,50.2,316.3,53.8,54.3,39.6,37.0,32.3,26.4,19.8,30.6,0.00
15:21:00,12060,19.6,13.3,50.0,317.1,53.8,54.3,39.7,37.0,32.4,26.4,19.9,30.6,0.00
