Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
15:21:10,12070,19.5,13.3,50.2,316.8,53.9,54.3,39.7,37.0,32.4,26.4,19.9,30.5,0.00
15:21:20,12080,19.6,13.3,50.0,317.0,53.9,54.3,39.7,37.0,32.4,26.5,19.9,30.4,0.00
15:21:30,12090,19.6,13.4,50.1,316.8,53.9,54.3,39.7,37.1,32.5,26.5,20.0,30.4,0.00
15:21:40,12100,19.6,13.3,49.8,317.7,54.0,54.3,39.8,37.1,32.5,26.6,20.0,30.3,0.00
15:21:50,12110,19.6,13.4,50.2,317.2,53.9,54.3,39.8,37.1,32.5,26.6,20.0,30.3,0.00
15:22:00,12120,19.6,13.3,50.1,317.8,53.9,54.3,39.8,37.2,32.6,26.6,20.0,30.2,0.00
15:22:10,12130,19.6,13.3,50.0,317.8,54.0,54.3,39.8,37.2,32.6,26.6,20.1,30.2,0.00
15:22:20,12140,19.6,13.3,49.7,317.8,53.7,54.3,39.8,37.2,32.6,26.6,20.1,30.1,0.00
15:22:30,12150,19.5,13.3,49.9,317.7,53.8,54.3,39.8,37.2,32.7,26.7,20.1,30.1,0.00
15:22:40,12160,19.5,13.3,50.1,318.4,54.0,54.3,39.9,37.3,32.7,26.7,20.1,30.0,0.00
15:22:50,12170,19.5,13.3,49.7,318.2,53.8,54.3,39.9,37.3,32.7,26.7,20.2,30.0,0.00
15:23:00,12180,19.5,13.2,49.8,318.3,54.0,54.3,39.9,37.3,32.8,26.8,20.2,29.9,0.00
15:23:10,12190,19.5,13.2,49.7,318.5,53.9,54.3,39.9,37.3,32.8,26.8,20.2,29.9,0.00
15:23:20,12200,19.5,13.2,49.9,323.5,53.8,54.3,40.0,37.4,32.8,26.8,20.2,29.8,0.00
15:23:30,12210,19.5,13.2,49.8,318.7,53.8,54.3,40.0,37.4,32.8,26.8,20.3,29.8,0.00
15:23:40,12220,19.5,13.2,49.7,323.9,53.5,54.3,40.0,37.4,32.9,26.9,20.3,29.7,0.00
15:23:50,12230,19.5,13.2,49.9,318.8,54.0,54.2,40.0,37.4,32.9,26.9,20.3,29.6,0.00
15:24:00,12240,19.5,13.3,50.2,322.6,54.1,54.2,40.1,37.5,32.9,26.9,20.3,29.6,0.00
15:24:10,12250,19.5,13.3,50.3,318.9,53.8,54.3,40.1,37.5,33.0,27.0,20.4,29.5,0.00
15:24:20,12260,19.5,13.3,50.2,319.0,54.0,54.2,40.1,37.5,33.0,27.0,20.4,29.5,0.00
15:24:30,12270,19.5,13.3,50.1,319.2,54.1,54.2,40.1,37.5,33.0,27.0,20.4,29.4,0.00
15:24:40,12280,19.6,13.4,50.3,322.0,53.8,54.3,40.2,37.6,33.1,27.1,20.4,29.4,0.00
15:24:50,12290,19.6,13.3,50.1,319.1,53.8,54.3,40.2,37.6,33.1,27.1,20.4,29.3,0.00
15:25:00,12300,19.6,13.4,50.1,319.5,54.0,54.3,40.2,37.6,33.1,27.1,20.5,29.3,0.00
15:25:10,12310,19.6,13.4,50.3,319.8,53.9,54.3,40.2,37.7,33.1,27.2,20.5,29.3,0.00
15:25:20,12320,19.6,13.4,50.1,320.0,54.0,54.3,40.2,37.7,33.2,27.2,20.5,29.2,0.00
15:25:30,12330,19.6,13.4,50.1,319.5,53.8,54.3,40.3,37.7,33.2,27.2,20.5,29.2,0.00
15:25:40,12340,19.7,13.4,50.0,320.2,53.8,54.2,40.3,37.7,33.2,27.2,20.6,29.1,0.00
15:25:50,12350,19.6,13.4,49.9,319.8,54.0,54.2,40.3,37.7,33.3,27.2,20.6,29.1,0.00
15:26:00,12360,19.6,13.3,49.8,320.2,54.0,54.3,40.3,37.8,33.3,27.3,20.6,29.0,0.00
15:26:10,12370,19.6,13.3,49.5,320.0,53.7,54.3,40.4,37.8,33.3,27.3,20.6,29.0,0.00
15:26:20,12380,19.6,13.3,49.8,320.1,53.6,54.3,40.4,37.8,33.3,27.3,20.7,29.0,0.00
15:26:30,12390,19.6,13.3,49.8,320.3,54.0,54.3,40.4,37.8,33.4,27.4,20.7,28.9,0.00
15:26:40,12400,19.6,13.3,49.7,320.7,54.0,54.3,40.4,37.9,33.4,27.4,20.7,28.9,0.00
15:26:50,12410,19.6,13.3,49.8,320.8,53.7,54.3,40.5,37.9,33.5,27.4,20.7,28.8,0.00
15:27:00,12420,19.5,13.2,49.7,326.2,53.8,54.3,40.5,37.9,33.5,27.4,20.8,28.8,0.00
15:27:10,12430,19.5,13.2,49.6,321.0,53.8,54.2,40.5,37.9,33.5,27.5,20.8,28.7,0.00
15:27:20,12440,19.5,13.2,49.8,321.1,53.9,54.2,40.5,38.0,33.5,27.5,20.8,28.7,0.00
15:27:30,12450,19.5,13.2,49.6,321.1,53.8,54.2,40.5,38.0,33.6,27.5,20.8,28.6,0.00
15:27:40,12460,19.5,13.3,50.0,321.5,53.6,54.3,40.6,38.0,33.6,27.6,20.8,28.6,0.00
15:27:50,12470,19.5,13.3,49.9,321.4,53.8,54.2,40.6,38.1,33.6,27.6,20.9,28.6,0.00
15:28:00,12480,19.5,13.2,50.0,321.8,53.8,54.2,40.6,38.1,33.6,27.6,20.9,28.5,0.00
15:28:10,12490,19.5,13.3,50.0,321.2,53.5,54.2,40.6,38.1,33.7,27.7,20.9,28.5,0.00
15:28:20,12500,19.5,13.3,50.2,321.6,53.7,54.2,40.6,38.1,33.7,27.7,20.9,28.4,0.00
15:28:30,12510,19.5,13.3,50.0,321.8,53.7,54.2,40.7,38.2,33.7,27.7,20.9,28.4,0.00
15:28:40,12520,19.5,13.3,50.2,322.5,53.8,54.2,40.7,38.2,33.8,27.7,21.0,28.3,0.00
15:28:50,12530,19.5,13.3,50.2,322.0,54.0,54.2,40.7,38.2,33.8,27.8,21.0,28.3,0.00
15:29:00,12540,19.6,13.4,50.2,322.3,53.6,54.2,40.7,38.2,33.8,27.8,21.0,28.2,0.00
15:29:10,12550,19.6,13.3,49.9,322.2,53.6,54.2,40.8,38.3,33.9,27.8,21.0,28.2,0.00
15:29:20,12560,19.6,13.3,49.9,322.8,53.5,54.2,40.8,38.3,33.9,27.8,21.1,28.2,0.00
15:29:30,12570,19.6,13.3,49.9,322.7,53.8,54.2,40.8,38.3,33.9,27.9,21.1,28.1,0.00
15:29:40,12580,19.6,13.3,49.9,323.4,53.9,54.2,40.8,38.3,33.9,27.9,21.1,28.1,0.00
15:29:50,12590,19.6,13.3,49.7,323.3,53.8,54.2,40.8,38.4,34.0,27.9,21.1,28.0,0.00
15:30:00,12600,19.5,13.3,49.9,323.7,53.9,54.2,40.9,38.4,34.0,28.0,21.1,28.0,0.00
15:30:10,12610,19.5,13.3,49.9,323.4,53.8,54.2,40.9,38.4,34.0,28.0,21.2,28.0,0.00
15:30:20,12620,19.5,13.3,49.8,323.9,53.6,54.2,40.9,38.4,34.1,28.0,21.2,27.9,0.00
15:30:30,12630,19.5,13.2,49.6,323.9,53.9,54.2,40.9,38.5,34.1,28.0,21.2,27.9,0.00
15:30:40,12640,19.5,13.3,49.8,324.1,53.7,54.2,40.9,38.5,34.1,28.1,21.2,27.8,0.00
15:30:50,12650,19.5,13.3,49.8,324.2,53.5,54.2,41.0,38.5,34.2,28.1,21.2,27.8,0.00
15:31:00,12660,19.5,13.3,49.8,324.4,53.7,54.1,41.0,38.5,34.2,28.1,21.2,27.8,0.00
15:31:10,12670,19.5,13.3,50.0,324.2,53.6,54.2,41.0,38.6,34.2,28.1,21.3,27.7,0.00
15:31:20,12680,19.6,13.3,49.9,324.4,53.7,54.2,41.0,38.6,34.2,28.2,21.3,27.7,0.00
15:31:30,12690,19.6,13.4,50.1,324.2,53.4,54.1,41.1,38.6,34.3,28.2,21.3,27.7,0.00
15:31:40,12700,19.6,13.4,50.2,324.2,53.7,54.2,41.1,38.7,34.3,28.3,21.3,27.6,0.00
15:31:50,12710,19.6,13.3,49.8,324.8,53.7,54.1,41.1,38.7,34.3,28.2,21.3,27.6,0.00
15:32:00,12720,19.6,13.3,49.9,324.8,53.5,54.2,41.1,38.7,34.4,28.3,21.4,27.6,0.00
15:32:10,12730,19.6,13.4,49.9,324.8,53.9,54.1,41.1,38.7,34.4,28.4,21.4,27.5,0.00
15:32:20,12740,19.6,13.3,49.6,325.0,53.6,54.1,41.2,38.7,34.4,28.3,21.4,27.5,0.00
15:32:30,12750,19.7,13.4,49.8,325.5,53.9,54.2,41.2,38.8,34.4,28.3,21.4,27.4,0.00
15:32:40,12760,19.7,13.4,49.7,325.8,53.8,54.2,41.2,38.8,34.5,28.4,21.4,27.4,0.00
15:32:50,12770,19.6,13.4,49.8,325.5,53.8,54.2,41.2,38.8,34.5,28.5,21.4,27.4,0.00
15:33:00,12780,19.7,13.4,49.7,325.9,53.5,54.2,41.2,38.9,34.5,28.5,21.5,27.3,0.00
15:33:10,12790,19.6,13.4,49.8,325.8,53.7,54.2,41.3,38.9,34.6,28.5,21.5,27.3,0.00
15:33:20,12800,19.6,13.3,49.8,326.1,53.7,54.2,41.3,38.9,34.6,28.5,21.5,27.3,0.00
15:33:30,12810,19.6,13.3,49.4,326.1,53.6,54.2,41.3,38.9,34.6,28.5,21.5,27.2,0.00
15:33:40,12820,19.6,13.3,49.5,326.1,53.7,54.2,41.3,38.9,34.6,28.6,21.5,27.2,0.00
15:33:50,12830,19.5,13.3,49.7,326.2,53.8,54.2,41.4,39.0,34.7,28.6,21.6,27.1,0.00
15:34:00,12840,19.5,13.3,49.8,326.7,53.8,54.2,41.4,39.0,34.7,28.6,21.6,27.1,0.00
15:34:10,12850,19.5,13.3,49.8,326.9,53.7,54.2,41.4,39.0,34.7,28.6,21.6,27.1,0.00
15:34:20,12860,19.5,13.3,50.0,327.0,53.9,54.2,41.4,39.1,34.8,28.7,21.6,27.0,0.00
15:34:30,12870,19.5,13.3,49.9,326.9,53.7,54.2,41.4,39.1,34.8,28.7,21.6,27.0,0.00
15:34:40,12880,19.5,13.2,49.8,326.9,53.5,54.2,41.5,39.1,34.8,28.7,21.7,27.0,0.00
15:34:50,12890,19.5,13.2,49.9,327.1,53.8,54.2,41.5,39.1,34.9,28.8,21.7,26.9,0.00
15:35:00,12900,19.5,13.3,50.2,327.7,53.7,54.2,41.5,39.2,34.9,28.8,21.7,26.9,0.00
15:35:10,12910,19.5,13.3,50.3,327.4,53.5,54.2,41.5,39.2,34.9,28.8,21.7,26.8,0.00
15:35:20,12920,19.6,13.4,50.4,328.2,53.7,54.2,41.5,39.2,34.9,28.9,21.7,26.8,0.00
15:35:30,12930,19.6,13.4,50.5,327.5,53.7,54.1,41.5,39.2,35.0,28.9,21.7,26.8,0.00
15:35:40,12940,19.6,13.4,50.4,328.0,53.8,54.1,41.6,39.3,35.0,28.9,21.8,26.8,0.00
15:35:50,12950,19.6,13.4,50.2,328.2,53.6,54.2,41.6,39.3,35.0,28.9,21.8,26.7,0.00
15:36:00,12960,19.6,13.3,49.9,328.4,53.7,54.2,41.6,39.3,35.1,29.0,21.8,26.7,0.00
15:36:10,12970,19.6,13.4,50.1,328.0,53.8,54.2,41.6,39.3,35.1,29.0,21.8,26.7,0.00
15:36:20,12980,19.6,13.4,50.2,328.4,53.4,54.1,41.7,39.4,35.1,29.0,21.8,26.6,0.00
15:36:30,12990,19.6,13.4,50.1,328.6,53.4,54.2,41.7,39.4,35.2,29.1,21.9,26.6,0.00
15:36:40,13000,19.6,13.4,50.0,328.9,53.9,54.1,41.7,39.4,35.2,29.1,21.9,26.5,0.00
15:36:50,13010,19.7,13.4,50.1,329.2,53.8,54.2,41.7,39.4,35.2,29.1,21.9,26.5,0.00
15:37:00,13020,19.6,13.4,49.8,329.2,53.6,54.1,41.7,39.5,35.2,29.2,21.9,26.5,0.00
15:37:10,13030,19.6,13.3,49.8,329.3,53.2,54.1,41.8,39.5,35.3,29.2,21.9,26.5,0.00
15:37:20,13040,19.6,13.3,49.8,329.6,53.4,54.1,41.8,39.5,35.3,29.2,21.9,26.4,0.00
15:37:30,13050,19.6,13.3,49.9,329.7,53.7,54.1,41.8,39.5,35.3,29.2,21.9,26.4,0.00
15:37:40,13060,19.5,13.3,49.7,330.2,53.6,54.1,41.8,39.6,35.4,29.3,21.9,26.4,0.00
15:37:50,13070,19.5,13.3,49.7,329.8,53.8,54.1,41.8,39.6,35.4,29.3,22.0,26.3,0.00
15:38:00,13080,19.5,13.3,50.0,330.1,53.3,54.1,41.9,39.6,35.4,29.3,22.0,26.3,0.00
15:38:10,13090,19.5,13.3,49.7,330.0,53.8,54.1,41.9,39.6,35.5,29.3,22.0,26.3,0.00
15:38:20,13100,19.5,13.3,50.0,330.0,53.6,54.1,41.9,39.7,35.5,29.4,22.0,26.2,0.00
15:38:30,13110,19.5,13.3,50.0,330.1,53.5,54.1,41.9,39.7,35.5,29.4,22.0,26.2,0.00
15:38:40,13120,19.6,13.3,50.1,330.5,53.8,54.1,41.9,39.7,35.5,29.4,22.0,26.2,0.00
15:38:50,13130,19.5,13.3,50.2,330.2,53.8,54.1,42.0,39.7,35.6,29.4,22.1,26.1,0.00
15:39:00,13140,19.5,13.3,49.9,330.6,53.7,54.1,42.0,39.8,35.6,29.5,22.1,26.1,0.00
15:39:10,13150,19.6,13.3,50.1,330.8,53.7,54.1,42.0,39.8,35.6,29.5,22.1,26.1,0.00
15:39:20,13160,19.6,13.4,50.3,331.0,53.6,54.1,42.0,39.8,35.7,29.5,22.1,26.0,0.00
15:39:30,13170,19.6,13.3,50.0,331.1,53.7,54.1,42.1,39.9,35.7,29.6,22.1,26.0,0.00
15:39:40,13180,19.6,13.4,50.2,331.5,53.4,54.1,42.1,39.9,35.7,29.6,22.1,26.0,0.00
15:39:50,13190,19.6,13.4,50.1,331.1,53.8,54.1,42.1,39.9,35.7,29.6,22.1,25.9,0.00
15:40:00,13200,19.6,13.4,50.1,331.6,53.6,54.1,42.1,39.9,35.8,29.7,22.1,25.9,0.00
15:40:10,13210,19.6,13.4,50.1,331.6,53.6,54.1,42.1,39.9,35.8,29.7,22.2,25.9,0.00
15:40:20,13220,19.6,13.4,50.0,332.1,53.8,54.1,42.2,40.0,35.8,29.7,22.2,25.9,0.00
15:40:30,13230,19.6,13.4,50.1,331.8,53.5,54.1,42.2,40.0,35.9,29.8,22.2,25.8,0.00
15:40:40,13240,19.6,13.4,49.9,332.2,53.6,54.1,42.2,40.0,35.9,29.8,22.2,25.8,0.00
15:40:50,13250,19.6,13.4,49.9,333.5,53.9,54.1,42.2,40.0,35.9,29.8,22.2,25.8,0.00
15:41:00,13260,19.6,13.3,49.7,332.1,53.7,54.1,42.3,40.1,35.9,29.8,22.2,25.8,0.00
15:41:10,13270,19.6,13.3,50.0,332.1,53.9,54.1,42.3,40.1,36.0,29.9,22.3,25.7,0.00
15:41:20,13280,19.6,13.3,49.8,335.3,53.7,54.1,42.3,40.1,36.0,29.9,22.3,25.7,0.00
15:41:30,13290,19.5,13.3,49.9,332.9,53.7,54.1,42.3,40.1,36.0,29.9,22.3,25.7,0.00
15:41:40,13300,19.5,13.3,50.0,332.5,53.8,54.1,42.3,40.2,36.1,29.9,22.3,25.6,0.00
15:41:50,13310,19.5,13.3,50.0,332.4,53.7,54.1,42.4,40.2,36.1,30.0,22.3,25.6,0.00
15:42:00,13320,19.5,13.3,50.0,333.0,53.7,54.1,42.4,40.2,36.1,30.0,22.3,25.6,0.00
15:42:10,13330,19.5,13.2,50.0,333.1,53.9,54.1,42.4,40.2,36.1,30.0,22.3,25.5,0.00
15:42:20,13340,19.4,13.2,49.8,333.2,53.9,54.1,42.4,40.3,36.2,30.0,22.3,25.5,0.00
15:42:30,13350,19.4,13.2,49.7,332.6,53.6,54.1,42.4,40.3,36.2,30.0,22.4,25.5,0.00
15:42:40,13360,19.5,13.2,49.9,332.8,53.9,54.1,42.5,40.3,36.2,30.1,22.4,25.5,0.00
15:42:50,13370,19.5,13.3,50.2,333.5,53.8,54.1,42.5,40.3,36.3,30.2,22.4,25.4,0.00
15:43:00,13380,19.5,13.3,50.0,334.0,53.8,54.1,42.5,40.4,36.3,30.1,22.4,25.4,0.00
15:43:10,13390,19.5,13.3,50.2,333.8,53.8,54.1,42.5,40.4,36.3,30.2,22.4,25.4,0.00
15:43:20,13400,19.5,13.3,50.0,334.1,53.9,54.1,42.6,40.4,36.4,30.2,22.4,25.3,0.00
15:43:30,13410,19.6,13.3,49.9,334.0,53.6,54.1,42.6,40.4,36.4,30.3,22.4,25.3,0.00
15:43:40,13420,19.6,13.3,50.0,334.4,53.7,54.1,42.6,40.5,36.4,30.3,22.5,25.3,0.00
15:43:50,13430,19.6,13.4,50.4,334.1,53.7,54.1,42.6,40.5,36.4,30.3,22.5,25.3,0.00
15:44:00,13440,19.6,13.3,50.0,334.4,53.7,54.1,42.6,40.5,36.5,30.3,22.5,25.2,0.00
15:44:10,13450,19.6,13.4,50.1,334.3,53.8,54.1,42.7,40.6,36.5,30.4,22.5,25.2,0.00
15:44:20,13460,19.6,13.4,50.3,339.1,53.5,54.1,42.7,40.6,36.5,30.4,22.5,25.2,0.00
15:44:30,13470,19.6,13.4,50.2,334.8,53.5,54.1,42.7,40.6,36.6,30.4,22.5,25.2,0.00
15:44:40,13480,19.6,13.4,50.4,334.7,53.5,54.1,42.7,40.6,36.6,30.5,22.5,25.1,0.00
15:44:50,13490,19.6,13.4,50.1,334.8,53.6,54.1,42.7,40.6,36.6,30.5,22.5,25.1,0.00
15:45:00,13500,19.6,13.3,49.7,335.4,53.7,54.1,42.8,40.7,36.6,30.5,22.6,25.1,0.00
15:45:10,13510,19.6,13.4,49.9,335.6,53.8,54.1,42.8,40.7,36.7,30.5,22.6,25.1,0.00
15:45:20,13520,19.6,13.4,49.9,335.5,53.6,54.1,42.8,40.7,36.7,30.6,22.6,25.0,0.00
15:45:30,13530,19.6,13.3,49.8,335.5,53.6,54.1,42.8,40.7,36.7,30.6,22.6,25.0,0.00
15:45:40,13540,19.6,13.3,49.9,335.7,53.7,54.0,42.8,40.8,36.8,30.6,22.6,25.0,0.00
15:45:50,13550,19.6,13.3,49.8,335.6,53.9,54.1,42.8,40.8,36.8,30.7,22.6,25.0,0.00
15:46:00,13560,19.6,13.3,49.9,336.5,53.8,54.1,42.9,40.8,36.8,30.7,22.6,24.9,0.00
15:46:10,13570,19.6,13.3,50.0,335.9,53.4,54.1,42.9,40.8,36.8,30.7,22.6,24.9,0.00
15:46:20,13580,19.5,13.3,50.1,336.2,53.5,54.1,42.9,40.9,36.9,30.7,22.7,24.9,0.00
15:46:30,13590,19.5,13.3,49.9,336.7,53.8,54.1,42.9,40.9,36.9,30.8,22.7,24.9,0.00
15:46:40,13600,19.5,13.3,50.1,336.6,53.9,54.1,43.0,40.9,36.9,30.8,22.7,24.8,0.00
15:46:50,13610,19.5,13.3,49.9,336.6,53.8,54.1,43.0,40.9,37.0,30.8,22.7,24.8,0.00
15:47:00,13620,19.5,13.3,50.0,336.5,53.6,54.1,43.0,41.0,37.0,30.8,22.7,24.8,0.00
15:47:10,13630,19.5,13.3,50.1,336.3,53.7,54.0,43.0,41.0,37.0,30.9,22.7,24.8,0.00
15:47:20,13640,19.5,13.2,49.9,337.1,53.6,54.1,43.0,41.0,37.0,30.9,22.7,24.7,0.00
15:47:30,13650,19.5,13.3,50.0,337.0,53.7,54.0,43.1,41.0,37.1,31.0,22.7,24.7,0.00
15:47:40,13660,19.5,13.3,50.3,337.3,53.5,54.0,43.1,41.1,37.1,31.0,22.8,24.7,0.00
15:47:50,13670,19.5,13.3,50.1,336.9,53.5,54.0,43.1,41.1,37.1,31.0,22.8,24.7,0.00
15:48:00,13680,19.6,13.4,50.3,339.2,53.6,54.0,43.1,41.1,37.2,31.0,22.8,24.6,0.00
15:48:10,13690,19.6,13.4,50.1,341.5,53.4,54.1,43.1,41.1,37.2,31.1,22.8,24.6,0.00
15:48:20,13700,19.6,13.3,49.8,337.2,53.4,54.0,43.2,41.2,37.2,31.1,22.8,24.6,0.00
15:48:30,13710,19.6,13.3,49.7,337.2,53.5,54.0,43.2,41.2,37.3,31.1,22.8,24.6,0.00
15:48:40,13720,19.6,13.3,49.8,337.3,53.7,54.0,43.2,41.2,37.3,31.1,22.8,24.6,0.00
15:48:50,13730,19.6,13.3,49.9,337.9,53.5,54.0,43.2,41.2,37.3,31.2,22.8,24.5,0.00
15:49:00,13740,19.6,13.3,49.7,337.8,53.6,54.0,43.3,41.3,37.3,31.2,22.9,24.5,0.00
15:49:10,13750,19.6,13.3,49.7,338.0,53.6,54.0,43.3,41.3,37.3,31.2,22.9,24.5,0.00
15:49:20,13760,19.6,13.3,49.9,338.3,53.7,54.0,43.3,41.3,37.4,31.3,22.9,24.5,0.00
15:49:30,13770,19.6,13.3,49.9,338.9,53.6,54.0,43.3,41.3,37.4,31.3,22.9,24.4,0.00
15:49:40,13780,19.5,13.3,49.8,338.5,53.6,54.0,43.3,41.4,37.5,31.3,22.9,24.4,0.00
15:49:50,13790,19.5,13.2,49.6,339.2,53.6,54.0,43.4,41.4,37.5,31.3,22.9,24.4,0.00
15:50:00,13800,19.5,13.3,49.9,338.3,53.9,54.0,43.4,41.4,37.5,31.4,22.9,24.4,0.00
15:50:10,13810,19.5,13.3,49.9,338.5,53.6,54.0,43.4,41.4,37.5,31.4,22.9,24.4,0.00
15:50:20,13820,19.5,13.3,49.9,338.6,53.7,54.0,43.4,41.5,37.6,31.5,23.0,24.3,0.00
15:50:30,13830,19.6,13.3,50.1,339.0,53.6,54.0,43.4,41.5,37.6,31.5,23.0,24.3,0.00
15:50:40,13840,19.6,13.4,50.2,338.9,53.6,54.0,43.4,41.5,37.6,31.5,23.0,24.3,0.00
15:50:50,13850,19.6,13.4,50.2,339.1,53.7,54.0,43.5,41.5,37.6,31.5,23.0,24.3,0.00
15:51:00,13860,19.6,13.4,50.2,338.9,53.7,54.0,43.5,41.6,37.7,31.6,23.0,24.2,0.00
15:51:10,13870,19.6,13.4,50.1,339.8,53.7,54.0,43.5,41.6,37.7,31.6,23.0,24.2,0.00
15:51:20,13880,19.6,13.4,50.1,339.1,53.6,54.0,43.5,41.6,37.7,31.6,23.0,24.2,0.00
15:51:30,13890,19.6,13.4,50.1,339.8,53.7,54.0,43.6,41.6,37.8,31.6,23.0,24.2,0.00
15:51:40,13900,19.6,13.3,50.1,339.3,53.5,54.0,43.6,41.6,37.8,31.7,23.0,24.2,0.00
15:51:50,13910,19.6,13.3,49.9,340.5,53.7,54.0,43.6,41.7,37.8,31.7,23.0,24.2,0.00
15:52:00,13920,19.6,13.3,49.7,339.7,53.9,54.0,43.6,41.7,37.8,31.7,23.0,24.1,0.00
15:52:10,13930,19.6,13.3,49.9,340.0,53.6,54.0,43.6,41.7,37.9,31.7,23.1,24.1,0.00
15:52:20,13940,19.6,13.3,49.6,339.9,53.7,54.0,43.7,41.7,37.9,31.8,23.1,24.1,0.00
15:52:30,13950,19.5,13.3,49.7,340.3,53.5,54.0,43.7,41.8,37.9,31.8,23.1,24.1,0.00
15:52:40,13960,19.6,13.3,49.6,340.1,53.8,54.0,43.7,41.8,38.0,31.8,23.1,24.1,0.00
15:52:50,13970,19.5,13.3,49.8,340.4,53.5,54.0,43.7,41.8,38.0,31.9,23.1,24.0,0.00
15:53:00,13980,19.5,13.3,49.9,340.9,53.2,54.0,43.7,41.8,38.0,31.9,23.1,24.0,0.00
15:53:10,13990,19.5,13.3,49.9,340.5,53.5,54.0,43.8,41.9,38.1,31.9,23.1,24.0,0.00
15:53:20,14000,19.5,13.3,49.9,340.7,53.5,54.0,43.8,41.9,38.1,31.9,23.1,24.0,0.00
15:53:30,14010,19.5,13.3,50.1,340.9,53.1,54.0,43.8,41.9,38.1,32.0,23.2,24.0,0.00
15:53:40,14020,19.6,13.3,50.1,340.8,53.2,54.0,43.8,41.9,38.1,32.0,23.2,23.9,0.00
15:53:50,14030,19.6,13.4,50.2,341.1,53.6,54.0,43.8,42.0,38.2,32.0,23.2,23.9,0.00
15:54:00,14040,19.6,13.3,50.1,340.7,53.7,54.0,43.8,42.0,38.2,32.1,23.2,23.9,0.00
15:54:10,14050,19.6,13.4,50.1,341.1,53.6,54.0,43.9,42.0,38.2,32.1,23.2,23.9,0.00
15:54:20,14060,19.6,13.4,50.2,341.0,53.7,54.0,43.9,42.0,38.3,32.1,23.2,23.9,0.00
15:54:30,14070,19.6,13.4,50.1,341.2,53.5,54.0,43.9,42.1,38.3,32.2,23.2,23.8,0.00
15:54:40,14080,19.6,13.4,49.9,341.5,53.8,54.0,44.0,42.1,38.3,32.2,23.2,23.8,0.00
15:54:50,14090,19.6,13.4,50.1,341.7,53.6,54.0,44.0,42.1,38.3,32.2,23.2,23.8,0.00
15:55:00,14100,19.6,13.3,50.0,341.9,53.6,53.9,44.0,42.1,38.3,32.2,23.2,23.8,0.00
15:55:10,14110,19.6,13.3,49.9,341.9,53.5,54.0,44.0,42.2,38.4,32.3,23.3,23.8,0.00
15:55:20,14120,19.5,13.3,49.8,341.6,53.4,54.0,44.0,42.2,38.4,32.3,23.3,23.8,0.00
15:55:30,14130,19.5,13.3,50.1,342.0,53.6,53.9,44.0,42.2,38.4,32.3,23.3,23.7,0.00
15:55:40,14140,19.5,13.2,50.0,342.0,53.5,53.9,44.1,42.2,38.5,32.3,23.3,23.7,0.00
15:55:50,14150,19.5,13.2,50.0,342.5,53.5,53.9,44.1,42.2,38.5,32.4,23.3,23.7,0.00
15:56:00,14160,19.5,13.2,49.7,342.0,53.3,54.0,44.1,42.3,38.5,32.4,23.3,23.7,0.00
15:56:10,14170,19.5,13.2,50.0,342.8,53.5,54.0,44.1,42.3,38.5,32.4,23.3,23.7,0.00
15:56:20,14180,19.5,13.2,49.9,342.4,53.5,54.0,44.1,42.3,38.6,32.5,23.3,23.6,0.00
15:56:30,14190,19.4,13.2,50.0,342.8,53.7,53.9,44.2,42.3,38.6,32.5,23.3,23.6,0.00
15:56:40,14200,19.4,13.3,50.4,342.6,53.8,54.0,44.2,42.4,38.6,32.5,23.3,23.6,0.00
15:56:50,14210,19.5,13.3,50.4,343.1,53.4,54.0,44.2,42.4,38.7,32.5,23.3,23.6,0.00
15:57:00,14220,19.5,13.3,50.2,343.0,53.5,54.0,44.2,42.4,38.7,32.6,23.4,23.6,0.00
15:57:10,14230,19.5,13.3,50.3,343.4,53.6,54.0,44.2,42.4,38.7,32.6,23.4,23.5,0.00
15:57:20,14240,19.5,13.3,50.4,342.9,53.5,54.0,44.3,42.5,38.7,32.6,23.4,23.5,0.00
15:57:30,14250,19.5,13.3,49.9,343.6,53.6,54.0,44.3,42.5,38.8,32.7,23.4,23.5,0.00
15:57:40,14260,19.6,13.3,50.2,343.6,53.5,53.9,44.3,42.5,38.8,32.7,23.4,23.5,0.00
15:57:50,14270,19.6,13.3,50.0,343.8,53.6,53.9,44.3,42.5,38.8,32.7,23.4,23.5,0.00
15:58:00,14280,19.6,13.4,50.2,343.6,53.3,53.9,44.4,42.6,38.9,32.8,23.4,23.5,0.00
15:58:10,14290,19.6,13.4,50.1,344.2,53.6,54.0,44.4,42.6,38.9,32.8,23.4,23.5,0.00
15:58:20,14300,19.6,13.4,50.2,344.1,53.6,53.9,44.4,42.6,38.9,32.8,23.4,23.4,0.00
15:58:30,14310,19.6,13.4,50.2,344.6,53.6,53.9,44.4,42.6,38.9,32.8,23.4,23.4,0.00
15:58:40,14320,19.6,13.3,50.0,344.8,53.7,53.9,44.4,42.7,39.0,32.9,23.4,23.4,0.00
15:58:50,14330,19.6,13.4,49.9,345.3,53.4,53.9,44.4,42.7,39.0,32.9,23.5,23.4,0.00
15:59:00,14340,19.6,13.4,50.2,344.7,53.4,53.9,44.5,42.7,39.0,32.9,23.5,23.4,0.00
15:59:10,14350,19.6,13.4,49.9,344.8,53.4,53.9,44.5,42.7,39.1,32.9,23.5,23.4,0.00
15:59:20,14360,19.6,13.4,49.8,346.0,53.5,53.9,44.5,42.7,39.1,33.0,23.5,23.4,0.00
15:59:30,14370,19.6,13.3,49.9,344.8,53.3,53.9,44.5,42.8,39.1,33.0,23.5,23.3,0.00
15:59:40,14380,19.6,13.3,49.9,344.8,53.2,53.9,44.5,42.8,39.1,33.1,23.5,23.3,0.00
15:59:50,14390,19.6,13.3,49.6,348.0,53.5,53.9,44.6,42.8,39.2,33.1,23.5,23.3,0.00
16:00:00,14400,19.6,13.3,49.8,344.8,53.4,53.9,44.6,42.8,39.2,33.1,23.5,23.3,0.00
16:00:10,14410,19.6,13.3,49.7,345.5,53.3,53.9,44.6,42.9,39.2,33.1,23.5,23.3,0.00
16:00:20,14420,19.5,13.3,49.8,347.1,53.4,53.9,44.6,42.9,39.3,33.2,23.5,23.3,0.00
16:00:30,14430,19.5,13.3,49.7,345.7,53.5,53.9,44.7,42.9,39.3,33.2,23.5,23.3,0.00
16:00:40,14440,19.5,13.2,49.8,345.5,53.6,53.9,44.7,42.9,39.3,33.2,23.6,23.2,0.00
16:00:50,14450,19.5,13.2,49.8,350.2,53.6,53.9,44.7,43.0,39.3,33.2,23.6,23.2,0.00
16:01:00,14460,19.4,13.2,50.0,345.6,53.5,53.9,44.7,43.0,39.4,33.3,23.6,23.2,0.00
16:01:10,14470,19.4,13.2,50.2,346.2,53.6,53.9,44.7,43.0,39.4,33.3,23.6,23.2,0.00
16:01:20,14480,19.4,13.2,50.2,345.9,53.5,53.9,44.7,43.0,39.4,33.3,23.6,23.2,0.00
16:01:30,14490,19.5,13.3,50.3,351.3,53.5,53.9,44.8,43.1,39.5,33.4,23.6,23.2,0.00
16:01:40,14500,19.5,13.3,50.2,346.2,53.3,53.9,44.8,43.1,39.5,33.4,23.6,23.2,0.00
16:01:50,14510,19.5,13.3,50.1,346.5,53.4,53.9,44.8,43.1,39.5,33.5,23.6,23.1,0.00
16:02:00,14520,19.5,13.3,50.0,351.5,53.6,53.9,44.8,43.1,39.5,33.5,23.6,23.1,0.00
16:02:10,14530,19.5,13.3,50.2,346.8,53.6,53.9,44.8,43.1,39.6,33.5,23.6,23.1,0.00
16:02:20,14540,19.5,13.3,50.3,346.9,53.6,53.9,44.9,43.2,39.6,33.5,23.6,23.1,0.00
16:02:30,14550,19.6,13.3,50.0,346.8,53.6,53.9,44.9,43.2,39.6,33.5,23.6,23.1,0.00
16:02:40,14560,19.6,13.3,50.0,346.8,53.5,53.9,44.9,43.2,39.6,33.6,23.7,23.1,0.00
16:02:50,14570,19.6,13.4,50.3,347.6,53.4,53.9,44.9,43.2,39.7,33.6,23.7,23.1,0.00
16:03:00,14580,19.6,13.4,50.2,347.2,53.6,53.9,45.0,43.3,39.7,33.6,23.7,23.1,0.00
16:03:10,14590,19.6,13.4,50.1,351.9,53.4,53.9,45.0,43.3,39.7,33.7,23.7,23.1,0.00
16:03:20,14600,19.6,13.4,50.0,347.1,53.1,53.9,45.0,43.3,39.8,33.7,23.7,23.0,0.00
16:03:30,14610,19.6,13.3,49.7,347.7,53.4,53.9,45.0,43.3,39.8,33.7,23.7,23.0,0.00
16:03:40,14620,19.6,13.3,49.6,347.3,53.2,53.9,45.0,43.4,39.8,33.8,23.7,23.0,0.00
16:03:50,14630,19.6,13.4,49.8,348.2,53.3,53.9,45.1,43.4,39.8,33.8,23.7,23.0,0.00
16:04:00,14640,19.6,13.4,49.8,348.1,53.3,53.9,45.1,43.4,39.8,33.8,23.7,23.0,0.00
16:04:10,14650,19.6,13.3,49.6,348.3,53.2,53.9,45.1,43.4,39.9,33.8,23.7,23.0,0.00
16:04:20,14660,19.6,13.3,49.6,348.3,53.4,53.9,45.1,43.5,39.9,33.8,23.7,23.0,0.00
16:04:30,14670,19.5,13.3,49.9,348.5,53.2,53.9,45.1,43.5,39.9,33.9,23.7,23.0,0.00
16:04:40,14680,19.5,13.3,49.7,348.5,53.5,53.8,45.2,43.5,40.0,33.9,23.7,23.0,0.00
16:04:50,14690,19.5,13.3,49.7,349.2,53.2,53.8,45.2,43.5,40.0,34.0,23.8,22.9,0.00
16:05:00,14700,19.5,13.3,49.8,349.2,53.2,53.8,45.2,43.6,40.0,33.9,23.7,22.9,0.00
16:05:10,14710,19.5,13.3,49.8,349.5,53.6,53.9,45.2,43.6,40.1,34.0,23.8,22.9,0.00
16:05:20,14720,19.5,13.3,49.8,349.1,53.4,53.8,45.2,43.6,40.1,34.1,23.8,22.9,0.00
16:05:30,14730,19.5,13.3,49.9,349.4,53.5,53.9,45.2,43.6,40.1,34.1,23.8,22.9,0.00
16:05:40,14740,19.5,13.3,50.0,349.4,53.3,53.9,45.3,43.7,40.1,34.1,23.8,22.9,0.00
16:05:50,14750,19.5,13.3,50.0,349.1,53.3,53.8,45.3,43.7,40.2,34.1,23.8,22.8,0.00
16:06:00,14760,19.5,13.3,50.0,348.6,53.4,53.8,45.3,43.7,40.2,34.1,23.8,22.8,0.00
16:06:10,14770,19.5,13.3,50.0,348.9,53.2,53.8,45.3,43.7,40.2,34.2,23.8,22.8,0.00
16:06:20,14780,19.6,13.3,49.9,349.0,53.4,53.8,45.3,43.8,40.3,34.2,23.8,22.8,0.00
16:06:30,14790,19.6,13.3,49.8,349.4,53.2,53.8,45.4,43.8,40.3,34.3,23.8,22.8,0.00
16:06:40,14800,19.6,13.3,49.7,350.5,53.5,53.9,45.4,43.8,40.3,34.3,23.8,22.8,0.00
16:06:50,14810,19.6,13.3,49.8,350.2,53.4,53.8,45.4,43.8,40.3,34.3,23.8,22.8,0.00
16:07:00,14820,19.6,13.3,49.7,350.6,53.5,53.8,45.4,43.8,40.4,34.3,23.8,22.8,0.00
16:07:10,14830,19.6,13.3,49.7,350.6,53.4,53.8,45.4,43.9,40.4,34.3,23.8,22.8,0.00
16:07:20,14840,19.6,13.4,49.8,350.7,53.5,53.8,45.5,43.9,40.4,34.4,23.8,22.8,0.00
16:07:30,14850,19.6,13.3,49.6,356.5,53.4,53.8,45.5,43.9,40.4,34.4,23.9,22.8,0.00
16:07:40,14860,19.6,13.3,49.6,350.8,53.5,53.8,45.5,43.9,40.5,34.4,23.9,22.7,0.00
16:07:50,14870,19.7,13.3,49.5,351.4,53.2,53.8,45.5,43.9,40.5,34.5,23.9,22.7,0.00
16:08:00,14880,19.7,13.3,49.5,351.1,53.6,53.8,45.5,44.0,40.5,34.5,23.9,22.7,0.00
16:08:10,14890,19.7,13.3,49.4,351.3,53.3,53.8,45.6,44.0,40.6,34.5,23.9,22.7,0.00
16:08:20,14900,19.7,13.3,49.6,350.7,53.2,53.8,45.6,44.0,40.6,34.6,23.9,22.7,0.00
16:08:30,14910,19.6,13.3,49.4,351.2,53.4,53.8,45.6,44.0,40.6,34.6,23.9,22.7,0.00
16:08:40,14920,19.6,13.3,49.5,351.1,53.7,53.8,45.6,44.1,40.6,34.6,23.9,22.7,0.00
16:08:50,14930,19.6,13.3,49.6,351.1,53.3,53.8,45.6,44.1,40.7,34.7,23.9,22.7,0.00
16:09:00,14940,19.6,13.3,49.7,351.1,53.6,53.8,45.6,44.1,40.7,34.7,23.9,22.7,0.00
16:09:10,14950,19.6,13.3,49.5,351.2,53.6,53.8,45.7,44.1,40.7,34.7,23.9,22.7,0.00
16:09:20,14960,19.5,13.2,49.5,351.6,53.6,53.8,45.7,44.1,40.7,34.7,23.9,22.6,0.00
16:09:30,14970,19.5,13.3,49.8,352.2,53.5,53.8,45.7,44.2,40.8,34.7,23.9,22.6,0.00
16:09:40,14980,19.5,13.3,49.8,352.5,53.3,53.8,45.7,44.2,40.8,34.8,23.9,22.6,0.00
16:09:50,14990,19.5,13.2,49.9,352.5,53.4,53.8,45.7,44.2,40.8,34.8,24.0,22.6,0.00
16:10:00,15000,19.5,13.2,49.9,351.9,53.4,53.8,45.8,44.2,40.9,34.9,24.0,22.6,0.00
16:10:10,15010,19.5,13.3,50.1,352.8,53.2,53.8,45.8,44.3,40.9,34.9,24.0,22.6,0.00
16:10:20,15020,19.5,13.2,49.9,352.4,53.3,53.8,45.8,44.3,40.9,34.9,24.0,22.6,0.00
16:10:30,15030,19.5,13.2,49.9,352.5,53.4,53.8,45.8,44.3,40.9,34.9,24.0,22.6,0.00
16:10:40,15040,19.5,13.3,50.2,352.6,53.3,53.8,45.9,44.3,41.0,35.0,24.0,22.6,0.00
16:10:50,15050,19.5,13.3,49.9,352.8,53.2,53.8,45.9,44.4,41.0,35.0,24.0,22.6,0.00
16:11:00,15060,19.5,13.3,49.9,352.7,53.4,53.8,45.9,44.4,41.0,35.0,24.0,22.5,0.00
16:11:10,15070,19.6,13.3,50.0,352.8,53.4,53.8,45.9,44.4,41.0,35.0,24.0,22.5,0.00
16:11:20,15080,19.6,13.3,49.8,352.7,53.5,53.8,45.9,44.4,41.1,35.1,24.0,22.5,0.00
16:11:30,15090,19.6,13.3,49.8,352.9,53.3,53.8,45.9,44.4,41.1,35.1,24.0,22.5,0.00
16:11:40,15100,19.6,13.4,50.0,353.2,53.5,53.8,46.0,44.5,41.1,35.2,24.0,22.5,0.00
16:11:50,15110,19.6,13.4,49.9,353.2,53.3,53.8,46.0,44.5,41.2,35.2,24.0,22.5,0.00
16:12:00,15120,19.6,13.4,50.0,353.4,53.3,53.8,46.0,44.5,41.2,35.2,24.0,22.5,0.00
16:12:10,15130,19.7,13.4,50.1,353.5,53.4,53.8,46.0,44.6,41.2,35.2,24.0,22.5,0.00
16:12:20,15140,19.6,13.4,50.1,353.8,53.4,53.8,46.0,44.6,41.2,35.3,24.0,22.5,0.00
16:12:30,15150,19.6,13.3,49.7,353.8,53.2,53.8,46.1,44.6,41.3,35.3,24.1,22.5,0.00
16:12:40,15160,19.6,13.4,50.1,354.0,53.2,53.8,46.1,44.6,41.3,35.3,24.1,22.5,0.00
16:12:50,15170,19.6,13.3,49.9,354.2,53.4,53.8,46.1,44.6,41.3,35.3,24.1,22.4,0.00
16:13:00,15180,19.6,13.3,49.7,353.9,53.1,53.8,46.1,44.7,41.3,35.4,24.1,22.4,0.00
16:13:10,15190,19.6,13.3,49.8,354.5,53.4,53.8,46.1,44.7,41.4,35.4,24.1,22.4,0.00
16:13:20,15200,19.5,13.3,49.6,354.1,53.5,53.8,46.2,44.7,41.4,35.4,24.1,22.4,0.00
16:13:30,15210,19.5,13.3,49.9,354.3,53.3,53.8,46.2,44.7,41.4,35.4,24.1,22.4,0.00
16:13:40,15220,19.5,13.3,50.0,354.3,53.1,53.8,46.2,44.8,41.4,35.5,24.1,22.4,0.00
16:13:50,15230,19.5,13.2,49.9,354.7,53.2,53.8,46.2,44.8,41.5,35.5,24.1,22.4,0.00
16:14:00,15240,19.5,13.2,49.8,354.9,53.4,53.7,46.2,44.8,41.5,35.6,24.1,22.4,0.00
16:14:10,15250,19.5,13.3,50.1,355.0,53.5,53.7,46.3,44.8,41.5,35.6,24.1,22.4,0.00
16:14:20,15260,19.5,13.3,50.2,354.1,53.6,53.7,46.3,44.8,41.6,35.6,24.1,22.4,0.00
16:14:30,15270,19.5,13.3,50.2,355.1,53.3,53.8,46.3,44.9,41.6,35.6,24.1,22.4,0.00
16:14:40,15280,19.5,13.3,50.2,355.5,53.3,53.7,46.3,44.9,41.6,35.6,24.1,22.3,0.00
16:14:50,15290,19.5,13.3,50.3,355.9,53.3,53.8,46.3,44.9,41.6,35.7,24.1,22.3,0.00
16:15:00,15300,19.6,13.3,50.1,355.2,53.1,53.8,46.4,44.9,41.6,35.7,24.1,22.3,0.00
16:15:10,15310,19.6,13.4,50.1,355.2,53.2,53.8,46.4,45.0,41.7,35.8,24.1,22.3,0.00
16:15:20,15320,19.6,13.4,50.1,355.5,53.3,53.8,46.4,45.0,41.7,35.8,24.1,22.3,0.00
16:15:30,15330,19.6,13.4,50.1,355.9,53.3,53.7,46.4,45.0,41.7,35.8,24.2,22.3,0.00
16:15:40,15340,19.6,13.4,50.0,355.9,53.3,53.7,46.4,45.0,41.8,35.8,24.2,22.3,0.00
16:15:50,15350,19.6,13.4,49.9,356.0,53.2,53.7,46.5,45.1,41.8,35.9,24.2,22.3,0.00
16:16:00,15360,19.6,13.4,50.0,355.8,53.4,53.7,46.5,45.1,41.8,35.9,24.2,22.3,0.00
16:16:10,15370,19.6,13.4,49.7,356.0,53.5,53.7,46.5,45.1,41.9,35.9,24.2,22.3,0.00
16:16:20,15380,19.6,13.3,49.6,356.1,53.5,53.7,46.5,45.1,41.9,36.0,24.2,22.3,0.00
16:16:30,15390,19.6,13.3,49.7,356.3,53.5,53.7,46.5,45.1,41.9,36.0,24.2,22.3,0.00
16:16:40,15400,19.6,13.4,49.9,356.3,53.5,53.7,46.5,45.1,41.9,36.0,24.2,22.3,0.00
16:16:50,15410,19.6,13.4,49.8,356.6,53.4,53.7,46.6,45.2,42.0,36.0,24.2,22.3,0.00
16:17:00,15420,19.6,13.3,49.8,357.0,53.4,53.7,46.6,45.2,42.0,36.1,24.2,22.3,0.00
16:17:10,15430,19.6,13.3,49.5,356.6,53.2,53.8,46.6,45.2,42.0,36.1,24.2,22.3,0.00
16:17:20,15440,19.5,13.3,49.9,357.5,53.4,53.7,46.6,45.2,42.0,36.1,24.2,22.2,0.00
16:17:30,15450,19.5,13.3,50.0,357.2,53.6,53.7,46.6,45.3,42.1,36.1,24.2,22.2,0.00
16:17:40,15460,19.5,13.2,49.7,357.1,53.3,53.7,46.7,45.3,42.1,36.2,24.2,22.2,0.00
16:17:50,15470,19.5,13.3,49.9,357.3,53.3,53.7,46.7,45.3,42.1,36.2,24.2,22.2,0.00
16:18:00,15480,19.5,13.3,49.9,357.1,53.5,53.7,46.7,45.3,42.2,36.3,24.2,22.2,0.00
16:18:10,15490,19.5,13.2,49.8,358.1,53.4,53.7,46.7,45.4,42.2,36.3,24.2,22.2,0.00
16:18:20,15500,19.5,13.3,50.1,357.8,53.1,53.8,46.7,45.4,42.2,36.3,24.2,22.2,0.00
16:18:30,15510,19.5,13.3,50.1,357.8,53.4,53.7,46.7,45.4,42.2,36.3,24.2,22.2,0.00
16:18:40,15520,19.5,13.3,50.0,358.4,53.3,53.7,46.8,45.4,42.3,36.4,24.2,22.2,0.00
16:18:50,15530,19.5,13.3,50.1,358.5,53.1,53.7,46.8,45.4,42.3,36.4,24.2,22.2,0.00
16:19:00,15540,19.5,13.3,50.3,358.4,53.0,53.7,46.8,45.5,42.3,36.4,24.3,22.2,0.00
16:19:10,15550,19.5,13.3,50.2,358.1,53.4,53.7,46.8,45.5,42.3,36.5,24.3,22.2,0.00
16:19:20,15560,19.6,13.4,50.3,358.6,53.3,53.7,46.9,45.5,42.4,36.5,24.3,22.2,0.00
16:19:30,15570,19.6,13.4,50.2,358.3,53.0,53.7,46.9,45.5,42.4,36.5,24.3,22.1,0.00
16:19:40,15580,19.6,13.4,50.4,358.6,53.2,53.7,46.9,45.6,42.4,36.5,24.3,22.2,0.00
16:19:50,15590,19.6,13.4,50.3,358.5,53.2,53.7,46.9,45.6,42.4,36.6,24.3,22.1,0.00
16:20:00,15600,19.6,13.4,50.3,358.7,53.3,53.7,46.9,45.6,42.5,36.6,24.3,22.1,0.00
16:20:10,15610,19.6,13.4,50.1,359.4,53.3,53.7,46.9,45.6,42.5,36.6,24.3,22.1,0.00
16:20:20,15620,19.6,13.4,50.1,359.3,53.3,53.7,47.0,45.6,42.5,36.6,24.3,22.1,0.00
16:20:30,15630,19.6,13.4,50.0,359.7,53.5,53.7,47.0,45.7,42.5,36.6,24.3,22.1,0.00
16:20:40,15640,19.6,13.4,50.0,359.6,53.3,53.7,47.0,45.7,42.6,36.7,24.3,22.1,0.00
16:20:50,15650,19.6,13.4,50.0,359.2,53.2,53.7,47.0,45.7,42.6,36.8,24.3,22.1,0.00
16:21:00,15660,19.6,13.4,50.0,360.1,53.2,53.7,47.0,45.7,42.6,36.8,24.3,22.1,0.00
16:21:10,15670,19.6,13.3,49.9,359.9,53.1,53.7,47.1,45.8,42.7,36.8,24.3,22.1,0.00
16:21:20,15680,19.6,13.3,50.0,360.5,53.3,53.7,47.1,45.8,42.7,36.8,24.3,22.1,0.00
16:21:30,15690,19.5,13.3,50.1,360.3,53.5,53.7,47.1,45.8,42.7,36.8,24.3,22.1,0.00
16:21:40,15700,19.5,13.3,50.1,361.5,53.5,53.7,47.1,45.8,42.7,36.9,24.3,22.1,0.00
16:21:50,15710,19.5,13.3,49.9,360.2,53.5,53.7,47.1,45.8,42.7,36.9,24.3,22.1,0.00
16:22:00,15720,19.5,13.2,50.1,360.7,53.3,53.7,47.1,45.9,42.8,36.9,24.3,22.1,0.00
16:22:10,15730,19.4,13.2,50.0,360.4,53.4,53.7,47.2,45.9,42.8,36.9,24.3,22.0,0.00
16:22:20,15740,19.4,13.2,50.2,360.5,53.4,53.7,47.2,45.9,42.8,37.0,24.3,22.1,0.00
16:22:30,15750,19.5,13.3,50.2,361.0,53.3,53.6,47.2,45.9,42.9,37.0,24.3,22.0,0.00
16:22:40,15760,19.5,13.3,50.2,360.5,53.3,53.7,47.2,46.0,42.9,37.1,24.4,22.1,0.00
16:22:50,15770,19.5,13.3,50.3,360.5,53.3,53.7,47.3,46.0,42.9,37.1,24.4,22.0,0.00
16:23:00,15780,19.6,13.3,50.3,360.9,53.0,53.7,47.3,46.0,42.9,37.1,24.4,22.0,0.00
16:23:10,15790,19.6,13.4,50.5,360.7,53.1,53.7,47.3,46.0,43.0,37.1,24.4,22.0,0.00
16:23:20,15800,19.6,13.4,50.4,361.2,53.0,53.7,47.3,46.0,43.0,37.2,24.4,22.0,0.00
16:23:30,15810,19.6,13.4,50.2,361.3,53.3,53.7,47.3,46.1,43.0,37.2,24.4,22.0,0.00
16:23:40,15820,19.6,13.4,50.1,361.8,53.3,53.7,47.4,46.1,43.1,37.2,24.4,22.0,0.00
16:23:50,15830,19.6,13.4,49.9,361.6,53.4,53.6,47.4,46.1,43.1,37.3,24.4,22.0,0.00
16:24:00,15840,19.6,13.3,49.9,361.9,53.3,53.6,47.4,46.1,43.1,37.3,24.4,22.0,0.00
16:24:10,15850,19.6,13.4,50.1,362.2,53.2,53.7,47.4,46.2,43.1,37.3,24.4,22.0,0.00
16:24:20,15860,19.6,13.3,49.7,362.4,53.0,53.7,47.4,46.2,43.1,37.3,24.4,22.0,0.00
16:24:30,15870,19.6,13.3,49.6,362.5,53.1,53.7,47.4,46.2,43.2,37.4,24.4,22.0,0.00
16:24:40,15880,19.6,13.3,49.7,362.7,53.3,53.7,47.5,46.2,43.2,37.4,24.4,22.0,0.00
16:24:50,15890,19.6,13.3,49.4,362.5,53.3,53.7,47.5,46.2,43.2,37.4,24.4,22.0,0.00
16:25:00,15900,19.6,13.3,49.5,362.8,53.4,53.6,47.5,46.3,43.3,37.4,24.4,22.0,0.00
16:25:10,15910,19.6,13.3,49.4,362.6,53.2,53.7,47.5,46.3,43.3,37.5,24.4,22.0,0.00
16:25:20,15920,19.6,13.3,49.6,362.8,53.3,53.6,47.5,46.3,43.3,37.5,24.4,22.0,0.00
16:25:30,15930,19.6,13.3,49.7,362.6,53.3,53.6,47.6,46.3,43.3,37.6,24.4,22.0,0.00
16:25:40,15940,19.6,13.3,49.4,363.2,53.4,53.6,47.6,46.3,43.3,37.6,24.4,22.0,0.00
16:25:50,15950,19.6,13.3,49.7,362.8,53.3,53.6,47.6,46.4,43.4,37.6,24.4,21.9,0.00
16:26:00,15960,19.6,13.3,49.7,363.5,53.3,53.7,47.6,46.4,43.4,37.6,24.5,21.9,0.00
16:26:10,15970,19.6,13.3,49.5,363.4,53.3,53.6,47.6,46.4,43.4,37.7,24.5,21.9,0.00
16:26:20,15980,19.6,13.3,49.5,363.6,53.4,53.6,47.7,46.4,43.5,37.7,24.5,21.9,0.00
16:26:30,15990,19.6,13.3,49.8,363.5,53.4,53.6,47.7,46.5,43.5,37.7,24.5,21.9,0.00
16:26:40,16000,19.6,13.3,49.7,363.8,53.1,53.6,47.7,46.5,43.5,37.7,24.5,21.9,0.00
16:26:50,16010,19.6,13.3,49.6,364.0,53.2,53.6,47.7,46.5,43.5,37.8,24.5,21.9,0.00
16:27:00,16020,19.6,13.3,49.7,364.6,53.3,53.6,47.7,46.5,43.5,37.8,24.5,21.9,0.00
16:27:10,16030,19.6,13.4,50.0,364.3,53.1,53.6,47.7,46.5,43.6,37.8,24.5,21.9,0.00
16:27:20,16040,19.6,13.4,50.0,364.3,52.9,53.6,47.8,46.6,43.6,37.9,24.5,21.9,0.00
16:27:30,16050,19.6,13.3,49.7,364.1,53.2,53.6,47.8,46.6,43.6,37.9,24.5,21.9,0.00
16:27:40,16060,19.6,13.4,50.1,364.5,53.1,53.7,47.8,46.6,43.7,37.9,24.5,21.9,0.00
16:27:50,16070,19.7,13.4,49.9,364.6,53.2,53.6,47.8,46.6,43.7,37.9,24.5,21.9,0.00
16:28:00,16080,19.7,13.4,49.9,364.8,53.3,53.6,47.8,46.7,43.7,38.0,24.5,21.9,0.00
16:28:10,16090,19.6,13.4,49.8,364.7,53.3,53.6,47.9,46.7,43.7,38.0,24.5,21.9,0.00
16:28:20,16100,19.6,13.4,50.0,365.0,53.2,53.6,47.9,46.7,43.8,38.1,24.5,21.9,0.00
16:28:30,16110,19.6,13.4,49.9,365.2,53.3,53.6,47.9,46.7,43.8,38.1,24.5,21.9,0.00
16:28:40,16120,19.6,13.3,49.9,365.3,53.3,53.6,47.9,46.7,43.8,38.1,24.5,21.9,0.00
16:28:50,16130,19.6,13.3,50.0,365.0,53.3,53.6,47.9,46.8,43.9,38.1,24.5,21.9,0.00
16:29:00,16140,19.6,13.3,49.8,365.4,53.0,53.6,47.9,46.8,43.9,38.2,24.5,21.8,0.00
16:29:10,16150,19.6,13.3,49.8,365.2,52.8,53.6,48.0,46.8,43.9,38.2,24.5,21.8,0.00
16:29:20,16160,19.6,13.3,49.9,366.1,53.0,53.6,48.0,46.8,43.9,38.2,24.5,21.8,0.00
16:29:30,16170,19.6,13.3,50.0,365.7,53.1,53.6,48.0,46.8,44.0,38.2,24.5,21.8,0.00
16:29:40,16180,19.6,13.3,50.0,365.8,53.1,53.6,48.0,46.9,44.0,38.2,24.5,21.8,0.00
16:29:50,16190,19.6,13.4,50.3,365.9,53.1,53.6,48.1,46.9,44.0,38.3,24.5,21.8,0.00
16:30:00,16200,19.6,13.3,49.9,366.0,53.5,53.6,48.1,46.9,44.0,38.3,24.5,21.8,0.00
16:30:10,16210,19.6,13.4,50.2,366.3,53.3,53.5,48.1,46.9,44.0,38.4,24.6,21.8,0.00
16:30:20,16220,19.6,13.4,50.1,366.5,53.4,53.6,48.1,47.0,44.1,38.4,24.6,21.8,0.00
16:30:30,16230,19.6,13.4,49.9,366.2,53.2,53.5,48.1,47.0,44.1,38.4,24.6,21.8,0.00
16:30:40,16240,19.6,13.4,50.3,366.7,53.3,53.5,48.1,47.0,44.1,38.5,24.6,21.8,0.00
16:30:50,16250,19.6,13.4,50.1,366.8,53.4,53.5,48.2,47.0,44.2,38.5,24.6,21.8,0.00
16:31:00,16260,19.6,13.4,50.0,366.7,53.3,53.6,48.2,47.0,44.2,38.5,24.6,21.8,0.00
16:31:10,16270,19.7,13.4,50.1,366.8,53.3,53.6,48.2,47.1,44.2,38.6,24.6,21.8,0.00
16:31:20,16280,19.7,13.4,49.9,367.1,53.3,53.6,48.2,47.1,44.2,38.6,24.6,21.8,0.00
16:31:30,16290,19.6,13.4,49.9,367.3,53.3,53.6,48.2,47.1,44.3,38.6,24.6,21.8,0.00
16:31:40,16300,19.6,13.4,50.0,367.9,53.2,53.6,48.2,47.1,44.3,38.6,24.6,21.8,0.00
16:31:50,16310,19.6,13.4,50.0,367.6,53.3,53.5,48.3,47.2,44.3,38.6,24.6,21.8,0.00
16:32:00,16320,19.6,13.3,49.9,368.0,53.3,53.6,48.3,47.2,44.3,38.7,24.6,21.8,0.00
16:32:10,16330,19.6,13.3,49.9,368.2,53.4,53.6,48.3,47.2,44.4,38.7,24.6,21.8,0.00
16:32:20,16340,19.6,13.3,50.1,368.0,53.1,53.6,48.3,47.2,44.4,38.7,24.6,21.8,0.00
16:32:30,16350,19.6,13.3,50.1,369.3,52.9,53.6,48.3,47.2,44.4,38.8,24.6,21.8,0.00
16:32:40,16360,19.6,13.4,50.1,368.0,53.4,53.6,48.4,47.3,44.4,38.8,24.6,21.8,0.00
16:32:50,16370,19.6,13.3,49.9,367.7,53.4,53.6,48.4,47.3,44.5,38.8,24.6,21.8,0.00
16:33:00,16380,19.6,13.4,50.0,367.7,53.2,53.6,48.4,47.3,44.5,38.9,24.6,21.7,0.00
16:33:10,16390,19.6,13.4,50.1,367.8,53.0,53.6,48.4,47.3,44.5,38.9,24.6,21.7,0.00
16:33:20,16400,19.6,13.4,50.1,368.6,53.0,53.5,48.4,47.3,44.5,38.9,24.6,21.7,0.00
16:33:30,16410,19.6,13.4,50.3,369.0,53.0,53.6,48.5,47.4,44.6,38.9,24.6,21.7,0.00
16:33:40,16420,19.6,13.4,50.3,369.5,53.0,53.5,48.5,47.4,44.6,39.0,24.6,21.7,0.00
16:33:50,16430,19.7,13.4,50.1,368.1,52.9,53.5,48.5,47.4,44.6,39.0,24.6,21.7,0.00
16:34:00,16440,19.7,13.4,50.2,368.7,53.0,53.5,48.5,47.4,44.6,39.0,24.6,21.7,0.00
16:34:10,16450,19.6,13.4,50.2,368.4,53.2,53.5,48.5,47.5,44.7,39.1,24.7,21.7,0.00
16:34:20,16460,19.7,13.4,50.2,369.0,53.1,53.5,48.5,47.5,44.7,39.1,24.7,21.7,0.00
16:34:30,16470,19.6,13.4,50.2,368.9,53.2,53.5,48.6,47.5,44.7,39.1,24.7,21.7,0.00
16:34:40,16480,19.7,13.4,50.1,370.1,53.3,53.6,48.6,47.5,44.8,39.2,24.7,21.7,0.00
16:34:50,16490,19.7,13.4,50.0,370.0,53.3,53.6,48.6,47.5,44.8,39.2,24.7,21.7,0.00
16:35:00,16500,19.6,13.4,49.9,370.0,53.1,53.6,48.6,47.6,44.8,39.2,24.7,21.7,0.00
16:35:10,16510,19.6,13.4,50.2,370.0,53.2,53.6,48.6,47.6,44.8,39.2,24.7,21.7,0.00
16:35:20,16520,19.6,13.4,50.2,370.3,53.0,53.5,48.7,47.6,44.8,39.3,24.7,21.7,0.00
16:35:30,16530,19.6,13.3,49.8,370.2,53.0,53.5,48.7,47.6,44.9,39.3,24.7,21.7,0.00
16:35:40,16540,19.6,13.3,49.9,370.3,53.1,53.5,48.7,47.6,44.9,39.3,24.7,21.7,0.00
16:35:50,16550,19.6,13.3,49.8,369.9,53.2,53.5,48.7,47.7,44.9,39.3,24.7,21.7,0.00
16:36:00,16560,19.6,13.4,50.1,370.3,53.3,53.5,48.7,47.7,44.9,39.3,24.7,21.7,0.00
16:36:10,16570,19.6,13.4,50.1,370.3,53.4,53.5,48.7,47.7,45.0,39.4,24.7,21.7,0.00
16:36:20,16580,19.6,13.3,50.0,370.3,53.4,53.5,48.8,47.7,45.0,39.4,24.7,21.7,0.00
16:36:30,16590,19.6,13.3,49.8,370.6,53.3,53.5,48.8,47.7,45.0,39.5,24.7,21.7,0.00
16:36:40,16600,19.5,13.3,49.9,370.6,53.4,53.5,48.8,47.8,45.1,39.5,24.7,21.7,0.00
16:36:50,16610,19.6,13.3,50.1,370.0,53.3,53.5,48.8,47.8,45.1,39.5,24.7,21.7,0.00
16:37:00,16620,19.6,13.3,50.1,370.8,53.2,53.5,48.9,47.8,45.1,39.6,24.7,21.7,0.00
16:37:10,16630,19.6,13.4,50.3,371.1,53.0,53.5,48.9,47.8,45.1,39.6,24.7,21.7,0.00
16:37:20,16640,19.6,13.4,50.3,371.1,53.2,53.5,48.9,47.8,45.1,39.6,24.7,21.7,0.00
16:37:30,16650,19.6,13.4,50.3,371.0,53.2,53.5,48.9,47.9,45.2,39.6,24.7,21.6,0.00
16:37:40,16660,19.6,13.4,50.1,371.7,53.0,53.5,48.9,47.9,45.2,39.7,24.8,21.7,0.00
16:37:50,16670,19.6,13.4,50.2,371.5,53.3,53.5,48.9,47.9,45.2,39.7,24.8,21.6,0.00
16:38:00,16680,19.6,13.4,50.3,371.8,53.2,53.5,49.0,47.9,45.3,39.7,24.8,21.6,0.00
16:38:10,16690,19.7,13.4,49.8,371.8,53.3,53.5,49.0,47.9,45.3,39.8,24.8,21.6,0.00
16:38:20,16700,19.7,13.4,49.9,371.9,53.3,53.5,49.0,48.0,45.3,39.8,24.8,21.6,0.00
16:38:30,16710,19.7,13.4,50.1,371.6,53.4,53.5,49.0,48.0,45.3,39.8,24.8,21.6,0.00
16:38:40,16720,19.7,13.4,49.8,371.9,53.2,53.5,49.0,48.0,45.3,39.8,24.8,21.6,0.00
16:38:50,16730,19.7,13.4,49.9,375.3,53.3,53.5,49.1,48.0,45.4,39.9,24.8,21.6,0.00
16:39:00,16740,19.6,13.4,49.8,375.2,53.2,53.5,49.1,48.0,45.4,39.9,24.8,21.6,0.00
16:39:10,16750,19.6,13.3,49.8,372.0,52.9,53.5,49.1,48.1,45.4,39.9,24.8,21.6,0.00
16:39:20,16760,19.6,13.3,49.7,372.6,53.2,53.5,49.1,48.1,45.4,39.9,24.8,21.6,0.00
16:39:30,16770,19.6,13.3,49.5,373.0,53.4,53.5,49.1,48.1,45.5,40.0,24.8,21.6,0.00
16:39:40,16780,19.6,13.3,49.9,372.8,53.2,53.5,49.1,48.1,45.5,40.0,24.8,21.6,0.00
16:39:50,16790,19.5,13.2,49.7,374.9,53.2,53.5,49.2,48.1,45.5,40.0,24.8,21.6,0.00
16:40:00,16800,19.5,13.3,49.8,373.1,53.0,53.5,49.2,48.2,45.6,40.1,24.8,21.6,0.00
16:40:10,16810,19.5,13.2,49.8,373.1,53.2,53.5,49.2,48.2,45.6,40.1,24.8,21.6,0.00
16:40:20,16820,19.5,13.2,49.6,373.7,53.2,53.5,49.2,48.2,45.6,40.1,24.8,21.6,0.00
16:40:30,16830,19.5,13.3,49.9,373.2,53.2,53.5,49.2,48.2,45.6,40.2,24.8,21.6,0.00
16:40:40,16840,19.5,13.3,49.9,373.2,53.1,53.5,49.2,48.3,45.7,40.2,24.8,21.6,0.00
16:40:50,16850,19.5,13.3,50.0,373.4,53.1,53.5,49.3,48.3,45.7,40.2,24.8,21.6,0.00
16:41:00,16860,19.6,13.4,50.2,373.6,53.1,53.5,49.3,48.3,45.7,40.3,24.8,21.6,0.00
16:41:10,16870,19.6,13.4,50.1,373.3,53.3,53.5,49.3,48.3,45.7,40.3,24.8,21.6,0.00
16:41:20,16880,19.6,13.4,50.0,373.5,53.2,53.5,49.3,48.3,45.8,40.3,24.9,21.6,0.00
16:41:30,16890,19.6,13.4,49.9,373.7,53.2,53.4,49.3,48.4,45.8,40.3,24.9,21.6,0.00
16:41:40,16900,19.6,13.4,50.1,374.1,53.2,53.5,49.4,48.4,45.8,40.3,24.9,21.6,0.00
16:41:50,16910,19.7,13.4,49.8,374.4,53.0,53.5,49.4,48.4,45.8,40.4,24.9,21.6,0.00
16:42:00,16920,19.6,13.4,50.1,374.3,53.0,53.5,49.4,48.4,45.8,40.4,24.9,21.6,0.00
16:42:10,16930,19.7,13.4,50.1,374.4,53.1,53.4,49.4,48.4,45.9,40.4,24.9,21.6,0.00
16:42:20,16940,19.7,13.4,49.9,374.8,52.9,53.4,49.4,48.5,45.9,40.5,24.9,21.6,0.00
16:42:30,16950,19.7,13.4,49.8,374.1,53.2,53.5,49.4,48.5,45.9,40.5,24.9,21.6,0.00
16:42:40,16960,19.7,13.4,49.7,374.6,53.2,53.5,49.4,48.5,45.9,40.5,24.9,21.6,0.00
16:42:50,16970,19.6,13.3,49.6,374.6,53.1,53.5,49.5,48.5,46.0,40.6,24.9,21.6,0.00
16:43:00,16980,19.6,13.4,49.9,374.4,53.1,53.5,49.5,48.5,46.0,40.6,24.9,21.6,0.00
16:43:10,16990,19.6,13.4,49.9,374.9,53.2,53.5,49.5,48.5,46.0,40.6,24.9,21.6,0.00
16:43:20,17000,19.6,13.3,49.8,375.1,53.2,53.4,49.5,48.6,46.0,40.6,24.9,21.6,0.00
16:43:30,17010,19.6,13.3,49.8,375.2,53.2,53.4,49.5,48.6,46.1,40.7,24.9,21.6,0.00
16:43:40,17020,19.6,13.3,49.9,375.6,53.2,53.4,49.6,48.6,46.1,40.7,24.9,21.6,0.00
16:43:50,17030,19.6,13.3,49.9,375.2,52.8,53.4,49.6,48.6,46.1,40.7,24.9,21.5,0.00
16:44:00,17040,19.5,13.3,49.9,375.4,53.0,53.5,49.6,48.6,46.1,40.7,24.9,21.5,0.00
16:44:10,17050,19.5,13.3,50.1,375.3,53.0,53.5,49.6,48.7,46.2,40.8,24.9,21.5,0.00
16:44:20,17060,19.5,13.3,50.2,375.4,53.3,53.5,49.7,48.7,46.2,40.8,24.9,21.5,0.00
16:44:30,17070,19.5,13.3,49.9,375.8,53.3,53.5,49.7,48.7,46.2,40.8,24.9,21.5,0.00
16:44:40,17080,19.5,13.3,49.9,375.8,53.2,53.5,49.7,48.7,46.2,40.8,24.9,21.5,0.00
16:44:50,17090,19.6,13.3,50.1,375.8,53.1,53.5,49.7,48.8,46.3,40.9,24.9,21.5,0.00
16:45:00,17100,19.6,13.4,50.2,375.8,53.1,53.4,49.7,48.8,46.3,40.9,24.9,21.5,0.00
16:45:10,17110,19.6,13.4,50.1,376.1,53.1,53.5,49.7,48.8,46.3,41.0,24.9,21.5,0.00
16:45:20,17120,19.6,13.4,50.1,376.2,53.2,53.5,49.7,48.8,46.3,41.0,24.9,21.5,0.00
16:45:30,17130,19.7,13.4,49.9,376.6,53.0,53.5,49.8,48.8,46.4,41.0,24.9,21.5,0.00
16:45:40,17140,19.7,13.4,49.8,376.7,53.2,53.4,49.8,48.9,46.4,41.0,24.9,21.5,0.00
16:45:50,17150,19.7,13.4,50.0,376.6,53.1,53.4,49.8,48.9,46.4,41.1,24.9,21.5,0.00
16:46:00,17160,19.7,13.4,49.8,376.6,52.9,53.4,49.8,48.9,46.4,41.1,24.9,21.5,0.00
16:46:10,17170,19.7,13.4,49.9,377.2,53.0,53.4,49.8,48.9,46.5,41.1,24.9,21.5,0.00
16:46:20,17180,19.7,13.4,49.7,377.0,52.8,53.4,49.8,48.9,46.5,41.1,24.9,21.5,0.00
16:46:30,17190,19.7,13.4,49.7,377.2,53.1,53.5,49.9,48.9,46.5,41.1,24.9,21.5,0.00
16:46:40,17200,19.6,13.4,49.7,377.1,52.9,53.4,49.9,49.0,46.5,41.2,24.9,21.5,0.00
16:46:50,17210,19.6,13.3,49.8,377.7,53.0,53.4,49.9,49.0,46.5,41.2,24.9,21.5,0.00
16:47:00,17220,19.6,13.3,49.6,377.6,53.1,53.4,49.9,49.0,46.6,41.3,24.9,21.5,0.00
16:47:10,17230,19.6,13.3,49.8,377.5,53.1,53.4,49.9,49.0,46.6,41.3,24.9,21.5,0.00
16:47:20,17240,19.6,13.3,50.0,377.7,53.3,53.3,50.0,49.1,46.6,41.3,24.9,21.5,0.00
16:47:30,17250,19.6,13.3,50.0,378.1,53.2,53.3,50.0,49.1,46.7,41.3,24.9,21.5,0.00
16:47:40,17260,19.6,13.4,50.1,378.2,53.1,53.3,50.0,49.1,46.7,41.4,24.9,21.5,0.00
16:47:50,17270,19.6,13.3,49.8,378.4,53.1,53.4,50.0,49.1,46.7,41.4,24.9,21.5,0.00
16:48:00,17280,19.6,13.4,50.1,378.2,53.1,53.4,50.0,49.1,46.7,41.4,25.0,21.5,0.00
16:48:10,17290,19.6,13.4,50.2,378.0,53.3,53.4,50.0,49.2,46.8,41.5,25.0,21.5,0.00
16:48:20,17300,19.7,13.4,50.0,378.2,53.1,53.4,50.0,49.2,46.8,41.5,25.0,21.5,0.00
16:48:30,17310,19.7,13.4,49.9,379.5,53.1,53.4,50.1,49.2,46.8,41.5,25.0,21.5,0.00
16:48:40,17320,19.7,13.4,50.0,378.9,53.0,53.4,50.1,49.2,46.8,41.5,25.0,21.5,0.00
16:48:50,17330,19.7,13.5,50.2,378.9,52.9,53.4,50.1,49.2,46.8,41.6,25.0,21.5,0.00
16:49:00,17340,19.7,13.5,50.2,378.5,53.2,53.3,50.1,49.3,46.9,41.6,25.0,21.5,0.00
16:49:10,17350,19.7,13.5,50.2,378.4,53.0,53.4,50.1,49.3,46.9,41.6,25.0,21.5,0.00
16:49:20,17360,19.7,13.5,50.1,379.3,53.1,53.4,50.2,49.3,46.9,41.7,25.0,21.5,0.00
16:49:30,17370,19.7,13.5,50.0,378.9,53.0,53.4,50.2,49.3,46.9,41.7,25.0,21.4,0.00
16:49:40,17380,19.7,13.4,49.9,379.1,53.1,53.4,50.2,49.3,47.0,41.7,25.0,21.5,0.00
16:49:50,17390,19.7,13.4,50.0,379.5,52.9,53.4,50.2,49.4,47.0,41.8,25.0,21.4,0.00
16:50:00,17400,19.7,13.4,49.8,379.1,52.9,53.4,50.3,49.4,47.0,41.8,25.0,21.4,0.00
16:50:10,17410,19.6,13.4,49.8,379.7,52.9,53.4,50.3,49.4,47.0,41.8,25.0,21.4,0.00
16:50:20,17420,19.6,13.4,49.7,379.6,53.1,53.4,50.3,49.4,47.1,41.8,25.0,21.4,0.00
16:50:30,17430,19.7,13.4,49.9,380.2,53.0,53.4,50.3,49.4,47.1,41.8,25.0,21.4,0.00
16:50:40,17440,19.7,13.4,49.6,379.9,53.1,53.4,50.3,49.5,47.1,41.9,25.0,21.4,0.00
16:50:50,17450,19.7,13.4,49.7,380.2,53.2,53.4,50.3,49.5,47.1,41.9,25.0,21.4,0.00
16:51:00,17460,19.7,13.4,49.9,380.0,53.2,53.4,50.3,49.5,47.2,42.0,25.0,21.4,0.00
16:51:10,17470,19.7,13.4,49.9,380.8,53.1,53.4,50.3,49.5,47.2,42.0,25.0,21.4,0.00
16:51:20,17480,19.7,13.4,49.8,380.3,53.1,53.2,50.4,49.5,47.2,42.0,25.0,21.4,0.00
16:51:30,17490,19.7,13.4,49.8,381.0,53.2,53.2,50.4,49.6,47.2,42.0,25.0,21.4,0.00
16:51:40,17500,19.7,13.4,49.9,380.7,53.2,53.3,50.4,49.6,47.3,42.0,25.0,21.4,0.00
16:51:50,17510,19.7,13.4,49.8,381.3,53.1,53.2,50.4,49.6,47.3,42.1,25.0,21.4,0.00
16:52:00,17520,19.7,13.4,49.8,381.2,52.8,53.2,50.5,49.6,47.3,42.1,25.0,21.4,0.00
16:52:10,17530,19.7,13.4,49.8,381.0,53.1,53.3,50.5,49.6,47.3,42.1,25.0,21.4,0.00
16:52:20,17540,19.7,13.5,50.0,380.8,53.2,53.3,50.5,49.6,47.4,42.2,25.0,21.4,0.00
16:52:30,17550,19.7,13.4,49.9,382.0,53.3,53.4,50.5,49.7,47.4,42.2,25.0,21.4,0.00
16:52:40,17560,19.7,13.4,49.8,381.6,53.0,53.4,50.5,49.7,47.4,42.2,25.0,21.4,0.00
16:52:50,17570,19.7,13.5,50.0,385.5,53.1,53.3,50.5,49.7,47.4,42.2,25.0,21.4,0.00
16:53:00,17580,19.7,13.5,49.9,381.7,52.8,53.4,50.6,49.7,47.5,42.3,25.1,21.4,0.00
16:53:10,17590,19.7,13.4,49.8,382.2,53.0,53.3,50.6,49.7,47.5,42.3,25.1,21.4,0.00
16:53:20,17600,19.7,13.4,49.8,381.6,53.1,53.3,50.6,49.8,47.5,42.3,25.1,21.4,0.00
16:53:30,17610,19.7,13.4,49.8,382.0,53.0,53.3,50.6,49.8,47.5,42.4,25.1,21.4,0.00
16:53:40,17620,19.6,13.4,49.9,382.0,53.0,53.3,50.6,49.8,47.5,42.4,25.1,21.4,0.00
16:53:50,17630,19.6,13.4,49.9,382.5,53.0,53.3,50.7,49.8,47.6,42.4,25.1,21.4,0.00
16:54:00,17640,19.6,13.4,49.9,382.0,53.0,53.3,50.7,49.8,47.6,42.5,25.1,21.4,0.00
16:54:10,17650,19.6,13.3,49.9,382.3,53.2,53.4,50.7,49.9,47.6,42.5,25.1,21.4,0.00
16:54:20,17660,19.6,13.4,50.0,382.6,53.1,53.4,50.7,49.9,47.6,42.5,25.1,21.4,0.00
16:54:30,17670,19.6,13.3,49.9,383.2,53.0,53.3,50.7,49.9,47.6,42.5,25.1,21.4,0.00
16:54:40,17680,19.6,13.3,50.1,383.1,52.8,53.3,50.7,49.9,47.7,42.6,25.1,21.4,0.00
16:54:50,17690,19.6,13.4,50.2,387.0,53.0,53.3,50.7,49.9,47.7,42.6,25.1,21.4,0.00
16:55:00,17700,19.6,13.4,50.1,385.2,53.1,53.3,50.8,50.0,47.7,42.6,25.1,21.4,0.00
16:55:10,17710,19.6,13.4,50.2,383.5,52.8,53.3,50.8,50.0,47.8,42.7,25.1,21.4,0.00
16:55:20,17720,19.6,13.3,50.0,383.1,53.1,53.4,50.8,50.0,47.8,42.7,25.1,21.4,0.00
16:55:30,17730,19.6,13.4,50.2,383.6,52.9,53.2,50.8,50.0,47.8,42.7,25.1,21.4,0.00
16:55:40,17740,19.6,13.4,50.2,383.5,52.8,53.2,50.8,50.0,47.8,42.7,25.1,21.4,0.00
16:55:50,17750,19.7,13.4,50.0,383.5,52.9,53.3,50.8,50.1,47.8,42.8,25.1,21.4,0.00
16:56:00,17760,19.7,13.4,50.2,383.9,52.6,53.3,50.9,50.1,47.9,42.8,25.1,21.4,0.00
16:56:10,17770,19.7,13.5,50.4,384.0,53.2,53.3,50.9,50.1,47.9,42.8,25.1,21.4,0.00
16:56:20,17780,19.7,13.4,50.1,383.7,53.0,53.3,50.9,50.1,47.9,42.8,25.1,21.4,0.00
16:56:30,17790,19.7,13.4,50.1,384.0,52.7,53.3,50.9,50.1,47.9,42.9,25.1,21.4,0.00
16:56:40,17800,19.7,13.4,50.1,383.9,52.9,53.3,50.9,50.2,48.0,42.9,25.1,21.4,0.00
16:56:50,17810,19.7,13.5,50.4,384.3,52.9,53.3,51.0,50.2,48.0,42.9,25.1,21.4,0.00
16:57:00,17820,19.7,13.5,50.4,384.6,52.4,53.3,51.0,50.2,48.0,42.9,25.1,21.4,0.00
16:57:10,17830,19.7,13.4,50.1,384.5,52.7,53.3,51.0,50.2,48.0,43.0,25.1,21.4,0.00
16:57:20,17840,19.7,13.4,50.1,384.8,52.5,53.3,51.0,50.2,48.1,43.0,25.1,21.4,0.00
16:57:30,17850,19.6,13.4,50.0,385.0,53.0,53.3,51.0,50.2,48.1,43.0,25.1,21.4,0.00
16:57:40,17860,19.6,13.4,49.9,384.9,52.9,53.3,51.0,50.3,48.1,43.1,25.1,21.4,0.00
16:57:50,17870,19.6,13.4,50.1,385.0,52.8,53.3,51.1,50.3,48.1,43.1,25.1,21.4,0.00
16:58:00,17880,19.6,13.4,50.2,385.1,52.9,53.3,51.1,50.3,48.2,43.1,25.1,21.4,0.00
16:58:10,17890,19.6,13.4,50.3,385.3,52.8,53.3,51.1,50.3,48.2,43.2,25.1,21.3,0.00
16:58:20,17900,19.6,13.4,50.2,385.0,52.4,53.3,51.1,50.3,48.2,43.2,25.1,21.4,0.00
16:58:30,17910,19.6,13.4,50.3,385.9,52.8,53.3,51.1,50.4,48.2,43.2,25.1,21.4,0.00
16:58:40,17920,19.6,13.3,50.2,385.7,52.8,53.3,51.1,50.4,48.2,43.2,25.1,21.3,0.00
16:58:50,17930,19.6,13.4,50.3,385.8,53.1,53.2,51.1,50.4,48.3,43.2,25.1,21.3,0.00
16:59:00,17940,19.6,13.4,50.4,385.7,53.0,53.3,51.2,50.4,48.3,43.3,25.1,21.3,0.00
16:59:10,17950,19.6,13.4,50.5,386.0,53.0,53.3,51.2,50.4,48.3,43.3,25.1,21.3,0.00
16:59:20,17960,19.6,13.4,50.1,385.8,53.1,53.3,51.2,50.4,48.3,43.3,25.1,21.3,0.00
16:59:30,17970,19.6,13.4,50.2,386.2,52.9,53.3,51.2,50.5,48.4,43.4,25.2,21.3,0.00
16:59:40,17980,19.7,13.4,50.1,386.3,52.9,53.3,51.2,50.5,48.4,43.4,25.2,21.3,0.00
