Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
16:59:50,17990,19.7,13.4,49.9,386.3,52.8,53.3,51.3,50.5,48.4,43.4,25.2,21.3,0.00
17:00:00,18000,19.7,13.4,50.2,386.7,53.0,53.3,51.3,50.5,48.4,43.4,25.2,21.3,0.00
17:00:10,18010,19.7,13.4,50.2,386.7,52.8,53.3,51.3,50.6,48.5,43.5,25.2,21.3,0.00
17:00:20,18020,19.7,13.4,50.1,386.5,53.0,53.3,51.3,50.6,48.5,43.5,25.2,21.3,0.00
17:00:30,18030,19.7,13.4,50.0,386.8,52.8,53.3,51.3,50.6,48.5,43.5,25.2,21.3,0.00
17:00:40,18040,19.7,13.4,49.9,387.3,53.1,53.2,51.4,50.6,48.5,43.6,25.2,21.3,0.00
17:00:50,18050,19.7,13.4,49.8,387.6,53.0,53.3,51.4,50.6,48.5,43.6,25.2,21.3,0.00
17:01:00,18060,19.7,13.4,49.6,387.4,53.1,53.3,51.4,50.7,48.6,43.6,25.2,21.3,0.00
17:01:10,18070,19.7,13.4,50.0,387.4,52.8,53.3,51.4,50.7,48.6,43.6,25.2,21.3,0.00
17:01:20,18080,19.6,13.4,49.8,387.2,53.1,53.2,51.4,50.7,48.6,43.7,25.2,21.3,0.00
17:01:30,18090,19.6,13.4,49.9,388.3,52.9,53.2,51.4,50.7,48.6,43.7,25.2,21.3,0.00
17:01:40,18100,19.6,13.3,49.9,387.5,52.9,53.2,51.4,50.7,48.6,43.7,25.2,21.3,0.00
17:01:50,18110,19.6,13.4,50.0,388.0,52.8,53.3,51.5,50.7,48.7,43.8,25.2,21.3,0.00
17:02:00,18120,19.6,13.4,50.1,387.8,53.1,53.2,51.5,50.8,48.7,43.8,25.2,21.3,0.00
17:02:10,18130,19.6,13.3,50.0,387.8,53.0,53.2,51.5,50.8,48.7,43.8,25.2,21.3,0.00
17:02:20,18140,19.6,13.3,49.9,387.7,53.1,53.1,51.5,50.8,48.7,43.8,25.2,21.3,0.00
17:02:30,18150,19.6,13.3,50.1,387.7,53.1,53.2,51.5,50.8,48.8,43.9,25.2,21.3,0.00
17:02:40,18160,19.6,13.4,50.3,387.9,53.0,53.2,51.5,50.8,48.8,43.9,25.2,21.3,0.00
17:02:50,18170,19.6,13.4,50.2,388.3,52.9,53.2,51.6,50.8,48.8,43.9,25.2,21.3,0.00
17:03:00,18180,19.6,13.4,50.0,388.4,52.9,53.1,51.6,50.9,48.8,44.0,25.2,21.3,0.00
17:03:10,18190,19.6,13.4,49.9,388.3,53.0,53.1,51.6,50.9,48.9,44.0,25.2,21.3,0.00
17:03:20,18200,19.6,13.4,49.9,388.8,53.0,53.2,51.6,50.9,48.9,44.0,25.2,21.3,0.00
17:03:30,18210,19.7,13.4,50.2,388.6,52.7,53.2,51.6,50.9,48.9,44.0,25.2,21.3,0.00
17:03:40,18220,19.7,13.4,50.0,388.9,52.9,53.2,51.6,51.0,48.9,44.1,25.2,21.3,0.00
17:03:50,18230,19.7,13.4,49.9,389.1,52.8,53.3,51.7,51.0,49.0,44.1,25.2,21.3,0.00
17:04:00,18240,19.7,13.5,50.2,389.1,52.8,53.2,51.7,51.0,49.0,44.1,25.2,21.3,0.00
17:04:10,18250,19.7,13.4,49.9,389.3,52.8,53.3,51.7,51.0,49.0,44.1,25.2,21.3,0.00
17:04:20,18260,19.7,13.4,49.9,389.3,52.7,53.2,51.7,51.0,49.0,44.1,25.2,21.3,0.00
17:04:30,18270,19.7,13.4,49.8,389.7,53.0,53.2,51.7,51.0,49.0,44.2,25.2,21.3,0.00
17:04:40,18280,19.7,13.4,49.6,389.3,53.0,53.3,51.7,51.1,49.1,44.2,25.2,21.3,0.00
17:04:50,18290,19.7,13.4,49.6,389.5,52.8,53.2,51.8,51.1,49.1,44.2,25.2,21.3,0.00
17:05:00,18300,19.7,13.4,49.7,389.6,52.8,53.1,51.8,51.1,49.1,44.3,25.2,21.3,0.00
17:05:10,18310,19.7,13.4,49.8,389.9,53.0,53.2,51.8,51.1,49.1,44.3,25.2,21.3,0.00
17:05:20,18320,19.6,13.3,49.7,390.0,52.7,53.2,51.8,51.1,49.2,44.3,25.2,21.3,0.00
17:05:30,18330,19.6,13.3,49.6,389.4,52.9,53.2,51.8,51.1,49.2,44.4,25.2,21.3,0.00
17:05:40,18340,19.6,13.3,49.9,389.3,52.7,53.2,51.8,51.2,49.2,44.4,25.2,21.3,0.00
17:05:50,18350,19.6,13.3,49.6,390.0,53.0,52.9,51.9,51.2,49.2,44.4,25.2,21.3,0.00
17:06:00,18360,19.6,13.3,49.8,389.4,53.0,53.2,51.9,51.2,49.2,44.4,25.2,21.3,0.00
17:06:10,18370,19.6,13.3,49.7,389.7,53.1,53.1,51.9,51.2,49.3,44.4,25.3,21.3,0.00
17:06:20,18380,19.6,13.4,50.1,390.4,53.1,53.1,51.9,51.2,49.3,44.5,25.3,21.3,0.00
17:06:30,18390,19.7,13.4,49.8,390.5,53.1,52.9,51.9,51.3,49.3,44.5,25.3,21.3,0.00
17:06:40,18400,19.7,13.4,50.1,389.8,53.1,52.8,51.9,51.3,49.3,44.5,25.3,21.3,0.00
17:06:50,18410,19.7,13.4,49.9,390.6,52.5,52.9,52.0,51.3,49.3,44.6,25.3,21.3,0.00
17:07:00,18420,19.7,13.4,49.9,392.5,52.6,52.9,52.0,51.3,49.4,44.6,25.3,21.3,0.00
17:07:10,18430,19.7,13.4,49.8,391.0,52.7,52.8,52.0,51.3,49.4,44.6,25.3,21.3,0.00
17:07:20,18440,19.7,13.4,49.8,390.8,52.7,53.1,52.0,51.3,49.4,44.7,25.3,21.3,0.00
17:07:30,18450,19.7,13.4,49.8,391.2,52.8,53.1,52.0,51.3,49.4,44.7,25.3,21.3,0.00
17:07:40,18460,19.7,13.4,49.9,391.4,53.0,53.0,52.0,51.4,49.5,44.7,25.3,21.3,0.00
17:07:50,18470,19.7,13.4,49.8,391.6,52.9,52.9,52.0,51.4,49.5,44.7,25.3,21.3,0.00
17:08:00,18480,19.7,13.4,49.9,391.5,52.8,52.8,52.1,51.4,49.5,44.8,25.3,21.3,0.00
17:08:10,18490,19.7,13.3,49.6,391.9,52.9,52.9,52.1,51.4,49.5,44.8,25.3,21.3,0.00
17:08:20,18500,19.6,13.3,49.9,392.0,52.9,52.8,52.1,51.4,49.5,44.8,25.3,21.3,0.00
17:08:30,18510,19.6,13.3,49.7,391.9,52.9,52.8,52.1,51.5,49.6,44.8,25.3,21.3,0.00
17:08:40,18520,19.6,13.4,49.8,392.3,52.9,53.1,52.1,51.5,49.6,44.9,25.3,21.3,0.00
17:08:50,18530,19.6,13.3,49.9,392.2,52.7,53.2,52.1,51.5,49.6,44.9,25.3,21.3,0.00
17:09:00,18540,19.6,13.4,49.9,392.0,52.9,52.7,52.2,51.5,49.6,44.9,25.3,21.3,0.00
17:09:10,18550,19.6,13.4,50.1,392.5,53.0,52.7,52.2,51.5,49.7,44.9,25.3,21.3,0.00
17:09:20,18560,19.7,13.4,50.1,392.4,52.9,52.6,52.2,51.5,49.7,45.0,25.3,21.3,0.00
17:09:30,18570,19.7,13.4,50.0,392.7,52.7,52.6,52.2,51.6,49.7,45.0,25.3,21.3,0.00
17:09:40,18580,19.7,13.4,49.8,392.6,52.7,52.6,52.2,51.6,49.7,45.0,25.3,21.2,0.00
17:09:50,18590,19.7,13.4,50.1,392.9,52.3,52.6,52.2,51.6,49.8,45.1,25.3,21.3,0.00
17:10:00,18600,19.7,13.4,50.0,392.9,52.8,52.6,52.2,51.6,49.8,45.1,25.3,21.3,0.00
17:10:10,18610,19.7,13.4,49.9,393.3,52.8,52.7,52.3,51.6,49.8,45.1,25.3,21.3,0.00
17:10:20,18620,19.7,13.5,50.1,393.4,52.9,52.9,52.3,51.7,49.8,45.1,25.3,21.2,0.00
17:10:30,18630,19.7,13.5,50.1,393.5,52.7,52.9,52.3,51.7,49.8,45.1,25.3,21.3,0.00
17:10:40,18640,19.7,13.4,49.9,393.4,52.6,52.7,52.3,51.7,49.9,45.2,25.3,21.2,0.00
17:10:50,18650,19.7,13.4,49.7,393.7,52.7,52.6,52.3,51.7,49.9,45.2,25.3,21.2,0.00
17:11:00,18660,19.7,13.5,49.9,394.1,52.9,52.7,52.4,51.7,49.9,45.3,25.3,21.3,0.00
17:11:10,18670,19.7,13.5,49.9,393.8,52.8,52.7,52.4,51.7,49.9,45.3,25.3,21.3,0.00
17:11:20,18680,19.7,13.4,49.8,393.9,52.8,52.7,52.4,51.8,50.0,45.3,25.3,21.3,0.00
17:11:30,18690,19.7,13.4,49.5,393.8,52.8,52.7,52.4,51.8,50.0,45.3,25.3,21.3,0.00
17:11:40,18700,19.7,13.4,49.7,396.2,52.5,52.8,52.4,51.8,50.0,45.3,25.3,21.2,0.00
17:11:50,18710,19.7,13.4,49.7,393.9,52.7,52.7,52.4,51.8,50.0,45.4,25.3,21.3,0.00
17:12:00,18720,19.6,13.4,49.9,394.5,52.6,52.8,52.4,51.8,50.0,45.4,25.3,21.3,0.00
17:12:10,18730,19.6,13.4,49.7,394.3,52.2,52.8,52.4,51.8,50.1,45.4,25.3,21.3,0.00
17:12:20,18740,19.6,13.3,49.7,394.8,52.6,52.8,52.5,51.9,50.1,45.5,25.3,21.3,0.00
17:12:30,18750,19.6,13.3,49.7,394.7,52.5,53.0,52.5,51.9,50.1,45.5,25.3,21.3,0.00
17:12:40,18760,19.6,13.4,50.2,394.7,52.7,52.8,52.5,51.9,50.1,45.5,25.3,21.3,0.00
17:12:50,18770,19.6,13.4,50.2,394.5,52.7,52.7,52.5,51.9,50.2,45.5,25.3,21.3,0.00
17:13:00,18780,19.6,13.4,50.2,395.0,52.9,52.7,52.5,51.9,50.2,45.6,25.4,21.3,0.00
17:13:10,18790,19.6,13.4,50.1,395.1,52.8,52.8,52.6,52.0,50.2,45.6,25.3,21.3,0.00
17:13:20,18800,19.6,13.4,50.1,395.3,52.6,52.8,52.6,52.0,50.2,45.6,25.3,21.3,0.00
17:13:30,18810,19.6,13.4,50.2,395.4,52.7,52.8,52.6,52.0,50.2,45.6,25.4,21.2,0.00
17:13:40,18820,19.6,13.4,50.3,395.8,52.8,52.9,52.6,52.0,50.3,45.7,25.3,21.2,0.00
17:13:50,18830,19.6,13.4,50.2,395.3,52.8,53.1,52.6,52.0,50.3,45.7,25.4,21.3,0.00
17:14:00,18840,19.7,13.4,50.3,16.9,52.7,52.9,52.6,52.0,50.3,45.7,25.4,21.2,0.00
17:14:10,18850,19.7,13.4,50.2,1.6,52.4,52.9,52.6,52.0,50.3,45.8,25.5,21.2,0.00
17:14:20,18860,19.7,13.5,50.3,1.8,52.7,52.8,52.6,52.1,50.3,45.8,25.7,21.2,0.00
17:14:30,18870,19.7,13.5,50.1,1.6,52.9,52.9,52.7,52.1,50.4,45.8,26.0,21.2,0.00
17:14:40,18880,19.7,13.5,50.3,1.8,52.7,52.9,52.7,52.1,50.4,45.8,26.2,21.2,0.00
17:14:50,18890,19.8,13.5,50.0,1.6,52.7,52.9,52.7,52.1,50.4,45.9,26.2,21.3,0.00
17:15:00,18900,19.8,13.5,49.9,1.8,52.8,52.9,52.7,52.1,50.4,45.9,26.2,21.2,0.00
17:15:10,18910,19.8,13.6,50.0,1.6,52.9,52.9,52.7,52.1,50.4,45.9,26.1,21.3,0.00
17:15:20,18920,19.8,13.5,49.9,1.8,52.7,52.8,52.7,52.1,50.4,45.9,26.0,21.2,0.00
17:15:30,18930,19.9,13.6,50.0,1.6,52.7,52.8,52.7,52.1,50.4,45.9,25.9,21.2,0.00
17:15:40,18940,19.9,13.6,49.8,1.8,52.7,52.9,52.7,52.1,50.4,45.9,25.8,21.3,0.00
17:15:50,18950,19.9,13.6,49.6,1.6,52.8,52.9,52.7,52.1,50.4,45.9,25.7,21.3,0.00
17:16:00,18960,19.9,13.6,49.6,1.8,52.7,52.9,52.7,52.1,50.4,45.8,25.6,21.3,0.00
17:16:10,18970,19.9,13.6,49.6,1.6,52.8,52.8,52.7,52.1,50.4,45.9,25.5,21.3,0.00
17:16:20,18980,19.9,13.6,49.7,1.8,52.8,52.8,52.7,52.1,50.4,45.9,25.5,21.3,0.00
17:16:30,18990,19.9,13.6,49.7,1.6,52.9,52.8,52.7,52.1,50.4,45.8,25.4,21.3,0.00
17:16:40,19000,20.0,13.6,49.7,1.7,52.9,52.8,52.7,52.1,50.4,45.8,25.3,21.3,0.00
17:16:50,19010,20.0,13.6,49.8,1.5,52.9,52.8,52.7,52.1,50.4,45.8,25.2,21.3,0.00
17:17:00,19020,20.0,13.6,49.8,1.7,52.8,52.8,52.8,52.1,50.4,45.8,25.2,21.3,0.00
17:17:10,19030,20.0,13.7,50.0,1.6,52.6,52.8,52.7,52.1,50.4,45.8,25.1,21.3,0.00
17:17:20,19040,19.9,13.6,49.9,1.7,52.8,52.9,52.7,52.1,50.4,45.8,25.0,21.3,0.00
17:17:30,19050,19.9,13.6,49.9,1.6,52.8,52.9,52.7,52.1,50.4,45.8,24.9,21.3,0.00
17:17:40,19060,19.9,13.6,49.9,1.7,52.8,52.9,52.7,52.1,50.4,45.8,24.9,21.3,0.00
17:17:50,19070,19.9,13.6,49.8,1.5,52.9,52.9,52.7,52.1,50.4,45.7,24.8,21.3,0.00
17:18:00,19080,19.9,13.6,49.9,1.7,52.9,52.8,52.7,52.1,50.4,45.7,24.8,21.3,0.00
17:18:10,19090,19.9,13.6,49.7,1.5,52.9,52.8,52.7,52.1,50.4,45.7,24.7,21.3,0.00
17:18:20,19100,19.9,13.6,50.0,1.7,52.7,52.8,52.7,52.1,50.4,45.7,24.7,21.3,0.00
17:18:30,19110,19.9,13.6,50.1,1.5,52.8,52.8,52.7,52.1,50.4,45.7,24.6,21.3,0.00
17:18:40,19120,19.9,13.6,50.0,1.7,52.7,52.8,52.7,52.1,50.4,45.7,24.6,21.3,0.00
17:18:50,19130,19.9,13.7,50.2,1.5,52.3,52.8,52.7,52.1,50.4,45.7,24.6,21.3,0.00
17:19:00,19140,19.9,13.7,50.2,1.7,52.7,52.8,52.7,52.1,50.4,45.7,24.5,21.3,0.00
17:19:10,19150,20.0,13.7,50.1,1.5,52.7,52.8,52.7,52.1,50.4,45.6,24.5,21.3,0.00
17:19:20,19160,20.0,13.7,50.2,1.7,52.6,52.8,52.7,52.1,50.4,45.6,24.5,21.3,0.00
17:19:30,19170,20.0,13.7,50.3,1.6,52.8,52.8,52.7,52.1,50.4,45.6,24.4,21.3,0.00
17:19:40,19180,20.0,13.8,50.3,1.7,52.7,52.8,52.7,52.1,50.4,45.6,24.4,21.3,0.00
17:19:50,19190,20.0,13.7,50.2,1.6,52.9,52.8,52.7,52.1,50.4,45.6,24.4,21.3,0.00
17:20:00,19200,20.0,13.8,50.2,1.7,52.7,52.8,52.7,52.1,50.4,45.6,24.3,21.3,0.00
17:20:10,19210,20.0,13.7,50.0,1.5,52.8,52.8,52.7,52.1,50.4,45.6,24.3,21.3,0.00
17:20:20,19220,20.1,13.8,50.2,1.7,52.8,52.8,52.7,52.1,50.4,45.6,24.3,21.3,0.00
17:20:30,19230,20.1,13.8,50.0,1.6,52.9,52.8,52.7,52.1,50.4,45.6,24.2,21.3,0.00
17:20:40,19240,20.1,13.8,50.1,1.7,52.8,52.8,52.7,52.1,50.4,45.6,24.2,21.3,0.00
17:20:50,19250,20.1,13.7,50.0,1.5,52.9,52.8,52.7,52.1,50.4,45.5,24.2,21.3,0.00
17:21:00,19260,20.1,13.7,49.9,1.7,52.8,52.9,52.7,52.1,50.4,45.6,24.1,21.3,0.00
17:21:10,19270,20.1,13.7,49.8,1.5,52.9,52.8,52.7,52.1,50.4,45.6,24.1,21.3,0.00
17:21:20,19280,20.0,13.8,50.2,1.7,52.8,52.8,52.7,52.1,50.4,45.6,24.1,21.3,0.00
17:21:30,19290,20.0,13.7,49.9,1.5,52.8,52.8,52.7,52.1,50.4,45.5,24.1,21.3,0.00
17:21:40,19300,20.0,13.7,50.1,1.7,52.8,52.8,52.7,52.1,50.4,45.5,24.1,21.3,0.00
17:21:50,19310,20.0,13.7,49.9,1.5,52.9,52.8,52.7,52.1,50.4,45.5,24.0,21.3,0.00
17:22:00,19320,20.0,13.7,50.0,1.7,52.8,52.8,52.7,52.1,50.4,45.5,24.0,21.3,0.00
17:22:10,19330,20.0,13.7,50.0,1.6,52.8,52.8,52.7,52.1,50.4,45.5,24.0,21.3,0.00
17:22:20,19340,20.0,13.7,50.0,1.7,52.5,52.8,52.7,52.1,50.4,45.5,23.9,21.4,0.00
17:22:30,19350,20.0,13.7,50.1,1.5,52.8,52.8,52.7,52.1,50.4,45.5,23.9,21.3,0.00
17:22:40,19360,20.0,13.8,50.3,1.7,52.8,52.8,52.7,52.1,50.4,45.5,23.9,21.4,0.00
17:22:50,19370,20.0,13.8,50.2,1.6,52.8,52.8,52.7,52.1,50.4,45.5,23.9,21.3,0.00
17:23:00,19380,20.1,13.8,50.4,1.7,52.8,52.8,52.7,52.1,50.4,45.4,23.9,21.4,0.00
17:23:10,19390,20.1,13.8,50.2,1.6,53.0,52.8,52.7,52.1,50.4,45.5,23.8,21.4,0.00
17:23:20,19400,20.1,13.8,50.0,1.7,52.9,52.8,52.7,52.1,50.4,45.4,23.8,21.4,0.00
17:23:30,19410,20.1,13.8,50.1,1.5,52.8,52.8,52.7,52.1,50.4,45.4,23.8,21.4,0.00
17:23:40,19420,20.1,13.8,50.2,1.7,53.0,52.8,52.7,52.1,50.4,45.4,23.8,21.4,0.00
17:23:50,19430,20.1,13.8,50.0,1.5,53.0,52.8,52.7,52.1,50.4,45.4,23.8,21.4,0.00
17:24:00,19440,20.1,13.8,50.1,5.5,52.9,52.8,52.7,52.1,50.4,45.4,23.7,21.4,0.00
17:24:10,19450,20.1,13.8,50.0,1.6,52.8,52.8,52.7,52.1,50.4,45.4,23.7,21.4,0.00
17:24:20,19460,20.1,13.8,50.1,1.7,52.7,52.8,52.7,52.1,50.4,45.4,23.7,21.4,0.00
17:24:30,19470,20.1,13.8,50.1,1.5,52.9,52.8,52.7,52.1,50.4,45.4,23.7,21.4,0.00
17:24:40,19480,20.1,13.8,50.0,1.7,52.9,52.8,52.7,52.1,50.4,45.4,23.7,21.4,0.00
17:24:50,19490,20.1,13.8,49.8,1.6,52.8,52.8,52.7,52.1,50.4,45.4,23.6,21.4,0.00
17:25:00,19500,20.1,13.8,50.0,1.7,52.8,52.8,52.7,52.1,50.4,45.4,23.6,21.4,0.00
17:25:10,19510,20.1,13.8,50.1,1.6,52.9,52.8,52.7,52.1,50.4,45.3,23.6,21.4,0.00
17:25:20,19520,20.1,13.7,49.9,1.7,52.9,52.8,52.7,52.1,50.4,45.4,23.6,21.4,0.00
17:25:30,19530,20.1,13.8,50.2,1.5,52.9,52.8,52.7,52.1,50.4,45.3,23.6,21.4,0.00
17:25:40,19540,20.1,13.7,49.9,1.7,52.9,52.8,52.7,52.1,50.4,45.3,23.6,21.4,0.00
17:25:50,19550,20.0,13.7,50.1,1.5,52.7,52.8,52.7,52.1,50.4,45.3,23.5,21.4,0.00
17:26:00,19560,20.1,13.8,50.1,1.7,52.8,52.8,52.7,52.1,50.4,45.3,23.5,21.4,0.00
17:26:10,19570,20.1,13.8,50.2,1.5,52.8,52.8,52.7,52.1,50.4,45.3,23.5,21.4,0.00
17:26:20,19580,20.1,13.8,50.2,1.7,52.8,52.8,52.7,52.1,50.4,45.3,23.5,21.4,0.00
17:26:30,19590,20.1,13.8,50.1,1.5,52.8,52.8,52.7,52.1,50.4,45.3,23.5,21.4,0.00
17:26:40,19600,20.1,13.8,50.2,1.7,52.9,52.8,52.7,52.1,50.4,45.3,23.5,21.4,0.00
17:26:50,19610,20.1,13.8,49.8,1.6,52.9,52.8,52.7,52.1,50.4,45.3,23.5,21.5,0.00
17:27:00,19620,20.1,13.9,50.2,1.7,52.9,52.8,52.7,52.1,50.4,45.3,23.4,21.4,0.00
17:27:10,19630,20.1,13.8,50.0,1.5,52.9,52.8,52.7,52.1,50.4,45.3,23.4,21.5,0.00
17:27:20,19640,20.2,13.8,49.8,1.7,52.9,52.8,52.7,52.1,50.4,45.3,23.4,21.5,0.00
17:27:30,19650,20.2,13.9,50.1,1.6,52.8,52.8,52.7,52.1,50.4,45.2,23.4,21.5,0.00
17:27:40,19660,20.2,13.8,50.0,1.7,52.9,52.8,52.7,52.1,50.4,45.2,23.4,21.5,0.00
17:27:50,19670,20.1,13.8,49.9,1.5,52.9,52.8,52.7,52.1,50.4,45.3,23.4,21.5,0.00
17:28:00,19680,20.2,13.8,49.9,1.7,52.9,52.8,52.7,52.1,50.4,45.2,23.3,21.5,0.00
17:28:10,19690,20.1,13.8,49.9,1.5,52.9,52.8,52.7,52.1,50.4,45.2,23.3,21.5,0.00
17:28:20,19700,20.1,13.8,50.0,1.7,52.9,52.8,52.7,52.1,50.4,45.2,23.3,21.5,0.00
17:28:30,19710,20.1,13.8,50.1,1.6,52.9,52.8,52.7,52.1,50.4,45.2,23.3,21.5,0.00
17:28:40,19720,20.0,13.7,49.9,1.7,52.7,52.8,52.7,52.1,50.4,45.2,23.3,21.5,0.00
17:28:50,19730,20.0,13.7,49.9,1.5,52.8,52.8,52.7,52.1,50.4,45.2,23.3,21.5,0.00
17:29:00,19740,20.1,13.7,49.7,1.7,52.8,52.8,52.7,52.1,50.4,45.2,23.3,21.5,0.00
17:29:10,19750,20.0,13.7,50.0,1.6,52.9,52.8,52.7,52.1,50.4,45.2,23.3,21.5,0.00
17:29:20,19760,20.0,13.7,49.9,1.7,52.9,52.8,52.7,52.1,50.4,45.2,23.2,21.5,0.00
17:29:30,19770,20.0,13.7,50.1,1.5,52.8,52.8,52.7,52.1,50.4,45.2,23.2,21.5,0.00
17:29:40,19780,20.0,13.7,50.0,1.7,52.9,52.8,52.7,52.1,50.4,45.2,23.2,21.5,0.00
17:29:50,19790,20.0,13.7,50.0,1.5,52.9,52.8,52.7,52.1,50.4,45.2,23.2,21.5,0.00
17:30:00,19800,20.1,13.8,50.3,1.7,52.8,52.8,52.7,52.1,50.4,45.2,23.2,21.5,0.00
17:30:10,19810,20.1,13.8,50.4,1.6,52.9,52.8,52.7,52.1,50.4,45.2,23.2,21.5,0.00
17:30:20,19820,20.1,13.8,50.3,1.8,52.7,52.8,52.7,52.1,50.4,45.1,23.2,21.6,0.00
17:30:30,19830,20.1,13.8,50.3,1.5,52.6,52.8,52.7,52.1,50.4,45.1,23.2,21.6,0.00
17:30:40,19840,20.1,13.8,50.2,1.7,52.9,52.8,52.7,52.1,50.4,45.1,23.2,21.6,0.00
17:30:50,19850,20.1,13.8,50.1,1.5,52.9,52.8,52.7,52.1,50.4,45.1,23.1,21.6,0.00
17:31:00,19860,20.2,13.9,50.4,1.7,52.9,52.8,52.7,52.1,50.4,45.1,23.1,21.6,0.00
17:31:10,19870,20.2,13.9,50.2,1.5,52.9,52.8,52.7,52.1,50.4,45.1,23.1,21.6,0.00
17:31:20,19880,20.2,13.9,50.3,1.7,52.5,52.8,52.7,52.1,50.4,45.1,23.1,21.6,0.00
17:31:30,19890,20.2,13.9,50.1,1.6,52.6,52.8,52.7,52.1,50.4,45.1,23.1,21.6,0.00
17:31:40,19900,20.2,13.8,50.0,1.7,52.7,52.8,52.7,52.1,50.4,45.1,23.1,21.6,0.00
17:31:50,19910,20.2,13.9,50.2,1.6,52.8,52.8,52.7,52.1,50.4,45.1,23.1,21.6,0.00
17:32:00,19920,20.2,13.8,49.9,1.6,52.8,52.8,52.7,52.1,50.4,45.1,23.1,21.6,0.00
17:32:10,19930,20.2,13.8,50.1,1.7,52.9,52.8,52.7,52.1,50.4,45.1,23.1,21.6,0.00
17:32:20,19940,20.1,13.9,50.2,1.6,53.0,52.8,52.7,52.1,50.4,45.1,23.0,21.6,0.00
17:32:30,19950,20.1,13.8,50.0,1.6,53.0,52.8,52.7,52.1,50.4,45.1,23.0,21.6,0.00
17:32:40,19960,20.1,13.8,50.1,1.7,52.9,52.8,52.7,52.1,50.4,45.1,23.0,21.6,0.00
17:32:50,19970,20.1,13.8,50.1,1.6,53.0,52.8,52.7,52.1,50.4,45.1,23.0,21.6,0.00
17:33:00,19980,20.1,13.8,50.1,1.6,52.9,52.8,52.7,52.1,50.4,45.1,23.0,21.6,0.00
17:33:10,19990,20.1,13.7,49.9,1.7,52.6,52.8,52.7,52.1,50.4,45.1,23.0,21.6,0.00
17:33:20,20000,20.1,13.8,50.1,1.6,52.7,52.8,52.7,52.1,50.4,45.0,23.0,21.6,0.00
17:33:30,20010,20.1,13.8,50.0,1.7,52.8,52.8,52.7,52.1,50.4,45.0,23.0,21.6,0.00
17:33:40,20020,20.1,13.8,50.1,1.6,52.7,52.8,52.7,52.1,50.4,45.0,23.0,21.6,0.00
17:33:50,20030,20.1,13.8,50.0,1.7,52.8,52.8,52.7,52.1,50.4,45.0,22.9,21.6,0.00
17:34:00,20040,20.1,13.8,50.0,1.6,52.7,52.8,52.7,52.1,50.4,45.0,22.9,21.6,0.00
17:34:10,20050,20.1,13.8,49.9,1.7,52.8,52.8,52.7,52.1,50.4,45.0,22.9,21.7,0.00
17:34:20,20060,20.2,13.8,50.1,1.6,52.9,52.8,52.7,52.1,50.4,45.0,22.9,21.7,0.00
17:34:30,20070,20.2,13.8,50.0,1.7,52.9,52.8,52.7,52.1,50.4,45.0,22.9,21.7,0.00
17:34:40,20080,20.2,13.9,50.2,1.6,52.8,52.8,52.7,52.1,50.4,45.0,22.9,21.7,0.00
17:34:50,20090,20.2,13.9,50.1,1.7,52.9,52.8,52.7,52.1,50.4,45.0,22.9,21.7,0.00
17:35:00,20100,20.2,13.9,50.1,1.5,52.9,52.8,52.7,52.0,50.4,45.0,22.9,21.7,0.00
17:35:10,20110,20.2,13.8,49.9,1.7,52.9,52.8,52.7,52.1,50.4,45.0,22.9,21.7,0.00
17:35:20,20120,20.2,13.8,50.1,1.5,52.7,52.8,52.7,52.0,50.4,45.0,22.9,21.7,0.00
17:35:30,20130,20.1,13.8,49.9,1.7,52.8,52.8,52.7,52.1,50.4,45.0,22.9,21.7,0.00
17:35:40,20140,20.1,13.8,49.8,1.5,52.7,52.9,52.7,52.0,50.4,45.0,22.9,21.7,0.00
17:35:50,20150,20.1,13.8,49.9,1.7,52.9,52.9,52.7,52.1,50.4,45.0,22.8,21.7,0.00
17:36:00,20160,20.1,13.8,49.9,1.6,52.8,52.8,52.7,52.1,50.4,45.0,22.8,21.7,0.00
17:36:10,20170,20.1,13.8,49.9,1.7,52.6,52.8,52.7,52.0,50.4,44.9,22.8,21.7,0.00
17:36:20,20180,20.1,13.8,50.0,1.5,52.8,52.8,52.7,52.0,50.4,44.9,22.8,21.7,0.00
17:36:30,20190,20.0,13.7,50.0,1.7,52.9,52.8,52.7,52.1,50.4,44.9,22.8,21.7,0.00
17:36:40,20200,20.1,13.7,49.9,1.5,53.0,52.8,52.7,52.0,50.4,44.9,22.8,21.7,0.00
17:36:50,20210,20.0,13.7,49.8,1.7,52.6,52.8,52.7,52.0,50.4,44.9,22.8,21.7,0.00
17:37:00,20220,20.1,13.7,49.9,1.5,52.7,52.8,52.7,52.0,50.4,44.9,22.8,21.7,0.00
17:37:10,20230,20.1,13.7,49.9,1.7,52.9,52.8,52.7,52.0,50.4,44.9,22.8,21.8,0.00
17:37:20,20240,20.1,13.8,49.9,1.5,52.8,52.8,52.7,52.0,50.4,44.9,22.8,21.8,0.00
17:37:30,20250,20.1,13.8,50.0,1.7,52.9,52.8,52.7,52.0,50.4,44.9,22.8,21.8,0.00
17:37:40,20260,20.1,13.8,49.8,1.5,52.9,52.8,52.7,52.0,50.4,44.9,22.7,21.8,0.00
17:37:50,20270,20.1,13.8,49.8,1.8,52.8,52.8,52.7,52.0,50.4,44.9,22.7,21.8,0.00
17:38:00,20280,20.2,13.8,49.6,1.5,52.7,52.8,52.7,52.1,50.4,44.9,22.7,21.8,0.00
17:38:10,20290,20.2,13.8,49.9,1.7,52.8,52.8,52.7,52.1,50.4,44.9,22.7,21.8,0.00
17:38:20,20300,20.2,13.8,49.5,1.5,52.8,52.8,52.7,52.0,50.4,44.9,22.7,21.8,0.00
17:38:30,20310,20.2,13.8,49.5,1.7,52.7,52.8,52.7,52.1,50.4,44.9,22.7,21.8,0.00
17:38:40,20320,20.2,13.8,49.8,1.5,52.8,52.8,52.7,52.1,50.4,44.9,22.7,21.8,0.00
17:38:50,20330,20.2,13.8,49.9,1.7,52.8,52.8,52.7,52.0,50.4,44.9,22.7,21.8,0.00
17:39:00,20340,20.1,13.8,49.6,1.5,52.7,52.8,52.7,52.0,50.4,44.9,22.7,21.8,0.00
17:39:10,20350,20.1,13.8,49.7,1.7,52.6,52.8,52.7,52.0,50.4,44.9,22.7,21.8,0.00
17:39:20,20360,20.1,13.8,49.7,1.6,52.7,52.8,52.7,52.0,50.4,44.9,22.7,21.8,0.00
17:39:30,20370,20.1,13.8,49.9,1.7,52.7,52.8,52.7,52.0,50.4,44.9,22.7,21.8,0.00
17:39:40,20380,20.1,13.8,49.8,1.5,52.7,52.8,52.7,52.0,50.4,44.9,22.7,21.8,0.00
17:39:50,20390,20.1,13.7,49.7,1.7,52.7,52.8,52.7,52.0,50.4,44.8,22.7,21.8,0.00
17:40:00,20400,20.1,13.7,49.5,1.6,52.6,52.8,52.7,52.0,50.4,44.8,22.7,21.8,0.00
17:40:10,20410,20.1,13.7,49.8,1.7,52.6,52.8,52.7,52.0,50.4,44.8,22.6,21.8,0.00
17:40:20,20420,20.1,13.7,49.8,1.6,52.7,52.8,52.7,52.0,50.4,44.8,22.6,21.8,0.00
17:40:30,20430,20.1,13.7,49.7,1.7,52.8,52.8,52.7,52.0,50.4,44.8,22.6,21.9,0.00
17:40:40,20440,20.1,13.7,49.6,1.6,52.7,52.8,52.7,52.0,50.4,44.8,22.6,21.9,0.00
17:40:50,20450,20.1,13.8,49.9,1.7,52.6,52.8,52.6,52.0,50.4,44.8,22.6,21.9,0.00
17:41:00,20460,20.1,13.8,49.9,1.5,52.6,52.8,52.7,52.0,50.4,44.8,22.6,21.9,0.00
17:41:10,20470,20.1,13.8,50.0,1.7,52.6,52.8,52.7,52.0,50.4,44.8,22.6,21.9,0.00
17:41:20,20480,20.2,13.8,50.1,1.6,52.4,52.8,52.7,52.0,50.4,44.8,22.6,21.9,0.00
17:41:30,20490,20.2,13.8,49.9,1.7,52.7,52.8,52.7,52.0,50.4,44.8,22.6,21.9,0.00
17:41:40,20500,20.2,13.8,49.8,1.6,52.7,52.8,52.7,52.0,50.4,44.8,22.6,21.9,0.00
17:41:50,20510,20.2,13.8,49.7,1.7,52.8,52.8,52.7,52.0,50.4,44.8,22.6,21.9,0.00
17:42:00,20520,20.2,13.8,49.8,1.6,52.8,52.8,52.7,52.0,50.4,44.8,22.6,21.9,0.00
17:42:10,20530,20.2,13.8,49.8,1.7,52.6,52.8,52.7,52.0,50.4,44.8,22.6,21.9,0.00
17:42:20,20540,20.2,13.8,49.9,1.6,52.8,52.8,52.7,52.0,50.4,44.8,22.5,21.9,0.00
17:42:30,20550,20.2,13.8,49.9,1.7,52.8,52.8,52.7,52.0,50.4,44.8,22.5,21.9,0.00
17:42:40,20560,20.2,13.9,50.0,1.6,52.7,52.8,52.7,52.0,50.4,44.8,22.5,21.9,0.00
17:42:50,20570,20.2,13.8,49.8,1.7,52.7,52.8,52.7,52.0,50.4,44.8,22.5,21.9,0.00
17:43:00,20580,20.2,13.8,49.8,1.6,52.6,52.8,52.7,52.0,50.4,44.8,22.5,21.9,0.00
17:43:10,20590,20.1,13.8,49.8,1.8,52.6,52.8,52.7,52.0,50.4,44.8,22.5,21.9,0.00
17:43:20,20600,20.1,13.8,50.1,1.6,52.6,52.8,52.7,52.0,50.4,44.8,22.5,21.9,0.00
17:43:30,20610,20.1,13.7,49.7,1.7,52.7,52.8,52.7,52.0,50.4,44.8,22.5,21.9,0.00
17:43:40,20620,20.1,13.7,49.8,1.5,52.6,52.8,52.7,52.0,50.4,44.8,22.5,21.9,0.00
17:43:50,20630,20.1,13.7,49.9,1.7,52.5,52.8,52.7,52.0,50.4,44.8,22.5,21.9,0.00
17:44:00,20640,20.1,13.7,49.7,1.6,52.6,52.8,52.7,52.0,50.4,44.8,22.5,21.9,0.00
17:44:10,20650,20.1,13.7,49.6,1.8,52.6,52.8,52.7,52.0,50.4,44.7,22.5,21.9,0.00
17:44:20,20660,20.1,13.7,49.8,1.6,52.7,52.8,52.7,52.0,50.4,44.7,22.5,21.9,0.00
17:44:30,20670,20.1,13.8,50.1,1.7,52.6,52.8,52.7,52.0,50.4,44.7,22.5,22.0,0.00
17:44:40,20680,20.1,13.8,50.0,1.6,52.7,52.8,52.6,52.0,50.4,44.7,22.5,22.0,0.00
17:44:50,20690,20.1,13.8,49.9,1.8,52.7,52.8,52.7,52.0,50.4,44.7,22.5,22.0,0.00
17:45:00,20700,20.1,13.8,49.7,1.6,52.9,52.8,52.6,52.0,50.4,44.7,22.4,22.0,0.00
17:45:10,20710,20.1,13.8,50.0,1.8,52.9,52.8,52.7,52.0,50.4,44.7,22.4,22.0,0.00
17:45:20,20720,20.2,13.8,49.9,1.6,52.7,52.8,52.6,52.0,50.4,44.7,22.4,22.0,0.00
17:45:30,20730,20.2,13.8,49.9,1.7,52.8,52.8,52.6,52.0,50.4,44.7,22.4,22.0,0.00
17:45:40,20740,20.2,13.8,49.7,1.6,52.8,52.8,52.6,52.0,50.4,44.7,22.4,22.0,0.00
17:45:50,20750,20.2,13.8,49.7,1.8,52.8,52.8,52.7,52.0,50.4,44.7,22.4,22.0,0.00
17:46:00,20760,20.2,13.9,49.9,1.6,52.8,52.8,52.7,52.0,50.4,44.7,22.4,22.0,0.00
17:46:10,20770,20.2,13.9,49.9,1.8,52.7,52.8,52.7,52.0,50.4,44.7,22.4,22.0,0.00
17:46:20,20780,20.2,13.9,50.1,1.6,52.6,52.8,52.7,52.0,50.4,44.7,22.4,22.0,0.00
17:46:30,20790,20.2,13.9,50.1,1.8,52.7,52.8,52.7,52.0,50.4,44.7,22.4,22.0,0.00
17:46:40,20800,20.2,13.9,50.0,1.6,52.8,52.8,52.6,52.0,50.4,44.7,22.4,22.0,0.00
17:46:50,20810,20.2,13.8,49.7,1.8,52.8,52.8,52.7,52.0,50.4,44.7,22.4,22.0,0.00
17:47:00,20820,20.1,13.8,49.8,1.6,52.9,52.8,52.6,52.0,50.4,44.7,22.4,22.0,0.00
17:47:10,20830,20.1,13.8,50.0,1.8,52.9,52.8,52.7,52.0,50.4,44.7,22.4,22.0,0.00
17:47:20,20840,20.1,13.8,50.0,1.6,52.9,52.8,52.6,52.0,50.4,44.7,22.4,22.0,0.00
17:47:30,20850,20.1,13.7,49.9,1.8,52.7,52.8,52.6,52.0,50.4,44.7,22.3,22.0,0.00
17:47:40,20860,20.1,13.8,49.9,1.6,52.6,52.8,52.7,52.0,50.4,44.7,22.4,22.1,0.00
17:47:50,20870,20.1,13.8,50.0,1.8,52.7,52.9,52.6,52.0,50.4,44.7,22.3,22.0,0.00
17:48:00,20880,20.1,13.8,50.1,1.6,52.7,52.9,52.7,52.0,50.4,44.7,22.3,22.1,0.00
17:48:10,20890,20.1,13.8,50.1,1.8,52.8,52.9,52.6,52.0,50.4,44.7,22.3,22.1,0.00
17:48:20,20900,20.1,13.8,49.9,1.6,52.8,52.9,52.7,52.0,50.4,44.7,22.3,22.1,0.00
17:48:30,20910,20.1,13.8,50.1,1.8,52.7,52.8,52.7,52.0,50.4,44.7,22.3,22.1,0.00
17:48:40,20920,20.1,13.8,50.2,1.6,52.8,52.8,52.6,52.0,50.4,44.7,22.3,22.1,0.00
17:48:50,20930,20.1,13.8,50.2,1.7,52.8,52.8,52.6,52.0,50.4,44.7,22.3,22.1,0.00
17:49:00,20940,20.1,13.9,50.3,1.6,52.8,52.8,52.6,52.0,50.4,44.7,22.3,22.1,0.00
17:49:10,20950,20.2,13.9,50.2,1.7,52.9,52.8,52.7,52.0,50.4,44.6,22.3,22.1,0.00
17:49:20,20960,20.2,13.9,50.4,1.6,52.9,52.8,52.6,52.0,50.4,44.6,22.3,22.1,0.00
17:49:30,20970,20.2,13.9,50.2,1.7,52.8,52.8,52.6,52.0,50.4,44.6,22.3,22.1,0.00
17:49:40,20980,20.2,13.9,50.1,1.6,52.8,52.8,52.6,52.0,50.3,44.6,22.3,22.1,0.00
17:49:50,20990,20.2,13.9,50.1,1.6,52.8,52.8,52.7,52.0,50.4,44.6,22.3,22.1,0.00
17:50:00,21000,20.2,13.9,50.3,1.7,52.8,52.8,52.6,52.0,50.4,44.6,22.3,22.1,0.00
17:50:10,21010,20.2,13.9,50.0,1.6,52.8,52.8,52.7,52.0,50.4,44.6,22.3,22.1,0.00
17:50:20,21020,20.2,13.9,50.1,1.7,52.9,52.8,52.7,52.0,50.4,44.6,22.3,22.1,0.00
17:50:30,21030,20.2,13.9,50.1,1.6,52.9,52.8,52.6,52.0,50.4,44.6,22.3,22.1,0.00
17:50:40,21040,20.2,13.8,49.9,1.7,52.8,52.8,52.6,52.0,50.4,44.6,22.2,22.1,0.00
17:50:50,21050,20.2,13.8,49.9,1.6,52.8,52.8,52.6,52.0,50.4,44.6,22.2,22.1,0.00
17:51:00,21060,20.2,13.9,50.2,1.8,52.8,52.8,52.6,52.0,50.4,44.6,22.2,22.1,0.00
17:51:10,21070,20.1,13.8,50.1,1.5,52.8,52.8,52.6,52.0,50.4,44.6,22.2,22.1,0.00
17:51:20,21080,20.1,13.8,50.1,1.7,52.8,52.8,52.6,52.0,50.4,44.6,22.2,22.1,0.00
17:51:30,21090,20.1,13.8,50.0,1.6,52.8,52.9,52.6,52.0,50.4,44.6,22.2,22.1,0.00
17:51:40,21100,20.1,13.8,49.8,1.7,52.8,52.9,52.6,52.0,50.4,44.6,22.2,22.2,0.00
17:51:50,21110,20.1,13.8,50.1,1.6,52.8,52.9,52.6,52.0,50.4,44.6,22.2,22.2,0.00
17:52:00,21120,20.1,13.8,49.8,1.7,52.8,52.8,52.6,52.0,50.4,44.6,22.2,22.1,0.00
17:52:10,21130,20.1,13.8,50.0,1.6,52.6,52.8,52.6,52.0,50.3,44.6,22.2,22.1,0.00
17:52:20,21140,20.1,13.8,50.0,1.7,52.8,52.8,52.6,52.0,50.3,44.6,22.2,22.2,0.00
17:52:30,21150,20.1,13.8,50.1,1.6,52.6,52.8,52.6,52.0,50.3,44.6,22.2,22.2,0.00
17:52:40,21160,20.2,13.8,49.9,1.7,52.7,52.8,52.6,52.0,50.3,44.6,22.2,22.2,0.00
17:52:50,21170,20.2,13.8,49.9,1.6,52.8,52.8,52.6,52.0,50.3,44.6,22.2,22.2,0.00
17:53:00,21180,20.2,13.9,50.0,1.7,52.8,52.8,52.6,52.0,50.3,44.6,22.2,22.2,0.00
17:53:10,21190,20.2,13.8,49.8,1.6,52.8,52.8,52.6,52.0,50.3,44.6,22.2,22.2,0.00
17:53:20,21200,20.2,13.8,49.8,1.7,52.8,52.8,52.6,52.0,50.3,44.6,22.2,22.2,0.00
17:53:30,21210,20.2,13.9,49.9,1.6,52.8,52.8,52.6,52.0,50.3,44.6,22.2,22.2,0.00
17:53:40,21220,20.2,13.9,50.0,1.7,52.8,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:53:50,21230,20.2,13.9,50.1,1.5,52.7,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:54:00,21240,20.2,13.8,49.8,1.7,52.8,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:54:10,21250,20.2,13.9,49.9,1.6,52.6,52.9,52.6,52.0,50.3,44.6,22.2,22.2,0.00
17:54:20,21260,20.2,13.9,49.8,1.7,52.6,52.9,52.6,52.0,50.4,44.6,22.1,22.2,0.00
17:54:30,21270,20.2,13.9,50.1,1.6,52.6,52.8,52.6,52.0,50.3,44.6,22.1,22.2,0.00
17:54:40,21280,20.2,13.9,50.1,1.7,52.6,52.8,52.6,52.0,50.3,44.6,22.1,22.2,0.00
17:54:50,21290,20.1,13.8,49.9,1.6,52.7,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:55:00,21300,20.1,13.8,50.1,1.7,52.6,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:55:10,21310,20.1,13.8,50.0,1.6,52.5,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:55:20,21320,20.1,13.8,49.9,1.7,52.6,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:55:30,21330,20.1,13.7,49.9,1.5,52.7,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:55:40,21340,20.1,13.8,50.1,1.7,52.7,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:55:50,21350,20.1,13.7,49.9,1.5,52.8,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:56:00,21360,20.1,13.8,50.0,1.7,52.7,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:56:10,21370,20.1,13.8,49.9,1.5,52.8,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:56:20,21380,20.1,13.8,49.8,1.7,52.7,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:56:30,21390,20.1,13.8,50.2,1.6,52.7,52.8,52.6,52.0,50.3,44.5,22.1,22.3,0.00
17:56:40,21400,20.1,13.8,49.9,1.7,52.8,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:56:50,21410,20.1,13.8,50.2,1.6,52.8,52.8,52.6,52.0,50.3,44.5,22.1,22.3,0.00
17:57:00,21420,20.1,13.8,50.2,1.7,52.8,52.8,52.6,52.0,50.3,44.5,22.1,22.2,0.00
17:57:10,21430,20.2,13.9,50.2,1.5,52.8,52.8,52.6,52.0,50.3,44.5,22.1,22.3,0.00
17:57:20,21440,20.2,13.9,50.2,1.7,52.8,52.8,52.6,52.0,50.3,44.5,22.1,22.3,0.00
17:57:30,21450,20.2,13.9,50.3,1.5,52.8,52.8,52.6,52.0,50.3,44.5,22.1,22.3,0.00
17:57:40,21460,20.2,13.9,50.2,1.7,52.8,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
17:57:50,21470,20.2,13.9,50.1,1.5,52.8,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
17:58:00,21480,20.2,13.9,50.1,1.7,52.8,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
17:58:10,21490,20.1,13.9,50.3,1.6,52.8,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
17:58:20,21500,20.2,13.8,50.0,1.7,52.8,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
17:58:30,21510,20.1,13.8,49.9,1.6,52.6,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
17:58:40,21520,20.1,13.8,50.0,1.7,52.8,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
17:58:50,21530,20.1,13.8,50.0,1.5,52.8,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
17:59:00,21540,20.1,13.8,50.0,1.7,52.7,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
17:59:10,21550,20.1,13.8,50.3,1.5,52.7,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
17:59:20,21560,20.1,13.8,50.3,1.7,52.7,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
17:59:30,21570,20.1,13.8,50.1,1.5,52.7,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
17:59:40,21580,20.1,13.8,50.0,1.7,52.7,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
17:59:50,21590,20.1,13.8,50.2,1.5,52.7,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
18:00:00,21600,20.1,13.8,50.0,1.7,52.8,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
18:00:10,21610,20.1,13.9,50.3,1.6,52.8,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
18:00:20,21620,20.2,13.8,50.0,1.7,52.7,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
18:00:30,21630,20.2,13.9,50.1,1.6,52.7,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
18:00:40,21640,20.2,13.9,50.4,1.7,52.6,52.8,52.6,52.0,50.3,44.5,22.0,22.3,0.00
18:00:50,21650,20.2,13.9,50.3,1.5,52.6,52.8,52.6,52.0,50.3,44.4,22.0,22.3,0.00
18:01:00,21660,20.2,13.9,50.3,1.7,52.6,52.8,52.6,52.0,50.3,44.4,22.0,22.4,0.00
18:01:10,21670,20.2,13.9,50.3,1.6,52.6,52.8,52.6,52.0,50.3,44.4,22.0,22.3,0.00
18:01:20,21680,20.2,13.9,50.1,1.7,52.6,52.8,52.6,52.0,50.3,44.5,21.9,22.3,0.00
18:01:30,21690,20.2,13.9,50.1,1.6,52.6,52.8,52.6,52.0,50.3,44.5,22.0,22.4,0.00
18:01:40,21700,20.2,13.9,50.2,1.7,52.8,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:01:50,21710,20.2,13.9,50.1,1.6,52.8,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:02:00,21720,20.1,13.8,50.1,1.7,52.8,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:02:10,21730,20.1,13.8,50.1,1.6,52.8,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:02:20,21740,20.1,13.8,50.1,1.7,52.7,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:02:30,21750,20.1,13.8,50.1,1.5,52.7,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:02:40,21760,20.1,13.8,50.0,1.7,52.7,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:02:50,21770,20.1,13.8,50.1,1.6,52.7,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:03:00,21780,20.1,13.8,50.0,1.7,52.7,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:03:10,21790,20.1,13.8,50.0,1.5,52.4,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:03:20,21800,20.1,13.8,50.2,1.7,52.5,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:03:30,21810,20.1,13.9,50.4,1.6,52.6,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:03:40,21820,20.1,13.8,50.1,1.7,52.5,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:03:50,21830,20.1,13.8,50.0,1.6,52.6,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:04:00,21840,20.2,13.8,50.0,1.7,52.6,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:04:10,21850,20.2,13.9,50.2,1.6,52.7,52.8,52.6,51.9,50.3,44.4,21.9,22.4,0.00
18:04:20,21860,20.2,13.9,50.1,1.7,52.7,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:04:30,21870,20.2,13.9,50.2,1.6,52.7,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:04:40,21880,20.2,13.9,50.3,1.7,52.7,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:04:50,21890,20.2,13.9,50.2,1.6,52.7,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:05:00,21900,20.2,13.9,50.1,1.7,52.7,52.8,52.6,52.0,50.3,44.4,21.9,22.4,0.00
18:05:10,21910,20.2,13.9,50.0,1.6,52.6,52.8,52.6,52.0,50.3,45.3,20.0,50.8,2.92
18:05:20,21920,20.2,13.9,50.1,1.6,52.0,52.8,52.6,51.9,50.3,45.7,19.7,52.7,2.99
18:05:30,21930,20.2,13.9,50.0,1.7,52.0,52.7,52.6,51.8,49.9,42.7,16.1,52.8,2.98
18:05:40,21940,20.2,13.9,49.9,1.6,51.9,52.7,52.6,51.8,49.9,41.2,13.2,52.9,3.00
18:05:50,21950,20.2,13.9,50.1,1.7,51.4,52.7,52.5,51.8,49.8,39.5,14.6,52.9,2.98
18:06:00,21960,20.2,13.9,50.1,1.6,51.7,52.7,52.5,51.7,49.8,38.8,14.8,52.9,3.01
18:06:10,21970,20.2,13.8,49.8,1.7,51.9,52.7,52.5,51.4,49.3,37.4,14.6,52.9,3.03
18:06:20,21980,20.1,13.8,49.8,1.6,51.7,52.6,52.5,51.4,49.4,36.5,14.5,52.9,3.01
18:06:30,21990,20.2,13.8,49.9,1.7,51.8,52.6,52.5,51.5,49.4,36.3,14.4,52.9,3.01
18:06:40,22000,20.1,13.8,49.8,1.6,51.9,52.6,52.4,51.3,48.3,35.0,14.4,52.9,3.02
18:06:50,22010,20.1,13.7,49.6,1.7,51.7,52.6,52.3,51.2,47.9,34.2,14.4,52.9,3.03
18:07:00,22020,20.1,13.7,49.6,1.6,51.6,52.6,52.3,51.2,46.2,33.9,14.3,52.9,3.01
18:07:10,22030,20.1,13.7,49.5,1.7,51.6,52.5,52.2,51.2,42.6,33.3,14.4,52.8,2.99
18:07:20,22040,20.1,13.7,49.6,1.6,52.0,52.4,52.2,51.2,41.8,32.3,14.4,52.8,0.03
18:07:30,22050,20.1,13.8,49.8,1.7,52.5,52.4,52.2,51.2,41.6,31.1,14.3,52.8,0.00
18:07:40,22060,20.2,13.8,49.8,1.6,52.7,52.5,52.2,51.1,42.2,31.7,14.4,52.8,0.00
18:07:50,22070,20.2,13.8,49.6,1.7,52.7,52.5,52.2,51.1,42.2,31.5,14.4,52.7,0.00
18:08:00,22080,20.2,13.8,49.8,1.6,52.7,52.5,52.2,51.0,42.4,31.3,14.5,52.6,0.00
18:08:10,22090,20.2,13.8,49.9,1.7,52.7,52.5,52.3,51.0,40.2,31.3,14.6,52.6,0.00
18:08:20,22100,20.2,13.9,50.1,1.6,52.6,52.5,52.3,51.0,39.1,31.3,14.7,52.3,0.00
18:08:30,22110,20.2,13.9,50.1,1.7,52.6,52.5,52.3,51.0,41.8,31.4,14.8,52.2,0.00
18:08:40,22120,20.2,13.9,50.0,1.6,52.5,52.5,52.2,50.9,42.2,31.3,14.9,52.0,0.00
18:08:50,22130,20.2,13.9,50.2,1.7,52.5,52.5,52.2,51.0,43.1,31.3,14.9,51.9,0.00
18:09:00,22140,20.2,13.9,50.0,1.6,52.5,52.5,52.3,51.2,42.3,31.5,15.0,51.7,0.00
18:09:10,22150,20.3,13.9,49.9,1.7,52.5,52.5,52.2,51.1,40.5,31.6,15.1,51.6,0.00
18:09:20,22160,20.2,13.9,49.9,1.6,52.6,52.5,52.2,51.0,40.9,31.5,15.1,51.5,0.00
18:09:30,22170,20.3,13.9,49.9,1.7,52.6,52.5,52.2,51.1,39.9,31.4,15.2,51.3,0.00
18:09:40,22180,20.2,13.9,50.0,1.6,52.6,52.5,52.2,51.1,40.1,31.3,15.2,51.2,0.00
18:09:50,22190,20.2,13.9,49.8,1.7,52.5,52.5,52.2,51.0,40.6,31.3,15.3,51.1,0.00
18:10:00,22200,20.2,13.9,49.8,1.5,52.3,52.5,52.2,51.0,41.5,31.5,15.3,51.0,0.00
18:10:10,22210,20.2,13.9,49.8,1.7,52.5,52.5,52.3,51.0,42.7,31.4,15.3,50.8,0.00
18:10:20,22220,20.2,13.8,49.8,1.6,52.6,52.4,52.3,51.0,41.7,31.3,15.3,50.7,0.00
18:10:30,22230,20.2,13.8,49.8,1.7,52.5,52.4,52.2,51.1,41.3,31.3,15.3,50.6,0.00
18:10:40,22240,20.1,13.8,49.8,1.5,52.5,52.4,52.2,51.1,41.8,31.5,15.3,50.4,0.00
18:10:50,22250,20.2,13.8,49.5,1.7,52.6,52.4,52.2,51.1,40.9,31.5,15.4,50.3,0.00
18:11:00,22260,20.1,13.8,49.7,1.6,52.6,52.4,52.2,51.1,40.9,31.5,15.4,50.2,0.00
18:11:10,22270,20.1,13.8,49.7,1.7,52.5,52.4,52.2,51.0,41.6,31.4,15.4,50.1,0.00
18:11:20,22280,20.1,13.8,49.6,1.5,52.5,52.4,52.2,51.0,41.9,31.4,15.4,50.0,0.00
18:11:30,22290,20.1,13.8,49.7,1.7,52.5,52.5,52.2,51.0,41.4,31.4,15.5,49.9,0.00
18:11:40,22300,20.1,13.8,49.7,1.6,52.5,52.5,52.2,51.0,41.0,31.4,15.5,49.8,0.00
18:11:50,22310,20.1,13.8,50.0,1.7,52.5,52.4,52.2,51.1,40.4,31.3,15.5,49.6,0.00
18:12:00,22320,20.2,13.8,50.0,1.6,52.5,52.4,52.2,51.0,41.4,31.4,15.6,49.5,0.00
18:12:10,22330,20.2,13.8,49.8,1.7,52.5,52.5,52.2,51.0,41.8,31.4,15.6,49.4,0.00
18:12:20,22340,20.2,13.8,49.7,1.6,52.5,52.4,52.2,51.1,41.4,31.4,15.7,49.3,0.00
18:12:30,22350,20.2,13.9,49.9,1.7,52.5,52.4,52.2,51.1,41.6,31.4,15.7,49.2,0.00
18:12:40,22360,20.2,13.9,50.0,1.6,52.5,52.4,52.2,51.1,41.7,31.4,15.7,49.1,0.00
18:12:50,22370,20.3,13.9,49.8,1.7,52.4,52.4,52.2,51.0,40.9,31.4,15.8,49.0,0.00
18:13:00,22380,20.2,13.9,49.9,1.6,52.4,52.4,52.2,50.9,40.8,31.4,15.8,48.9,0.00
18:13:10,22390,20.2,13.9,50.1,1.7,52.4,52.4,52.2,51.0,41.3,31.4,15.8,48.8,0.00
18:13:20,22400,20.2,13.9,49.8,1.6,52.5,52.5,52.2,51.0,40.9,31.5,15.9,48.7,0.00
18:13:30,22410,20.2,13.9,49.9,1.7,52.5,52.5,52.2,51.0,42.6,31.4,15.9,48.6,0.00
18:13:40,22420,20.2,13.9,49.9,1.6,52.4,52.4,52.2,51.0,42.0,31.4,15.9,48.4,0.00
18:13:50,22430,20.2,13.9,49.8,1.7,52.4,52.5,52.2,51.0,41.4,31.4,16.0,48.3,0.00
18:14:00,22440,20.2,13.9,50.0,1.6,52.4,52.4,52.2,51.0,40.8,31.5,16.0,48.2,0.00
18:14:10,22450,20.2,13.9,50.0,1.7,52.4,52.4,52.2,51.0,41.3,31.5,16.0,48.1,0.00
18:14:20,22460,20.1,13.8,49.7,1.6,52.4,52.4,52.2,51.1,40.7,31.5,16.0,48.0,0.00
18:14:30,22470,20.1,13.8,49.7,1.7,52.4,52.4,52.2,51.1,41.2,31.4,16.0,47.9,0.00
18:14:40,22480,20.1,13.8,49.7,1.6,52.4,52.4,52.2,51.0,42.1,31.4,16.1,47.8,0.00
18:14:50,22490,20.1,13.8,50.1,1.7,52.4,52.4,52.2,51.0,41.9,31.4,16.1,47.7,0.00
18:15:00,22500,20.1,13.8,50.0,1.5,52.3,52.4,52.2,51.1,41.2,31.4,16.1,47.6,0.00
18:15:10,22510,20.1,13.8,49.8,1.7,52.4,52.4,52.2,51.1,41.5,31.4,16.1,47.6,0.00
18:15:20,22520,20.1,13.8,49.9,1.6,52.5,52.4,52.2,51.0,41.0,31.5,16.2,47.4,0.00
18:15:30,22530,20.1,13.7,49.7,1.7,52.5,52.4,52.2,51.0,41.4,31.5,16.2,47.3,0.00
18:15:40,22540,20.1,13.7,49.6,1.6,52.4,52.4,52.2,51.0,41.8,31.4,16.2,47.2,0.00
18:15:50,22550,20.1,13.8,49.9,1.7,52.4,52.4,52.2,51.0,41.7,31.4,16.2,47.1,0.00
18:16:00,22560,20.1,13.8,49.9,1.5,52.4,52.4,52.2,51.0,41.2,31.4,16.2,47.0,0.00
18:16:10,22570,20.1,13.8,50.1,1.7,52.4,52.4,52.2,51.0,41.6,31.4,16.3,47.0,0.00
18:16:20,22580,20.2,13.8,49.9,1.6,52.5,52.5,52.2,51.0,40.9,31.4,16.3,46.8,0.00
18:16:30,22590,20.2,13.9,50.2,1.7,52.5,52.4,52.2,51.0,41.0,31.4,16.3,46.7,0.00
18:16:40,22600,20.2,13.9,50.2,1.6,52.4,52.4,52.2,51.0,41.2,31.4,16.3,46.6,0.00
18:16:50,22610,20.2,13.9,50.2,1.8,52.5,52.4,52.2,51.0,41.5,31.4,16.3,46.5,0.00
18:17:00,22620,20.2,13.9,50.1,1.6,52.5,52.4,52.2,51.0,42.1,31.4,16.3,46.4,0.00
18:17:10,22630,20.2,13.9,50.2,1.8,52.1,52.4,52.2,51.0,42.1,31.5,16.2,52.1,2.98
18:17:20,22640,20.2,13.9,50.3,1.6,51.3,52.4,52.2,50.9,40.0,32.1,15.3,52.6,2.97
18:17:30,22650,20.2,13.9,50.1,1.8,51.0,52.4,52.2,50.9,37.9,31.9,12.1,52.6,2.97
18:17:40,22660,20.2,13.8,50.0,1.6,51.1,52.4,52.2,50.9,35.7,31.1,13.8,52.6,2.98
18:17:50,22670,20.2,13.9,50.0,1.8,51.5,52.4,52.1,50.7,33.9,29.9,14.3,52.6,3.00
18:18:00,22680,20.2,13.9,50.2,1.6,51.6,52.4,52.0,50.4,33.5,29.8,14.3,52.6,3.01
18:18:10,22690,20.1,13.8,50.2,1.8,51.6,52.3,51.9,50.3,32.0,29.4,14.3,52.6,3.01
18:18:20,22700,20.1,13.8,49.9,1.6,51.5,52.3,51.9,50.4,31.4,28.4,14.3,52.6,3.02
18:18:30,22710,20.1,13.8,50.2,1.8,51.1,52.3,51.9,50.3,30.9,28.4,14.3,52.6,3.00
18:18:40,22720,20.1,13.8,50.0,1.6,51.3,52.2,51.8,50.2,31.2,28.7,14.3,52.6,3.01
18:18:50,22730,20.1,13.8,50.2,1.8,51.3,52.2,51.7,50.1,30.0,27.8,14.2,52.6,3.02
18:19:00,22740,20.1,13.9,50.2,1.6,51.4,52.2,51.7,50.0,29.5,27.2,14.3,52.5,3.02
18:19:10,22750,20.2,13.9,50.3,1.8,51.3,52.1,51.8,49.8,29.2,27.3,14.3,52.5,3.02
18:19:20,22760,20.2,13.8,49.9,7.2,51.3,52.1,51.8,49.4,29.0,26.7,14.3,52.5,0.03
18:19:30,22770,20.2,13.9,50.1,30.7,51.8,52.1,51.8,49.5,27.7,25.8,14.3,52.5,0.00
18:19:40,22780,20.2,13.9,50.0,26.0,52.1,52.1,51.7,49.5,27.4,25.6,14.3,52.5,0.00
18:19:50,22790,20.2,13.9,49.9,24.8,52.3,52.1,51.6,49.6,27.0,26.0,14.3,52.4,0.00
18:20:00,22800,20.2,13.9,50.1,20.8,52.3,52.1,51.6,49.8,26.9,25.8,14.4,52.4,0.00
18:20:10,22810,20.2,14.0,50.6,344.7,52.3,52.1,51.6,49.9,26.6,25.8,14.4,52.3,0.00
18:20:20,22820,20.2,14.0,50.6,375.6,52.3,52.1,51.6,49.5,27.3,25.8,14.4,52.0,0.00
18:20:30,22830,20.2,14.0,50.7,379.0,52.3,52.1,51.6,49.4,27.3,25.8,14.4,51.9,0.00
18:20:40,22840,20.2,14.0,51.3,364.7,52.3,52.1,51.6,49.4,27.9,25.8,14.5,51.5,0.00
18:20:50,22850,20.2,14.0,51.3,344.4,52.2,52.1,51.6,49.7,27.8,25.9,14.5,51.4,0.00
18:21:00,22860,20.1,13.9,51.1,319.6,52.2,52.1,51.6,49.5,27.7,26.0,14.6,51.3,0.00
18:21:10,22870,20.1,13.9,51.2,307.9,52.2,52.1,51.6,49.6,27.4,26.1,14.6,51.2,0.00
18:21:20,22880,20.0,13.9,51.3,304.9,52.2,52.1,51.6,49.6,27.3,26.1,14.6,51.0,0.00
18:21:30,22890,20.0,13.8,51.0,301.4,52.3,52.1,51.6,49.5,27.5,26.1,14.7,50.9,0.00
18:21:40,22900,19.9,13.8,51.1,304.0,52.3,52.1,51.7,49.5,27.8,26.0,14.7,50.7,0.00
18:21:50,22910,19.9,13.8,50.8,303.8,52.1,52.1,51.7,49.4,28.0,26.0,14.8,50.5,0.00
18:22:00,22920,19.9,13.8,51.0,296.2,52.1,52.1,51.7,49.5,28.2,26.0,14.8,50.4,0.00
18:22:10,22930,19.9,13.8,51.0,297.3,52.2,52.1,51.6,49.5,28.3,26.0,14.9,50.2,0.00
18:22:20,22940,20.0,13.8,51.1,298.7,52.3,52.1,51.6,49.7,28.1,26.0,14.9,50.0,0.00
18:22:30,22950,20.0,13.8,51.0,300.9,52.2,52.1,51.6,49.7,28.1,26.0,14.9,49.9,0.00
18:22:40,22960,20.0,13.8,50.8,302.7,52.1,52.1,51.7,49.5,28.0,26.0,14.9,49.7,0.00
18:22:50,22970,20.1,13.9,51.1,305.1,52.1,52.1,51.7,49.3,27.9,26.0,14.9,49.6,0.00
18:23:00,22980,20.1,13.9,51.0,308.4,52.1,52.1,51.7,49.4,28.4,26.0,15.0,49.4,0.00
18:23:10,22990,20.1,13.9,51.3,310.9,52.1,52.1,51.7,49.5,28.8,26.0,15.0,49.3,0.00
18:23:20,23000,20.1,13.9,51.1,314.1,52.2,52.1,51.7,49.5,28.9,26.0,15.1,49.1,0.00
18:23:30,23010,20.0,13.9,50.9,316.8,51.9,52.1,51.6,49.5,28.6,26.0,15.1,48.9,0.00
18:23:40,23020,20.0,13.8,50.8,319.5,51.8,52.1,51.6,49.6,28.7,26.0,15.1,48.8,0.00
18:23:50,23030,20.0,13.8,50.6,322.0,52.0,52.1,51.6,49.6,28.8,26.1,15.1,48.6,0.00
18:24:00,23040,20.0,13.8,50.4,324.2,51.9,52.1,51.6,49.6,29.1,26.0,15.1,48.4,0.00
18:24:10,23050,20.0,13.8,50.4,324.4,51.6,52.1,51.6,49.5,29.3,26.0,15.1,50.3,2.06
18:24:20,23060,20.0,13.7,50.2,325.1,51.6,52.1,51.6,49.3,29.2,26.5,14.9,52.2,2.05
18:24:30,23070,20.0,13.7,50.0,324.6,51.5,52.1,51.6,49.2,28.9,27.0,16.7,52.3,2.04
18:24:40,23080,20.0,13.7,49.8,323.2,51.8,52.0,51.6,49.2,28.5,26.2,14.6,52.3,2.02
18:24:50,23090,20.0,13.6,49.6,321.8,51.9,52.0,51.5,48.7,28.5,25.9,14.4,52.3,2.01
18:25:00,23100,20.0,13.6,49.3,320.9,51.9,52.0,51.5,48.6,28.1,25.6,14.3,52.3,2.00
18:25:10,23110,20.0,13.6,49.4,319.4,51.6,52.0,51.4,48.4,27.7,25.3,14.3,52.3,2.01
18:25:20,23120,20.0,13.6,49.4,318.9,51.7,52.0,51.5,48.2,27.6,25.3,14.3,52.3,2.00
18:25:30,23130,20.0,13.6,49.2,317.0,51.7,52.0,51.6,48.0,28.0,25.3,14.4,52.2,0.00
18:25:40,23140,20.0,13.5,49.1,315.9,51.7,52.0,51.3,47.8,27.5,24.8,14.4,52.2,0.00
18:25:50,23150,20.0,13.5,48.9,319.5,51.7,52.0,51.3,47.6,26.8,24.5,14.4,52.2,0.00
18:26:00,23160,20.0,13.5,49.0,315.9,51.8,52.0,51.3,47.9,27.9,24.4,14.4,52.1,0.00
18:26:10,23170,19.9,13.5,49.0,315.4,51.8,52.0,51.2,48.0,28.7,24.4,14.4,52.0,0.00
18:26:20,23180,19.9,13.5,49.2,316.2,51.8,52.0,51.2,48.1,28.3,24.4,14.5,51.8,0.00
18:26:30,23190,19.9,13.4,48.9,316.5,51.9,52.0,51.2,47.2,28.4,24.5,14.5,51.6,0.00
18:26:40,23200,19.9,13.5,49.2,317.3,51.9,52.0,51.3,47.3,28.3,24.6,14.6,51.4,0.00
18:26:50,23210,19.9,13.5,49.0,321.3,52.0,52.0,51.3,48.0,28.3,24.4,14.6,51.2,0.00
18:27:00,23220,19.9,13.5,48.9,322.1,52.0,51.9,51.4,48.0,28.3,24.5,14.7,51.0,0.00
18:27:10,23230,19.9,13.5,49.0,317.5,52.0,52.0,51.3,47.8,28.1,24.6,14.7,50.9,0.00
18:27:20,23240,19.9,13.4,48.8,321.3,51.9,51.9,51.3,48.0,28.1,24.6,14.8,50.6,0.00
18:27:30,23250,19.8,13.4,48.8,318.0,51.9,51.9,51.2,47.7,28.3,24.5,14.9,50.4,0.00
18:27:40,23260,19.8,13.4,48.9,318.6,51.8,52.0,51.3,47.1,28.7,24.6,14.9,50.3,0.00
18:27:50,23270,19.8,13.4,48.7,318.4,51.8,51.9,51.3,47.4,28.7,24.4,14.9,50.1,0.00
18:28:00,23280,19.8,13.4,48.9,319.5,51.6,52.0,51.3,47.6,28.6,24.5,15.0,50.0,0.00
18:28:10,23290,19.8,13.4,48.6,318.9,51.7,52.0,51.2,47.9,28.7,24.5,15.0,49.8,0.00
18:28:20,23300,19.9,13.4,48.8,319.2,51.8,52.0,51.2,48.1,29.0,24.6,15.1,49.6,0.00
18:28:30,23310,19.8,13.4,48.7,319.0,51.6,52.0,51.3,48.0,28.6,24.6,15.1,49.5,0.00
18:28:40,23320,19.8,13.4,48.7,319.7,51.6,52.0,51.3,47.7,28.5,24.6,15.1,49.3,0.00
18:28:50,23330,19.8,13.4,48.7,319.7,51.7,52.0,51.3,47.5,28.6,24.7,15.1,49.2,0.00
18:29:00,23340,19.8,13.4,48.7,322.7,51.5,52.0,51.3,48.0,28.8,24.7,15.1,49.0,0.00
18:29:10,23350,19.8,13.4,48.8,320.2,51.7,52.0,51.3,47.8,29.1,24.7,15.1,48.9,0.00
18:29:20,23360,19.8,13.3,48.7,321.3,51.5,52.0,51.3,47.5,29.1,24.8,15.2,48.7,0.00
18:29:30,23370,19.8,13.4,49.0,321.1,51.7,52.0,51.2,47.6,29.0,24.8,15.2,48.6,0.00
18:29:40,23380,19.8,13.4,48.9,322.0,51.6,52.0,51.3,47.7,29.3,24.7,15.2,48.4,0.00
18:29:50,23390,19.8,13.4,48.9,321.7,51.5,51.9,51.3,47.5,29.3,24.6,15.2,48.3,0.00
18:30:00,23400,19.8,13.4,48.9,322.1,51.7,51.9,51.3,47.6,29.1,24.7,15.2,48.1,0.00
18:30:10,23410,19.8,13.4,48.9,322.2,51.8,51.9,51.3,47.4,29.0,24.7,15.2,47.9,0.00
18:30:20,23420,19.8,13.3,48.7,323.0,51.8,52.0,51.3,47.5,29.1,24.8,15.3,47.8,0.00
18:30:30,23430,19.8,13.4,48.9,322.2,51.8,52.0,51.3,47.8,29.5,24.8,15.3,47.6,0.00
18:30:40,23440,19.8,13.3,48.5,323.6,51.8,52.0,51.3,47.6,29.5,24.7,15.3,47.5,0.00
18:30:50,23450,19.8,13.3,48.6,323.6,51.7,51.9,51.2,47.5,29.4,24.8,15.3,47.4,0.00
18:31:00,23460,19.8,13.3,48.6,324.1,51.7,52.0,51.3,47.5,29.4,24.8,15.4,47.3,0.00
18:31:10,23470,19.7,13.3,48.8,324.2,51.8,52.0,51.3,47.8,29.6,24.8,15.4,47.1,0.00
18:31:20,23480,19.7,13.3,49.0,324.1,51.9,52.0,51.3,47.9,29.7,24.8,15.4,46.9,0.00
18:31:30,23490,19.7,13.3,48.8,324.5,51.9,51.9,51.3,48.0,29.5,24.8,15.5,46.8,0.00
18:31:40,23500,19.7,13.3,48.9,324.8,51.5,51.9,51.2,47.9,29.6,24.9,15.5,46.7,0.00
18:31:50,23510,19.7,13.3,49.1,324.8,51.7,52.0,51.3,47.6,29.7,25.0,15.4,46.5,0.00
18:32:00,23520,19.7,13.3,49.2,325.7,51.6,52.0,51.3,47.5,29.8,25.0,15.4,46.4,0.00
18:32:10,23530,19.7,13.3,49.1,325.4,51.4,52.0,51.3,47.1,29.8,24.8,15.4,46.2,0.00
18:32:20,23540,19.7,13.3,49.2,326.1,51.7,51.9,51.2,47.6,29.9,24.8,15.5,46.1,0.00
18:32:30,23550,19.7,13.3,49.3,326.1,51.8,52.0,51.3,47.7,30.0,24.8,15.5,46.0,0.00
18:32:40,23560,19.7,13.3,49.3,326.5,51.7,51.9,51.2,47.6,30.1,24.9,15.5,45.8,0.00
18:32:50,23570,19.7,13.3,49.4,326.1,51.8,52.0,51.3,47.6,30.1,24.9,15.6,45.7,0.00
18:33:00,23580,19.7,13.4,49.7,326.6,51.8,52.0,51.3,47.6,30.0,25.0,15.6,45.5,0.00
18:33:10,23590,19.7,13.4,49.8,326.9,51.8,52.0,51.3,47.7,30.1,25.1,15.6,45.4,0.00
18:33:20,23600,19.7,13.4,49.8,327.0,51.7,52.0,51.3,47.8,30.3,25.1,15.6,45.3,0.00
18:33:30,23610,19.7,13.4,49.8,327.1,51.8,52.0,51.3,47.7,30.4,25.0,15.7,45.1,0.00
18:33:40,23620,19.7,13.4,49.7,327.5,51.7,52.0,51.2,47.4,30.3,24.9,15.7,45.0,0.00
18:33:50,23630,19.7,13.4,49.5,327.4,51.8,52.0,51.2,47.4,30.4,24.9,15.7,44.9,0.00
18:34:00,23640,19.7,13.4,49.5,327.4,51.3,52.0,51.2,47.5,30.4,25.1,15.7,44.7,0.00
18:34:10,23650,19.7,13.4,49.6,327.7,51.6,52.0,51.3,47.6,30.4,25.1,15.7,44.6,0.00
18:34:20,23660,19.7,13.4,49.6,328.0,51.8,52.0,51.3,47.5,30.5,25.1,15.8,44.4,0.00
18:34:30,23670,19.7,13.4,49.4,328.2,51.7,51.9,51.3,47.6,30.6,25.1,15.8,44.3,0.00
18:34:40,23680,19.7,13.4,49.6,328.5,51.6,51.9,51.3,47.8,30.8,25.1,15.8,44.2,0.00
18:34:50,23690,19.7,13.4,49.7,328.3,51.8,51.9,51.3,47.7,30.8,25.2,15.8,44.1,0.00
18:35:00,23700,19.7,13.4,49.7,328.2,51.7,52.0,51.3,47.4,30.8,25.2,15.8,43.9,0.00
18:35:10,23710,19.7,13.4,50.0,328.4,51.6,52.0,51.3,47.3,30.8,25.2,15.9,43.8,0.00
18:35:20,23720,19.7,13.5,50.1,328.8,51.5,52.0,51.3,47.6,31.0,25.2,15.9,43.7,0.00
18:35:30,23730,19.7,13.4,49.8,329.1,51.6,52.0,51.3,47.6,31.0,25.2,15.9,43.6,0.00
18:35:40,23740,19.7,13.5,50.1,329.3,51.7,52.0,51.3,47.6,30.9,25.2,15.9,43.4,0.00
18:35:50,23750,19.7,13.5,50.0,329.6,51.5,52.0,51.3,47.6,31.0,25.2,15.9,43.3,0.00
18:36:00,23760,19.7,13.5,50.3,329.9,51.8,52.0,51.3,47.6,31.0,25.3,15.9,43.2,0.00
18:36:10,23770,19.7,13.5,50.4,330.1,51.7,52.0,51.3,47.5,31.1,25.2,16.0,43.1,0.00
18:36:20,23780,19.7,13.4,50.2,330.2,51.8,51.9,51.3,47.5,31.2,25.3,16.0,42.9,0.00
18:36:30,23790,19.7,13.5,50.4,330.3,51.8,51.9,51.3,47.5,31.2,25.3,16.0,42.8,0.00
18:36:40,23800,19.7,13.4,50.3,330.2,51.6,51.9,51.2,47.6,31.4,25.3,16.1,42.7,0.00
18:36:50,23810,19.6,13.5,50.4,330.3,51.3,51.9,51.2,47.5,31.4,25.4,16.1,42.6,0.00
18:37:00,23820,19.6,13.4,50.3,330.9,51.5,51.9,51.3,47.5,31.5,25.4,16.1,42.4,0.00
18:37:10,23830,19.6,13.4,50.4,330.8,51.5,51.9,51.3,47.4,31.5,25.4,16.1,42.3,0.00
18:37:20,23840,19.7,13.5,50.5,332.9,51.6,51.9,51.3,47.5,31.5,25.5,16.1,42.2,0.00
18:37:30,23850,19.7,13.4,50.1,330.8,51.7,51.9,51.2,47.6,31.6,25.5,16.1,42.1,0.00
18:37:40,23860,19.7,13.5,50.2,331.3,51.7,52.0,51.2,47.6,31.7,25.4,16.1,42.0,0.00
18:37:50,23870,19.7,13.5,50.4,331.5,51.7,52.0,51.2,47.5,31.6,25.3,16.1,41.9,0.00
18:38:00,23880,19.7,13.5,50.2,335.3,51.8,52.0,51.2,47.5,31.7,25.4,16.1,41.8,0.00
18:38:10,23890,19.7,13.5,49.9,332.3,51.6,51.9,51.2,47.5,31.8,25.5,16.1,41.6,0.00
18:38:20,23900,19.7,13.5,50.1,332.4,51.6,51.9,51.2,47.5,31.9,25.5,16.1,41.5,0.00
18:38:30,23910,19.7,13.5,50.1,332.6,51.7,51.9,51.2,47.6,31.9,25.5,16.1,41.4,0.00
18:38:40,23920,19.7,13.4,49.9,333.1,51.5,51.9,51.3,47.6,32.0,25.5,16.1,41.3,0.00
18:38:50,23930,19.7,13.4,50.0,333.3,51.3,51.9,51.3,47.6,32.1,25.6,16.2,41.2,0.00
18:39:00,23940,19.7,13.4,50.0,337.5,51.4,52.0,51.2,47.5,32.1,25.6,16.2,41.1,0.00
18:39:10,23950,19.6,13.4,50.2,333.6,51.4,51.9,51.2,47.5,32.1,25.6,16.2,41.0,0.00
18:39:20,23960,19.6,13.4,50.2,333.8,51.6,51.9,51.2,47.5,32.1,25.6,16.2,40.9,0.00
18:39:30,23970,19.7,13.4,50.2,333.8,51.4,51.9,51.3,47.5,32.3,25.6,16.2,40.7,0.00
18:39:40,23980,19.6,13.4,50.3,339.8,51.5,51.9,51.2,47.5,32.3,25.6,16.2,40.6,0.00
18:39:50,23990,19.7,13.5,50.4,334.2,51.5,51.9,51.3,47.5,32.3,25.7,16.3,40.5,0.00
18:40:00,24000,19.7,13.5,50.5,339.4,51.7,51.9,51.3,47.6,32.4,25.7,16.3,40.4,0.00
