Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
18:40:10,24010,19.7,13.5,50.5,334.5,51.5,51.9,51.3,47.5,32.4,25.8,16.3,40.3,0.00
18:40:20,24020,19.7,13.5,50.3,334.4,51.5,51.9,51.3,47.5,32.5,25.8,16.3,40.2,0.00
18:40:30,24030,19.7,13.5,50.4,334.4,51.5,51.9,51.3,47.5,32.6,25.8,16.3,40.1,0.00
18:40:40,24040,19.7,13.5,50.4,334.6,51.7,51.9,51.3,47.6,32.6,25.8,16.3,40.0,0.00
18:40:50,24050,19.7,13.5,50.2,335.0,51.1,51.9,51.2,47.5,32.7,25.8,16.4,39.9,0.00
18:41:00,24060,19.7,13.5,50.4,335.4,51.6,51.9,51.3,47.5,32.7,25.8,16.4,39.8,0.00
18:41:10,24070,19.7,13.5,50.4,335.4,51.5,51.9,51.3,47.5,32.7,25.8,16.4,39.7,0.00
18:41:20,24080,19.7,13.5,50.2,335.8,51.4,51.9,51.3,47.5,32.8,25.9,16.4,39.6,0.00
18:41:30,24090,19.7,13.5,50.1,336.4,51.5,51.9,51.3,47.5,32.8,26.0,16.4,39.5,0.00
18:41:40,24100,19.7,13.4,50.1,336.6,51.6,51.9,51.3,47.5,32.9,26.0,16.5,39.4,0.00
18:41:50,24110,19.6,13.4,50.2,336.7,51.3,51.9,51.3,47.5,33.0,25.9,16.5,39.3,0.00
18:42:00,24120,19.7,13.4,50.1,336.7,51.5,51.9,51.3,47.5,33.0,26.0,16.5,39.2,0.00
18:42:10,24130,19.6,13.4,50.0,337.0,51.3,51.9,51.3,47.5,33.1,26.0,16.5,39.1,0.00
18:42:20,24140,19.6,13.4,50.3,336.6,51.5,51.9,51.3,47.4,33.2,26.0,16.5,39.0,0.00
18:42:30,24150,19.6,13.4,50.2,337.4,51.3,51.9,51.3,47.5,33.2,26.0,16.5,38.9,0.00
18:42:40,24160,19.6,13.4,50.3,337.2,51.6,51.9,51.3,47.6,33.2,26.1,16.6,38.8,0.00
18:42:50,24170,19.6,13.4,50.2,337.4,51.7,51.9,51.3,47.6,33.3,26.1,16.6,38.7,0.00
18:43:00,24180,19.6,13.4,50.1,337.6,51.7,51.9,51.3,47.6,33.4,26.1,16.6,38.6,0.00
18:43:10,24190,19.6,13.4,50.4,338.2,51.7,51.9,51.3,47.5,33.4,26.1,16.6,38.5,0.00
18:43:20,24200,19.6,13.4,50.5,338.0,51.5,51.9,51.3,47.5,33.4,26.2,16.6,38.4,0.00
18:43:30,24210,19.6,13.4,50.3,338.1,51.6,51.9,51.3,47.5,33.5,26.2,16.6,38.3,0.00
18:43:40,24220,19.6,13.4,50.3,338.3,51.5,51.9,51.3,47.5,33.6,26.2,16.7,38.2,0.00
18:43:50,24230,19.7,13.5,50.4,338.8,51.5,51.9,51.3,47.6,33.6,26.2,16.7,38.1,0.00
18:44:00,24240,19.7,13.5,50.1,338.1,51.4,51.9,51.3,47.6,33.6,26.3,16.7,38.1,0.00
18:44:10,24250,19.7,13.5,50.1,338.7,51.6,51.9,51.3,47.5,33.8,26.4,16.8,38.0,0.00
18:44:20,24260,19.7,13.4,50.1,338.7,51.6,51.9,51.3,47.5,33.8,26.3,16.8,37.9,0.00
18:44:30,24270,19.7,13.4,49.9,339.0,51.6,51.9,51.3,47.5,33.8,26.3,16.8,37.8,0.00
18:44:40,24280,19.6,13.4,49.8,338.9,51.3,51.9,51.3,47.6,33.9,26.4,16.8,37.7,0.00
18:44:50,24290,19.6,13.4,49.9,339.6,51.4,51.9,51.3,47.5,33.9,26.4,16.8,37.6,0.00
18:45:00,24300,19.6,13.4,49.9,339.9,51.5,51.9,51.3,47.5,34.0,26.4,16.8,37.5,0.00
18:45:10,24310,19.6,13.4,49.9,339.7,51.5,51.9,51.3,47.5,34.0,26.4,16.8,37.4,0.00
18:45:20,24320,19.6,13.3,49.9,339.8,51.5,51.9,51.3,47.5,34.1,26.5,16.9,37.3,0.00
18:45:30,24330,19.6,13.3,49.9,340.4,51.5,51.9,51.3,47.5,34.1,26.5,16.9,37.2,0.00
18:45:40,24340,19.6,13.4,50.2,340.1,51.5,51.9,51.3,47.5,34.2,26.5,16.9,37.1,0.00
18:45:50,24350,19.6,13.4,50.0,340.6,51.4,51.9,51.3,47.6,34.2,26.6,16.9,37.0,0.00
18:46:00,24360,19.6,13.4,50.2,340.8,51.6,51.9,51.3,47.6,34.3,26.6,17.0,36.9,0.00
18:46:10,24370,19.6,13.4,50.0,340.9,51.6,51.9,51.3,47.6,34.4,26.6,17.0,36.8,0.00
18:46:20,24380,19.7,13.4,50.1,340.6,51.5,51.9,51.3,47.5,34.4,26.6,17.0,36.8,0.00
18:46:30,24390,19.7,13.4,50.1,341.2,51.3,51.9,51.3,47.5,34.4,26.7,17.0,36.7,0.00
18:46:40,24400,19.7,13.4,49.9,340.9,51.4,51.9,51.3,47.5,34.5,26.7,17.0,36.6,0.00
18:46:50,24410,19.7,13.4,50.0,341.3,51.3,51.9,51.3,47.6,34.5,26.7,17.0,36.5,0.00
18:47:00,24420,19.7,13.5,50.2,341.2,51.4,51.9,51.3,47.6,34.6,26.7,17.1,36.4,0.00
18:47:10,24430,19.7,13.4,49.9,341.8,51.6,51.9,51.3,47.6,34.7,26.8,17.1,36.3,0.00
18:47:20,24440,19.7,13.4,49.8,341.6,51.5,51.9,51.3,47.6,34.7,26.8,17.1,36.3,0.00
18:47:30,24450,19.7,13.4,49.9,341.9,51.5,51.9,51.3,47.5,34.7,26.8,17.1,36.2,0.00
18:47:40,24460,19.6,13.4,49.8,341.7,51.4,51.9,51.3,47.6,34.8,26.8,17.1,36.1,0.00
18:47:50,24470,19.6,13.3,49.7,342.5,51.5,51.9,51.3,47.6,34.8,26.8,17.1,36.0,0.00
18:48:00,24480,19.6,13.3,49.7,342.1,51.2,51.9,51.3,47.6,34.9,26.9,17.2,35.9,0.00
18:48:10,24490,19.6,13.3,49.6,342.4,51.3,51.8,51.3,47.6,35.0,26.9,17.2,35.8,0.00
18:48:20,24500,19.5,13.3,49.9,341.7,51.1,51.8,51.3,47.5,35.0,27.0,17.2,35.7,0.00
18:48:30,24510,19.5,13.3,49.9,342.5,51.5,51.8,51.3,47.6,35.1,27.0,17.2,35.7,0.00
18:48:40,24520,19.5,13.3,49.8,343.0,51.6,51.8,51.3,47.6,35.1,27.0,17.2,35.6,0.00
18:48:50,24530,19.5,13.2,49.9,342.9,51.6,51.8,51.3,47.6,35.2,27.0,17.3,35.5,0.00
18:49:00,24540,19.5,13.3,49.9,342.8,51.6,51.9,51.3,47.6,35.2,27.1,17.3,35.4,0.00
18:49:10,24550,19.5,13.3,50.1,343.5,51.6,51.8,51.3,47.6,35.2,27.1,17.3,35.4,0.00
18:49:20,24560,19.5,13.3,50.3,343.8,51.4,51.9,51.3,47.6,35.3,27.1,17.3,35.3,0.00
18:49:30,24570,19.5,13.3,50.5,344.4,51.1,51.9,51.4,47.6,35.4,27.1,17.3,35.2,0.00
18:49:40,24580,19.5,13.4,50.4,344.2,51.5,51.8,51.4,47.6,35.4,27.2,17.3,35.1,0.00
18:49:50,24590,19.5,13.3,50.2,344.3,51.5,51.9,51.4,47.6,35.5,27.3,17.4,35.0,0.00
18:50:00,24600,19.5,13.3,50.2,344.4,51.4,51.8,51.4,47.6,35.5,27.2,17.4,35.0,0.00
18:50:10,24610,19.6,13.3,50.0,344.4,51.3,51.8,51.4,47.6,35.6,27.3,17.4,34.9,0.00
18:50:20,24620,19.6,13.4,50.2,344.2,51.5,51.9,51.4,47.6,35.6,27.3,17.4,34.8,0.00
18:50:30,24630,19.6,13.4,50.0,344.2,51.4,51.8,51.4,47.6,35.7,27.3,17.5,34.7,0.00
18:50:40,24640,19.7,13.4,49.9,344.4,51.4,51.8,51.4,47.6,35.7,27.3,17.5,34.7,0.00
18:50:50,24650,19.7,13.4,50.0,345.0,51.2,51.9,51.4,47.6,35.7,27.4,17.5,34.6,0.00
18:51:00,24660,19.7,13.4,50.1,347.2,51.4,51.9,51.4,47.6,35.8,27.4,17.5,34.5,0.00
18:51:10,24670,19.7,13.4,49.8,345.6,51.3,51.8,51.4,47.7,35.9,27.4,17.5,34.4,0.00
18:51:20,24680,19.7,13.4,49.8,345.8,51.3,51.8,51.4,47.7,35.9,27.5,17.6,34.4,0.00
18:51:30,24690,19.7,13.4,49.8,349.1,51.4,51.8,51.4,47.7,36.0,27.5,17.6,34.3,0.00
18:51:40,24700,19.7,13.5,50.2,345.9,51.6,51.8,51.4,47.6,36.0,27.5,17.6,34.2,0.00
18:51:50,24710,19.7,13.4,49.7,346.5,51.5,51.8,51.4,47.6,36.0,27.5,17.6,34.2,0.00
18:52:00,24720,19.7,13.4,50.0,345.9,51.4,51.8,51.4,47.6,36.1,27.6,17.6,34.1,0.00
18:52:10,24730,19.7,13.4,49.8,346.4,51.6,51.8,51.4,47.6,36.1,27.8,17.2,44.4,2.03
18:52:20,24740,19.6,13.4,49.8,346.0,51.3,51.8,51.4,47.4,36.1,29.8,17.1,51.6,2.04
18:52:30,24750,19.6,13.3,49.8,345.2,51.3,51.8,51.4,47.1,35.8,29.2,15.5,51.8,2.01
18:52:40,24760,19.6,13.3,49.7,348.7,51.5,51.8,51.4,46.9,35.7,28.3,12.2,51.9,2.00
18:52:50,24770,19.6,13.3,49.8,342.0,51.3,51.8,51.4,46.3,35.6,26.8,13.4,51.9,2.01
18:53:00,24780,19.5,13.3,50.0,344.9,51.4,51.7,51.3,46.0,35.6,26.3,14.3,51.9,2.00
18:53:10,24790,19.5,13.3,49.8,337.9,51.4,51.8,51.3,45.7,35.3,25.9,14.4,51.9,2.01
18:53:20,24800,19.5,13.3,49.9,336.6,51.4,51.8,51.3,45.5,35.3,25.9,14.3,51.9,2.01
18:53:30,24810,19.5,13.2,49.7,334.8,51.5,51.7,51.3,45.5,35.2,25.2,14.3,51.9,0.00
18:53:40,24820,19.5,13.3,50.0,336.9,51.4,51.7,51.3,45.3,35.2,24.9,14.4,51.8,0.00
18:53:50,24830,19.5,13.3,50.0,334.3,51.4,51.7,51.3,45.0,35.2,25.0,14.4,51.6,0.00
18:54:00,24840,19.5,13.3,49.9,333.2,51.3,51.8,51.3,45.1,35.3,25.3,14.4,51.4,0.00
18:54:10,24850,19.5,13.3,50.2,336.0,51.2,51.8,51.3,45.2,35.3,25.0,14.4,51.3,0.00
18:54:20,24860,19.6,13.3,50.1,337.3,51.2,51.8,51.2,45.4,35.1,25.1,14.5,51.1,0.00
18:54:30,24870,19.6,13.3,50.1,333.8,51.4,51.7,51.2,45.4,35.1,25.0,14.5,51.0,0.00
18:54:40,24880,19.6,13.3,49.7,334.5,51.5,51.7,51.2,45.1,35.1,24.9,14.6,50.8,0.00
18:54:50,24890,19.6,13.3,49.9,334.8,51.6,51.7,51.3,45.2,35.1,25.0,14.7,50.6,0.00
18:55:00,24900,19.6,13.3,49.8,335.3,51.5,51.7,51.3,45.3,35.3,24.9,14.8,50.4,0.00
18:55:10,24910,19.6,13.3,49.6,336.1,51.6,51.7,51.3,45.6,35.4,24.9,14.8,50.2,0.00
18:55:20,24920,19.6,13.4,50.0,335.7,51.6,51.7,51.3,45.4,35.2,24.8,14.8,50.0,0.00
18:55:30,24930,19.6,13.3,49.6,336.2,51.4,51.7,51.3,45.0,35.4,24.8,14.8,49.8,0.00
18:55:40,24940,19.6,13.3,49.6,336.1,51.5,51.7,51.3,45.0,35.4,24.9,14.9,49.7,0.00
18:55:50,24950,19.6,13.3,49.6,336.8,51.6,51.7,51.3,45.0,35.4,24.9,14.9,49.5,0.00
18:56:00,24960,19.5,13.3,49.7,336.9,51.5,51.7,51.2,45.3,35.3,25.1,15.0,49.3,0.00
18:56:10,24970,19.5,13.3,49.7,340.2,51.6,51.7,51.2,45.4,35.3,25.1,15.1,49.2,0.00
18:56:20,24980,19.5,13.2,49.5,337.2,51.4,51.7,51.2,45.4,35.5,25.0,15.2,49.0,0.00
18:56:30,24990,19.5,13.2,49.6,337.7,51.4,51.7,51.2,45.6,35.6,24.9,15.2,48.9,0.00
18:56:40,25000,19.5,13.3,49.6,338.0,51.6,51.7,51.3,45.5,35.5,24.9,15.1,48.7,0.00
18:56:50,25010,19.5,13.2,49.6,338.1,51.6,51.7,51.3,45.4,35.5,25.0,15.1,48.6,0.00
18:57:00,25020,19.5,13.3,49.9,338.1,51.5,51.7,51.3,45.5,35.5,25.0,15.0,48.4,0.00
18:57:10,25030,19.5,13.3,49.8,339.9,51.6,51.7,51.2,45.1,35.5,25.0,15.0,48.3,0.00
18:57:20,25040,19.5,13.3,49.9,338.3,51.6,51.7,51.2,45.3,35.6,25.0,15.1,48.1,0.00
18:57:30,25050,19.5,13.3,49.9,339.4,51.7,51.7,51.3,45.1,35.7,25.0,15.1,48.0,0.00
18:57:40,25060,19.6,13.3,49.9,338.6,51.6,51.7,51.3,45.3,35.6,25.1,15.2,47.8,0.00
18:57:50,25070,19.6,13.3,50.0,338.8,51.8,51.7,51.3,45.3,35.6,25.1,15.2,47.7,0.00
18:58:00,25080,19.6,13.3,49.7,338.9,51.7,51.7,51.3,45.5,35.6,25.1,15.2,47.5,0.00
18:58:10,25090,19.6,13.3,49.8,339.2,51.7,51.7,51.3,45.5,35.7,25.1,15.3,47.4,0.00
18:58:20,25100,19.6,13.4,50.1,339.5,51.5,51.7,51.3,45.5,35.7,25.0,15.3,47.2,0.00
18:58:30,25110,19.6,13.4,50.2,340.0,51.5,51.7,51.3,45.6,35.7,25.0,15.3,47.1,0.00
18:58:40,25120,19.6,13.3,49.8,339.4,51.5,51.7,51.3,45.5,35.7,25.0,15.4,47.0,0.00
18:58:50,25130,19.6,13.3,49.9,339.8,51.6,51.7,51.3,45.6,35.8,25.1,15.4,46.8,0.00
18:59:00,25140,19.6,13.3,49.8,339.9,51.7,51.7,51.3,45.5,35.8,25.1,15.4,46.7,0.00
18:59:10,25150,19.6,13.3,49.8,340.3,51.3,51.7,51.3,45.4,35.9,25.1,15.4,46.5,0.00
18:59:20,25160,19.6,13.3,49.9,340.3,51.5,51.7,51.3,45.5,35.9,25.2,15.5,46.4,0.00
18:59:30,25170,19.6,13.3,49.7,340.8,51.5,51.7,51.3,45.7,36.0,25.2,15.5,46.3,0.00
18:59:40,25180,19.6,13.3,49.8,341.2,51.5,51.7,51.3,45.6,36.0,25.2,15.5,46.1,0.00
18:59:50,25190,19.6,13.3,49.8,341.7,51.5,51.7,51.3,45.5,36.0,25.2,15.5,46.0,0.00
19:00:00,25200,19.6,13.3,49.7,340.8,51.3,51.7,51.3,45.4,36.0,25.1,15.5,45.9,0.00
19:00:10,25210,19.6,13.3,49.7,341.8,51.5,51.7,51.3,45.5,35.9,25.1,15.6,45.7,0.00
19:00:20,25220,19.5,13.3,49.6,341.4,51.3,51.7,51.3,45.6,36.0,25.2,15.6,45.6,0.00
19:00:30,25230,19.6,13.3,49.8,342.0,51.2,51.7,51.3,45.6,36.0,25.2,15.6,45.4,0.00
19:00:40,25240,19.6,13.3,49.9,342.0,51.3,51.7,51.3,45.7,36.1,25.3,15.6,45.3,0.00
19:00:50,25250,19.6,13.3,49.7,342.0,51.4,51.7,51.3,45.6,36.2,25.3,15.6,45.2,0.00
19:01:00,25260,19.6,13.3,49.7,342.1,51.4,51.7,51.3,45.7,36.3,25.4,15.6,45.0,0.00
19:01:10,25270,19.6,13.3,49.7,342.5,51.5,51.7,51.3,45.7,36.2,25.4,15.6,44.9,0.00
19:01:20,25280,19.6,13.3,49.8,342.3,51.5,51.7,51.3,45.7,36.2,25.4,15.6,44.7,0.00
19:01:30,25290,19.6,13.3,49.9,342.9,51.5,51.7,51.3,45.7,36.2,25.3,15.7,44.6,0.00
19:01:40,25300,19.6,13.3,49.9,342.6,51.3,51.7,51.3,45.7,36.3,25.4,15.7,44.5,0.00
19:01:50,25310,19.6,13.3,49.7,343.0,51.4,51.7,51.3,45.7,36.4,25.4,15.7,44.4,0.00
19:02:00,25320,19.6,13.4,50.0,343.1,51.3,51.7,51.3,45.8,36.4,25.4,15.7,44.2,0.00
19:02:10,25330,19.6,13.4,49.9,343.1,51.0,51.7,51.3,45.9,36.4,25.5,15.8,44.1,0.00
19:02:20,25340,19.6,13.3,50.0,343.3,50.9,51.7,51.3,45.9,36.4,25.6,15.7,44.0,0.00
19:02:30,25350,19.6,13.3,49.9,343.8,50.9,51.7,51.3,45.7,36.4,25.6,15.8,43.9,0.00
19:02:40,25360,19.6,13.4,50.1,343.8,50.9,51.7,51.3,45.7,36.5,25.6,15.8,43.8,0.00
19:02:50,25370,19.6,13.3,49.9,343.8,51.2,51.7,51.3,45.7,36.6,25.6,15.8,43.6,0.00
19:03:00,25380,19.6,13.4,50.1,344.0,50.7,51.7,51.3,45.8,36.6,25.6,15.8,43.5,0.00
19:03:10,25390,19.6,13.3,50.0,344.1,50.7,51.6,51.3,45.9,36.6,25.5,15.8,43.4,0.00
19:03:20,25400,19.5,13.3,49.8,344.4,51.0,51.6,51.3,45.7,36.6,25.6,15.9,43.3,0.00
19:03:30,25410,19.6,13.3,49.8,344.7,51.0,51.6,51.3,45.8,36.7,25.7,15.9,43.2,0.00
19:03:40,25420,19.6,13.3,49.9,345.3,51.3,51.6,51.3,45.9,36.8,25.7,15.9,43.0,0.00
19:03:50,25430,19.5,13.3,49.9,345.0,51.1,51.6,51.3,45.9,36.8,25.7,15.9,42.9,0.00
19:04:00,25440,19.6,13.3,50.1,344.7,51.2,51.6,51.3,46.0,36.8,25.8,15.9,42.8,0.00
19:04:10,25450,19.5,13.3,49.9,345.4,50.8,51.6,51.3,46.0,36.8,25.8,15.9,42.7,0.00
19:04:20,25460,19.5,13.3,50.0,345.3,51.0,51.6,51.3,46.0,36.9,25.7,15.9,42.6,0.00
19:04:30,25470,19.6,13.3,50.1,346.0,51.0,51.6,51.3,45.9,36.9,25.8,16.0,42.4,0.00
19:04:40,25480,19.6,13.3,49.9,345.7,50.9,51.6,51.3,46.0,36.9,25.9,16.0,42.3,0.00
19:04:50,25490,19.6,13.4,50.2,345.8,51.1,51.6,51.3,46.0,36.9,26.0,16.0,42.2,0.00
19:05:00,25500,19.6,13.4,50.3,345.7,51.4,51.6,51.3,46.0,37.0,26.0,16.0,42.1,0.00
19:05:10,25510,19.6,13.4,50.4,346.3,51.3,51.6,51.3,46.1,37.1,26.0,16.0,42.0,0.00
19:05:20,25520,19.6,13.4,50.2,346.3,51.2,51.6,51.3,46.0,37.2,26.0,16.1,41.9,0.00
19:05:30,25530,19.6,13.4,50.1,346.9,51.1,51.6,51.3,46.1,37.1,25.9,16.1,41.7,0.00
19:05:40,25540,19.6,13.4,50.2,346.7,51.2,51.6,51.3,46.1,37.1,26.0,16.1,41.6,0.00
19:05:50,25550,19.6,13.4,50.2,347.4,51.4,51.7,51.3,46.1,37.2,26.1,16.1,41.5,0.00
19:06:00,25560,19.6,13.4,49.9,347.1,51.3,51.7,51.4,46.1,37.2,26.0,16.1,41.4,0.00
19:06:10,25570,19.6,13.4,50.1,347.6,51.4,51.6,51.4,46.1,37.3,26.1,16.1,41.3,0.00
19:06:20,25580,19.6,13.4,49.9,347.4,51.2,51.6,51.4,46.1,37.3,26.1,16.1,41.2,0.00
19:06:30,25590,19.6,13.4,49.8,347.5,51.0,51.6,51.4,46.2,37.4,26.2,16.2,41.1,0.00
19:06:40,25600,19.6,13.4,50.1,347.4,51.3,51.6,51.4,46.2,37.4,26.3,16.2,41.0,0.00
19:06:50,25610,19.6,13.4,50.1,348.3,51.0,51.6,51.4,46.2,37.5,26.3,16.2,40.9,0.00
19:07:00,25620,19.6,13.3,49.9,347.8,51.0,51.6,51.4,46.2,37.5,26.4,16.2,40.8,0.00
19:07:10,25630,19.6,13.3,49.8,347.9,51.1,51.6,51.4,46.2,37.6,26.3,16.2,40.6,0.00
19:07:20,25640,19.6,13.3,50.0,348.3,51.2,51.6,51.4,46.3,37.6,26.3,16.3,40.6,0.00
19:07:30,25650,19.6,13.3,49.8,348.3,51.2,51.6,51.4,46.3,37.6,26.3,16.3,40.4,0.00
19:07:40,25660,19.6,13.3,50.0,348.3,51.3,51.6,51.4,46.3,37.6,26.4,16.3,40.3,0.00
19:07:50,25670,19.5,13.3,50.0,348.1,51.3,51.6,51.4,46.3,37.7,26.4,16.3,40.2,0.00
19:08:00,25680,19.5,13.3,50.1,351.2,51.3,51.6,51.4,46.3,37.7,26.5,16.3,40.1,0.00
19:08:10,25690,19.5,13.3,50.1,348.4,51.0,51.6,51.4,46.3,37.8,26.6,16.3,40.0,0.00
19:08:20,25700,19.5,13.3,50.2,349.3,51.0,51.6,51.4,46.3,37.8,26.7,16.3,39.9,0.00
19:08:30,25710,19.5,13.3,50.2,348.8,51.1,51.6,51.4,46.4,37.8,26.6,16.4,39.8,0.00
19:08:40,25720,19.6,13.4,50.4,349.5,51.1,51.6,51.4,46.4,37.9,26.6,16.4,39.7,0.00
19:08:50,25730,19.5,13.3,50.4,351.8,51.1,51.6,51.4,46.4,37.9,26.6,16.4,39.6,0.00
19:09:00,25740,19.6,13.4,50.4,349.8,51.3,51.6,51.4,46.4,37.9,26.6,16.4,39.5,0.00
19:09:10,25750,19.6,13.4,50.2,349.7,51.2,51.6,51.4,46.4,38.0,26.7,16.4,39.4,0.00
19:09:20,25760,19.6,13.4,50.2,349.8,51.2,51.6,51.4,46.5,38.0,26.8,16.4,39.3,0.00
19:09:30,25770,19.6,13.4,50.3,349.8,51.2,51.6,51.4,46.4,38.1,26.8,16.5,39.2,0.00
19:09:40,25780,19.6,13.4,50.4,350.2,51.3,51.6,51.4,46.4,38.1,26.8,16.5,39.1,0.00
19:09:50,25790,19.6,13.4,50.2,350.1,50.9,51.6,51.4,46.5,38.2,26.9,16.5,39.0,0.00
19:10:00,25800,19.6,13.4,50.1,355.5,51.0,51.6,51.4,46.5,38.2,27.0,16.5,38.9,0.00
19:10:10,25810,19.6,13.4,50.2,350.3,51.0,51.6,51.4,46.5,38.2,27.0,16.5,38.8,0.00
19:10:20,25820,19.6,13.3,49.8,350.7,51.1,51.5,51.4,46.5,38.3,27.0,16.5,38.7,0.00
19:10:30,25830,19.6,13.3,49.9,350.7,51.1,51.6,51.4,46.6,38.3,27.0,16.6,38.6,0.00
19:10:40,25840,19.6,13.3,50.0,350.8,51.4,51.6,51.4,46.6,38.4,27.0,16.6,38.5,0.00
19:10:50,25850,19.6,13.3,49.9,350.9,51.3,51.6,51.4,46.6,38.4,27.0,16.6,38.4,0.00
19:11:00,25860,19.6,13.3,50.0,351.2,51.0,51.6,51.4,46.6,38.4,27.1,16.6,38.3,0.00
19:11:10,25870,19.5,13.3,49.9,350.6,51.4,51.6,51.4,46.6,38.5,27.2,16.6,38.2,0.00
19:11:20,25880,19.5,13.3,50.0,351.3,51.3,51.6,51.4,46.6,38.5,27.2,16.6,38.1,0.00
19:11:30,25890,19.5,13.3,50.0,351.6,51.1,51.6,51.4,46.6,38.6,27.3,16.6,38.0,0.00
19:11:40,25900,19.5,13.3,50.1,351.9,51.2,51.6,51.4,46.7,38.6,27.3,16.7,37.9,0.00
19:11:50,25910,19.5,13.2,50.1,355.7,51.2,51.6,51.4,46.7,38.6,27.4,16.7,37.8,0.00
19:12:00,25920,19.5,13.2,50.0,352.5,51.3,51.6,51.4,46.7,38.7,27.4,16.7,37.7,0.00
19:12:10,25930,19.5,13.3,50.0,355.6,51.4,51.6,51.4,46.8,38.7,27.4,16.7,37.6,0.00
19:12:20,25940,19.5,13.2,50.0,352.4,51.1,51.6,51.4,46.7,38.7,27.4,16.7,37.5,0.00
19:12:30,25950,19.5,13.3,50.2,353.7,51.1,51.6,51.4,46.8,38.8,27.5,16.7,37.4,0.00
19:12:40,25960,19.5,13.3,50.1,352.6,51.3,51.6,51.5,46.8,38.8,27.5,16.8,37.4,0.00
19:12:50,25970,19.6,13.3,50.2,352.8,51.3,51.6,51.4,46.8,38.9,27.6,16.8,37.2,0.00
19:13:00,25980,19.6,13.3,50.2,353.1,51.2,51.6,51.5,46.8,38.9,27.7,16.8,37.2,0.00
19:13:10,25990,19.6,13.3,49.9,353.2,51.4,51.6,51.5,46.8,39.0,27.6,16.8,37.1,0.00
19:13:20,26000,19.6,13.3,49.9,353.6,51.2,51.6,51.5,46.8,39.0,27.7,16.8,37.0,0.00
19:13:30,26010,19.6,13.3,49.8,353.6,51.4,51.6,51.5,46.9,39.0,27.8,16.9,36.9,0.00
19:13:40,26020,19.6,13.3,49.9,354.2,51.4,51.6,51.5,46.9,39.0,27.8,16.9,36.8,0.00
19:13:50,26030,19.6,13.4,50.0,353.7,51.3,51.6,51.5,46.9,39.1,27.8,16.9,36.7,0.00
19:14:00,26040,19.6,13.3,49.7,353.7,51.1,51.6,51.5,47.0,39.1,27.9,16.9,36.6,0.00
19:14:10,26050,19.6,13.3,49.8,354.2,51.2,51.6,51.5,46.9,39.2,27.9,16.9,36.6,0.00
19:14:20,26060,19.6,13.3,49.6,353.9,50.9,51.6,51.5,47.0,39.2,27.9,17.0,36.5,0.00
19:14:30,26070,19.6,13.3,49.6,354.3,51.1,51.6,51.5,47.0,39.2,28.0,17.0,36.4,0.00
19:14:40,26080,19.5,13.3,49.7,353.7,51.1,51.5,51.5,47.0,39.3,28.1,17.0,36.3,0.00
19:14:50,26090,19.5,13.3,49.8,354.3,51.1,51.6,51.5,47.0,39.3,28.1,17.0,36.2,0.00
19:15:00,26100,19.5,13.2,49.7,354.3,51.2,51.5,51.5,47.0,39.4,28.1,17.0,36.1,0.00
19:15:10,26110,19.5,13.3,49.9,354.7,51.4,51.5,51.5,47.1,39.4,28.1,17.1,36.0,0.00
19:15:20,26120,19.5,13.2,50.0,354.7,51.2,51.6,51.5,47.1,39.4,28.2,17.1,36.0,0.00
19:15:30,26130,19.5,13.2,49.8,355.0,51.4,51.6,51.5,47.1,39.5,28.3,17.1,35.9,0.00
19:15:40,26140,19.5,13.3,50.1,355.6,51.2,51.6,51.5,47.1,39.5,28.3,17.1,35.8,0.00
19:15:50,26150,19.5,13.3,50.2,354.9,51.2,51.6,51.5,47.1,39.6,28.3,17.2,35.7,0.00
19:16:00,26160,19.5,13.2,50.0,355.5,51.2,51.6,51.5,47.2,39.6,28.3,17.2,35.6,0.00
19:16:10,26170,19.5,13.3,50.0,355.4,51.3,51.6,51.5,47.2,39.7,28.4,17.2,35.5,0.00
19:16:20,26180,19.5,13.3,50.2,356.5,51.1,51.6,51.5,47.2,39.7,28.5,17.2,35.5,0.00
19:16:30,26190,19.5,13.3,50.1,356.1,51.2,51.6,51.5,47.2,39.7,28.5,17.3,35.4,0.00
19:16:40,26200,19.5,13.3,49.9,356.3,51.1,51.5,51.5,47.3,39.8,28.5,17.3,35.3,0.00
19:16:50,26210,19.5,13.3,50.1,356.1,51.1,51.5,51.5,47.3,39.8,28.5,17.3,35.2,0.00
19:17:00,26220,19.6,13.3,50.2,356.5,50.9,51.5,51.5,47.3,39.9,28.6,17.3,35.1,0.00
19:17:10,26230,19.6,13.3,49.8,356.4,51.0,51.6,51.5,47.3,39.9,28.7,17.4,35.1,0.00
19:17:20,26240,19.6,13.3,49.7,356.9,51.2,51.6,51.5,47.3,39.9,28.7,17.4,35.0,0.00
19:17:30,26250,19.6,13.3,49.9,357.1,51.2,51.6,51.5,47.3,39.9,28.8,17.4,34.9,0.00
19:17:40,26260,19.6,13.3,49.7,357.5,50.9,51.6,51.5,47.4,40.0,28.8,17.5,34.9,0.00
19:17:50,26270,19.6,13.3,49.7,357.2,51.2,51.6,51.5,47.4,40.0,28.8,17.5,34.8,0.00
19:18:00,26280,19.6,13.3,49.8,357.7,51.2,51.6,51.5,47.4,40.1,28.9,17.5,34.7,0.00
19:18:10,26290,19.6,13.3,49.6,357.3,50.9,51.6,51.5,47.4,40.1,29.0,17.5,34.6,0.00
19:18:20,26300,19.5,13.3,49.7,358.0,51.2,51.6,51.5,47.5,40.2,29.0,17.6,34.6,0.00
19:18:30,26310,19.5,13.3,49.8,357.8,51.2,51.6,51.5,47.5,40.2,29.0,17.6,34.5,0.00
19:18:40,26320,19.5,13.2,49.7,357.7,51.1,51.6,51.5,47.5,40.2,29.0,17.6,34.4,0.00
19:18:50,26330,19.4,13.1,49.5,357.9,51.0,51.6,51.5,47.5,40.3,29.1,17.6,34.3,0.00
19:19:00,26340,19.4,13.2,49.7,358.4,51.2,51.6,51.5,47.5,40.3,29.2,17.7,34.3,0.00
19:19:10,26350,19.4,13.2,49.9,358.0,51.2,51.6,51.5,47.5,40.3,29.2,17.7,34.2,0.00
19:19:20,26360,19.4,13.2,49.9,358.8,51.1,51.6,51.5,47.5,40.4,29.2,17.7,34.1,0.00
19:19:30,26370,19.4,13.2,50.1,358.8,51.2,51.6,51.5,47.6,40.4,29.3,17.7,34.0,0.00
19:19:40,26380,19.5,13.2,50.1,359.2,51.5,51.6,51.6,47.6,40.5,29.3,17.8,34.0,0.00
19:19:50,26390,19.5,13.3,50.2,358.6,51.2,51.5,51.6,47.6,40.5,29.4,17.8,33.9,0.00
19:20:00,26400,19.5,13.3,49.9,359.2,51.2,51.6,51.6,47.6,40.5,29.4,17.8,33.8,0.00
19:20:10,26410,19.5,13.3,50.1,358.8,51.0,51.5,51.6,47.7,40.6,29.5,17.9,33.8,0.00
19:20:20,26420,19.5,13.3,50.2,359.3,51.3,51.5,51.6,47.7,40.6,29.5,17.9,33.7,0.00
19:20:30,26430,19.5,13.3,50.1,359.5,50.9,51.5,51.6,47.7,40.6,29.5,17.9,33.6,0.00
19:20:40,26440,19.5,13.3,50.0,359.5,51.1,51.5,51.6,47.7,40.7,29.6,17.9,33.6,0.00
19:20:50,26450,19.5,13.3,49.9,359.6,51.3,51.5,51.6,47.7,40.7,29.6,18.0,33.5,0.00
19:21:00,26460,19.6,13.3,49.9,360.0,51.4,51.6,51.6,47.8,40.8,29.7,18.0,33.4,0.00
19:21:10,26470,19.6,13.3,50.0,360.2,51.3,51.5,51.6,47.8,40.8,29.7,18.0,33.4,0.00
19:21:20,26480,19.6,13.3,50.0,360.9,51.1,51.6,51.6,47.8,40.8,29.7,18.1,33.3,0.00
19:21:30,26490,19.6,13.3,50.0,360.3,51.3,51.6,51.6,47.8,40.9,29.8,18.1,33.2,0.00
19:21:40,26500,19.6,13.3,50.1,360.8,51.1,51.6,51.6,47.8,40.9,29.9,18.1,33.1,0.00
19:21:50,26510,19.6,13.4,50.1,361.2,51.3,51.6,51.6,47.9,41.0,29.9,18.2,33.1,0.00
19:22:00,26520,19.6,13.3,49.7,361.0,51.2,51.6,51.6,47.9,41.0,30.0,18.2,33.0,0.00
19:22:10,26530,19.6,13.4,49.9,361.1,51.3,51.5,51.6,47.9,41.0,30.0,18.2,33.0,0.00
19:22:20,26540,19.6,13.3,49.8,361.5,51.3,51.5,51.6,47.9,41.1,30.0,18.2,32.9,0.00
19:22:30,26550,19.6,13.3,49.6,361.3,51.2,51.6,51.6,47.9,41.1,30.1,18.3,32.8,0.00
19:22:40,26560,19.6,13.3,49.7,361.5,51.2,51.6,51.6,48.0,41.1,30.2,18.3,32.8,0.00
19:22:50,26570,19.5,13.3,49.6,360.5,51.4,51.6,51.6,48.0,41.2,30.2,18.3,32.7,0.00
19:23:00,26580,19.5,13.2,49.5,361.6,51.5,51.6,51.6,48.0,41.2,30.2,18.4,32.6,0.00
19:23:10,26590,19.5,13.2,49.7,361.6,51.5,51.6,51.6,48.0,41.3,30.3,18.4,32.5,0.00
19:23:20,26600,19.5,13.2,50.0,361.7,51.3,51.6,51.6,48.0,41.3,30.3,18.4,32.5,0.00
19:23:30,26610,19.4,13.2,49.7,361.8,51.4,51.6,51.6,48.1,41.3,30.4,18.4,32.4,0.00
19:23:40,26620,19.4,13.2,50.0,362.0,51.5,51.6,51.6,48.1,41.4,30.4,18.5,32.4,0.00
19:23:50,26630,19.4,13.2,50.0,361.6,51.5,51.6,51.6,48.1,41.4,30.5,18.5,32.3,0.00
19:24:00,26640,19.4,13.2,49.9,362.2,51.5,51.6,51.6,48.1,41.4,30.5,18.5,32.2,0.00
19:24:10,26650,19.4,13.2,50.2,363.0,51.5,51.6,51.6,48.1,41.5,30.5,18.6,32.2,0.00
19:24:20,26660,19.5,13.3,50.3,365.6,51.5,51.6,51.6,48.2,41.5,30.6,18.6,32.1,0.00
19:24:30,26670,19.5,13.3,50.4,364.4,51.5,51.6,51.6,48.2,41.5,30.7,18.6,32.0,0.00
19:24:40,26680,19.5,13.3,50.3,363.5,51.5,51.6,51.6,48.2,41.6,30.7,18.7,32.0,0.00
19:24:50,26690,19.5,13.3,50.4,362.8,51.5,51.6,51.6,48.2,41.6,30.7,18.7,31.9,0.00
19:25:00,26700,19.5,13.3,50.2,362.8,51.5,51.6,51.6,48.2,41.7,30.7,18.7,31.9,0.00
19:25:10,26710,19.5,13.3,49.8,363.5,51.4,51.6,51.6,48.3,41.7,31.3,17.5,43.9,1.99
19:25:20,26720,19.6,13.4,50.1,365.6,51.5,51.6,51.6,48.2,41.6,33.2,17.4,51.3,2.04
19:25:30,26730,19.6,13.3,49.9,362.6,51.5,51.6,51.6,48.0,41.5,31.3,16.1,51.5,2.01
19:25:40,26740,19.6,13.4,49.9,361.9,51.6,51.6,51.6,48.0,41.4,30.0,12.4,51.6,2.00
19:25:50,26750,19.6,13.4,50.1,360.8,51.5,51.5,51.6,47.7,41.2,28.6,13.3,51.6,2.00
19:26:00,26760,19.6,13.4,49.9,359.1,51.5,51.5,51.6,47.6,41.2,27.7,14.3,51.6,2.00
19:26:10,26770,19.6,13.4,50.0,357.7,51.4,51.5,51.6,47.5,41.2,28.1,14.4,51.6,1.99
19:26:20,26780,19.6,13.3,49.8,356.6,51.5,51.6,51.6,47.3,41.0,27.4,14.4,51.6,1.99
19:26:30,26790,19.6,13.3,49.7,354.5,51.5,51.4,51.6,47.3,40.9,26.7,14.4,51.6,0.00
19:26:40,26800,19.6,13.3,49.9,353.5,51.5,51.5,51.6,47.4,40.9,26.3,14.4,51.3,0.00
19:26:50,26810,19.6,13.4,50.0,352.8,51.3,51.5,51.6,47.3,40.9,26.2,14.4,51.0,0.00
19:27:00,26820,19.6,13.4,50.0,352.8,51.3,51.6,51.6,47.3,41.0,26.2,14.4,51.1,0.00
19:27:10,26830,19.6,13.3,50.0,351.9,51.3,51.6,51.6,47.3,41.0,26.3,14.5,50.9,0.00
19:27:20,26840,19.6,13.3,49.7,352.5,51.3,51.6,51.6,47.6,40.9,26.3,14.5,50.7,0.00
19:27:30,26850,19.5,13.3,50.0,352.8,51.2,51.6,51.6,47.4,40.9,26.2,14.6,50.5,0.00
19:27:40,26860,19.5,13.3,50.0,353.4,51.4,51.6,51.6,47.2,40.9,26.2,14.7,50.4,0.00
19:27:50,26870,19.5,13.2,49.9,353.5,51.5,51.6,51.6,47.2,41.0,26.2,14.7,50.3,0.00
19:28:00,26880,19.5,13.2,50.0,354.0,51.3,51.6,51.5,47.2,41.1,26.2,14.8,50.0,0.00
19:28:10,26890,19.4,13.2,50.0,353.8,51.1,51.6,51.5,47.4,41.1,26.1,14.9,49.8,0.00
19:28:20,26900,19.5,13.2,50.0,355.1,51.2,51.6,51.5,47.4,41.1,26.1,14.9,49.7,0.00
19:28:30,26910,19.5,13.3,50.2,354.7,51.4,51.6,51.5,47.4,41.1,26.1,14.9,49.5,0.00
19:28:40,26920,19.5,13.3,50.3,355.1,51.3,51.6,51.5,47.5,41.0,26.3,14.9,49.3,0.00
19:28:50,26930,19.5,13.2,49.9,354.7,51.1,51.6,51.5,47.4,41.0,26.4,15.0,49.2,0.00
19:29:00,26940,19.5,13.3,50.3,354.7,51.1,51.5,51.5,47.5,41.1,26.2,15.1,49.0,0.00
19:29:10,26950,19.5,13.3,50.4,354.6,51.1,51.5,51.5,47.6,41.2,26.2,15.2,48.8,0.00
19:29:20,26960,19.5,13.3,50.4,354.4,51.1,51.5,51.5,47.7,41.1,26.3,15.1,48.6,0.00
19:29:30,26970,19.5,13.3,50.4,354.4,51.1,51.5,51.5,47.6,41.1,26.3,15.2,48.5,0.00
19:29:40,26980,19.5,13.3,50.2,354.6,51.1,51.5,51.5,47.5,41.1,26.3,15.2,48.3,0.00
19:29:50,26990,19.6,13.3,50.2,354.9,51.1,51.5,51.6,47.4,41.2,26.3,15.2,48.2,0.00
19:30:00,27000,19.6,13.3,50.0,355.7,51.0,51.6,51.6,47.3,41.2,26.3,15.2,48.0,0.00
19:30:10,27010,19.6,13.3,50.1,356.2,50.8,51.5,51.6,47.3,41.3,26.7,15.2,51.2,2.99
19:30:20,27020,19.6,13.3,50.1,355.6,50.4,51.5,51.6,47.3,41.1,28.2,14.9,51.6,3.00
19:30:30,27030,19.6,13.4,50.2,353.6,50.4,51.5,51.5,47.3,40.7,28.2,15.8,51.6,3.00
19:30:40,27040,19.6,13.3,49.8,351.3,50.5,51.4,51.5,47.1,40.6,27.5,14.5,51.6,2.98
19:30:50,27050,19.6,13.3,50.0,348.9,50.3,51.5,51.4,46.7,40.6,26.7,14.4,51.6,3.01
19:31:00,27060,19.6,13.3,50.0,346.3,50.6,51.5,51.4,46.6,40.2,26.5,14.3,51.6,3.00
19:31:10,27070,19.6,13.3,50.1,343.7,50.5,51.5,51.4,46.2,40.1,25.8,14.3,51.6,2.99
19:31:20,27080,19.5,13.3,49.8,342.4,50.3,51.5,51.3,46.1,37.7,25.3,14.3,51.6,3.01
19:31:30,27090,19.5,13.3,50.0,339.8,50.6,51.5,51.3,46.0,35.7,26.4,14.3,51.6,3.01
19:31:40,27100,19.5,13.3,49.9,338.1,50.5,51.5,50.8,45.7,34.3,25.2,14.3,51.6,3.03
19:31:50,27110,19.5,13.3,50.1,335.8,50.4,51.5,50.7,45.6,31.0,24.7,14.3,51.6,3.01
19:32:00,27120,19.5,13.3,49.8,333.4,50.1,51.4,50.6,45.1,28.3,24.5,14.2,51.6,3.01
19:32:10,27130,19.5,13.3,49.9,331.0,50.5,51.4,50.6,44.8,26.9,24.8,14.2,51.5,3.00
19:32:20,27140,19.5,13.3,50.0,328.4,50.0,51.4,50.5,44.5,26.6,24.3,14.3,51.5,3.01
19:32:30,27150,19.5,13.3,50.1,325.2,50.4,51.4,50.2,44.0,25.9,24.4,14.3,51.5,3.00
19:32:40,27160,19.5,13.3,50.3,323.2,50.4,51.3,50.1,44.1,25.7,24.2,14.3,51.5,3.01
19:32:50,27170,19.5,13.3,50.3,318.8,50.3,51.1,50.0,43.4,26.2,24.0,14.2,51.5,3.00
19:33:00,27180,19.5,13.3,50.3,316.9,50.0,51.2,49.9,43.1,25.6,23.5,14.3,51.5,3.00
19:33:10,27190,19.5,13.3,50.4,315.4,50.0,51.2,49.5,43.0,24.4,23.6,14.3,51.5,3.00
19:33:20,27200,19.5,13.3,50.1,310.8,50.0,51.2,49.1,42.8,24.4,23.5,14.3,51.5,2.99
19:33:30,27210,19.6,13.3,50.3,309.7,50.1,51.1,48.8,42.3,24.1,23.3,14.2,51.4,3.02
19:33:40,27220,19.6,13.3,49.9,302.3,50.1,50.9,48.6,41.7,24.4,22.7,14.2,51.4,2.99
19:33:50,27230,19.6,13.3,50.0,302.4,50.2,50.9,48.4,41.5,23.9,22.6,14.2,51.4,3.01
19:34:00,27240,19.6,13.3,50.0,300.1,50.5,50.9,48.2,41.4,24.1,22.6,14.2,51.4,3.01
19:34:10,27250,19.6,13.3,50.0,294.4,50.6,51.0,48.0,41.3,23.8,22.3,14.3,51.4,3.01
19:34:20,27260,19.6,13.3,49.8,296.4,50.2,50.8,47.6,41.1,22.7,21.8,14.2,51.3,3.05
19:34:30,27270,19.6,13.3,49.7,290.4,49.8,50.7,47.4,40.8,23.2,22.1,14.2,51.3,2.99
19:34:40,27280,19.6,13.3,49.5,292.9,50.1,50.8,47.3,40.6,22.7,22.0,14.3,51.3,3.00
19:34:50,27290,19.6,13.3,49.6,291.6,49.9,50.7,47.1,40.3,22.5,21.5,14.3,51.2,3.00
19:35:00,27300,19.5,13.2,49.4,290.5,50.1,50.7,46.9,39.6,22.1,21.7,14.2,51.2,3.00
19:35:10,27310,19.5,13.2,49.5,289.1,50.1,50.5,46.7,38.2,22.3,21.3,14.2,51.2,3.00
19:35:20,27320,19.5,13.2,49.5,282.5,50.2,50.4,46.5,36.3,22.0,21.0,14.3,51.2,3.02
19:35:30,27330,19.5,13.2,49.5,287.9,50.1,50.5,46.2,31.8,22.2,21.2,14.3,51.1,3.00
19:35:40,27340,19.5,13.3,49.7,279.9,50.0,50.4,46.0,29.8,22.1,20.9,14.2,51.1,2.99
19:35:50,27350,19.5,13.2,49.6,283.4,49.9,50.2,45.8,28.1,21.9,20.9,14.2,51.0,3.00
19:36:00,27360,19.5,13.2,49.6,277.9,49.7,50.2,45.4,26.3,21.1,20.6,14.2,51.0,3.01
19:36:10,27370,19.5,13.2,49.5,281.0,49.8,50.1,45.2,25.3,21.2,20.9,14.3,51.0,2.99
19:36:20,27380,19.4,13.2,49.8,279.3,50.1,50.2,45.0,24.9,21.2,21.1,14.2,50.9,2.99
19:36:30,27390,19.4,13.2,50.0,274.4,50.3,50.1,44.5,24.1,21.4,20.3,14.3,50.9,3.00
19:36:40,27400,19.4,13.2,50.3,277.3,50.2,49.8,44.1,23.6,20.5,20.6,14.2,50.9,3.00
19:36:50,27410,19.4,13.2,50.2,274.4,50.3,49.7,44.0,23.4,21.2,20.7,14.3,50.8,3.01
19:37:00,27420,19.5,13.3,50.3,273.3,50.0,49.6,43.6,23.1,20.9,20.7,14.2,50.8,3.00
19:37:10,27430,19.5,13.3,49.9,271.8,49.5,49.1,43.2,23.0,20.9,20.0,14.3,50.7,3.01
19:37:20,27440,19.5,13.3,50.1,271.6,49.7,49.1,42.9,22.6,20.5,20.1,14.2,50.7,2.99
19:37:30,27450,19.6,13.3,50.2,266.8,49.6,48.9,42.7,21.8,20.6,19.9,14.2,50.6,2.97
19:37:40,27460,19.6,13.3,50.1,268.9,49.5,48.4,42.4,21.6,20.6,20.0,14.3,50.6,2.98
19:37:50,27470,19.6,13.4,50.2,267.6,49.4,48.0,42.1,21.5,20.3,20.0,14.2,50.6,2.97
19:38:00,27480,19.6,13.3,49.8,266.2,49.4,47.8,41.9,21.5,20.7,19.8,14.2,50.5,3.00
19:38:10,27490,19.6,13.3,49.9,264.6,49.1,47.6,41.5,21.4,20.3,19.5,14.3,50.4,2.99
19:38:20,27500,19.6,13.3,49.9,264.0,49.5,47.5,41.2,21.4,19.9,20.0,14.3,50.4,3.01
19:38:30,27510,19.6,13.3,49.6,263.0,49.1,47.1,41.0,21.0,20.1,19.8,14.3,50.3,3.00
19:38:40,27520,19.5,13.3,49.8,262.4,49.4,46.9,40.8,20.6,20.2,19.6,14.3,50.3,2.99
19:38:50,27530,19.5,13.2,49.4,262.2,49.0,46.7,39.9,20.8,19.7,19.6,14.2,50.2,3.02
19:39:00,27540,19.5,13.2,49.5,262.4,49.0,46.5,38.8,20.9,20.1,19.1,14.2,50.2,3.01
19:39:10,27550,19.5,13.2,49.6,261.6,48.9,46.3,37.4,20.7,19.7,19.2,14.2,50.1,2.99
19:39:20,27560,19.5,13.3,49.7,261.6,48.7,46.1,36.2,20.8,19.5,19.2,14.3,50.0,2.98
19:39:30,27570,19.5,13.2,49.8,261.1,48.8,45.8,33.6,20.9,19.5,19.1,14.2,49.9,2.99
19:39:40,27580,19.5,13.2,49.8,261.2,49.0,45.7,32.0,20.6,19.7,19.1,14.2,49.9,3.01
19:39:50,27590,19.5,13.3,49.9,260.8,48.3,45.4,29.4,20.6,19.9,19.2,14.3,49.8,3.00
19:40:00,27600,19.5,13.3,50.1,260.8,48.4,45.0,28.1,20.5,19.8,19.0,14.2,49.7,3.03
19:40:10,27610,19.5,13.3,50.0,260.4,49.0,44.9,27.1,20.0,19.1,18.9,14.2,49.6,0.00
19:40:20,27620,19.5,13.2,49.8,260.4,49.2,44.7,27.0,20.0,19.2,19.0,14.2,49.6,0.00
19:40:30,27630,19.5,13.2,49.7,260.5,49.3,44.7,27.0,20.2,19.4,18.7,14.2,49.6,0.00
19:40:40,27640,19.5,13.2,50.1,260.8,49.3,44.9,27.4,19.8,19.5,18.7,14.3,49.6,0.00
19:40:50,27650,19.5,13.2,50.1,261.6,49.3,44.8,26.9,19.7,19.3,18.7,14.3,49.5,0.00
19:41:00,27660,19.5,13.3,50.3,262.2,49.2,44.7,26.7,19.8,19.3,18.7,14.3,49.4,0.00
19:41:10,27670,19.5,13.3,50.3,263.1,49.1,44.6,26.5,19.8,19.3,18.8,14.3,49.2,0.00
19:41:20,27680,19.5,13.3,49.9,264.3,49.2,44.9,26.6,19.7,19.2,18.7,14.3,49.0,0.00
19:41:30,27690,19.5,13.3,50.2,265.4,49.2,44.8,26.6,19.8,19.2,18.8,14.3,48.8,0.00
19:41:40,27700,19.5,13.3,50.0,266.6,49.2,44.7,27.3,19.9,19.3,18.8,14.4,48.6,0.00
19:41:50,27710,19.6,13.3,49.9,266.7,49.1,44.9,27.2,20.0,19.2,18.8,14.4,48.5,0.00
19:42:00,27720,19.6,13.3,50.0,266.9,49.2,44.8,27.0,20.1,19.2,18.8,14.4,48.4,0.00
19:42:10,27730,19.5,13.3,49.8,267.1,49.3,44.7,27.1,20.2,19.3,18.9,14.4,48.2,0.00
19:42:20,27740,19.5,13.3,49.9,267.2,49.2,44.7,26.9,20.2,19.4,18.9,14.5,48.0,0.00
19:42:30,27750,19.5,13.3,49.7,267.4,49.2,44.9,26.9,20.2,19.5,18.9,14.5,47.9,0.00
19:42:40,27760,19.5,13.3,49.8,267.8,49.1,44.8,26.9,20.1,19.5,18.9,14.5,47.7,0.00
19:42:50,27770,19.6,13.3,49.7,267.6,49.1,44.8,27.2,20.0,19.5,18.9,14.5,47.6,0.00
19:43:00,27780,19.6,13.3,49.6,267.9,49.2,44.6,27.0,20.2,19.4,18.9,14.6,47.5,0.00
19:43:10,27790,19.6,13.3,49.6,267.9,48.8,44.5,27.0,20.3,19.4,19.0,14.7,48.6,2.00
19:43:20,27800,19.5,13.2,49.6,268.2,48.1,44.5,26.6,20.3,19.4,19.0,14.6,49.5,1.99
19:43:30,27810,19.5,13.2,49.4,268.9,48.3,44.6,26.3,20.4,19.4,19.1,17.5,49.5,2.00
19:43:40,27820,19.5,13.2,49.6,268.2,48.1,44.3,26.0,20.4,19.5,19.2,15.2,49.4,2.01
19:43:50,27830,19.5,13.2,49.7,267.9,48.2,44.1,25.8,20.4,19.5,19.3,14.5,49.4,1.99
19:44:00,27840,19.4,13.2,49.7,266.5,48.1,43.8,25.5,20.4,19.5,19.3,14.4,49.3,2.00
19:44:10,27850,19.4,13.2,49.8,265.9,48.4,43.5,25.3,20.3,19.5,18.9,14.3,49.3,1.99
19:44:20,27860,19.4,13.1,49.6,265.2,48.1,43.3,25.1,20.3,19.3,18.8,14.3,49.2,2.00
19:44:30,27870,19.4,13.1,49.6,264.3,48.3,43.3,24.9,20.2,19.3,18.7,14.4,49.2,0.00
19:44:40,27880,19.4,13.2,49.8,263.5,48.6,43.2,24.8,20.2,19.3,18.7,14.4,49.2,0.00
19:44:50,27890,19.4,13.2,49.8,263.3,48.6,43.2,24.7,20.2,19.2,18.6,14.4,49.2,0.00
19:45:00,27900,19.4,13.2,50.0,262.6,48.4,43.2,24.6,20.2,19.3,18.7,14.4,49.1,0.00
19:45:10,27910,19.4,13.2,50.3,263.1,48.4,43.2,24.7,20.3,19.3,18.6,14.5,49.0,0.00
19:45:20,27920,19.4,13.2,50.4,263.0,48.4,43.2,24.6,20.4,19.1,18.7,14.5,48.8,0.00
19:45:30,27930,19.4,13.2,50.3,263.6,48.5,43.2,24.6,20.4,19.1,18.7,14.5,48.6,0.00
19:45:40,27940,19.4,13.3,50.4,263.7,48.5,43.1,24.7,20.5,19.1,18.8,14.5,48.4,0.00
19:45:50,27950,19.5,13.3,50.3,264.3,48.5,43.1,24.8,20.5,19.1,18.8,14.5,48.3,0.00
19:46:00,27960,19.5,13.3,50.3,264.5,48.5,43.2,24.9,20.5,19.1,18.8,14.5,48.1,0.00
19:46:10,27970,19.5,13.3,49.9,265.4,48.6,43.3,24.9,20.5,19.2,18.9,14.6,47.9,0.00
19:46:20,27980,19.5,13.3,50.2,265.5,48.6,43.2,24.8,20.5,19.1,18.8,14.6,47.8,0.00
19:46:30,27990,19.5,13.3,50.1,266.0,48.6,43.1,24.9,20.5,19.2,18.8,14.7,47.7,0.00
19:46:40,28000,19.5,13.3,50.2,266.3,48.6,43.1,24.9,20.4,19.1,18.8,14.7,47.5,0.00
19:46:50,28010,19.5,13.3,50.2,266.5,48.6,43.2,24.9,20.5,19.2,18.8,14.7,47.4,0.00
19:47:00,28020,19.5,13.3,49.9,266.7,48.5,43.2,24.9,20.8,19.2,18.8,14.8,47.2,0.00
19:47:10,28030,19.5,13.3,49.9,267.2,48.5,43.2,24.9,20.9,19.2,18.9,14.8,47.1,0.00
19:47:20,28040,19.5,13.3,49.8,267.4,48.5,43.1,24.9,21.0,19.3,18.9,14.8,47.0,0.00
19:47:30,28050,19.5,13.2,49.6,268.0,48.5,43.0,25.0,21.0,19.3,18.8,14.9,46.8,0.00
19:47:40,28060,19.5,13.2,49.5,268.0,48.4,43.1,25.1,21.0,19.3,18.8,14.9,46.6,0.00
19:47:50,28070,19.5,13.2,49.5,268.4,48.4,43.2,25.1,21.0,19.3,18.8,14.9,46.5,0.00
19:48:00,28080,19.5,13.2,49.6,267.7,48.5,43.3,25.1,21.0,19.3,18.8,14.9,46.4,0.00
19:48:10,28090,19.5,13.2,49.8,269.1,48.5,43.2,25.1,21.0,19.3,18.8,15.0,46.2,0.00
19:48:20,28100,19.4,13.2,49.9,268.0,48.5,43.2,25.2,21.0,19.3,18.8,15.0,46.1,0.00
19:48:30,28110,19.4,13.2,49.8,268.3,48.3,43.2,25.2,21.2,19.3,18.8,15.0,46.0,0.00
19:48:40,28120,19.4,13.1,49.7,267.9,48.4,43.2,25.1,21.3,19.4,18.8,15.0,45.8,0.00
19:48:50,28130,19.4,13.2,49.7,268.3,48.5,43.2,25.2,21.3,19.4,18.8,15.1,45.7,0.00
19:49:00,28140,19.4,13.2,50.0,268.1,48.5,43.1,25.2,21.3,19.4,18.8,15.1,45.5,0.00
19:49:10,28150,19.4,13.2,50.0,268.4,48.5,43.1,25.3,21.4,19.4,18.8,15.1,45.4,0.00
19:49:20,28160,19.4,13.2,50.1,268.0,48.4,43.1,25.3,21.5,19.4,18.8,15.1,45.3,0.00
19:49:30,28170,19.4,13.2,49.9,268.4,48.4,43.1,25.3,21.5,19.4,18.8,15.1,45.1,0.00
19:49:40,28180,19.4,13.2,50.1,4348.6,48.4,43.2,25.3,21.6,19.4,18.8,15.2,45.0,0.00
19:49:50,28190,19.4,13.2,50.3,4356.8,48.5,43.1,25.3,21.7,19.5,18.9,15.2,44.9,0.00
19:50:00,28200,19.4,13.2,50.2,4345.8,48.5,43.1,25.4,21.7,19.5,18.8,15.2,44.8,0.00
19:50:10,28210,19.5,13.3,50.1,4354.4,48.4,42.9,25.5,21.7,19.5,18.9,15.2,44.6,0.00
19:50:20,28220,19.5,13.3,50.0,4346.7,48.1,43.1,25.5,21.7,19.5,18.9,15.2,44.5,0.00
19:50:30,28230,19.5,13.3,50.0,4344.9,48.2,43.1,25.5,21.8,19.5,18.9,15.2,44.4,0.00
19:50:40,28240,19.5,13.3,50.2,4335.0,48.2,42.9,25.6,21.8,19.5,18.9,15.2,44.3,0.00
19:50:50,28250,19.5,13.3,50.1,4326.7,48.4,43.0,25.6,21.9,19.5,18.9,15.2,44.1,0.00
19:51:00,28260,19.5,13.3,50.2,4325.6,48.4,43.3,25.6,22.0,19.6,18.9,15.2,44.0,0.00
19:51:10,28270,19.5,13.3,49.9,4334.8,48.2,43.5,25.6,22.1,19.6,18.9,15.2,43.9,0.00
19:51:20,28280,19.5,13.3,49.9,4331.5,48.3,43.6,25.7,22.1,19.6,18.9,15.2,43.8,0.00
19:51:30,28290,19.5,13.2,49.8,4321.0,48.3,43.6,25.7,22.2,19.6,18.9,15.2,43.6,0.00
19:51:40,28300,19.5,13.2,49.6,4321.4,48.4,43.9,25.7,22.2,19.7,18.9,15.2,43.5,0.00
19:51:50,28310,19.4,13.2,49.7,4326.5,48.4,44.2,25.8,22.3,19.7,18.9,15.2,43.4,0.00
19:52:00,28320,19.5,13.2,49.7,4323.0,48.4,44.2,25.8,22.4,19.7,18.9,15.3,43.3,0.00
19:52:10,28330,19.4,13.2,49.8,4326.7,48.5,44.4,25.8,22.5,19.7,18.9,15.3,43.1,0.00
19:52:20,28340,19.4,13.2,49.9,4330.0,48.4,44.8,25.9,22.5,19.7,18.9,15.3,43.0,0.00
19:52:30,28350,19.4,13.2,50.0,4335.8,48.3,44.9,25.9,22.6,19.8,18.9,15.3,42.9,0.00
19:52:40,28360,19.4,13.1,49.8,4331.3,48.0,45.0,25.9,22.7,19.7,18.9,15.4,42.8,0.00
19:52:50,28370,19.4,13.1,49.6,4330.9,47.8,45.1,26.0,22.7,19.8,18.9,15.4,42.7,0.00
19:53:00,28380,19.4,13.2,49.9,4330.5,48.0,45.2,26.0,22.8,19.8,18.9,15.4,42.6,0.00
19:53:10,28390,19.4,13.1,49.9,4337.6,48.2,45.5,26.0,22.9,19.8,18.9,15.4,42.4,0.00
19:53:20,28400,19.4,13.2,50.2,4327.7,48.4,45.5,26.1,22.9,19.8,18.9,15.5,42.3,0.00
19:53:30,28410,19.4,13.2,50.3,4329.3,48.0,45.6,26.1,22.9,19.8,19.0,15.5,42.2,0.00
19:53:40,28420,19.4,13.2,50.2,4330.9,48.3,45.9,26.1,23.0,19.9,19.0,15.5,42.1,0.00
19:53:50,28430,19.4,13.2,50.0,4343.8,47.2,46.0,26.2,23.1,19.9,19.0,15.6,42.0,0.00
19:54:00,28440,19.4,13.2,50.2,4336.2,46.9,46.3,26.2,23.1,19.9,19.0,15.6,41.9,0.00
19:54:10,28450,19.4,13.2,50.2,4340.9,47.9,46.3,26.2,23.2,19.9,19.0,15.6,41.8,0.00
19:54:20,28460,19.5,13.2,49.9,4338.6,47.1,46.5,26.3,23.2,19.9,19.0,15.6,41.7,0.00
19:54:30,28470,19.5,13.3,50.2,4339.2,47.0,46.6,26.3,23.3,19.9,19.0,15.7,41.5,0.00
19:54:40,28480,19.5,13.3,50.3,4332.7,47.2,46.8,26.4,23.3,20.0,19.0,15.7,41.4,0.00
19:54:50,28490,19.5,13.3,50.2,4333.9,47.4,46.8,26.4,23.3,20.0,19.0,15.7,41.3,0.00
19:55:00,28500,19.5,13.3,50.4,4332.9,47.4,47.0,26.5,23.4,20.0,19.0,15.8,41.2,0.00
19:55:10,28510,19.5,13.3,50.3,4316.5,47.5,47.0,26.5,23.5,20.0,19.0,15.8,41.1,0.00
19:55:20,28520,19.5,13.3,50.5,4332.0,47.8,47.2,26.5,23.5,20.1,19.0,15.8,41.0,0.00
19:55:30,28530,19.5,13.3,50.2,4326.0,47.8,47.4,26.6,23.6,20.1,19.0,15.9,40.9,0.00
19:55:40,28540,19.5,13.3,50.0,4334.8,48.0,47.4,26.6,23.6,20.1,19.0,16.0,40.8,0.00
19:55:50,28550,19.5,13.3,50.0,4331.3,48.0,47.8,26.6,23.7,20.1,19.0,16.0,40.7,0.00
19:56:00,28560,19.5,13.3,50.2,4329.1,48.4,47.6,26.7,23.7,20.1,19.0,16.1,40.6,0.00
19:56:10,28570,19.5,13.3,50.0,4334.9,48.1,47.8,26.7,23.8,20.2,19.0,16.2,40.5,0.00
19:56:20,28580,19.4,13.2,50.1,4327.2,48.4,47.8,26.8,23.8,20.2,19.0,16.2,40.4,0.00
19:56:30,28590,19.4,13.2,50.1,4337.3,48.4,47.8,26.8,23.8,20.2,19.0,16.3,40.2,0.00
19:56:40,28600,19.4,13.2,50.0,4331.4,48.6,48.1,26.8,23.9,20.2,19.0,16.4,40.1,0.00
19:56:50,28610,19.4,13.1,49.8,4341.4,48.8,48.2,26.9,23.9,20.2,19.0,16.5,40.0,0.00
19:57:00,28620,19.4,13.2,50.1,4335.1,48.7,48.1,26.9,24.0,20.3,19.1,16.6,39.9,0.00
19:57:10,28630,19.4,13.2,50.0,4334.3,48.8,48.3,27.0,24.0,20.3,19.1,16.7,39.8,0.00
19:57:20,28640,19.4,13.2,50.1,4338.8,49.0,48.8,27.1,24.0,20.3,19.1,16.8,39.8,0.00
19:57:30,28650,19.4,13.2,50.0,4342.0,49.2,48.5,27.1,24.1,20.3,19.1,16.9,39.6,0.00
19:57:40,28660,19.4,13.2,50.0,4344.0,49.0,50.0,27.1,24.2,20.3,19.1,17.0,39.5,0.00
19:57:50,28670,19.4,13.2,50.0,4334.0,49.1,48.9,27.1,24.2,20.3,19.1,17.1,39.4,0.00
19:58:00,28680,19.4,13.2,49.9,4326.4,49.1,48.8,27.1,24.3,20.4,19.1,17.2,39.3,0.00
19:58:10,28690,19.4,13.2,50.0,4320.5,49.3,49.5,27.2,24.3,20.4,19.1,17.3,39.2,0.00
19:58:20,28700,19.4,13.2,50.1,4323.0,49.0,50.1,27.2,24.3,20.5,19.1,17.5,39.1,0.00
19:58:30,28710,19.4,13.2,49.8,4319.6,49.5,49.1,27.3,24.3,20.5,19.1,17.6,39.0,0.00
19:58:40,28720,19.4,13.2,50.0,4321.2,49.3,49.4,27.4,24.3,20.5,19.1,17.7,38.9,0.00
19:58:50,28730,19.5,13.2,49.9,4320.9,49.6,49.3,27.4,24.4,20.5,19.1,17.8,38.8,0.00
19:59:00,28740,19.5,13.3,50.0,4320.1,49.5,49.1,27.4,24.5,20.5,19.1,17.9,38.8,0.00
19:59:10,28750,19.5,13.2,49.8,4325.1,49.9,49.2,27.4,24.5,20.5,19.1,18.0,38.7,0.00
19:59:20,28760,19.5,13.3,50.0,4327.0,50.0,49.1,27.5,24.6,20.6,19.1,18.2,38.5,0.00
19:59:30,28770,19.5,13.2,49.6,4319.9,49.9,49.6,27.5,24.6,20.6,19.1,18.3,38.5,0.00
19:59:40,28780,19.5,13.2,49.7,4324.2,50.3,49.7,27.6,24.6,20.6,19.2,18.4,38.4,0.00
19:59:50,28790,19.5,13.2,49.7,4329.5,50.5,50.0,27.7,24.6,20.7,19.2,18.6,38.3,0.00
20:00:00,28800,19.5,13.2,49.8,4327.0,50.5,49.7,27.7,24.7,20.7,19.2,18.7,38.2,0.00
20:00:10,28810,19.5,13.2,49.9,4317.7,50.7,50.0,27.7,24.7,20.7,19.2,18.9,38.1,0.00
20:00:20,28820,19.4,13.2,49.8,4326.9,50.8,50.4,27.8,24.8,20.7,19.2,19.0,38.0,0.00
20:00:30,28830,19.4,13.1,49.6,4332.1,50.4,50.5,27.8,24.8,20.7,19.2,19.2,37.9,0.00
20:00:40,28840,19.4,13.2,49.9,4328.9,50.7,51.4,27.9,24.8,20.8,19.2,19.3,37.8,0.00
20:00:50,28850,19.4,13.2,49.9,4313.6,50.7,50.5,27.9,24.9,20.8,19.2,19.5,37.7,0.00
20:01:00,28860,19.4,13.2,50.0,4330.4,51.0,51.1,28.0,24.9,20.8,19.2,19.7,37.6,0.00
20:01:10,28870,19.4,13.2,50.0,4332.3,50.7,51.0,28.0,25.0,20.8,19.2,19.8,37.5,0.00
20:01:20,28880,19.4,13.2,50.0,4322.8,50.8,51.0,28.0,25.0,20.9,19.2,20.0,37.4,0.00
20:01:30,28890,19.4,13.3,50.4,4336.6,50.9,51.1,28.0,25.0,20.9,19.3,20.1,37.3,0.00
20:01:40,28900,19.4,13.2,50.2,4330.3,50.9,51.1,28.1,25.0,20.9,19.3,20.3,37.2,0.00
20:01:50,28910,19.5,13.3,50.2,4332.6,50.9,51.4,28.2,25.1,20.9,19.3,20.5,37.2,0.00
20:02:00,28920,19.5,13.3,50.2,4339.5,51.6,51.0,28.2,25.1,20.9,19.3,20.7,37.1,0.00
20:02:10,28930,19.5,13.2,49.8,4332.7,51.3,51.2,28.3,25.1,21.0,19.3,20.9,37.0,0.00
20:02:20,28940,19.5,13.2,50.0,4332.7,51.3,51.5,28.3,25.2,21.0,19.3,21.1,36.9,0.00
20:02:30,28950,19.5,13.2,49.9,4330.9,51.7,51.6,28.3,25.2,21.0,19.3,21.2,36.8,0.00
20:02:40,28960,19.5,13.3,49.9,4331.1,51.9,52.0,28.3,25.3,21.0,19.3,21.4,36.7,0.00
20:02:50,28970,19.5,13.3,49.8,4330.4,51.5,51.6,28.4,25.3,21.1,19.3,21.6,36.6,0.00
20:03:00,28980,19.5,13.3,49.8,4310.0,52.2,51.8,28.4,25.3,21.1,19.3,21.8,36.6,0.00
20:03:10,28990,19.5,13.2,49.6,4310.0,52.5,51.7,28.5,25.4,21.1,19.3,22.0,36.5,0.00
20:03:20,29000,19.5,13.2,49.7,4336.3,52.3,52.9,28.5,25.4,21.1,19.3,22.2,36.4,0.00
20:03:30,29010,19.5,13.2,49.7,4328.9,52.1,52.0,28.6,25.4,21.2,19.3,22.4,36.3,0.00
20:03:40,29020,19.5,13.2,49.5,4312.3,52.3,52.4,28.6,25.5,21.2,19.4,22.6,36.2,0.00
20:03:50,29030,19.4,13.2,49.7,4325.0,52.6,53.3,28.7,25.5,21.2,19.4,22.8,36.1,0.00
20:04:00,29040,19.4,13.1,49.6,4326.5,52.3,53.2,28.7,25.5,21.2,19.4,23.0,36.1,0.00
20:04:10,29050,19.4,13.2,49.5,4329.5,52.6,52.7,28.8,25.6,21.3,19.4,23.2,36.0,0.00
20:04:20,29060,19.4,13.1,49.8,4326.6,52.5,52.9,28.8,25.6,21.3,19.4,23.3,35.9,0.00
20:04:30,29070,19.4,13.2,49.8,4329.2,52.8,52.6,28.8,25.7,21.3,19.4,23.6,35.8,0.00
20:04:40,29080,19.4,13.1,49.6,4326.8,53.3,53.5,28.9,25.7,21.3,19.4,23.8,35.7,0.00
20:04:50,29090,19.4,13.2,49.9,4326.1,53.5,52.9,28.9,25.7,21.4,19.4,24.0,35.7,0.00
20:05:00,29100,19.4,13.1,49.9,4333.3,53.0,52.9,28.9,25.7,21.4,19.4,24.2,35.6,0.00
20:05:10,29110,19.4,13.2,49.9,4338.5,53.2,53.6,29.0,25.8,21.4,19.4,24.4,35.5,0.00
20:05:20,29120,19.4,13.2,50.1,4336.7,52.9,53.2,29.1,25.8,21.5,19.5,24.6,35.4,0.00
20:05:30,29130,19.4,13.2,50.2,4333.3,53.5,53.9,29.1,25.8,21.5,19.5,24.8,35.3,0.00
20:05:40,29140,19.4,13.2,50.4,4346.0,53.6,53.9,29.1,25.9,21.5,19.5,25.0,35.3,0.00
20:05:50,29150,19.4,13.2,50.5,4334.7,53.3,54.1,29.2,25.9,21.5,19.5,25.2,35.2,0.00
20:06:00,29160,19.4,13.2,50.4,4337.1,53.7,54.4,29.2,26.0,21.6,19.5,25.4,35.1,0.00
20:06:10,29170,19.4,13.3,50.7,276.8,53.9,53.5,29.3,26.0,21.6,19.5,25.6,35.0,0.00
20:06:20,29180,19.5,13.3,50.4,276.9,53.7,53.2,29.4,26.0,21.6,19.5,25.4,35.0,0.00
20:06:30,29190,19.4,13.2,50.2,281.5,53.5,53.3,29.3,26.1,21.6,19.5,25.0,34.8,0.00
20:06:40,29200,19.5,13.2,50.1,276.7,53.5,53.3,29.4,26.1,21.7,19.5,24.8,34.8,0.00
20:06:50,29210,19.5,13.3,50.2,276.4,53.5,53.3,29.4,26.1,21.7,19.5,24.6,34.7,0.00
20:07:00,29220,19.5,13.3,50.2,276.9,53.5,53.3,29.5,26.2,21.7,19.6,24.5,34.6,0.00
20:07:10,29230,19.5,13.3,50.0,282.2,53.3,53.2,29.6,26.2,21.7,19.6,24.3,34.6,0.00
20:07:20,29240,19.5,13.3,49.9,281.7,53.5,53.3,29.7,26.2,21.8,19.6,24.3,34.5,0.00
20:07:30,29250,19.5,13.3,50.1,277.6,53.5,53.3,29.7,26.3,21.8,19.6,24.2,34.4,0.00
20:07:40,29260,19.5,13.3,49.9,277.0,53.4,53.4,29.6,26.3,21.8,19.6,24.1,34.4,0.00
20:07:50,29270,19.5,13.3,50.1,277.6,53.4,53.4,29.6,26.4,21.8,19.6,24.0,34.3,0.00
20:08:00,29280,19.5,13.2,49.7,277.0,53.5,53.4,29.7,26.4,21.8,19.6,24.0,34.2,0.00
20:08:10,29290,19.4,13.2,49.7,277.7,53.5,53.4,29.8,26.4,21.9,19.6,23.9,34.1,0.00
20:08:20,29300,19.4,13.1,49.4,278.0,53.2,53.4,30.1,26.4,22.0,19.7,23.8,34.1,0.00
20:08:30,29310,19.4,13.1,49.5,278.4,53.1,53.4,30.0,26.4,22.0,19.7,23.8,34.0,0.00
20:08:40,29320,19.4,13.2,49.7,278.3,53.0,53.4,30.0,26.5,22.0,19.7,23.8,33.9,0.00
20:08:50,29330,19.4,13.1,49.5,278.4,52.6,53.4,30.0,26.6,22.0,19.7,23.7,33.8,0.00
20:09:00,29340,19.4,13.1,49.8,278.7,52.7,53.3,30.0,26.6,22.0,19.6,23.7,33.8,0.00
20:09:10,29350,19.4,13.1,49.7,278.7,53.0,53.3,30.0,26.7,22.1,19.7,23.6,33.7,0.00
20:09:20,29360,19.4,13.1,49.5,278.8,53.0,53.3,30.0,26.7,22.1,19.8,23.6,33.6,0.00
20:09:30,29370,19.4,13.1,49.7,278.8,53.3,53.4,30.1,26.7,22.2,19.8,23.6,33.6,0.00
20:09:40,29380,19.3,13.1,49.8,280.9,53.4,53.4,30.2,26.7,22.2,19.8,23.5,33.5,0.00
20:09:50,29390,19.3,13.1,50.1,279.0,53.4,53.4,30.4,26.7,22.2,19.7,23.5,33.4,0.00
20:10:00,29400,19.4,13.2,50.2,279.3,53.2,53.4,30.4,26.8,22.2,19.7,23.5,33.3,0.00
20:10:10,29410,19.4,13.2,50.3,280.0,53.2,53.4,30.3,26.8,22.3,19.8,17.6,44.5,1.94
20:10:20,29420,19.4,13.2,50.2,279.2,52.8,53.4,30.2,26.8,22.3,20.7,16.8,53.2,2.02
20:10:30,29430,19.4,13.2,50.2,278.8,53.2,53.4,30.1,26.7,22.4,21.0,15.9,53.4,2.01
20:10:40,29440,19.4,13.2,49.9,278.6,53.2,53.4,29.9,26.6,22.2,20.6,12.3,53.5,1.99
20:10:50,29450,19.4,13.3,50.2,277.8,53.2,53.2,29.8,26.6,22.1,20.9,13.1,53.5,1.99
20:11:00,29460,19.4,13.2,50.0,277.3,53.2,53.2,29.7,26.6,21.9,20.4,14.2,53.5,1.99
20:11:10,29470,19.5,13.3,50.1,276.7,53.0,53.2,29.6,26.5,21.7,20.2,14.4,53.5,1.98
20:11:20,29480,19.5,13.2,50.0,280.6,53.1,53.2,29.6,26.4,21.5,20.3,14.3,53.5,1.99
20:11:30,29490,19.5,13.2,49.9,4339.3,52.9,53.2,29.5,26.3,21.4,20.0,14.4,53.4,0.00
20:11:40,29500,19.5,13.2,49.8,4334.1,53.0,53.2,29.5,26.2,21.0,19.8,14.4,53.4,0.00
20:11:50,29510,19.5,13.2,49.8,4338.3,53.0,53.2,29.5,26.3,21.0,19.7,14.4,53.1,0.00
20:12:00,29520,19.5,13.2,49.5,4338.6,52.6,53.2,29.5,26.4,21.1,19.6,14.4,53.1,0.00
20:12:10,29530,19.4,13.2,49.8,4341.0,52.7,53.2,29.5,26.4,21.1,19.6,14.4,53.0,0.00
20:12:20,29540,19.4,13.1,49.6,4343.0,52.8,53.1,29.5,26.2,21.3,19.6,14.5,52.6,0.00
20:12:30,29550,19.4,13.1,49.8,4341.3,53.1,53.1,29.5,26.3,21.4,19.6,14.6,52.5,0.00
20:12:40,29560,19.4,13.1,49.9,4336.5,53.4,53.1,29.6,26.4,21.1,19.6,14.7,52.3,0.00
20:12:50,29570,19.3,13.1,49.9,4349.0,53.4,53.1,29.6,26.7,21.2,19.6,14.8,52.1,0.00
20:13:00,29580,19.3,13.1,49.7,4353.3,53.4,53.1,29.6,26.8,21.4,19.7,14.8,51.9,0.00
20:13:10,29590,19.4,13.1,49.9,4360.1,53.4,53.4,29.6,26.7,21.5,19.8,14.9,51.7,0.00
20:13:20,29600,19.4,13.2,50.0,4355.2,53.2,53.4,29.6,26.5,21.5,19.9,14.9,51.5,0.00
20:13:30,29610,19.4,13.2,50.0,4352.1,53.0,53.3,29.7,26.6,21.5,19.9,15.0,51.3,0.00
20:13:40,29620,19.4,13.2,50.1,4358.9,53.3,53.4,29.7,26.7,21.4,19.9,15.1,51.1,0.00
20:13:50,29630,19.4,13.2,50.4,4352.5,53.5,53.4,29.7,26.7,21.4,19.9,15.2,50.9,0.00
20:14:00,29640,19.4,13.2,50.2,4351.8,53.8,53.5,29.7,26.6,21.5,19.8,15.2,50.7,0.00
20:14:10,29650,19.4,13.2,50.4,4359.3,53.7,53.5,29.7,26.6,21.9,19.8,15.3,50.5,0.00
20:14:20,29660,19.4,13.2,50.3,4359.0,53.7,53.3,29.8,26.6,21.8,19.8,15.3,50.4,0.00
20:14:30,29670,19.4,13.2,50.1,4356.9,54.0,53.2,29.8,26.8,21.8,19.9,15.3,50.3,0.00
20:14:40,29680,19.4,13.3,50.3,4364.8,54.0,53.4,29.8,27.0,21.9,19.9,15.3,50.1,0.00
20:14:50,29690,19.4,13.2,50.0,4360.1,54.1,54.0,29.8,27.0,21.9,19.9,15.4,49.9,0.00
20:15:00,29700,19.5,13.3,50.1,4365.8,54.3,54.0,29.9,27.0,21.9,19.9,15.4,49.8,0.00
20:15:10,29710,19.5,13.2,50.0,4366.9,54.4,53.8,29.9,27.1,22.0,19.8,15.4,49.6,0.00
20:15:20,29720,19.5,13.2,49.9,4354.8,54.4,54.7,30.0,27.0,21.9,19.8,15.4,49.5,0.00
20:15:30,29730,19.4,13.2,49.9,4360.0,54.1,54.6,30.0,27.0,21.9,19.8,15.5,49.3,0.00
20:15:40,29740,19.4,13.2,49.7,4354.5,54.1,54.9,30.0,27.0,21.9,19.9,15.5,49.2,0.00
20:15:50,29750,19.4,13.2,49.7,4346.7,54.2,54.9,30.0,27.0,22.0,19.9,15.5,49.0,0.00
20:16:00,29760,19.4,13.1,49.7,4349.5,54.4,54.9,30.0,27.0,22.0,19.9,15.5,48.8,0.00
20:16:10,29770,19.4,13.1,49.8,4346.5,54.4,55.3,30.0,27.1,22.0,19.9,15.5,48.7,0.00
20:16:20,29780,19.4,13.1,49.7,4346.5,54.2,54.6,30.1,27.2,22.1,19.9,15.6,48.5,0.00
20:16:30,29790,19.4,13.1,50.0,279.4,54.3,54.5,30.1,27.3,22.1,19.9,15.6,48.3,0.00
20:16:40,29800,19.4,13.1,49.7,279.9,54.5,54.3,30.2,27.4,22.2,20.0,15.5,48.2,0.00
20:16:50,29810,19.3,13.1,49.8,279.7,54.4,54.4,30.2,27.4,22.3,20.0,15.5,48.0,0.00
20:17:00,29820,19.3,13.1,49.7,279.8,54.5,54.3,30.2,27.3,22.3,19.9,15.6,47.9,0.00
20:17:10,29830,19.3,13.1,49.8,280.0,54.4,54.4,30.3,27.3,22.3,19.9,15.6,47.8,0.00
20:17:20,29840,19.3,13.1,50.1,280.1,54.5,54.4,30.3,27.4,22.3,19.9,15.6,47.6,0.00
20:17:30,29850,19.3,13.1,50.1,279.9,54.4,54.3,30.3,27.4,22.4,19.9,15.6,47.5,0.00
20:17:40,29860,19.4,13.2,50.1,280.4,54.0,54.3,30.4,27.4,22.4,19.9,15.7,47.3,0.00
20:17:50,29870,19.4,13.2,50.1,280.4,54.3,54.4,30.4,27.4,22.5,20.0,15.7,47.2,0.00
20:18:00,29880,19.4,13.2,50.1,280.0,54.0,54.3,30.4,27.5,22.5,20.0,15.7,47.0,0.00
20:18:10,29890,19.4,13.2,50.1,280.1,54.4,54.4,30.4,27.7,22.4,20.0,15.8,46.9,0.00
20:18:20,29900,19.4,13.2,50.0,280.4,54.2,54.4,30.4,27.7,22.4,20.0,15.8,46.7,0.00
20:18:30,29910,19.4,13.2,50.3,280.3,54.4,54.4,30.5,27.7,22.5,20.0,15.8,46.6,0.00
