Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
20:18:40,29920,19.4,13.2,50.0,280.6,54.5,54.4,30.6,27.6,22.6,20.0,15.9,46.5,0.00
20:18:50,29930,19.5,13.2,50.0,280.6,54.4,54.4,30.7,27.6,22.6,20.0,15.9,46.3,0.00
20:19:00,29940,19.4,13.2,50.0,280.7,54.3,54.4,30.7,27.7,22.7,20.0,15.8,46.2,0.00
20:19:10,29950,19.4,13.2,50.1,280.9,54.4,54.4,30.7,27.8,22.6,20.0,15.8,46.0,0.00
20:19:20,29960,19.5,13.2,50.0,281.5,54.4,54.3,30.7,27.8,22.7,20.0,15.8,45.9,0.00
20:19:30,29970,19.5,13.2,49.9,281.1,54.1,54.3,30.7,27.8,22.7,20.0,15.9,45.8,0.00
20:19:40,29980,19.4,13.2,49.9,281.5,54.1,54.3,30.7,27.8,22.8,20.1,15.9,45.6,0.00
20:19:50,29990,19.4,13.1,49.5,281.5,54.1,54.3,30.8,27.9,22.8,20.1,15.9,45.5,0.00
20:20:00,30000,19.4,13.2,49.8,281.8,54.1,54.3,30.8,27.9,22.8,20.1,16.0,45.4,0.00
20:20:10,30010,19.4,13.1,49.9,281.7,54.1,54.3,30.8,27.9,22.8,20.1,16.0,45.2,0.00
20:20:20,30020,19.4,13.1,49.8,282.1,54.2,54.3,30.9,27.9,22.9,20.1,15.9,45.1,0.00
20:20:30,30030,19.4,13.1,49.9,282.1,53.8,54.3,31.0,28.0,22.9,20.1,16.0,45.0,0.00
20:20:40,30040,19.4,13.1,49.8,282.3,54.0,54.4,31.0,28.0,23.0,20.1,16.0,44.8,0.00
20:20:50,30050,19.3,13.1,49.8,281.8,53.9,54.4,31.0,28.1,23.0,20.1,16.0,44.7,0.00
20:21:00,30060,19.3,13.1,49.8,282.4,53.8,54.3,31.0,28.2,23.0,20.1,16.0,44.6,0.00
20:21:10,30070,19.3,13.1,50.1,282.1,54.0,54.4,31.0,28.3,23.0,20.2,16.0,44.5,0.00
20:21:20,30080,19.3,13.1,50.0,282.8,53.9,54.3,31.1,28.2,23.1,20.2,16.0,44.3,0.00
20:21:30,30090,19.3,13.1,49.9,282.7,53.8,54.3,31.1,28.2,23.1,20.2,16.1,44.2,0.00
20:21:40,30100,19.4,13.2,50.2,282.9,53.8,54.3,31.2,28.2,23.1,20.1,16.1,44.0,0.00
20:21:50,30110,19.4,13.2,50.0,282.9,53.9,54.3,31.2,28.2,23.2,20.1,16.1,43.9,0.00
20:22:00,30120,19.4,13.2,50.0,284.4,54.0,54.4,31.3,28.3,23.2,20.2,16.2,43.8,0.00
20:22:10,30130,19.4,13.2,50.1,283.1,54.3,54.3,31.3,28.3,23.2,20.2,16.2,43.7,0.00
20:22:20,30140,19.4,13.2,49.9,283.3,54.1,54.3,31.3,28.4,23.2,20.2,16.2,43.5,0.00
20:22:30,30150,19.5,13.2,50.1,283.2,54.1,54.3,31.3,28.4,23.3,20.2,16.2,43.4,0.00
20:22:40,30160,19.5,13.2,50.0,283.3,53.8,54.3,31.4,28.5,23.3,20.2,16.2,43.3,0.00
20:22:50,30170,19.5,13.2,49.9,283.5,54.0,54.3,31.4,28.5,23.3,20.2,16.3,43.2,0.00
20:23:00,30180,19.5,13.2,49.6,283.8,54.2,54.3,31.5,28.5,23.4,20.2,16.3,43.0,0.00
20:23:10,30190,19.4,13.2,49.9,284.0,54.0,54.4,31.5,28.5,23.4,20.2,16.3,42.9,0.00
20:23:20,30200,19.5,13.2,49.6,284.0,54.2,54.4,31.6,28.6,23.4,20.2,16.3,42.8,0.00
20:23:30,30210,19.5,13.2,49.8,283.7,54.1,54.3,31.6,28.6,23.5,20.2,16.3,42.7,0.00
20:23:40,30220,19.5,13.2,49.7,284.1,54.0,54.3,31.6,28.7,23.5,20.3,16.3,42.6,0.00
20:23:50,30230,19.4,13.2,49.9,284.0,54.1,54.3,31.6,28.7,23.5,20.3,16.4,42.5,0.00
20:24:00,30240,19.4,13.2,49.8,284.4,53.9,54.3,31.7,28.7,23.5,20.3,16.4,42.4,0.00
20:24:10,30250,19.4,13.1,49.6,290.2,54.1,54.4,31.7,28.7,23.6,20.4,16.4,42.3,0.00
20:24:20,30260,19.4,13.1,49.6,284.7,53.9,54.3,31.7,28.8,23.6,20.4,16.4,42.1,0.00
20:24:30,30270,19.3,13.1,49.7,284.4,54.2,54.3,31.8,28.8,23.6,20.3,16.4,42.0,0.00
20:24:40,30280,19.4,13.1,49.8,284.9,54.2,54.3,31.8,28.9,23.7,20.3,16.4,41.9,0.00
20:24:50,30290,19.3,13.1,49.8,284.6,54.0,54.4,31.8,28.9,23.7,20.4,16.5,41.8,0.00
20:25:00,30300,19.3,13.1,50.0,284.7,54.2,54.3,31.9,28.9,23.7,20.4,16.5,41.7,0.00
20:25:10,30310,19.3,13.1,50.1,285.0,54.1,54.4,31.9,29.0,23.8,20.4,16.5,41.6,0.00
20:25:20,30320,19.3,13.1,50.1,285.3,54.2,54.3,31.9,29.0,23.8,20.4,16.5,41.5,0.00
20:25:30,30330,19.4,13.2,50.0,285.3,54.1,54.3,32.0,29.0,23.8,20.4,16.5,41.3,0.00
20:25:40,30340,19.4,13.2,50.0,285.7,54.2,54.3,32.0,29.1,23.8,20.4,16.6,41.2,0.00
20:25:50,30350,19.4,13.2,50.2,285.8,54.3,54.3,32.0,29.1,23.9,20.5,16.6,41.1,0.00
20:26:00,30360,19.4,13.2,50.2,286.1,54.2,54.3,32.1,29.1,23.9,20.5,16.6,41.0,0.00
20:26:10,30370,19.4,13.2,50.2,285.4,54.2,54.3,32.1,29.1,23.9,20.5,16.6,40.9,0.00
20:26:20,30380,19.4,13.2,49.9,286.1,54.3,54.3,32.1,29.2,23.9,20.5,16.6,40.8,0.00
20:26:30,30390,19.5,13.2,50.0,286.0,54.3,54.3,32.1,29.2,24.0,20.5,16.6,40.7,0.00
20:26:40,30400,19.5,13.2,50.0,286.4,54.3,54.3,32.2,29.3,24.0,20.5,16.7,40.6,0.00
20:26:50,30410,19.5,13.3,50.1,286.1,54.1,54.3,32.3,29.3,24.1,20.5,16.7,40.5,0.00
20:27:00,30420,19.5,13.2,49.8,286.4,54.1,54.3,32.3,29.3,24.1,20.5,16.7,40.4,0.00
20:27:10,30430,19.5,13.2,49.7,286.0,54.1,54.3,32.3,29.3,24.1,20.6,16.7,40.3,0.00
20:27:20,30440,19.5,13.2,49.8,286.4,54.3,54.3,32.3,29.4,24.1,20.6,16.7,40.1,0.00
20:27:30,30450,19.5,13.2,49.6,290.9,54.3,54.3,32.4,29.4,24.2,20.6,16.7,40.0,0.00
20:27:40,30460,19.4,13.2,49.5,287.3,54.2,54.3,32.4,29.4,24.2,20.6,16.7,39.9,0.00
20:27:50,30470,19.4,13.1,49.7,287.2,54.2,54.3,32.4,29.5,24.2,20.6,16.7,39.8,0.00
20:28:00,30480,19.4,13.1,49.7,287.1,54.1,54.3,32.5,29.5,24.3,20.6,16.8,39.7,0.00
20:28:10,30490,19.3,13.1,49.6,287.0,54.0,54.3,32.5,29.5,24.3,20.6,16.8,39.6,0.00
20:28:20,30500,19.3,13.1,49.9,287.4,53.9,54.3,32.5,29.5,24.3,20.6,16.8,39.5,0.00
20:28:30,30510,19.3,13.1,49.7,287.2,54.0,54.3,32.5,29.6,24.4,20.7,16.8,39.4,0.00
20:28:40,30520,19.3,13.1,50.0,288.3,54.1,54.3,32.6,29.6,24.4,20.7,16.8,39.3,0.00
20:28:50,30530,19.3,13.1,49.8,287.7,53.8,54.3,32.6,29.7,24.4,20.7,16.9,39.2,0.00
20:29:00,30540,19.3,13.1,50.0,289.5,54.1,54.3,32.7,29.7,24.4,20.7,16.9,39.1,0.00
20:29:10,30550,19.3,13.1,50.1,286.4,54.0,54.3,32.7,29.7,24.5,20.8,16.9,39.0,0.00
20:29:20,30560,19.3,13.1,50.4,287.5,54.1,54.3,32.7,29.7,24.5,20.8,16.9,38.9,0.00
20:29:30,30570,19.3,13.1,50.1,287.1,54.0,54.3,32.8,29.7,24.5,20.8,16.9,38.8,0.00
20:29:40,30580,19.3,13.2,50.3,288.4,53.9,54.3,32.8,29.8,24.6,20.8,17.0,38.7,0.00
20:29:50,30590,19.4,13.2,50.3,288.2,54.0,54.3,32.8,29.8,24.6,20.8,17.0,38.6,0.00
20:30:00,30600,19.4,13.2,50.3,288.9,54.1,54.3,32.9,29.8,24.6,20.8,17.0,38.5,0.00
20:30:10,30610,19.4,13.2,50.1,288.1,53.9,54.3,32.9,29.9,24.7,20.9,17.0,38.4,0.00
20:30:20,30620,19.4,13.2,50.0,288.7,54.1,54.3,32.9,29.9,24.7,20.9,17.0,38.3,0.00
20:30:30,30630,19.4,13.2,50.1,289.2,54.0,54.3,32.9,29.9,24.7,20.9,17.0,38.2,0.00
20:30:40,30640,19.4,13.2,50.2,288.9,54.2,54.3,33.0,30.0,24.8,20.9,17.1,38.1,0.00
20:30:50,30650,19.4,13.2,50.1,287.6,54.2,54.3,33.0,30.0,24.8,20.9,17.1,38.0,0.00
20:31:00,30660,19.5,13.2,50.1,287.9,53.8,54.3,33.0,30.0,24.8,20.9,17.1,37.9,0.00
20:31:10,30670,19.5,13.3,50.2,288.5,53.7,54.3,33.1,30.0,24.9,20.9,17.1,37.8,0.00
20:31:20,30680,19.4,13.2,50.1,288.1,54.0,54.3,33.1,30.1,24.9,20.9,17.1,37.7,0.00
20:31:30,30690,19.4,13.2,50.0,288.9,53.8,54.3,33.1,30.1,24.9,21.0,17.2,37.6,0.00
20:31:40,30700,19.4,13.2,50.0,287.9,54.0,54.3,33.1,30.1,24.9,21.0,17.2,37.5,0.00
20:31:50,30710,19.5,13.2,49.9,288.1,54.1,54.3,33.2,30.2,25.0,21.0,17.2,37.5,0.00
20:32:00,30720,19.4,13.2,49.9,288.5,54.1,54.3,33.2,30.2,25.0,21.0,17.2,37.4,0.00
20:32:10,30730,19.4,13.2,49.8,288.4,53.8,54.3,33.3,30.2,25.0,21.0,17.3,37.3,0.00
20:32:20,30740,19.4,13.2,49.7,288.8,54.0,54.3,33.3,30.3,25.1,21.0,17.3,37.2,0.00
20:32:30,30750,19.4,13.2,49.9,288.2,53.9,54.3,33.3,30.3,25.1,21.1,17.3,37.1,0.00
20:32:40,30760,19.4,13.2,49.8,288.7,53.8,54.3,33.3,30.3,25.1,21.1,17.3,37.0,0.00
20:32:50,30770,19.4,13.1,49.6,288.6,53.6,54.3,33.4,30.3,25.2,21.1,17.4,36.9,0.00
20:33:00,30780,19.4,13.2,49.9,289.2,53.7,54.3,33.4,30.4,25.2,21.1,17.4,36.8,0.00
20:33:10,30790,19.4,13.1,49.7,288.9,53.8,54.2,33.4,30.4,25.2,21.1,17.4,36.7,0.00
20:33:20,30800,19.4,13.2,50.0,289.5,53.6,54.2,33.5,30.4,25.2,21.2,17.4,36.6,0.00
20:33:30,30810,19.4,13.2,50.1,289.3,53.9,54.2,33.5,30.5,25.3,21.2,17.4,36.5,0.00
20:33:40,30820,19.4,13.2,50.0,289.8,53.8,54.2,33.5,30.5,25.3,21.2,17.5,36.4,0.00
20:33:50,30830,19.4,13.1,49.6,289.6,54.0,54.2,33.5,30.5,25.3,21.2,17.5,36.3,0.00
20:34:00,30840,19.4,13.2,49.9,289.8,54.1,54.2,33.6,30.6,25.4,21.2,17.5,36.3,0.00
20:34:10,30850,19.4,13.2,49.7,289.6,54.1,54.3,33.6,30.6,25.4,21.3,17.5,36.2,0.00
20:34:20,30860,19.4,13.2,49.9,290.0,53.9,54.3,33.7,30.6,25.4,21.3,17.6,36.1,0.00
20:34:30,30870,19.4,13.2,50.1,290.0,53.7,54.2,33.7,30.7,25.5,21.3,17.6,36.0,0.00
20:34:40,30880,19.5,13.2,49.9,290.0,53.7,54.2,33.7,30.7,25.5,21.3,17.6,35.9,0.00
20:34:50,30890,19.5,13.2,49.7,290.0,53.9,54.2,33.7,30.7,25.5,21.3,17.7,35.9,0.00
20:35:00,30900,19.5,13.2,50.0,290.4,54.1,54.2,33.7,30.7,25.6,21.3,17.7,35.8,0.00
20:35:10,30910,19.5,13.2,49.6,290.3,53.7,54.2,33.8,30.8,25.6,21.4,17.7,35.7,0.00
20:35:20,30920,19.5,13.2,49.6,290.6,53.6,54.2,33.8,30.8,25.6,21.4,17.7,35.6,0.00
20:35:30,30930,19.5,13.2,49.5,290.9,53.9,54.2,33.9,30.8,25.7,21.4,17.8,35.5,0.00
20:35:40,30940,19.5,13.2,49.4,291.1,53.9,54.2,33.9,30.9,25.7,21.4,17.8,35.4,0.00
20:35:50,30950,19.4,13.2,49.8,290.7,54.0,54.2,33.9,30.9,25.7,21.5,17.8,35.4,0.00
20:36:00,30960,19.4,13.2,49.6,290.8,53.9,54.2,33.9,30.9,25.8,21.5,17.8,35.3,0.00
20:36:10,30970,19.4,13.2,49.5,290.7,53.9,54.2,33.9,30.9,25.8,21.5,17.8,35.2,0.00
20:36:20,30980,19.4,13.1,49.5,291.1,53.6,54.2,34.0,31.0,25.8,21.5,17.8,35.1,0.00
20:36:30,30990,19.4,13.1,49.5,290.8,53.9,54.3,34.0,31.0,25.8,21.5,17.9,35.1,0.00
20:36:40,31000,19.4,13.1,49.7,291.5,53.9,54.2,34.1,31.0,25.9,21.6,17.9,35.0,0.00
20:36:50,31010,19.4,13.1,49.4,291.6,53.9,54.2,34.1,31.0,25.9,21.6,17.9,34.9,0.00
20:37:00,31020,19.4,13.1,49.7,291.6,53.8,54.2,34.1,31.1,25.9,21.6,17.9,34.8,0.00
20:37:10,31030,19.4,13.1,49.8,291.6,54.0,54.2,34.1,31.1,26.0,21.6,18.0,34.7,0.00
20:37:20,31040,19.4,13.1,49.8,292.1,53.7,54.2,34.2,31.1,26.0,21.6,18.0,34.7,0.00
20:37:30,31050,19.4,13.2,50.0,292.4,53.9,54.2,34.2,31.2,26.0,21.7,18.0,34.6,0.00
20:37:40,31060,19.4,13.2,50.1,292.5,54.0,54.2,34.2,31.2,26.1,21.7,18.0,34.5,0.00
20:37:50,31070,19.4,13.2,50.2,292.3,54.1,54.2,34.2,31.2,26.1,21.7,18.1,34.4,0.00
20:38:00,31080,19.4,13.2,49.9,293.1,54.1,54.2,34.3,31.2,26.1,21.7,18.1,34.3,0.00
20:38:10,31090,19.4,13.2,50.2,292.3,54.1,54.3,34.3,31.3,26.2,21.7,18.1,34.3,0.00
20:38:20,31100,19.4,13.2,50.1,292.8,54.1,54.3,34.3,31.3,26.2,21.8,18.1,34.2,0.00
20:38:30,31110,19.5,13.2,50.1,292.7,54.1,54.2,34.4,31.3,26.2,21.8,18.2,34.1,0.00
20:38:40,31120,19.4,13.2,50.0,293.3,53.9,54.2,34.4,31.4,26.2,21.8,18.2,34.1,0.00
20:38:50,31130,19.5,13.3,50.1,292.8,53.8,54.2,34.4,31.4,26.3,21.8,18.2,34.0,0.00
20:39:00,31140,19.5,13.2,49.8,292.8,54.0,54.2,34.4,31.4,26.3,21.8,18.2,33.9,0.00
20:39:10,31150,19.5,13.3,50.1,292.9,54.0,54.2,34.5,31.5,26.3,21.9,18.3,33.9,0.00
20:39:20,31160,19.5,13.2,50.0,293.2,54.1,54.2,34.5,31.5,26.4,21.9,18.3,33.8,0.00
20:39:30,31170,19.5,13.2,50.1,293.4,53.4,54.2,34.5,31.5,26.4,21.9,18.3,33.7,0.00
20:39:40,31180,19.5,13.3,50.2,293.7,53.8,54.2,34.5,31.5,26.4,21.9,18.4,33.6,0.00
20:39:50,31190,19.5,13.2,50.1,293.4,54.0,54.2,34.6,31.6,26.5,21.9,18.4,33.6,0.00
20:40:00,31200,19.5,13.2,50.0,293.5,54.0,54.2,34.6,31.6,26.5,22.0,18.4,33.5,0.00
20:40:10,31210,19.4,13.2,50.1,293.5,54.1,54.2,34.6,31.6,26.5,22.0,18.5,33.4,0.00
20:40:20,31220,19.4,13.1,49.8,293.8,54.0,54.2,34.7,31.7,26.5,22.0,18.5,33.4,0.00
20:40:30,31230,19.3,13.1,50.0,293.8,53.9,54.2,34.7,31.7,26.6,22.0,18.5,33.3,0.00
20:40:40,31240,19.3,13.1,49.9,294.0,53.5,54.2,34.7,31.7,26.6,22.1,18.5,33.2,0.00
20:40:50,31250,19.4,13.2,50.2,294.1,53.6,54.2,34.8,31.8,26.6,22.1,18.6,33.2,0.00
20:41:00,31260,19.4,13.2,50.2,293.5,54.0,54.2,34.8,31.8,26.7,22.1,18.6,33.1,0.00
20:41:10,31270,19.4,13.2,50.2,295.7,53.8,54.2,34.8,31.8,26.7,22.1,18.6,33.0,0.00
20:41:20,31280,19.4,13.2,50.2,294.0,53.9,54.2,34.8,31.8,26.7,22.1,18.7,33.0,0.00
20:41:30,31290,19.4,13.2,50.2,294.4,53.9,54.2,34.9,31.9,26.8,22.2,18.7,32.9,0.00
20:41:40,31300,19.4,13.2,50.2,294.4,53.6,54.2,34.9,31.9,26.8,22.2,18.7,32.8,0.00
20:41:50,31310,19.4,13.3,50.3,296.0,53.7,54.2,34.9,31.9,26.8,22.2,18.8,32.8,0.00
20:42:00,31320,19.5,13.3,50.0,294.4,53.8,54.2,34.9,31.9,26.9,22.2,18.8,32.7,0.00
20:42:10,31330,19.5,13.3,50.1,295.1,53.8,54.2,35.0,32.0,26.9,22.2,18.8,32.6,0.00
20:42:20,31340,19.5,13.3,50.0,296.8,53.9,54.2,35.0,32.0,26.9,22.3,18.8,32.6,0.00
20:42:30,31350,19.5,13.3,50.2,295.5,54.0,54.2,35.0,32.0,27.0,22.3,18.9,32.5,0.00
20:42:40,31360,19.5,13.3,50.3,295.1,54.1,54.2,35.1,32.1,27.0,22.3,18.9,32.4,0.00
20:42:50,31370,19.5,13.3,50.0,295.6,54.0,54.2,35.1,32.1,27.0,22.3,18.9,32.4,0.00
20:43:00,31380,19.5,13.3,50.1,295.8,53.8,54.2,35.1,32.1,27.1,22.3,18.9,32.3,0.00
20:43:10,31390,19.5,13.2,49.6,295.4,53.9,54.2,35.1,32.1,27.1,22.4,19.0,32.2,0.00
20:43:20,31400,19.5,13.3,49.9,296.2,53.9,54.2,35.1,32.2,27.1,22.4,19.0,32.2,0.00
20:43:30,31410,19.5,13.3,49.9,295.8,53.7,54.1,35.2,32.2,27.1,22.4,19.0,32.1,0.00
20:43:40,31420,19.5,13.2,49.9,295.7,53.9,54.1,35.2,32.2,27.2,22.4,19.0,32.1,0.00
20:43:50,31430,19.4,13.2,49.9,295.8,53.9,54.2,35.2,32.3,27.2,22.5,19.1,32.0,0.00
20:44:00,31440,19.5,13.2,49.9,296.0,54.0,54.2,35.3,32.3,27.2,22.5,19.1,31.9,0.00
20:44:10,31450,19.4,13.2,49.9,296.3,54.1,54.2,35.3,32.3,27.3,22.5,19.1,31.9,0.00
20:44:20,31460,19.4,13.2,49.9,296.2,54.1,54.2,35.3,32.4,27.3,22.5,19.1,31.8,0.00
20:44:30,31470,19.4,13.2,49.8,296.4,54.1,54.1,35.3,32.4,27.3,22.5,19.2,31.7,0.00
20:44:40,31480,19.4,13.2,49.9,296.5,54.0,54.2,35.4,32.4,27.4,22.6,19.2,31.7,0.00
20:44:50,31490,19.4,13.2,50.1,296.3,53.9,54.2,35.4,32.4,27.4,22.6,19.2,31.6,0.00
20:45:00,31500,19.4,13.2,50.0,296.6,54.0,54.2,35.4,32.5,27.4,22.6,19.3,31.6,0.00
20:45:10,31510,19.4,13.2,50.2,297.1,54.0,54.2,35.4,32.5,27.5,22.6,19.3,31.5,0.00
20:45:20,31520,19.4,13.2,50.3,297.2,53.9,54.2,35.5,32.5,27.5,22.7,19.3,31.4,0.00
20:45:30,31530,19.4,13.2,50.3,297.5,54.0,54.2,35.5,32.6,27.5,22.7,19.3,31.3,0.00
20:45:40,31540,19.4,13.2,50.1,297.4,54.0,54.2,35.5,32.6,27.5,22.7,19.4,31.3,0.00
20:45:50,31550,19.4,13.2,50.3,297.5,53.9,54.2,35.6,32.6,27.6,22.7,19.4,31.2,0.00
20:46:00,31560,19.4,13.2,50.2,296.8,53.8,54.2,35.6,32.6,27.6,22.7,19.4,31.2,0.00
20:46:10,31570,19.5,13.3,50.3,298.2,53.9,54.2,35.6,32.7,27.6,22.8,19.4,31.1,0.00
20:46:20,31580,19.5,13.3,50.3,297.4,53.8,54.2,35.6,32.7,27.7,22.8,19.5,31.1,0.00
20:46:30,31590,19.5,13.3,50.2,301.0,53.8,54.2,35.6,32.7,27.7,22.8,19.5,31.0,0.00
20:46:40,31600,19.5,13.3,50.0,297.3,53.7,54.2,35.7,32.8,27.7,22.8,19.5,31.0,0.00
20:46:50,31610,19.5,13.3,49.9,297.8,53.9,54.2,35.7,32.8,27.8,22.9,19.5,30.9,0.00
20:47:00,31620,19.5,13.3,50.1,299.3,53.3,54.1,35.7,32.8,27.8,22.9,19.6,30.9,0.00
20:47:10,31630,19.5,13.2,49.8,298.2,53.4,54.1,35.7,32.8,27.8,22.9,19.6,30.8,0.00
20:47:20,31640,19.5,13.2,49.8,297.7,53.6,54.1,35.8,32.9,27.9,22.9,19.6,30.7,0.00
20:47:30,31650,19.5,13.2,49.8,298.0,53.8,54.2,35.8,32.9,27.9,23.0,19.6,30.7,0.00
20:47:40,31660,19.4,13.2,50.0,299.0,53.9,54.1,35.8,32.9,27.9,23.0,19.7,30.6,0.00
20:47:50,31670,19.4,13.2,49.8,298.5,53.6,54.1,35.8,32.9,27.9,23.0,19.7,30.6,0.00
20:48:00,31680,19.4,13.2,49.6,298.2,53.7,54.1,35.9,33.0,28.0,23.0,19.7,30.5,0.00
20:48:10,31690,19.4,13.2,49.7,298.5,54.0,54.1,35.9,33.0,28.0,23.1,19.7,30.5,0.00
20:48:20,31700,19.4,13.2,49.9,298.6,53.9,54.1,35.9,33.0,28.0,23.1,19.8,30.4,0.00
20:48:30,31710,19.3,13.1,49.8,299.0,53.9,54.1,35.9,33.1,28.1,23.1,19.8,30.4,0.00
20:48:40,31720,19.4,13.1,49.9,298.9,53.9,54.2,36.0,33.1,28.1,23.1,19.8,30.3,0.00
20:48:50,31730,19.4,13.1,49.9,299.1,53.9,54.2,36.0,33.1,28.1,23.1,19.8,30.3,0.00
20:49:00,31740,19.3,13.1,50.0,299.4,53.8,54.1,36.0,33.1,28.2,23.1,19.8,30.2,0.00
20:49:10,31750,19.3,13.1,49.9,299.5,53.8,54.1,36.0,33.2,28.2,23.2,19.9,30.1,0.00
20:49:20,31760,19.4,13.2,50.1,299.5,53.7,54.1,36.1,33.2,28.2,23.2,19.9,30.1,0.00
20:49:30,31770,19.4,13.2,50.3,299.7,53.9,54.1,36.1,33.2,28.2,23.2,19.9,30.0,0.00
20:49:40,31780,19.4,13.2,50.0,299.9,53.7,54.1,36.1,33.2,28.3,23.3,19.9,30.0,0.00
20:49:50,31790,19.4,13.2,50.0,300.0,53.7,54.1,36.1,33.3,28.3,23.3,19.9,29.9,0.00
20:50:00,31800,19.4,13.2,50.3,299.7,53.8,54.1,36.2,33.3,28.4,23.3,20.0,29.9,0.00
20:50:10,31810,19.4,13.3,50.2,300.0,53.6,54.1,36.2,33.3,28.4,23.3,20.0,29.8,0.00
20:50:20,31820,19.5,13.2,50.0,299.6,53.5,54.1,36.2,33.4,28.4,23.3,20.0,29.8,0.00
20:50:30,31830,19.5,13.3,50.2,300.0,53.9,54.1,36.2,33.4,28.4,23.4,20.0,29.7,0.00
20:50:40,31840,19.5,13.3,49.9,300.3,53.8,54.1,36.3,33.4,28.5,23.4,20.1,29.7,0.00
20:50:50,31850,19.5,13.3,50.0,301.1,53.7,54.1,36.3,33.4,28.5,23.4,20.1,29.6,0.00
20:51:00,31860,19.5,13.3,50.1,300.7,53.6,54.1,36.3,33.5,28.5,23.5,20.1,29.6,0.00
20:51:10,31870,19.5,13.3,50.0,301.1,53.6,54.1,36.3,33.5,28.6,23.5,20.1,29.5,0.00
20:51:20,31880,19.5,13.3,49.8,300.5,53.5,54.1,36.4,33.5,28.6,23.5,20.2,29.5,0.00
20:51:30,31890,19.5,13.3,49.8,301.2,53.6,54.1,36.4,33.6,28.6,23.5,20.2,29.4,0.00
20:51:40,31900,19.5,13.2,49.7,301.2,53.8,54.1,36.4,33.6,28.7,23.5,20.2,29.4,0.00
20:51:50,31910,19.5,13.2,49.8,301.4,53.8,54.1,36.4,33.6,28.7,23.5,20.2,29.3,0.00
20:52:00,31920,19.5,13.2,49.7,301.2,53.4,54.1,36.5,33.6,28.7,23.6,20.2,29.3,0.00
20:52:10,31930,19.5,13.2,49.9,301.7,53.6,54.1,36.5,33.7,28.7,23.6,20.3,29.2,0.00
20:52:20,31940,19.4,13.2,49.9,301.8,53.5,54.1,36.5,33.7,28.8,23.6,20.3,29.2,0.00
20:52:30,31950,19.4,13.2,50.0,301.8,53.3,54.1,36.5,33.7,28.8,23.6,20.3,29.1,0.00
20:52:40,31960,19.4,13.2,50.0,302.0,53.6,54.1,36.6,33.8,28.8,23.7,20.3,29.1,0.00
20:52:50,31970,19.4,13.1,49.7,302.3,53.8,54.1,36.6,33.8,28.9,23.7,20.3,29.0,0.00
20:53:00,31980,19.4,13.1,49.7,301.9,53.7,54.1,36.6,33.8,28.9,23.7,20.4,29.0,0.00
20:53:10,31990,19.4,13.2,50.1,302.4,53.5,54.1,36.6,33.8,28.9,23.8,20.4,28.9,0.00
20:53:20,32000,19.4,13.2,50.1,302.4,53.4,54.1,36.7,33.9,29.0,23.8,20.4,28.9,0.00
20:53:30,32010,19.4,13.2,50.0,302.7,53.9,54.1,36.7,33.9,29.0,23.8,20.4,28.8,0.00
20:53:40,32020,19.4,13.2,50.2,302.8,53.8,54.1,36.7,33.9,29.0,23.8,20.5,28.8,0.00
20:53:50,32030,19.4,13.2,50.2,302.8,53.7,54.1,36.8,34.0,29.1,23.8,20.5,28.8,0.00
20:54:00,32040,19.5,13.2,49.8,302.5,53.7,54.1,36.8,34.0,29.1,23.9,20.5,28.7,0.00
20:54:10,32050,19.5,13.2,49.9,303.0,53.9,54.1,36.8,34.0,29.1,23.9,20.5,28.6,0.00
20:54:20,32060,19.5,13.2,50.0,302.8,53.7,54.1,36.8,34.0,29.1,23.9,20.5,28.6,0.00
20:54:30,32070,19.5,13.2,49.7,303.9,53.8,54.1,36.8,34.1,29.2,23.9,20.5,28.6,0.00
20:54:40,32080,19.5,13.3,50.1,303.3,53.5,54.1,36.9,34.1,29.2,24.0,20.6,28.5,0.00
20:54:50,32090,19.5,13.2,49.9,303.3,53.8,54.1,36.9,34.1,29.2,24.0,20.6,28.5,0.00
20:55:00,32100,19.5,13.2,49.8,303.2,53.9,54.1,36.9,34.1,29.3,24.0,20.6,28.4,0.00
20:55:10,32110,19.5,13.3,50.0,303.8,53.8,54.1,36.9,34.2,29.3,24.0,20.6,28.4,0.00
20:55:20,32120,19.5,13.2,49.8,303.6,53.6,54.1,37.0,34.2,29.3,24.1,20.7,28.3,0.00
20:55:30,32130,19.5,13.2,49.6,304.0,53.7,54.1,37.0,34.2,29.4,24.1,20.7,28.3,0.00
20:55:40,32140,19.5,13.2,49.7,304.0,53.7,54.1,37.0,34.2,29.4,24.1,20.7,28.3,0.00
20:55:50,32150,19.4,13.2,49.8,304.1,53.7,54.1,37.0,34.3,29.4,24.1,20.7,28.2,0.00
20:56:00,32160,19.4,13.2,49.7,304.2,53.7,54.1,37.0,34.3,29.4,24.1,20.7,28.2,0.00
20:56:10,32170,19.4,13.2,49.7,304.1,53.7,54.1,37.1,34.3,29.5,24.2,20.7,28.1,0.00
20:56:20,32180,19.4,13.2,49.9,304.5,53.6,54.1,37.1,34.4,29.5,24.2,20.8,28.1,0.00
20:56:30,32190,19.4,13.2,49.9,304.8,53.9,54.1,37.1,34.4,29.5,24.2,20.8,28.1,0.00
20:56:40,32200,19.4,13.2,49.9,304.9,53.7,54.1,37.1,34.4,29.6,24.2,20.8,28.0,0.00
20:56:50,32210,19.4,13.1,49.8,305.5,53.6,54.1,37.1,34.5,29.6,24.3,20.8,28.0,0.00
20:57:00,32220,19.4,13.2,50.0,305.0,53.5,54.1,37.2,34.5,29.6,24.3,20.9,27.9,0.00
20:57:10,32230,19.4,13.2,50.0,305.5,53.5,54.1,37.2,34.5,29.7,24.3,20.9,27.9,0.00
20:57:20,32240,19.4,13.2,50.0,305.7,53.4,54.1,37.2,34.5,29.7,24.3,20.9,27.8,0.00
20:57:30,32250,19.4,13.2,50.3,305.6,53.6,54.1,37.3,34.6,29.7,24.4,20.9,27.8,0.00
20:57:40,32260,19.4,13.2,50.3,307.2,53.7,54.1,37.3,34.6,29.8,24.4,20.9,27.8,0.00
20:57:50,32270,19.4,13.2,50.3,306.7,53.8,54.1,37.3,34.6,29.8,24.4,20.9,27.7,0.00
20:58:00,32280,19.4,13.2,50.0,306.5,53.4,54.0,37.3,34.6,29.8,24.4,20.9,27.7,0.00
20:58:10,32290,19.5,13.3,50.1,305.7,53.3,54.1,37.3,34.7,29.8,24.5,21.0,27.6,0.00
20:58:20,32300,19.5,13.2,49.8,305.5,53.6,54.1,37.4,34.7,29.9,24.5,21.0,27.6,0.00
20:58:30,32310,19.5,13.3,49.9,305.9,53.8,54.0,37.4,34.7,29.9,24.5,21.0,27.6,0.00
20:58:40,32320,19.5,13.3,50.1,305.7,53.7,54.0,37.4,34.7,29.9,24.5,21.0,27.5,0.00
20:58:50,32330,19.5,13.3,49.8,306.0,53.9,54.0,37.5,34.8,30.0,24.6,21.0,27.5,0.00
20:59:00,32340,19.5,13.3,49.8,306.0,53.8,54.1,37.5,34.8,30.0,24.6,21.1,27.5,0.00
20:59:10,32350,19.5,13.3,49.8,306.5,53.5,54.1,37.5,34.8,30.0,24.6,21.1,27.4,0.00
20:59:20,32360,19.5,13.3,49.7,306.5,53.6,54.0,37.5,34.9,30.1,24.6,21.1,27.4,0.00
20:59:30,32370,19.6,13.3,49.8,307.0,53.5,54.0,37.5,34.9,30.1,24.7,21.1,27.4,0.00
20:59:40,32380,19.6,13.3,49.7,306.9,53.7,54.0,37.6,34.9,30.1,24.7,21.1,27.3,0.00
20:59:50,32390,19.5,13.2,49.5,307.3,53.7,54.0,37.6,34.9,30.2,24.7,21.1,27.3,0.00
21:00:00,32400,19.5,13.2,49.4,307.0,53.6,54.0,37.6,35.0,30.2,24.7,21.1,27.2,0.00
21:00:10,32410,19.5,13.2,49.7,307.7,53.8,54.0,37.6,35.0,30.2,24.8,21.2,27.2,0.00
21:00:20,32420,19.4,13.2,49.7,307.3,53.7,54.0,37.6,35.0,30.2,24.8,21.2,27.2,0.00
21:00:30,32430,19.4,13.2,49.6,307.8,53.6,54.0,37.7,35.0,30.3,24.8,21.2,27.1,0.00
21:00:40,32440,19.4,13.2,49.8,307.5,53.4,54.0,37.7,35.1,30.3,24.8,21.2,27.1,0.00
21:00:50,32450,19.4,13.2,49.8,308.1,53.6,54.0,37.7,35.1,30.3,24.9,21.2,27.1,0.00
21:01:00,32460,19.4,13.1,49.7,308.0,53.6,54.0,37.7,35.1,30.4,24.9,21.2,27.0,0.00
21:01:10,32470,19.4,13.1,49.8,308.1,53.6,54.0,37.8,35.2,30.4,24.9,21.3,27.0,0.00
21:01:20,32480,19.4,13.2,49.8,308.0,53.5,54.0,37.8,35.2,30.4,24.9,21.3,27.0,0.00
21:01:30,32490,19.4,13.2,49.9,308.1,53.5,54.0,37.8,35.2,30.5,25.0,21.3,26.9,0.00
21:01:40,32500,19.4,13.2,50.1,308.0,53.4,54.0,37.8,35.2,30.5,25.0,21.3,26.9,0.00
21:01:50,32510,19.5,13.2,50.1,308.4,53.5,54.0,37.9,35.3,30.5,25.0,21.3,26.9,0.00
21:02:00,32520,19.5,13.3,50.2,308.4,53.8,54.0,37.9,35.3,30.6,25.0,21.3,26.8,0.00
21:02:10,32530,19.5,13.3,50.1,308.4,53.5,54.0,37.9,35.3,30.6,25.1,21.3,26.8,0.00
21:02:20,32540,19.5,13.3,50.0,308.6,53.5,54.0,37.9,35.3,30.6,25.1,21.4,26.7,0.00
21:02:30,32550,19.5,13.3,50.1,308.7,53.2,54.0,38.0,35.4,30.6,25.1,21.4,26.7,0.00
21:02:40,32560,19.5,13.3,50.3,308.6,53.4,54.0,38.0,35.4,30.7,25.1,21.4,26.7,0.00
21:02:50,32570,19.5,13.3,50.1,308.9,53.6,54.0,38.0,35.4,30.7,25.2,21.4,26.6,0.00
21:03:00,32580,19.5,13.3,50.1,309.0,53.5,54.0,38.0,35.5,30.7,25.2,21.4,26.6,0.00
21:03:10,32590,19.5,13.3,49.8,309.6,53.4,54.0,38.0,35.5,30.8,25.2,21.4,26.6,0.00
21:03:20,32600,19.5,13.3,50.2,309.2,53.4,54.0,38.1,35.5,30.8,25.2,21.5,26.5,0.00
21:03:30,32610,19.5,13.3,50.0,309.8,53.8,54.0,38.1,35.5,30.8,25.3,21.5,26.5,0.00
21:03:40,32620,19.5,13.2,50.0,310.1,53.5,54.0,38.1,35.6,30.9,25.3,21.5,26.5,0.00
21:03:50,32630,19.4,13.2,49.9,309.9,53.3,54.0,38.2,35.6,30.9,25.3,21.5,26.5,0.00
21:04:00,32640,19.5,13.2,49.9,310.4,53.4,54.0,38.2,35.6,30.9,25.3,21.5,26.4,0.00
21:04:10,32650,19.5,13.3,50.2,310.5,53.6,54.0,38.2,35.6,30.9,25.4,21.5,26.4,0.00
21:04:20,32660,19.4,13.2,49.9,310.2,53.6,54.0,38.2,35.7,31.0,25.4,21.5,26.4,0.00
21:04:30,32670,19.5,13.2,50.0,310.3,53.5,54.0,38.2,35.7,31.0,25.4,21.6,26.3,0.00
21:04:40,32680,19.4,13.2,50.2,310.6,53.7,54.0,38.2,35.7,31.0,25.5,21.6,26.3,0.00
21:04:50,32690,19.4,13.2,50.3,310.9,53.7,54.0,38.3,35.8,31.1,25.5,21.6,26.3,0.00
21:05:00,32700,19.4,13.2,50.2,310.9,53.5,54.0,38.3,35.8,31.1,25.5,21.6,26.2,0.00
21:05:10,32710,19.4,13.3,50.3,311.2,53.5,54.0,38.3,35.8,31.1,25.5,21.6,26.2,0.00
21:05:20,32720,19.4,13.2,50.4,311.2,53.4,54.0,38.4,35.8,31.2,25.6,21.6,26.2,0.00
21:05:30,32730,19.4,13.3,50.5,311.4,53.6,54.0,38.4,35.8,31.2,25.6,21.6,26.1,0.00
21:05:40,32740,19.4,13.3,50.5,311.3,53.6,54.0,38.4,35.9,31.2,25.6,21.7,26.1,0.00
21:05:50,32750,19.5,13.3,50.6,311.7,53.5,54.0,38.4,35.9,31.2,25.6,21.7,26.1,0.00
21:06:00,32760,19.5,13.3,50.5,311.4,53.7,54.0,38.4,35.9,31.3,25.7,21.7,26.0,0.00
21:06:10,32770,19.5,13.3,50.5,311.6,53.6,54.0,38.5,36.0,31.3,25.7,21.7,26.0,0.00
21:06:20,32780,19.5,13.3,50.4,311.7,53.7,54.0,38.5,36.0,31.3,25.7,21.7,26.0,0.00
21:06:30,32790,19.5,13.3,50.5,311.9,53.8,54.0,38.5,36.0,31.4,25.7,21.7,25.9,0.00
21:06:40,32800,19.5,13.3,50.0,312.0,53.8,54.0,38.5,36.0,31.4,25.8,21.7,25.9,0.00
21:06:50,32810,19.5,13.3,50.2,312.2,53.9,54.0,38.6,36.1,31.4,25.8,21.7,25.9,0.00
21:07:00,32820,19.5,13.3,50.3,312.5,53.6,54.0,38.6,36.1,31.5,25.8,21.8,25.9,0.00
21:07:10,32830,19.5,13.3,50.1,312.2,53.4,54.0,38.6,36.1,31.5,25.8,21.8,25.8,0.00
21:07:20,32840,19.5,13.3,50.2,312.4,53.6,54.0,38.6,36.1,31.5,25.9,21.8,25.8,0.00
21:07:30,32850,19.5,13.3,49.9,312.5,53.2,54.0,38.6,36.2,31.5,25.9,21.8,25.8,0.00
21:07:40,32860,19.5,13.3,50.0,313.0,53.5,54.0,38.6,36.2,31.6,25.9,21.8,25.8,0.00
21:07:50,32870,19.5,13.3,49.8,312.6,53.3,54.0,38.7,36.2,31.6,25.9,21.8,25.7,0.00
21:08:00,32880,19.5,13.2,49.8,312.8,52.7,53.9,38.7,36.2,31.6,25.9,21.8,25.7,0.00
21:08:10,32890,19.5,13.2,50.0,312.9,53.3,53.9,38.7,36.3,31.7,26.0,21.8,25.7,0.00
21:08:20,32900,19.4,13.2,49.9,318.1,53.5,54.0,38.8,36.3,31.7,26.0,21.9,25.6,0.00
21:08:30,32910,19.4,13.2,49.7,4257.9,53.3,54.0,38.8,36.3,31.7,26.1,22.0,25.6,0.00
21:08:40,32920,19.4,13.2,49.7,4265.7,53.1,53.9,38.8,36.4,31.8,26.1,22.3,25.6,0.00
21:08:50,32930,19.4,13.2,50.2,4270.7,53.1,53.8,38.8,36.4,31.8,26.1,22.9,25.6,0.00
21:09:00,32940,19.4,13.2,50.2,4267.6,53.2,53.8,38.9,36.4,31.8,26.1,23.4,25.5,0.00
21:09:10,32950,19.4,13.2,50.0,4267.3,53.5,53.9,38.9,36.4,31.8,26.2,23.7,25.5,0.00
21:09:20,32960,19.4,13.2,50.1,4271.1,54.2,54.0,38.9,36.5,31.9,26.2,23.9,25.5,0.00
21:09:30,32970,19.4,13.2,49.9,4267.4,54.2,54.0,38.9,36.5,31.9,26.2,24.0,25.4,0.00
21:09:40,32980,19.4,13.2,50.1,4271.3,54.4,53.9,38.9,36.5,31.9,26.2,24.1,25.4,0.00
21:09:50,32990,19.4,13.3,50.3,4250.1,54.6,54.0,39.0,36.6,32.0,26.3,24.2,25.4,0.00
21:10:00,33000,19.5,13.3,50.4,4275.5,54.6,54.0,39.0,36.6,32.0,26.3,24.2,25.4,0.00
21:10:10,33010,19.5,13.3,50.2,4270.6,54.7,54.1,39.0,36.6,32.0,26.3,24.3,25.3,0.00
21:10:20,33020,19.5,13.3,50.2,4276.4,54.9,54.4,39.0,36.6,32.1,26.3,24.4,25.3,0.00
21:10:30,33030,19.5,13.3,50.3,314.7,54.8,55.0,39.0,36.6,32.1,26.4,24.5,25.3,0.00
21:10:40,33040,19.5,13.3,50.2,315.2,54.5,54.4,39.1,36.7,32.1,26.4,24.4,25.3,0.00
21:10:50,33050,19.5,13.3,50.3,314.9,54.4,54.2,39.1,36.7,32.1,26.4,24.2,25.2,0.00
21:11:00,33060,19.5,13.3,50.0,314.8,54.4,54.2,39.1,36.7,32.2,26.5,24.1,25.2,0.00
21:11:10,33070,19.5,13.3,49.9,315.3,53.8,54.2,39.2,36.7,32.2,26.4,24.0,25.2,0.00
21:11:20,33080,19.5,13.3,50.0,315.5,54.2,54.3,39.2,36.8,32.2,26.4,23.9,25.1,0.00
21:11:30,33090,19.5,13.3,50.0,315.2,54.5,54.4,39.2,36.8,32.3,26.6,23.8,25.1,0.00
21:11:40,33100,19.6,13.3,49.7,315.9,54.5,54.3,39.2,36.9,32.3,26.7,23.7,25.1,0.00
21:11:50,33110,19.5,13.3,49.8,315.5,54.5,54.3,39.2,36.9,32.3,26.6,23.7,25.1,0.00
21:12:00,33120,19.5,13.3,49.8,315.9,54.5,54.3,39.2,36.9,32.4,26.5,23.6,25.0,0.00
21:12:10,33130,19.5,13.2,49.8,315.9,54.4,54.3,39.3,36.9,32.4,26.6,23.6,25.0,0.00
21:12:20,33140,19.5,13.2,49.7,316.3,54.3,54.4,39.3,37.0,32.4,26.8,23.6,25.0,0.00
21:12:30,33150,19.4,13.1,49.6,316.1,54.2,54.3,39.3,37.0,32.4,26.7,23.5,25.0,0.00
21:12:40,33160,19.4,13.1,49.6,316.4,54.3,54.3,39.4,37.0,32.5,26.7,23.5,24.9,0.00
21:12:50,33170,19.4,13.1,49.6,316.3,54.3,54.3,39.5,37.0,32.5,26.7,23.5,24.9,0.00
21:13:00,33180,19.4,13.1,49.8,316.5,54.1,54.3,39.5,37.0,32.5,26.7,23.4,24.9,0.00
21:13:10,33190,19.4,13.1,49.6,317.0,54.1,54.2,39.5,37.1,32.5,26.8,23.4,24.9,0.00
21:13:20,33200,19.4,13.2,49.8,317.1,54.0,54.2,39.5,37.1,32.6,26.9,23.4,24.8,0.00
21:13:30,33210,19.5,13.2,49.8,316.7,54.1,54.3,39.5,37.2,32.6,26.9,23.4,24.8,0.00
21:13:40,33220,19.4,13.2,49.9,317.0,54.1,54.3,39.5,37.2,32.7,26.8,23.4,24.8,0.00
21:13:50,33230,19.5,13.2,49.9,317.2,54.3,54.3,39.5,37.2,32.7,26.8,23.3,24.8,0.00
21:14:00,33240,19.5,13.2,49.8,317.4,54.2,54.3,39.5,37.2,32.8,26.9,23.3,24.7,0.00
21:14:10,33250,19.5,13.3,49.9,317.7,54.0,54.3,39.6,37.2,32.8,27.1,23.3,24.7,0.00
21:14:20,33260,19.5,13.2,49.8,317.6,54.0,54.4,39.7,37.2,32.7,27.1,23.3,24.7,0.00
21:14:30,33270,19.5,13.3,50.0,318.1,54.1,54.4,39.7,37.2,32.8,27.0,23.3,24.7,0.00
21:14:40,33280,19.5,13.3,50.1,318.3,53.9,54.4,39.7,37.3,32.8,27.0,23.3,24.7,0.00
21:14:50,33290,19.5,13.3,49.9,318.4,54.0,54.4,39.8,37.3,32.9,27.0,23.3,24.6,0.00
21:15:00,33300,19.5,13.3,49.8,318.1,54.1,54.4,39.8,37.4,32.9,27.0,23.3,24.6,0.00
21:15:10,33310,19.5,13.3,49.9,317.8,54.2,54.3,39.8,37.4,32.9,27.1,23.3,24.6,0.00
21:15:20,33320,19.5,13.3,49.8,318.2,54.2,54.4,39.7,37.5,33.0,27.2,23.3,24.6,0.00
21:15:30,33330,19.5,13.2,49.7,318.1,54.0,54.3,39.7,37.4,33.0,27.2,23.3,24.5,0.00
21:15:40,33340,19.5,13.3,50.0,317.9,54.0,54.3,39.7,37.4,33.1,27.2,23.3,24.5,0.00
21:15:50,33350,19.5,13.2,49.9,318.0,54.0,54.3,39.8,37.5,33.1,27.2,23.3,24.5,0.00
21:16:00,33360,19.5,13.2,49.8,318.2,53.8,54.3,39.9,37.5,33.0,27.3,23.3,24.5,0.00
21:16:10,33370,19.5,13.2,49.9,318.3,54.1,54.3,39.9,37.5,33.1,27.4,23.3,24.5,0.00
21:16:20,33380,19.5,13.2,49.7,318.8,54.1,54.3,39.9,37.6,33.1,27.3,23.3,24.4,0.00
21:16:30,33390,19.4,13.2,50.0,324.3,54.1,54.4,40.0,37.6,33.2,27.2,23.3,24.4,0.00
21:16:40,33400,19.4,13.2,49.8,319.5,54.2,54.3,40.0,37.6,33.2,27.3,23.3,24.4,0.00
21:16:50,33410,19.4,13.2,49.7,318.9,54.2,54.3,40.0,37.6,33.2,27.4,23.3,24.4,0.00
21:17:00,33420,19.5,13.2,49.7,319.9,53.9,54.3,40.0,37.7,33.3,27.4,23.3,24.3,0.00
21:17:10,33430,19.5,13.3,50.0,324.3,54.0,54.4,40.0,37.7,33.3,27.5,23.3,24.3,0.00
21:17:20,33440,19.5,13.2,49.8,320.0,53.4,54.4,40.0,37.7,33.3,27.6,23.3,24.3,0.00
21:17:30,33450,19.5,13.3,50.1,319.9,54.0,54.4,40.1,37.8,33.4,27.6,23.3,24.3,0.00
21:17:40,33460,19.5,13.3,49.8,320.3,53.6,54.4,40.1,37.8,33.4,27.6,23.3,24.3,0.00
21:17:50,33470,19.5,13.3,49.9,320.4,53.7,54.3,40.1,37.8,33.4,27.6,23.3,24.2,0.00
21:18:00,33480,19.5,13.3,50.1,321.0,54.0,54.4,40.1,37.8,33.4,27.6,23.3,24.2,0.00
21:18:10,33490,19.5,13.3,50.0,320.2,54.0,54.4,40.2,37.8,33.4,27.6,23.3,24.2,0.00
21:18:20,33500,19.6,13.3,50.0,320.5,54.2,54.4,40.2,37.9,33.5,27.5,23.3,24.2,0.00
21:18:30,33510,19.6,13.3,49.7,320.5,54.0,54.4,40.2,37.9,33.5,27.6,23.3,24.2,0.00
21:18:40,33520,19.6,13.3,49.8,321.0,54.2,54.4,40.3,37.9,33.6,27.7,23.3,24.1,0.00
21:18:50,33530,19.6,13.3,49.8,320.8,54.1,54.4,40.3,37.9,33.6,27.7,23.3,24.1,0.00
21:19:00,33540,19.6,13.3,49.6,321.2,54.3,54.3,40.3,38.0,33.6,27.8,23.4,24.1,0.00
21:19:10,33550,19.5,13.2,49.6,321.4,54.1,54.3,40.3,38.0,33.6,27.9,23.3,24.1,0.00
21:19:20,33560,19.5,13.2,49.6,321.5,54.0,54.4,40.4,38.0,33.7,27.9,23.4,24.1,0.00
21:19:30,33570,19.5,13.2,49.7,321.8,54.1,54.3,40.4,38.1,33.7,27.8,23.4,24.1,0.00
21:19:40,33580,19.5,13.2,49.6,322.0,54.3,54.3,40.4,38.1,33.7,27.8,23.4,24.0,0.00
21:19:50,33590,19.5,13.2,49.9,321.2,54.0,54.3,40.4,38.1,33.8,27.9,23.4,24.0,0.00
21:20:00,33600,19.4,13.2,50.0,322.3,53.9,54.4,40.4,38.1,33.8,27.9,23.4,24.0,0.00
21:20:10,33610,19.4,13.2,49.6,321.7,53.9,54.4,40.5,38.2,33.8,27.9,23.4,24.0,0.00
21:20:20,33620,19.4,13.2,49.7,321.8,54.0,54.4,40.5,38.2,33.9,27.9,23.4,24.0,0.00
21:20:30,33630,19.4,13.2,50.2,322.6,54.0,54.3,40.5,38.2,33.9,27.9,23.4,23.9,0.00
21:20:40,33640,19.4,13.2,50.0,322.8,54.2,54.4,40.6,38.2,33.9,28.0,23.4,23.9,0.00
21:20:50,33650,19.4,13.2,50.2,322.3,53.8,54.3,40.6,38.3,33.9,28.0,23.4,23.9,0.00
21:21:00,33660,19.4,13.2,50.2,322.7,54.1,54.3,40.6,38.3,33.9,28.1,23.4,23.9,0.00
21:21:10,33670,19.5,13.2,49.9,322.5,54.0,54.3,40.6,38.3,34.0,28.1,23.5,23.9,0.00
21:21:20,33680,19.5,13.2,49.9,322.8,53.9,54.4,40.6,38.3,34.0,28.1,23.5,23.9,0.00
21:21:30,33690,19.5,13.3,50.2,322.6,53.9,54.3,40.7,38.3,34.1,28.2,23.5,23.8,0.00
21:21:40,33700,19.5,13.2,49.8,323.0,54.1,54.3,40.7,38.4,34.1,28.2,23.5,23.8,0.00
21:21:50,33710,19.5,13.2,49.8,322.9,54.0,54.3,40.7,38.4,34.1,28.3,23.5,23.8,0.00
21:22:00,33720,19.5,13.3,50.0,323.3,54.0,54.3,40.7,38.4,34.2,28.3,23.5,23.8,0.00
21:22:10,33730,19.5,13.3,50.3,323.0,54.1,54.3,40.8,38.5,34.2,28.2,23.5,23.8,0.00
21:22:20,33740,19.5,13.3,50.2,323.6,54.1,54.3,40.8,38.5,34.2,28.2,23.5,23.8,0.00
21:22:30,33750,19.5,13.3,49.9,323.3,54.0,54.3,40.8,38.5,34.2,28.3,23.5,23.7,0.00
21:22:40,33760,19.5,13.3,50.1,323.9,54.0,54.3,40.8,38.5,34.2,28.3,23.5,23.7,0.00
21:22:50,33770,19.5,13.3,50.0,324.2,54.1,54.3,40.9,38.5,34.3,28.4,23.5,23.7,0.00
21:23:00,33780,19.5,13.2,49.7,324.4,54.0,54.3,40.9,38.6,34.3,28.4,23.5,23.7,0.00
21:23:10,33790,19.5,13.3,49.9,324.0,54.0,54.3,40.9,38.6,34.3,28.4,23.5,23.7,0.00
21:23:20,33800,19.5,13.2,49.9,324.5,54.1,54.3,40.9,38.6,34.4,28.5,23.5,23.6,0.00
21:23:30,33810,19.4,13.2,49.8,324.7,53.8,54.3,40.9,38.6,34.4,28.5,23.5,23.6,0.00
21:23:40,33820,19.5,13.2,49.8,324.5,54.0,54.3,41.0,38.7,34.4,28.5,23.6,23.6,0.00
21:23:50,33830,19.4,13.2,49.8,324.6,54.1,54.3,41.0,38.7,34.5,28.5,23.6,23.6,0.00
21:24:00,33840,19.4,13.1,49.8,325.3,53.6,54.3,41.0,38.7,34.5,28.6,23.6,23.6,0.00
21:24:10,33850,19.4,13.2,49.9,325.0,54.1,54.3,41.1,38.8,34.5,28.6,23.6,23.6,0.00
21:24:20,33860,19.4,13.1,49.9,325.5,54.0,54.3,41.1,38.8,34.6,28.6,23.6,23.5,0.00
21:24:30,33870,19.4,13.2,50.0,325.1,53.9,54.3,41.1,38.8,34.6,28.6,23.6,23.5,0.00
21:24:40,33880,19.4,13.2,50.3,326.0,54.1,54.3,41.1,38.8,34.6,28.7,23.6,23.5,0.00
21:24:50,33890,19.4,13.2,50.4,325.7,54.1,54.3,41.1,38.8,34.6,28.7,23.6,23.5,0.00
21:25:00,33900,19.4,13.3,50.4,325.8,53.9,54.3,41.2,38.9,34.7,28.7,23.6,23.5,0.00
21:25:10,33910,19.4,13.2,50.2,325.5,54.0,54.3,41.2,38.9,34.7,28.8,23.6,23.5,0.00
21:25:20,33920,19.5,13.3,50.4,325.9,54.0,54.3,41.2,39.0,34.7,28.8,23.7,23.5,0.00
21:25:30,33930,19.5,13.3,50.2,325.9,53.9,54.3,41.2,39.0,34.7,28.8,23.7,23.4,0.00
21:25:40,33940,19.5,13.3,50.2,326.1,54.0,54.3,41.3,39.0,34.8,28.8,23.7,23.4,0.00
21:25:50,33950,19.5,13.3,50.1,326.2,54.1,54.3,41.3,39.0,34.8,28.9,23.7,23.4,0.00
21:26:00,33960,19.5,13.3,50.0,326.2,54.1,54.3,41.3,39.0,34.9,28.9,23.7,23.4,0.00
21:26:10,33970,19.5,13.3,50.2,326.2,54.0,54.3,41.3,39.1,34.9,28.9,23.7,23.4,0.00
21:26:20,33980,19.5,13.3,50.1,326.2,54.0,54.3,41.3,39.1,34.9,29.0,23.7,23.4,0.00
21:26:30,33990,19.5,13.3,50.2,326.4,54.1,54.3,41.4,39.1,34.9,29.0,23.7,23.3,0.00
21:26:40,34000,19.5,13.3,49.9,326.8,53.9,54.3,41.4,39.1,35.0,29.0,23.7,23.3,0.00
21:26:50,34010,19.5,13.3,50.0,326.5,53.9,54.3,41.4,39.2,35.0,29.1,23.7,23.3,0.00
21:27:00,34020,19.5,13.3,49.9,327.1,54.0,54.3,41.4,39.2,35.0,29.1,23.7,23.3,0.00
21:27:10,34030,19.5,13.3,49.8,327.4,54.0,54.3,41.5,39.2,35.1,29.1,23.8,23.3,0.00
21:27:20,34040,19.5,13.3,49.9,327.3,53.8,54.3,41.5,39.2,35.1,29.1,23.8,23.3,0.00
21:27:30,34050,19.5,13.3,49.9,327.3,54.1,54.3,41.5,39.3,35.1,29.2,23.8,23.3,0.00
21:27:40,34060,19.5,13.3,50.1,327.5,54.1,54.3,41.5,39.3,35.1,29.2,23.8,23.2,0.00
21:27:50,34070,19.5,13.2,49.7,327.8,54.0,54.3,41.5,39.3,35.2,29.2,23.8,23.2,0.00
21:28:00,34080,19.4,13.2,49.8,328.4,54.2,54.3,41.6,39.3,35.2,29.2,23.8,23.2,0.00
21:28:10,34090,19.4,13.2,49.8,328.5,54.0,54.3,41.6,39.4,35.2,29.3,23.8,23.2,0.00
21:28:20,34100,19.4,13.2,49.9,329.0,53.9,54.3,41.6,39.4,35.3,29.3,23.8,23.2,0.00
21:28:30,34110,19.4,13.2,49.9,328.7,53.9,54.3,41.6,39.4,35.3,29.3,23.8,23.2,0.00
21:28:40,34120,19.4,13.2,50.0,328.9,53.9,54.3,41.7,39.4,35.3,29.4,23.8,23.2,0.00
21:28:50,34130,19.4,13.3,50.3,328.6,53.7,54.3,41.7,39.5,35.4,29.4,23.8,23.2,0.00
21:29:00,34140,19.5,13.3,50.2,328.6,53.9,54.3,41.7,39.5,35.4,29.4,23.9,23.1,0.00
21:29:10,34150,19.5,13.3,50.2,328.2,53.9,54.3,41.7,39.5,35.4,29.4,23.9,23.1,0.00
21:29:20,34160,19.5,13.3,50.2,328.5,54.0,54.3,41.8,39.5,35.4,29.5,23.9,23.1,0.00
21:29:30,34170,19.5,13.3,50.1,329.0,54.0,54.3,41.8,39.6,35.5,29.5,23.9,23.1,0.00
21:29:40,34180,19.5,13.3,50.2,329.8,53.9,54.3,41.8,39.6,35.5,29.5,23.9,23.1,0.00
21:29:50,34190,19.5,13.3,49.9,329.5,53.9,54.3,41.8,39.6,35.5,29.6,23.9,23.1,0.00
21:30:00,34200,19.5,13.3,50.1,330.2,53.8,54.3,41.9,39.6,35.5,29.6,23.9,23.1,0.00
21:30:10,34210,19.5,13.3,49.9,329.3,53.9,54.3,41.9,39.7,35.6,29.6,23.9,23.1,0.00
21:30:20,34220,19.6,13.3,50.0,329.6,53.8,54.3,41.9,39.7,35.6,29.6,23.9,23.1,0.00
21:30:30,34230,19.6,13.3,50.1,330.0,53.9,54.3,41.9,39.7,35.6,29.7,23.9,23.0,0.00
21:30:40,34240,19.6,13.3,50.0,330.0,53.9,54.3,42.0,39.7,35.7,29.7,23.9,23.0,0.00
21:30:50,34250,19.6,13.3,49.9,330.3,54.0,54.3,41.9,39.8,35.7,29.7,23.9,23.0,0.00
21:31:00,34260,19.5,13.3,49.9,330.5,54.0,54.3,42.0,39.8,35.7,29.8,23.9,23.0,0.00
21:31:10,34270,19.5,13.3,49.9,330.0,53.8,54.3,42.0,39.8,35.8,29.8,24.0,23.0,0.00
21:31:20,34280,19.5,13.2,49.8,330.3,53.6,54.3,42.0,39.8,35.8,29.8,24.0,23.0,0.00
21:31:30,34290,19.5,13.3,50.0,330.1,54.1,54.3,42.1,39.9,35.8,29.8,24.0,23.0,0.00
21:31:40,34300,19.5,13.2,50.0,331.1,54.1,54.3,42.1,39.9,35.8,29.9,24.0,23.0,0.00
21:31:50,34310,19.5,13.2,50.1,330.5,53.9,54.3,42.1,39.9,35.9,29.9,24.0,22.9,0.00
21:32:00,34320,19.4,13.2,50.1,335.6,53.9,54.3,42.1,39.9,35.9,29.9,24.0,22.9,0.00
21:32:10,34330,19.4,13.2,50.1,331.4,53.9,54.3,42.2,40.0,35.9,30.0,24.0,22.9,0.00
21:32:20,34340,19.4,13.2,49.9,331.6,53.5,54.3,42.2,40.0,36.0,30.0,24.0,22.9,0.00
21:32:30,34350,19.4,13.2,50.0,331.5,53.7,54.3,42.2,40.0,36.0,30.0,24.0,22.9,0.00
21:32:40,34360,19.4,13.2,50.2,331.9,53.9,54.3,42.2,40.0,36.0,30.0,24.0,22.9,0.00
21:32:50,34370,19.4,13.2,50.1,332.0,53.8,54.3,42.2,40.1,36.1,30.1,24.0,22.9,0.00
21:33:00,34380,19.4,13.2,50.0,331.5,53.8,54.3,42.3,40.1,36.1,30.1,24.0,22.9,0.00
21:33:10,34390,19.5,13.3,50.2,331.8,53.9,54.3,42.3,40.1,36.1,30.1,24.0,22.8,0.00
21:33:20,34400,19.5,13.3,50.5,332.3,54.0,54.2,42.3,40.1,36.1,30.1,24.0,22.9,0.00
21:33:30,34410,19.5,13.3,50.2,332.4,53.8,54.3,42.3,40.2,36.2,30.2,24.1,22.8,0.00
21:33:40,34420,19.5,13.3,50.2,332.8,53.8,54.3,42.4,40.2,36.2,30.2,24.1,22.8,0.00
21:33:50,34430,19.5,13.3,50.0,332.6,53.9,54.2,42.4,40.2,36.2,30.2,24.1,22.8,0.00
21:34:00,34440,19.5,13.3,50.1,332.1,54.0,54.2,42.4,40.2,36.2,30.2,24.1,22.8,0.00
21:34:10,34450,19.5,13.3,50.2,332.5,53.7,54.2,42.4,40.3,36.3,30.3,24.1,22.8,0.00
21:34:20,34460,19.5,13.3,50.0,332.5,53.8,54.2,42.4,40.3,36.3,30.3,24.1,22.8,0.00
21:34:30,34470,19.5,13.3,49.8,334.9,53.8,54.2,42.5,40.3,36.3,30.4,24.1,22.8,0.00
21:34:40,34480,19.5,13.3,50.1,335.7,53.8,54.2,42.5,40.3,36.4,30.4,24.1,22.8,0.00
21:34:50,34490,19.5,13.3,50.1,332.6,53.8,54.2,42.5,40.4,36.4,30.4,24.1,22.8,0.00
21:35:00,34500,19.5,13.2,49.9,332.7,54.1,54.2,42.5,40.4,36.4,30.4,24.1,22.7,0.00
21:35:10,34510,19.5,13.2,49.9,332.9,53.8,54.3,42.6,40.4,36.4,30.5,24.1,22.8,0.00
21:35:20,34520,19.5,13.3,50.2,332.7,53.7,54.2,42.6,40.4,36.5,30.5,24.1,22.7,0.00
21:35:30,34530,19.5,13.2,49.9,333.2,53.7,54.2,42.6,40.5,36.5,30.5,24.1,22.7,0.00
21:35:40,34540,19.4,13.2,50.1,333.4,53.8,54.2,42.6,40.5,36.5,30.5,24.1,22.7,0.00
21:35:50,34550,19.4,13.2,50.1,333.8,53.6,54.2,42.6,40.5,36.5,30.6,24.1,22.7,0.00
21:36:00,34560,19.4,13.2,50.2,334.1,53.7,54.2,42.7,40.5,36.6,30.6,24.2,22.7,0.00
21:36:10,34570,19.4,13.2,50.1,334.6,53.7,54.2,42.7,40.6,36.6,30.6,24.1,22.7,0.00
21:36:20,34580,19.4,13.2,50.1,334.8,53.7,54.2,42.7,40.6,36.6,30.7,24.2,22.7,0.00
21:36:30,34590,19.4,13.2,49.9,335.2,53.6,54.2,42.7,40.6,36.7,30.7,24.2,22.7,0.00
21:36:40,34600,19.4,13.2,50.1,335.1,53.7,54.2,42.8,40.6,36.7,30.7,24.2,22.6,0.00
21:36:50,34610,19.4,13.3,50.2,335.3,53.8,54.2,42.8,40.7,36.7,30.8,24.2,22.6,0.00
21:37:00,34620,19.5,13.3,50.3,334.5,53.9,54.2,42.8,40.7,36.8,30.8,24.2,22.6,0.00
21:37:10,34630,19.5,13.2,50.0,334.5,53.9,54.2,42.8,40.7,36.8,30.8,24.2,22.6,0.00
21:37:20,34640,19.5,13.3,50.1,334.4,53.7,54.2,42.8,40.7,36.8,30.8,24.2,22.6,0.00
21:37:30,34650,19.5,13.3,50.1,334.5,53.5,54.2,42.8,40.8,36.8,30.9,24.2,22.6,0.00
21:37:40,34660,19.5,13.3,50.0,334.4,53.9,54.1,42.9,40.8,36.9,30.9,24.2,22.6,0.00
21:37:50,34670,19.5,13.3,49.9,334.8,53.8,54.1,42.9,40.8,36.9,30.9,24.2,22.6,0.00
21:38:00,34680,19.5,13.3,50.0,334.4,53.8,54.2,42.9,40.8,36.9,30.9,24.2,22.6,0.00
21:38:10,34690,19.5,13.3,50.1,335.0,54.0,54.2,43.0,40.9,37.0,31.0,24.2,22.6,0.00
21:38:20,34700,19.5,13.3,50.0,334.9,53.8,54.2,43.0,40.9,37.0,31.0,24.2,22.6,0.00
21:38:30,34710,19.5,13.3,49.9,334.8,53.8,54.2,43.0,40.9,37.0,31.0,24.2,22.5,0.00
21:38:40,34720,19.5,13.3,50.0,335.8,53.9,54.2,43.0,40.9,37.1,31.1,24.2,22.5,0.00
21:38:50,34730,19.5,13.2,49.7,335.8,54.0,54.2,43.0,41.0,37.1,31.1,24.2,22.5,0.00
21:39:00,34740,19.5,13.2,49.8,336.0,53.7,54.2,43.0,41.0,37.1,31.1,24.2,22.5,0.00
21:39:10,34750,19.4,13.2,49.8,336.5,53.5,54.2,43.1,41.0,37.1,31.2,24.2,22.5,0.00
21:39:20,34760,19.4,13.2,49.8,336.2,53.7,54.2,43.1,41.0,37.2,31.2,24.3,22.5,0.00
21:39:30,34770,19.4,13.2,49.9,337.0,53.6,54.2,43.1,41.1,37.2,31.2,24.3,22.5,0.00
21:39:40,34780,19.4,13.2,50.1,336.4,53.7,54.2,43.2,41.1,37.2,31.2,24.3,22.5,0.00
21:39:50,34790,19.4,13.2,50.1,336.8,53.7,54.2,43.2,41.1,37.2,31.3,24.3,22.5,0.00
21:40:00,34800,19.4,13.2,49.9,337.0,54.0,54.2,43.2,41.1,37.3,31.3,24.3,22.5,0.00
21:40:10,34810,19.4,13.2,50.0,337.5,53.7,54.2,43.2,41.2,37.3,31.3,24.3,22.5,0.00
21:40:20,34820,19.4,13.2,50.3,337.2,53.8,54.2,43.2,41.2,37.3,31.3,24.3,22.4,0.00
21:40:30,34830,19.5,13.3,50.4,337.6,53.8,54.2,43.2,41.2,37.4,31.4,24.3,22.4,0.00
21:40:40,34840,19.5,13.3,50.2,337.7,53.9,54.2,43.3,41.2,37.4,31.4,24.3,22.4,0.00
21:40:50,34850,19.5,13.3,50.0,337.9,53.8,54.2,43.3,41.3,37.4,31.4,24.3,22.4,0.00
21:41:00,34860,19.5,13.3,50.0,337.6,53.8,54.2,43.3,41.3,37.4,31.5,24.3,22.4,0.00
21:41:10,34870,19.5,13.3,50.2,337.8,53.8,54.2,43.3,41.3,37.5,31.5,24.3,22.4,0.00
21:41:20,34880,19.5,13.3,50.3,337.7,53.8,54.2,43.4,41.3,37.5,31.5,24.3,22.4,0.00
21:41:30,34890,19.5,13.3,50.0,337.9,53.9,54.2,43.4,41.3,37.5,31.5,24.3,22.4,0.00
21:41:40,34900,19.5,13.3,50.1,337.8,53.6,54.2,43.4,41.4,37.6,31.6,24.3,22.4,0.00
21:41:50,34910,19.6,13.3,49.8,337.9,53.7,54.2,43.4,41.4,37.6,31.6,24.3,22.4,0.00
21:42:00,34920,19.6,13.3,49.9,338.3,53.9,54.2,43.4,41.4,37.6,31.6,24.3,22.4,0.00
21:42:10,34930,19.5,13.3,50.0,338.6,53.7,54.2,43.5,41.5,37.6,31.7,24.3,22.4,0.00
21:42:20,34940,19.5,13.3,49.8,338.5,53.9,54.2,43.5,41.5,37.7,31.7,24.3,22.4,0.00
21:42:30,34950,19.5,13.2,49.8,338.4,53.9,54.2,43.5,41.5,37.7,31.7,24.3,22.3,0.00
21:42:40,34960,19.5,13.2,49.9,338.6,54.0,54.2,43.5,41.5,37.7,31.7,24.3,22.3,0.00
21:42:50,34970,19.5,13.2,49.8,339.2,53.7,54.2,43.5,41.5,37.8,31.8,24.4,22.3,0.00
21:43:00,34980,19.5,13.2,49.9,338.5,53.5,54.2,43.6,41.6,37.8,31.8,24.4,22.3,0.00
21:43:10,34990,19.4,13.2,50.0,339.5,53.7,54.2,43.6,41.6,37.8,31.8,24.4,22.3,0.00
21:43:20,35000,19.4,13.2,49.9,339.3,53.8,54.2,43.6,41.6,37.8,31.8,24.4,22.3,0.00
21:43:30,35010,19.5,13.2,50.0,339.9,53.6,54.2,43.6,41.6,37.9,31.9,24.4,22.3,0.00
21:43:40,35020,19.5,13.2,49.8,339.8,53.7,54.2,43.7,41.7,37.9,31.9,24.4,22.3,0.00
21:43:50,35030,19.5,13.3,50.1,340.4,53.7,54.1,43.7,41.7,37.9,32.0,24.4,22.3,0.00
21:44:00,35040,19.5,13.3,50.2,339.9,53.6,54.1,43.7,41.7,37.9,32.0,24.3,22.3,0.00
21:44:10,35050,19.5,13.3,49.9,340.2,53.5,54.2,43.7,41.7,38.0,32.0,24.4,22.3,0.00
21:44:20,35060,19.5,13.3,50.0,339.9,53.7,54.1,43.7,41.8,38.0,32.0,24.4,22.3,0.00
21:44:30,35070,19.5,13.3,49.8,340.0,53.3,54.1,43.8,41.8,38.0,32.1,24.4,22.3,0.00
21:44:40,35080,19.5,13.3,50.0,340.0,53.6,54.2,43.8,41.8,38.1,32.1,24.4,22.2,0.00
21:44:50,35090,19.5,13.3,50.1,341.2,53.3,54.2,43.8,41.8,38.1,32.1,24.4,22.3,0.00
21:45:00,35100,19.5,13.3,50.0,340.6,53.7,54.1,43.8,41.8,38.1,32.1,24.4,22.2,0.00
21:45:10,35110,19.6,13.3,50.1,340.9,53.9,54.2,43.9,41.9,38.1,32.2,24.4,22.2,0.00
21:45:20,35120,19.5,13.3,49.7,340.8,53.8,54.2,43.9,41.9,38.2,32.2,24.4,22.2,0.00
21:45:30,35130,19.5,13.2,49.6,341.2,53.9,54.2,43.9,41.9,38.2,32.2,24.4,22.2,0.00
21:45:40,35140,19.5,13.2,49.6,341.1,53.8,54.1,43.9,42.0,38.2,32.2,24.4,22.2,0.00
21:45:50,35150,19.5,13.2,49.4,342.7,53.7,54.1,43.9,42.0,38.3,32.3,24.4,22.2,0.00
21:46:00,35160,19.5,13.2,49.6,341.3,53.6,54.1,43.9,42.0,38.3,32.3,24.4,22.2,0.00
21:46:10,35170,19.5,13.2,49.5,341.6,53.6,54.1,44.0,42.0,38.3,32.3,24.4,22.2,0.00
21:46:20,35180,19.4,13.2,49.7,345.4,53.9,54.1,44.0,42.1,38.4,32.4,24.4,22.2,0.00
21:46:30,35190,19.4,13.1,49.4,342.1,53.7,54.2,44.0,42.1,38.4,32.4,24.4,22.2,0.00
21:46:40,35200,19.4,13.1,49.7,341.7,53.7,54.1,44.0,42.1,38.4,32.4,24.4,22.2,0.00
21:46:50,35210,19.4,13.2,49.8,341.5,53.9,54.1,44.1,42.1,38.4,32.5,24.4,22.2,0.00
21:47:00,35220,19.4,13.1,49.8,341.2,53.8,54.1,44.1,42.1,38.4,32.5,24.4,22.2,0.00
21:47:10,35230,19.4,13.2,49.9,341.5,53.6,54.1,44.1,42.2,38.5,32.5,24.5,22.2,0.00
21:47:20,35240,19.4,13.1,49.8,341.4,53.9,54.1,44.1,42.2,38.5,32.5,24.5,22.2,0.00
21:47:30,35250,19.4,13.2,50.1,342.0,53.6,54.1,44.1,42.2,38.5,32.6,24.5,22.2,0.00
21:47:40,35260,19.4,13.2,50.0,342.1,53.9,54.1,44.2,42.3,38.6,32.6,24.5,22.1,0.00
21:47:50,35270,19.4,13.2,50.2,342.4,53.7,54.1,44.2,42.3,38.6,32.6,24.5,22.1,0.00
21:48:00,35280,19.4,13.2,50.2,347.6,53.8,54.1,44.2,42.3,38.6,32.7,24.5,22.1,0.00
21:48:10,35290,19.5,13.3,50.2,347.9,53.7,54.1,44.2,42.3,38.6,32.7,24.5,22.1,0.00
21:48:20,35300,19.5,13.3,50.1,347.6,53.6,54.1,44.2,42.3,38.7,32.7,24.5,22.1,0.00
21:48:30,35310,19.5,13.3,50.2,342.6,53.8,54.1,44.3,42.4,38.7,32.7,24.5,22.1,0.00
21:48:40,35320,19.5,13.3,50.1,342.8,53.8,54.1,44.3,42.4,38.7,32.7,24.5,22.1,0.00
21:48:50,35330,19.5,13.3,50.0,343.4,53.7,54.1,44.3,42.4,38.8,32.8,24.5,22.1,0.00
21:49:00,35340,19.5,13.3,50.2,347.4,53.8,54.1,44.3,42.5,38.8,32.8,24.5,22.1,0.00
21:49:10,35350,19.5,13.3,50.1,343.5,53.8,54.1,44.4,42.5,38.8,32.8,24.5,22.1,0.00
21:49:20,35360,19.5,13.3,49.9,343.3,53.6,54.1,44.4,42.5,38.9,32.9,24.5,22.1,0.00
21:49:30,35370,19.5,13.3,49.8,348.0,53.3,54.1,44.4,42.5,38.9,32.9,24.5,22.1,0.00
21:49:40,35380,19.5,13.3,50.0,343.5,53.6,54.1,44.4,42.5,38.9,33.0,24.5,22.1,0.00
21:49:50,35390,19.5,13.3,49.7,343.8,53.6,54.1,44.4,42.6,38.9,33.0,24.5,22.1,0.00
21:50:00,35400,19.5,13.3,50.0,343.6,53.9,54.1,44.5,42.6,39.0,33.0,24.5,22.1,0.00
21:50:10,35410,19.5,13.3,50.0,343.9,53.8,54.1,44.5,42.6,39.0,33.0,24.5,22.1,0.00
21:50:20,35420,19.5,13.2,49.8,344.2,53.5,54.1,44.5,42.6,39.0,33.0,24.5,22.1,0.00
21:50:30,35430,19.5,13.3,49.9,344.7,53.5,54.1,44.5,42.7,39.0,33.1,24.5,22.1,0.00
21:50:40,35440,19.5,13.3,49.8,346.9,53.8,54.1,44.5,42.7,39.1,33.1,24.5,22.1,0.00
21:50:50,35450,19.5,13.2,49.7,345.2,53.6,54.1,44.6,42.7,39.1,33.1,24.5,22.0,0.00
21:51:00,35460,19.5,13.2,49.9,344.7,53.8,54.1,44.6,42.7,39.1,33.2,24.5,22.1,0.00
21:51:10,35470,19.5,13.3,49.8,345.0,53.7,54.1,44.6,42.8,39.2,33.2,24.5,22.0,0.00
21:51:20,35480,19.5,13.2,49.6,344.3,53.5,54.1,44.6,42.8,39.2,33.2,24.5,22.0,0.00
21:51:30,35490,19.5,13.3,50.0,344.8,53.5,54.1,44.6,42.8,39.2,33.3,24.5,22.0,0.00
21:51:40,35500,19.5,13.3,50.0,344.9,53.7,54.1,44.7,42.8,39.2,33.3,24.5,22.0,0.00
21:51:50,35510,19.5,13.3,50.1,345.4,53.7,54.1,44.7,42.9,39.3,33.3,24.5,22.0,0.00
21:52:00,35520,19.5,13.3,50.1,345.2,53.6,54.1,44.7,42.9,39.3,33.3,24.5,22.0,0.00
21:52:10,35530,19.5,13.3,50.1,345.8,53.8,54.1,44.7,42.9,39.3,33.4,24.5,22.0,0.00
21:52:20,35540,19.5,13.3,50.2,345.1,53.5,54.1,44.7,42.9,39.4,33.4,24.5,22.0,0.00
21:52:30,35550,19.5,13.3,49.9,345.5,53.4,54.1,44.8,42.9,39.4,33.4,24.5,22.0,0.00
21:52:40,35560,19.5,13.3,49.9,345.3,53.3,54.0,44.8,43.0,39.4,33.4,24.5,22.0,0.00
21:52:50,35570,19.6,13.3,50.1,345.5,53.5,54.0,44.8,43.0,39.4,33.5,24.5,22.0,0.00
21:53:00,35580,19.6,13.3,50.2,345.8,53.5,54.1,44.8,43.0,39.5,33.5,24.5,22.0,0.00
21:53:10,35590,19.6,13.3,50.0,346.3,53.8,54.0,44.8,43.1,39.5,33.5,24.5,22.0,0.00
21:53:20,35600,19.6,13.3,50.0,345.9,53.5,54.1,44.9,43.1,39.5,33.6,24.5,22.0,0.00
21:53:30,35610,19.6,13.3,50.0,346.5,53.6,54.1,44.9,43.1,39.5,33.6,24.5,22.0,0.00
21:53:40,35620,19.6,13.4,50.1,346.1,53.6,54.1,44.9,43.1,39.6,33.6,24.5,22.0,0.00
21:53:50,35630,19.6,13.3,49.8,346.3,53.8,54.0,44.9,43.1,39.6,33.7,24.5,22.0,0.00
21:54:00,35640,19.6,13.3,49.9,346.5,53.7,54.0,45.0,43.2,39.6,33.7,24.5,22.0,0.00
21:54:10,35650,19.6,13.3,50.0,346.7,53.7,54.1,45.0,43.2,39.6,33.7,24.5,22.0,0.00
21:54:20,35660,19.6,13.3,49.9,346.4,53.7,54.1,45.0,43.2,39.7,33.7,24.5,22.0,0.00
21:54:30,35670,19.6,13.3,49.9,346.7,53.6,54.1,45.0,43.3,39.7,33.8,24.5,22.0,0.00
21:54:40,35680,19.6,13.4,50.1,346.6,53.7,54.0,45.0,43.3,39.7,33.8,24.5,22.0,0.00
21:54:50,35690,19.6,13.3,49.7,346.9,53.6,54.1,45.1,43.3,39.8,33.8,24.5,21.9,0.00
21:55:00,35700,19.6,13.3,49.8,347.6,53.8,54.1,45.1,43.3,39.8,33.9,24.5,22.0,0.00
21:55:10,35710,19.6,13.3,49.8,347.4,53.7,54.1,45.1,43.3,39.8,33.9,24.5,22.0,0.00
21:55:20,35720,19.6,13.3,49.9,347.5,53.8,54.1,45.1,43.4,39.8,33.9,24.5,21.9,0.00
21:55:30,35730,19.5,13.3,49.8,347.7,53.5,54.1,45.1,43.4,39.9,34.0,24.5,21.9,0.00
21:55:40,35740,19.5,13.2,49.8,347.7,53.6,54.1,45.2,43.4,39.9,34.0,24.5,21.9,0.00
21:55:50,35750,19.5,13.3,50.0,348.1,53.5,54.1,45.2,43.4,39.9,34.0,24.5,21.9,0.00
21:56:00,35760,19.5,13.3,50.2,348.3,53.7,54.1,45.2,43.5,40.0,34.0,24.6,21.9,0.00
21:56:10,35770,19.5,13.3,50.2,348.5,53.8,54.0,45.2,43.5,40.0,34.1,24.6,21.9,0.00
21:56:20,35780,19.5,13.3,50.3,349.0,53.7,54.1,45.3,43.5,40.0,34.1,24.6,21.9,0.00
21:56:30,35790,19.5,13.3,50.2,348.7,53.7,54.0,45.3,43.5,40.0,34.1,24.6,21.9,0.00
21:56:40,35800,19.5,13.3,49.9,348.3,53.5,54.0,45.3,43.5,40.1,34.1,24.5,21.9,0.00
21:56:50,35810,19.5,13.3,50.0,347.6,53.7,54.0,45.3,43.6,40.1,34.2,24.6,21.9,0.00
21:57:00,35820,19.6,13.3,50.1,348.1,53.4,54.0,45.3,43.6,40.1,34.2,24.6,21.9,0.00
21:57:10,35830,19.6,13.3,49.9,348.6,53.7,54.0,45.3,43.6,40.2,34.3,24.6,21.9,0.00
