Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
21:57:20,35840,19.6,13.4,50.3,349.0,53.6,54.0,45.4,43.7,40.2,34.3,24.6,21.9,0.00
21:57:30,35850,19.6,13.3,49.9,349.3,53.7,54.0,45.4,43.7,40.2,34.3,24.6,21.9,0.00
21:57:40,35860,19.6,13.4,50.1,349.6,53.7,54.0,45.4,43.7,40.2,34.3,24.6,21.9,0.00
21:57:50,35870,19.6,13.4,50.0,349.4,53.8,54.0,45.4,43.7,40.3,34.4,24.6,21.9,0.00
21:58:00,35880,19.6,13.4,49.9,349.4,53.7,54.0,45.4,43.7,40.3,34.4,24.6,21.9,0.00
21:58:10,35890,19.6,13.4,49.9,349.9,53.5,54.0,45.5,43.8,40.3,34.4,24.6,21.9,0.00
21:58:20,35900,19.6,13.4,49.9,349.8,53.7,54.0,45.5,43.8,40.3,34.4,24.6,21.9,0.00
21:58:30,35910,19.6,13.3,49.9,350.2,53.7,54.0,45.5,43.8,40.4,34.5,24.6,21.9,0.00
21:58:40,35920,19.6,13.3,49.9,350.4,53.5,54.0,45.5,43.8,40.4,34.5,24.6,21.9,0.00
21:58:50,35930,19.6,13.3,49.9,350.5,53.3,54.0,45.5,43.9,40.4,34.5,24.6,21.9,0.00
21:59:00,35940,19.5,13.3,50.0,351.0,53.8,54.0,45.6,43.9,40.5,34.6,24.6,21.9,0.00
21:59:10,35950,19.5,13.3,50.0,350.2,53.7,54.0,45.6,43.9,40.5,34.6,24.6,21.9,0.00
21:59:20,35960,19.5,13.3,50.3,351.0,53.5,54.0,45.6,43.9,40.5,34.6,24.6,21.8,0.00
21:59:30,35970,19.5,13.2,49.9,350.7,53.4,54.0,45.6,43.9,40.5,34.7,24.6,21.8,0.00
21:59:40,35980,19.5,13.3,50.0,350.9,53.5,54.0,45.6,44.0,40.5,34.7,24.6,21.8,0.00
21:59:50,35990,19.5,13.3,50.2,350.6,53.6,54.0,45.7,44.0,40.6,34.7,24.6,21.8,0.00
22:00:00,36000,19.5,13.3,50.1,350.9,53.7,54.0,45.7,44.0,40.6,34.7,24.6,21.8,0.00
22:00:10,36010,19.4,13.3,50.2,350.7,53.7,54.0,45.7,44.1,40.6,34.8,24.6,21.8,0.00
22:00:20,36020,19.4,13.3,50.3,350.9,53.6,54.0,45.7,44.1,40.7,34.8,24.6,21.8,0.00
22:00:30,36030,19.5,13.3,50.1,351.1,53.8,54.0,45.7,44.1,40.7,34.8,24.6,21.8,0.00
22:00:40,36040,19.5,13.3,50.1,352.8,53.5,54.0,45.8,44.1,40.7,34.8,24.6,21.8,0.00
22:00:50,36050,19.5,13.3,50.0,351.3,53.5,54.0,45.8,44.1,40.7,34.9,24.6,21.8,0.00
22:01:00,36060,19.6,13.3,49.8,351.5,53.5,54.0,45.8,44.2,40.8,34.9,24.6,21.8,0.00
22:01:10,36070,19.6,13.4,50.1,351.5,53.2,54.0,45.8,44.2,40.8,34.9,24.6,21.8,0.00
22:01:20,36080,19.6,13.3,49.9,352.5,53.2,54.0,45.8,44.2,40.8,35.0,24.6,21.8,0.00
22:01:30,36090,19.6,13.4,50.1,352.2,53.7,54.0,45.9,44.2,40.9,35.0,24.6,21.8,0.00
22:01:40,36100,19.6,13.3,49.7,352.4,53.3,54.0,45.9,44.3,40.9,35.0,24.6,21.8,0.00
22:01:50,36110,19.6,13.4,49.8,352.3,53.4,54.0,45.9,44.3,40.9,35.0,24.6,21.8,0.00
22:02:00,36120,19.6,13.4,49.9,352.4,53.3,54.0,45.9,44.3,40.9,35.1,24.6,21.8,0.00
22:02:10,36130,19.7,13.4,50.0,352.6,53.5,54.0,45.9,44.3,41.0,35.1,24.7,21.8,0.00
22:02:20,36140,19.7,13.4,49.9,357.8,53.6,54.0,46.0,44.4,41.0,35.1,24.7,21.8,0.00
22:02:30,36150,19.7,13.4,50.0,352.6,53.6,54.0,46.0,44.4,41.0,35.2,24.6,21.8,0.00
22:02:40,36160,19.6,13.4,50.2,353.0,53.6,54.0,46.0,44.4,41.1,35.2,24.6,21.8,0.00
22:02:50,36170,19.6,13.3,49.9,358.3,53.6,54.0,46.0,44.4,41.1,35.2,24.7,21.8,0.00
22:03:00,36180,19.6,13.3,49.8,352.9,53.5,54.0,46.0,44.5,41.1,35.2,24.7,21.8,0.00
22:03:10,36190,19.6,13.3,49.8,353.4,53.5,54.0,46.1,44.5,41.1,35.3,24.7,21.8,0.00
22:03:20,36200,19.6,13.3,49.8,358.4,53.4,54.0,46.1,44.5,41.1,35.3,24.7,21.8,0.00
22:03:30,36210,19.6,13.3,49.9,353.6,53.5,54.0,46.1,44.5,41.2,35.3,24.7,21.8,0.00
22:03:40,36220,19.6,13.3,50.0,355.2,53.7,53.9,46.1,44.5,41.2,35.3,24.7,21.7,0.00
22:03:50,36230,19.6,13.3,50.0,353.9,53.6,53.9,46.1,44.6,41.2,35.4,24.7,21.8,0.00
22:04:00,36240,19.6,13.3,50.0,354.3,53.7,54.0,46.2,44.6,41.3,35.4,24.7,21.7,0.00
22:04:10,36250,19.6,13.4,50.1,354.0,53.4,53.9,46.2,44.6,41.3,35.4,24.7,21.7,0.00
22:04:20,36260,19.6,13.3,50.2,354.3,53.8,53.9,46.2,44.6,41.3,35.5,24.7,21.7,0.00
22:04:30,36270,19.5,13.3,50.0,357.6,53.5,54.0,46.2,44.7,41.3,35.5,24.7,21.7,0.00
22:04:40,36280,19.6,13.3,50.0,356.2,53.4,54.0,46.2,44.7,41.4,35.5,24.7,21.7,0.00
22:04:50,36290,19.6,13.4,50.2,354.0,53.4,53.9,46.3,44.7,41.4,35.6,24.7,21.7,0.00
22:05:00,36300,19.6,13.4,50.1,354.5,53.3,53.9,46.3,44.7,41.4,35.6,24.7,21.7,0.00
22:05:10,36310,19.6,13.4,50.1,354.5,53.5,53.9,46.3,44.7,41.4,35.6,24.7,21.7,0.00
22:05:20,36320,19.6,13.3,49.8,355.0,53.3,54.0,46.3,44.8,41.5,35.7,24.7,21.7,0.00
22:05:30,36330,19.6,13.4,50.1,355.1,53.3,54.0,46.3,44.8,41.5,35.7,24.7,21.7,0.00
22:05:40,36340,19.6,13.4,50.1,354.7,53.6,53.9,46.4,44.8,41.5,35.7,24.7,21.7,0.00
22:05:50,36350,19.6,13.4,49.9,355.2,53.6,53.9,46.4,44.8,41.6,35.7,24.7,21.7,0.00
22:06:00,36360,19.6,13.4,49.9,355.1,53.4,53.9,46.4,44.9,41.6,35.8,24.7,21.7,0.00
22:06:10,36370,19.6,13.4,49.7,355.4,53.5,53.9,46.4,44.9,41.6,35.8,24.7,21.7,0.00
22:06:20,36380,19.6,13.4,49.9,355.7,53.6,53.9,46.4,44.9,41.6,35.8,24.7,21.7,0.00
22:06:30,36390,19.6,13.3,49.8,355.9,53.4,53.9,46.5,44.9,41.7,35.9,24.7,21.7,0.00
22:06:40,36400,19.6,13.3,49.8,356.4,53.4,53.9,46.5,45.0,41.7,35.9,24.7,21.7,0.00
22:06:50,36410,19.6,13.3,49.7,355.9,53.5,53.9,46.5,45.0,41.7,35.9,24.7,21.7,0.00
22:07:00,36420,19.6,13.3,49.8,356.5,53.7,53.9,46.5,45.0,41.8,35.9,24.7,21.7,0.00
22:07:10,36430,19.5,13.3,49.7,355.9,53.6,53.9,46.5,45.0,41.8,35.9,24.7,21.7,0.00
22:07:20,36440,19.5,13.3,49.7,356.3,53.5,53.9,46.6,45.1,41.8,36.0,24.7,21.7,0.00
22:07:30,36450,19.5,13.3,50.0,356.1,53.4,53.9,46.6,45.1,41.8,36.1,24.7,21.7,0.00
22:07:40,36460,19.5,13.3,49.8,356.4,53.4,53.9,46.6,45.1,41.9,36.1,24.7,21.7,0.00
22:07:50,36470,19.5,13.3,49.8,356.6,53.3,53.9,46.6,45.1,41.9,36.1,24.7,21.7,0.00
22:08:00,36480,19.5,13.3,50.1,356.7,53.4,53.9,46.6,45.1,41.9,36.1,24.7,21.7,0.00
22:08:10,36490,19.5,13.3,49.9,357.1,53.5,53.9,46.7,45.2,41.9,36.2,24.7,21.7,0.00
22:08:20,36500,19.6,13.3,50.1,357.4,53.5,53.9,46.7,45.2,42.0,36.2,24.7,21.7,0.00
22:08:30,36510,19.6,13.4,50.1,357.2,53.6,53.9,46.7,45.2,42.0,36.2,24.7,21.7,0.00
22:08:40,36520,19.6,13.4,50.0,357.4,53.6,53.9,46.7,45.2,42.0,36.2,24.7,21.7,0.00
22:08:50,36530,19.6,13.4,50.1,357.6,53.5,53.9,46.7,45.3,42.0,36.3,24.7,21.7,0.00
22:09:00,36540,19.6,13.4,50.2,357.7,53.6,53.9,46.8,45.3,42.1,36.3,24.8,21.7,0.00
22:09:10,36550,19.6,13.4,50.2,357.5,53.5,53.9,46.8,45.3,42.1,36.3,24.7,21.7,0.00
22:09:20,36560,19.6,13.4,50.0,358.1,53.5,53.9,46.8,45.3,42.1,36.3,24.7,21.6,0.00
22:09:30,36570,19.7,13.5,50.4,357.8,53.6,53.9,46.8,45.4,42.2,36.4,24.8,21.7,0.00
22:09:40,36580,19.7,13.4,49.9,358.3,53.2,53.9,46.9,45.4,42.2,36.4,24.8,21.6,0.00
22:09:50,36590,19.7,13.4,50.2,358.5,53.3,53.9,46.9,45.4,42.2,36.4,24.8,21.6,0.00
22:10:00,36600,19.6,13.4,50.0,358.5,53.5,53.9,46.9,45.4,42.2,36.4,24.8,21.6,0.00
22:10:10,36610,19.6,13.4,49.8,357.8,53.6,53.9,46.9,45.4,42.3,36.5,24.8,21.6,0.00
22:10:20,36620,19.6,13.4,50.0,358.2,53.4,53.9,46.9,45.5,42.3,36.5,24.8,21.6,0.00
22:10:30,36630,19.6,13.3,49.9,359.4,53.3,53.9,46.9,45.5,42.3,36.5,24.8,21.6,0.00
22:10:40,36640,19.6,13.3,49.9,358.8,53.2,53.9,47.0,45.5,42.3,36.6,24.8,21.6,0.00
22:10:50,36650,19.6,13.4,49.9,358.7,53.5,53.9,47.0,45.5,42.4,36.6,24.8,21.6,0.00
22:11:00,36660,19.6,13.4,50.1,359.0,53.7,53.9,47.0,45.6,42.4,36.6,24.8,21.6,0.00
22:11:10,36670,19.5,13.3,50.2,358.5,53.5,53.9,47.0,45.6,42.4,36.7,24.8,21.6,0.00
22:11:20,36680,19.5,13.3,50.2,358.1,53.4,53.9,47.0,45.6,42.5,36.7,24.8,21.6,0.00
22:11:30,36690,19.5,13.3,50.2,359.0,53.6,53.9,47.0,45.6,42.5,36.7,24.8,21.6,0.00
22:11:40,36700,19.5,13.3,50.3,359.2,53.4,53.9,47.1,45.6,42.5,36.7,24.8,21.6,0.00
22:11:50,36710,19.5,13.3,50.3,359.3,53.4,53.9,47.1,45.7,42.5,36.8,24.8,21.6,0.00
22:12:00,36720,19.5,13.3,50.3,359.6,53.6,53.9,47.1,45.7,42.5,36.8,24.8,21.6,0.00
22:12:10,36730,19.5,13.3,50.3,359.3,53.5,53.9,47.1,45.7,42.6,36.9,24.8,21.6,0.00
22:12:20,36740,19.5,13.3,50.2,360.0,53.4,53.9,47.1,45.7,42.6,36.9,24.8,21.6,0.00
22:12:30,36750,19.6,13.3,50.2,359.5,53.5,53.8,47.1,45.7,42.6,36.9,24.8,21.6,0.00
22:12:40,36760,19.6,13.3,50.1,359.5,53.6,53.9,47.2,45.8,42.7,36.9,24.8,21.6,0.00
22:12:50,36770,19.6,13.4,50.2,359.6,53.5,53.9,47.2,45.8,42.7,37.0,24.8,21.6,0.00
22:13:00,36780,19.6,13.3,50.0,360.1,53.5,53.9,47.2,45.8,42.7,37.0,24.8,21.6,0.00
22:13:10,36790,19.6,13.3,50.0,361.0,53.4,53.9,47.2,45.9,42.7,37.0,24.8,21.6,0.00
22:13:20,36800,19.6,13.3,49.8,360.7,53.5,53.9,47.3,45.9,42.8,37.0,24.8,21.6,0.00
22:13:30,36810,19.6,13.4,50.0,360.9,53.6,53.9,47.3,45.9,42.8,37.1,24.8,21.6,0.00
22:13:40,36820,19.6,13.3,49.8,361.0,53.7,53.9,47.3,45.9,42.8,37.1,24.8,21.6,0.00
22:13:50,36830,19.6,13.4,50.0,360.6,53.6,53.9,47.3,45.9,42.8,37.1,24.8,21.6,0.00
22:14:00,36840,19.7,13.4,49.7,361.3,53.2,53.9,47.3,46.0,42.9,37.2,24.8,21.6,0.00
22:14:10,36850,19.7,13.4,49.8,360.9,53.5,53.9,47.4,46.0,42.9,37.2,24.8,21.6,0.00
22:14:20,36860,19.6,13.4,49.9,361.5,53.5,53.9,47.4,46.0,42.9,37.2,24.8,21.6,0.00
22:14:30,36870,19.6,13.4,49.7,361.4,53.3,53.9,47.4,46.0,43.0,37.2,24.8,21.6,0.00
22:14:40,36880,19.6,13.3,49.5,361.9,53.4,53.9,47.4,46.1,43.0,37.3,24.8,21.6,0.00
22:14:50,36890,19.6,13.3,49.7,361.6,53.4,53.9,47.4,46.1,43.0,37.3,24.8,21.6,0.00
22:15:00,36900,19.6,13.3,49.5,361.7,53.4,53.9,47.5,46.1,43.0,37.4,24.8,21.6,0.00
22:15:10,36910,19.6,13.3,49.9,361.6,53.4,53.9,47.5,46.1,43.1,37.3,24.8,21.6,0.00
22:15:20,36920,19.5,13.3,49.9,361.9,53.4,53.9,47.5,46.1,43.1,37.4,24.8,21.6,0.00
22:15:30,36930,19.5,13.2,49.9,362.0,53.5,53.8,47.5,46.2,43.1,37.4,24.8,21.6,0.00
22:15:40,36940,19.5,13.3,49.9,362.3,53.5,53.8,47.5,46.2,43.1,37.5,24.8,21.6,0.00
22:15:50,36950,19.5,13.3,49.9,362.6,53.3,53.8,47.5,46.2,43.2,37.5,24.8,21.5,0.00
22:16:00,36960,19.5,13.2,50.0,363.4,53.3,53.8,47.6,46.2,43.2,37.5,24.8,21.6,0.00
22:16:10,36970,19.5,13.2,49.9,362.5,53.5,53.8,47.6,46.2,43.2,37.5,24.8,21.5,0.00
22:16:20,36980,19.5,13.3,50.1,363.2,53.3,53.8,47.6,46.3,43.2,37.5,24.8,21.5,0.00
22:16:30,36990,19.5,13.3,50.2,363.1,53.5,53.8,47.6,46.3,43.3,37.6,24.8,21.5,0.00
22:16:40,37000,19.5,13.3,50.2,362.9,53.6,53.8,47.7,46.3,43.3,37.6,24.8,21.5,0.00
22:16:50,37010,19.5,13.3,50.2,363.4,53.4,53.8,47.7,46.3,43.3,37.7,24.8,21.5,0.00
22:17:00,37020,19.5,13.3,50.2,367.6,53.5,53.8,47.7,46.4,43.3,37.7,24.8,21.5,0.00
22:17:10,37030,19.5,13.3,50.2,363.4,53.6,53.8,47.7,46.4,43.4,37.7,24.8,21.5,0.00
22:17:20,37040,19.5,13.3,50.1,363.2,53.4,53.8,47.7,46.4,43.4,37.7,24.8,21.5,0.00
22:17:30,37050,19.6,13.3,50.0,363.2,53.4,53.8,47.8,46.4,43.4,37.8,24.8,21.5,0.00
22:17:40,37060,19.6,13.4,50.3,363.4,53.3,53.8,47.8,46.5,43.4,37.8,24.9,21.5,0.00
22:17:50,37070,19.6,13.3,49.9,363.8,53.2,53.8,47.8,46.5,43.5,37.8,24.9,21.5,0.00
22:18:00,37080,19.6,13.3,50.1,368.8,53.5,53.8,47.8,46.5,43.5,37.8,24.9,21.5,0.00
22:18:10,37090,19.6,13.3,49.9,364.0,53.5,53.8,47.8,46.5,43.5,37.9,24.9,21.5,0.00
22:18:20,37100,19.6,13.3,49.7,363.9,53.3,53.9,47.9,46.5,43.6,37.9,24.9,21.5,0.00
22:18:30,37110,19.6,13.3,49.8,364.2,53.5,53.8,47.9,46.6,43.6,38.0,24.9,21.5,0.00
22:18:40,37120,19.6,13.3,49.6,364.7,53.4,53.8,47.9,46.6,43.6,38.0,24.9,21.5,0.00
22:18:50,37130,19.6,13.3,49.9,364.4,53.5,53.8,47.9,46.6,43.6,38.0,24.9,21.5,0.00
22:19:00,37140,19.6,13.3,49.7,364.7,53.4,53.8,47.9,46.6,43.7,38.0,24.9,21.5,0.00
22:19:10,37150,19.6,13.3,49.5,364.9,53.6,53.8,47.9,46.7,43.7,38.0,24.9,21.5,0.00
22:19:20,37160,19.6,13.3,49.8,365.6,53.5,53.8,47.9,46.7,43.7,38.1,24.9,21.5,0.00
22:19:30,37170,19.6,13.3,49.8,370.8,53.6,53.8,48.0,46.7,43.7,38.1,24.9,21.5,0.00
22:19:40,37180,19.5,13.3,50.0,365.3,53.6,53.8,48.0,46.7,43.8,38.1,24.9,21.5,0.00
22:19:50,37190,19.5,13.2,49.8,365.3,53.4,53.8,48.0,46.7,43.8,38.2,24.9,21.5,0.00
22:20:00,37200,19.5,13.2,49.9,365.5,53.1,53.8,48.0,46.8,43.8,38.2,24.9,21.5,0.00
22:20:10,37210,19.4,13.2,49.7,369.1,53.1,53.8,48.1,46.8,43.8,38.2,24.9,21.5,0.00
22:20:20,37220,19.4,13.2,50.1,366.0,53.2,53.8,48.1,46.8,43.9,38.2,24.9,21.5,0.00
22:20:30,37230,19.5,13.2,50.1,365.8,53.3,53.8,48.1,46.8,43.9,38.3,24.9,21.5,0.00
22:20:40,37240,19.5,13.3,50.1,365.7,53.2,53.8,48.1,46.9,43.9,38.3,24.9,21.5,0.00
22:20:50,37250,19.5,13.3,50.3,366.0,53.4,53.8,48.1,46.9,43.9,38.3,24.9,21.5,0.00
22:21:00,37260,19.5,13.3,50.2,366.7,53.4,53.8,48.2,46.9,44.0,38.3,24.9,21.5,0.00
22:21:10,37270,19.5,13.3,50.3,367.2,53.5,53.8,48.2,46.9,44.0,38.4,24.9,21.5,0.00
22:21:20,37280,19.5,13.4,50.4,366.7,53.3,53.8,48.2,47.0,44.0,38.4,24.9,21.5,0.00
22:21:30,37290,19.6,13.3,50.1,366.4,53.1,53.8,48.2,47.0,44.0,38.4,24.9,21.5,0.00
22:21:40,37300,19.6,13.4,50.0,366.2,53.2,53.8,48.2,47.0,44.1,38.5,24.9,21.5,0.00
22:21:50,37310,19.6,13.4,49.9,367.0,53.4,53.8,48.3,47.0,44.1,38.5,24.9,21.5,0.00
22:22:00,37320,19.6,13.4,50.1,366.4,53.5,53.8,48.3,47.1,44.1,38.5,24.9,21.5,0.00
22:22:10,37330,19.6,13.4,50.1,366.4,53.4,53.8,48.3,47.1,44.2,38.5,24.9,21.5,0.00
22:22:20,37340,19.6,13.4,50.2,366.6,53.2,53.8,48.3,47.1,44.2,38.6,24.9,21.5,0.00
22:22:30,37350,19.6,13.4,50.1,367.3,53.1,53.8,48.3,47.1,44.2,38.6,24.9,21.5,0.00
22:22:40,37360,19.7,13.4,50.0,367.1,53.1,53.8,48.3,47.1,44.2,38.7,24.9,21.5,0.00
22:22:50,37370,19.7,13.4,49.7,367.1,53.4,53.7,48.3,47.1,44.2,38.7,24.9,21.5,0.00
22:23:00,37380,19.7,13.4,50.0,367.8,53.2,53.8,48.4,47.2,44.3,38.7,24.9,21.5,0.00
22:23:10,37390,19.7,13.4,49.7,368.1,53.6,53.8,48.4,47.2,44.3,38.7,24.9,21.5,0.00
22:23:20,37400,19.7,13.4,49.6,368.4,53.5,53.8,48.4,47.2,44.3,38.8,24.9,21.5,0.00
22:23:30,37410,19.7,13.4,49.9,368.2,53.4,53.8,48.4,47.2,44.3,38.8,24.9,21.5,0.00
22:23:40,37420,19.7,13.4,49.8,368.2,53.4,53.8,48.4,47.2,44.4,38.8,24.9,21.5,0.00
22:23:50,37430,19.7,13.4,49.9,368.2,53.1,53.8,48.5,47.3,44.4,38.8,24.9,21.5,0.00
22:24:00,37440,19.6,13.4,50.0,368.7,53.4,53.8,48.5,47.3,44.4,38.9,24.9,21.5,0.00
22:24:10,37450,19.6,13.4,50.0,368.4,53.5,53.8,48.5,47.3,44.5,38.9,24.9,21.5,0.00
22:24:20,37460,19.6,13.3,49.9,368.5,53.5,53.8,48.5,47.4,44.5,38.9,24.9,21.5,0.00
22:24:30,37470,19.6,13.3,49.9,368.8,53.4,53.8,48.5,47.3,44.5,38.9,24.9,21.4,0.00
22:24:40,37480,19.5,13.3,49.9,368.7,53.4,53.8,48.6,47.4,44.5,39.0,24.9,21.4,0.00
22:24:50,37490,19.5,13.3,50.1,368.5,53.1,53.8,48.6,47.4,44.5,39.0,24.9,21.4,0.00
22:25:00,37500,19.5,13.2,49.8,368.3,53.4,53.8,48.6,47.4,44.6,39.1,25.0,21.5,0.00
22:25:10,37510,19.5,13.3,50.0,368.9,53.3,53.7,48.6,47.5,44.6,39.1,25.0,21.5,0.00
22:25:20,37520,19.5,13.3,50.1,369.0,53.3,53.7,48.6,47.5,44.6,39.1,25.0,21.4,0.00
22:25:30,37530,19.6,13.3,50.1,369.0,53.3,53.7,48.7,47.5,44.7,39.1,25.0,21.4,0.00
22:25:40,37540,19.6,13.3,50.1,368.9,53.3,53.7,48.7,47.5,44.7,39.2,25.0,21.4,0.00
22:25:50,37550,19.6,13.4,50.3,369.0,53.1,53.8,48.7,47.5,44.7,39.2,25.0,21.4,0.00
22:26:00,37560,19.6,13.4,50.3,369.0,53.5,53.7,48.7,47.6,44.7,39.2,25.0,21.4,0.00
22:26:10,37570,19.6,13.4,50.3,369.4,53.6,53.7,48.7,47.6,44.8,39.2,25.0,21.4,0.00
22:26:20,37580,19.7,13.4,50.1,369.8,53.2,53.7,48.8,47.6,44.8,39.3,25.0,21.4,0.00
22:26:30,37590,19.7,13.5,50.4,369.8,53.4,53.7,48.8,47.6,44.8,39.3,25.0,21.4,0.00
22:26:40,37600,19.7,13.4,50.1,370.0,53.2,53.7,48.8,47.6,44.8,39.3,25.0,21.4,0.00
22:26:50,37610,19.7,13.4,49.9,370.2,53.1,53.7,48.8,47.7,44.9,39.4,25.0,21.4,0.00
22:27:00,37620,19.7,13.4,50.0,370.6,52.9,53.7,48.8,47.7,44.9,39.4,25.0,21.4,0.00
22:27:10,37630,19.7,13.5,50.2,370.7,53.2,53.7,48.8,47.7,44.9,39.4,25.0,21.4,0.00
22:27:20,37640,19.7,13.4,50.1,370.3,53.3,53.7,48.9,47.7,44.9,39.4,25.0,21.4,0.00
22:27:30,37650,19.7,13.4,49.8,370.6,53.4,53.7,48.9,47.8,45.0,39.5,25.0,21.4,0.00
22:27:40,37660,19.6,13.3,49.8,370.7,53.0,53.7,48.9,47.8,45.0,39.5,25.0,21.4,0.00
22:27:50,37670,19.6,13.3,49.7,370.8,53.2,53.7,48.9,47.8,45.0,39.5,25.0,21.4,0.00
22:28:00,37680,19.5,13.3,50.0,370.4,53.4,53.7,48.9,47.8,45.0,39.6,25.0,21.4,0.00
22:28:10,37690,19.5,13.3,49.9,371.4,53.5,53.7,49.0,47.8,45.1,39.6,25.0,21.4,0.00
22:28:20,37700,19.5,13.3,50.0,371.0,53.5,53.7,49.0,47.8,45.1,39.6,25.0,21.4,0.00
22:28:30,37710,19.5,13.3,49.8,371.6,53.5,53.7,49.0,47.9,45.1,39.7,25.0,21.4,0.00
22:28:40,37720,19.5,13.3,49.9,371.7,53.3,53.7,49.0,47.9,45.1,39.7,25.0,21.4,0.00
22:28:50,37730,19.5,13.3,50.1,371.4,53.5,53.7,49.0,47.9,45.2,39.7,25.0,21.4,0.00
22:29:00,37740,19.5,13.3,50.2,371.8,53.3,53.7,49.0,48.0,45.2,39.7,25.0,21.4,0.00
22:29:10,37750,19.5,13.3,50.2,371.8,53.2,53.7,49.1,48.0,45.2,39.8,25.0,21.4,0.00
22:29:20,37760,19.6,13.3,50.3,372.1,53.2,53.7,49.1,48.0,45.2,39.8,25.0,21.4,0.00
22:29:30,37770,19.5,13.4,50.4,372.4,53.1,53.7,49.1,48.0,45.3,39.8,25.0,21.4,0.00
22:29:40,37780,19.5,13.4,50.4,372.4,53.2,53.7,49.1,48.0,45.3,39.9,25.0,21.4,0.00
22:29:50,37790,19.5,13.3,50.2,372.6,53.3,53.7,49.1,48.0,45.3,39.9,25.0,21.4,0.00
22:30:00,37800,19.6,13.4,50.3,372.1,53.4,53.7,49.2,48.1,45.3,39.9,25.0,21.4,0.00
22:30:10,37810,19.6,13.4,50.1,372.2,53.4,53.7,49.2,48.1,45.4,40.0,25.0,21.4,0.00
22:30:20,37820,19.6,13.4,50.1,372.8,53.1,53.7,49.2,48.1,45.4,40.0,25.0,21.4,0.00
22:30:30,37830,19.6,13.4,50.0,372.6,53.4,53.7,49.2,48.1,45.4,40.0,25.0,21.4,0.00
22:30:40,37840,19.6,13.4,50.2,372.8,53.0,53.7,49.2,48.2,45.5,40.0,25.1,21.4,0.00
22:30:50,37850,19.6,13.4,49.9,372.8,53.4,53.7,49.3,48.2,45.5,40.1,25.1,21.4,0.00
22:31:00,37860,19.7,13.4,49.9,372.8,53.4,53.7,49.3,48.2,45.5,40.1,25.1,21.4,0.00
22:31:10,37870,19.6,13.4,49.8,373.1,53.5,53.7,49.3,48.2,45.5,40.1,25.1,21.4,0.00
22:31:20,37880,19.6,13.4,49.9,373.5,53.3,53.7,49.3,48.2,45.5,40.1,25.1,21.4,0.00
22:31:30,37890,19.7,13.4,49.8,374.5,53.2,53.7,49.3,48.3,45.6,40.2,25.0,21.4,0.00
22:31:40,37900,19.6,13.3,49.7,374.0,53.2,53.7,49.3,48.3,45.6,40.2,25.1,21.4,0.00
22:31:50,37910,19.6,13.3,49.7,373.8,53.3,53.6,49.4,48.3,45.6,40.2,25.1,21.4,0.00
22:32:00,37920,19.6,13.3,49.9,373.6,53.3,53.7,49.4,48.3,45.7,40.3,25.1,21.4,0.00
22:32:10,37930,19.5,13.3,49.8,374.8,53.4,53.7,49.4,48.3,45.7,40.3,25.1,21.4,0.00
22:32:20,37940,19.5,13.3,49.8,373.6,53.5,53.7,49.4,48.4,45.7,40.3,25.1,21.4,0.00
22:32:30,37950,19.5,13.2,49.7,374.6,53.2,53.7,49.4,48.4,45.7,40.3,25.1,21.4,0.00
22:32:40,37960,19.5,13.3,49.9,377.5,53.1,53.7,49.5,48.4,45.8,40.4,25.1,21.4,0.00
22:32:50,37970,19.6,13.3,49.9,374.4,53.2,53.7,49.5,48.4,45.8,40.4,25.1,21.4,0.00
22:33:00,37980,19.6,13.3,49.9,376.0,53.2,53.6,49.5,48.5,45.8,40.4,25.1,21.4,0.00
22:33:10,37990,19.6,13.3,50.0,374.3,53.4,53.6,49.5,48.5,45.8,40.4,25.1,21.4,0.00
22:33:20,38000,19.6,13.3,50.0,373.9,53.3,53.6,49.5,48.5,45.8,40.5,25.1,21.4,0.00
22:33:30,38010,19.6,13.3,49.8,374.3,53.4,53.7,49.6,48.5,45.9,40.5,25.1,21.4,0.00
22:33:40,38020,19.6,13.4,50.1,378.3,53.3,53.7,49.6,48.5,45.9,40.6,25.1,21.4,0.00
22:33:50,38030,19.6,13.4,50.0,374.7,53.2,53.7,49.6,48.5,45.9,40.6,25.1,21.4,0.00
22:34:00,38040,19.7,13.4,50.0,377.2,53.1,53.7,49.6,48.6,46.0,40.6,25.1,21.4,0.00
22:34:10,38050,19.7,13.4,49.8,375.1,52.8,53.7,49.6,48.6,46.0,40.6,25.1,21.4,0.00
22:34:20,38060,19.7,13.4,49.6,374.5,53.2,53.7,49.6,48.6,46.0,40.6,25.1,21.4,0.00
22:34:30,38070,19.7,13.4,49.8,375.0,53.3,53.7,49.7,48.6,46.0,40.7,25.1,21.4,0.00
22:34:40,38080,19.7,13.4,49.7,375.1,53.2,53.7,49.7,48.7,46.0,40.7,25.1,21.4,0.00
22:34:50,38090,19.7,13.4,49.7,375.8,53.2,53.7,49.7,48.7,46.1,40.7,25.1,21.4,0.00
22:35:00,38100,19.7,13.4,49.7,375.8,53.4,53.7,49.7,48.7,46.1,40.8,25.1,21.4,0.00
22:35:10,38110,19.7,13.4,49.8,375.4,52.7,53.7,49.7,48.7,46.1,40.8,25.1,21.4,0.00
22:35:20,38120,19.6,13.4,49.9,375.6,53.2,53.7,49.8,48.8,46.2,40.8,25.1,21.4,0.00
22:35:30,38130,19.6,13.3,49.8,376.0,53.1,53.7,49.8,48.8,46.2,40.9,25.1,21.4,0.00
22:35:40,38140,19.6,13.3,49.9,376.7,53.2,53.7,49.8,48.8,46.2,40.9,25.1,21.4,0.00
22:35:50,38150,19.6,13.3,49.9,376.5,53.0,53.7,49.8,48.8,46.2,40.9,25.1,21.4,0.00
22:36:00,38160,19.6,13.3,50.0,376.2,53.3,53.6,49.8,48.8,46.2,40.9,25.1,21.4,0.00
22:36:10,38170,19.5,13.3,50.2,376.5,53.2,53.6,49.8,48.8,46.3,41.0,25.1,21.4,0.00
22:36:20,38180,19.5,13.3,50.1,376.5,53.2,53.6,49.8,48.9,46.3,41.0,25.1,21.4,0.00
22:36:30,38190,19.5,13.3,50.0,379.7,53.3,53.6,49.9,48.9,46.3,41.0,25.1,21.4,0.00
22:36:40,38200,19.5,13.3,49.9,376.2,53.1,53.6,49.9,48.9,46.4,41.0,25.1,21.4,0.00
22:36:50,38210,19.5,13.3,50.2,376.9,53.0,53.6,49.9,48.9,46.4,41.1,25.1,21.4,0.00
22:37:00,38220,19.5,13.3,50.3,376.7,53.1,53.6,49.9,48.9,46.4,41.1,25.1,21.4,0.00
22:37:10,38230,19.6,13.4,50.2,377.5,53.4,53.6,49.9,49.0,46.4,41.1,25.1,21.4,0.00
22:37:20,38240,19.6,13.4,50.3,377.8,53.2,53.6,50.0,49.0,46.5,41.2,25.1,21.4,0.00
22:37:30,38250,19.6,13.4,50.1,377.7,53.3,53.6,50.0,49.0,46.5,41.2,25.1,21.4,0.00
22:37:40,38260,19.6,13.4,50.0,377.8,53.4,53.6,50.0,49.0,46.5,41.2,25.1,21.4,0.00
22:37:50,38270,19.6,13.4,50.2,378.1,53.1,53.6,50.0,49.1,46.5,41.2,25.1,21.4,0.00
22:38:00,38280,19.6,13.4,50.0,378.1,53.1,53.6,50.0,49.1,46.5,41.3,25.1,21.4,0.00
22:38:10,38290,19.6,13.4,49.9,379.0,53.3,53.6,50.1,49.1,46.6,41.3,25.2,21.4,0.00
22:38:20,38300,19.7,13.4,50.0,378.6,53.3,53.6,50.1,49.1,46.6,41.3,25.2,21.4,0.00
22:38:30,38310,19.7,13.4,50.1,378.7,53.2,53.6,50.1,49.1,46.6,41.3,25.1,21.4,0.00
22:38:40,38320,19.7,13.4,50.0,379.8,53.4,53.6,50.1,49.2,46.6,41.4,25.1,21.4,0.00
22:38:50,38330,19.7,13.4,49.9,378.1,53.2,53.6,50.1,49.2,46.7,41.4,25.1,21.4,0.00
22:39:00,38340,19.6,13.4,49.8,378.6,53.3,53.6,50.1,49.2,46.7,41.4,25.2,21.4,0.00
22:39:10,38350,19.6,13.4,50.0,379.0,53.2,53.6,50.2,49.2,46.7,41.5,25.2,21.4,0.00
22:39:20,38360,19.6,13.3,49.7,378.3,53.3,53.6,50.2,49.2,46.7,41.5,25.2,21.4,0.00
22:39:30,38370,19.6,13.4,50.1,378.6,53.1,53.6,50.2,49.2,46.8,41.5,25.2,21.4,0.00
22:39:40,38380,19.5,13.3,50.0,378.6,53.2,53.6,50.2,49.3,46.8,41.6,25.2,21.4,0.00
22:39:50,38390,19.5,13.3,49.6,379.3,53.2,53.6,50.2,49.3,46.8,41.6,25.2,21.4,0.00
22:40:00,38400,19.5,13.3,50.0,378.9,53.1,53.6,50.3,49.3,46.8,41.6,25.2,21.4,0.00
22:40:10,38410,19.5,13.3,49.9,379.2,53.3,53.6,50.3,49.3,46.9,41.6,25.2,21.4,0.00
22:40:20,38420,19.5,13.3,49.7,379.4,53.3,53.6,50.3,49.4,46.9,41.7,25.2,21.4,0.00
22:40:30,38430,19.5,13.3,49.9,379.5,53.2,53.6,50.3,49.4,46.9,41.7,25.2,21.4,0.00
22:40:40,38440,19.5,13.3,49.9,379.4,53.3,53.6,50.3,49.4,46.9,41.7,25.2,21.4,0.00
22:40:50,38450,19.5,13.3,50.0,379.8,53.0,53.6,50.3,49.4,47.0,41.7,25.2,21.4,0.00
22:41:00,38460,19.5,13.3,50.0,379.9,53.1,53.6,50.4,49.4,47.0,41.8,25.2,21.4,0.00
22:41:10,38470,19.5,13.3,50.1,380.1,53.3,53.6,50.4,49.4,47.0,41.8,25.2,21.4,0.00
22:41:20,38480,19.5,13.3,50.0,380.0,53.1,53.6,50.4,49.5,47.0,41.9,25.2,21.4,0.00
22:41:30,38490,19.6,13.4,50.3,380.7,53.2,53.6,50.4,49.5,47.1,41.9,25.2,21.4,0.00
22:41:40,38500,19.6,13.3,50.0,379.7,53.0,53.5,50.4,49.5,47.1,41.9,25.2,21.4,0.00
22:41:50,38510,19.6,13.4,50.0,380.2,53.2,53.6,50.5,49.5,47.1,41.9,25.2,21.4,0.00
22:42:00,38520,19.6,13.4,50.1,380.0,53.1,53.6,50.5,49.5,47.1,42.0,25.2,21.4,0.00
22:42:10,38530,19.6,13.4,49.9,380.9,53.3,53.6,50.5,49.6,47.1,42.0,25.2,21.4,0.00
22:42:20,38540,19.6,13.4,49.9,380.1,53.3,53.6,50.5,49.6,47.2,42.0,25.2,21.4,0.00
22:42:30,38550,19.6,13.4,50.1,380.7,53.2,53.6,50.5,49.6,47.2,42.0,25.2,21.4,0.00
22:42:40,38560,19.6,13.4,49.9,381.2,53.4,53.6,50.5,49.6,47.2,42.1,25.2,21.4,0.00
22:42:50,38570,19.7,13.4,49.7,381.6,53.1,53.6,50.6,49.7,47.3,42.1,25.2,21.4,0.00
22:43:00,38580,19.7,13.4,49.7,381.5,53.2,53.6,50.6,49.7,47.3,42.1,25.2,21.4,0.00
22:43:10,38590,19.6,13.3,49.7,381.9,53.1,53.6,50.6,49.7,47.3,42.1,25.2,21.4,0.00
22:43:20,38600,19.6,13.3,49.8,381.6,52.9,53.6,50.6,49.7,47.3,42.2,25.2,21.4,0.00
22:43:30,38610,19.6,13.3,49.9,381.8,53.1,53.6,50.6,49.7,47.3,42.2,25.2,21.3,0.00
22:43:40,38620,19.6,13.3,49.9,382.1,53.0,53.5,50.6,49.8,47.4,42.2,25.2,21.3,0.00
22:43:50,38630,19.6,13.3,49.8,382.4,53.0,53.5,50.7,49.8,47.4,42.2,25.2,21.4,0.00
22:44:00,38640,19.6,13.3,49.7,382.0,53.0,53.5,50.7,49.8,47.4,42.3,25.2,21.4,0.00
22:44:10,38650,19.5,13.3,49.9,382.1,53.0,53.5,50.7,49.8,47.4,42.3,25.2,21.3,0.00
22:44:20,38660,19.6,13.3,49.9,381.7,53.0,53.5,50.7,49.8,47.5,42.4,25.2,21.4,0.00
22:44:30,38670,19.5,13.3,49.7,382.4,53.1,53.5,50.7,49.9,47.5,42.4,25.2,21.3,0.00
22:44:40,38680,19.5,13.3,50.0,381.4,52.9,53.6,50.8,49.9,47.5,42.4,25.2,21.4,0.00
22:44:50,38690,19.5,13.3,50.0,382.1,53.0,53.6,50.8,49.9,47.5,42.4,25.2,21.3,0.00
22:45:00,38700,19.5,13.3,50.3,381.6,52.9,53.6,50.8,49.9,47.6,42.5,25.3,21.4,0.00
22:45:10,38710,19.6,13.4,50.4,382.5,52.8,53.6,50.8,50.0,47.6,42.5,25.3,21.4,0.00
22:45:20,38720,19.6,13.3,50.0,383.0,52.9,53.5,50.8,50.0,47.6,42.5,25.2,21.3,0.00
22:45:30,38730,19.6,13.3,50.2,383.1,52.9,53.5,50.9,50.0,47.6,42.5,25.3,21.4,0.00
22:45:40,38740,19.6,13.4,50.4,383.1,53.1,53.5,50.9,50.0,47.7,42.5,25.2,21.3,0.00
22:45:50,38750,19.6,13.3,49.9,383.7,53.2,53.5,50.9,50.0,47.7,42.6,25.2,21.3,0.00
22:46:00,38760,19.6,13.4,50.2,383.4,53.1,53.5,50.9,50.0,47.7,42.6,25.3,21.4,0.00
22:46:10,38770,19.6,13.3,50.0,383.6,52.8,53.5,50.9,50.0,47.7,42.6,25.2,21.3,0.00
22:46:20,38780,19.6,13.4,50.3,383.7,53.0,53.5,50.9,50.1,47.8,42.7,25.3,21.3,0.00
22:46:30,38790,19.6,13.4,50.1,384.3,53.1,53.5,50.9,50.1,47.8,42.7,25.3,21.3,0.00
22:46:40,38800,19.7,13.4,49.9,383.9,52.9,53.5,51.0,50.1,47.8,42.7,25.3,21.3,0.00
22:46:50,38810,19.7,13.5,50.2,384.0,53.0,53.5,51.0,50.1,47.8,42.8,25.3,21.3,0.00
22:47:00,38820,19.7,13.5,50.0,384.1,53.2,53.5,51.0,50.2,47.9,42.8,25.3,21.3,0.00
22:47:10,38830,19.7,13.5,50.2,384.8,53.2,53.5,51.0,50.2,47.9,42.8,25.3,21.4,0.00
22:47:20,38840,19.7,13.4,50.0,384.3,52.5,53.5,51.0,50.2,47.9,42.8,25.3,21.3,0.00
22:47:30,38850,19.7,13.4,49.8,384.1,52.9,53.5,51.0,50.2,47.9,42.9,25.3,21.3,0.00
22:47:40,38860,19.7,13.4,49.9,384.7,52.8,53.5,51.1,50.2,47.9,42.9,25.3,21.3,0.00
22:47:50,38870,19.6,13.3,49.8,384.8,52.7,53.5,51.1,50.2,48.0,42.9,25.3,21.3,0.00
22:48:00,38880,19.6,13.3,49.7,385.3,52.9,53.5,51.1,50.3,48.0,43.0,25.3,21.3,0.00
22:48:10,38890,19.6,13.3,49.9,385.6,52.8,53.5,51.1,50.3,48.0,43.0,25.3,21.3,0.00
22:48:20,38900,19.5,13.3,49.8,384.8,53.1,53.5,51.1,50.3,48.0,43.0,25.3,21.4,0.00
22:48:30,38910,19.5,13.3,49.8,385.0,53.1,53.5,51.2,50.3,48.1,43.0,25.3,21.3,0.00
22:48:40,38920,19.5,13.3,50.1,384.8,53.2,53.5,51.2,50.3,48.1,43.1,25.3,21.3,0.00
22:48:50,38930,19.5,13.2,50.0,385.6,53.0,53.5,51.2,50.4,48.1,43.1,25.3,21.3,0.00
22:49:00,38940,19.5,13.3,50.0,385.5,53.0,53.5,51.2,50.4,48.1,43.1,25.3,21.3,0.00
22:49:10,38950,19.5,13.3,50.1,389.6,53.0,53.5,51.2,50.4,48.2,43.1,25.3,21.3,0.00
22:49:20,38960,19.5,13.3,50.1,386.0,53.2,53.5,51.3,50.4,48.2,43.2,25.3,21.3,0.00
22:49:30,38970,19.5,13.3,50.2,386.6,53.1,53.5,51.3,50.4,48.2,43.2,25.3,21.3,0.00
22:49:40,38980,19.5,13.3,50.1,386.7,53.1,53.5,51.3,50.5,48.2,43.2,25.3,21.3,0.00
22:49:50,38990,19.5,13.3,50.0,386.2,53.0,53.5,51.3,50.5,48.2,43.3,25.3,21.3,0.00
22:50:00,39000,19.5,13.3,50.0,386.3,53.2,53.5,51.3,50.5,48.3,43.3,25.3,21.3,0.00
22:50:10,39010,19.6,13.4,50.2,385.9,53.1,53.5,51.3,50.5,48.3,43.3,25.3,21.3,0.00
22:50:20,39020,19.6,13.4,50.1,386.2,53.0,53.5,51.3,50.5,48.3,43.3,25.3,21.3,0.00
22:50:30,39030,19.6,13.4,50.0,386.7,53.1,53.5,51.4,50.6,48.3,43.4,25.3,21.3,0.00
22:50:40,39040,19.6,13.4,50.0,386.5,53.0,53.5,51.4,50.6,48.4,43.4,25.3,21.3,0.00
22:50:50,39050,19.6,13.4,49.7,386.9,52.9,53.5,51.4,50.6,48.4,43.4,25.3,21.3,0.00
22:51:00,39060,19.6,13.4,49.8,387.0,53.0,53.5,51.4,50.6,48.4,43.4,25.3,21.3,0.00
22:51:10,39070,19.7,13.4,50.0,387.0,53.0,53.5,51.4,50.6,48.4,43.5,25.3,21.3,0.00
22:51:20,39080,19.6,13.4,49.8,387.9,53.0,53.4,51.4,50.7,48.5,43.5,25.3,21.3,0.00
22:51:30,39090,19.7,13.4,49.9,387.5,53.2,53.5,51.5,50.7,48.5,43.5,25.4,21.3,0.00
22:51:40,39100,19.7,13.4,49.9,387.5,53.2,53.5,51.5,50.7,48.5,43.5,25.3,21.3,0.00
22:51:50,39110,19.7,13.4,49.8,387.6,53.1,53.5,51.5,50.7,48.5,43.6,25.3,21.3,0.00
22:52:00,39120,19.7,13.4,49.7,390.7,53.1,53.5,51.5,50.7,48.6,43.6,25.3,21.3,0.00
22:52:10,39130,19.7,13.4,49.9,387.7,53.3,53.5,51.5,50.7,48.6,43.7,25.4,21.3,0.00
22:52:20,39140,19.6,13.4,49.9,388.1,53.2,53.5,51.6,50.8,48.6,43.7,25.3,21.3,0.00
22:52:30,39150,19.6,13.3,50.0,391.0,53.1,53.5,51.6,50.8,48.6,43.7,25.4,21.3,0.00
22:52:40,39160,19.6,13.3,49.8,389.0,53.2,53.4,51.6,50.8,48.6,43.7,25.4,21.3,0.00
22:52:50,39170,19.6,13.3,50.0,389.4,53.0,53.4,51.6,50.8,48.7,43.7,25.4,21.3,0.00
22:53:00,39180,19.5,13.3,50.0,388.3,53.1,53.4,51.6,50.8,48.7,43.8,25.4,21.3,0.00
22:53:10,39190,19.5,13.3,50.0,388.3,52.9,53.5,51.6,50.9,48.7,43.8,25.4,21.3,0.00
22:53:20,39200,19.5,13.3,49.9,390.3,53.1,53.5,51.6,50.9,48.7,43.8,25.4,21.3,0.00
22:53:30,39210,19.5,13.3,50.0,388.5,53.0,53.5,51.7,50.9,48.8,43.9,25.4,21.3,0.00
22:53:40,39220,19.5,13.3,50.1,389.0,52.9,53.5,51.7,50.9,48.8,43.9,25.4,21.3,0.00
22:53:50,39230,19.5,13.3,50.2,388.6,52.9,53.5,51.7,50.9,48.8,43.9,25.4,21.3,0.00
22:54:00,39240,19.6,13.3,50.0,389.3,53.2,53.4,51.7,51.0,48.8,43.9,25.4,21.3,0.00
22:54:10,39250,19.6,13.4,50.1,389.2,53.1,53.4,51.7,51.0,48.9,44.0,25.4,21.3,0.00
22:54:20,39260,19.6,13.3,49.9,389.4,52.9,53.4,51.7,51.0,48.9,44.0,25.4,21.3,0.00
22:54:30,39270,19.6,13.4,50.2,389.9,53.1,53.4,51.8,51.0,48.9,44.1,25.4,21.3,0.00
22:54:40,39280,19.7,13.4,50.2,389.4,52.7,53.4,51.8,51.0,48.9,44.1,25.4,21.3,0.00
22:54:50,39290,19.6,13.4,50.1,389.9,52.7,53.4,51.8,51.0,49.0,44.1,25.4,21.3,0.00
22:55:00,39300,19.7,13.4,49.9,390.0,52.7,53.4,51.8,51.1,49.0,44.1,25.4,21.3,0.00
22:55:10,39310,19.7,13.4,50.2,390.5,52.9,53.4,51.8,51.1,49.0,44.1,25.4,21.3,0.00
22:55:20,39320,19.7,13.4,50.0,390.1,53.1,53.4,51.9,51.1,49.0,44.2,25.4,21.3,0.00
22:55:30,39330,19.7,13.4,50.1,390.3,52.9,53.4,51.9,51.1,49.0,44.1,25.4,21.3,0.00
22:55:40,39340,19.7,13.4,50.0,390.3,53.0,53.4,51.9,51.1,49.1,44.2,25.4,21.3,0.00
22:55:50,39350,19.7,13.4,49.9,390.6,53.1,53.4,51.9,51.2,49.1,44.2,25.4,21.3,0.00
22:56:00,39360,19.7,13.4,49.7,390.9,53.2,53.4,51.9,51.2,49.1,44.3,25.4,21.3,0.00
22:56:10,39370,19.7,13.4,49.9,390.7,53.2,53.4,51.9,51.2,49.1,44.3,25.4,21.3,0.00
22:56:20,39380,19.6,13.4,49.8,391.1,53.0,53.4,52.0,51.2,49.2,44.4,25.4,21.4,0.00
22:56:30,39390,19.6,13.3,49.7,390.2,53.0,53.4,52.0,51.2,49.2,44.4,25.4,21.3,0.00
22:56:40,39400,19.6,13.4,49.9,390.5,53.0,53.4,52.0,51.3,49.2,44.4,25.4,21.3,0.00
22:56:50,39410,19.5,13.3,49.9,390.2,53.1,53.4,52.0,51.3,49.2,44.4,25.4,21.3,0.00
22:57:00,39420,19.5,13.3,49.9,390.6,53.2,53.4,52.0,51.3,49.3,44.4,25.4,21.3,0.00
22:57:10,39430,19.5,13.3,50.0,390.2,53.2,53.4,52.0,51.3,49.3,44.5,25.4,21.3,0.00
22:57:20,39440,19.5,13.3,49.9,390.7,53.2,53.4,52.0,51.3,49.3,44.5,25.4,21.3,0.00
22:57:30,39450,19.5,13.3,50.2,391.5,53.2,53.4,52.1,51.4,49.3,44.5,25.4,21.3,0.00
22:57:40,39460,19.5,13.3,50.1,391.9,53.2,53.4,52.1,51.4,49.3,44.6,25.4,21.3,0.00
22:57:50,39470,19.5,13.3,50.1,391.2,53.2,53.4,52.1,51.4,49.4,44.6,25.4,21.3,0.00
22:58:00,39480,19.5,13.3,50.0,391.7,53.2,53.4,52.1,51.4,49.4,44.6,25.4,21.3,0.00
22:58:10,39490,19.6,13.3,50.2,391.5,53.0,53.4,52.1,51.4,49.4,44.6,25.4,21.3,0.00
22:58:20,39500,19.6,13.3,50.1,391.2,53.0,53.3,52.1,51.5,49.4,44.7,25.4,21.3,0.00
22:58:30,39510,19.6,13.4,50.3,392.0,53.0,53.3,52.2,51.5,49.5,44.7,25.4,21.3,0.00
22:58:40,39520,19.6,13.3,49.9,392.0,53.2,53.4,52.2,51.5,49.5,44.7,25.4,21.3,0.00
22:58:50,39530,19.6,13.4,50.2,391.7,53.1,53.4,52.2,51.5,49.5,44.7,25.4,21.3,0.00
22:59:00,39540,19.6,13.4,50.0,392.2,53.0,53.4,52.2,51.5,49.5,44.7,25.4,21.3,0.00
22:59:10,39550,19.6,13.4,49.7,392.8,53.2,53.4,52.2,51.5,49.5,44.8,25.4,21.3,0.00
22:59:20,39560,19.7,13.4,49.8,392.8,53.2,53.4,52.2,51.5,49.6,44.8,25.4,21.3,0.00
22:59:30,39570,19.7,13.4,49.9,393.1,53.1,53.3,52.3,51.6,49.6,44.9,25.4,21.3,0.00
22:59:40,39580,19.7,13.4,49.9,393.0,52.5,53.3,52.3,51.6,49.6,44.9,25.5,21.3,0.00
22:59:50,39590,19.7,13.4,49.7,393.1,53.0,53.3,52.3,51.6,49.6,44.9,25.4,21.3,0.00
23:00:00,39600,19.7,13.4,49.7,393.1,53.0,53.4,52.3,51.6,49.7,44.9,25.4,21.3,0.00
23:00:10,39610,19.7,13.4,49.8,392.7,53.1,53.4,52.3,51.6,49.7,44.9,25.4,21.3,0.00
23:00:20,39620,19.7,13.4,49.6,393.0,52.9,53.3,52.3,51.7,49.7,45.0,25.5,21.3,0.00
23:00:30,39630,19.7,13.4,49.7,392.9,53.0,53.1,52.4,51.7,49.7,45.0,25.5,21.3,0.00
23:00:40,39640,19.6,13.3,49.7,392.8,52.8,53.3,52.4,51.7,49.7,45.1,25.5,21.3,0.00
23:00:50,39650,19.6,13.3,49.6,393.2,52.7,53.2,52.4,51.7,49.8,45.1,25.5,21.3,0.00
23:01:00,39660,19.6,13.3,49.6,20.9,52.7,53.2,52.4,51.7,49.8,45.1,25.5,21.3,0.00
23:01:10,39670,19.6,13.3,49.5,1.5,52.9,53.2,52.4,51.7,49.8,45.1,25.6,21.3,0.00
23:01:20,39680,19.6,13.3,49.5,1.7,52.8,53.3,52.4,51.8,49.8,45.2,25.8,21.3,0.00
23:01:30,39690,19.6,13.3,49.7,1.5,52.6,53.3,52.4,51.8,49.9,45.2,26.1,21.3,0.00
23:01:40,39700,19.6,13.4,49.8,1.7,52.6,53.1,52.5,51.8,49.9,45.2,26.3,21.3,0.00
23:01:50,39710,19.7,13.4,49.9,1.5,52.5,53.3,52.5,51.8,49.9,45.2,26.3,21.3,0.00
23:02:00,39720,19.7,13.4,50.0,1.7,52.8,53.3,52.5,51.8,49.9,45.3,26.3,21.3,0.00
23:02:10,39730,19.8,13.5,50.1,1.6,53.0,53.3,52.5,51.8,49.9,45.3,26.2,21.3,0.00
23:02:20,39740,19.8,13.5,50.0,1.8,52.9,53.0,52.5,51.8,49.9,45.2,26.1,21.3,0.00
23:02:30,39750,19.8,13.5,49.6,1.6,53.1,53.2,52.5,51.8,49.9,45.2,26.0,21.3,0.00
23:02:40,39760,19.8,13.5,49.6,1.7,52.9,53.2,52.5,51.8,49.9,45.2,25.9,21.3,0.00
23:02:50,39770,19.8,13.5,49.6,1.6,52.8,53.2,52.5,51.8,49.9,45.3,25.8,21.3,0.00
23:03:00,39780,19.9,13.5,49.8,1.7,52.9,53.3,52.5,51.8,49.9,45.3,25.7,21.3,0.00
23:03:10,39790,19.9,13.6,49.8,1.5,53.1,53.3,52.5,51.8,49.9,45.2,25.6,21.3,0.00
23:03:20,39800,19.9,13.6,49.9,1.7,52.9,53.2,52.5,51.8,49.9,45.2,25.5,21.3,0.00
23:03:30,39810,19.9,13.6,49.7,1.6,52.9,53.2,52.5,51.8,49.9,45.2,25.5,21.3,0.00
23:03:40,39820,19.9,13.6,49.8,1.7,53.2,53.3,52.5,51.8,49.9,45.2,25.4,21.4,0.00
23:03:50,39830,19.9,13.6,49.8,1.6,53.1,53.3,52.5,51.8,49.9,45.2,25.3,21.4,0.00
23:04:00,39840,19.9,13.6,49.5,1.8,53.1,53.2,52.5,51.8,49.9,45.2,25.2,21.4,0.00
23:04:10,39850,19.9,13.6,49.6,1.5,52.9,53.2,52.5,51.8,49.9,45.2,25.2,21.4,0.00
23:04:20,39860,19.9,13.6,49.7,1.6,52.8,53.0,52.5,51.8,49.9,45.1,25.1,21.4,0.00
23:04:30,39870,20.0,13.7,49.8,1.6,53.0,53.0,52.5,51.8,49.9,45.1,25.0,21.4,0.00
23:04:40,39880,20.0,13.7,49.8,1.8,53.2,53.2,52.5,51.8,49.9,45.2,25.0,21.4,0.00
23:04:50,39890,20.0,13.7,49.7,1.6,53.3,53.2,52.5,51.8,49.9,45.1,24.9,21.4,0.00
23:05:00,39900,20.0,13.7,49.7,1.7,53.1,53.0,52.5,51.8,49.9,45.1,24.9,21.4,0.00
23:05:10,39910,20.0,13.7,49.8,1.5,53.0,53.0,52.5,51.8,49.9,45.1,24.8,21.4,0.00
23:05:20,39920,20.0,13.7,49.7,1.7,53.1,53.0,52.5,51.8,49.9,45.1,24.8,21.4,0.00
23:05:30,39930,20.0,13.7,50.0,1.5,53.1,53.0,52.5,51.8,49.9,45.1,24.8,21.4,0.00
23:05:40,39940,20.0,13.7,49.9,1.7,52.9,53.0,52.5,51.8,49.9,45.1,24.7,21.4,0.00
23:05:50,39950,20.0,13.6,49.7,1.5,53.0,53.1,52.5,51.8,49.9,45.1,24.7,21.4,0.00
23:06:00,39960,19.9,13.6,49.9,1.7,53.1,53.2,52.5,51.8,49.9,45.0,24.6,21.4,0.00
23:06:10,39970,19.9,13.6,50.0,1.5,53.2,53.0,52.5,51.8,49.9,45.0,24.6,21.4,0.00
23:06:20,39980,19.9,13.6,50.1,1.7,53.1,53.0,52.5,51.8,49.9,45.0,24.5,21.4,0.00
23:06:30,39990,19.9,13.6,49.9,1.5,52.9,53.0,52.5,51.8,49.9,45.0,24.5,21.4,0.00
23:06:40,40000,19.8,13.6,50.0,1.7,52.8,53.0,52.5,51.8,49.9,45.0,24.5,21.4,0.00
23:06:50,40010,19.8,13.6,50.1,1.5,52.8,53.1,52.5,51.8,49.9,45.0,24.5,21.4,0.00
23:07:00,40020,19.8,13.6,50.3,1.7,52.8,53.2,52.5,51.8,49.9,45.0,24.4,21.4,0.00
23:07:10,40030,19.8,13.6,50.2,1.6,53.0,53.1,52.5,51.8,49.9,45.0,24.4,21.4,0.00
23:07:20,40040,19.8,13.6,50.2,1.7,53.1,53.0,52.5,51.8,49.9,45.0,24.4,21.4,0.00
23:07:30,40050,19.8,13.6,50.2,1.6,53.1,53.0,52.5,51.8,49.9,44.9,24.3,21.4,0.00
23:07:40,40060,19.9,13.7,50.5,1.7,53.0,53.1,52.5,51.8,49.9,44.9,24.3,21.4,0.00
23:07:50,40070,19.9,13.7,50.5,1.6,53.0,53.1,52.5,51.8,49.9,44.9,24.3,21.4,0.00
23:08:00,40080,19.9,13.7,50.7,1.7,52.9,53.1,52.5,51.8,49.9,44.9,24.2,21.4,0.00
23:08:10,40090,19.9,13.7,50.7,1.5,52.9,53.0,52.5,51.8,49.9,44.9,24.2,21.4,0.00
23:08:20,40100,19.9,13.7,50.6,1.7,53.1,53.0,52.5,51.8,49.9,44.9,24.2,21.4,0.00
23:08:30,40110,20.0,13.8,50.6,1.5,53.0,53.1,52.5,51.8,49.9,44.9,24.2,21.4,0.00
23:08:40,40120,20.0,13.8,50.5,1.8,53.2,53.1,52.5,51.8,49.9,44.9,24.1,21.4,0.00
23:08:50,40130,20.0,13.7,50.4,1.6,53.1,53.1,52.5,51.8,49.9,44.9,24.1,21.4,0.00
23:09:00,40140,20.0,13.8,50.5,1.9,53.1,53.1,52.5,51.8,49.9,44.9,24.1,21.4,0.00
23:09:10,40150,20.0,13.8,50.7,1.5,53.0,53.1,52.5,51.8,49.9,44.8,24.1,21.4,0.00
23:09:20,40160,20.0,13.8,50.6,1.7,53.0,53.0,52.5,51.8,49.9,44.8,24.0,21.4,0.00
23:09:30,40170,20.0,13.8,50.6,1.6,53.1,53.1,52.5,51.8,49.9,44.8,24.0,21.4,0.00
23:09:40,40180,20.1,13.8,50.4,1.7,53.0,53.1,52.5,51.8,49.9,44.9,24.0,21.4,0.00
23:09:50,40190,20.1,13.8,50.3,1.5,53.2,53.0,52.5,51.8,49.9,44.8,24.0,21.4,0.00
23:10:00,40200,20.1,13.8,50.4,1.7,53.2,53.2,52.5,51.8,49.9,44.8,24.0,21.5,0.00
23:10:10,40210,20.1,13.8,50.5,1.5,53.2,53.1,52.5,51.8,49.9,44.8,23.9,21.5,0.00
23:10:20,40220,20.1,13.8,50.5,1.7,53.2,52.9,52.5,51.8,49.9,44.8,23.9,21.4,0.00
23:10:30,40230,20.1,13.8,50.3,1.5,53.1,53.0,52.5,51.8,49.9,44.8,23.9,21.5,0.00
23:10:40,40240,20.1,13.8,50.2,1.7,53.2,53.0,52.5,51.8,49.9,44.8,23.9,21.5,0.00
23:10:50,40250,20.0,13.7,50.1,1.5,53.1,53.0,52.5,51.8,49.9,44.8,23.8,21.5,0.00
23:11:00,40260,20.0,13.7,50.3,7.1,53.1,52.9,52.5,51.8,49.9,44.8,23.8,21.4,0.00
23:11:10,40270,20.0,13.7,50.0,1.5,53.1,53.0,52.5,51.8,49.9,44.8,23.8,21.5,0.00
23:11:20,40280,20.0,13.7,50.1,1.7,53.0,53.0,52.5,51.8,49.9,44.8,23.8,21.5,0.00
23:11:30,40290,20.0,13.7,50.3,1.6,53.0,53.0,52.5,51.8,49.9,44.8,23.8,21.5,0.00
23:11:40,40300,20.0,13.7,50.2,1.7,53.0,53.0,52.5,51.8,49.9,44.8,23.7,21.5,0.00
23:11:50,40310,20.0,13.7,50.2,1.6,53.0,53.1,52.5,51.8,49.9,44.7,23.7,21.5,0.00
23:12:00,40320,20.0,13.7,49.9,1.7,53.1,53.1,52.5,51.8,49.9,44.7,23.7,21.5,0.00
23:12:10,40330,20.0,13.7,49.9,1.7,53.1,53.0,52.5,51.8,49.9,44.7,23.7,21.5,0.00
23:12:20,40340,20.0,13.7,49.9,1.7,52.9,53.0,52.5,51.8,49.9,44.7,23.7,21.5,0.00
23:12:30,40350,20.0,13.7,50.2,1.7,53.0,53.0,52.5,51.8,49.9,44.7,23.7,21.5,0.00
23:12:40,40360,20.0,13.7,50.2,1.6,53.1,53.0,52.5,51.8,49.9,44.7,23.6,21.5,0.00
23:12:50,40370,20.0,13.8,50.4,1.7,53.1,53.0,52.5,51.8,49.9,44.7,23.6,21.5,0.00
23:13:00,40380,20.1,13.8,50.2,1.7,53.0,53.0,52.5,51.8,49.9,44.7,23.6,21.5,0.00
23:13:10,40390,20.1,13.8,50.1,1.8,53.1,53.0,52.5,51.8,49.9,44.7,23.6,21.5,0.00
23:13:20,40400,20.1,13.8,50.2,1.6,53.1,53.0,52.5,51.8,49.9,44.7,23.6,21.5,0.00
23:13:30,40410,20.1,13.8,50.2,1.8,53.1,53.0,52.5,51.8,49.9,44.7,23.6,21.5,0.00
23:13:40,40420,20.1,13.8,49.9,1.6,53.1,53.0,52.5,51.8,49.9,44.7,23.5,21.5,0.00
23:13:50,40430,20.1,13.8,50.1,1.8,53.2,53.0,52.5,51.8,49.9,44.7,23.5,21.5,0.00
23:14:00,40440,20.1,13.8,50.1,1.6,53.1,53.0,52.5,51.8,49.9,44.7,23.5,21.5,0.00
23:14:10,40450,20.1,13.8,50.1,1.8,53.0,53.0,52.5,51.8,49.9,44.6,23.5,21.5,0.00
23:14:20,40460,20.1,13.8,50.3,1.6,53.1,53.0,52.5,51.8,49.9,44.6,23.5,21.5,0.00
23:14:30,40470,20.1,13.8,50.1,1.8,53.1,53.1,52.5,51.8,49.9,44.6,23.5,21.5,0.00
23:14:40,40480,20.1,13.7,50.0,1.6,53.2,53.0,52.5,51.8,49.9,44.6,23.5,21.5,0.00
23:14:50,40490,20.0,13.7,50.2,1.8,53.2,53.0,52.5,51.8,49.9,44.6,23.4,21.5,0.00
23:15:00,40500,20.0,13.7,50.2,1.6,53.0,53.0,52.5,51.8,49.9,44.6,23.4,21.5,0.00
23:15:10,40510,20.0,13.7,50.3,1.8,53.0,53.0,52.5,51.8,49.9,44.6,23.4,21.6,0.00
23:15:20,40520,20.0,13.7,50.2,1.5,53.0,53.0,52.5,51.8,49.9,44.6,23.4,21.5,0.00
23:15:30,40530,20.0,13.7,50.3,1.7,52.9,53.0,52.5,51.8,49.9,44.6,23.4,21.6,0.00
23:15:40,40540,20.0,13.7,50.3,1.6,52.9,53.1,52.5,51.8,49.9,44.6,23.4,21.6,0.00
23:15:50,40550,20.0,13.7,50.0,1.7,53.0,53.2,52.5,51.8,49.9,44.6,23.3,21.6,0.00
23:16:00,40560,20.1,13.8,50.3,1.6,53.1,53.2,52.5,51.7,49.9,44.6,23.3,21.6,0.00
23:16:10,40570,20.1,13.8,49.9,1.7,53.0,53.0,52.5,51.8,49.9,44.6,23.3,21.6,0.00
23:16:20,40580,20.1,13.8,50.0,1.6,53.2,52.9,52.5,51.8,49.9,44.6,23.3,21.6,0.00
23:16:30,40590,20.1,13.8,50.0,1.7,53.2,53.0,52.5,51.8,49.9,44.6,23.3,21.6,0.00
23:16:40,40600,20.1,13.8,50.3,1.6,53.2,53.0,52.5,51.8,49.9,44.6,23.3,21.6,0.00
23:16:50,40610,20.1,13.8,50.1,1.7,53.3,52.9,52.5,51.7,49.9,44.6,23.3,21.6,0.00
23:17:00,40620,20.1,13.8,50.1,1.5,53.2,53.0,52.5,51.8,49.9,44.6,23.3,21.6,0.00
23:17:10,40630,20.1,13.8,50.0,1.7,53.1,53.1,52.5,51.8,49.9,44.5,23.3,21.6,0.00
23:17:20,40640,20.1,13.8,49.9,1.5,53.2,53.1,52.5,51.8,49.9,44.5,23.2,21.6,0.00
23:17:30,40650,20.1,13.8,50.0,1.7,53.3,53.0,52.5,51.8,49.9,44.5,23.2,21.6,0.00
23:17:40,40660,20.1,13.8,49.8,1.6,53.2,53.0,52.5,51.8,49.9,44.5,23.2,21.6,0.00
23:17:50,40670,20.1,13.8,50.1,1.7,53.2,53.0,52.5,51.8,49.9,44.5,23.2,21.6,0.00
23:18:00,40680,20.1,13.7,49.9,1.5,53.2,53.0,52.5,51.8,49.9,44.5,23.2,21.6,0.00
23:18:10,40690,20.1,13.7,49.9,1.7,52.8,53.0,52.5,51.8,49.9,44.5,23.2,21.6,0.00
23:18:20,40700,20.0,13.7,49.7,1.5,52.7,53.0,52.5,51.8,49.9,44.5,23.2,21.6,0.00
23:18:30,40710,20.0,13.7,49.9,1.7,52.7,53.0,52.5,51.8,49.9,44.5,23.2,21.6,0.00
23:18:40,40720,20.0,13.7,49.6,1.5,53.0,53.0,52.5,51.8,49.9,44.5,23.2,21.6,0.00
23:18:50,40730,20.0,13.7,49.9,1.7,53.1,53.0,52.5,51.7,49.9,44.5,23.1,21.6,0.00
23:19:00,40740,20.1,13.7,50.0,1.5,53.0,53.0,52.5,51.8,49.9,44.5,23.1,21.6,0.00
23:19:10,40750,20.1,13.8,50.0,1.7,53.1,53.0,52.5,51.8,49.9,44.5,23.1,21.6,0.00
23:19:20,40760,20.1,13.7,49.7,1.5,53.0,53.0,52.5,51.7,49.9,44.5,23.1,21.6,0.00
23:19:30,40770,20.1,13.8,49.7,1.7,53.0,53.0,52.5,51.8,49.9,44.5,23.1,21.7,0.00
23:19:40,40780,20.1,13.8,49.9,1.5,53.2,53.0,52.5,51.8,49.9,44.4,23.1,21.7,0.00
23:19:50,40790,20.1,13.8,49.8,1.7,53.2,53.0,52.5,51.8,49.9,44.5,23.1,21.7,0.00
23:20:00,40800,20.1,13.8,50.1,1.5,53.1,53.0,52.5,51.8,49.9,44.5,23.1,21.7,0.00
23:20:10,40810,20.1,13.8,49.8,1.7,53.0,53.0,52.5,51.8,49.9,44.5,23.1,21.7,0.00
23:20:20,40820,20.2,13.8,49.9,1.6,53.2,53.0,52.5,51.7,49.9,44.4,23.1,21.7,0.00
23:20:30,40830,20.2,13.8,49.7,1.7,53.2,53.0,52.5,51.8,49.9,44.4,23.0,21.7,0.00
23:20:40,40840,20.2,13.8,49.8,1.6,52.9,53.0,52.5,51.8,49.9,44.4,23.0,21.7,0.00
23:20:50,40850,20.2,13.8,49.7,1.7,53.1,53.0,52.5,51.7,49.9,44.4,23.0,21.7,0.00
23:21:00,40860,20.1,13.8,49.7,1.6,53.0,53.1,52.5,51.7,49.9,44.4,23.0,21.7,0.00
23:21:10,40870,20.1,13.8,49.7,1.7,52.8,53.1,52.5,51.7,49.9,44.4,23.0,21.7,0.00
23:21:20,40880,20.1,13.8,49.8,1.6,52.9,53.0,52.5,51.7,49.9,44.4,23.0,21.7,0.00
23:21:30,40890,20.1,13.8,49.8,1.7,53.0,53.0,52.5,51.7,49.9,44.4,23.0,21.7,0.00
23:21:40,40900,20.1,13.7,49.6,1.5,53.1,53.0,52.5,51.8,49.9,44.4,23.0,21.7,0.00
23:21:50,40910,20.1,13.7,49.7,1.7,53.1,53.0,52.5,51.8,49.9,44.4,22.9,21.7,0.00
23:22:00,40920,20.1,13.7,49.8,1.6,53.0,53.1,52.5,51.7,49.9,44.4,22.9,21.7,0.00
23:22:10,40930,20.1,13.7,50.0,1.8,53.1,53.1,52.5,51.7,49.9,44.4,22.9,21.7,0.00
23:22:20,40940,20.1,13.7,50.0,1.6,53.2,53.0,52.5,51.7,49.9,44.4,22.9,21.7,0.00
23:22:30,40950,20.0,13.7,49.9,1.7,53.1,53.0,52.5,51.7,49.9,44.4,22.9,21.7,0.00
23:22:40,40960,20.0,13.7,49.9,1.6,53.0,53.0,52.5,51.7,49.9,44.4,22.9,21.7,0.00
23:22:50,40970,20.1,13.7,49.9,1.7,53.1,53.0,52.5,51.7,49.9,44.4,22.9,21.7,0.00
23:23:00,40980,20.1,13.8,50.1,1.6,53.0,53.0,52.5,51.7,49.9,44.3,22.9,21.7,0.00
23:23:10,40990,20.1,13.8,50.1,1.7,53.0,53.0,52.5,51.7,49.9,44.4,22.9,21.8,0.00
23:23:20,41000,20.1,13.8,50.0,1.5,53.0,53.0,52.5,51.7,49.9,44.4,22.9,21.8,0.00
23:23:30,41010,20.1,13.8,50.2,1.7,53.1,53.1,52.5,51.7,49.9,44.3,22.9,21.8,0.00
23:23:40,41020,20.1,13.8,50.0,1.6,53.0,53.0,52.5,51.7,49.9,44.3,22.9,21.8,0.00
23:23:50,41030,20.1,13.8,49.8,1.7,53.0,53.0,52.5,51.7,49.9,44.3,22.9,21.8,0.00
23:24:00,41040,20.2,13.8,50.0,1.6,53.0,53.0,52.5,51.8,49.9,44.3,22.9,21.8,0.00
23:24:10,41050,20.2,13.8,49.9,1.7,53.0,53.0,52.5,51.7,49.9,44.3,22.8,21.8,0.00
23:24:20,41060,20.2,13.8,49.9,1.5,52.8,52.9,52.5,51.7,49.9,44.3,22.8,21.8,0.00
23:24:30,41070,20.2,13.8,49.8,1.7,52.8,53.0,52.5,51.7,49.9,44.3,22.8,21.8,0.00
23:24:40,41080,20.2,13.8,49.8,1.6,53.0,53.0,52.5,51.7,49.9,44.3,22.8,21.8,0.00
23:24:50,41090,20.2,13.8,49.8,1.7,53.1,53.1,52.4,51.7,49.9,44.3,22.8,21.8,0.00
23:25:00,41100,20.1,13.8,49.7,1.6,52.9,53.1,52.5,51.7,49.9,44.3,22.8,21.8,0.00
23:25:10,41110,20.1,13.8,49.8,1.7,52.8,53.0,52.5,51.7,49.9,44.3,22.8,21.8,0.00
23:25:20,41120,20.1,13.7,49.8,1.5,53.1,53.0,52.4,51.7,49.9,44.3,22.8,21.8,0.00
23:25:30,41130,20.1,13.7,49.9,1.7,53.1,53.1,52.5,51.7,49.9,44.3,22.8,21.8,0.00
23:25:40,41140,20.0,13.7,49.9,1.6,53.0,53.1,52.4,51.7,49.9,44.3,22.8,21.8,0.00
23:25:50,41150,20.0,13.7,49.8,1.7,53.0,53.0,52.5,51.7,49.9,44.3,22.8,21.8,0.00
23:26:00,41160,20.0,13.7,49.7,1.6,53.0,53.0,52.5,51.7,49.9,44.3,22.7,21.8,0.00
23:26:10,41170,20.0,13.7,49.8,1.7,53.0,53.0,52.5,51.7,49.9,44.3,22.7,21.8,0.00
23:26:20,41180,20.0,13.7,49.8,1.6,53.0,53.0,52.4,51.7,49.9,44.3,22.7,21.8,0.00
23:26:30,41190,20.0,13.7,49.8,1.7,53.0,52.9,52.4,51.7,49.9,44.2,22.7,21.8,0.00
23:26:40,41200,20.0,13.7,50.0,1.6,53.1,53.0,52.4,51.7,49.9,44.2,22.7,21.8,0.00
23:26:50,41210,20.1,13.7,49.8,1.7,53.1,53.1,52.5,51.7,49.9,44.2,22.7,21.8,0.00
23:27:00,41220,20.1,13.8,49.9,1.6,52.9,53.1,52.5,51.7,49.9,44.3,22.7,21.9,0.00
23:27:10,41230,20.1,13.8,49.9,1.7,53.0,53.0,52.4,51.7,49.9,44.2,22.7,21.8,0.00
23:27:20,41240,20.1,13.8,50.1,1.6,53.0,53.0,52.5,51.7,49.9,44.2,22.7,21.9,0.00
23:27:30,41250,20.1,13.8,50.1,1.7,53.0,53.0,52.5,51.7,49.9,44.2,22.7,21.9,0.00
23:27:40,41260,20.1,13.8,50.0,1.6,53.0,53.0,52.4,51.7,49.9,44.2,22.7,21.9,0.00
23:27:50,41270,20.1,13.8,50.2,1.6,52.8,52.9,52.4,51.7,49.9,44.2,22.7,21.9,0.00
23:28:00,41280,20.2,13.9,50.1,1.7,52.8,52.9,52.4,51.7,49.9,44.2,22.7,21.9,0.00
23:28:10,41290,20.2,13.8,49.8,1.6,52.9,53.1,52.4,51.7,49.9,44.2,22.7,21.9,0.00
23:28:20,41300,20.2,13.8,49.9,1.7,53.0,53.1,52.5,51.7,49.9,44.2,22.6,21.9,0.00
23:28:30,41310,20.2,13.9,50.1,1.6,53.0,53.0,52.4,51.7,49.9,44.2,22.6,21.9,0.00
23:28:40,41320,20.2,13.8,50.0,1.7,53.0,52.9,52.5,51.7,49.9,44.2,22.6,21.9,0.00
23:28:50,41330,20.1,13.8,49.8,1.6,53.0,53.0,52.4,51.7,49.9,44.2,22.6,21.9,0.00
23:29:00,41340,20.1,13.8,49.9,1.7,52.7,53.0,52.4,51.7,49.9,44.2,22.6,21.9,0.00
23:29:10,41350,20.1,13.8,50.2,1.6,52.6,52.9,52.4,51.7,49.9,44.2,22.6,21.9,0.00
23:29:20,41360,20.1,13.7,49.7,1.7,52.9,52.9,52.4,51.7,49.9,44.2,22.6,21.9,0.00
23:29:30,41370,20.1,13.8,50.1,1.5,52.7,53.1,52.4,51.7,49.9,44.2,22.6,21.9,0.00
23:29:40,41380,20.0,13.7,49.9,1.7,52.8,53.1,52.5,51.7,49.9,44.2,22.6,21.9,0.00
23:29:50,41390,20.0,13.7,50.0,1.5,52.9,53.0,52.4,51.7,49.9,44.2,22.6,21.9,0.00
23:30:00,41400,20.0,13.7,50.1,1.7,52.8,53.0,52.4,51.7,49.9,44.2,22.6,21.9,0.00
23:30:10,41410,20.0,13.7,50.2,1.6,53.0,53.0,52.4,51.7,49.9,45.1,19.9,50.6,2.93
23:30:20,41420,20.0,13.7,50.0,1.7,52.3,52.9,52.4,51.7,49.9,45.8,19.1,53.1,2.99
23:30:30,41430,20.1,13.8,50.1,1.6,52.1,52.9,52.4,51.6,49.5,43.4,17.6,53.2,2.96
23:30:40,41440,20.1,13.8,50.2,1.7,52.1,52.8,52.4,51.6,49.5,41.5,13.2,53.3,2.98
23:30:50,41450,20.1,13.8,50.0,1.6,52.3,52.8,52.4,51.5,49.3,38.8,14.4,53.3,2.97
23:31:00,41460,20.1,13.8,50.3,1.7,52.2,52.7,52.4,51.4,49.4,37.8,14.8,53.3,2.99
23:31:10,41470,20.1,13.8,50.2,1.5,52.1,52.7,52.3,51.3,49.1,36.6,14.6,53.3,2.99
23:31:20,41480,20.2,13.8,50.0,1.7,52.1,52.7,52.3,51.2,49.0,36.1,14.5,53.3,3.00
23:31:30,41490,20.2,13.8,49.8,1.6,52.2,52.8,52.3,51.2,48.9,35.7,14.4,53.3,3.02
23:31:40,41500,20.2,13.9,50.1,1.7,51.9,52.7,52.3,51.1,48.4,34.2,14.4,53.3,3.00
23:31:50,41510,20.2,13.8,50.0,1.5,51.9,52.6,52.2,51.0,48.0,33.8,14.4,53.2,0.06
23:32:00,41520,20.2,13.8,49.9,1.7,52.9,52.6,52.2,50.9,47.6,33.3,14.4,53.2,0.00
23:32:10,41530,20.2,13.8,49.9,1.5,53.0,52.5,52.2,51.0,48.3,32.6,14.4,53.2,0.00
23:32:20,41540,20.2,13.9,50.0,1.7,53.0,52.5,52.1,51.0,48.2,32.6,14.4,52.7,0.00
23:32:30,41550,20.2,13.8,49.9,1.6,53.1,52.5,52.1,50.7,47.6,32.7,14.5,52.8,0.00
23:32:40,41560,20.2,13.8,49.8,1.7,53.1,52.5,52.1,50.9,46.0,32.4,14.6,52.9,0.00
23:32:50,41570,20.1,13.8,49.8,1.5,53.1,52.6,52.1,51.1,46.3,32.4,14.8,52.6,0.00
23:33:00,41580,20.1,13.8,49.8,1.7,53.0,52.5,52.1,50.9,47.3,32.5,14.9,52.5,0.00
23:33:10,41590,20.1,13.8,49.7,1.6,53.0,52.5,52.1,50.8,47.8,32.5,15.0,52.4,0.00
23:33:20,41600,20.1,13.7,49.8,1.7,53.0,52.5,52.1,50.8,48.1,32.6,15.1,52.3,0.00
23:33:30,41610,20.1,13.7,49.9,1.6,53.0,52.5,52.1,51.0,46.6,32.6,15.1,52.1,0.00
23:33:40,41620,20.0,13.7,50.0,1.7,53.0,52.5,52.1,51.1,45.3,32.5,15.1,52.0,0.00
23:33:50,41630,20.0,13.7,49.9,1.6,53.0,52.5,52.1,51.0,45.9,32.6,15.2,51.9,0.00
23:34:00,41640,20.1,13.7,49.8,1.7,53.0,52.6,52.1,50.9,45.8,32.5,15.3,51.7,0.00
23:34:10,41650,20.0,13.7,49.7,1.6,53.0,52.5,52.1,51.1,47.6,32.5,15.3,51.6,0.00
23:34:20,41660,20.0,13.7,49.7,1.7,52.9,52.6,52.1,51.0,47.7,32.6,15.3,51.4,0.00
23:34:30,41670,20.0,13.7,49.7,1.6,52.9,52.6,52.1,50.8,45.3,32.6,15.3,51.3,0.00
23:34:40,41680,20.0,13.8,50.1,1.7,52.8,52.5,52.1,50.9,46.4,32.6,15.4,51.2,0.00
23:34:50,41690,20.1,13.8,50.0,1.6,52.9,52.5,52.2,50.9,46.4,32.7,15.6,51.1,0.00
23:35:00,41700,20.1,13.8,50.1,1.7,52.8,52.5,52.2,51.0,47.9,32.8,15.7,50.9,0.00
23:35:10,41710,20.1,13.8,49.9,1.6,52.8,52.5,52.2,50.9,46.4,32.8,15.7,50.8,0.00
23:35:20,41720,20.1,13.8,49.9,1.7,52.9,52.5,52.1,50.9,46.7,32.7,15.8,50.6,0.00
23:35:30,41730,20.1,13.8,50.0,1.6,53.0,52.5,52.1,51.0,46.4,32.6,15.9,50.5,0.00
23:35:40,41740,20.2,13.8,50.1,1.7,52.8,52.5,52.1,51.0,47.2,32.8,15.9,50.4,0.00
23:35:50,41750,20.2,13.9,50.2,1.6,52.9,52.5,52.1,50.8,46.6,32.8,16.0,50.3,0.00
23:36:00,41760,20.2,13.8,49.9,1.7,52.9,52.5,52.1,50.8,47.5,32.6,16.0,50.2,0.00
23:36:10,41770,20.2,13.8,50.0,1.6,52.9,52.5,52.1,50.9,46.2,32.6,16.1,50.0,0.00
23:36:20,41780,20.2,13.8,49.7,1.7,52.9,52.5,52.1,51.0,46.0,32.7,16.1,49.9,0.00
23:36:30,41790,20.2,13.8,49.8,1.6,52.9,52.5,52.1,51.0,46.1,32.7,16.2,49.8,0.00
23:36:40,41800,20.2,13.8,49.8,1.8,52.8,52.5,52.1,50.9,46.1,32.7,16.2,49.7,0.00
