Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
23:36:50,41810,20.2,13.8,49.9,1.6,52.8,52.5,52.1,50.9,46.5,32.7,16.2,49.6,0.00
23:37:00,41820,20.1,13.8,50.0,1.7,52.8,52.5,52.1,50.9,46.9,32.6,16.3,49.5,0.00
23:37:10,41830,20.1,13.8,49.8,1.6,52.8,52.5,52.1,50.9,46.3,32.7,16.3,49.4,0.00
23:37:20,41840,20.1,13.8,49.9,1.7,52.8,52.5,52.1,50.9,45.8,32.7,16.3,49.3,0.00
23:37:30,41850,20.1,13.8,49.9,1.6,52.8,52.5,52.1,50.9,46.9,32.6,16.3,49.2,0.00
23:37:40,41860,20.1,13.8,50.0,1.7,52.9,52.5,52.1,51.0,47.2,32.6,16.3,49.1,0.00
23:37:50,41870,20.1,13.7,49.7,1.5,52.9,52.5,52.1,51.0,46.2,32.6,16.4,48.9,0.00
23:38:00,41880,20.1,13.7,49.7,1.7,52.9,52.5,52.1,50.9,46.2,32.6,16.4,48.8,0.00
23:38:10,41890,20.1,13.8,50.0,1.5,52.9,52.5,52.1,51.0,46.1,32.6,16.4,48.7,0.00
23:38:20,41900,20.1,13.7,49.6,1.7,52.9,52.5,52.1,51.0,45.8,32.6,16.4,48.6,0.00
23:38:30,41910,20.1,13.7,49.7,1.6,52.9,52.5,52.1,50.9,46.6,32.6,16.4,48.5,0.00
23:38:40,41920,20.1,13.8,49.8,1.7,52.8,52.5,52.1,50.9,46.3,32.7,16.5,48.4,0.00
23:38:50,41930,20.1,13.8,50.0,1.6,52.7,52.5,52.1,50.9,45.8,32.7,16.4,48.3,0.00
23:39:00,41940,20.1,13.8,49.6,1.7,52.8,52.5,52.1,51.0,46.3,32.7,16.5,48.2,0.00
23:39:10,41950,20.2,13.8,49.8,1.6,52.8,52.5,52.1,50.9,45.8,32.7,16.5,48.1,0.00
23:39:20,41960,20.2,13.9,50.1,1.7,52.8,52.5,52.1,50.9,46.1,32.7,16.5,48.0,0.00
23:39:30,41970,20.2,13.8,50.1,1.6,52.9,52.5,52.1,50.9,46.5,32.7,16.5,47.9,0.00
23:39:40,41980,20.2,13.8,49.9,1.7,52.7,52.5,52.1,50.9,46.2,32.7,16.6,47.8,0.00
23:39:50,41990,20.2,13.9,50.2,1.6,52.9,52.5,52.1,50.9,45.7,32.7,16.6,47.7,0.00
23:40:00,42000,20.2,13.9,50.0,1.7,52.9,52.5,52.1,50.9,45.5,32.7,16.6,47.6,0.00
23:40:10,42010,20.2,13.8,49.8,1.6,52.9,52.5,52.1,50.9,45.8,32.7,16.6,47.5,0.00
23:40:20,42020,20.2,13.8,50.1,1.7,52.9,52.5,52.1,50.9,46.3,32.7,16.6,47.4,0.00
23:40:30,42030,20.1,13.8,50.0,1.5,52.9,52.5,52.1,50.9,45.8,32.7,16.6,47.3,0.00
23:40:40,42040,20.1,13.8,49.9,1.7,52.8,52.5,52.1,50.9,45.7,32.8,16.7,47.2,0.00
23:40:50,42050,20.1,13.8,50.0,1.5,52.8,52.5,52.1,50.9,46.0,32.7,16.7,47.1,0.00
23:41:00,42060,20.1,13.7,49.8,1.7,52.8,52.5,52.1,51.0,45.8,32.7,16.7,47.0,0.00
23:41:10,42070,20.1,13.8,50.0,1.6,52.7,52.5,52.1,50.9,46.3,32.7,16.7,46.9,0.00
23:41:20,42080,20.0,13.7,49.9,1.7,52.7,52.5,52.1,50.9,45.9,32.7,16.7,46.8,0.00
23:41:30,42090,20.0,13.8,50.1,1.6,52.7,52.5,52.1,50.9,45.7,32.7,16.7,46.7,0.00
23:41:40,42100,20.0,13.7,50.1,1.7,52.7,52.5,52.1,51.0,45.7,32.6,16.7,46.6,0.00
23:41:50,42110,20.0,13.7,50.0,1.6,52.6,52.5,52.1,50.9,45.6,32.7,16.8,46.5,0.00
23:42:00,42120,20.0,13.7,49.9,1.6,52.6,52.5,52.1,50.9,45.6,32.7,16.8,46.4,0.00
23:42:10,42130,20.0,13.7,50.1,1.7,52.6,52.5,52.1,50.9,46.0,32.7,16.8,46.3,0.00
23:42:20,42140,20.0,13.7,50.0,1.6,52.7,52.5,52.1,50.9,45.8,32.7,16.8,46.2,0.00
23:42:30,42150,20.1,13.8,50.1,1.6,52.7,52.5,52.1,50.9,45.8,32.8,16.8,46.1,0.00
23:42:40,42160,20.1,13.8,50.2,1.6,52.8,52.5,52.1,50.9,45.8,32.7,16.8,46.1,0.00
23:42:50,42170,20.1,13.8,50.1,1.7,52.8,52.5,52.1,50.9,45.6,32.7,16.8,45.9,0.00
23:43:00,42180,20.1,13.8,50.0,1.6,52.7,52.5,52.1,50.9,45.8,32.7,16.8,45.9,0.00
23:43:10,42190,20.1,13.8,50.1,1.7,52.7,52.5,52.1,50.9,45.5,32.7,16.9,45.8,0.00
23:43:20,42200,20.1,13.8,50.3,1.5,52.7,52.5,52.1,50.9,45.1,32.7,16.8,45.7,0.00
23:43:30,42210,20.1,13.8,50.2,1.7,52.8,52.5,52.1,50.9,45.7,32.7,16.9,45.6,0.00
23:43:40,42220,20.1,13.8,50.1,1.6,52.8,52.5,52.1,51.0,46.0,32.7,16.9,45.5,0.00
23:43:50,42230,20.1,13.8,50.1,1.7,52.5,52.5,52.1,50.9,45.7,32.7,16.9,45.4,0.00
23:44:00,42240,20.2,13.9,50.4,1.6,52.6,52.5,52.1,50.9,45.5,32.7,16.9,45.3,0.00
23:44:10,42250,20.2,13.9,50.3,1.7,52.7,52.5,52.1,50.9,45.6,32.7,16.9,45.2,0.00
23:44:20,42260,20.1,13.8,50.1,1.6,52.8,52.5,52.1,50.9,45.5,32.7,16.9,45.1,0.00
23:44:30,42270,20.1,13.9,50.4,1.8,52.8,52.5,52.1,50.9,45.7,32.7,16.9,45.1,0.00
23:44:40,42280,20.1,13.8,50.3,1.6,52.8,52.5,52.1,50.9,45.6,32.7,16.9,45.0,0.00
23:44:50,42290,20.1,13.9,50.3,1.8,52.8,52.5,52.1,50.9,45.5,32.7,17.0,44.9,0.00
23:45:00,42300,20.1,13.8,50.3,1.6,52.7,52.5,52.1,50.9,45.6,32.7,17.0,44.8,0.00
23:45:10,42310,20.1,13.8,50.2,1.8,52.7,52.5,52.1,50.9,45.4,32.7,17.0,44.7,0.00
23:45:20,42320,20.1,13.8,50.1,1.7,52.7,52.5,52.1,50.9,45.5,32.7,17.0,44.6,0.00
23:45:30,42330,20.1,13.8,50.0,1.8,52.7,52.5,52.1,50.9,45.6,32.7,17.0,44.5,0.00
23:45:40,42340,20.1,13.8,50.2,1.6,52.7,52.5,52.1,50.9,45.5,32.7,17.0,44.5,0.00
23:45:50,42350,20.1,13.8,50.1,1.8,52.7,52.5,52.1,50.9,45.5,32.7,17.0,44.4,0.00
23:46:00,42360,20.1,13.8,50.2,1.6,52.6,52.5,52.1,50.9,45.2,32.7,17.0,44.3,0.00
23:46:10,42370,20.1,13.8,50.1,1.8,52.6,52.5,52.1,50.9,45.3,32.7,17.0,44.2,0.00
23:46:20,42380,20.1,13.8,50.0,1.6,52.7,52.5,52.1,50.9,45.6,32.7,17.0,44.1,0.00
23:46:30,42390,20.1,13.8,49.9,1.8,52.7,52.5,52.1,50.9,45.2,32.7,17.1,44.1,0.00
23:46:40,42400,20.2,13.8,49.8,1.6,52.7,52.5,52.1,50.9,45.2,32.7,17.1,44.0,0.00
23:46:50,42410,20.2,13.8,49.9,1.8,52.7,52.5,52.1,50.9,45.5,32.7,17.1,43.9,0.00
23:47:00,42420,20.2,13.8,49.9,1.6,52.7,52.5,52.1,50.9,45.5,32.7,17.1,43.8,0.00
23:47:10,42430,20.2,13.8,49.9,1.8,52.7,52.5,52.1,50.9,45.4,32.7,17.1,43.7,0.00
23:47:20,42440,20.2,13.9,50.0,1.6,52.7,52.5,52.1,50.9,45.4,32.7,17.1,43.6,0.00
23:47:30,42450,20.2,13.8,49.7,1.8,52.6,52.5,52.1,50.9,45.2,32.7,17.1,43.5,0.00
23:47:40,42460,20.2,13.8,49.8,1.6,52.7,52.5,52.1,50.9,45.3,32.7,17.1,43.5,0.00
23:47:50,42470,20.2,13.8,49.9,1.7,52.7,52.5,52.1,50.9,45.3,32.7,17.1,43.4,0.00
23:48:00,42480,20.2,13.8,49.9,1.6,52.7,52.5,52.1,50.9,45.3,32.7,17.1,43.3,0.00
23:48:10,42490,20.2,13.8,49.7,1.7,52.7,52.5,52.1,50.9,45.4,32.7,17.2,43.2,0.00
23:48:20,42500,20.1,13.8,49.7,1.6,52.7,52.5,52.1,50.9,45.2,32.7,17.2,43.1,0.00
23:48:30,42510,20.1,13.8,49.7,1.7,52.7,52.5,52.1,50.9,45.2,32.7,17.2,43.1,0.00
23:48:40,42520,20.1,13.7,49.6,1.6,52.8,52.5,52.1,50.9,45.3,32.7,17.2,43.0,0.00
23:48:50,42530,20.1,13.7,49.8,1.7,52.7,52.5,52.1,50.9,45.1,32.7,17.2,42.9,0.00
23:49:00,42540,20.1,13.7,49.6,1.6,52.7,52.5,52.1,50.9,45.3,32.7,17.2,42.8,0.00
23:49:10,42550,20.1,13.7,49.9,1.8,52.7,52.5,52.1,50.9,45.2,32.7,17.2,42.7,0.00
23:49:20,42560,20.1,13.7,49.8,1.6,52.8,52.5,52.1,50.9,45.1,32.7,17.2,42.7,0.00
23:49:30,42570,20.0,13.7,50.0,1.7,52.7,52.5,52.1,50.9,45.3,32.7,17.2,42.6,0.00
23:49:40,42580,20.0,13.7,49.7,1.5,52.8,52.5,52.1,50.9,45.3,32.7,17.2,42.5,0.00
23:49:50,42590,20.0,13.7,49.9,1.7,52.7,52.5,52.1,50.9,45.1,32.7,17.2,42.4,0.00
23:50:00,42600,20.0,13.7,49.9,1.5,52.8,52.5,52.1,50.9,45.2,32.7,17.3,42.4,0.00
23:50:10,42610,20.0,13.7,50.0,1.7,52.7,52.5,52.1,50.9,45.2,32.7,17.3,42.3,0.00
23:50:20,42620,20.0,13.6,49.6,1.6,52.7,52.5,52.1,50.9,45.2,32.7,17.3,42.2,0.00
23:50:30,42630,20.0,13.7,49.9,1.7,52.7,52.5,52.1,50.9,45.2,32.7,17.3,42.1,0.00
23:50:40,42640,20.0,13.7,50.0,1.6,52.7,52.5,52.1,50.9,45.1,32.7,17.3,42.1,0.00
23:50:50,42650,20.1,13.8,50.1,1.7,52.7,52.5,52.1,50.9,45.0,32.7,17.3,42.0,0.00
23:51:00,42660,20.1,13.8,50.1,1.6,52.8,52.5,52.1,50.9,45.0,32.7,17.3,41.9,0.00
23:51:10,42670,20.1,13.8,50.0,1.7,52.7,52.5,52.1,50.9,45.1,32.7,17.3,41.8,0.00
23:51:20,42680,20.1,13.8,49.9,1.5,52.7,52.5,52.1,50.9,45.2,32.7,17.3,41.8,0.00
23:51:30,42690,20.1,13.8,50.1,1.7,52.8,52.5,52.1,50.9,45.2,32.7,17.3,41.7,0.00
23:51:40,42700,20.1,13.8,50.2,1.5,52.8,52.5,52.1,50.9,45.0,32.7,17.3,41.6,0.00
23:51:50,42710,20.1,13.8,50.0,1.7,52.7,52.5,52.1,50.9,45.0,32.7,17.4,41.5,0.00
23:52:00,42720,20.1,13.8,50.2,1.6,52.7,52.5,52.1,50.9,44.9,32.7,17.4,41.5,0.00
23:52:10,42730,20.2,13.8,50.1,1.7,52.7,52.5,52.1,50.9,45.1,32.7,17.4,41.4,0.00
23:52:20,42740,20.1,13.8,50.0,1.5,52.7,52.5,52.1,50.9,45.1,32.7,17.4,41.3,0.00
23:52:30,42750,20.1,13.8,50.1,1.7,52.7,52.5,52.1,50.9,44.9,32.7,17.4,41.2,0.00
23:52:40,42760,20.1,13.8,50.0,1.6,52.7,52.5,52.1,50.9,45.1,32.7,17.4,41.2,0.00
23:52:50,42770,20.1,13.8,50.1,1.7,52.7,52.5,52.1,50.9,45.1,32.7,17.4,41.1,0.00
23:53:00,42780,20.1,13.7,49.8,1.6,52.6,52.5,52.1,50.9,45.0,32.7,17.4,41.0,0.00
23:53:10,42790,20.1,13.8,50.0,1.7,52.6,52.5,52.1,50.9,44.9,32.7,17.4,40.9,0.00
23:53:20,42800,20.1,13.7,49.6,1.5,52.6,52.5,52.1,50.9,44.9,32.7,17.4,40.9,0.00
23:53:30,42810,20.0,13.7,49.9,1.7,52.5,52.5,52.1,50.9,45.0,32.7,17.4,40.8,0.00
23:53:40,42820,20.0,13.7,49.7,1.5,52.6,52.5,52.1,50.9,44.9,32.7,17.5,40.7,0.00
23:53:50,42830,20.0,13.7,50.0,1.7,52.7,52.5,52.1,50.9,45.0,32.7,17.5,40.7,0.00
23:54:00,42840,20.0,13.7,49.7,1.5,52.7,52.5,52.1,50.9,44.9,32.7,17.5,40.6,0.00
23:54:10,42850,20.0,13.7,49.8,1.7,52.7,52.5,52.1,50.9,44.9,32.7,17.5,40.5,0.00
23:54:20,42860,20.0,13.7,50.0,1.6,52.6,52.5,52.1,50.9,44.9,32.7,17.5,40.5,0.00
23:54:30,42870,20.0,13.7,50.0,1.7,52.6,52.5,52.1,50.9,45.0,32.8,17.5,40.4,0.00
23:54:40,42880,20.0,13.7,49.6,1.6,52.7,52.5,52.1,50.9,44.9,32.8,17.5,40.3,0.00
23:54:50,42890,20.1,13.7,49.9,1.7,52.6,52.5,52.1,50.9,44.9,32.8,17.5,40.3,0.00
23:55:00,42900,20.1,13.7,49.7,1.6,52.6,52.5,52.1,50.9,44.9,32.7,17.5,40.2,0.00
23:55:10,42910,20.1,13.8,50.0,1.6,52.3,52.5,52.1,50.9,44.8,32.8,17.5,40.1,0.00
23:55:20,42920,20.1,13.8,49.9,1.7,52.4,52.5,52.1,50.9,44.9,32.8,17.6,40.1,0.00
23:55:30,42930,20.1,13.8,50.0,1.6,52.5,52.5,52.1,50.9,44.9,32.8,17.6,40.0,0.00
23:55:40,42940,20.2,13.8,49.9,1.7,52.7,52.5,52.1,50.9,44.8,32.8,17.6,39.9,0.00
23:55:50,42950,20.2,13.8,49.9,1.6,52.5,52.5,52.1,50.9,44.9,32.8,17.6,39.8,0.00
23:56:00,42960,20.2,13.9,50.0,1.7,52.4,52.5,52.1,50.9,44.9,32.8,17.6,39.8,0.00
23:56:10,42970,20.2,13.9,50.3,1.6,52.6,52.5,52.1,50.9,44.9,32.8,17.6,39.7,0.00
23:56:20,42980,20.2,13.9,50.2,1.7,52.6,52.5,52.1,50.9,44.8,32.8,17.6,39.6,0.00
23:56:30,42990,20.2,13.9,50.0,1.6,52.6,52.5,52.1,50.9,44.8,32.8,17.6,39.6,0.00
23:56:40,43000,20.2,13.8,50.0,1.7,52.6,52.5,52.1,50.9,44.8,32.8,17.6,39.5,0.00
23:56:50,43010,20.2,13.8,49.9,1.6,52.7,52.5,52.1,50.9,44.8,32.8,17.6,39.5,0.00
23:57:00,43020,20.1,13.8,50.0,1.7,52.7,52.5,52.1,50.9,44.8,32.8,17.6,39.4,0.00
23:57:10,43030,20.1,13.8,49.9,1.6,52.7,52.5,52.1,50.9,44.8,32.7,17.6,39.3,0.00
23:57:20,43040,20.1,13.8,49.9,1.7,52.7,52.5,52.1,50.9,44.8,32.8,17.7,39.2,0.00
23:57:30,43050,20.1,13.8,49.9,1.6,52.7,52.5,52.1,50.9,44.8,32.8,17.7,39.2,0.00
23:57:40,43060,20.1,13.8,49.9,1.7,52.6,52.5,52.1,50.9,44.8,32.8,17.7,39.1,0.00
23:57:50,43070,20.1,13.7,49.7,1.6,52.6,52.5,52.1,50.9,44.8,32.8,17.7,39.1,0.00
23:58:00,43080,20.0,13.7,49.6,1.7,52.5,52.5,52.1,50.9,44.8,32.8,17.7,39.0,0.00
23:58:10,43090,20.0,13.7,50.0,1.6,52.5,52.5,52.1,50.9,44.7,32.8,17.7,38.9,0.00
23:58:20,43100,20.0,13.7,49.9,1.7,52.5,52.5,52.1,50.9,44.7,32.8,17.7,38.9,0.00
23:58:30,43110,20.0,13.7,49.8,1.6,52.6,52.5,52.1,50.9,44.7,32.8,17.7,38.8,0.00
23:58:40,43120,20.0,13.6,49.6,1.7,52.6,52.5,52.1,50.9,44.8,32.8,17.7,38.7,0.00
23:58:50,43130,20.0,13.7,49.9,1.5,52.6,52.5,52.1,50.9,44.7,32.8,17.7,38.7,0.00
23:59:00,43140,20.0,13.7,49.8,1.7,52.6,52.5,52.1,50.9,44.7,32.8,17.7,38.6,0.00
23:59:10,43150,20.0,13.7,50.0,1.5,52.6,52.5,52.1,50.9,44.7,32.8,17.7,38.6,0.00
23:59:20,43160,20.0,13.7,49.9,1.7,52.7,52.5,52.1,50.9,44.7,32.8,17.8,38.5,0.00
23:59:30,43170,20.0,13.7,50.1,1.6,52.6,52.5,52.1,50.9,44.7,32.8,17.8,38.5,0.00
23:59:40,43180,20.0,13.7,50.1,1.7,52.6,52.5,52.1,50.9,44.7,32.8,17.8,38.4,0.00
23:59:50,43190,20.0,13.7,50.0,1.6,52.6,52.5,52.1,50.9,44.7,32.8,17.8,38.3,0.00
0:00:00,43200,20.1,13.8,50.2,1.7,52.7,52.5,52.1,50.9,44.6,32.8,17.8,38.3,0.00
0:00:10,43210,20.1,13.8,50.2,1.5,52.7,52.5,52.1,50.9,44.7,32.8,17.8,38.2,0.00
0:00:20,43220,20.1,13.8,50.1,1.7,52.6,52.5,52.1,50.9,44.7,32.8,17.8,38.1,0.00
0:00:30,43230,20.1,13.8,50.3,1.6,52.6,52.5,52.1,50.9,44.6,32.8,17.8,38.1,0.00
0:00:40,43240,20.1,13.9,50.3,1.7,52.6,52.5,52.1,50.9,44.6,32.8,17.8,38.0,0.00
0:00:50,43250,20.1,13.8,50.1,1.6,52.7,52.5,52.1,50.9,44.6,32.8,17.8,37.9,0.00
0:01:00,43260,20.2,13.9,50.2,1.7,52.6,52.5,52.1,50.9,44.7,32.8,17.8,37.9,0.00
0:01:10,43270,20.2,13.9,50.1,1.6,52.6,52.5,52.1,50.9,44.7,32.8,17.8,37.8,0.00
0:01:20,43280,20.1,13.8,50.1,1.7,52.6,52.5,52.1,50.9,44.6,32.8,17.8,37.8,0.00
0:01:30,43290,20.1,13.8,50.2,1.6,52.7,52.5,52.1,50.9,44.6,32.8,17.9,37.7,0.00
0:01:40,43300,20.1,13.8,50.1,1.7,52.6,52.5,52.1,50.9,44.6,32.8,17.9,37.7,0.00
0:01:50,43310,20.1,13.8,50.0,1.6,52.5,52.5,52.1,50.9,44.6,32.8,17.9,37.6,0.00
0:02:00,43320,20.1,13.8,50.0,1.7,52.6,52.5,52.1,50.9,44.6,32.8,17.9,37.5,0.00
0:02:10,43330,20.1,13.8,50.0,1.5,52.5,52.5,52.1,50.8,44.6,32.8,17.9,37.5,0.00
0:02:20,43340,20.1,13.7,49.7,1.7,52.6,52.5,52.1,50.8,44.6,32.8,17.9,37.4,0.00
0:02:30,43350,20.1,13.8,49.8,1.6,52.6,52.5,52.1,50.8,44.6,32.8,17.9,37.4,0.00
0:02:40,43360,20.1,13.7,49.8,1.7,52.6,52.5,52.1,50.9,44.6,32.8,17.9,37.3,0.00
0:02:50,43370,20.0,13.7,49.7,1.5,52.6,52.5,52.1,50.8,44.6,32.8,17.9,37.3,0.00
0:03:00,43380,20.0,13.7,49.8,1.7,52.6,52.5,52.1,50.8,44.6,32.8,17.9,37.2,0.00
0:03:10,43390,20.0,13.7,50.0,1.6,52.6,52.5,52.1,50.8,44.5,32.8,17.9,37.2,0.00
0:03:20,43400,20.0,13.7,49.9,1.7,52.6,52.5,52.1,50.9,44.6,32.8,17.9,37.1,0.00
0:03:30,43410,20.1,13.7,49.9,1.6,52.5,52.5,52.1,50.8,44.6,32.8,17.9,37.1,0.00
0:03:40,43420,20.1,13.8,49.8,1.7,52.5,52.5,52.1,50.8,44.6,32.8,18.0,37.0,0.00
0:03:50,43430,20.1,13.7,49.6,1.5,52.5,52.5,52.1,50.9,44.5,32.8,18.0,36.9,0.00
0:04:00,43440,20.1,13.8,49.8,1.7,52.5,52.5,52.1,50.9,44.5,32.8,18.0,36.9,0.00
0:04:10,43450,20.1,13.8,49.9,1.6,52.5,52.5,52.1,50.9,44.5,32.8,18.0,36.8,0.00
0:04:20,43460,20.1,13.8,49.9,1.7,52.5,52.5,52.1,50.8,44.5,32.8,18.0,36.8,0.00
0:04:30,43470,20.1,13.8,50.1,1.6,52.5,52.5,52.1,50.9,44.6,32.8,18.0,36.7,0.00
0:04:40,43480,20.1,13.8,50.0,1.7,52.3,52.5,52.1,50.8,44.5,32.8,18.0,36.7,0.00
0:04:50,43490,20.2,13.8,50.0,1.6,52.5,52.5,52.1,50.8,44.5,32.8,18.0,36.6,0.00
0:05:00,43500,20.2,13.9,50.2,1.7,52.6,52.5,52.1,50.9,44.5,32.8,18.0,36.6,0.00
0:05:10,43510,20.2,13.8,50.0,1.6,52.5,52.5,52.1,50.9,44.5,32.8,18.1,36.5,0.00
0:05:20,43520,20.1,13.8,49.9,1.7,52.6,52.4,52.1,50.8,44.5,32.8,18.0,36.5,0.00
0:05:30,43530,20.1,13.8,50.1,1.5,52.6,52.5,52.1,50.8,44.5,32.8,18.1,36.4,0.00
0:05:40,43540,20.1,13.8,50.1,1.7,52.6,52.5,52.1,50.8,44.5,32.8,18.1,36.4,0.00
0:05:50,43550,20.1,13.8,50.0,1.6,52.5,52.5,52.1,50.8,44.5,32.8,18.1,36.3,0.00
0:06:00,43560,20.1,13.8,50.1,1.7,52.6,52.5,52.1,50.8,44.5,32.8,18.1,36.3,0.00
0:06:10,43570,20.1,13.8,50.1,1.6,52.5,52.5,52.1,50.8,44.5,32.8,18.1,36.2,0.00
0:06:20,43580,20.0,13.7,49.9,1.7,52.3,52.5,52.1,50.8,44.5,32.8,18.1,36.2,0.00
0:06:30,43590,20.0,13.7,49.8,1.6,52.3,52.4,52.1,50.8,44.5,32.8,18.1,36.1,0.00
0:06:40,43600,20.0,13.7,50.0,1.8,52.2,52.5,52.1,50.8,44.5,32.8,18.1,36.1,0.00
0:06:50,43610,20.0,13.7,49.7,1.6,52.3,52.5,52.0,50.8,44.5,32.8,18.1,36.0,0.00
0:07:00,43620,20.0,13.7,49.8,1.7,52.3,52.5,52.0,50.8,44.4,32.8,18.1,36.0,0.00
0:07:10,43630,20.0,13.7,50.1,1.6,52.5,52.5,52.1,50.8,44.4,32.8,18.1,35.9,0.00
0:07:20,43640,20.1,13.7,49.7,1.7,52.5,52.5,52.1,50.8,44.4,32.8,18.1,35.8,0.00
0:07:30,43650,20.1,13.8,50.0,1.6,52.4,52.5,52.1,50.8,44.4,32.8,18.1,35.8,0.00
0:07:40,43660,20.1,13.8,49.9,1.7,52.4,52.5,52.1,50.8,44.5,32.8,18.2,35.8,0.00
0:07:50,43670,20.1,13.8,50.2,1.6,52.4,52.5,52.1,50.8,44.4,32.8,18.2,35.7,0.00
0:08:00,43680,20.1,13.8,49.9,1.7,52.5,52.5,52.1,50.8,44.4,32.8,18.2,35.6,0.00
0:08:10,43690,20.1,13.8,50.0,1.6,52.4,52.5,52.1,50.8,44.4,32.8,18.2,35.6,0.00
0:08:20,43700,20.2,13.8,50.0,1.7,52.4,52.5,52.1,50.8,44.4,32.8,18.2,35.5,0.00
0:08:30,43710,20.2,13.8,49.9,1.6,52.5,52.5,52.0,50.8,44.4,32.8,18.2,35.5,0.00
0:08:40,43720,20.2,13.8,49.9,1.7,52.4,52.5,52.1,50.8,44.4,32.8,18.2,35.4,0.00
0:08:50,43730,20.2,13.9,50.2,1.6,52.4,52.5,52.1,50.8,44.4,32.8,18.2,35.4,0.00
0:09:00,43740,20.2,13.8,50.0,1.7,52.4,52.4,52.1,50.8,44.4,32.8,18.2,35.3,0.00
0:09:10,43750,20.2,13.8,50.0,1.6,52.5,52.5,52.1,50.8,44.4,32.8,18.2,35.3,0.00
0:09:20,43760,20.1,13.8,50.1,1.7,52.4,52.5,52.0,50.8,44.4,32.8,18.2,35.2,0.00
0:09:30,43770,20.1,13.8,49.7,1.6,52.5,52.5,52.1,50.8,44.4,32.8,18.2,35.2,0.00
0:09:40,43780,20.1,13.8,49.8,1.6,52.3,52.4,52.1,50.8,44.4,32.8,18.2,35.1,0.00
0:09:50,43790,20.1,13.7,49.7,1.7,52.4,52.4,52.1,50.8,44.3,32.8,18.2,35.1,0.00
0:10:00,43800,20.1,13.8,50.0,1.6,52.3,52.5,52.1,50.8,44.3,32.8,18.2,35.0,0.00
0:10:10,43810,20.1,13.7,49.7,1.7,52.3,52.5,52.0,50.8,44.4,32.8,18.3,35.0,0.00
0:10:20,43820,20.0,13.7,49.7,1.6,52.0,52.4,52.0,50.8,44.4,32.8,18.2,34.9,0.00
0:10:30,43830,20.0,13.7,49.9,1.7,52.2,52.4,52.1,50.8,44.3,32.8,18.3,34.9,0.00
0:10:40,43840,20.0,13.7,49.8,1.6,52.3,52.4,52.0,50.8,44.3,32.8,18.3,34.8,0.00
0:10:50,43850,20.0,13.7,49.9,1.7,52.4,52.4,52.0,50.8,44.3,32.8,18.3,34.8,0.00
0:11:00,43860,20.0,13.7,49.7,1.5,52.3,52.4,52.0,50.8,44.3,32.8,18.3,34.8,0.00
0:11:10,43870,20.0,13.7,49.9,1.7,52.4,52.4,52.0,50.8,44.3,32.8,18.3,34.7,0.00
0:11:20,43880,20.0,13.7,50.0,1.6,52.4,52.4,52.0,50.8,44.3,32.8,18.3,34.7,0.00
0:11:30,43890,20.0,13.7,49.9,1.7,52.5,52.4,52.1,50.8,44.3,32.9,18.3,34.6,0.00
0:11:40,43900,20.1,13.7,49.8,1.6,52.5,52.5,52.1,50.8,44.3,32.9,18.3,34.6,0.00
0:11:50,43910,20.1,13.7,49.8,1.7,52.5,52.5,52.0,50.8,44.3,32.8,18.3,34.5,0.00
0:12:00,43920,20.1,13.8,50.0,1.6,52.4,52.5,52.0,50.8,44.3,32.9,18.3,34.5,0.00
0:12:10,43930,20.1,13.8,50.0,1.7,52.5,52.4,52.1,50.8,44.3,32.8,18.3,34.4,0.00
0:12:20,43940,20.1,13.8,50.0,1.5,52.4,52.4,52.1,50.8,44.3,32.9,18.3,34.4,0.00
0:12:30,43950,20.1,13.8,49.8,1.7,52.5,52.4,52.1,50.8,44.3,32.8,18.3,34.4,0.00
0:12:40,43960,20.1,13.8,50.1,1.5,52.3,52.4,52.1,50.8,44.3,32.8,18.3,34.3,0.00
0:12:50,43970,20.1,13.8,50.1,1.7,52.4,52.4,52.0,50.8,44.3,32.8,18.4,34.3,0.00
0:13:00,43980,20.1,13.8,50.1,1.5,52.4,52.4,52.1,50.8,44.3,32.8,18.4,34.2,0.00
0:13:10,43990,20.1,13.8,50.1,1.8,52.4,52.4,52.0,50.8,44.2,32.8,18.4,34.2,0.00
0:13:20,44000,20.1,13.8,49.8,1.5,52.4,52.4,52.0,50.8,44.3,32.8,18.4,34.1,0.00
0:13:30,44010,20.1,13.8,49.9,1.7,52.4,52.4,52.0,50.8,44.3,32.8,18.4,34.1,0.00
0:13:40,44020,20.1,13.8,50.0,1.6,52.4,52.5,52.0,50.8,44.3,32.9,18.4,34.0,0.00
0:13:50,44030,20.1,13.7,49.9,1.7,52.3,52.4,52.0,50.8,44.2,32.8,18.4,34.0,0.00
0:14:00,44040,20.0,13.7,49.9,1.6,52.3,52.4,52.0,50.8,44.2,32.8,18.4,34.0,0.00
0:14:10,44050,20.0,13.7,50.0,1.7,52.3,52.4,52.0,50.8,44.2,32.8,18.4,33.9,0.00
0:14:20,44060,20.0,13.7,49.9,1.6,52.2,52.4,52.0,50.8,44.2,32.9,18.4,33.9,0.00
0:14:30,44070,20.0,13.7,49.8,1.7,52.3,52.4,52.0,50.8,44.2,32.9,18.4,33.8,0.00
0:14:40,44080,20.0,13.7,50.2,1.6,52.4,52.4,52.0,50.8,44.2,32.9,18.4,33.8,0.00
0:14:50,44090,20.0,13.7,50.1,1.7,52.5,52.4,52.0,50.8,44.2,32.9,18.4,33.8,0.00
0:15:00,44100,20.0,13.7,49.8,1.6,52.5,52.4,52.0,50.8,44.2,32.9,18.4,33.7,0.00
0:15:10,44110,20.0,13.7,49.9,1.7,52.4,52.4,52.0,50.8,44.2,32.9,18.4,33.7,0.00
0:15:20,44120,20.0,13.7,50.0,1.6,52.2,52.4,52.0,50.8,44.2,32.9,18.4,33.6,0.00
0:15:30,44130,20.1,13.8,50.1,1.7,52.3,52.4,52.0,50.8,44.2,32.9,18.4,33.6,0.00
0:15:40,44140,20.1,13.8,49.9,1.5,52.4,52.4,52.0,50.8,44.2,32.9,18.5,33.6,0.00
0:15:50,44150,20.1,13.8,50.1,1.7,52.3,52.4,52.0,50.8,44.2,32.9,18.5,33.5,0.00
0:16:00,44160,20.1,13.8,50.1,1.5,52.3,52.4,52.0,50.8,44.2,32.9,18.5,33.5,0.00
0:16:10,44170,20.1,13.8,50.3,1.7,52.4,52.4,52.0,50.8,44.2,32.9,18.5,33.4,0.00
0:16:20,44180,20.1,13.8,50.2,1.6,52.5,52.4,52.0,50.8,44.2,32.9,18.5,33.4,0.00
0:16:30,44190,20.1,13.8,50.1,1.8,52.5,52.4,52.0,50.8,44.2,32.9,18.5,33.4,0.00
0:16:40,44200,20.1,13.9,50.4,1.6,52.5,52.4,52.0,50.8,44.2,32.9,18.5,33.3,0.00
0:16:50,44210,20.1,13.8,50.1,1.8,52.4,52.4,52.0,50.8,44.2,32.9,18.5,33.3,0.00
0:17:00,44220,20.1,13.8,50.1,1.6,52.4,52.4,52.0,50.8,44.2,32.9,18.5,33.2,0.00
0:17:10,44230,20.1,13.8,50.0,1.8,52.4,52.4,52.0,50.8,44.2,32.9,18.5,33.2,0.00
0:17:20,44240,20.1,13.8,50.0,1.6,52.4,52.4,52.0,50.8,44.2,32.9,18.5,33.1,0.00
0:17:30,44250,20.1,13.7,49.8,1.8,52.4,52.4,52.0,50.8,44.2,32.9,18.5,33.1,0.00
0:17:40,44260,20.1,13.8,50.2,1.6,52.4,52.4,52.0,50.8,44.2,32.9,18.5,33.1,0.00
0:17:50,44270,20.0,13.8,50.3,1.8,52.4,52.4,52.0,50.8,44.2,32.9,18.5,33.0,0.00
0:18:00,44280,20.0,13.7,50.2,1.6,52.5,52.4,52.0,50.8,44.2,32.9,18.6,33.0,0.00
0:18:10,44290,20.0,13.7,50.0,1.8,52.5,52.4,52.0,50.8,44.1,32.9,18.5,33.0,0.00
0:18:20,44300,20.0,13.7,49.9,1.6,52.5,52.4,52.0,50.8,44.1,32.9,18.6,32.9,0.00
0:18:30,44310,20.0,13.7,49.9,1.8,52.4,52.4,52.0,50.8,44.1,32.9,18.6,32.9,0.00
0:18:40,44320,20.0,13.7,49.9,1.6,52.5,52.4,52.0,50.8,44.1,32.9,18.6,32.8,0.00
0:18:50,44330,20.0,13.7,50.0,1.7,52.2,52.4,52.0,50.8,44.1,32.9,18.6,32.8,0.00
0:19:00,44340,20.0,13.7,49.7,1.4,52.1,52.4,52.0,50.8,44.1,32.9,18.6,32.8,0.00
0:19:10,44350,20.0,13.7,49.9,1.8,52.4,52.4,52.0,50.8,44.1,32.9,18.6,32.7,0.00
0:19:20,44360,20.1,13.8,50.0,1.6,52.4,52.4,52.0,50.8,44.1,32.9,18.6,32.7,0.00
0:19:30,44370,20.1,13.8,50.0,1.8,52.4,52.4,52.0,50.8,44.1,32.9,18.6,32.7,0.00
0:19:40,44380,20.1,13.8,49.8,1.6,52.4,52.4,52.0,50.8,44.1,32.9,18.6,32.6,0.00
0:19:50,44390,20.1,13.8,49.8,1.8,52.4,52.4,52.0,50.8,44.1,32.9,18.6,32.6,0.00
0:20:00,44400,20.1,13.8,50.0,1.6,52.5,52.4,52.0,50.8,44.1,32.9,18.6,32.5,0.00
0:20:10,44410,20.1,13.8,50.0,1.8,52.5,52.4,52.0,50.8,44.1,32.9,18.6,32.5,0.00
0:20:20,44420,20.1,13.8,49.8,1.6,52.4,52.4,52.0,50.8,44.1,32.9,18.6,32.5,0.00
0:20:30,44430,20.1,13.8,50.0,1.8,52.4,52.4,52.0,50.8,44.1,32.9,18.6,32.4,0.00
0:20:40,44440,20.1,13.8,50.1,1.6,52.3,52.4,52.0,50.8,44.1,32.9,18.6,32.4,0.00
0:20:50,44450,20.1,13.8,50.0,1.7,52.3,52.4,52.0,50.8,44.1,32.9,18.6,32.4,0.00
0:21:00,44460,20.1,13.8,49.7,1.6,52.3,52.4,52.0,50.8,44.1,32.9,18.6,32.3,0.00
0:21:10,44470,20.1,13.7,49.7,1.7,52.3,52.4,52.0,50.8,44.1,32.9,18.6,32.3,0.00
0:21:20,44480,20.1,13.8,49.9,1.7,52.4,52.4,52.0,50.8,44.1,32.9,18.6,32.2,0.00
0:21:30,44490,20.1,13.8,50.0,1.7,52.3,52.4,52.0,50.8,44.1,32.9,18.6,32.2,0.00
0:21:40,44500,20.0,13.7,49.9,1.6,52.3,52.4,52.0,50.8,44.1,32.9,18.7,32.2,0.00
0:21:50,44510,20.0,13.7,50.0,1.6,52.4,52.4,52.0,50.8,44.0,32.9,18.7,32.1,0.00
0:22:00,44520,20.0,13.7,50.0,1.7,52.4,52.5,52.0,50.8,44.1,32.9,18.7,32.1,0.00
0:22:10,44530,20.0,13.7,49.7,1.6,52.4,52.5,52.0,50.8,44.1,32.9,18.7,32.1,0.00
0:22:20,44540,20.0,13.7,49.8,1.7,52.4,52.4,52.0,50.8,44.1,32.9,18.7,32.0,0.00
0:22:30,44550,20.0,13.7,49.8,1.6,52.1,52.4,52.0,50.8,44.1,32.9,18.7,32.0,0.00
0:22:40,44560,20.0,13.7,49.8,1.7,52.1,52.4,52.0,50.8,44.0,32.9,18.7,32.0,0.00
0:22:50,44570,20.0,13.7,49.9,1.6,52.2,52.4,52.0,50.8,44.0,32.9,18.7,31.9,0.00
0:23:00,44580,20.0,13.7,50.0,1.7,52.3,52.4,52.0,50.8,44.0,32.9,18.7,31.9,0.00
0:23:10,44590,20.1,13.7,50.0,1.6,52.3,52.5,52.0,50.8,44.0,32.9,18.7,31.9,0.00
0:23:20,44600,20.1,13.8,50.1,1.8,52.3,52.5,52.0,50.8,44.0,32.9,18.7,31.8,0.00
0:23:30,44610,20.1,13.8,50.1,1.6,52.3,52.5,52.0,50.8,44.0,32.9,18.7,31.8,0.00
0:23:40,44620,20.1,13.8,50.1,1.7,52.3,52.4,52.0,50.8,44.0,32.9,18.7,31.8,0.00
0:23:50,44630,20.1,13.8,50.1,1.6,52.2,52.4,52.0,50.8,44.0,32.9,18.7,31.7,0.00
0:24:00,44640,20.1,13.8,50.2,1.7,52.3,52.4,52.0,50.8,44.0,32.9,18.7,31.7,0.00
0:24:10,44650,20.1,13.8,50.0,1.6,52.3,52.4,52.0,50.8,44.0,32.9,18.7,31.7,0.00
0:24:20,44660,20.1,13.9,50.2,1.7,52.1,52.4,52.0,50.8,44.0,32.9,18.7,31.6,0.00
0:24:30,44670,20.2,13.9,50.2,1.6,51.9,52.4,52.0,50.8,44.0,32.9,18.7,31.6,0.00
0:24:40,44680,20.2,13.8,50.0,1.7,52.2,52.5,52.0,50.8,44.0,32.9,18.8,31.6,0.00
0:24:50,44690,20.2,13.8,50.1,1.5,52.1,52.4,52.0,50.8,44.0,32.9,18.8,31.5,0.00
0:25:00,44700,20.1,13.8,49.8,1.7,52.3,52.4,52.0,50.8,44.0,32.9,18.8,31.5,0.00
0:25:10,44710,20.1,13.8,49.9,1.6,52.3,52.4,52.0,50.8,44.0,32.9,18.8,31.5,0.00
0:25:20,44720,20.1,13.8,50.1,1.7,52.3,52.4,52.0,50.8,44.0,32.9,18.8,31.4,0.00
0:25:30,44730,20.1,13.7,49.8,1.5,52.1,52.4,52.0,50.8,44.0,32.9,18.8,31.4,0.00
0:25:40,44740,20.1,13.7,50.0,1.7,52.3,52.4,52.0,50.8,44.0,32.9,18.8,31.3,0.00
0:25:50,44750,20.1,13.7,49.8,1.5,52.4,52.4,52.0,50.8,44.0,32.9,18.8,31.3,0.00
0:26:00,44760,20.1,13.7,49.7,1.7,52.4,52.4,52.0,50.8,44.0,32.9,18.8,31.3,0.00
0:26:10,44770,20.0,13.7,49.8,1.6,52.2,52.4,52.0,50.8,44.0,32.9,18.8,31.2,0.00
0:26:20,44780,20.1,13.7,49.8,1.7,52.3,52.4,52.0,50.8,44.0,32.9,18.8,31.2,0.00
0:26:30,44790,20.1,13.8,49.9,1.5,52.4,52.4,52.0,50.8,44.0,32.9,18.8,31.2,0.00
0:26:40,44800,20.1,13.7,49.7,1.7,52.4,52.4,52.0,50.8,44.0,32.9,18.8,31.1,0.00
0:26:50,44810,20.1,13.8,49.8,1.6,52.4,52.4,52.0,50.8,44.0,32.9,18.8,31.1,0.00
0:27:00,44820,20.1,13.8,49.9,1.7,52.4,52.4,52.0,50.8,44.0,32.9,18.8,31.1,0.00
0:27:10,44830,20.1,13.8,50.0,1.5,52.4,52.4,52.0,50.8,44.0,32.9,18.8,31.1,0.00
0:27:20,44840,20.2,13.8,49.7,1.7,52.3,52.4,52.0,50.8,44.0,32.9,18.8,31.0,0.00
0:27:30,44850,20.2,13.8,49.8,1.5,52.4,52.4,52.0,50.8,44.0,32.9,18.8,31.0,0.00
0:27:40,44860,20.2,13.8,49.7,1.7,52.4,52.4,52.0,50.8,44.0,32.9,18.8,31.0,0.00
0:27:50,44870,20.2,13.8,49.5,1.6,52.2,52.4,52.0,50.7,43.9,32.9,18.8,30.9,0.00
0:28:00,44880,20.1,13.8,49.8,1.7,52.3,52.4,52.0,50.8,44.0,32.9,18.8,30.9,0.00
0:28:10,44890,20.2,13.8,49.8,1.5,52.3,52.4,52.0,50.8,44.0,33.0,18.9,30.9,0.00
0:28:20,44900,20.2,13.8,49.9,1.7,52.2,52.4,52.0,50.8,43.9,32.9,18.9,30.8,0.00
0:28:30,44910,20.1,13.8,49.7,1.5,51.9,52.4,52.0,50.8,43.9,32.9,18.9,30.8,0.00
0:28:40,44920,20.1,13.8,49.8,1.7,52.1,52.4,52.0,50.8,43.9,33.0,18.9,30.8,0.00
0:28:50,44930,20.1,13.8,49.9,1.5,52.2,52.5,52.0,50.8,43.9,33.0,18.9,30.8,0.00
0:29:00,44940,20.1,13.7,49.8,1.7,52.3,52.4,52.0,50.7,43.9,33.0,18.9,30.7,0.00
0:29:10,44950,20.1,13.8,50.0,1.5,52.3,52.4,52.0,50.8,43.9,33.0,18.9,30.7,0.00
0:29:20,44960,20.1,13.7,49.7,1.7,52.2,52.4,52.0,50.8,43.9,33.0,18.9,30.7,0.00
0:29:30,44970,20.0,13.7,49.8,1.5,52.0,52.4,52.0,50.8,43.9,32.9,18.9,30.6,0.00
0:29:40,44980,20.0,13.7,49.9,1.7,52.1,52.4,52.0,50.8,43.9,32.9,18.9,30.6,0.00
0:29:50,44990,20.0,13.7,49.9,1.5,52.2,52.4,52.0,50.8,43.9,33.0,18.9,30.6,0.00
0:30:00,45000,20.1,13.7,49.9,1.7,52.3,52.4,52.0,50.8,43.9,33.0,18.9,30.6,0.00
0:30:10,45010,20.1,13.7,49.9,1.6,52.4,52.4,52.0,50.8,43.9,33.0,18.9,30.5,0.00
0:30:20,45020,20.1,13.8,50.1,1.7,52.4,52.4,52.0,50.8,43.9,33.0,18.9,30.5,0.00
0:30:30,45030,20.1,13.8,49.9,1.6,52.4,52.4,52.0,50.8,43.9,33.0,18.9,30.5,0.00
0:30:40,45040,20.1,13.8,49.9,1.7,52.4,52.4,52.0,50.8,43.9,33.0,18.9,30.4,0.00
0:30:50,45050,20.1,13.8,49.8,1.5,52.3,52.4,52.0,50.8,43.9,33.0,18.9,30.4,0.00
0:31:00,45060,20.2,13.8,50.0,1.7,52.3,52.4,52.0,50.8,43.9,33.0,18.9,30.4,0.00
0:31:10,45070,20.2,13.8,49.8,1.6,52.3,52.4,52.0,50.7,43.9,33.0,18.9,30.4,0.00
0:31:20,45080,20.2,13.8,49.9,1.7,52.2,52.4,52.0,50.7,43.9,33.0,18.9,30.3,0.00
0:31:30,45090,20.2,13.9,50.1,1.5,52.3,52.4,52.0,50.8,43.9,33.0,18.9,30.3,0.00
0:31:40,45100,20.2,13.8,49.9,1.7,52.2,52.4,52.0,50.7,43.9,33.0,18.9,30.3,0.00
0:31:50,45110,20.2,13.9,50.1,1.6,51.9,52.4,52.0,50.7,43.9,33.0,18.9,30.2,0.00
0:32:00,45120,20.2,13.9,50.1,1.7,52.1,52.4,52.0,50.8,43.9,33.0,18.9,30.2,0.00
0:32:10,45130,20.2,13.8,49.9,1.6,52.3,52.4,52.0,50.8,43.9,33.0,18.9,30.2,0.00
0:32:20,45140,20.2,13.9,50.1,1.7,52.3,52.4,52.0,50.8,43.9,33.0,19.0,30.2,0.00
0:32:30,45150,20.1,13.8,50.0,1.6,52.2,52.4,52.0,50.7,43.9,33.0,19.0,30.1,0.00
0:32:40,45160,20.1,13.8,50.1,1.7,52.1,52.4,52.0,50.8,43.9,33.0,19.0,30.1,0.00
0:32:50,45170,20.1,13.8,49.9,1.5,52.2,52.4,52.0,50.8,43.9,33.0,19.0,30.1,0.00
0:33:00,45180,20.1,13.8,50.0,1.7,52.1,52.4,52.0,50.7,43.9,33.0,19.0,30.1,0.00
0:33:10,45190,20.1,13.7,49.7,1.6,52.1,52.4,52.0,50.7,43.9,33.0,19.0,30.0,0.00
0:33:20,45200,20.0,13.7,49.7,1.7,52.2,52.4,52.0,50.7,43.9,33.0,19.0,30.0,0.00
0:33:30,45210,20.0,13.7,49.9,1.6,52.1,52.4,52.0,50.7,43.9,33.0,19.0,30.0,0.00
0:33:40,45220,20.0,13.7,50.1,1.7,52.0,52.4,52.0,50.7,43.9,33.0,19.0,30.0,0.00
0:33:50,45230,20.0,13.7,49.8,1.6,52.1,52.4,52.0,50.7,43.8,33.0,19.0,29.9,0.00
0:34:00,45240,20.0,13.7,49.9,1.7,51.5,52.4,52.0,50.7,43.8,33.0,19.0,29.9,0.00
0:34:10,45250,20.0,13.7,50.0,1.6,52.0,52.4,52.0,50.7,43.8,33.0,19.0,29.9,0.00
0:34:20,45260,20.0,13.7,50.0,1.7,51.8,52.4,52.0,50.7,43.8,33.0,19.0,29.8,0.00
0:34:30,45270,20.0,13.7,49.9,1.6,52.1,52.4,52.0,50.7,43.8,33.0,19.0,29.8,0.00
0:34:40,45280,20.1,13.8,50.0,1.6,51.9,52.4,52.0,50.7,43.9,33.0,19.0,29.8,0.00
0:34:50,45290,20.1,13.8,50.1,1.6,52.1,52.4,52.0,50.7,43.8,33.0,19.0,29.8,0.00
0:35:00,45300,20.1,13.8,50.3,1.6,52.1,52.4,52.0,50.7,43.8,33.0,19.0,29.7,0.00
0:35:10,45310,20.1,13.8,50.2,1.7,52.2,52.4,52.0,50.7,43.8,33.0,19.0,29.7,0.00
0:35:20,45320,20.1,13.8,49.9,1.6,52.2,52.4,52.0,50.7,43.8,33.0,19.0,29.7,0.00
0:35:30,45330,20.1,13.8,50.2,1.7,52.2,52.4,52.0,50.7,43.8,33.0,19.1,29.6,0.00
0:35:40,45340,20.1,13.8,50.2,1.6,52.1,52.4,52.0,50.7,43.8,33.0,19.0,29.6,0.00
0:35:50,45350,20.2,13.9,50.4,1.7,52.2,52.4,52.0,50.7,43.8,33.0,19.0,29.6,0.00
0:36:00,45360,20.2,13.9,50.2,1.6,52.3,52.4,52.0,50.7,43.8,33.0,19.1,29.6,0.00
0:36:10,45370,20.2,13.9,50.3,1.7,52.2,52.4,52.0,50.7,43.8,33.0,19.1,29.5,0.00
0:36:20,45380,20.1,13.8,50.1,1.5,52.2,52.4,52.0,50.7,43.8,33.0,19.0,29.5,0.00
0:36:30,45390,20.2,13.8,50.1,1.7,52.3,52.4,52.0,50.7,43.8,33.0,19.1,29.5,0.00
0:36:40,45400,20.1,13.8,50.0,1.6,52.3,52.4,52.0,50.7,43.8,33.0,19.1,29.5,0.00
0:36:50,45410,20.1,13.8,50.1,1.7,52.3,52.4,52.0,50.7,43.8,33.0,19.1,29.4,0.00
0:37:00,45420,20.1,13.8,50.2,1.5,52.3,52.4,52.0,50.7,43.8,33.0,19.1,29.4,0.00
0:37:10,45430,20.1,13.8,50.1,1.7,52.3,52.4,52.0,50.7,43.8,33.0,19.1,29.4,0.00
0:37:20,45440,20.1,13.7,49.7,1.6,52.4,52.4,52.0,50.7,43.8,33.0,19.1,29.4,0.00
0:37:30,45450,20.0,13.7,50.0,1.7,52.4,52.4,52.0,50.7,43.8,33.0,19.1,29.3,0.00
0:37:40,45460,20.0,13.7,50.1,1.6,52.2,52.4,52.0,50.7,43.8,33.0,19.1,29.3,0.00
0:37:50,45470,20.0,13.7,49.7,1.7,52.3,52.4,52.0,50.7,43.8,33.0,19.1,29.3,0.00
0:38:00,45480,20.0,13.7,50.0,1.6,52.4,52.4,52.0,50.7,43.8,33.0,19.1,29.3,0.00
0:38:10,45490,20.0,13.7,50.0,1.7,52.4,52.4,52.0,50.7,43.8,33.0,19.1,29.2,0.00
0:38:20,45500,20.1,13.7,49.9,1.6,52.3,52.4,52.0,50.7,43.8,33.0,19.1,29.2,0.00
0:38:30,45510,20.1,13.8,50.1,1.7,52.3,52.4,52.0,50.7,43.8,33.0,19.1,29.2,0.00
0:38:40,45520,20.1,13.8,50.0,1.5,52.3,52.4,52.0,50.7,43.8,33.0,19.1,29.2,0.00
0:38:50,45530,20.1,13.7,49.7,1.7,52.3,52.4,52.0,50.7,43.8,33.0,19.1,29.2,0.00
0:39:00,45540,20.1,13.8,50.1,1.6,52.3,52.4,52.0,50.7,43.8,33.0,19.1,29.1,0.00
0:39:10,45550,20.1,13.8,49.9,1.7,52.3,52.4,52.0,50.7,43.8,33.0,19.1,29.1,0.00
0:39:20,45560,20.2,13.8,49.7,1.6,52.4,52.4,52.0,50.7,43.8,33.0,19.1,29.1,0.00
0:39:30,45570,20.1,13.8,50.0,1.7,52.2,52.4,52.0,50.7,43.7,33.0,19.1,29.1,0.00
0:39:40,45580,20.1,13.8,50.0,1.6,52.1,52.4,52.0,50.7,43.8,33.0,19.1,29.0,0.00
0:39:50,45590,20.1,13.8,49.8,1.7,52.1,52.4,52.0,50.7,43.8,33.0,19.2,29.0,0.00
0:40:00,45600,20.1,13.8,50.0,1.6,52.1,52.4,52.0,50.7,43.8,33.0,19.2,29.0,0.00
0:40:10,45610,20.1,13.8,50.0,1.7,51.9,52.4,52.0,50.7,43.8,33.0,19.1,29.0,0.00
0:40:20,45620,20.1,13.8,50.1,1.6,52.2,52.4,52.0,50.7,43.8,33.0,19.2,28.9,0.00
0:40:30,45630,20.1,13.8,49.8,1.7,52.2,52.4,52.0,50.7,43.7,33.0,19.2,28.9,0.00
0:40:40,45640,20.1,13.8,50.0,1.6,52.0,52.4,52.0,50.7,43.7,33.0,19.2,28.9,0.00
0:40:50,45650,20.1,13.8,50.1,1.7,52.2,52.4,52.0,50.7,43.7,33.0,19.2,28.9,0.00
0:41:00,45660,20.1,13.8,50.2,1.6,52.1,52.4,52.0,50.7,43.7,33.0,19.2,28.9,0.00
0:41:10,45670,20.0,13.7,50.0,1.7,52.1,52.4,52.0,50.7,43.7,33.0,19.2,28.8,0.00
0:41:20,45680,20.0,13.7,50.0,1.6,52.2,52.4,52.0,50.7,43.7,33.0,19.2,28.8,0.00
0:41:30,45690,20.0,13.7,50.0,1.8,52.2,52.4,52.0,50.7,43.7,33.0,19.2,28.8,0.00
0:41:40,45700,20.1,13.7,50.0,1.6,52.2,52.4,52.0,50.7,43.7,33.1,19.2,28.8,0.00
0:41:50,45710,20.1,13.8,50.0,1.7,52.1,52.4,52.0,50.7,43.7,33.0,19.2,28.7,0.00
0:42:00,45720,20.1,13.8,50.0,1.6,52.0,52.4,52.0,50.7,43.7,33.1,19.2,28.7,0.00
0:42:10,45730,20.1,13.8,50.0,1.7,52.1,52.4,52.0,50.7,43.7,33.1,19.2,28.7,0.00
0:42:20,45740,20.1,13.8,49.8,1.6,52.2,52.4,52.0,50.7,43.7,33.0,19.2,28.7,0.00
0:42:30,45750,20.1,13.8,49.9,1.7,52.3,52.4,52.0,50.7,43.7,33.1,19.2,28.6,0.00
0:42:40,45760,20.1,13.8,49.9,1.5,52.2,52.4,52.0,50.7,43.7,33.1,19.2,28.6,0.00
0:42:50,45770,20.2,13.8,50.0,1.7,52.3,52.4,52.0,50.7,43.7,33.1,19.2,28.6,0.00
0:43:00,45780,20.2,13.8,50.0,1.6,52.3,52.4,52.0,50.7,43.7,33.1,19.2,28.6,0.00
0:43:10,45790,20.2,13.8,49.9,1.7,52.0,52.4,52.0,50.7,43.7,33.1,19.2,28.6,0.00
0:43:20,45800,20.2,13.9,50.2,1.5,52.0,52.4,52.0,50.7,43.7,33.1,19.2,28.5,0.00
0:43:30,45810,20.2,13.8,50.1,1.7,52.2,52.4,52.0,50.7,43.7,33.1,19.2,28.5,0.00
0:43:40,45820,20.1,13.8,50.1,1.5,52.2,52.4,52.0,50.7,43.7,33.1,19.2,28.5,0.00
0:43:50,45830,20.1,13.8,49.9,1.7,51.9,52.4,52.0,50.7,43.7,33.1,19.2,28.5,0.00
0:44:00,45840,20.1,13.8,49.9,1.6,52.2,52.4,52.0,50.7,43.7,33.1,19.3,28.5,0.00
0:44:10,45850,20.1,13.8,49.8,1.8,51.9,52.4,52.0,50.7,43.7,33.1,19.2,28.4,0.00
0:44:20,45860,20.1,13.8,49.9,1.5,52.2,52.4,52.0,50.7,43.7,33.1,19.2,28.4,0.00
0:44:30,45870,20.1,13.8,49.9,1.7,52.1,52.4,52.0,50.7,43.7,33.1,19.2,28.4,0.00
0:44:40,45880,20.1,13.7,49.7,1.5,52.1,52.4,52.0,50.7,43.7,33.1,19.3,28.4,0.00
0:44:50,45890,20.0,13.7,49.8,1.8,52.1,52.4,52.0,50.7,43.7,33.1,19.3,28.4,0.00
0:45:00,45900,20.0,13.7,49.8,1.5,52.0,52.4,52.0,50.7,43.7,33.1,19.3,28.3,0.00
0:45:10,45910,20.1,13.8,50.0,1.8,52.2,52.4,52.0,50.7,43.7,33.1,19.3,28.3,0.00
0:45:20,45920,20.1,13.7,49.6,1.6,52.2,52.3,52.0,50.7,43.7,33.1,19.3,28.3,0.00
0:45:30,45930,20.1,13.8,49.9,1.7,52.1,52.4,52.0,50.7,43.7,33.1,19.3,28.3,0.00
0:45:40,45940,20.1,13.7,49.7,1.6,52.0,52.4,52.0,50.7,43.7,33.1,19.3,28.3,0.00
0:45:50,45950,20.1,13.8,49.9,1.7,51.8,52.4,52.0,50.7,43.7,33.1,19.3,28.2,0.00
0:46:00,45960,20.1,13.8,49.9,1.6,52.0,52.4,52.0,50.7,43.7,33.1,19.3,28.2,0.00
0:46:10,45970,20.1,13.8,50.0,1.7,52.2,52.4,52.0,50.7,43.7,33.1,19.3,28.2,0.00
0:46:20,45980,20.1,13.8,49.8,1.6,52.2,52.3,52.0,50.7,43.7,33.1,19.3,28.2,0.00
0:46:30,45990,20.1,13.8,50.0,1.7,52.1,52.4,52.0,50.7,43.7,33.1,19.3,28.1,0.00
0:46:40,46000,20.2,13.8,50.0,1.6,52.1,52.3,52.0,50.7,43.7,33.1,19.3,28.1,0.00
0:46:50,46010,20.1,13.8,49.9,1.7,51.9,52.3,52.0,50.7,43.6,33.1,19.3,28.1,0.00
0:47:00,46020,20.2,13.8,50.0,1.6,52.1,52.3,52.0,50.7,43.7,33.1,19.3,28.1,0.00
0:47:10,46030,20.2,13.8,49.8,1.8,52.0,52.3,52.0,50.7,43.7,33.1,19.3,28.1,0.00
0:47:20,46040,20.1,13.8,49.9,1.5,51.9,52.4,52.0,50.7,43.7,33.1,19.3,28.0,0.00
0:47:30,46050,20.1,13.8,50.0,1.7,52.1,52.3,52.0,50.7,43.7,33.1,19.3,28.0,0.00
0:47:40,46060,20.1,13.8,49.9,1.6,52.1,52.3,52.0,50.7,43.7,33.1,19.3,28.0,0.00
0:47:50,46070,20.1,13.8,49.9,1.7,52.0,52.4,52.0,50.7,43.7,33.1,19.3,28.0,0.00
0:48:00,46080,20.1,13.7,49.8,1.6,52.2,52.3,52.0,50.7,43.6,33.1,19.3,28.0,0.00
0:48:10,46090,20.0,13.7,50.1,1.7,52.0,52.3,52.0,50.7,43.6,33.1,19.3,27.9,0.00
0:48:20,46100,20.0,13.7,49.8,1.6,52.1,52.3,52.0,50.7,43.6,33.1,19.3,27.9,0.00
0:48:30,46110,20.0,13.7,49.9,1.8,52.1,52.3,51.9,50.7,43.6,33.1,19.3,27.9,0.00
0:48:40,46120,20.1,13.7,49.8,1.6,52.2,52.3,52.0,50.7,43.7,33.1,19.3,27.9,0.00
0:48:50,46130,20.0,13.7,50.0,1.7,52.2,52.3,52.0,50.7,43.6,33.1,19.3,27.9,0.00
0:49:00,46140,20.0,13.7,49.9,1.6,52.2,52.3,51.9,50.7,43.6,33.1,19.3,27.8,0.00
0:49:10,46150,20.1,13.7,49.9,1.7,52.3,52.3,51.9,50.7,43.6,33.1,19.4,27.8,0.00
0:49:20,46160,20.1,13.8,50.0,1.6,52.3,52.3,52.0,50.7,43.6,33.1,19.3,27.8,0.00
0:49:30,46170,20.1,13.8,50.1,1.7,52.3,52.3,52.0,50.7,43.6,33.1,19.4,27.8,0.00
0:49:40,46180,20.1,13.8,50.1,1.7,52.3,52.3,52.0,50.7,43.6,33.1,19.4,27.8,0.00
0:49:50,46190,20.1,13.8,50.0,1.7,52.2,52.3,52.0,50.7,43.6,33.1,19.3,27.8,0.00
0:50:00,46200,20.2,13.8,50.0,1.7,52.2,52.3,52.0,50.7,43.6,33.1,19.4,27.7,0.00
0:50:10,46210,20.2,13.9,50.1,1.7,52.3,52.3,52.0,50.7,43.6,33.1,19.4,27.7,0.00
0:50:20,46220,20.2,13.9,50.2,1.7,52.3,52.4,52.0,50.7,43.6,33.1,19.4,27.7,0.00
0:50:30,46230,20.2,13.9,50.3,1.6,52.3,52.3,52.0,50.7,43.6,33.1,19.4,27.7,0.00
0:50:40,46240,20.2,13.8,50.0,1.8,52.2,52.3,52.0,50.7,43.6,33.1,19.4,27.7,0.00
0:50:50,46250,20.2,13.8,49.9,1.7,52.2,52.4,52.0,50.7,43.6,33.1,19.4,27.6,0.00
0:51:00,46260,20.1,13.9,50.2,1.8,52.3,52.3,51.9,50.7,43.6,33.1,19.4,27.6,0.00
0:51:10,46270,20.1,13.9,50.3,1.6,52.3,52.3,52.0,50.7,43.6,33.1,19.5,29.8,0.85
0:51:20,46280,20.1,13.8,50.1,1.8,52.1,52.3,51.9,50.6,43.4,33.4,19.6,50.1,1.02
0:51:30,46290,20.1,13.8,50.0,1.6,52.0,52.3,51.9,50.6,43.2,33.7,19.6,51.9,1.01
0:51:40,46300,20.1,13.8,50.2,1.8,52.2,52.3,51.9,50.6,42.9,33.7,19.7,52.1,1.01
0:51:50,46310,20.0,13.7,50.0,1.6,52.3,52.3,51.9,50.6,42.3,33.2,18.7,52.2,1.00
0:52:00,46320,20.0,13.7,50.0,1.8,52.3,52.3,51.9,50.5,42.4,32.8,15.7,52.3,1.01
0:52:10,46330,20.0,13.8,50.2,1.6,52.3,52.3,51.9,50.5,42.3,32.5,13.8,52.3,1.01
0:52:20,46340,20.0,13.7,49.8,1.8,52.1,52.3,51.9,50.4,41.8,32.0,14.5,52.3,1.01
0:52:30,46350,20.0,13.7,49.9,1.6,52.1,52.3,51.8,50.5,41.6,31.7,14.7,52.2,0.00
0:52:40,46360,20.0,13.7,49.9,1.8,52.2,52.3,51.8,50.4,41.3,31.4,14.8,51.4,0.00
0:52:50,46370,20.0,13.7,50.0,1.6,52.3,52.3,51.8,50.3,41.4,31.5,14.9,51.1,0.00
0:53:00,46380,20.0,13.8,50.2,1.7,52.3,52.3,51.8,50.3,41.3,31.5,15.0,50.9,0.00
0:53:10,46390,20.1,13.8,50.3,1.6,52.3,52.3,51.8,50.4,41.1,31.7,15.2,51.1,0.00
0:53:20,46400,20.1,13.8,49.9,1.7,52.3,52.3,51.8,50.5,41.2,31.7,15.3,51.0,0.00
0:53:30,46410,20.1,13.8,50.0,1.6,52.2,52.3,51.8,50.4,41.5,31.5,15.4,50.5,0.00
0:53:40,46420,20.1,13.8,50.1,1.7,52.2,52.3,51.8,50.3,42.0,31.5,15.4,50.5,0.00
0:53:50,46430,20.1,13.8,50.2,1.6,52.2,52.3,51.8,50.5,42.0,31.4,15.4,50.5,0.00
0:54:00,46440,20.2,13.8,50.1,1.7,52.3,52.3,51.8,50.5,41.5,31.3,15.4,50.4,0.00
0:54:10,46450,20.2,13.9,50.3,1.5,52.3,52.3,51.8,50.4,41.6,31.3,15.4,50.3,0.00
0:54:20,46460,20.2,13.9,50.3,1.7,52.3,52.3,51.8,50.3,41.4,31.2,15.5,50.2,0.00
0:54:30,46470,20.2,13.9,50.1,1.5,52.3,52.3,51.8,50.3,41.1,31.3,15.5,50.1,0.00
0:54:40,46480,20.2,13.9,50.1,1.7,52.2,52.3,51.8,50.4,41.1,31.4,15.5,49.9,0.00
0:54:50,46490,20.2,13.9,50.3,1.6,52.1,52.3,51.8,50.4,40.9,31.4,15.6,49.8,0.00
0:55:00,46500,20.2,13.8,50.1,1.7,52.0,52.2,51.8,50.4,41.5,31.4,15.6,49.7,0.00
0:55:10,46510,20.2,13.8,50.1,1.5,52.1,52.3,51.8,50.4,41.3,31.6,15.5,50.2,0.93
0:55:20,46520,20.2,13.8,49.9,1.7,52.0,52.3,51.8,50.3,41.5,31.9,15.7,52.1,0.99
0:55:30,46530,20.1,13.8,49.9,1.5,52.0,52.3,51.8,50.3,41.3,32.1,15.5,52.3,1.00
0:55:40,46540,20.1,13.8,50.0,1.7,52.1,52.3,51.8,50.2,40.7,31.9,16.0,52.3,1.00
0:55:50,46550,20.1,13.8,50.0,1.5,52.1,52.3,51.8,50.2,40.4,31.5,16.0,52.3,1.01
0:56:00,46560,20.1,13.8,50.1,1.7,52.2,52.3,51.8,50.1,40.8,31.0,15.0,52.3,1.00
0:56:10,46570,20.1,13.7,49.8,1.6,52.1,52.3,51.7,50.1,40.2,30.7,14.7,52.3,1.01
0:56:20,46580,20.0,13.8,50.1,1.7,52.1,52.3,51.7,50.2,40.1,29.9,14.6,52.3,1.00
0:56:30,46590,20.1,13.7,49.9,1.5,52.2,52.3,51.6,50.2,39.7,29.8,14.7,52.3,0.00
0:56:40,46600,20.0,13.7,49.9,1.7,52.2,52.2,51.6,50.0,39.3,29.4,14.7,52.2,0.00
0:56:50,46610,20.0,13.7,50.0,1.6,52.2,52.2,51.6,50.0,38.9,29.4,14.8,52.2,0.00
0:57:00,46620,20.0,13.7,49.9,1.7,52.1,52.2,51.6,50.0,39.2,29.6,14.9,52.2,0.00
0:57:10,46630,20.1,13.7,49.9,1.5,52.1,52.2,51.6,50.1,38.9,29.7,14.9,52.1,0.00
0:57:20,46640,20.1,13.8,50.2,1.7,51.9,52.2,51.6,50.0,39.3,29.6,15.0,52.0,0.00
0:57:30,46650,20.1,13.7,49.8,1.6,52.0,52.2,51.6,50.0,39.5,29.4,15.0,51.8,0.00
0:57:40,46660,20.1,13.8,50.0,1.7,52.1,52.2,51.6,50.0,39.7,29.4,15.1,51.6,0.00
0:57:50,46670,20.1,13.8,50.0,1.5,52.1,52.2,51.6,50.1,39.6,29.4,15.1,51.5,0.00
0:58:00,46680,20.1,13.8,50.0,1.7,52.2,52.2,51.6,50.0,39.5,29.3,15.2,51.4,0.00
0:58:10,46690,20.2,13.8,49.8,1.6,52.2,52.2,51.6,49.8,39.3,29.2,15.2,51.3,0.00
0:58:20,46700,20.2,13.8,50.0,1.8,52.2,52.2,51.6,49.9,39.3,29.2,15.3,51.1,0.00
0:58:30,46710,20.2,13.8,49.8,1.6,52.1,52.2,51.6,50.0,39.2,29.2,15.3,51.0,0.00
0:58:40,46720,20.2,13.8,49.7,1.7,52.0,52.2,51.6,50.1,39.0,29.2,15.3,50.9,0.00
0:58:50,46730,20.2,13.8,49.8,1.5,51.8,52.2,51.6,50.1,39.0,29.3,15.4,50.7,0.00
0:59:00,46740,20.2,13.8,49.7,1.6,51.9,52.2,51.6,50.1,39.1,29.4,15.4,50.6,0.00
0:59:10,46750,20.2,13.8,49.8,1.6,52.0,52.2,51.6,50.1,39.4,29.4,15.4,50.5,0.00
0:59:20,46760,20.2,13.9,49.9,1.7,52.0,52.2,51.6,50.0,39.4,29.5,15.4,50.4,0.00
0:59:30,46770,20.2,13.8,49.7,1.6,51.9,52.2,51.6,49.9,39.7,29.5,15.4,50.3,0.00
0:59:40,46780,20.2,13.8,49.8,1.8,52.0,52.2,51.6,49.9,39.8,29.4,15.4,50.1,0.00
0:59:50,46790,20.2,13.8,49.6,1.5,52.1,52.2,51.7,49.9,39.4,29.4,15.5,50.0,0.00
1:00:00,46800,20.1,13.8,49.7,1.7,52.0,52.2,51.6,50.0,39.3,29.4,15.5,49.9,0.00
1:00:10,46810,20.1,13.7,49.6,1.5,52.1,52.2,51.6,50.1,39.5,29.5,15.5,49.8,0.00
1:00:20,46820,20.1,13.7,49.7,1.7,52.0,52.2,51.6,50.1,39.4,29.6,15.6,49.7,0.00
1:00:30,46830,20.1,13.7,49.5,1.6,52.1,52.2,51.6,50.1,39.3,29.4,15.6,49.6,0.00
1:00:40,46840,20.1,13.7,49.5,1.7,52.0,52.2,51.6,50.0,39.1,29.4,15.6,49.5,0.00
1:00:50,46850,20.0,13.7,49.5,1.6,52.0,52.2,51.6,50.0,39.2,29.4,15.6,49.4,0.00
1:01:00,46860,20.0,13.7,49.7,1.7,52.0,52.2,51.6,50.0,39.2,29.4,15.7,49.3,0.00
1:01:10,46870,20.0,13.7,49.6,1.6,52.1,52.2,51.6,50.0,39.1,29.4,15.7,49.2,0.00
1:01:20,46880,20.0,13.7,49.6,1.7,52.1,52.2,51.6,50.0,39.3,29.4,15.7,49.1,0.00
1:01:30,46890,20.0,13.7,49.7,1.5,52.1,52.2,51.6,49.9,39.6,29.5,15.7,49.0,0.00
1:01:40,46900,20.0,13.7,49.6,1.7,52.0,52.2,51.6,50.0,39.8,29.5,15.8,48.9,0.00
1:01:50,46910,20.1,13.7,49.9,1.5,52.1,52.2,51.6,50.0,39.6,29.4,15.8,48.8,0.00
1:02:00,46920,20.1,13.7,49.8,1.7,52.1,52.2,51.6,50.0,39.4,29.4,15.8,48.6,0.00
1:02:10,46930,20.1,13.7,49.6,1.5,52.0,52.2,51.6,50.0,39.2,29.4,15.8,48.6,0.00
1:02:20,46940,20.1,13.8,49.8,1.7,51.9,52.2,51.6,50.0,39.4,29.4,15.9,48.4,0.00
1:02:30,46950,20.1,13.8,50.1,1.5,52.1,52.2,51.6,50.0,39.5,29.4,15.9,48.3,0.00
1:02:40,46960,20.2,13.9,50.2,1.7,52.0,52.2,51.6,50.0,39.5,29.4,15.9,48.2,0.00
1:02:50,46970,20.2,13.8,50.0,1.5,51.7,52.2,51.6,50.0,39.3,29.5,15.9,48.1,0.00
1:03:00,46980,20.2,13.9,50.2,1.7,51.9,52.2,51.6,50.0,39.3,29.5,15.9,48.0,0.00
1:03:10,46990,20.2,13.8,50.1,1.6,51.9,52.2,51.6,49.9,39.4,29.5,16.0,47.9,0.00
1:03:20,47000,20.2,13.9,50.1,1.7,52.0,52.2,51.6,49.9,39.5,29.5,16.0,47.8,0.00
1:03:30,47010,20.2,13.9,50.1,1.6,52.0,52.2,51.6,49.9,39.4,29.4,16.0,47.7,0.00
1:03:40,47020,20.2,13.9,50.1,1.7,52.0,52.2,51.6,49.9,39.4,29.4,16.0,47.6,0.00
1:03:50,47030,20.2,13.9,50.3,1.6,52.0,52.2,51.6,50.0,39.3,29.5,16.1,47.5,0.00
1:04:00,47040,20.1,13.8,50.1,1.7,52.1,52.2,51.6,50.0,39.4,29.5,16.1,47.4,0.00
1:04:10,47050,20.1,13.8,50.2,1.6,52.1,52.2,51.6,50.1,39.2,29.4,15.7,47.1,0.87
1:04:20,47060,20.1,13.8,50.1,1.7,52.0,52.2,51.6,50.0,39.4,29.9,15.9,51.8,0.99
1:04:30,47070,20.1,13.8,50.1,1.6,52.0,52.2,51.6,49.9,39.0,30.2,15.7,52.1,0.98
1:04:40,47080,20.1,13.8,50.1,1.7,52.0,52.2,51.6,49.9,38.7,30.2,15.3,52.2,1.00
1:04:50,47090,20.1,13.7,50.0,1.6,52.1,52.2,51.6,49.8,38.4,29.7,13.5,52.2,0.99
1:05:00,47100,20.0,13.8,50.3,1.6,52.1,52.2,51.5,49.7,38.6,29.3,13.1,52.2,1.01
1:05:10,47110,20.0,13.8,50.1,1.7,52.0,52.2,51.5,49.6,38.3,28.9,14.0,52.2,1.01
1:05:20,47120,20.0,13.7,49.9,1.6,52.0,52.2,51.5,49.6,37.7,28.6,14.2,52.2,1.00
1:05:30,47130,20.1,13.8,50.1,1.7,52.1,52.1,51.5,49.6,37.7,28.1,14.3,52.2,0.00
1:05:40,47140,20.1,13.8,50.1,1.6,52.1,52.1,51.4,49.5,37.5,27.9,14.4,52.1,0.00
1:05:50,47150,20.1,13.8,50.1,1.7,52.1,52.1,51.5,49.5,37.6,27.6,14.4,52.1,0.00
1:06:00,47160,20.1,13.8,49.9,1.6,51.9,52.1,51.5,49.6,37.6,27.5,14.4,51.9,0.00
1:06:10,47170,20.1,13.8,50.0,1.7,52.0,52.2,51.5,49.6,37.1,28.1,14.5,52.0,0.00
1:06:20,47180,20.1,13.8,50.1,1.6,51.9,52.2,51.4,49.6,37.6,27.8,14.5,51.8,0.00
1:06:30,47190,20.1,13.8,50.0,1.7,52.0,52.2,51.4,49.5,37.7,27.8,14.5,51.7,0.00
1:06:40,47200,20.2,13.9,50.1,1.6,52.1,52.1,51.4,49.6,38.1,27.8,14.6,51.5,0.00
1:06:50,47210,20.2,13.9,50.2,1.7,52.0,52.1,51.4,49.6,38.2,27.8,14.6,51.4,0.00
1:07:00,47220,20.2,13.9,50.1,1.5,52.1,52.1,51.4,49.5,37.9,27.6,14.7,51.3,0.00
1:07:10,47230,20.2,13.8,49.9,1.7,52.0,52.1,51.4,49.4,37.7,27.6,14.7,51.2,0.00
1:07:20,47240,20.2,13.9,50.2,1.5,52.1,52.1,51.4,49.5,37.5,27.5,14.8,51.0,0.00
1:07:30,47250,20.2,13.9,50.3,1.7,52.1,52.1,51.4,49.6,37.2,27.5,14.8,50.9,0.00
1:07:40,47260,20.2,13.9,50.1,1.5,52.1,52.1,51.4,49.6,37.2,27.6,14.8,50.8,0.00
1:07:50,47270,20.2,13.8,50.0,1.7,52.1,52.1,51.4,49.6,37.4,27.7,14.9,50.7,0.00
1:08:00,47280,20.1,13.8,49.9,1.6,52.1,52.1,51.4,49.6,37.6,27.7,14.9,50.5,0.00
1:08:10,47290,20.1,13.8,49.9,1.7,52.1,52.1,51.4,49.5,37.5,27.8,14.9,50.4,0.00
1:08:20,47300,20.1,13.8,49.9,1.6,52.1,52.1,51.4,49.5,37.6,28.0,15.0,50.3,0.00
1:08:30,47310,20.1,13.8,49.9,1.7,52.1,52.1,51.4,49.5,38.1,27.8,15.0,50.2,0.00
1:08:40,47320,20.1,13.8,49.9,1.5,52.0,52.1,51.4,49.4,38.1,27.8,15.0,50.1,0.00
1:08:50,47330,20.1,13.8,49.9,1.7,51.9,52.1,51.4,49.5,37.8,27.8,15.0,50.0,0.00
1:09:00,47340,20.0,13.7,50.0,1.6,51.8,52.1,51.4,49.6,37.7,27.8,15.0,49.9,0.00
1:09:10,47350,20.0,13.7,49.8,1.7,51.8,52.1,51.4,49.6,37.7,27.8,15.0,49.7,0.00
1:09:20,47360,20.0,13.7,50.0,1.5,51.9,52.1,51.4,49.5,37.6,27.8,15.0,49.6,0.00
1:09:30,47370,20.0,13.7,49.9,1.7,51.9,52.1,51.4,49.6,37.6,27.7,15.1,49.5,0.00
1:09:40,47380,20.0,13.7,49.8,1.5,51.9,52.1,51.5,49.6,37.6,27.8,15.1,49.4,0.00
1:09:50,47390,20.0,13.7,49.8,1.7,51.9,52.1,51.4,49.5,37.7,27.8,15.1,49.3,0.00
1:10:00,47400,20.0,13.7,49.7,1.6,52.0,52.1,51.4,49.4,37.4,27.8,15.1,49.2,0.00
1:10:10,47410,20.1,13.7,49.9,1.7,52.1,52.1,51.4,49.5,37.5,27.8,15.2,49.1,0.00
1:10:20,47420,20.1,13.7,49.8,1.6,52.1,52.1,51.4,49.5,37.7,27.8,15.2,49.0,0.00
1:10:30,47430,20.1,13.8,49.8,1.7,52.1,52.1,51.4,49.5,37.9,27.8,15.2,48.9,0.00
1:10:40,47440,20.1,13.8,49.9,1.5,52.1,52.1,51.4,49.5,37.4,27.8,15.3,48.8,0.00
1:10:50,47450,20.2,13.9,50.2,1.6,52.1,52.1,51.4,49.5,37.6,27.8,15.3,48.7,0.00
1:11:00,47460,20.1,13.8,50.0,1.5,52.0,52.1,51.4,49.6,37.7,27.8,15.3,48.6,0.00
1:11:10,47470,20.2,13.9,50.1,1.7,52.0,52.1,51.4,49.5,37.9,27.8,15.3,48.5,0.00
1:11:20,47480,20.2,13.8,50.0,1.6,52.1,52.1,51.4,49.5,38.0,27.8,15.4,48.4,0.00
1:11:30,47490,20.2,13.9,50.1,1.7,52.0,52.1,51.4,49.5,37.7,27.9,15.4,48.3,0.00
1:11:40,47500,20.2,13.8,49.8,1.6,52.0,52.1,51.4,49.6,37.6,27.9,15.4,48.2,0.00
1:11:50,47510,20.2,13.9,50.2,1.7,51.9,52.1,51.4,49.5,37.7,27.9,15.4,48.1,0.00
1:12:00,47520,20.2,13.9,50.0,1.6,52.0,52.1,51.4,49.4,37.8,27.9,15.4,48.0,0.00
1:12:10,47530,20.2,13.8,49.7,1.7,52.1,52.1,51.4,49.4,37.7,27.8,15.5,47.9,0.00
1:12:20,47540,20.2,13.8,49.8,1.6,52.0,52.1,51.4,49.4,37.7,27.8,15.5,47.8,0.00
1:12:30,47550,20.2,13.8,49.8,1.7,52.0,52.1,51.4,49.5,37.7,27.8,15.5,47.7,0.00
1:12:40,47560,20.1,13.8,49.9,1.6,52.0,52.1,51.4,49.5,37.7,27.8,15.5,47.6,0.00
1:12:50,47570,20.1,13.8,49.9,1.7,52.0,52.1,51.4,49.5,37.5,27.8,15.6,47.5,0.00
1:13:00,47580,20.1,13.7,49.5,1.6,51.9,52.1,51.4,49.6,37.6,27.8,15.6,47.4,0.00
1:13:10,47590,20.1,13.7,49.6,1.7,51.6,52.1,51.4,49.5,37.6,27.9,15.6,47.3,0.00
1:13:20,47600,20.1,13.8,49.8,1.6,51.8,52.1,51.4,49.5,37.7,27.9,15.6,47.2,0.00
1:13:30,47610,20.1,13.7,49.6,1.6,51.9,52.1,51.4,49.5,37.7,27.9,15.7,47.1,0.00
1:13:40,47620,20.0,13.7,49.8,1.5,52.0,52.1,51.4,49.5,37.8,27.9,15.7,47.0,0.00
1:13:50,47630,20.0,13.7,49.6,1.7,52.0,52.1,51.4,49.4,37.8,27.9,15.7,46.9,0.00
1:14:00,47640,20.0,13.7,49.7,1.5,52.0,52.1,51.4,49.5,37.8,27.9,15.7,46.8,0.00
1:14:10,47650,20.0,13.7,49.6,1.7,52.0,52.1,51.4,49.5,37.7,27.9,15.7,46.7,0.00
1:14:20,47660,20.0,13.6,49.6,1.5,51.9,52.1,51.4,49.5,37.7,27.9,15.7,46.6,0.00
1:14:30,47670,20.0,13.7,49.8,1.8,52.0,52.1,51.4,49.5,37.6,27.9,15.8,46.5,0.00
1:14:40,47680,20.0,13.6,49.8,1.5,52.0,52.1,51.4,49.5,37.7,27.8,15.8,46.4,0.00
1:14:50,47690,20.0,13.6,49.6,1.7,51.9,52.1,51.4,49.5,37.7,27.8,15.8,46.3,0.00
1:15:00,47700,20.0,13.7,50.1,1.5,51.9,52.1,51.4,49.5,37.7,27.9,15.8,46.3,0.00
1:15:10,47710,20.0,13.7,50.1,1.7,52.0,52.1,51.4,49.5,37.7,27.9,15.8,46.2,0.00
1:15:20,47720,20.1,13.8,50.2,1.6,51.9,52.1,51.4,49.4,37.8,28.0,15.9,46.1,0.00
1:15:30,47730,20.1,13.8,50.2,1.7,52.0,52.1,51.4,49.5,37.9,28.0,15.9,46.0,0.00
1:15:40,47740,20.1,13.8,50.0,1.5,51.9,52.1,51.4,49.5,37.8,27.9,15.9,45.9,0.00
1:15:50,47750,20.1,13.8,50.3,1.7,51.8,52.1,51.4,49.5,37.6,27.9,15.9,45.8,0.00
1:16:00,47760,20.1,13.8,50.3,1.6,52.0,52.1,51.4,49.5,37.6,27.9,15.9,45.7,0.00
1:16:10,47770,20.2,13.9,50.3,1.7,52.0,52.1,51.4,49.5,37.7,27.9,16.0,45.6,0.00
1:16:20,47780,20.2,13.9,50.2,1.6,52.0,52.1,51.4,49.5,37.7,27.9,16.0,45.5,0.00
1:16:30,47790,20.2,13.9,50.3,1.7,52.0,52.1,51.4,49.5,37.7,27.9,16.0,45.4,0.00
1:16:40,47800,20.2,13.9,50.1,1.6,52.0,52.1,51.4,49.5,37.8,28.0,16.0,45.4,0.00
1:16:50,47810,20.2,13.9,50.2,1.7,51.9,52.1,51.4,49.5,37.9,28.0,16.0,45.3,0.00
1:17:00,47820,20.2,13.8,50.1,1.5,51.9,52.1,51.4,49.4,37.9,28.0,16.0,45.2,0.00
1:17:10,47830,20.2,13.9,50.3,1.7,52.0,52.1,51.4,49.4,37.8,28.0,16.1,45.1,0.00
1:17:20,47840,20.2,13.9,50.2,1.5,51.9,52.1,51.4,49.4,37.8,27.9,16.1,45.0,0.00
1:17:30,47850,20.1,13.8,50.0,1.7,52.0,52.1,51.4,49.4,37.7,27.9,16.1,44.9,0.00
1:17:40,47860,20.1,13.8,50.0,1.5,51.9,52.1,51.4,49.4,37.7,27.9,16.1,44.9,0.00
1:17:50,47870,20.1,13.8,49.9,1.7,51.9,52.1,51.4,49.5,37.6,27.9,16.1,44.8,0.00
1:18:00,47880,20.1,13.8,50.0,1.6,52.0,52.1,51.4,49.5,37.7,27.9,16.1,44.7,0.00
1:18:10,47890,20.1,13.7,49.9,1.7,52.0,52.1,51.4,49.4,37.8,28.0,16.1,44.6,0.00
1:18:20,47900,20.1,13.7,49.8,1.6,51.9,52.1,51.4,49.4,37.9,28.0,16.2,44.5,0.00
1:18:30,47910,20.0,13.7,49.9,1.7,52.0,52.1,51.4,49.4,37.9,28.0,16.2,44.4,0.00
1:18:40,47920,20.0,13.7,50.0,1.5,52.0,52.1,51.4,49.4,37.8,28.0,16.2,44.3,0.00
1:18:50,47930,20.0,13.7,49.8,1.7,52.0,52.1,51.4,49.4,37.8,27.9,16.2,44.2,0.00
