Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
1:19:00,47940,20.0,13.7,50.0,1.6,52.0,52.1,51.4,49.4,37.7,27.9,16.2,44.2,0.00
1:19:10,47950,20.0,13.7,49.9,1.7,52.0,52.1,51.4,49.5,37.7,27.9,16.2,44.1,0.00
1:19:20,47960,20.0,13.7,49.8,1.6,51.9,52.1,51.4,49.4,37.7,27.9,16.3,44.0,0.00
1:19:30,47970,20.0,13.7,49.8,1.7,51.9,52.1,51.4,49.4,37.7,28.0,16.3,43.9,0.00
1:19:40,47980,20.0,13.7,49.7,1.6,51.9,52.1,51.4,49.4,37.7,28.0,16.3,43.8,0.00
1:19:50,47990,20.0,13.7,49.8,1.7,52.0,52.1,51.4,49.4,37.8,28.0,16.3,43.7,0.00
1:20:00,48000,20.0,13.7,49.9,1.6,52.0,52.1,51.4,49.4,37.9,28.0,16.3,43.7,0.00
1:20:10,48010,20.1,13.7,49.9,1.6,51.9,52.1,51.4,49.4,37.8,28.0,16.3,43.6,0.00
1:20:20,48020,20.1,13.8,50.0,1.7,51.9,52.1,51.4,49.4,37.8,28.0,16.3,43.5,0.00
1:20:30,48030,20.1,13.8,50.0,1.6,52.0,52.1,51.4,49.4,37.8,28.0,16.4,43.4,0.00
1:20:40,48040,20.1,13.8,50.2,1.7,52.0,52.1,51.4,49.5,37.8,28.0,16.4,43.4,0.00
1:20:50,48050,20.1,13.9,50.3,1.6,52.0,52.1,51.4,49.5,37.8,28.0,16.4,43.3,0.00
1:21:00,48060,20.1,13.9,50.4,1.7,52.1,52.1,51.4,49.4,37.8,28.0,16.4,43.2,0.00
1:21:10,48070,20.1,13.8,50.2,1.6,52.1,52.1,51.4,49.4,37.8,28.0,16.4,43.1,0.00
1:21:20,48080,20.1,13.9,50.2,1.7,52.0,52.1,51.4,49.4,37.8,28.0,16.4,43.0,0.00
1:21:30,48090,20.1,13.8,50.3,1.6,52.0,52.1,51.4,49.4,37.8,28.0,16.4,43.0,0.00
1:21:40,48100,20.1,13.8,50.2,1.7,52.1,52.1,51.4,49.4,37.8,28.0,16.5,42.9,0.00
1:21:50,48110,20.1,13.8,50.2,1.6,52.0,52.1,51.4,49.4,37.8,28.0,16.5,42.8,0.00
1:22:00,48120,20.1,13.8,50.1,1.7,52.0,52.1,51.4,49.4,37.8,28.0,16.5,42.7,0.00
1:22:10,48130,20.1,13.8,50.0,1.6,52.0,52.1,51.4,49.4,37.7,28.0,16.5,42.6,0.00
1:22:20,48140,20.1,13.8,50.1,1.8,52.0,52.1,51.4,49.4,37.8,28.0,16.5,42.6,0.00
1:22:30,48150,20.1,13.7,49.8,1.6,52.1,52.1,51.4,49.4,37.8,28.0,16.5,42.5,0.00
1:22:40,48160,20.0,13.8,50.1,1.8,52.1,52.1,51.4,49.4,37.9,28.0,16.5,42.4,0.00
1:22:50,48170,20.0,13.7,50.1,1.6,52.0,52.0,51.4,49.4,37.8,28.0,16.6,42.3,0.00
1:23:00,48180,20.0,13.7,50.1,1.8,51.7,52.0,51.4,49.4,37.8,28.0,16.6,42.2,0.00
1:23:10,48190,20.0,13.7,49.9,1.6,51.7,52.1,51.4,49.4,37.9,28.0,16.6,42.2,0.00
1:23:20,48200,20.0,13.7,49.8,1.8,51.8,52.0,51.4,49.4,37.9,28.0,16.6,42.1,0.00
1:23:30,48210,20.0,13.7,49.6,1.6,51.8,52.0,51.4,49.4,37.8,28.0,16.6,42.0,0.00
1:23:40,48220,20.0,13.7,50.0,1.8,51.9,52.1,51.4,49.4,37.8,28.0,16.6,41.9,0.00
1:23:50,48230,20.1,13.7,49.8,1.6,52.0,52.1,51.4,49.4,37.8,28.0,16.6,41.9,0.00
1:24:00,48240,20.1,13.7,49.6,1.8,52.0,52.0,51.4,49.4,37.8,28.1,16.6,41.8,0.00
1:24:10,48250,20.1,13.7,49.6,1.6,51.9,52.1,51.4,49.4,37.8,28.1,16.5,41.6,0.83
1:24:20,48260,20.1,13.8,49.8,1.8,51.9,52.0,51.4,49.4,37.7,28.5,16.8,51.1,1.01
1:24:30,48270,20.1,13.8,49.8,1.6,51.8,52.0,51.4,49.3,37.4,28.8,16.7,51.9,0.99
1:24:40,48280,20.1,13.8,49.9,1.7,51.9,52.0,51.4,49.2,37.4,28.6,16.3,52.0,1.00
1:24:50,48290,20.2,13.8,49.9,1.6,51.9,52.0,51.3,49.1,36.7,28.4,15.0,52.0,0.99
1:25:00,48300,20.2,13.8,49.8,1.7,51.9,52.0,51.3,49.0,37.0,28.0,13.2,52.1,0.99
1:25:10,48310,20.2,13.8,49.9,1.6,51.9,52.0,51.3,48.9,36.9,27.4,13.7,52.1,1.00
1:25:20,48320,20.2,13.8,49.9,1.7,51.9,52.0,51.3,48.9,36.4,27.3,14.2,52.1,1.00
1:25:30,48330,20.2,13.8,50.0,1.6,51.9,52.0,51.3,48.9,36.4,26.8,14.3,51.9,0.00
1:25:40,48340,20.1,13.8,49.8,1.7,51.9,52.0,51.2,48.7,36.2,26.7,14.4,51.3,0.00
1:25:50,48350,20.1,13.8,49.9,1.5,52.0,52.0,51.2,48.8,36.3,26.6,14.6,51.3,0.00
1:26:00,48360,20.1,13.7,49.5,1.7,51.8,52.0,51.2,48.8,36.2,26.5,14.6,51.6,0.00
1:26:10,48370,20.1,13.8,49.8,1.6,51.9,52.0,51.2,48.9,36.0,26.5,14.6,51.7,0.00
1:26:20,48380,20.1,13.8,49.8,1.7,52.0,52.0,51.2,48.8,36.0,26.6,14.6,51.3,0.00
1:26:30,48390,20.1,13.8,49.9,1.6,52.0,51.9,51.2,48.7,36.2,26.7,14.6,51.2,0.00
1:26:40,48400,20.1,13.8,49.9,1.7,52.0,51.9,51.2,48.9,36.5,26.6,14.6,51.2,0.00
1:26:50,48410,20.1,13.7,49.7,1.5,52.0,51.9,51.2,48.8,36.8,26.6,14.7,51.0,0.00
1:27:00,48420,20.0,13.7,50.0,1.7,52.0,52.0,51.2,48.7,36.6,26.6,14.8,50.9,0.00
1:27:10,48430,20.0,13.7,49.9,1.5,52.0,51.9,51.2,48.6,36.4,26.5,14.8,50.7,0.00
1:27:20,48440,20.0,13.7,49.7,1.7,52.0,51.9,51.2,48.9,36.2,26.5,14.8,50.6,0.00
1:27:30,48450,20.0,13.7,49.9,1.6,52.0,51.9,51.2,48.9,36.1,26.4,14.9,50.5,0.00
1:27:40,48460,20.0,13.7,49.9,1.7,52.0,51.9,51.2,48.8,36.1,26.4,14.9,50.4,0.00
1:27:50,48470,20.0,13.7,49.8,1.6,51.9,52.0,51.2,48.7,36.1,26.4,14.9,50.2,0.00
1:28:00,48480,20.1,13.7,49.8,1.7,51.8,52.0,51.2,48.8,35.9,26.5,15.0,50.1,0.00
1:28:10,48490,20.1,13.8,49.8,1.6,51.8,51.9,51.2,48.7,36.0,26.5,15.0,50.0,0.00
1:28:20,48500,20.1,13.7,49.6,1.7,51.9,51.9,51.2,48.8,36.0,26.5,15.0,49.9,0.00
1:28:30,48510,20.1,13.8,49.9,1.6,51.9,52.0,51.2,48.7,36.7,26.5,15.1,49.8,0.00
1:28:40,48520,20.1,13.8,49.9,1.7,51.8,52.0,51.2,48.7,36.6,26.6,15.1,49.6,0.00
1:28:50,48530,20.1,13.8,49.9,1.5,51.9,52.0,51.2,48.7,36.5,26.7,15.1,49.5,0.00
1:29:00,48540,20.2,13.9,50.2,1.7,51.9,51.9,51.2,48.7,36.4,26.6,15.1,49.4,0.00
1:29:10,48550,20.2,13.8,49.9,1.6,51.9,51.9,51.2,48.8,36.3,26.6,15.1,49.3,0.00
1:29:20,48560,20.2,13.8,49.8,1.7,51.8,51.9,51.2,48.8,36.3,26.6,15.1,49.2,0.00
1:29:30,48570,20.2,13.8,49.9,1.6,51.8,51.9,51.2,48.8,36.4,26.6,15.1,49.1,0.00
1:29:40,48580,20.2,13.9,50.0,1.7,51.8,51.9,51.2,48.7,36.3,26.6,15.1,49.0,0.00
1:29:50,48590,20.2,13.9,50.2,1.6,51.7,51.9,51.2,48.7,36.2,26.6,15.2,48.9,0.00
1:30:00,48600,20.2,13.8,50.0,1.7,51.8,51.9,51.2,48.8,36.1,26.6,15.2,48.8,0.00
1:30:10,48610,20.1,13.8,50.0,1.6,51.8,51.9,51.2,48.7,36.2,26.6,15.2,48.7,0.00
1:30:20,48620,20.1,13.8,49.8,1.7,51.9,52.0,51.2,48.7,36.2,26.6,15.3,48.6,0.00
1:30:30,48630,20.1,13.8,49.7,1.6,51.8,52.0,51.2,48.7,36.1,26.6,15.3,48.5,0.00
1:30:40,48640,20.1,13.8,50.0,1.7,51.7,51.9,51.2,48.7,36.2,26.6,15.3,48.4,0.00
1:30:50,48650,20.1,13.7,49.8,1.5,51.7,52.0,51.2,48.8,36.3,26.6,15.3,48.3,0.00
1:31:00,48660,20.1,13.7,49.8,1.7,51.8,52.0,51.2,48.8,36.4,26.6,15.4,48.2,0.00
1:31:10,48670,20.0,13.7,49.7,1.5,51.7,52.0,51.2,48.8,36.4,26.6,15.4,48.1,0.00
1:31:20,48680,20.0,13.7,50.0,1.7,51.8,52.0,51.2,48.8,36.3,26.6,15.4,48.0,0.00
1:31:30,48690,20.0,13.7,49.7,1.6,51.8,51.9,51.2,48.7,36.3,26.6,15.4,47.9,0.00
1:31:40,48700,20.0,13.7,49.7,1.7,51.8,52.0,51.2,48.7,36.3,26.6,15.4,47.8,0.00
1:31:50,48710,20.0,13.6,49.8,1.5,51.7,51.9,51.2,48.6,36.4,26.6,15.4,47.7,0.00
1:32:00,48720,20.0,13.6,49.7,1.7,51.8,51.9,51.2,48.6,36.4,26.6,15.5,47.6,0.00
1:32:10,48730,20.0,13.6,49.7,1.5,51.7,52.0,51.2,48.7,36.4,26.6,15.5,47.5,0.00
1:32:20,48740,20.0,13.7,49.9,1.7,51.8,52.0,51.2,48.8,36.3,26.6,15.5,47.4,0.00
1:32:30,48750,20.0,13.7,50.0,1.6,51.8,52.0,51.2,48.7,36.2,26.6,15.5,47.3,0.00
1:32:40,48760,20.0,13.7,50.1,1.7,51.7,52.0,51.2,48.7,36.2,26.6,15.5,47.2,0.00
1:32:50,48770,20.0,13.7,49.8,1.5,51.7,51.9,51.2,48.8,36.3,26.6,15.6,47.1,0.00
1:33:00,48780,20.0,13.7,50.1,1.7,51.8,52.0,51.2,48.7,36.2,26.6,15.6,47.1,0.00
1:33:10,48790,20.1,13.8,50.0,1.5,51.9,52.0,51.2,48.7,36.3,26.6,15.4,47.0,0.88
1:33:20,48800,20.1,13.8,50.3,1.7,51.8,51.9,51.2,48.6,36.2,27.0,15.8,51.5,1.01
1:33:30,48810,20.1,13.8,50.2,1.6,51.8,51.9,51.2,48.5,36.1,27.3,15.7,51.9,1.01
1:33:40,48820,20.1,13.8,50.2,1.7,51.7,51.9,51.2,48.5,35.9,27.5,15.3,52.0,1.01
1:33:50,48830,20.1,13.8,50.2,1.6,51.7,51.9,51.2,48.3,35.0,27.2,13.2,52.0,1.00
1:34:00,48840,20.1,13.9,50.3,1.7,51.7,51.9,51.1,48.3,35.4,26.6,13.2,52.0,1.00
1:34:10,48850,20.2,13.9,50.3,1.6,51.8,51.9,51.1,48.2,35.4,26.3,14.1,52.0,1.00
1:34:20,48860,20.2,13.9,50.4,1.6,51.9,51.9,51.1,48.0,35.1,26.1,14.2,52.0,1.01
1:34:30,48870,20.2,13.9,50.1,1.7,51.7,51.9,51.0,47.9,35.0,25.5,14.3,52.0,0.00
1:34:40,48880,20.2,13.9,50.2,1.6,51.8,51.8,51.0,47.8,34.9,25.5,14.4,51.7,0.00
1:34:50,48890,20.1,13.8,50.2,1.7,51.8,51.8,51.0,47.8,35.0,25.2,14.4,51.5,0.00
1:35:00,48900,20.1,13.8,50.1,1.6,51.8,51.8,51.0,47.9,34.6,25.3,14.4,51.7,0.00
1:35:10,48910,20.1,13.8,50.1,1.7,51.8,51.8,51.0,48.1,34.5,25.1,14.4,51.8,0.00
1:35:20,48920,20.1,13.8,49.8,1.6,51.9,51.8,51.0,47.9,34.6,25.1,14.4,51.6,0.00
1:35:30,48930,20.1,13.8,50.2,1.7,51.9,51.8,51.0,47.9,34.7,25.4,14.5,51.4,0.00
1:35:40,48940,20.1,13.7,49.9,1.5,51.9,51.8,51.0,48.0,34.8,25.4,14.5,51.2,0.00
1:35:50,48950,20.0,13.8,50.1,1.7,51.9,51.8,51.0,48.0,35.1,25.3,14.6,51.1,0.00
1:36:00,48960,20.1,13.8,50.1,1.5,51.9,51.8,51.0,47.9,35.1,25.3,14.6,51.0,0.00
1:36:10,48970,20.0,13.8,50.2,1.7,51.9,51.8,51.0,47.8,35.1,25.3,14.7,50.9,0.00
1:36:20,48980,20.0,13.7,49.9,1.5,51.9,51.8,51.0,47.8,35.0,25.3,14.7,50.8,0.00
1:36:30,48990,20.0,13.7,50.0,1.7,51.8,51.8,51.0,48.0,34.9,25.2,14.8,50.7,0.00
1:36:40,49000,20.0,13.7,50.1,1.6,51.8,51.8,51.0,47.9,34.9,25.2,14.8,50.6,0.00
1:36:50,49010,20.0,13.7,50.2,1.7,51.9,51.8,51.0,47.9,34.7,25.2,14.8,50.5,0.00
1:37:00,49020,20.0,13.7,50.2,1.5,51.9,51.8,51.0,48.0,34.4,25.2,14.9,50.3,0.00
1:37:10,49030,20.0,13.7,50.2,1.7,51.8,51.8,51.0,47.9,34.6,25.2,14.9,50.2,0.00
1:37:20,49040,20.0,13.7,50.1,1.5,51.9,51.8,51.0,47.8,34.5,25.2,14.9,50.1,0.00
1:37:30,49050,20.0,13.8,50.3,1.7,51.8,51.8,51.0,47.8,34.9,25.2,14.9,50.0,0.00
1:37:40,49060,20.1,13.8,50.0,1.5,51.8,51.8,51.0,47.8,35.0,25.4,15.0,49.9,0.00
1:37:50,49070,20.1,13.8,50.2,1.7,51.8,51.8,51.0,47.9,35.0,25.4,15.0,49.7,0.00
1:38:00,49080,20.1,13.8,50.2,1.6,51.7,51.9,51.0,47.8,35.0,25.4,15.0,49.6,0.00
1:38:10,49090,20.1,13.8,50.1,1.7,51.8,51.9,51.0,47.8,35.0,25.4,15.0,49.5,0.00
1:38:20,49100,20.2,13.9,50.3,1.6,51.9,51.8,51.0,48.0,35.1,25.4,15.0,49.4,0.00
1:38:30,49110,20.2,13.9,50.3,1.7,51.9,51.8,51.0,47.9,34.9,25.3,15.0,49.3,0.00
1:38:40,49120,20.2,13.9,50.2,1.5,51.8,51.8,51.0,47.9,34.7,25.3,15.0,49.2,0.00
1:38:50,49130,20.2,13.9,50.2,1.7,51.6,51.8,51.0,47.8,34.8,25.3,15.1,49.1,0.00
1:39:00,49140,20.2,13.9,50.1,1.6,51.6,51.8,51.0,47.8,34.8,25.3,15.1,49.0,0.00
1:39:10,49150,20.2,13.9,49.9,1.7,51.7,51.8,51.0,47.8,34.8,25.3,15.1,48.9,0.00
1:39:20,49160,20.2,13.9,50.0,1.6,51.7,51.8,51.0,47.8,34.6,25.3,15.2,48.8,0.00
1:39:30,49170,20.2,13.9,50.0,1.7,51.6,51.8,51.0,47.8,34.9,25.3,15.2,48.7,0.00
1:39:40,49180,20.2,13.8,49.6,1.5,51.7,51.9,51.0,47.9,34.8,25.4,15.2,48.6,0.00
1:39:50,49190,20.1,13.8,49.7,1.7,51.6,51.9,51.0,47.9,34.8,25.3,15.2,48.5,0.00
1:40:00,49200,20.1,13.8,50.0,1.6,51.7,51.9,51.0,48.0,34.8,25.3,15.2,48.4,0.00
1:40:10,49210,20.1,13.8,50.0,1.7,51.7,51.8,51.0,48.0,34.9,25.3,15.3,48.3,0.00
1:40:20,49220,20.1,13.8,49.9,1.5,51.7,51.8,51.0,47.8,34.9,25.3,15.3,48.2,0.00
1:40:30,49230,20.1,13.7,49.7,1.7,51.8,51.8,51.0,47.7,34.8,25.3,15.3,48.1,0.00
1:40:40,49240,20.1,13.7,49.8,1.6,51.9,51.8,51.0,47.8,34.8,25.3,15.3,48.0,0.00
1:40:50,49250,20.1,13.7,49.8,1.7,51.7,51.8,51.0,47.8,34.9,25.3,15.3,47.9,0.00
1:41:00,49260,20.0,13.7,49.8,1.6,51.8,51.8,51.0,47.9,34.9,25.4,15.4,47.8,0.00
1:41:10,49270,20.0,13.6,49.6,1.7,51.8,51.8,51.0,47.8,35.0,25.4,15.4,47.7,0.00
1:41:20,49280,20.0,13.7,49.8,1.6,51.8,51.8,51.0,47.7,34.8,25.4,15.4,47.6,0.00
1:41:30,49290,20.0,13.6,49.7,1.7,51.8,51.8,51.0,47.8,34.8,25.4,15.4,47.5,0.00
1:41:40,49300,20.0,13.6,49.7,1.6,51.8,51.8,51.0,47.8,34.9,25.4,15.5,47.4,0.00
1:41:50,49310,20.0,13.7,50.0,1.7,51.9,51.8,51.0,47.8,34.9,25.3,15.5,47.3,0.00
1:42:00,49320,20.0,13.6,49.8,1.6,51.8,51.8,51.0,47.8,34.8,25.3,15.5,47.2,0.00
1:42:10,49330,20.0,13.7,49.8,1.7,51.7,51.8,51.0,47.8,34.8,25.3,15.5,47.1,0.00
1:42:20,49340,20.0,13.7,49.9,1.5,51.7,51.8,51.0,47.9,34.9,25.3,15.5,47.0,0.00
1:42:30,49350,20.0,13.7,49.8,1.7,51.8,51.8,51.0,47.9,34.8,25.4,15.6,46.9,0.00
1:42:40,49360,20.0,13.7,49.9,1.5,51.8,51.9,51.0,47.8,34.8,25.4,15.6,46.8,0.00
1:42:50,49370,20.1,13.7,49.9,1.7,51.8,51.8,51.0,47.8,34.8,25.4,15.6,46.7,0.00
1:43:00,49380,20.1,13.7,49.7,1.5,51.7,51.8,51.0,47.8,34.8,25.4,15.6,46.6,0.00
1:43:10,49390,20.1,13.8,49.9,1.7,51.8,51.8,51.0,47.7,34.9,25.4,15.6,46.5,0.00
1:43:20,49400,20.1,13.8,49.8,1.6,51.8,51.8,51.0,47.7,34.9,25.3,15.7,46.4,0.00
1:43:30,49410,20.1,13.8,49.8,1.7,51.7,51.8,51.0,47.7,34.9,25.4,15.7,46.4,0.00
1:43:40,49420,20.1,13.8,50.2,1.6,51.8,51.8,51.0,47.7,34.9,25.4,15.7,46.3,0.00
1:43:50,49430,20.1,13.8,49.9,1.7,51.8,51.8,51.0,47.8,34.8,25.4,15.7,46.2,0.00
1:44:00,49440,20.1,13.8,50.0,1.6,51.7,51.8,51.0,47.8,34.9,25.4,15.7,46.1,0.00
1:44:10,49450,20.1,13.8,49.7,1.7,51.6,51.8,51.0,47.8,34.9,25.4,15.7,46.0,0.00
1:44:20,49460,20.2,13.8,49.9,1.6,51.5,51.8,51.0,47.9,34.9,25.4,15.8,45.9,0.00
1:44:30,49470,20.2,13.8,49.8,1.7,51.5,51.8,51.0,47.8,34.8,25.4,15.8,45.8,0.00
1:44:40,49480,20.2,13.8,49.9,1.6,51.5,51.8,51.0,47.8,34.8,25.4,15.8,45.7,0.00
1:44:50,49490,20.2,13.8,49.6,1.7,51.6,51.8,51.0,47.8,34.7,25.4,15.8,45.6,0.00
1:45:00,49500,20.1,13.8,49.8,1.6,51.6,51.8,51.0,47.8,34.9,25.4,15.8,45.5,0.00
1:45:10,49510,20.1,13.8,49.8,1.7,51.7,51.8,51.0,47.8,34.9,25.4,15.9,45.5,0.00
1:45:20,49520,20.1,13.8,49.8,1.6,51.7,51.9,51.0,47.7,35.0,25.4,15.9,45.4,0.00
1:45:30,49530,20.1,13.8,49.9,1.7,51.8,51.8,51.0,47.7,34.9,25.4,15.9,45.3,0.00
1:45:40,49540,20.1,13.7,49.7,1.5,51.8,51.8,51.0,47.7,34.8,25.4,15.9,45.2,0.00
1:45:50,49550,20.1,13.7,49.8,1.7,51.8,51.8,51.0,47.7,34.8,25.4,15.9,45.1,0.00
1:46:00,49560,20.1,13.7,49.8,1.5,51.8,51.8,51.0,47.7,34.8,25.4,15.9,45.0,0.00
1:46:10,49570,20.0,13.7,49.9,1.7,51.6,51.8,51.0,47.8,34.8,25.4,16.0,44.9,0.00
1:46:20,49580,20.0,13.7,49.9,1.5,51.7,51.8,51.0,47.8,34.9,25.4,16.0,44.9,0.00
1:46:30,49590,20.0,13.7,49.8,1.7,51.7,51.8,51.0,47.8,34.9,25.4,16.0,44.8,0.00
1:46:40,49600,20.0,13.6,49.7,1.6,51.7,51.8,51.0,47.8,34.9,25.4,16.0,44.7,0.00
1:46:50,49610,20.0,13.6,49.8,1.7,51.7,51.8,51.0,47.7,35.0,25.5,16.0,44.6,0.00
1:47:00,49620,20.0,13.6,49.5,1.6,51.8,51.8,51.0,47.7,34.9,25.4,16.1,44.5,0.00
1:47:10,49630,20.0,13.6,49.6,1.7,51.6,51.8,51.0,47.7,34.9,25.4,16.1,44.4,0.00
1:47:20,49640,20.0,13.6,49.9,1.6,51.7,51.8,51.0,47.7,34.8,25.4,16.1,44.4,0.00
1:47:30,49650,20.0,13.7,50.0,1.7,51.8,51.8,51.0,47.7,34.8,25.4,16.1,44.3,0.00
1:47:40,49660,20.0,13.7,50.0,1.6,51.8,51.8,51.0,47.7,34.9,25.4,16.1,44.2,0.00
1:47:50,49670,20.0,13.7,49.8,1.7,51.7,51.8,51.0,47.7,34.8,25.4,16.1,44.1,0.00
1:48:00,49680,20.0,13.7,50.0,1.6,51.7,51.8,51.0,47.7,34.8,25.4,16.1,44.0,0.00
1:48:10,49690,20.0,13.7,50.3,1.7,51.7,51.8,51.0,47.8,34.9,25.4,16.2,43.9,0.00
1:48:20,49700,20.0,13.7,50.1,1.6,51.6,51.8,51.0,47.8,35.0,25.4,16.2,43.8,0.00
1:48:30,49710,20.1,13.8,50.2,1.7,51.6,51.8,51.0,47.7,34.9,25.5,16.2,43.8,0.00
1:48:40,49720,20.1,13.8,50.4,1.6,51.7,51.8,51.0,47.7,34.9,25.5,16.2,43.7,0.00
1:48:50,49730,20.1,13.8,50.4,1.7,51.6,51.8,51.0,47.7,34.9,25.5,16.2,43.6,0.00
1:49:00,49740,20.1,13.8,50.2,1.6,51.8,51.8,51.0,47.7,34.9,25.5,16.2,43.5,0.00
1:49:10,49750,20.1,13.8,50.3,1.7,51.8,51.8,51.0,47.7,34.9,25.4,16.2,43.4,0.00
1:49:20,49760,20.1,13.9,50.4,1.6,51.8,51.8,51.0,47.7,34.9,25.4,16.3,43.3,0.00
1:49:30,49770,20.1,13.8,50.2,1.6,51.8,51.8,51.0,47.7,34.8,25.4,16.3,43.3,0.00
1:49:40,49780,20.1,13.8,50.1,1.6,51.8,51.8,51.0,47.7,34.8,25.4,16.3,43.2,0.00
1:49:50,49790,20.1,13.8,50.1,1.6,51.7,51.8,51.0,47.7,34.8,25.5,16.3,43.1,0.00
1:50:00,49800,20.1,13.8,50.0,1.7,51.8,51.8,51.0,47.7,34.9,25.5,16.3,43.0,0.00
1:50:10,49810,20.1,13.8,50.1,1.6,51.8,51.8,51.0,47.7,34.9,25.5,16.3,43.0,0.00
1:50:20,49820,20.1,13.8,50.1,1.7,51.7,51.8,51.0,47.7,35.0,25.5,16.4,42.9,0.00
1:50:30,49830,20.1,13.8,50.0,1.6,51.7,51.8,51.0,47.7,35.0,25.5,16.4,42.8,0.00
1:50:40,49840,20.1,13.7,49.9,1.7,51.6,51.8,51.0,47.7,34.9,25.5,16.4,42.7,0.00
1:50:50,49850,20.1,13.7,49.7,1.6,51.6,51.8,51.0,47.7,34.9,25.5,16.4,42.7,0.00
1:51:00,49860,20.0,13.7,49.9,1.7,51.4,51.8,51.0,47.7,34.9,25.5,16.4,42.6,0.00
1:51:10,49870,20.0,13.7,49.6,1.6,51.4,51.8,51.0,47.7,34.8,25.5,16.4,42.5,0.00
1:51:20,49880,20.0,13.7,49.9,1.7,51.6,51.8,51.0,47.7,34.9,25.5,16.4,42.5,0.00
1:51:30,49890,20.0,13.6,49.8,1.6,51.6,51.8,51.0,47.7,34.9,25.5,16.5,42.4,0.00
1:51:40,49900,20.0,13.7,49.9,1.7,51.7,51.8,51.0,47.6,34.9,25.5,16.5,42.3,0.00
1:51:50,49910,20.0,13.6,49.8,1.5,51.6,51.8,51.0,47.7,34.9,25.5,16.5,42.2,0.00
1:52:00,49920,20.0,13.6,49.7,1.7,51.6,51.8,51.0,47.7,34.9,25.5,16.5,42.2,0.00
1:52:10,49930,20.0,13.6,49.7,1.5,51.6,51.8,51.0,47.7,34.9,25.5,16.5,42.1,0.00
1:52:20,49940,19.9,13.6,49.9,1.7,51.6,51.8,50.9,47.7,34.9,25.5,16.5,42.0,0.00
1:52:30,49950,20.0,13.6,49.7,1.5,51.6,51.8,51.0,47.7,34.9,25.5,16.5,42.0,0.00
1:52:40,49960,20.0,13.7,50.0,1.7,51.6,51.8,51.0,47.7,34.9,25.5,16.5,41.9,0.00
1:52:50,49970,20.0,13.7,49.8,1.6,51.7,51.8,51.0,47.7,34.9,25.5,16.6,41.8,0.00
1:53:00,49980,20.0,13.7,50.1,1.7,51.8,51.8,51.0,47.6,34.9,25.5,16.6,41.7,0.00
1:53:10,49990,20.1,13.7,49.9,1.6,51.7,51.8,51.0,47.6,34.9,25.5,16.6,41.7,0.00
1:53:20,50000,20.1,13.8,50.0,1.7,51.7,51.8,51.0,47.7,34.9,25.5,16.6,41.6,0.00
1:53:30,50010,20.1,13.8,50.1,1.6,51.7,51.8,51.0,47.7,34.9,25.5,16.6,41.5,0.00
1:53:40,50020,20.1,13.8,50.1,1.7,51.8,51.7,51.0,47.7,34.9,25.5,16.6,41.4,0.00
1:53:50,50030,20.1,13.8,50.4,1.6,51.6,51.7,51.0,47.6,34.9,25.5,16.6,41.3,0.00
1:54:00,50040,20.1,13.8,50.4,1.8,51.6,51.8,51.0,47.6,34.9,25.5,16.6,41.3,0.00
1:54:10,50050,20.1,13.8,50.0,1.6,51.6,51.8,51.0,47.6,34.9,25.6,16.7,41.2,0.00
1:54:20,50060,20.1,13.8,50.1,1.7,51.7,51.8,51.0,47.6,34.9,25.5,16.7,41.1,0.00
1:54:30,50070,20.1,13.8,50.0,1.6,51.7,51.8,51.0,47.6,34.9,25.5,16.7,41.1,0.00
1:54:40,50080,20.1,13.8,50.1,1.8,51.6,51.8,50.9,47.6,34.9,25.5,16.7,41.0,0.00
1:54:50,50090,20.1,13.8,50.0,1.6,51.7,51.8,51.0,47.7,34.9,25.5,16.7,40.9,0.00
1:55:00,50100,20.1,13.8,50.0,1.8,51.7,51.8,51.0,47.6,34.9,25.5,16.7,40.8,0.00
1:55:10,50110,20.1,13.8,50.1,1.6,51.5,51.8,51.0,47.6,34.9,25.5,16.7,40.8,0.00
1:55:20,50120,20.1,13.7,49.8,1.8,51.6,51.8,50.9,47.6,34.9,25.5,16.8,40.7,0.00
1:55:30,50130,20.0,13.7,50.1,1.6,51.5,51.8,51.0,47.6,34.9,25.5,16.8,40.6,0.00
1:55:40,50140,20.0,13.7,49.9,1.8,51.6,51.8,50.9,47.6,34.9,25.5,16.8,40.6,0.00
1:55:50,50150,20.0,13.7,49.9,1.6,51.6,51.8,51.0,47.6,34.9,25.6,16.8,40.5,0.00
1:56:00,50160,20.0,13.7,49.8,1.7,51.7,51.8,51.0,47.6,34.9,25.6,16.8,40.4,0.00
1:56:10,50170,20.0,13.7,49.6,1.6,51.7,51.8,51.0,47.6,34.9,25.6,16.8,40.4,0.00
1:56:20,50180,20.0,13.7,49.7,1.8,51.6,51.8,51.0,47.6,34.9,25.6,16.8,40.3,0.00
1:56:30,50190,20.0,13.7,49.8,1.6,51.7,51.7,50.9,47.6,34.9,25.6,16.8,40.2,0.00
1:56:40,50200,20.0,13.7,49.7,1.7,51.7,51.7,51.0,47.6,34.9,25.6,16.8,40.2,0.00
1:56:50,50210,20.1,13.7,49.9,1.6,51.6,51.8,51.0,47.6,34.9,25.6,16.9,40.1,0.00
1:57:00,50220,20.1,13.7,49.8,1.8,51.6,51.7,51.0,47.6,34.9,25.6,16.9,40.0,0.00
1:57:10,50230,20.1,13.8,49.9,1.6,51.6,51.7,51.0,47.6,34.9,25.6,16.9,40.0,0.00
1:57:20,50240,20.1,13.8,49.9,1.7,51.6,51.8,51.0,47.6,34.9,25.6,16.9,39.9,0.00
1:57:30,50250,20.1,13.8,49.9,1.6,51.6,51.8,51.0,47.6,35.0,25.6,16.9,39.9,0.00
1:57:40,50260,20.1,13.8,49.8,1.7,51.6,51.7,50.9,47.6,34.9,25.6,16.9,39.8,0.00
1:57:50,50270,20.1,13.8,50.0,1.6,51.7,51.8,50.9,47.6,34.9,25.6,16.9,39.7,0.00
1:58:00,50280,20.1,13.8,50.0,1.7,51.6,51.8,51.0,47.6,34.9,25.6,16.9,39.7,0.00
1:58:10,50290,20.1,13.8,49.9,1.6,51.6,51.8,50.9,47.6,34.9,25.6,16.9,39.6,0.00
1:58:20,50300,20.1,13.8,50.1,1.7,51.7,51.8,51.0,47.6,34.9,25.6,17.0,39.5,0.00
1:58:30,50310,20.1,13.8,50.0,1.5,51.6,51.8,50.9,47.6,34.9,25.6,17.0,39.5,0.00
1:58:40,50320,20.1,13.8,49.9,1.7,51.7,51.8,50.9,47.6,34.9,25.6,17.0,39.4,0.00
1:58:50,50330,20.1,13.7,49.9,1.5,51.6,51.8,50.9,47.6,34.9,25.6,17.0,39.3,0.00
1:59:00,50340,20.1,13.8,50.0,1.7,51.6,51.8,50.9,47.6,34.9,25.6,17.0,39.3,0.00
1:59:10,50350,20.0,13.7,50.0,1.5,51.7,51.7,50.9,47.6,34.9,25.6,17.0,39.2,0.00
1:59:20,50360,20.0,13.7,49.8,1.7,51.7,51.8,50.9,47.6,34.9,25.6,17.0,39.2,0.00
1:59:30,50370,20.0,13.6,49.7,1.5,51.6,51.8,50.9,47.6,34.9,25.6,17.0,39.1,0.00
1:59:40,50380,20.0,13.7,49.8,1.7,51.7,51.8,50.9,47.6,34.9,25.6,17.1,39.0,0.00
1:59:50,50390,20.0,13.6,49.7,1.6,51.5,51.7,50.9,47.6,34.9,25.6,17.1,38.9,0.00
2:00:00,50400,20.0,13.6,49.8,1.7,51.6,51.7,50.9,47.6,34.9,25.6,17.1,38.9,0.00
2:00:10,50410,20.0,13.7,49.9,1.5,51.7,51.7,50.9,47.6,34.9,25.6,17.1,38.8,0.00
2:00:20,50420,20.0,13.6,49.8,1.7,51.7,51.7,50.9,47.6,34.9,25.6,17.1,38.8,0.00
2:00:30,50430,20.0,13.6,49.8,1.6,51.7,51.7,50.9,47.6,34.9,25.6,17.1,38.7,0.00
2:00:40,50440,20.0,13.7,50.0,1.7,51.8,51.7,50.9,47.6,34.9,25.6,17.1,38.6,0.00
2:00:50,50450,20.0,13.7,50.1,1.5,51.7,51.7,50.9,47.6,34.9,25.6,17.1,38.6,0.00
2:01:00,50460,20.0,13.7,50.0,1.7,51.8,51.7,50.9,47.5,34.9,25.6,17.1,38.5,0.00
2:01:10,50470,20.1,13.7,49.9,1.5,51.7,51.7,50.9,47.5,34.9,25.6,17.2,38.4,0.00
2:01:20,50480,20.1,13.7,49.9,1.7,51.5,51.7,50.9,47.5,34.9,25.6,17.2,38.4,0.00
2:01:30,50490,20.1,13.8,49.9,1.5,51.6,51.7,50.9,47.6,34.9,25.6,17.2,38.3,0.00
2:01:40,50500,20.1,13.8,50.1,1.7,51.6,51.7,50.9,47.6,34.9,25.6,17.2,38.3,0.00
2:01:50,50510,20.1,13.8,49.9,1.5,51.7,51.7,50.9,47.5,34.9,25.6,17.2,38.2,0.00
2:02:00,50520,20.1,13.8,50.1,1.7,51.7,51.7,50.9,47.6,34.9,25.6,17.2,38.2,0.00
2:02:10,50530,20.1,13.8,50.1,1.6,51.8,51.8,50.9,47.5,34.9,25.6,17.2,38.1,0.00
2:02:20,50540,20.2,13.8,50.1,1.7,51.7,51.8,50.9,47.5,34.9,25.7,17.2,38.0,0.00
2:02:30,50550,20.2,13.8,50.1,1.6,51.7,51.7,50.9,47.5,35.0,25.6,17.3,38.0,0.00
2:02:40,50560,20.2,13.8,50.1,1.7,51.7,51.7,50.9,47.5,35.0,25.6,17.3,37.9,0.00
2:02:50,50570,20.2,13.8,50.1,1.5,51.7,51.7,50.9,47.5,34.9,25.7,17.3,37.9,0.00
2:03:00,50580,20.2,13.8,50.0,1.7,51.7,51.7,50.9,47.5,34.9,25.7,17.3,37.8,0.00
2:03:10,50590,20.1,13.8,50.0,1.6,51.7,51.7,50.9,47.5,34.9,25.7,17.3,37.7,0.00
2:03:20,50600,20.1,13.8,49.9,1.7,51.7,51.7,50.9,47.5,34.9,25.7,17.3,37.7,0.00
2:03:30,50610,20.1,13.8,49.9,1.6,51.7,51.7,50.9,47.5,34.9,25.7,17.3,37.6,0.00
2:03:40,50620,20.1,13.7,49.8,1.6,51.7,51.7,50.9,47.5,34.9,25.7,17.3,37.6,0.00
2:03:50,50630,20.1,13.7,49.8,1.6,51.7,51.7,50.9,47.5,34.9,25.7,17.3,37.5,0.00
2:04:00,50640,20.0,13.7,49.8,1.6,51.7,51.7,50.9,47.5,34.9,25.7,17.3,37.5,0.00
2:04:10,50650,20.0,13.7,50.0,1.7,51.7,51.7,50.9,47.5,35.0,25.7,17.3,37.4,0.00
2:04:20,50660,20.0,13.7,49.9,1.6,51.6,51.7,50.9,47.5,35.0,25.7,17.4,37.3,0.00
2:04:30,50670,20.0,13.7,49.9,1.6,51.6,51.7,50.9,47.5,35.0,25.7,17.4,37.3,0.00
2:04:40,50680,20.0,13.7,49.8,1.6,51.7,51.7,50.9,47.5,34.9,25.7,17.4,37.2,0.00
2:04:50,50690,20.0,13.7,50.2,1.7,51.7,51.7,50.9,47.5,34.9,25.7,17.4,37.2,0.00
2:05:00,50700,19.9,13.7,50.1,1.6,51.6,51.7,50.9,47.5,34.9,25.7,17.4,37.1,0.00
2:05:10,50710,19.9,13.7,50.1,1.7,51.6,51.7,50.9,47.5,34.9,25.7,17.4,37.1,0.00
2:05:20,50720,20.0,13.7,50.6,1.5,51.6,51.7,50.9,47.5,34.9,25.7,17.4,37.0,0.00
2:05:30,50730,20.0,13.7,50.5,1.7,51.6,51.7,50.9,47.5,34.9,25.7,17.4,37.0,0.00
2:05:40,50740,20.0,13.7,50.4,1.5,51.7,51.7,50.9,47.5,34.9,25.7,17.5,36.9,0.00
2:05:50,50750,20.0,13.8,50.8,1.7,51.6,51.7,50.9,47.5,35.0,25.7,17.5,36.8,0.00
2:06:00,50760,20.0,13.8,50.7,1.6,51.6,51.7,50.9,47.5,35.0,25.7,17.5,36.8,0.00
2:06:10,50770,20.0,13.8,50.7,1.7,51.7,51.7,50.9,47.5,35.0,25.7,17.5,36.7,0.00
2:06:20,50780,20.0,13.8,50.7,1.6,51.7,51.7,50.9,47.5,34.9,25.7,17.5,36.7,0.00
2:06:30,50790,20.0,13.8,50.8,1.7,51.7,51.7,50.9,47.5,34.9,25.7,17.5,36.6,0.00
2:06:40,50800,20.1,13.9,51.1,1.6,51.6,51.7,50.9,47.5,35.0,25.7,17.5,36.6,0.00
2:06:50,50810,20.1,13.9,51.2,1.7,51.6,51.7,50.9,47.5,34.9,25.7,17.5,36.5,0.00
2:07:00,50820,20.1,13.9,51.0,1.5,51.7,51.7,50.9,47.5,34.9,25.7,17.5,36.5,0.00
2:07:10,50830,20.1,13.9,51.3,1.7,51.7,51.7,50.9,47.5,34.9,25.7,17.5,36.4,0.00
2:07:20,50840,20.1,13.9,51.3,1.5,51.6,51.7,50.9,47.5,34.9,25.7,17.5,36.4,0.00
2:07:30,50850,20.1,13.9,51.1,1.8,51.6,51.7,50.9,47.5,35.0,25.7,17.6,36.3,0.00
2:07:40,50860,20.1,14.0,51.6,1.6,51.5,51.7,50.9,47.5,35.0,25.7,17.6,36.2,0.00
2:07:50,50870,20.1,14.0,51.7,1.7,51.4,51.7,50.9,47.5,35.0,25.7,17.6,36.2,0.00
2:08:00,50880,20.1,14.0,51.6,1.5,51.3,51.7,50.9,47.5,35.0,25.7,17.6,36.2,0.00
2:08:10,50890,20.0,13.9,51.5,1.7,51.2,51.7,50.9,47.5,34.9,25.7,17.6,36.1,0.00
2:08:20,50900,20.0,13.9,51.6,1.5,51.3,51.7,50.9,47.5,34.9,25.7,17.6,36.0,0.00
2:08:30,50910,20.0,13.9,51.5,1.7,51.5,51.7,50.9,47.5,34.9,25.7,17.6,36.0,0.00
2:08:40,50920,20.0,13.9,51.4,1.6,51.5,51.7,50.9,47.5,35.0,25.7,17.6,35.9,0.00
2:08:50,50930,20.0,13.9,51.5,1.8,51.4,51.7,50.9,47.4,35.0,25.7,17.6,35.9,0.00
2:09:00,50940,20.0,13.9,51.7,1.6,51.5,51.7,50.9,47.5,35.0,25.7,17.7,35.8,0.00
2:09:10,50950,20.0,13.9,51.5,1.7,51.4,51.7,50.9,47.4,34.9,25.8,17.7,35.8,0.00
2:09:20,50960,20.0,13.9,51.6,1.5,51.4,51.7,50.9,47.4,35.0,25.7,17.7,35.7,0.00
2:09:30,50970,20.1,13.9,51.4,1.7,51.3,51.7,50.9,47.4,35.0,25.7,17.7,35.7,0.00
2:09:40,50980,20.0,13.9,51.2,1.6,51.4,51.7,50.9,47.4,35.0,25.7,17.7,35.6,0.00
2:09:50,50990,20.1,13.9,51.2,1.7,51.5,51.7,50.9,47.5,35.0,25.8,17.7,35.6,0.00
2:10:00,51000,20.1,13.9,51.2,1.6,51.5,51.7,50.9,47.5,35.0,25.8,17.7,35.5,0.00
2:10:10,51010,20.1,14.0,51.4,1.7,51.4,51.7,50.9,47.5,35.0,25.8,17.7,35.5,0.00
2:10:20,51020,20.1,13.9,51.3,1.5,51.4,51.7,50.9,47.4,35.0,25.7,17.7,35.4,0.00
2:10:30,51030,20.1,13.9,51.0,1.7,51.3,51.7,50.9,47.4,35.0,25.8,17.7,35.4,0.00
2:10:40,51040,20.1,13.9,51.0,1.6,50.9,51.7,50.9,47.4,35.0,25.7,17.7,35.3,0.00
2:10:50,51050,20.1,13.9,51.0,1.7,51.2,51.7,50.9,47.4,35.0,25.8,17.7,35.3,0.00
2:11:00,51060,20.1,13.9,50.8,1.6,51.4,51.7,50.9,47.4,35.0,25.8,17.8,35.2,0.00
2:11:10,51070,20.1,13.9,50.8,1.7,51.5,51.7,50.9,47.4,35.0,25.8,17.8,35.2,0.00
2:11:20,51080,20.0,13.8,50.6,1.6,51.5,51.7,50.9,47.4,35.0,25.8,17.8,35.1,0.00
2:11:30,51090,20.0,13.8,50.6,1.7,51.4,51.7,50.9,47.4,35.0,25.8,17.8,35.1,0.00
2:11:40,51100,20.0,13.8,50.6,1.6,51.3,51.7,50.9,47.4,35.0,25.8,17.8,35.0,0.00
2:11:50,51110,20.0,13.8,50.5,1.7,51.5,51.7,50.9,47.4,35.0,25.8,17.8,35.0,0.00
2:12:00,51120,20.0,13.8,50.4,1.5,51.5,51.7,50.9,47.4,35.0,25.8,17.8,34.9,0.00
2:12:10,51130,20.0,13.7,50.2,1.8,51.5,51.7,50.9,47.4,35.0,25.8,17.8,34.9,0.00
2:12:20,51140,20.0,13.8,50.4,1.5,51.6,51.7,50.9,47.4,35.0,25.8,17.8,34.8,0.00
2:12:30,51150,20.0,13.8,50.3,1.7,51.6,51.7,50.9,47.4,35.0,25.8,17.8,34.8,0.00
2:12:40,51160,20.0,13.8,50.2,1.5,51.7,51.7,50.9,47.4,35.0,25.8,17.8,34.7,0.00
2:12:50,51170,20.1,13.7,50.0,1.7,51.7,51.7,50.9,47.4,35.0,25.8,17.9,34.7,0.00
2:13:00,51180,20.1,13.8,50.1,1.5,51.7,51.7,50.9,47.4,35.0,25.8,17.9,34.7,0.00
2:13:10,51190,20.1,13.8,49.9,1.7,51.5,51.7,50.9,47.4,35.0,25.8,17.9,34.6,0.00
2:13:20,51200,20.1,13.8,49.8,1.6,51.5,51.7,50.9,47.4,35.0,25.8,17.9,34.6,0.00
2:13:30,51210,20.1,13.7,49.7,1.7,51.1,51.7,50.9,47.4,35.0,25.8,17.9,34.5,0.00
2:13:40,51220,20.1,13.7,49.6,1.5,51.1,51.7,50.9,47.4,35.0,25.8,17.9,34.5,0.00
2:13:50,51230,20.1,13.7,49.6,1.7,51.3,51.7,50.9,47.4,35.0,25.8,17.9,34.4,0.00
2:14:00,51240,20.1,13.7,49.4,1.5,51.4,51.7,50.9,47.4,35.0,25.8,17.9,34.4,0.00
2:14:10,51250,20.1,13.7,49.2,1.7,51.5,51.7,50.9,47.4,35.0,25.8,17.9,34.3,0.00
2:14:20,51260,20.1,13.7,49.3,1.5,51.4,51.7,50.9,47.4,35.0,25.8,17.9,34.3,0.00
2:14:30,51270,20.1,13.7,49.4,1.7,51.6,51.7,50.9,47.4,35.0,25.8,17.9,34.3,0.00
2:14:40,51280,20.1,13.7,49.1,1.5,51.6,51.7,50.9,47.4,35.0,25.8,18.0,34.2,0.00
2:14:50,51290,20.1,13.6,48.9,1.7,51.6,51.7,50.9,47.4,35.0,25.8,18.0,34.2,0.00
2:15:00,51300,20.1,13.6,49.0,1.6,51.6,51.7,50.9,47.4,35.0,25.8,18.0,34.1,0.00
2:15:10,51310,20.0,13.6,48.9,1.8,51.6,51.7,50.9,47.4,35.0,25.8,18.0,34.1,0.00
2:15:20,51320,20.0,13.6,49.0,1.5,51.6,51.7,50.9,47.4,35.0,25.8,18.0,34.0,0.00
2:15:30,51330,20.1,13.6,48.7,1.7,51.5,51.7,50.9,47.4,35.0,25.8,18.0,34.0,0.00
2:15:40,51340,20.0,13.6,48.7,1.5,51.6,51.6,50.9,47.4,35.0,25.8,18.0,33.9,0.00
2:15:50,51350,20.1,13.6,48.9,1.7,51.6,51.7,50.9,47.4,35.0,25.8,18.0,33.9,0.00
2:16:00,51360,20.1,13.6,48.7,1.6,51.7,51.7,50.9,47.4,35.0,25.8,18.0,33.8,0.00
2:16:10,51370,20.1,13.6,48.7,1.7,51.7,51.7,50.9,47.4,35.0,25.8,18.0,33.8,0.00
2:16:20,51380,20.1,13.6,48.5,1.6,51.6,51.7,50.9,47.4,35.0,25.8,18.0,33.8,0.00
2:16:30,51390,20.1,13.6,48.4,1.7,51.7,51.7,50.9,47.4,35.0,25.8,18.0,33.7,0.00
2:16:40,51400,20.1,13.6,48.3,1.6,51.7,51.7,50.9,47.4,35.0,25.8,18.1,33.7,0.00
2:16:50,51410,20.1,13.6,48.6,1.6,51.7,51.7,50.9,47.4,35.0,25.8,18.1,33.6,0.00
2:17:00,51420,20.1,13.5,48.1,1.7,51.7,51.7,50.9,47.4,35.0,25.8,18.1,33.6,0.00
2:17:10,51430,20.1,13.6,48.1,1.6,51.5,51.7,50.9,47.4,35.0,25.8,18.1,33.5,0.00
2:17:20,51440,20.1,13.5,48.0,1.7,51.4,51.7,50.9,47.3,35.0,25.8,18.1,33.5,0.00
2:17:30,51450,20.1,13.6,48.1,1.6,51.5,51.7,50.9,47.4,35.0,25.8,18.1,33.5,0.00
2:17:40,51460,20.1,13.6,48.3,1.7,51.6,51.6,50.9,47.3,35.0,25.8,18.1,33.4,0.00
2:17:50,51470,20.1,13.6,48.2,1.5,51.6,51.7,50.9,47.3,35.0,25.8,18.1,33.4,0.00
2:18:00,51480,20.1,13.5,48.2,1.7,51.5,51.7,50.9,47.3,35.0,25.8,18.1,33.3,0.00
2:18:10,51490,20.1,13.5,48.1,1.6,51.6,51.7,50.9,47.4,35.0,25.8,18.1,33.3,0.00
2:18:20,51500,20.1,13.6,48.4,1.7,51.4,51.7,50.9,47.4,35.0,25.9,18.1,33.3,0.00
2:18:30,51510,20.1,13.5,48.1,1.5,51.6,51.7,50.9,47.3,35.0,25.9,18.1,33.2,0.00
2:18:40,51520,20.1,13.5,48.2,1.7,51.5,51.6,50.9,47.3,35.0,25.8,18.1,33.2,0.00
2:18:50,51530,20.0,13.5,48.4,1.5,51.2,51.6,50.9,47.3,35.0,25.9,18.1,33.1,0.00
2:19:00,51540,20.1,13.5,48.3,1.7,51.2,51.7,50.9,47.3,35.0,25.8,18.2,33.1,0.00
2:19:10,51550,20.1,13.6,48.6,1.5,51.3,51.6,50.9,47.3,35.0,25.9,18.2,33.0,0.00
2:19:20,51560,20.1,13.6,48.6,1.7,51.5,51.6,50.9,47.3,35.0,25.9,18.2,33.0,0.00
2:19:30,51570,20.1,13.6,48.6,1.6,51.3,51.6,50.9,47.3,35.0,25.9,18.2,33.0,0.00
2:19:40,51580,20.1,13.5,48.4,1.7,51.3,51.6,50.9,47.3,35.0,25.9,18.2,32.9,0.00
2:19:50,51590,20.1,13.6,48.8,1.6,51.4,51.6,50.9,47.3,35.0,25.9,18.2,32.9,0.00
2:20:00,51600,20.1,13.6,48.7,1.7,51.2,51.6,50.9,47.3,35.0,25.9,18.2,32.8,0.00
2:20:10,51610,20.1,13.6,48.8,1.6,51.4,51.6,50.9,47.3,35.0,25.9,18.2,32.8,0.00
2:20:20,51620,20.1,13.6,48.6,1.7,51.4,51.6,50.9,47.3,35.0,25.9,18.2,32.8,0.00
2:20:30,51630,20.1,13.6,48.7,1.5,51.3,51.6,50.9,47.3,35.0,25.9,18.2,32.7,0.00
2:20:40,51640,20.1,13.6,48.8,1.7,51.2,51.6,50.9,47.3,35.0,25.9,18.2,32.7,0.00
2:20:50,51650,20.1,13.7,48.9,1.5,51.2,51.6,50.9,47.3,35.0,25.9,18.2,32.6,0.00
2:21:00,51660,20.1,13.7,48.9,1.7,51.2,51.6,50.9,47.3,35.0,25.9,18.3,32.6,0.00
2:21:10,51670,20.1,13.7,48.8,1.6,51.1,51.6,50.9,47.3,35.0,25.9,18.3,32.6,0.00
2:21:20,51680,20.1,13.7,48.8,1.7,51.4,51.6,50.9,47.3,35.0,25.9,18.3,32.5,0.00
2:21:30,51690,20.1,13.7,49.0,1.6,51.4,51.6,50.9,47.3,35.0,25.9,18.3,32.5,0.00
2:21:40,51700,20.1,13.6,48.7,1.7,51.4,51.6,50.9,47.3,35.0,25.9,18.3,32.4,0.00
2:21:50,51710,20.1,13.6,48.9,1.6,51.5,51.6,50.9,47.3,35.0,25.9,18.3,32.4,0.00
2:22:00,51720,20.1,13.6,48.7,1.7,51.3,51.6,50.9,47.3,35.0,25.9,18.3,32.4,0.00
2:22:10,51730,20.1,13.6,49.1,1.5,51.4,51.6,50.9,47.3,35.0,25.9,18.3,32.3,0.00
2:22:20,51740,20.1,13.6,48.8,1.7,51.5,51.6,50.9,47.3,35.0,25.9,18.3,32.3,0.00
2:22:30,51750,20.1,13.6,48.9,1.5,51.6,51.6,50.9,47.3,35.0,25.9,18.3,32.2,0.00
2:22:40,51760,20.1,13.7,49.1,1.7,51.5,51.6,50.9,47.3,35.0,25.9,18.3,32.2,0.00
2:22:50,51770,20.1,13.7,49.2,1.5,51.3,51.6,50.9,47.3,35.0,25.9,18.3,32.2,0.00
2:23:00,51780,20.1,13.7,49.3,1.7,51.3,51.6,50.9,47.3,35.0,25.9,18.3,32.1,0.00
2:23:10,51790,20.1,13.7,49.3,1.6,51.2,51.6,50.9,47.3,35.0,25.9,18.3,32.1,0.00
2:23:20,51800,20.1,13.7,49.4,1.7,51.5,51.6,50.9,47.3,35.0,25.9,18.3,32.1,0.00
2:23:30,51810,20.1,13.7,49.3,1.5,51.3,51.6,50.9,47.3,35.0,25.9,18.4,32.0,0.00
2:23:40,51820,20.1,13.7,49.2,1.7,51.4,51.6,50.9,47.3,35.0,25.9,18.4,32.0,0.00
2:23:50,51830,20.1,13.8,49.5,1.5,51.3,51.6,50.9,47.3,35.0,25.9,18.4,32.0,0.00
2:24:00,51840,20.1,13.8,49.5,1.7,51.2,51.6,50.9,47.3,35.0,25.9,18.4,31.9,0.00
2:24:10,51850,20.1,13.8,49.7,1.6,51.4,51.6,50.9,47.3,35.0,25.9,18.4,31.9,0.00
2:24:20,51860,20.1,13.7,49.4,1.7,51.4,51.6,50.9,47.3,35.0,25.9,18.4,31.9,0.00
2:24:30,51870,20.1,13.7,49.5,1.5,51.5,51.6,50.9,47.3,35.0,25.9,18.4,31.8,0.00
2:24:40,51880,20.1,13.8,49.8,1.7,51.5,51.6,50.9,47.3,35.0,25.9,18.4,31.8,0.00
2:24:50,51890,20.1,13.8,49.8,1.6,51.3,51.6,50.9,47.3,35.0,25.9,18.4,31.8,0.00
2:25:00,51900,20.1,13.8,49.7,1.7,51.2,51.6,50.8,47.2,35.0,25.9,18.4,31.7,0.00
2:25:10,51910,20.1,13.8,49.7,1.5,51.3,51.6,50.9,47.2,35.0,26.1,18.7,49.3,2.96
2:25:20,51920,20.1,13.8,49.9,1.8,50.6,51.6,50.8,46.9,34.5,26.6,18.5,51.5,3.00
2:25:30,51930,20.1,13.8,50.1,1.6,50.3,51.6,50.8,46.7,33.7,27.0,13.4,51.7,2.99
2:25:40,51940,20.1,13.8,49.8,1.7,50.4,51.5,50.7,46.1,32.4,26.7,13.5,51.7,2.97
2:25:50,51950,20.1,13.8,49.8,1.6,50.6,51.4,50.7,45.7,33.0,26.6,14.6,51.7,3.00
2:26:00,51960,20.1,13.8,50.1,1.8,50.8,51.4,50.6,45.1,30.9,25.5,14.5,51.7,3.03
2:26:10,51970,20.1,13.8,50.1,1.6,50.6,51.4,50.5,45.1,28.9,25.2,14.4,51.7,3.03
2:26:20,51980,20.2,13.8,50.0,1.7,50.6,51.3,50.4,44.4,28.2,25.1,14.4,51.7,3.03
2:26:30,51990,20.2,13.9,50.2,1.6,50.8,51.3,50.2,43.8,27.3,25.2,14.4,51.7,2.99
2:26:40,52000,20.2,13.9,50.1,8.8,50.6,51.3,50.2,43.3,27.2,24.3,14.4,51.7,3.00
2:26:50,52010,20.2,13.9,50.2,25.6,50.4,51.2,50.1,42.8,27.0,23.8,14.4,51.6,3.00
2:27:00,52020,20.2,13.9,50.3,26.0,50.4,51.0,50.0,42.4,26.0,23.6,14.3,51.6,2.97
2:27:10,52030,20.2,13.9,50.3,25.8,50.5,51.0,49.8,41.8,25.9,23.9,14.3,51.6,3.00
2:27:20,52040,20.1,13.9,50.4,21.1,50.7,51.0,49.7,41.2,25.0,23.7,14.3,51.6,3.01
2:27:30,52050,20.1,13.9,50.7,304.0,51.2,51.0,49.6,40.6,24.3,23.5,14.3,51.6,3.02
2:27:40,52060,20.1,13.8,50.7,308.0,51.2,50.9,49.4,39.9,24.0,23.3,14.3,51.5,3.03
2:27:50,52070,20.1,13.9,50.8,308.6,50.8,50.9,49.2,39.8,24.3,23.4,14.3,51.5,2.98
2:28:00,52080,20.0,13.9,51.2,320.6,50.3,51.0,49.0,38.5,23.4,23.0,14.3,51.5,2.99
2:28:10,52090,20.0,13.9,51.4,310.7,50.3,50.9,48.8,38.1,23.8,22.7,14.3,51.4,3.01
2:28:20,52100,20.0,13.9,51.6,306.8,50.2,50.7,48.7,38.0,23.9,22.2,14.3,51.4,2.99
2:28:30,52110,20.0,13.9,51.7,308.6,50.3,50.7,48.5,37.0,23.5,22.4,14.3,51.4,3.00
2:28:40,52120,20.0,14.0,51.9,296.9,50.4,50.7,48.3,37.0,22.4,21.9,14.4,51.3,3.01
2:28:50,52130,20.0,13.9,52.1,285.0,50.4,50.5,47.8,36.2,22.9,22.3,14.3,51.3,2.99
2:29:00,52140,20.0,13.9,51.9,276.2,50.6,50.5,47.5,35.4,22.9,22.0,14.3,51.2,3.01
2:29:10,52150,20.0,14.0,52.1,272.3,50.6,50.5,47.2,35.1,22.2,22.0,14.3,51.2,3.01
2:29:20,52160,20.0,14.0,52.2,271.2,50.1,50.5,47.1,34.1,22.1,21.4,14.3,51.1,3.00
2:29:30,52170,20.1,14.1,52.4,262.9,50.0,50.4,46.6,32.6,22.3,21.7,14.3,51.1,3.00
2:29:40,52180,20.0,14.1,52.6,260.0,50.1,50.3,46.0,31.4,21.9,21.5,14.2,51.1,3.03
2:29:50,52190,20.0,14.1,52.4,259.1,50.0,50.3,45.7,27.7,22.1,21.0,14.3,51.0,2.99
2:30:00,52200,20.1,14.1,52.3,258.3,50.2,50.1,45.4,27.5,21.4,20.8,14.3,51.0,2.99
2:30:10,52210,20.1,14.1,52.3,256.2,50.0,50.1,44.8,25.7,21.9,21.0,14.3,51.0,3.01
2:30:20,52220,20.1,14.0,51.9,255.9,50.2,50.1,44.4,24.4,21.8,20.8,14.3,50.9,3.00
2:30:30,52230,20.1,13.9,51.4,255.3,50.0,50.1,43.9,23.6,21.2,20.7,14.2,50.9,3.00
2:30:40,52240,20.1,13.9,51.4,254.9,49.8,49.9,43.1,23.7,21.0,20.5,14.3,50.8,3.00
2:30:50,52250,20.1,13.9,51.2,253.3,49.8,49.9,42.8,23.1,21.4,20.9,14.3,50.8,2.98
2:31:00,52260,20.1,13.9,51.2,253.3,49.7,49.7,42.2,22.7,21.6,20.3,14.3,50.7,3.00
2:31:10,52270,20.1,13.9,51.4,252.7,49.7,49.7,41.8,22.2,20.7,20.3,14.3,50.7,2.99
2:31:20,52280,20.1,13.9,51.0,253.1,49.7,49.5,41.4,22.0,20.7,20.3,14.3,50.6,3.00
2:31:30,52290,20.1,13.9,50.8,252.9,49.6,49.4,40.9,22.0,21.1,20.5,14.3,50.6,3.01
2:31:40,52300,20.1,13.8,50.3,253.1,49.5,49.0,40.0,21.9,20.9,19.9,14.3,50.5,2.97
2:31:50,52310,20.0,13.8,50.3,252.1,49.4,48.9,39.5,21.8,20.5,20.0,14.2,50.5,3.01
2:32:00,52320,20.1,13.8,50.0,252.5,49.4,48.8,39.0,21.4,20.2,19.8,14.3,50.5,2.99
2:32:10,52330,20.0,13.7,50.0,251.9,49.4,48.4,38.7,21.2,20.8,19.9,14.3,50.4,2.99
2:32:20,52340,20.0,13.7,49.9,251.7,49.5,48.3,38.1,21.2,20.3,19.5,14.3,50.4,2.97
2:32:30,52350,20.0,13.7,50.2,251.6,49.3,48.1,37.5,21.3,20.4,19.9,14.3,50.3,3.00
2:32:40,52360,20.0,13.7,50.1,251.9,49.1,47.6,36.8,21.2,20.3,19.7,14.2,50.2,3.01
2:32:50,52370,20.0,13.6,49.7,251.9,48.9,47.5,36.1,21.1,19.7,19.4,14.3,50.2,2.98
2:33:00,52380,19.9,13.6,50.0,252.2,48.6,47.2,35.5,21.0,19.9,19.6,14.3,50.1,2.99
2:33:10,52390,19.9,13.6,49.7,251.9,48.9,46.9,34.8,21.0,19.8,19.1,14.3,50.1,3.00
2:33:20,52400,19.9,13.6,49.9,250.3,49.0,46.6,33.9,20.6,20.2,19.2,14.2,50.0,2.99
2:33:30,52410,19.9,13.6,49.9,250.6,48.9,46.0,32.5,20.7,20.2,19.3,14.3,49.9,2.98
2:33:40,52420,19.9,13.6,49.8,250.1,48.7,45.8,31.1,20.4,20.0,19.0,14.3,49.9,3.01
2:33:50,52430,19.9,13.6,49.8,250.3,48.5,45.1,29.7,20.2,19.5,19.2,14.3,49.8,3.02
2:34:00,52440,19.9,13.5,49.6,250.0,48.8,44.7,28.0,20.2,19.6,19.0,14.2,49.8,3.00
2:34:10,52450,19.9,13.5,49.5,250.3,48.7,44.5,27.1,19.9,19.1,18.9,14.3,49.6,3.00
2:34:20,52460,19.9,13.5,49.1,250.6,48.6,43.7,26.0,20.1,19.5,19.3,14.3,49.5,3.00
2:34:30,52470,19.8,13.4,49.1,250.8,48.6,43.4,24.8,20.1,19.2,18.8,14.2,49.4,3.00
2:34:40,52480,19.8,13.4,49.2,249.7,48.2,42.7,24.2,19.7,19.7,18.6,14.2,49.4,3.00
2:34:50,52490,19.8,13.4,49.1,249.9,48.0,42.2,23.8,20.1,18.9,18.7,14.3,49.3,2.98
2:35:00,52500,19.8,13.4,48.9,249.7,47.8,41.6,23.2,19.7,18.9,18.6,14.2,49.3,3.01
2:35:10,52510,19.8,13.4,48.9,249.8,48.7,41.3,23.0,19.5,18.9,18.9,14.3,49.2,0.00
2:35:20,52520,19.8,13.4,48.7,249.5,48.6,41.2,22.8,19.5,18.7,18.9,14.3,49.2,0.00
2:35:30,52530,19.8,13.4,48.8,249.6,48.8,41.3,22.8,19.5,18.9,18.6,14.3,49.2,0.00
2:35:40,52540,19.8,13.4,48.7,250.0,48.8,41.5,22.7,19.6,19.0,18.5,14.3,49.2,0.00
2:35:50,52550,19.8,13.4,48.8,250.8,48.8,41.3,22.8,19.4,19.0,18.7,14.3,49.1,0.00
2:36:00,52560,19.8,13.4,48.8,251.5,48.7,41.1,22.9,19.2,19.0,18.8,14.3,48.9,0.00
2:36:10,52570,19.8,13.4,48.7,254.9,48.8,41.0,22.9,19.6,19.0,18.8,14.3,48.6,0.00
2:36:20,52580,19.8,13.3,48.3,256.3,48.7,41.4,22.8,19.5,19.0,18.8,14.4,48.4,0.00
2:36:30,52590,19.8,13.3,48.6,255.4,48.6,41.4,22.8,19.5,19.1,18.7,14.4,48.3,0.00
2:36:40,52600,19.7,13.2,48.2,259.6,48.6,41.4,22.8,19.5,19.0,18.7,14.4,48.1,0.00
2:36:50,52610,19.7,13.3,48.7,260.9,48.7,41.3,22.8,19.5,19.0,18.7,14.4,47.9,0.00
2:37:00,52620,19.7,13.3,48.7,261.0,48.8,41.4,22.8,19.5,19.1,18.6,14.5,47.8,0.00
2:37:10,52630,19.7,13.3,48.7,257.3,48.8,41.2,22.8,19.5,19.0,18.6,14.5,47.6,0.00
2:37:20,52640,19.7,13.3,48.7,257.4,48.8,41.1,22.9,19.6,19.1,18.7,14.6,47.4,0.00
2:37:30,52650,19.7,13.3,48.8,257.7,48.7,41.0,23.0,19.7,19.1,18.8,14.6,47.3,0.00
2:37:40,52660,19.7,13.2,48.4,262.2,48.7,41.2,23.0,19.8,19.1,18.7,14.6,47.1,0.00
2:37:50,52670,19.7,13.3,48.8,258.3,48.6,41.1,23.0,19.8,19.1,18.7,14.7,47.0,0.00
2:38:00,52680,19.7,13.2,48.7,258.4,48.6,41.3,23.1,19.8,19.1,18.7,14.7,46.8,0.00
2:38:10,52690,19.6,13.2,48.7,258.9,48.6,41.4,23.2,19.8,19.1,18.7,14.8,46.7,0.00
2:38:20,52700,19.7,13.2,48.6,258.7,48.5,41.4,23.2,19.9,19.1,18.7,14.8,46.5,0.00
2:38:30,52710,19.6,13.2,48.4,266.0,48.5,41.3,23.2,19.9,19.2,18.7,14.8,46.4,0.00
2:38:40,52720,19.6,13.2,48.6,259.5,48.7,41.2,23.2,19.9,19.2,18.7,14.9,46.2,0.00
2:38:50,52730,19.6,13.2,48.5,260.1,48.7,41.2,23.3,19.9,19.2,18.7,14.9,46.1,0.00
2:39:00,52740,19.6,13.2,48.8,259.7,48.7,41.2,23.3,20.0,19.1,18.8,14.9,45.9,0.00
2:39:10,52750,19.6,13.3,49.0,260.2,48.6,41.1,23.4,20.0,19.1,18.8,14.9,45.8,0.00
2:39:20,52760,19.6,13.2,48.9,260.2,48.5,41.2,23.4,20.1,19.2,18.8,15.0,45.6,0.00
2:39:30,52770,19.6,13.2,49.0,260.4,48.7,41.2,23.5,20.1,19.2,18.8,15.0,45.5,0.00
2:39:40,52780,19.6,13.2,49.1,260.1,48.7,41.3,23.5,20.2,19.2,18.8,15.0,45.4,0.00
2:39:50,52790,19.6,13.2,49.3,4191.3,48.5,41.4,23.5,20.3,19.2,18.8,15.1,45.2,0.00
2:40:00,52800,19.6,13.2,49.3,4199.5,48.5,41.2,23.5,20.3,19.2,18.8,15.1,45.1,0.00
2:40:10,52810,19.6,13.2,49.4,4193.5,48.6,41.2,23.6,20.3,19.2,18.8,15.1,44.9,0.00
2:40:20,52820,19.6,13.3,49.3,4200.1,48.1,41.0,23.6,20.3,19.2,18.8,15.1,44.8,0.00
2:40:30,52830,19.6,13.2,49.1,4191.1,48.3,40.3,23.6,20.4,19.2,18.8,15.0,44.7,0.00
2:40:40,52840,19.6,13.2,49.1,4201.0,48.5,41.2,23.7,20.4,19.3,18.8,15.1,44.5,0.00
2:40:50,52850,19.6,13.2,49.0,4193.2,48.5,40.9,23.8,20.4,19.3,18.8,15.1,44.4,0.00
2:41:00,52860,19.6,13.2,49.2,4196.5,48.5,40.6,23.8,20.4,19.3,18.8,15.1,44.3,0.00
2:41:10,52870,19.6,13.2,49.2,4191.0,48.4,40.5,23.9,20.5,19.3,18.8,15.2,48.4,2.94
2:41:20,52880,19.6,13.2,49.4,4187.5,47.6,40.6,23.8,20.6,19.3,18.8,15.0,48.9,2.97
2:41:30,52890,19.6,13.3,49.6,4199.3,47.3,40.5,23.8,20.6,19.4,19.2,15.8,48.8,2.98
2:41:40,52900,19.6,13.3,49.6,4175.6,47.3,40.1,23.7,20.6,19.5,19.4,14.5,48.8,2.99
2:41:50,52910,19.6,13.2,49.3,4198.5,47.2,39.8,23.7,20.5,19.6,18.8,14.4,48.7,3.01
2:42:00,52920,19.6,13.2,49.3,4200.0,47.2,39.9,23.6,20.4,19.0,18.8,14.3,48.6,3.01
2:42:10,52930,19.6,13.2,49.3,4205.2,47.2,40.1,23.6,20.3,19.2,18.7,14.3,48.4,3.00
2:42:20,52940,19.6,13.2,49.2,4204.5,47.1,40.0,23.5,20.2,19.4,18.7,14.3,48.3,3.02
2:42:30,52950,19.6,13.3,49.4,4198.1,46.5,39.8,23.5,20.1,19.0,18.6,14.2,48.1,3.01
2:42:40,52960,19.6,13.3,49.5,4189.5,46.5,39.6,23.4,19.9,19.0,18.7,14.3,47.9,3.01
