Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,20.386666666666667,1.6550000000000002,52.1,52.1,52.0,51.1,41.6,32.7,15.416666666666664,50.144999999999996,0.6480000000000001
1,20.361666666666665,1.6383333333333339,51.7,52.0,51.8,50.7,38.8,30.9,15.556666666666668,49.02833333333333,0.13116666666666668
2,20.364999999999995,1.636666666666667,51.8,51.9,51.8,50.6,39.0,31.0,,,
3,20.346666666666657,1.6683333333333326,51.6,51.9,51.8,50.6,39.2,31.1,,,
4,20.274999999999984,1.6300000000000001,51.5,51.8,51.3,49.4,34.7,27.7,15.863333333333326,47.15500000000001,0.3598333333333332
5,20.279999999999983,1.6400000000000001,51.6,51.7,51.1,48.0,33.6,25.1,15.066666666666665,50.721666666666664,0.16416666666666666
6,20.279999999999987,1.6599999999999997,51.6,51.7,51.1,48.0,33.7,25.2,,,
7,20.296666666666646,1.6366666666666667,50.2,51.4,50.9,45.1,29.9,25.7,16.68666666666667,42.27166666666665,0.30016666666666664
8,20.130000000000017,240.54166666666666,47.4,37.1,21.3,19.1,18.3,18.3,14.266666666666676,50.64666666666666,3.0053333333333323
9,19.733333333333338,4268.918333333334,28.9,28.5,19.4,18.0,17.6,17.4,14.303333333333326,39.62833333333332,1.7496666666666667
10,19.598333333333336,4338.136666666667,35.3,35.9,23.1,20.2,18.1,17.5,,,
11,19.581666666666667,4347.145,40.2,40.3,25.2,22.5,19.1,17.9,16.671666666666667,32.12500000000001,0.13083333333333333
12,19.553333333333335,4332.286666666668,45.8,47.0,27.7,24.7,20.4,18.3,,,
13,19.511666666666677,4328.651666666666,52.7,51.7,30.1,26.7,22.1,19.1,,,
14,19.543333333333326,1359.8566666666666,53.1,53.3,32.4,28.6,23.8,20.1,,,
15,19.516666666666673,287.18666666666667,53.2,53.3,34.4,30.5,25.6,21.2,,,
16,19.52,1771.7933333333333,54.2,54.7,34.8,31.8,26.8,21.4,21.038333333333334,37.405,0.13299999999999998
17,19.49666666666667,432.8316666666667,54.4,54.4,36.5,33.6,28.5,22.8,,,
18,19.49166666666667,305.8433333333333,53.9,54.4,38.1,35.3,30.4,24.5,,,
19,19.536666666666672,312.80666666666673,53.8,54.3,39.5,36.8,32.2,26.2,,,
20,19.549999999999997,320.0683333333334,53.9,54.2,40.9,38.4,34.0,28.0,,,
21,19.566666666666666,327.49499999999995,53.6,54.1,42.1,39.9,35.8,29.7,,,
22,19.555,335.4233333333334,53.9,54.0,43.4,41.4,37.5,31.4,,,
23,19.559999999999995,341.9399999999999,53.4,53.9,44.6,42.8,39.2,33.1,,,
24,19.55333333333334,349.24666666666667,53.4,53.8,45.8,44.2,40.9,34.9,,,
25,19.555,355.49999999999994,53.3,53.7,46.9,45.6,42.5,36.6,,,
26,19.585,362.6683333333333,53.5,53.6,48.1,46.9,44.0,38.3,,,
27,19.615000000000006,369.8133333333333,53.0,53.5,49.2,48.2,45.6,40.1,,,
28,19.621666666666684,376.2116666666668,52.9,53.4,50.3,49.4,47.0,41.8,,,
29,19.653333333333343,383.3133333333334,53.0,53.3,51.3,50.5,48.4,43.4,,,
30,19.656666666666684,389.7183333333334,52.8,52.6,52.2,51.6,49.8,45.1,,,
31,19.796666666666667,152.4800000000001,52.7,52.8,52.7,52.1,50.4,45.6,,,
32,20.07500000000001,1.6816666666666673,52.8,52.8,52.7,52.1,50.4,45.2,,,
33,20.13166666666667,1.6233333333333344,52.6,52.8,52.7,52.0,50.4,44.8,,,
34,20.145000000000014,1.6683333333333323,52.8,52.8,52.6,52.0,50.4,44.6,,,
35,20.14333333333333,1.6316666666666675,52.8,52.8,52.6,52.0,50.3,44.5,,,
36,20.170000000000023,1.6416666666666668,52.3,52.5,52.2,51.0,41.5,31.5,18.488333333333323,37.34333333333333,0.6501666666666667
37,20.16000000000001,3.3449999999999998,52.3,52.1,51.6,49.8,26.9,25.8,15.391666666666655,49.731666666666655,0.6506666666666668
38,19.954999999999988,319.71833333333325,51.7,51.9,51.3,47.6,29.1,24.7,14.821666666666674,50.51166666666666,0.2698333333333333
39,19.700000000000014,329.02166666666653,51.7,51.9,51.3,47.6,32.4,25.7,,,
40,19.621666666666677,339.5400000000001,51.4,51.8,51.4,47.6,35.5,27.2,,,
41,19.58666666666666,340.1783333333333,51.3,51.7,51.3,45.4,36.0,25.1,15.49,46.184999999999995,0.2685
42,19.581666666666667,346.21833333333325,51.0,51.6,51.4,46.5,38.2,27.0,,,
43,19.53333333333335,354.915,51.2,51.6,51.6,47.6,40.5,29.4,,,
44,19.533333333333335,358.63,51.0,51.6,51.6,47.3,41.2,26.3,16.576666666666668,41.38833333333333,0.267
45,19.53166666666667,296.7416666666665,48.4,45.0,28.1,20.5,19.8,19.0,14.310000000000002,51.01500000000001,3.001333333333333
46,19.471666666666675,470.1216666666666,48.5,43.1,25.4,21.7,19.5,18.8,14.685000000000002,47.84166666666668,0.26633333333333337
47,19.451666666666657,4331.248333333332,50.5,49.7,27.7,24.7,20.7,19.2,,,
48,19.435,2708.86,53.2,53.4,30.4,26.8,22.2,19.7,,,
49,19.408333333333324,2315.5983333333334,54.1,54.3,30.8,27.9,22.8,20.1,15.276666666666664,49.616666666666674,0.26516666666666666
50,19.389999999999986,285.27000000000004,54.1,54.3,32.9,29.8,24.6,20.8,,,
51,19.431666666666658,290.52833333333336,54.0,54.2,34.6,31.6,26.5,22.0,,,
52,19.426666666666666,296.91,53.8,54.1,36.2,33.3,28.4,23.3,,,
53,19.461666666666655,303.6766666666667,53.6,54.0,37.6,35.0,30.2,24.7,,,
54,19.453333333333337,969.6866666666667,54.6,54.0,39.0,36.6,32.0,26.3,,,
55,19.491666666666664,450.2700000000001,53.9,54.4,40.4,38.1,33.8,27.9,,,
56,19.463333333333328,325.705,53.8,54.3,41.9,39.6,35.5,29.6,,,
57,19.47166666666667,333.34833333333336,54.0,54.2,43.2,41.1,37.3,31.3,,,
58,19.479999999999997,341.02166666666665,53.9,54.1,44.5,42.6,39.0,33.0,,,
59,19.546666666666678,347.4833333333335,53.7,54.0,45.7,44.0,40.6,34.7,,,
60,19.585000000000004,355.07833333333326,53.5,53.9,46.9,45.4,42.2,36.4,,,
61,19.563333333333336,362.0616666666667,53.1,53.8,48.0,46.8,43.8,38.2,,,
62,19.58333333333334,369.03166666666664,53.4,53.7,49.2,48.1,45.3,39.9,,,
63,19.601666666666674,376.0799999999999,53.1,53.6,50.3,49.3,46.8,41.6,,,
64,19.57500000000001,382.83499999999987,53.2,53.5,51.3,50.5,48.3,43.3,,,
65,19.61000000000001,389.9066666666667,53.0,53.4,52.3,51.6,49.7,44.9,,,
66,19.866666666666653,34.559999999999974,53.2,53.2,52.5,51.8,49.9,44.8,,,
67,20.06,1.731666666666667,53.1,53.0,52.5,51.8,49.9,44.5,,,
68,20.105000000000004,1.6416666666666668,52.8,53.0,52.4,51.7,49.9,44.2,,,
69,20.12500000000001,1.641666666666667,52.9,52.5,52.1,50.9,45.5,32.7,15.75,50.78,0.4981666666666667
70,20.105000000000008,1.6583333333333325,52.8,52.5,52.1,50.9,45.2,32.7,,,
71,20.075000000000006,1.636666666666667,52.7,52.5,52.1,50.9,44.6,32.8,,,
72,20.101666666666674,1.6416666666666666,52.3,52.5,52.1,50.8,44.3,32.8,,,
73,20.05666666666667,1.6533333333333327,52.5,52.4,52.0,50.8,44.1,32.9,,,
74,20.09333333333334,1.6366666666666676,52.3,52.4,52.0,50.8,43.9,33.0,,,
75,20.101666666666667,1.636666666666667,52.1,52.4,52.0,50.7,43.8,33.0,,,
76,20.098333333333336,1.6516666666666666,52.2,52.3,52.0,50.7,43.6,33.1,,,
77,20.121666666666684,1.6500000000000006,52.0,52.2,51.6,50.0,39.3,29.4,15.98333333333333,48.513333333333335,0.2643333333333333
78,20.10000000000001,1.628333333333334,52.0,52.1,51.4,49.4,37.4,27.8,15.185,49.985,0.13083333333333333
79,20.09666666666668,1.6283333333333336,52.0,52.1,51.4,49.4,37.9,28.0,,,
80,20.098333333333347,1.6550000000000002,51.8,51.9,51.2,48.8,36.1,26.6,15.573333333333341,47.295,0.13016666666666668
81,20.08500000000001,1.6250000000000004,51.7,51.9,51.0,48.0,34.8,25.3,14.976666666666668,49.625,0.132
82,20.064999999999998,1.6366666666666665,51.8,51.8,51.0,47.7,34.9,25.5,,,
83,20.053333333333338,1.65,51.6,51.7,50.9,47.6,34.9,25.6,,,
84,20.05333333333333,1.6266666666666671,51.5,51.7,50.9,47.5,35.0,25.8,,,
85,20.078333333333333,1.6283333333333336,51.2,51.6,50.9,47.3,35.0,25.9,,,
86,20.09166666666668,79.66833333333334,50.2,50.1,45.4,27.5,21.4,20.8,16.439999999999984,41.81166666666666,1.5005
87,19.83666666666665,385.9316666666667,48.5,41.2,23.5,20.3,19.2,18.8,14.455,48.726666666666674,1.4981666666666666
