Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
12:00:10,10,9.9,5.7,57.5,1.7,51.2,51.6,51.6,51.4,50.4,44.2,9.8,20.6,2.948
12:00:20,20,9.9,5.7,57.5,1.6,50.1,51.6,51.6,51.4,50.4,46.1,9.7,51.2,3.027
12:00:30,30,9.9,5.7,57.8,1.7,49.9,51.6,51.6,51.4,50.1,42.3,9.8,51.5,2.933
12:00:40,40,9.9,5.7,57.5,1.6,50.2,51.6,51.6,51.3,50.0,39.6,9.8,51.6,3.032
12:00:50,50,10.0,5.8,57.4,1.7,50.0,51.5,51.6,51.3,50.1,38.1,9.8,51.6,2.923
12:01:00,60,10.0,5.8,57.6,1.6,50.1,51.5,51.5,51.2,50.0,36.5,9.7,51.6,3.005
12:01:10,70,10.0,5.8,57.7,1.7,50.1,51.5,51.5,51.3,49.3,35.8,9.8,51.6,2.911
12:01:20,80,10.1,5.9,57.6,1.6,50.3,51.5,51.5,51.3,49.6,34.0,9.8,51.6,2.988
12:01:30,90,10.1,5.9,57.9,1.7,50.0,51.5,51.5,51.3,49.1,34.0,9.8,51.6,3.028
12:01:40,100,10.0,5.8,57.7,1.6,50.3,51.5,51.4,50.5,49.1,32.5,9.8,51.6,2.940
12:01:50,110,10.0,5.8,57.8,1.7,50.4,51.5,51.4,51.1,48.9,32.2,9.8,51.6,3.019
12:02:00,120,10.0,5.8,57.6,1.6,49.9,51.5,51.4,50.9,46.7,30.9,9.8,51.6,2.934
12:02:10,130,10.0,5.8,57.8,1.7,50.2,51.4,51.4,50.8,45.3,30.1,9.8,51.6,2.981
12:02:20,140,10.0,5.8,57.8,1.6,50.1,51.4,51.4,51.0,43.0,29.4,9.7,51.6,2.979
12:02:30,150,10.0,5.8,57.7,1.8,50.3,51.4,51.4,51.0,41.0,28.8,9.8,51.6,3.067
12:02:40,160,10.1,5.9,57.8,1.6,50.1,51.3,51.2,50.6,36.5,28.0,9.8,51.6,2.880
12:02:50,170,10.0,5.9,58.0,1.8,49.6,51.3,51.1,50.7,33.2,27.1,9.8,51.6,3.073
12:03:00,180,10.0,5.8,57.8,1.6,50.2,51.3,51.1,50.7,32.7,27.3,9.8,51.6,2.984
12:03:10,190,10.0,5.8,57.7,1.7,50.1,51.2,51.1,50.6,30.6,27.2,9.8,51.6,2.949
12:03:20,200,10.0,5.8,58.0,1.6,50.2,51.2,51.1,50.6,29.7,26.7,9.8,51.5,3.015
12:03:30,210,10.0,5.9,58.0,1.7,50.6,51.2,51.1,50.2,28.1,25.4,9.8,51.5,2.913
12:03:40,220,10.1,5.9,57.9,1.7,50.0,51.2,51.0,50.3,28.4,25.9,9.7,51.5,3.079
12:03:50,230,10.0,5.8,57.9,1.7,50.1,51.2,51.1,50.2,28.4,25.2,9.8,51.5,2.894
12:04:00,240,10.0,5.9,58.2,1.7,50.0,51.2,50.9,50.1,27.1,24.6,9.8,51.5,3.015
12:04:10,250,10.0,5.9,58.1,7.6,50.1,51.2,50.9,50.1,26.3,24.3,9.7,51.4,2.980
12:04:20,260,10.1,6.0,58.2,37.5,50.0,51.2,50.8,50.0,25.3,23.7,9.8,51.4,3.022
12:04:30,270,10.1,5.9,58.0,27.5,50.2,51.2,50.9,49.5,25.0,23.2,9.8,51.4,2.901
12:04:40,280,10.1,5.9,57.8,27.5,50.1,51.1,50.8,49.6,24.9,22.7,9.7,51.3,3.079
12:04:50,290,10.1,6.0,58.3,22.1,50.0,51.0,50.7,49.5,24.1,22.8,9.7,51.3,2.993
12:05:00,300,10.2,6.0,58.0,264.4,49.9,51.0,50.7,49.4,24.1,21.5,9.7,51.3,2.938
12:05:10,310,10.0,5.9,58.0,362.8,50.0,51.0,50.7,49.2,23.0,21.7,9.8,51.3,2.933
12:05:20,320,10.1,6.0,58.2,351.5,50.2,51.0,50.7,49.0,22.9,21.4,9.7,51.2,3.011
12:05:30,330,10.0,5.9,58.5,336.6,50.1,50.9,50.7,48.7,22.3,21.5,9.8,51.2,3.060
12:05:40,340,9.9,5.8,58.4,312.1,49.7,50.9,50.6,47.9,22.7,21.0,9.7,51.2,2.908
12:05:50,350,10.0,5.9,58.5,288.3,49.8,50.9,50.6,47.1,22.3,20.5,9.7,51.2,2.945
12:06:00,360,10.0,5.9,58.7,274.8,49.9,50.9,50.5,45.8,22.0,20.5,9.7,51.1,3.088
12:06:10,370,10.1,6.0,58.7,267.0,49.7,50.9,50.5,44.2,21.6,20.2,9.7,51.1,2.995
12:06:20,380,9.9,5.8,58.9,263.0,50.2,50.8,50.5,40.3,21.6,20.2,9.7,51.1,2.952
12:06:30,390,9.9,5.8,58.9,259.3,49.8,50.8,50.5,37.7,21.2,19.8,9.7,51.1,2.936
12:06:40,400,9.8,5.7,59.0,257.1,49.2,50.8,50.5,35.2,20.2,19.6,9.7,51.0,3.027
12:06:50,410,9.7,5.7,58.9,257.9,49.7,50.8,50.3,33.8,21.0,19.0,9.7,51.0,2.996
12:07:00,420,9.6,5.6,58.9,255.1,49.6,50.7,50.2,32.2,20.8,19.4,9.7,51.0,2.952
12:07:10,430,9.6,5.6,58.8,249.3,49.7,50.6,50.2,28.3,20.2,18.9,9.7,51.0,2.980
12:07:20,440,9.6,5.6,58.9,256.1,49.6,50.6,50.1,27.0,19.6,18.8,9.8,50.9,2.977
12:07:30,450,9.6,5.6,59.0,259.6,49.4,50.6,50.1,25.7,19.7,18.6,9.7,50.9,2.995
12:07:40,460,9.6,5.5,58.7,259.8,49.6,50.5,50.1,25.0,18.9,18.6,9.7,50.9,2.908
12:07:50,470,9.6,5.6,59.1,260.4,49.3,50.5,50.1,23.5,18.7,18.5,9.8,50.9,3.116
12:08:00,480,9.6,5.6,59.0,259.2,49.2,50.4,49.9,22.9,19.2,18.1,9.7,50.8,2.981
12:08:10,490,9.6,5.6,58.7,259.5,49.5,50.4,49.8,22.4,19.1,18.1,9.7,50.8,2.996
12:08:20,500,9.6,5.6,59.0,260.0,49.1,50.3,49.7,21.8,18.8,17.7,9.7,50.8,2.865
12:08:30,510,9.6,5.6,59.0,259.2,49.4,50.3,49.6,21.5,18.2,17.6,9.8,50.8,3.013
12:08:40,520,9.7,5.6,58.9,259.4,49.5,50.3,49.5,21.4,18.1,18.0,9.7,50.7,3.007
12:08:50,530,9.7,5.7,58.8,259.3,49.3,50.2,49.4,20.7,18.2,17.5,9.7,50.7,2.009
12:09:00,540,9.8,5.7,58.6,259.3,49.2,50.2,49.1,20.3,17.8,17.8,9.7,50.7,0.000
12:09:10,550,9.8,5.7,58.8,259.5,49.6,50.2,49.0,19.7,18.0,17.1,9.7,50.6,0.000
12:09:20,560,9.9,5.9,58.8,259.4,50.2,50.2,48.9,19.6,17.9,16.9,9.7,50.6,0.000
12:09:30,570,10.0,5.9,58.7,259.7,50.3,50.2,49.1,19.1,17.9,16.9,9.7,50.5,0.000
12:09:40,580,10.1,6.0,58.7,260.8,50.4,50.2,49.1,19.0,17.9,17.0,9.7,50.5,0.000
12:09:50,590,10.1,6.0,58.4,260.7,50.3,50.2,48.8,19.4,17.9,17.0,9.7,50.2,0.000
12:10:00,600,10.1,6.0,58.1,262.2,50.3,50.2,48.8,20.0,17.9,17.0,9.7,50.0,0.000
12:10:10,610,10.1,6.0,58.1,262.8,50.3,50.3,48.9,20.5,17.8,17.0,9.7,49.5,0.000
12:10:20,620,10.1,6.0,58.3,264.1,50.3,50.3,49.0,20.7,17.9,17.1,9.7,49.4,0.000
12:10:30,630,10.1,5.9,57.8,265.0,50.2,50.3,49.2,20.5,17.9,17.2,9.7,49.1,0.000
12:10:40,640,10.1,5.9,57.6,265.2,50.1,50.3,49.2,20.3,17.9,17.2,9.7,49.0,0.000
12:10:50,650,10.0,5.9,57.8,264.3,50.1,50.3,49.1,20.3,17.9,17.2,9.7,48.6,0.000
12:11:00,660,10.1,5.8,57.4,265.4,50.1,50.2,48.9,20.1,17.9,17.2,9.7,48.4,0.000
12:11:10,670,10.0,5.8,57.2,265.8,50.2,50.2,48.8,20.0,17.9,17.3,9.7,48.2,0.000
12:11:20,680,10.0,5.7,57.3,267.1,50.2,50.2,48.7,20.1,17.9,17.4,9.7,48.0,0.000
12:11:30,690,10.0,5.7,56.9,267.4,50.1,50.2,48.8,20.1,17.9,17.4,9.7,47.7,0.000
12:11:40,700,9.9,5.7,57.0,267.8,50.1,50.2,48.9,20.4,17.9,17.4,9.7,47.6,0.000
12:11:50,710,9.9,5.6,56.9,267.6,50.3,50.2,49.0,20.7,17.9,17.3,9.8,47.4,0.000
12:12:00,720,9.9,5.6,56.8,267.8,50.5,50.2,48.9,20.8,17.8,17.3,9.8,47.1,0.000
12:12:10,730,9.8,5.6,56.7,267.5,50.5,50.2,48.9,20.8,17.8,17.2,9.8,46.9,0.000
12:12:20,740,9.8,5.5,56.6,267.2,50.4,50.2,48.9,20.9,17.9,17.2,9.8,46.7,0.000
12:12:30,750,9.8,5.5,56.6,267.1,50.4,50.2,48.9,20.9,18.0,17.3,9.8,46.5,0.000
12:12:40,760,9.8,5.5,56.4,267.7,50.1,50.2,48.9,20.7,18.0,17.3,9.8,46.3,0.000
12:12:50,770,9.8,5.5,56.5,267.8,50.2,50.2,48.9,20.7,18.1,17.3,9.8,46.1,0.000
12:13:00,780,9.8,5.5,56.5,268.0,50.2,50.2,48.9,21.0,18.1,17.3,9.8,45.9,0.000
12:13:10,790,9.7,5.5,56.5,267.6,49.7,50.2,48.9,21.2,18.0,17.3,9.8,45.7,0.000
12:13:20,800,9.7,5.4,56.4,268.4,49.9,50.2,48.9,21.2,18.0,17.3,9.8,45.5,0.000
12:13:30,810,9.7,5.4,56.3,268.2,50.0,50.2,48.9,21.3,18.0,17.3,9.8,45.3,0.000
12:13:40,820,9.6,5.4,56.7,268.5,49.7,50.2,48.9,21.3,18.0,17.3,9.8,45.1,0.000
12:13:50,830,9.6,5.4,56.4,268.4,49.6,50.2,49.0,21.3,18.0,17.3,9.8,44.9,0.000
12:14:00,840,9.6,5.4,56.6,269.3,49.7,50.2,48.9,21.5,18.1,17.3,9.8,44.8,0.000
12:14:10,850,9.6,5.4,56.7,269.1,49.7,50.2,48.8,21.7,18.1,17.3,9.8,44.6,0.000
12:14:20,860,9.6,5.4,56.6,270.0,49.8,50.2,48.8,21.7,18.1,17.3,9.8,44.4,0.000
12:14:30,870,9.6,5.3,56.6,269.8,50.1,50.2,48.7,21.7,18.1,17.3,9.8,44.2,0.000
12:14:40,880,9.6,5.3,56.6,270.1,50.0,50.2,48.8,21.7,18.1,17.3,9.8,44.0,0.000
12:14:50,890,9.5,5.3,56.6,270.1,49.9,50.2,48.8,21.7,18.1,17.3,9.8,43.8,0.000
12:15:00,900,9.5,5.3,57.1,270.5,50.0,50.2,48.9,21.7,18.1,17.4,9.8,43.6,0.000
12:15:10,910,9.5,5.3,56.9,270.4,49.9,50.2,48.8,21.9,18.1,17.4,9.8,43.4,0.000
12:15:20,920,9.5,5.3,56.7,270.3,50.1,50.2,48.8,22.0,18.2,17.4,9.8,43.2,0.000
12:15:30,930,9.5,5.3,57.0,270.2,50.0,50.2,48.8,22.1,18.2,17.4,9.8,43.0,0.000
12:15:40,940,9.4,5.2,56.9,270.2,49.8,50.2,48.8,22.2,18.2,17.4,9.8,42.9,0.000
12:15:50,950,9.4,5.3,57.0,270.5,50.0,50.2,48.9,22.3,18.2,17.4,9.8,42.7,0.000
12:16:00,960,9.4,5.3,57.2,270.9,50.1,50.2,48.8,22.2,18.2,17.4,9.8,42.5,0.000
12:16:10,970,9.5,5.3,57.3,270.8,49.9,50.2,48.8,22.3,18.3,17.4,9.8,42.3,0.000
12:16:20,980,9.4,5.3,57.1,270.9,49.7,50.2,48.7,22.4,18.3,17.4,9.8,42.1,0.000
12:16:30,990,9.4,5.2,57.3,272.5,49.8,50.2,48.7,22.4,18.4,17.4,9.8,41.9,0.000
12:16:40,1000,9.4,5.2,57.5,272.7,49.9,50.2,48.7,22.4,18.4,17.4,9.8,41.8,0.000
12:16:50,1010,9.4,5.2,57.4,272.3,49.8,50.2,48.8,22.5,18.4,17.4,9.8,41.6,0.000
12:17:00,1020,9.5,5.3,57.3,272.7,49.9,50.2,48.8,22.6,18.4,17.4,9.8,41.4,0.000
12:17:10,1030,9.5,5.3,57.3,272.6,50.0,50.2,48.8,22.7,18.4,17.4,9.8,41.3,0.000
12:17:20,1040,9.5,5.4,57.3,273.2,50.0,50.2,48.7,22.8,18.4,17.4,9.8,41.1,0.000
12:17:30,1050,9.5,5.4,57.5,272.9,50.2,50.2,48.7,22.8,18.5,17.4,9.8,40.9,0.000
12:17:40,1060,9.5,5.4,57.6,273.0,50.0,50.2,48.7,22.8,18.5,17.4,9.8,40.7,0.000
12:17:50,1070,9.6,5.4,57.7,273.5,50.0,50.2,48.7,22.9,18.5,17.4,9.8,40.6,0.000
12:18:00,1080,9.6,5.5,57.7,273.8,50.0,50.2,48.7,22.9,18.5,17.4,9.8,40.4,0.000
12:18:10,1090,9.7,5.5,57.9,273.4,50.0,50.2,48.7,23.0,18.5,17.5,9.8,40.2,0.000
12:18:20,1100,9.7,5.5,57.7,274.3,50.1,50.2,48.7,23.0,18.6,17.5,9.8,40.0,0.000
12:18:30,1110,9.8,5.6,57.8,273.0,49.5,50.2,48.6,23.1,18.6,17.4,9.8,39.9,0.000
12:18:40,1120,9.8,5.6,57.8,273.3,49.9,50.2,48.7,23.2,18.6,17.5,9.8,39.7,0.000
12:18:50,1130,9.8,5.7,57.9,273.3,50.2,50.2,48.7,23.2,18.6,17.5,9.8,39.5,0.000
12:19:00,1140,9.8,5.7,57.9,274.0,49.6,50.2,48.7,23.3,18.7,17.5,9.8,39.4,0.000
12:19:10,1150,9.8,5.6,57.7,273.9,49.8,50.2,48.7,23.3,18.7,17.5,9.8,39.2,0.000
12:19:20,1160,9.7,5.6,57.7,274.5,49.9,50.2,48.7,23.3,18.7,17.5,9.8,39.0,0.000
12:19:30,1170,9.8,5.6,57.7,273.9,49.8,50.2,48.6,23.4,18.7,17.5,9.8,38.9,0.000
12:19:40,1180,9.8,5.6,57.8,274.6,50.1,50.2,48.6,23.4,18.7,17.5,9.9,38.7,0.000
12:19:50,1190,9.8,5.6,57.6,276.4,50.0,50.2,48.6,23.5,18.7,17.5,9.8,38.5,0.000
12:20:00,1200,9.7,5.6,57.6,274.9,49.9,50.2,48.6,23.6,18.8,17.5,9.8,38.4,0.000
12:20:10,1210,9.7,5.5,57.6,274.7,50.0,50.2,48.6,23.6,18.8,17.5,9.8,38.2,0.000
12:20:20,1220,9.7,5.5,57.5,274.9,50.0,50.2,48.6,23.6,18.8,17.5,9.8,38.0,0.000
12:20:30,1230,9.7,5.5,57.6,276.6,50.0,50.2,48.6,23.7,18.8,17.5,9.8,37.9,0.000
12:20:40,1240,9.7,5.5,57.8,275.0,49.9,50.2,48.6,23.7,18.8,17.5,9.9,37.7,0.000
12:20:50,1250,9.7,5.5,57.4,279.0,49.7,50.2,48.6,23.8,18.9,17.6,9.9,37.6,0.000
12:21:00,1260,9.6,5.5,57.8,275.3,49.7,50.2,48.6,23.8,18.9,17.5,9.8,37.4,0.000
12:21:10,1270,9.6,5.5,57.5,275.4,49.8,50.2,48.5,23.9,18.9,17.6,9.9,37.2,0.000
12:21:20,1280,9.6,5.5,57.8,275.4,49.9,50.2,48.6,23.9,18.9,17.6,9.8,37.1,0.000
12:21:30,1290,9.6,5.4,57.8,275.3,49.9,50.2,48.5,23.9,19.0,17.6,9.9,36.9,0.000
12:21:40,1300,9.6,5.5,57.7,275.5,49.9,50.2,48.6,24.0,19.0,17.6,9.9,36.8,0.000
12:21:50,1310,9.6,5.5,57.7,275.6,49.9,50.2,48.6,24.0,19.0,17.6,9.9,36.7,0.000
12:22:00,1320,9.5,5.4,57.5,275.7,49.8,50.2,48.5,24.0,19.0,17.6,9.9,36.5,0.000
12:22:10,1330,9.5,5.4,57.8,276.0,50.0,50.2,48.5,24.1,19.1,17.6,9.9,36.4,0.000
12:22:20,1340,9.5,5.4,57.7,276.3,49.9,50.2,48.5,24.2,19.1,17.6,9.9,36.2,0.000
12:22:30,1350,9.5,5.4,58.0,276.6,49.9,50.2,48.5,24.2,19.1,17.6,9.9,36.1,0.000
12:22:40,1360,9.5,5.4,57.8,276.4,49.6,50.2,48.5,24.3,19.1,17.6,9.9,35.9,0.000
12:22:50,1370,9.5,5.4,58.1,276.5,49.6,50.2,48.6,24.3,19.2,17.6,9.9,35.7,0.000
12:23:00,1380,9.5,5.4,57.9,277.0,49.8,50.2,48.5,24.3,19.2,17.6,9.9,35.6,0.000
12:23:10,1390,9.5,5.4,58.0,276.8,49.8,50.2,48.5,24.4,19.2,17.6,9.9,35.5,0.000
12:23:20,1400,9.5,5.4,57.9,277.1,49.8,50.2,48.5,24.4,19.2,17.6,9.9,35.3,0.000
12:23:30,1410,9.6,5.4,57.9,276.8,49.7,50.2,48.5,24.5,19.3,17.6,9.9,35.2,0.000
12:23:40,1420,9.7,5.6,58.1,277.1,49.7,50.2,48.5,24.6,19.3,17.6,9.9,35.0,0.000
12:23:50,1430,9.7,5.6,58.0,277.2,49.5,50.2,48.5,24.6,19.3,17.7,9.9,34.9,0.000
12:24:00,1440,9.7,5.6,58.0,277.3,49.7,50.2,48.5,24.6,19.3,17.7,9.9,34.7,0.000
12:24:10,1450,9.8,5.7,58.0,277.0,49.6,50.2,48.4,24.6,19.4,17.7,9.9,34.6,0.000
12:24:20,1460,9.9,5.7,58.1,277.7,49.3,50.2,48.4,24.7,19.4,17.7,9.9,34.4,0.000
12:24:30,1470,9.9,5.8,58.2,277.8,49.5,50.2,48.5,24.8,19.4,17.7,9.9,34.3,0.000
12:24:40,1480,10.0,5.8,58.1,277.8,49.9,50.2,48.5,24.8,19.4,17.7,9.9,34.2,0.000
12:24:50,1490,10.0,5.8,58.1,278.1,50.0,50.2,48.4,24.8,19.4,17.7,9.9,34.0,0.000
12:25:00,1500,10.0,5.8,58.2,278.0,49.6,50.2,48.4,24.8,19.5,17.7,9.9,33.9,0.000
12:25:10,1510,10.0,5.8,58.2,278.0,49.9,50.2,48.4,24.9,19.5,17.7,9.9,33.8,0.000
12:25:20,1520,10.0,5.8,58.1,278.2,49.7,50.2,48.4,25.0,19.6,17.7,9.9,33.6,0.000
12:25:30,1530,9.9,5.8,58.0,278.5,49.8,50.2,48.4,25.0,19.6,17.7,9.9,33.5,0.000
12:25:40,1540,9.9,5.7,58.0,278.5,49.9,50.2,48.4,25.0,19.6,17.7,9.9,33.4,0.000
12:25:50,1550,9.9,5.7,58.1,279.0,49.8,50.2,48.4,25.1,19.6,17.7,9.9,33.2,0.000
12:26:00,1560,9.9,5.7,57.9,278.6,49.9,50.2,48.4,25.1,19.6,17.7,9.9,33.1,0.000
12:26:10,1570,9.9,5.7,57.8,278.7,49.6,50.2,48.4,25.2,19.7,17.7,9.9,33.0,0.000
12:26:20,1580,9.9,5.7,57.7,279.2,49.5,50.2,48.4,25.2,19.7,17.7,9.9,32.8,0.000
12:26:30,1590,9.9,5.7,57.8,279.0,49.7,50.2,48.4,25.2,19.7,17.8,9.9,32.7,0.000
12:26:40,1600,9.8,5.7,57.9,284.7,49.8,50.2,48.4,25.3,19.8,17.8,9.9,32.6,0.000
12:26:50,1610,9.8,5.7,58.0,279.4,49.8,50.1,48.3,25.3,19.8,17.8,9.9,32.5,0.000
12:27:00,1620,9.8,5.6,57.8,279.5,49.7,50.2,48.3,25.3,19.8,17.8,9.9,32.3,0.000
12:27:10,1630,9.7,5.6,57.9,279.7,49.8,50.2,48.3,25.4,19.8,17.8,9.9,32.2,0.000
12:27:20,1640,9.7,5.5,57.8,279.9,49.8,50.2,48.3,25.4,19.9,17.8,9.9,32.1,0.000
12:27:30,1650,9.6,5.5,57.9,279.8,49.6,50.2,48.3,25.5,19.9,17.8,9.9,31.9,0.000
12:27:40,1660,9.6,5.5,57.7,279.8,49.8,50.2,48.3,25.5,19.9,17.8,9.9,31.8,0.000
12:27:50,1670,9.7,5.6,58.0,280.2,49.4,50.2,48.3,25.6,19.9,17.8,9.9,31.7,0.000
12:28:00,1680,9.6,5.5,57.7,280.5,49.6,50.2,48.3,25.6,20.0,17.8,10.0,31.5,0.000
12:28:10,1690,9.6,5.5,57.7,280.2,49.6,50.1,48.3,25.6,20.0,17.8,10.0,31.1,0.000
12:28:20,1700,9.6,5.5,57.8,285.8,49.3,50.1,48.3,25.7,20.0,17.8,10.3,30.5,0.000
12:28:30,1710,9.6,5.5,58.2,280.4,49.4,50.1,48.3,25.7,20.0,17.8,10.1,30.1,0.000
12:28:40,1720,9.6,5.5,58.1,280.6,49.8,50.1,48.3,25.8,20.1,17.9,9.7,29.8,0.000
12:28:50,1730,9.5,5.4,58.1,280.5,49.9,50.1,48.3,25.8,20.1,17.9,9.1,29.6,0.000
12:29:00,1740,9.5,5.4,58.2,281.0,49.4,50.1,48.3,25.8,20.1,17.9,9.0,29.4,0.000
12:29:10,1750,9.5,5.4,57.9,280.5,49.6,50.1,48.2,25.9,20.1,17.9,8.9,29.1,0.000
12:29:20,1760,9.4,5.3,58.1,281.1,49.6,50.1,48.2,25.9,20.2,17.9,9.1,28.9,0.000
12:29:30,1770,9.4,5.4,58.2,281.3,49.9,50.1,48.2,25.9,20.2,17.9,9.2,28.7,0.000
12:29:40,1780,9.5,5.4,58.3,281.3,49.8,50.1,48.2,26.0,20.2,17.9,9.4,29.0,0.000
12:29:50,1790,9.4,5.4,58.2,281.4,49.6,50.1,48.1,26.0,20.2,17.9,9.5,28.8,0.000
12:30:00,1800,9.4,5.4,58.4,281.8,49.8,50.1,48.1,26.0,19.7,17.9,9.5,28.7,0.335
12:30:10,1810,9.4,5.3,58.4,281.9,49.5,50.1,48.2,26.1,19.7,17.9,9.7,29.9,1.035
12:30:20,1820,9.4,5.4,58.5,281.5,49.8,50.1,48.2,26.1,20.1,18.2,9.7,48.8,1.051
12:30:30,1830,9.4,5.4,58.4,281.5,49.7,50.1,47.9,26.0,20.5,18.5,9.7,49.8,0.990
12:30:40,1840,9.4,5.3,58.5,281.8,49.9,50.1,47.8,25.9,20.4,18.6,9.5,49.9,0.980
12:30:50,1850,9.4,5.3,58.7,283.2,49.8,50.1,47.6,25.9,20.4,18.4,9.7,50.0,1.029
12:31:00,1860,9.4,5.3,58.5,281.3,49.9,50.1,47.3,25.9,20.3,18.3,9.8,50.1,0.979
12:31:10,1870,9.4,5.4,58.7,281.2,49.5,50.1,47.1,25.8,20.3,18.0,9.8,50.1,0.995
12:31:20,1880,9.4,5.4,58.6,280.5,49.4,50.1,46.7,25.8,20.2,18.0,9.7,50.1,1.033
12:31:30,1890,9.5,5.4,58.5,280.0,49.6,50.1,46.5,25.6,20.2,17.7,9.6,50.1,0.969
12:31:40,1900,9.5,5.5,58.6,279.7,49.2,50.1,46.2,25.5,20.1,17.4,9.6,50.1,0.997
12:31:50,1910,9.6,5.5,58.7,279.9,49.2,50.1,45.9,25.4,20.1,17.3,9.7,50.1,1.029
12:32:00,1920,9.6,5.6,58.4,279.3,49.6,50.1,45.6,25.4,20.2,17.3,9.7,50.1,0.163
12:32:10,1930,9.7,5.6,58.5,278.9,49.5,50.1,45.3,25.4,20.2,17.0,9.7,50.0,0.000
12:32:20,1940,9.7,5.6,58.3,278.9,49.4,50.0,45.2,25.4,20.2,17.0,9.7,49.5,0.000
12:32:30,1950,9.8,5.7,58.7,278.9,49.3,50.0,44.9,25.4,20.3,16.9,9.7,49.5,0.000
12:32:40,1960,9.8,5.7,58.2,279.1,49.0,50.0,44.9,25.5,20.3,16.8,9.7,49.4,0.000
12:32:50,1970,9.8,5.7,58.4,279.0,49.0,50.0,44.8,25.5,20.3,16.7,9.7,49.3,0.000
12:33:00,1980,9.9,5.8,58.4,279.1,49.5,50.0,44.7,25.4,20.3,16.7,9.7,49.2,0.000
12:33:10,1990,9.8,5.7,58.2,278.9,49.8,50.0,44.9,25.4,20.4,16.8,9.7,48.8,0.000
12:33:20,2000,9.8,5.6,58.0,279.6,49.4,50.0,45.1,25.4,20.4,16.8,9.8,48.7,0.000
12:33:30,2010,9.7,5.6,58.2,279.4,49.9,50.0,45.2,25.5,20.4,16.8,9.7,48.4,0.000
12:33:40,2020,9.8,5.6,58.2,280.1,49.7,50.0,45.1,25.6,20.3,16.8,9.7,48.2,0.000
12:33:50,2030,9.7,5.6,58.1,280.1,49.7,50.0,44.8,25.7,20.3,16.8,9.7,48.0,0.000
12:34:00,2040,9.8,5.6,58.0,280.7,49.9,50.0,44.6,25.6,20.4,16.8,9.7,47.7,0.000
12:34:10,2050,9.8,5.6,57.8,280.7,49.5,50.0,44.7,25.6,20.4,16.9,9.7,47.4,0.000
12:34:20,2060,9.7,5.6,58.0,281.1,49.7,50.0,44.8,25.7,20.4,16.9,9.7,47.2,0.000
12:34:30,2070,9.6,5.5,57.9,281.2,49.8,50.0,44.9,25.8,20.4,16.9,9.7,47.0,0.000
12:34:40,2080,9.6,5.5,57.5,281.2,49.7,50.0,45.1,25.8,20.4,16.9,9.8,46.8,0.000
12:34:50,2090,9.6,5.5,57.9,281.4,49.7,50.0,45.0,25.8,20.4,16.8,9.7,46.6,0.000
12:35:00,2100,9.6,5.5,57.6,281.0,49.5,50.0,44.7,25.9,20.5,16.9,9.8,46.4,0.000
12:35:10,2110,9.6,5.4,57.4,281.0,49.7,50.0,44.6,25.9,20.5,16.8,9.7,46.1,0.000
12:35:20,2120,9.6,5.5,57.6,281.4,49.8,50.0,44.7,26.0,20.6,16.8,9.7,45.9,0.000
12:35:30,2130,9.6,5.4,57.5,281.3,49.7,50.0,44.8,25.9,20.7,16.9,9.8,45.7,0.000
12:35:40,2140,9.5,5.4,57.6,281.8,49.5,50.0,44.8,25.9,20.7,16.9,9.8,45.5,0.000
12:35:50,2150,9.6,5.4,57.4,281.8,49.4,50.0,44.9,25.9,20.7,16.9,9.8,45.3,0.000
12:36:00,2160,9.6,5.4,57.9,285.7,49.5,50.0,44.9,26.0,20.7,16.9,9.8,45.1,0.000
12:36:10,2170,9.5,5.4,57.8,281.6,49.5,50.0,44.7,26.0,20.7,16.9,9.7,44.9,0.000
12:36:20,2180,9.6,5.4,57.6,282.0,49.5,50.0,44.7,26.1,20.8,16.9,9.8,44.7,0.000
12:36:30,2190,9.5,5.4,57.6,281.9,49.5,50.0,44.6,26.1,20.7,16.9,9.7,44.5,0.000
12:36:40,2200,9.6,5.4,57.7,282.0,49.7,50.0,44.7,26.2,20.7,16.9,9.8,44.3,0.000
12:36:50,2210,9.6,5.5,57.8,282.0,49.8,50.0,44.8,26.3,20.7,17.0,9.8,44.1,0.000
12:37:00,2220,9.6,5.5,57.9,282.2,49.6,49.9,44.8,26.3,20.7,16.9,9.8,43.9,0.000
12:37:10,2230,9.7,5.5,57.8,282.2,49.6,50.0,44.7,26.3,20.7,16.9,9.8,43.7,0.000
12:37:20,2240,9.7,5.6,57.9,282.7,49.5,50.0,44.7,26.3,20.8,17.0,9.8,43.5,0.000
12:37:30,2250,9.8,5.6,57.7,282.3,49.5,50.0,44.7,26.3,20.8,17.0,9.8,43.3,0.000
12:37:40,2260,9.8,5.7,57.9,282.2,49.4,50.0,44.6,26.4,20.8,16.9,9.8,43.2,0.000
12:37:50,2270,9.9,5.7,58.0,282.5,49.7,50.0,44.6,26.4,20.8,16.9,9.8,43.0,0.000
12:38:00,2280,9.9,5.8,57.8,282.4,49.7,50.0,44.7,26.4,20.9,17.0,9.8,42.9,0.000
12:38:10,2290,9.9,5.8,57.9,282.3,49.7,50.0,44.7,26.4,20.9,17.0,9.8,42.8,0.000
12:38:20,2300,9.9,5.8,57.8,283.2,49.5,50.0,44.6,26.5,21.0,17.0,9.8,42.5,0.000
12:38:30,2310,9.9,5.7,57.6,283.0,49.4,49.9,44.7,26.5,21.0,17.0,9.7,41.8,0.000
12:38:40,2320,9.8,5.7,57.8,283.1,49.4,49.9,44.6,26.5,21.0,17.0,9.2,41.2,0.000
12:38:50,2330,9.8,5.7,57.5,283.1,49.4,50.0,44.6,26.6,21.0,17.0,8.9,41.0,0.000
12:39:00,2340,9.8,5.6,57.7,283.3,49.4,49.9,44.5,26.6,21.1,17.0,9.0,40.5,0.000
12:39:10,2350,9.8,5.6,57.6,283.3,49.5,50.0,44.6,26.7,21.1,17.1,9.2,40.1,0.000
12:39:20,2360,9.7,5.5,57.4,288.6,49.2,50.0,44.6,26.8,21.1,17.1,9.4,39.9,0.000
12:39:30,2370,9.7,5.6,57.6,283.5,49.5,50.0,44.5,26.8,21.1,17.0,9.5,39.7,0.000
12:39:40,2380,9.8,5.6,57.5,283.5,49.5,49.9,44.5,26.8,21.2,17.1,9.6,39.6,0.000
12:39:50,2390,9.8,5.6,57.6,283.7,49.3,49.9,44.3,26.7,21.2,17.1,9.6,39.7,0.000
12:40:00,2400,9.7,5.5,57.6,284.1,49.4,49.9,44.3,26.7,21.2,17.2,9.6,39.9,0.389
12:40:10,2410,9.7,5.5,57.7,284.2,49.7,49.9,44.3,26.8,21.1,17.2,9.6,40.8,1.030
12:40:20,2420,9.6,5.5,57.5,284.6,49.4,49.9,44.1,26.8,21.2,17.6,9.7,49.5,1.010
12:40:30,2430,9.7,5.5,57.6,286.4,49.7,49.9,43.9,26.8,21.2,18.1,9.7,49.8,1.002
12:40:40,2440,9.6,5.5,57.7,284.4,49.5,49.9,43.5,26.7,21.2,18.2,9.7,49.9,1.005
12:40:50,2450,9.6,5.5,57.9,284.3,49.7,49.9,43.0,26.7,21.2,18.1,9.6,49.9,0.983
12:41:00,2460,9.6,5.5,57.6,284.4,49.6,49.9,42.5,26.6,21.2,17.7,9.6,49.9,0.300
12:41:10,2470,9.6,5.4,57.9,283.8,49.5,49.8,42.0,26.5,21.1,17.1,9.7,49.8,0.000
12:41:20,2480,9.5,5.4,57.8,283.6,49.6,49.8,42.1,26.5,21.0,16.8,9.7,49.6,0.000
12:41:30,2490,9.5,5.4,57.7,283.4,49.5,49.8,42.1,26.5,21.1,16.8,9.7,49.2,0.000
12:41:40,2500,9.5,5.4,57.8,283.1,49.2,49.8,41.9,26.5,21.2,16.8,9.7,49.5,0.000
12:41:50,2510,9.5,5.4,57.9,282.6,49.3,49.9,41.7,26.6,21.2,16.8,9.7,49.2,0.000
12:42:00,2520,9.5,5.4,57.7,283.1,49.6,49.9,41.8,26.6,21.3,16.8,9.7,48.8,0.000
12:42:10,2530,9.5,5.3,57.8,283.0,49.3,49.9,41.9,26.7,21.3,16.7,9.6,48.7,0.000
12:42:20,2540,9.4,5.3,57.9,282.9,49.6,49.8,41.8,26.8,21.4,16.7,9.7,48.4,0.000
12:42:30,2550,9.5,5.4,58.0,282.9,49.7,49.8,41.9,26.8,21.3,16.7,9.7,48.1,0.000
12:42:40,2560,9.5,5.4,57.8,283.4,49.5,49.8,42.0,26.8,21.3,16.7,9.7,47.8,0.000
12:42:50,2570,9.5,5.4,57.9,283.2,49.7,49.9,41.8,26.7,21.3,16.8,9.7,47.7,0.000
12:43:00,2580,9.5,5.4,58.1,283.8,49.6,49.8,41.7,26.7,21.3,16.7,9.7,47.4,0.000
12:43:10,2590,9.5,5.5,58.3,283.7,49.7,49.8,41.9,26.7,21.4,16.7,9.7,47.1,0.000
12:43:20,2600,9.5,5.4,58.1,284.3,49.2,49.9,41.9,26.8,21.3,16.8,9.7,46.9,0.000
12:43:30,2610,9.5,5.4,58.2,284.1,49.7,49.9,41.8,26.9,21.4,16.8,9.7,46.7,0.000
12:43:40,2620,9.5,5.4,58.2,284.6,49.5,49.8,41.8,27.0,21.4,16.8,9.7,46.5,0.000
12:43:50,2630,9.5,5.4,58.3,284.3,49.4,49.9,41.8,27.0,21.5,16.8,9.7,46.2,0.000
12:44:00,2640,9.5,5.5,58.5,284.9,49.8,49.9,41.7,27.1,21.6,16.8,9.7,46.0,0.000
12:44:10,2650,9.6,5.5,58.5,284.5,49.7,49.8,41.8,27.1,21.6,16.7,9.7,45.7,0.000
12:44:20,2660,9.6,5.5,58.2,290.1,49.7,49.8,41.9,27.1,21.6,16.7,9.7,45.5,0.000
12:44:30,2670,9.7,5.6,58.6,290.1,49.6,49.8,41.9,27.0,21.6,16.8,9.7,45.3,0.000
12:44:40,2680,9.7,5.6,58.5,285.1,49.8,49.8,41.9,27.0,21.6,16.8,9.7,45.2,0.000
12:44:50,2690,9.7,5.6,58.6,285.1,49.7,49.8,41.9,27.1,21.6,16.8,9.7,45.0,0.000
12:45:00,2700,9.8,5.7,58.5,285.1,49.7,49.8,41.9,27.2,21.7,16.9,9.7,44.8,0.000
12:45:10,2710,9.8,5.7,58.3,285.4,49.5,49.8,41.8,27.2,21.7,16.8,9.7,44.6,0.000
12:45:20,2720,9.7,5.7,58.4,285.4,49.5,49.8,41.9,27.2,21.7,16.8,9.7,44.4,0.000
12:45:30,2730,9.8,5.7,58.4,285.5,49.6,49.8,41.7,27.2,21.7,16.8,9.7,44.2,0.000
12:45:40,2740,9.8,5.6,58.3,285.6,49.3,49.8,41.6,27.3,21.7,16.9,9.7,44.0,0.000
12:45:50,2750,9.7,5.6,58.2,290.5,49.4,49.8,41.6,27.4,21.7,16.9,9.7,43.8,0.000
12:46:00,2760,9.7,5.6,58.2,286.3,49.5,49.8,41.7,27.4,21.7,16.9,9.7,43.6,0.000
12:46:10,2770,9.7,5.6,58.3,285.8,49.6,49.8,41.8,27.4,21.8,16.9,9.7,43.4,0.000
12:46:20,2780,9.7,5.6,58.2,286.0,49.6,49.8,42.0,27.5,21.8,16.9,9.7,43.2,0.000
12:46:30,2790,9.7,5.6,58.2,286.6,49.5,49.8,42.0,27.4,21.8,16.9,9.7,43.0,0.000
12:46:40,2800,9.7,5.6,58.0,286.4,49.6,49.8,41.9,27.4,21.9,17.0,9.7,42.8,0.000
12:46:50,2810,9.6,5.5,58.1,285.9,49.6,49.8,41.8,27.5,21.9,17.0,9.7,42.6,0.000
12:47:00,2820,9.6,5.4,57.9,289.9,49.7,49.8,41.7,27.5,22.0,17.0,9.7,42.4,0.000
12:47:10,2830,9.6,5.5,57.8,286.0,49.8,49.8,41.8,27.5,22.0,17.0,9.7,42.2,0.000
12:47:20,2840,9.5,5.4,57.8,286.2,49.6,49.8,41.6,27.6,22.0,17.0,9.7,42.0,0.000
12:47:30,2850,9.5,5.4,58.1,286.4,49.5,49.8,41.7,27.6,22.0,17.0,9.7,41.8,0.000
12:47:40,2860,9.5,5.4,57.8,286.7,49.5,49.8,41.7,27.7,22.0,17.1,9.7,41.6,0.000
12:47:50,2870,9.5,5.4,57.9,286.4,49.4,49.8,41.7,27.7,22.0,17.1,9.7,41.5,0.000
12:48:00,2880,9.5,5.4,57.7,286.9,49.6,49.8,41.9,27.7,22.0,17.1,9.7,41.3,0.000
12:48:10,2890,9.5,5.4,58.0,287.3,49.3,49.8,42.0,27.7,22.1,17.1,9.7,41.1,0.000
12:48:20,2900,9.6,5.5,58.2,289.6,49.2,49.8,41.8,27.8,22.1,17.1,9.7,40.9,0.000
12:48:30,2910,9.7,5.6,58.3,286.9,49.5,49.8,41.7,27.8,22.1,17.1,9.7,40.7,0.000
12:48:40,2920,9.8,5.6,58.2,287.2,49.5,49.8,41.8,27.8,22.1,17.2,9.7,40.5,0.000
12:48:50,2930,9.8,5.7,58.5,287.0,49.7,49.8,41.7,27.9,22.2,17.2,9.7,40.3,0.000
12:49:00,2940,9.8,5.7,58.3,287.4,49.5,49.8,41.7,27.9,22.2,17.1,9.7,40.2,0.000
12:49:10,2950,9.9,5.8,58.3,287.3,49.3,49.8,41.7,27.9,22.2,17.1,9.7,40.0,0.000
12:49:20,2960,10.0,5.9,58.2,287.3,49.6,49.8,41.7,27.9,22.3,17.2,9.7,39.8,0.000
12:49:30,2970,10.1,6.0,58.4,287.5,49.4,49.8,41.7,27.9,22.3,17.2,9.7,39.7,0.000
12:49:40,2980,10.1,5.9,58.0,287.5,49.3,49.8,41.7,28.0,22.3,17.2,9.7,39.5,0.000
12:49:50,2990,10.1,5.9,57.9,287.8,49.3,49.8,41.7,28.0,22.4,17.2,9.7,39.4,0.000
12:50:00,3000,10.0,5.8,58.0,287.8,49.3,49.8,41.8,28.0,22.4,17.3,9.7,39.2,0.000
12:50:10,3010,10.0,5.8,57.7,288.2,49.4,49.8,41.7,28.1,22.4,17.3,9.7,39.0,0.000
12:50:20,3020,9.9,5.8,57.7,288.4,49.6,49.8,41.7,28.1,22.4,17.3,9.7,38.8,0.000
12:50:30,3030,9.9,5.7,57.7,288.2,49.3,49.8,41.7,28.2,22.5,17.3,9.7,38.7,0.000
12:50:40,3040,9.9,5.7,57.5,288.3,49.5,49.8,41.7,28.2,22.5,17.3,9.7,38.5,0.000
12:50:50,3050,9.9,5.7,57.3,288.8,49.3,49.8,41.8,28.2,22.5,17.3,9.7,38.3,0.000
12:51:00,3060,9.8,5.6,57.5,288.9,49.3,49.7,41.7,28.2,22.5,17.3,9.7,38.1,0.000
12:51:10,3070,9.9,5.7,57.4,288.9,49.2,49.8,41.7,28.3,22.6,17.3,9.7,38.0,0.000
12:51:20,3080,9.8,5.6,57.3,288.6,49.4,49.7,41.7,28.3,22.6,17.4,9.7,37.8,0.000
12:51:30,3090,9.8,5.6,57.5,289.1,49.6,49.8,41.7,28.3,22.6,17.5,9.7,37.7,0.000
12:51:40,3100,9.8,5.6,57.6,289.1,49.5,49.8,41.7,28.3,22.6,17.5,9.7,37.5,0.000
12:51:50,3110,9.7,5.5,57.2,288.9,48.8,49.8,41.6,28.4,22.7,17.5,9.7,37.4,0.000
12:52:00,3120,9.7,5.5,57.3,288.9,49.1,49.7,41.6,28.4,22.7,17.5,9.7,37.2,0.000
12:52:10,3130,9.7,5.5,57.6,289.0,49.3,49.7,41.7,28.5,22.8,17.5,9.8,37.0,0.000
12:52:20,3140,9.6,5.5,57.6,288.9,49.3,49.6,41.7,28.5,22.8,17.5,9.7,36.9,0.000
12:52:30,3150,9.6,5.4,57.4,289.4,49.3,49.7,41.7,28.5,22.8,17.5,9.7,36.8,0.000
12:52:40,3160,9.6,5.4,57.5,289.3,49.3,49.7,41.7,28.5,22.9,17.5,9.7,36.6,0.000
12:52:50,3170,9.6,5.5,57.6,289.4,49.3,49.7,41.8,28.6,22.9,17.5,9.8,36.5,0.000
12:53:00,3180,9.6,5.5,57.7,289.6,49.4,49.7,41.7,28.6,22.9,17.6,9.7,36.3,0.000
12:53:10,3190,9.6,5.5,57.8,289.8,49.1,49.8,41.7,28.6,22.9,17.7,9.7,36.2,0.000
12:53:20,3200,9.6,5.5,57.7,289.7,49.1,49.8,41.6,28.6,22.9,17.7,9.8,36.0,0.000
12:53:30,3210,9.6,5.5,57.9,289.8,49.0,49.7,41.6,28.7,23.0,17.6,9.8,35.9,0.000
12:53:40,3220,9.5,5.4,57.9,294.3,48.7,49.7,41.7,28.7,23.0,17.6,9.7,35.7,0.000
12:53:50,3230,9.5,5.4,57.8,290.3,48.7,49.7,41.6,28.8,23.0,17.7,9.8,35.6,0.000
12:54:00,3240,9.5,5.4,57.8,290.0,49.2,49.7,41.6,28.8,23.1,17.7,9.8,35.4,0.000
12:54:10,3250,9.5,5.4,57.9,290.2,49.0,49.7,41.7,28.8,23.1,17.7,9.7,35.3,0.000
12:54:20,3260,9.5,5.4,58.1,290.2,49.2,49.7,41.6,28.8,23.1,17.7,9.8,35.1,0.000
12:54:30,3270,9.5,5.3,57.8,290.2,49.2,49.7,41.6,28.8,23.1,17.8,9.7,35.0,0.000
12:54:40,3280,9.5,5.3,57.8,289.9,49.3,49.7,41.7,28.8,23.2,17.8,9.8,34.9,0.000
12:54:50,3290,9.5,5.3,58.0,290.3,49.2,49.7,41.7,28.9,23.2,17.8,9.8,34.7,0.000
12:55:00,3300,9.5,5.4,57.9,290.3,49.1,49.7,41.6,28.9,23.2,17.8,9.8,34.6,0.000
12:55:10,3310,9.5,5.4,58.1,290.6,49.0,49.7,41.7,29.0,23.3,17.9,9.8,34.4,0.000
12:55:20,3320,9.4,5.3,58.1,290.5,48.9,49.7,41.7,29.0,23.3,17.9,9.8,34.3,0.000
12:55:30,3330,9.4,5.3,58.1,290.8,49.2,49.7,41.6,29.0,23.3,17.9,9.8,34.1,0.000
12:55:40,3340,9.4,5.3,58.4,290.5,49.2,49.6,41.7,29.0,23.3,17.9,9.8,34.0,0.000
12:55:50,3350,9.4,5.3,58.3,290.9,49.1,49.6,41.6,29.1,23.4,17.9,9.8,33.9,0.000
12:56:00,3360,9.5,5.4,58.3,291.0,49.1,49.6,41.6,29.1,23.4,17.9,9.7,33.7,0.000
12:56:10,3370,9.5,5.4,58.4,291.1,49.3,49.7,41.6,29.1,23.4,17.9,9.8,33.6,0.000
12:56:20,3380,9.5,5.4,58.2,294.0,49.0,49.7,41.6,29.2,23.5,18.0,9.8,33.5,0.000
12:56:30,3390,9.5,5.4,58.4,291.6,49.2,49.7,41.6,29.2,23.5,18.0,9.8,33.3,0.000
12:56:40,3400,9.5,5.5,58.4,291.5,49.2,49.7,41.6,29.2,23.5,18.0,9.8,33.2,0.000
12:56:50,3410,9.5,5.5,58.7,293.8,49.0,49.7,41.6,29.2,23.5,18.1,9.8,33.1,0.000
12:57:00,3420,9.6,5.5,58.4,291.7,49.2,49.7,41.6,29.3,23.6,18.1,9.8,33.0,0.000
12:57:10,3430,9.6,5.5,58.5,291.6,49.1,49.7,41.6,29.3,23.6,18.1,9.8,32.8,0.000
12:57:20,3440,9.6,5.6,58.5,291.4,49.0,49.7,41.6,29.3,23.6,18.1,9.8,32.7,0.000
12:57:30,3450,9.7,5.6,58.5,291.7,49.0,49.7,41.6,29.4,23.7,18.1,9.8,32.6,0.000
12:57:40,3460,9.7,5.6,58.3,291.8,49.3,49.7,41.6,29.4,23.7,18.2,9.8,32.5,0.000
12:57:50,3470,9.7,5.6,58.2,291.8,49.6,49.7,41.6,29.4,23.7,18.2,9.8,32.3,0.000
12:58:00,3480,9.7,5.6,58.2,291.4,49.5,49.7,41.6,29.4,23.7,18.2,9.8,32.2,0.000
12:58:10,3490,9.7,5.6,58.1,291.9,49.3,49.7,41.6,29.5,23.8,18.2,9.8,32.1,0.000
12:58:20,3500,9.7,5.6,58.0,292.0,49.4,49.7,41.6,29.5,23.8,18.2,9.8,31.9,0.000
12:58:30,3510,9.7,5.6,58.1,292.2,49.3,49.7,41.6,29.5,23.8,18.2,9.8,31.8,0.000
12:58:40,3520,9.7,5.6,57.8,292.3,49.5,49.7,41.6,29.6,23.9,18.2,9.8,31.7,0.000
12:58:50,3530,9.7,5.6,57.8,292.7,49.1,49.7,41.6,29.6,23.9,18.3,9.8,31.6,0.000
12:59:00,3540,9.7,5.5,57.9,292.2,49.2,49.7,41.6,29.6,23.9,18.3,9.8,31.4,0.000
12:59:10,3550,9.6,5.5,57.9,292.8,49.4,49.7,41.6,29.6,23.9,18.3,9.8,31.3,0.000
12:59:20,3560,9.6,5.5,58.0,292.7,49.4,49.7,41.6,29.7,24.0,18.4,9.8,31.2,0.000
12:59:30,3570,9.6,5.4,57.7,293.5,49.5,49.7,41.6,29.7,24.0,18.4,9.8,31.1,0.000
12:59:40,3580,9.6,5.4,57.8,293.1,49.5,49.7,41.6,29.7,24.0,18.4,9.8,30.9,0.000
12:59:50,3590,9.6,5.5,57.9,293.5,49.2,49.7,41.6,29.8,24.1,18.4,9.8,30.8,0.000
13:00:00,3600,9.6,5.5,58.0,292.9,49.2,49.7,41.6,29.8,24.1,18.4,9.8,30.7,0.000
13:00:10,3610,9.6,5.5,57.8,293.4,49.1,49.7,41.6,29.8,24.1,18.5,9.8,30.6,0.000
13:00:20,3620,9.6,5.5,57.9,293.2,49.1,49.7,41.6,29.8,24.1,18.5,9.8,30.5,0.000
13:00:30,3630,9.7,5.5,57.8,293.5,49.2,49.7,41.5,29.9,24.2,18.5,9.8,30.4,0.000
13:00:40,3640,9.7,5.6,58.1,293.4,49.3,49.6,41.6,29.9,24.2,18.5,9.8,30.2,0.000
13:00:50,3650,9.7,5.5,57.9,294.1,49.2,49.6,41.6,29.9,24.2,18.6,9.8,30.1,0.000
13:01:00,3660,9.7,5.6,58.0,294.4,49.4,49.7,41.6,29.9,24.3,18.6,9.8,30.0,0.000
13:01:10,3670,9.7,5.6,58.0,294.2,48.9,49.7,41.6,30.0,24.3,18.6,9.8,29.9,0.000
13:01:20,3680,9.7,5.6,57.9,293.8,49.2,49.6,41.6,30.0,24.3,18.6,9.8,29.8,0.000
13:01:30,3690,9.7,5.6,57.7,294.3,49.0,49.6,41.6,30.0,24.3,18.6,9.8,29.7,0.000
13:01:40,3700,9.7,5.6,57.8,294.3,49.4,49.7,41.6,30.1,24.4,18.6,9.8,29.6,0.000
13:01:50,3710,9.7,5.6,57.8,294.2,49.3,49.6,41.6,30.1,24.4,18.7,9.8,29.5,0.000
13:02:00,3720,9.7,5.5,58.0,294.1,49.4,49.7,41.6,30.1,24.4,18.7,9.8,29.4,0.000
13:02:10,3730,9.7,5.5,57.7,294.6,48.8,49.7,41.6,30.1,24.5,18.7,9.8,29.3,0.000
13:02:20,3740,9.7,5.6,58.1,294.4,49.2,49.6,41.5,30.2,24.5,18.7,9.8,29.2,0.000
13:02:30,3750,9.7,5.5,57.7,295.0,49.4,49.6,41.5,30.2,24.5,18.8,9.8,29.1,0.000
13:02:40,3760,9.6,5.5,57.8,294.6,49.4,49.7,41.6,30.2,24.5,18.8,9.8,29.0,0.000
13:02:50,3770,9.6,5.5,58.0,294.5,49.1,49.7,41.6,30.2,24.6,18.8,9.8,28.9,0.000
13:03:00,3780,9.6,5.5,58.1,294.9,49.3,49.7,41.6,30.3,24.6,18.8,9.8,28.8,0.000
13:03:10,3790,9.6,5.5,58.0,294.8,49.4,49.6,41.6,30.3,24.6,18.9,9.8,28.7,0.000
13:03:20,3800,9.5,5.4,58.1,294.5,49.0,49.7,41.5,30.3,24.7,18.9,9.8,28.5,0.000
13:03:30,3810,9.5,5.4,58.0,295.1,49.1,49.6,41.5,30.4,24.7,18.9,9.8,28.4,0.000
13:03:40,3820,9.5,5.4,57.8,294.7,49.4,49.7,41.5,30.4,24.7,18.9,9.8,28.3,0.000
13:03:50,3830,9.5,5.4,57.8,295.0,49.3,49.7,41.5,30.4,24.7,18.9,9.8,28.2,0.000
13:04:00,3840,9.5,5.4,57.9,295.0,49.3,49.7,41.5,30.4,24.8,18.9,9.8,28.1,0.000
13:04:10,3850,9.6,5.5,58.0,295.4,48.7,49.6,41.5,30.5,24.8,18.9,9.8,28.0,0.000
13:04:20,3860,9.6,5.5,57.7,295.3,49.0,49.7,41.5,30.5,24.8,19.0,9.8,27.9,0.000
13:04:30,3870,9.6,5.5,58.0,295.4,49.3,49.7,41.5,30.5,24.9,19.0,9.8,27.8,0.000
13:04:40,3880,9.6,5.5,58.2,295.5,49.4,49.7,41.6,30.5,24.9,19.0,9.8,27.7,0.000
13:04:50,3890,9.7,5.6,58.1,295.6,49.4,49.7,41.6,30.6,24.9,19.0,9.8,27.6,0.000
13:05:00,3900,9.8,5.7,58.2,295.7,49.1,49.6,41.5,30.6,25.0,19.1,9.8,27.5,0.000
13:05:10,3910,9.9,5.8,58.0,296.4,49.1,49.6,41.5,30.6,25.0,19.1,9.8,27.4,0.000
13:05:20,3920,10.0,5.9,58.3,296.0,49.2,49.6,41.5,30.6,25.0,19.1,9.8,27.3,0.000
13:05:30,3930,10.1,5.9,58.0,296.3,49.1,49.6,41.5,30.7,25.0,19.1,9.8,27.2,0.000
13:05:40,3940,10.1,6.0,58.1,296.2,49.0,49.6,41.5,30.7,25.1,19.2,9.8,27.2,0.000
13:05:50,3950,10.2,6.0,58.2,296.2,49.3,49.6,41.5,30.7,25.1,19.2,9.9,27.1,0.000
13:06:00,3960,10.1,5.9,57.7,296.1,49.3,49.6,41.5,30.8,25.1,19.2,9.8,27.0,0.000
13:06:10,3970,10.1,5.9,58.0,296.2,49.4,49.6,41.5,30.8,25.2,19.2,9.9,26.9,0.000
13:06:20,3980,10.0,5.8,57.9,296.2,49.4,49.6,41.5,30.8,25.2,19.2,9.9,26.8,0.000
13:06:30,3990,10.0,5.8,57.6,296.4,49.4,49.6,41.5,30.8,25.2,19.3,9.9,26.7,0.000
13:06:40,4000,9.9,5.8,58.0,296.4,49.1,49.6,41.5,30.8,25.2,19.3,9.9,26.6,0.000
13:06:50,4010,9.9,5.7,57.6,296.8,49.2,49.6,41.5,30.9,25.3,19.3,9.9,26.5,0.000
13:07:00,4020,9.9,5.7,57.6,296.8,49.0,49.6,41.5,30.9,25.3,19.3,9.9,26.5,0.000
13:07:10,4030,9.9,5.7,57.8,297.0,48.9,49.5,41.5,31.0,25.4,19.3,9.9,26.4,0.000
13:07:20,4040,9.9,5.7,57.8,296.6,49.2,49.6,41.6,31.0,25.4,19.3,9.9,26.3,0.000
13:07:30,4050,9.9,5.7,57.9,296.8,48.9,49.6,41.5,31.0,25.4,19.4,9.9,26.2,0.000
13:07:40,4060,9.9,5.7,57.8,296.9,48.9,49.6,41.5,31.0,25.4,19.4,9.9,26.1,0.000
13:07:50,4070,9.8,5.6,57.6,297.1,49.2,49.6,41.5,31.0,25.5,19.4,9.9,26.0,0.000
13:08:00,4080,9.8,5.6,57.6,297.0,48.7,49.6,41.5,31.1,25.5,19.5,9.9,25.9,0.000
13:08:10,4090,9.7,5.5,57.4,297.2,49.0,49.6,41.5,31.1,25.5,19.5,9.9,25.8,0.000
13:08:20,4100,9.7,5.6,57.7,297.0,48.7,49.6,41.5,31.1,25.5,19.5,9.9,25.8,0.000
13:08:30,4110,9.7,5.6,57.7,297.8,49.1,49.6,41.5,31.2,25.6,19.5,9.9,25.6,0.000
13:08:40,4120,9.7,5.5,57.7,297.5,49.1,49.6,41.5,31.2,25.6,19.5,9.9,25.6,0.000
13:08:50,4130,9.7,5.5,57.4,298.0,49.2,49.6,41.5,31.2,25.6,19.5,9.9,25.4,0.000
13:09:00,4140,9.6,5.5,57.8,297.8,48.9,49.6,41.5,31.2,25.7,19.6,9.9,25.4,0.000
13:09:10,4150,9.6,5.4,57.4,297.7,49.0,49.6,41.5,31.3,25.7,19.6,9.9,25.3,0.000
13:09:20,4160,9.6,5.4,57.8,297.6,49.1,49.5,41.5,31.3,25.7,19.6,9.9,25.2,0.000
13:09:30,4170,9.5,5.4,57.8,297.8,49.2,49.5,41.5,31.3,25.7,19.7,10.0,25.1,0.000
13:09:40,4180,9.5,5.4,57.8,298.1,48.9,49.6,41.5,31.3,25.8,19.6,10.0,25.0,0.000
13:09:50,4190,9.5,5.3,57.6,298.3,48.9,49.6,41.5,31.4,25.8,19.7,10.0,25.0,0.000
13:10:00,4200,9.5,5.4,57.6,298.1,49.1,49.6,41.5,31.4,25.8,19.7,10.0,24.9,0.000
13:10:10,4210,9.4,5.3,57.8,298.8,48.9,49.6,41.5,31.4,25.8,19.7,10.0,24.8,0.000
13:10:20,4220,9.5,5.3,57.6,298.5,49.1,49.6,41.5,31.5,25.9,19.7,10.0,24.7,0.000
13:10:30,4230,9.5,5.4,57.7,298.6,49.0,49.6,41.5,31.5,25.9,19.8,10.0,24.6,0.000
13:10:40,4240,9.5,5.4,58.0,298.6,49.2,49.6,41.5,31.5,26.0,19.8,10.0,24.5,0.000
13:10:50,4250,9.4,5.3,57.9,298.9,49.4,49.5,41.5,31.5,26.0,19.8,10.0,24.5,0.000
13:11:00,4260,9.5,5.3,57.9,299.4,49.2,49.6,41.5,31.5,26.0,19.8,10.0,24.4,0.000
13:11:10,4270,9.4,5.3,58.2,298.6,48.9,49.6,41.5,31.6,26.0,19.9,10.0,24.3,0.000
13:11:20,4280,9.4,5.3,57.8,298.6,49.1,49.6,41.5,31.6,26.1,19.9,10.0,24.2,0.000
13:11:30,4290,9.4,5.4,58.3,299.1,49.2,49.6,41.5,31.6,26.1,19.9,10.0,24.1,0.000
13:11:40,4300,9.4,5.3,58.2,299.1,49.3,49.6,41.5,31.7,26.1,19.9,10.0,24.1,0.000
13:11:50,4310,9.4,5.3,58.0,299.3,49.4,49.6,41.5,31.7,26.1,19.9,10.0,24.0,0.000
13:12:00,4320,9.4,5.3,58.1,298.8,49.1,49.6,41.5,31.7,26.2,19.9,10.1,23.9,0.000
13:12:10,4330,9.4,5.3,58.3,299.2,49.0,49.6,41.5,31.7,26.2,19.9,10.1,23.9,0.000
13:12:20,4340,9.4,5.3,58.4,299.3,49.0,49.6,41.5,31.8,26.2,20.0,10.1,23.8,0.000
13:12:30,4350,9.4,5.4,58.2,299.3,49.2,49.6,41.5,31.8,26.3,20.0,10.1,23.7,0.000
13:12:40,4360,9.5,5.4,58.4,299.4,49.3,49.5,41.5,31.8,26.3,20.0,10.1,23.6,0.000
13:12:50,4370,9.5,5.5,58.6,299.6,49.2,49.6,41.5,31.8,26.3,20.1,10.1,23.5,0.000
13:13:00,4380,9.6,5.5,58.4,299.7,49.1,49.6,41.5,31.9,26.3,20.1,10.1,23.4,0.000
13:13:10,4390,9.6,5.5,58.2,300.0,48.9,49.6,41.5,31.9,26.4,20.1,10.1,23.4,0.000
13:13:20,4400,9.6,5.6,58.6,299.8,48.9,49.6,41.5,31.9,26.4,20.1,10.1,23.3,0.000
13:13:30,4410,9.6,5.5,58.4,299.8,48.9,49.5,41.5,31.9,26.4,20.1,10.1,23.2,0.000
13:13:40,4420,9.7,5.7,58.6,300.1,48.7,49.5,41.5,32.0,26.5,20.2,10.2,23.1,0.000
13:13:50,4430,9.7,5.6,58.4,300.4,49.0,49.5,41.5,32.0,26.5,20.2,10.2,23.1,0.000
13:14:00,4440,9.7,5.6,58.5,300.0,49.0,49.5,41.5,32.0,26.5,20.2,10.2,23.0,0.000
13:14:10,4450,9.7,5.6,58.3,300.7,49.1,49.5,41.5,32.0,26.6,20.2,10.2,23.0,0.000
13:14:20,4460,9.8,5.6,58.2,300.7,49.2,49.5,41.5,32.1,26.6,20.3,10.2,22.9,0.000
13:14:30,4470,9.7,5.6,58.1,300.9,49.1,49.5,41.5,32.1,26.6,20.3,10.2,22.8,0.000
13:14:40,4480,9.7,5.6,58.1,301.2,49.0,49.5,41.5,32.1,26.6,20.3,10.2,22.7,0.000
13:14:50,4490,9.7,5.6,58.2,301.0,48.6,49.5,41.5,32.1,26.7,20.3,10.2,22.7,0.000
13:15:00,4500,9.7,5.6,58.3,300.8,49.1,49.5,41.5,32.2,26.7,20.3,10.2,22.6,0.000
13:15:10,4510,9.7,5.6,58.3,301.2,49.1,49.5,41.5,32.2,26.7,20.3,10.2,22.5,0.000
13:15:20,4520,9.7,5.6,58.1,305.8,49.2,49.5,41.5,32.2,26.7,20.4,10.2,22.5,0.000
13:15:30,4530,9.8,5.6,58.1,306.5,49.0,49.5,41.4,32.2,26.8,20.4,10.2,22.4,0.000
13:15:40,4540,9.8,5.7,58.3,300.9,49.2,49.5,41.5,32.3,26.8,20.4,10.3,22.4,0.000
13:15:50,4550,9.8,5.6,58.1,301.3,49.2,49.5,41.5,32.3,26.9,20.4,10.3,22.3,0.000
13:16:00,4560,9.8,5.6,58.0,301.7,49.3,49.5,41.5,32.3,26.9,20.5,10.3,22.2,0.000
13:16:10,4570,9.7,5.6,57.9,301.5,49.2,49.5,41.5,32.3,26.9,20.5,10.3,22.2,0.000
13:16:20,4580,9.7,5.5,57.8,301.6,49.1,49.5,41.5,32.4,26.9,20.5,10.3,22.1,0.000
13:16:30,4590,9.7,5.6,57.7,307.2,49.1,49.5,41.5,32.4,27.0,20.5,10.3,22.0,0.000
13:16:40,4600,9.7,5.6,57.7,301.6,49.2,49.5,41.5,32.4,27.0,20.5,10.3,21.9,0.000
13:16:50,4610,9.7,5.5,57.7,301.8,49.3,49.5,41.5,32.5,27.0,20.6,10.3,21.9,0.000
13:17:00,4620,9.6,5.5,57.6,301.4,49.0,49.5,41.5,32.5,27.0,20.6,10.4,21.8,0.000
13:17:10,4630,9.6,5.5,57.9,306.9,49.2,49.5,41.5,32.5,27.1,20.6,10.4,21.7,0.000
13:17:20,4640,9.6,5.5,57.8,301.8,49.1,49.5,41.5,32.5,27.1,20.6,10.4,21.7,0.000
13:17:30,4650,9.6,5.5,57.7,302.2,49.1,49.5,41.5,32.5,27.1,20.7,10.4,21.6,0.000
13:17:40,4660,9.6,5.5,57.8,302.4,49.1,49.5,41.5,32.6,27.2,20.7,10.4,21.6,0.000
13:17:50,4670,9.6,5.5,57.8,302.3,48.9,49.5,41.5,32.6,27.2,20.7,10.4,21.5,0.000
13:18:00,4680,9.6,5.4,57.7,303.0,48.4,49.5,41.5,32.6,27.2,20.8,10.4,21.4,0.000
13:18:10,4690,9.6,5.5,57.8,302.7,48.9,49.5,41.5,32.7,27.2,20.7,10.4,21.4,0.000
13:18:20,4700,9.6,5.4,57.6,302.5,49.2,49.5,41.5,32.7,27.3,20.7,10.4,21.3,0.000
13:18:30,4710,9.6,5.4,57.6,302.9,48.8,49.5,41.5,32.7,27.3,20.8,10.4,21.2,0.000
13:18:40,4720,9.6,5.5,57.7,302.9,48.9,49.5,41.5,32.7,27.3,20.8,10.5,21.2,0.000
13:18:50,4730,9.6,5.5,57.7,303.3,48.9,49.5,41.5,32.8,27.4,20.8,10.5,21.1,0.000
13:19:00,4740,9.6,5.4,57.6,303.3,49.0,49.5,41.5,32.8,27.4,20.9,10.5,21.0,0.000
13:19:10,4750,9.6,5.5,57.8,303.3,48.7,49.5,41.5,32.8,27.4,20.9,10.5,21.0,0.000
13:19:20,4760,9.7,5.6,57.7,303.0,48.9,49.4,41.5,32.8,27.4,20.9,10.5,20.9,0.000
13:19:30,4770,9.7,5.6,57.9,303.4,49.0,49.5,41.5,32.9,27.5,20.9,10.5,20.8,0.000
13:19:40,4780,9.8,5.7,58.2,303.2,48.8,49.4,41.5,32.9,27.5,20.9,10.5,20.8,0.000
13:19:50,4790,9.9,5.8,58.2,303.4,48.4,49.5,41.5,32.9,27.5,20.9,10.5,20.7,0.000
13:20:00,4800,9.9,5.8,58.2,303.5,48.8,49.4,41.5,32.9,27.5,21.0,10.5,20.7,0.000
13:20:10,4810,10.0,5.9,58.0,303.4,49.0,49.5,41.5,33.0,27.6,21.0,10.5,20.6,0.000
13:20:20,4820,10.1,5.9,58.1,303.6,49.3,49.5,41.5,33.0,27.6,21.0,10.5,20.5,0.000
13:20:30,4830,10.1,5.9,58.0,303.7,48.8,49.5,41.5,33.0,27.6,21.0,10.6,20.5,0.000
13:20:40,4840,10.0,5.9,57.9,303.2,49.1,49.5,41.5,33.1,27.7,21.1,10.6,20.4,0.000
13:20:50,4850,10.0,5.8,57.8,303.6,49.0,49.5,41.5,33.0,27.7,21.1,10.6,20.4,0.000
13:21:00,4860,10.0,5.8,57.9,307.2,49.1,49.5,41.5,33.1,27.7,21.1,10.6,20.3,0.000
13:21:10,4870,10.0,5.8,57.9,305.9,48.9,49.5,41.5,33.1,27.8,21.2,10.6,20.3,0.000
13:21:20,4880,10.0,5.8,57.7,304.1,49.0,49.5,41.5,33.1,27.8,21.2,10.6,20.2,0.000
13:21:30,4890,9.9,5.7,57.6,305.0,49.3,49.5,41.5,33.2,27.8,21.2,10.6,20.2,0.000
13:21:40,4900,9.9,5.7,57.8,304.9,49.3,49.4,41.5,33.2,27.8,21.2,10.6,20.1,0.000
13:21:50,4910,9.8,5.7,57.9,305.2,49.3,49.5,41.5,33.2,27.9,21.2,10.7,20.1,0.000
13:22:00,4920,9.8,5.7,57.7,305.1,49.2,49.4,41.5,33.2,27.9,21.2,10.7,20.0,0.000
13:22:10,4930,9.9,5.7,57.5,305.3,48.9,49.5,41.5,33.3,27.9,21.2,10.7,20.0,0.000
13:22:20,4940,9.8,5.6,57.6,306.4,49.1,49.4,41.5,33.3,27.9,21.3,10.7,19.9,0.000
13:22:30,4950,9.8,5.6,57.4,304.8,48.9,49.4,41.5,33.3,28.0,21.3,10.7,19.9,0.000
13:22:40,4960,9.8,5.6,57.5,304.9,48.9,49.4,41.5,33.3,28.0,21.4,10.7,19.8,0.000
13:22:50,4970,9.7,5.6,57.8,305.1,48.8,49.4,41.5,33.3,28.0,21.4,10.7,19.8,0.000
13:23:00,4980,9.7,5.5,57.6,305.0,48.8,49.4,41.5,33.4,28.1,21.3,10.7,19.7,0.000
13:23:10,4990,9.7,5.5,57.8,305.2,49.1,49.4,41.5,33.4,28.1,21.4,10.7,19.7,0.000
13:23:20,5000,9.7,5.5,57.6,305.3,48.7,49.4,41.5,33.4,28.1,21.4,10.7,19.6,0.000
13:23:30,5010,9.6,5.5,57.7,305.3,49.0,49.5,41.5,33.5,28.2,21.4,10.8,19.6,0.000
13:23:40,5020,9.6,5.4,57.6,305.1,49.1,49.5,41.5,33.5,28.2,21.5,10.8,19.5,0.000
13:23:50,5030,9.6,5.5,57.6,305.5,49.1,49.5,41.5,33.5,28.2,21.5,10.8,19.5,0.000
13:24:00,5040,9.6,5.4,57.8,305.6,49.0,49.5,41.5,33.5,28.2,21.5,10.8,19.4,0.000
13:24:10,5050,9.6,5.5,58.0,305.6,48.9,49.4,41.5,33.5,28.3,21.5,10.8,19.4,0.000
13:24:20,5060,9.5,5.4,57.9,305.5,48.9,49.4,41.5,33.6,28.3,21.5,10.8,19.3,0.000
13:24:30,5070,9.6,5.4,57.9,306.0,48.9,49.4,41.5,33.6,28.3,21.6,10.8,19.3,0.000
13:24:40,5080,9.6,5.5,57.8,305.6,48.8,49.4,41.5,33.6,28.4,21.6,10.8,19.2,0.000
13:24:50,5090,9.5,5.4,58.1,306.4,49.0,49.4,41.5,33.6,28.4,21.6,10.9,19.1,0.000
13:25:00,5100,9.5,5.4,58.2,306.4,49.0,49.4,41.5,33.7,28.4,21.6,10.9,19.1,0.000
13:25:10,5110,9.5,5.4,58.0,306.6,49.0,49.4,41.5,33.7,28.4,21.6,10.9,19.0,0.000
13:25:20,5120,9.4,5.3,57.9,306.6,48.8,49.4,41.5,33.7,28.5,21.7,10.9,19.0,0.000
13:25:30,5130,9.4,5.3,58.1,306.9,48.9,49.4,41.5,33.8,28.5,21.7,10.9,18.9,0.000
13:25:40,5140,9.4,5.3,58.0,306.7,48.6,49.4,41.5,33.8,28.5,21.7,10.9,18.9,0.000
13:25:50,5150,9.4,5.3,58.3,306.9,48.8,49.4,41.5,33.8,28.6,21.7,10.9,18.9,0.000
13:26:00,5160,9.4,5.4,58.4,306.7,48.9,49.4,41.5,33.8,28.6,21.8,10.9,18.8,0.000
13:26:10,5170,9.4,5.4,58.2,307.0,48.8,49.4,41.5,33.9,28.6,21.8,10.9,18.8,0.000
13:26:20,5180,9.4,5.4,58.2,307.0,48.6,49.4,41.5,33.9,28.6,21.8,10.9,18.7,0.000
13:26:30,5190,9.5,5.4,58.4,307.1,48.9,49.4,41.5,33.9,28.7,21.8,11.0,18.7,0.000
13:26:40,5200,9.5,5.5,58.4,307.3,49.0,49.4,41.6,33.9,28.7,21.9,11.0,18.6,0.000
13:26:50,5210,9.5,5.4,58.6,307.4,48.7,49.4,41.5,33.9,28.7,21.9,11.0,18.6,0.000
13:27:00,5220,9.5,5.4,58.5,307.1,48.4,49.4,41.5,34.0,28.7,21.9,11.0,18.5,0.000
13:27:10,5230,9.6,5.5,58.5,307.3,49.1,49.4,41.5,34.0,28.8,21.9,11.0,18.5,0.000
13:27:20,5240,9.6,5.6,58.8,307.3,49.0,49.4,41.5,34.0,28.8,21.9,11.0,18.4,0.000
13:27:30,5250,9.7,5.6,58.7,307.5,48.8,49.4,41.5,34.0,28.8,22.0,11.0,18.4,0.000
13:27:40,5260,9.7,5.7,58.8,307.4,49.0,49.4,41.5,34.1,28.9,22.0,11.0,18.3,0.000
13:27:50,5270,9.8,5.7,58.7,307.4,48.9,49.4,41.5,34.1,28.9,22.0,11.0,18.3,0.000
13:28:00,5280,9.8,5.7,58.6,307.6,49.2,49.4,41.5,34.1,28.9,22.0,11.1,18.3,0.000
13:28:10,5290,9.8,5.7,58.5,307.9,49.0,49.4,41.5,34.1,29.0,22.1,11.1,18.2,0.000
13:28:20,5300,9.8,5.7,58.3,308.0,48.7,49.4,41.5,34.2,29.0,22.1,11.1,18.2,0.000
13:28:30,5310,9.7,5.6,58.2,308.3,48.8,49.4,41.5,34.2,29.0,22.0,11.1,18.1,0.000
13:28:40,5320,9.7,5.6,58.4,307.9,48.9,49.4,41.5,34.2,29.0,22.1,11.1,18.1,0.000
13:28:50,5330,9.7,5.6,58.3,308.1,49.0,49.4,41.5,34.2,29.1,22.2,11.1,18.0,0.000
13:29:00,5340,9.8,5.7,58.3,308.1,48.9,49.4,41.5,34.3,29.1,22.2,11.1,18.0,0.000
13:29:10,5350,9.8,5.6,58.2,308.7,48.8,49.4,41.5,34.3,29.1,22.2,11.1,18.0,0.000
13:29:20,5360,9.8,5.7,58.3,308.4,48.5,49.4,41.6,34.3,29.2,22.2,11.1,17.9,0.000
13:29:30,5370,9.8,5.7,58.1,308.6,48.8,49.3,41.6,34.3,29.2,22.2,11.1,17.9,0.000
13:29:40,5380,9.8,5.7,58.2,308.3,48.9,49.4,41.6,34.4,29.2,22.3,11.2,17.8,0.000
13:29:50,5390,9.8,5.7,58.3,308.7,48.8,49.3,41.5,34.4,29.2,22.3,11.2,17.8,0.000
13:30:00,5400,9.9,5.8,58.1,308.7,48.9,49.4,41.6,34.4,29.3,22.3,11.2,17.8,0.000
13:30:10,5410,9.9,5.8,58.3,309.2,48.8,49.4,41.5,34.4,29.3,22.3,11.2,17.7,0.000
13:30:20,5420,9.9,5.7,57.8,309.3,49.0,49.4,41.6,34.5,29.3,22.4,11.2,17.7,0.000
13:30:30,5430,9.9,5.8,58.1,309.1,48.9,49.4,41.5,34.5,29.3,22.4,11.2,17.7,0.000
13:30:40,5440,9.9,5.7,57.8,309.2,49.0,49.4,41.5,34.5,29.4,22.4,11.2,17.6,0.000
13:30:50,5450,9.9,5.7,57.6,309.5,48.8,49.4,41.5,34.5,29.4,22.4,11.2,17.6,0.000
13:31:00,5460,9.9,5.7,57.7,308.9,49.0,49.4,41.5,34.5,29.4,22.4,11.2,17.5,0.000
13:31:10,5470,9.9,5.7,57.6,309.3,48.8,49.3,41.5,34.6,29.5,22.5,11.3,17.5,0.000
13:31:20,5480,9.9,5.7,57.7,309.4,48.6,49.4,41.6,34.6,29.5,22.5,11.3,17.5,0.000
13:31:30,5490,9.8,5.6,57.7,309.8,49.0,49.3,41.6,34.6,29.5,22.5,11.3,17.4,0.000
13:31:40,5500,9.8,5.6,57.6,309.9,48.8,49.3,41.5,34.6,29.5,22.5,11.3,17.4,0.000
13:31:50,5510,9.8,5.6,57.6,309.8,48.8,49.3,41.5,34.7,29.6,22.6,11.2,17.4,0.000
13:32:00,5520,9.8,5.7,57.6,310.0,49.0,49.4,41.6,34.7,29.6,22.6,11.2,17.3,0.000
13:32:10,5530,9.8,5.6,57.5,310.0,48.9,49.3,41.6,34.7,29.6,22.6,11.2,17.3,0.000
13:32:20,5540,9.7,5.5,57.5,310.1,49.1,49.3,41.6,34.7,29.6,22.6,11.2,17.2,0.000
13:32:30,5550,9.7,5.5,57.7,310.5,48.6,49.4,41.6,34.8,29.7,22.6,11.2,17.2,0.000
13:32:40,5560,9.6,5.5,57.4,310.1,48.8,49.4,41.6,34.8,29.7,22.7,11.3,17.2,0.000
13:32:50,5570,9.7,5.5,57.4,310.5,48.8,49.4,41.5,34.8,29.7,22.7,11.3,17.1,0.000
13:33:00,5580,9.6,5.4,57.5,310.9,49.1,49.4,41.6,34.8,29.8,22.7,11.3,17.1,0.000
13:33:10,5590,9.6,5.4,57.6,310.6,48.7,49.4,41.6,34.9,29.8,22.7,11.3,17.0,0.000
13:33:20,5600,9.6,5.4,57.6,310.5,48.5,49.4,41.5,34.9,29.8,22.8,11.3,17.0,0.000
13:33:30,5610,9.4,5.3,57.6,310.9,48.5,49.4,41.6,34.9,29.8,22.8,11.3,17.0,0.000
13:33:40,5620,9.4,5.3,57.7,310.7,48.4,49.3,41.6,34.9,29.9,22.8,11.3,16.9,0.000
13:33:50,5630,9.4,5.3,57.8,310.9,48.8,49.3,41.6,34.9,29.9,22.8,11.3,16.9,0.000
13:34:00,5640,9.4,5.3,57.8,310.8,47.8,49.3,41.6,35.0,30.0,22.9,11.3,16.8,0.000
13:34:10,5650,9.4,5.3,57.9,310.8,48.6,49.3,41.6,35.0,30.0,22.8,11.3,16.8,0.000
13:34:20,5660,9.4,5.3,57.9,311.0,48.4,49.3,41.6,35.0,30.0,22.9,11.4,16.8,0.000
13:34:30,5670,9.5,5.3,57.8,311.2,48.7,49.3,41.6,35.0,30.0,22.9,11.4,16.7,0.000
13:34:40,5680,9.5,5.4,57.8,311.0,48.8,49.3,41.6,35.1,30.1,22.9,11.4,16.7,0.000
13:34:50,5690,9.5,5.4,57.8,311.4,48.9,49.3,41.6,35.1,30.1,22.9,11.4,16.6,0.000
13:35:00,5700,9.6,5.4,57.8,311.1,48.8,49.3,41.6,35.1,30.1,23.0,11.4,16.6,0.000
13:35:10,5710,9.6,5.5,57.8,311.6,48.5,49.3,41.6,35.2,30.1,23.0,11.4,16.6,0.000
13:35:20,5720,9.7,5.6,58.1,311.6,48.6,49.3,41.6,35.2,30.1,23.0,11.4,16.5,0.000
13:35:30,5730,9.8,5.7,58.1,311.8,48.8,49.3,41.6,35.2,30.2,23.0,11.5,16.5,0.000
13:35:40,5740,9.8,5.7,57.9,311.6,48.5,49.3,41.6,35.2,30.2,23.1,11.5,16.5,0.000
13:35:50,5750,9.8,5.7,58.0,311.8,48.7,49.2,41.6,35.2,30.3,23.1,11.5,16.4,0.000
13:36:00,5760,9.8,5.7,58.1,312.3,48.5,49.3,41.6,35.3,30.3,23.1,11.5,16.4,0.000
13:36:10,5770,9.8,5.7,58.0,312.3,48.6,49.3,41.6,35.3,30.3,23.2,11.5,16.4,0.000
13:36:20,5780,9.8,5.6,58.0,312.2,48.3,49.3,41.6,35.3,30.3,23.2,11.5,16.3,0.000
13:36:30,5790,9.8,5.7,57.8,312.4,48.5,49.2,41.6,35.3,30.4,23.2,11.5,16.3,0.000
13:36:40,5800,9.8,5.7,58.1,312.3,48.5,49.2,41.6,35.4,30.4,23.2,11.6,16.3,0.000
13:36:50,5810,9.8,5.7,58.2,312.6,48.6,49.2,41.6,35.4,30.4,23.2,11.5,16.2,0.000
13:37:00,5820,9.8,5.7,57.8,312.7,48.7,49.2,41.6,35.4,30.4,23.3,11.6,16.2,0.000
13:37:10,5830,9.8,5.7,58.2,312.7,48.8,49.2,41.6,35.4,30.5,23.3,11.6,16.2,0.000
13:37:20,5840,9.8,5.6,58.0,312.3,48.9,49.2,41.6,35.5,30.5,23.3,11.6,16.1,0.000
13:37:30,5850,9.8,5.7,58.4,312.9,48.8,49.2,41.6,35.5,30.5,23.3,11.6,16.1,0.000
13:37:40,5860,9.8,5.6,57.9,312.7,48.5,49.3,41.6,35.5,30.5,23.4,11.6,16.1,0.000
13:37:50,5870,9.8,5.6,57.9,313.0,48.7,49.3,41.6,35.5,30.6,23.4,11.6,16.1,0.000
13:38:00,5880,9.7,5.6,58.1,313.1,48.6,49.3,41.6,35.5,30.6,23.4,11.6,16.0,0.000
13:38:10,5890,9.7,5.6,58.2,313.4,48.7,49.2,41.6,35.6,30.6,23.4,11.6,16.0,0.000
13:38:20,5900,9.7,5.6,58.3,313.3,48.3,49.3,41.6,35.6,30.7,23.5,11.7,16.0,0.000
13:38:30,5910,9.6,5.5,58.1,313.7,48.6,49.2,41.7,35.6,30.7,23.5,11.3,15.9,0.000
13:38:40,5920,9.7,5.5,58.0,313.1,48.7,49.2,41.6,35.6,30.7,23.5,10.5,15.9,0.000
13:38:50,5930,9.6,5.5,58.0,313.6,48.8,49.3,41.6,35.7,30.7,23.5,10.4,15.9,0.000
13:39:00,5940,9.5,5.4,58.2,313.8,48.9,49.2,41.6,35.7,30.8,23.5,9.4,15.9,0.000
13:39:10,5950,9.6,5.4,58.1,313.9,48.9,49.2,41.6,35.7,30.8,23.6,8.9,15.9,0.000
13:39:20,5960,9.5,5.3,58.0,313.9,48.9,49.3,41.6,35.7,30.8,23.6,8.7,15.9,0.000
13:39:30,5970,9.4,5.3,57.9,313.8,48.6,49.3,41.6,35.7,30.8,23.6,8.7,15.8,0.000
13:39:40,5980,9.4,5.3,57.9,314.1,48.6,49.3,41.6,35.8,30.9,23.6,9.1,15.8,0.000
13:39:50,5990,9.4,5.4,58.1,314.4,48.7,49.2,41.6,35.8,30.9,23.7,9.7,15.8,0.000
13:40:00,6000,9.5,5.4,58.0,314.4,48.8,49.2,41.6,35.8,30.9,23.7,9.8,15.8,0.500
13:40:10,6010,9.6,5.5,58.1,314.6,49.0,49.2,41.6,35.8,31.0,23.7,9.8,16.5,1.743
13:40:20,6020,9.6,5.5,57.8,314.3,49.0,49.2,41.5,35.8,31.0,25.7,9.7,48.2,1.802
13:40:30,6030,9.8,5.7,58.2,314.4,48.9,49.2,41.2,35.7,30.8,25.3,9.7,49.0,1.682
13:40:40,6040,9.8,5.7,58.3,314.2,48.5,49.2,40.9,35.7,30.8,23.1,9.7,49.2,1.682
13:40:50,6050,10.0,5.8,58.2,313.9,49.0,49.1,40.6,35.7,30.7,22.2,9.7,49.3,1.749
13:41:00,6060,10.0,5.9,58.3,313.2,48.8,49.1,40.3,35.5,30.7,21.2,9.7,49.3,1.622
13:41:10,6070,10.0,5.9,58.4,312.3,49.0,49.2,40.0,35.4,30.5,21.1,9.7,49.3,1.752
13:41:20,6080,10.0,5.8,58.3,311.5,48.5,49.0,39.9,35.4,30.6,20.9,9.7,49.3,1.709
13:41:30,6090,9.9,5.8,58.3,310.8,48.9,49.0,39.8,35.3,30.6,20.3,9.7,49.3,1.648
13:41:40,6100,9.9,5.8,58.2,309.9,48.7,49.0,39.6,35.1,30.5,20.6,9.7,49.3,1.756
13:41:50,6110,9.9,5.8,57.9,308.9,48.8,48.7,39.4,35.2,30.4,19.4,9.7,49.3,1.679
13:42:00,6120,9.9,5.8,58.1,308.6,48.7,48.8,39.3,35.1,30.3,19.5,9.7,49.3,1.715
13:42:10,6130,9.9,5.7,57.9,307.8,48.7,48.9,39.2,34.9,30.2,19.3,9.7,49.3,1.675
13:42:20,6140,9.9,5.8,58.1,307.2,48.4,48.7,39.1,34.8,30.1,19.3,9.7,49.3,1.743
