Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
13:42:30,6150,9.9,5.7,57.8,306.4,48.9,48.6,39.1,34.8,30.0,19.0,9.7,49.3,1.621
13:42:40,6160,9.8,5.7,57.9,305.4,48.7,48.6,39.0,34.6,29.8,18.6,9.7,49.2,1.551
13:42:50,6170,9.8,5.7,58.0,304.4,48.6,48.6,38.9,34.5,29.8,18.5,9.7,49.2,1.700
13:43:00,6180,9.8,5.6,57.9,303.8,48.6,48.7,38.8,34.5,29.8,18.3,9.7,49.2,1.681
13:43:10,6190,9.8,5.7,58.1,303.1,48.8,48.6,38.7,34.3,29.7,18.1,9.7,49.2,1.668
13:43:20,6200,9.7,5.6,57.8,304.1,48.8,48.1,38.6,34.3,29.5,18.0,9.7,49.2,1.698
13:43:30,6210,9.7,5.5,57.8,302.4,48.8,48.5,38.5,34.3,29.5,17.7,9.7,49.2,1.691
13:43:40,6220,9.7,5.6,58.0,302.6,48.5,47.9,38.5,34.1,29.2,17.9,9.7,49.2,1.687
13:43:50,6230,9.7,5.6,58.0,302.2,48.7,47.6,38.4,34.0,29.0,18.1,9.7,49.2,1.689
13:44:00,6240,9.7,5.5,57.9,301.9,48.9,47.4,38.3,33.9,28.3,17.8,9.7,49.2,1.633
13:44:10,6250,9.6,5.5,57.7,301.3,49.0,47.3,38.2,33.7,27.7,17.5,9.7,49.1,1.745
13:44:20,6260,9.6,5.5,57.7,301.3,48.7,47.0,38.1,33.5,26.9,17.2,9.7,49.1,1.662
13:44:30,6270,9.7,5.5,57.7,300.9,48.5,46.9,38.0,33.6,26.8,17.2,9.7,49.1,1.663
13:44:40,6280,9.7,5.6,58.0,304.7,48.2,46.6,37.9,33.4,23.7,17.1,9.7,49.1,1.721
13:44:50,6290,9.6,5.5,57.9,299.9,48.4,46.4,37.7,33.2,23.4,16.8,9.7,49.1,1.676
13:45:00,6300,9.7,5.5,58.0,300.0,48.5,45.9,37.6,33.1,22.2,16.6,9.7,49.0,1.659
13:45:10,6310,9.6,5.5,57.9,302.7,48.5,45.4,37.6,33.0,22.1,16.6,9.7,49.0,1.437
13:45:20,6320,9.6,5.5,58.0,299.0,48.2,45.3,37.6,32.9,21.2,16.7,9.7,49.0,0.000
13:45:30,6330,9.6,5.5,58.1,298.1,48.2,45.2,37.4,32.9,20.3,16.7,9.7,48.9,0.000
13:45:40,6340,9.6,5.5,58.3,302.9,48.0,45.1,37.4,33.0,19.8,16.3,9.7,48.9,0.000
13:45:50,6350,9.6,5.5,58.1,297.6,48.0,45.2,37.4,32.9,19.8,16.1,9.7,48.9,0.000
13:46:00,6360,9.5,5.4,58.3,297.8,48.4,45.2,37.3,32.7,20.3,16.3,9.7,48.8,0.000
13:46:10,6370,9.5,5.4,58.2,297.6,48.4,45.3,37.3,32.7,20.5,16.4,9.7,48.6,0.000
13:46:20,6380,9.5,5.4,58.2,297.8,48.4,45.3,37.3,32.9,20.8,16.3,9.7,48.4,0.000
13:46:30,6390,9.5,5.5,58.4,298.0,48.3,45.1,37.3,32.9,22.1,16.3,9.7,48.1,0.000
13:46:40,6400,9.5,5.4,58.2,298.1,48.3,45.3,37.3,32.9,21.8,16.4,9.7,47.8,0.000
13:46:50,6410,9.6,5.5,58.3,298.1,48.4,44.9,37.4,33.0,21.4,16.4,9.7,47.5,0.000
13:47:00,6420,9.5,5.4,58.3,302.7,48.3,45.0,37.4,32.9,21.1,16.2,9.7,47.3,0.000
13:47:10,6430,9.5,5.4,58.5,298.0,48.0,45.2,37.4,32.9,21.0,16.3,9.7,47.1,0.000
13:47:20,6440,9.5,5.4,58.5,303.0,48.3,45.1,37.4,32.9,20.8,16.2,9.7,46.9,0.000
13:47:30,6450,9.5,5.4,58.5,298.3,48.1,44.9,37.4,32.9,21.4,16.2,9.7,46.7,0.000
13:47:40,6460,9.5,5.5,58.6,298.9,48.1,45.0,37.3,33.0,21.9,16.2,9.7,46.4,0.000
13:47:50,6470,9.6,5.5,58.4,298.9,48.2,45.1,37.3,33.0,22.2,16.2,9.7,46.2,0.000
13:48:00,6480,9.7,5.6,58.3,299.3,48.4,45.0,37.3,33.2,22.0,16.2,9.7,46.1,0.000
13:48:10,6490,9.7,5.7,58.5,299.1,48.1,45.0,37.4,33.0,22.1,16.2,9.7,45.9,0.000
13:48:20,6500,9.8,5.7,58.4,298.9,48.1,45.2,37.4,33.0,22.0,16.2,9.7,45.6,0.000
13:48:30,6510,9.8,5.7,58.4,298.9,48.2,45.2,37.4,33.0,22.2,16.2,9.7,45.4,0.000
13:48:40,6520,9.9,5.7,58.3,299.4,48.0,45.1,37.4,33.0,22.2,16.2,9.7,45.2,0.000
13:48:50,6530,9.8,5.7,58.0,299.7,48.0,45.1,37.3,33.1,22.4,16.3,9.7,45.0,0.000
13:49:00,6540,9.8,5.7,58.1,299.5,48.0,45.1,37.3,33.2,22.3,16.3,9.7,44.8,0.000
13:49:10,6550,9.8,5.7,58.0,299.3,48.2,45.0,37.4,33.2,22.3,16.3,9.7,44.6,0.000
13:49:20,6560,9.8,5.6,58.1,299.5,47.9,44.8,37.4,33.1,22.4,16.3,9.7,44.4,0.000
13:49:30,6570,9.8,5.7,58.0,299.4,48.0,45.1,37.4,33.2,22.2,16.3,9.7,44.2,0.000
13:49:40,6580,9.8,5.6,57.8,299.4,47.7,45.1,37.4,33.2,22.5,16.3,9.7,44.1,0.000
13:49:50,6590,9.8,5.6,57.8,299.3,47.4,45.2,37.4,33.2,22.7,16.3,9.7,43.9,0.000
13:50:00,6600,9.8,5.6,57.8,299.3,47.7,45.1,37.4,33.1,22.9,16.3,9.7,43.7,0.000
13:50:10,6610,9.8,5.6,58.0,299.5,48.0,45.0,37.4,33.2,22.9,16.3,9.7,43.5,0.000
13:50:20,6620,9.8,5.6,57.6,299.4,48.1,45.1,37.4,33.2,23.0,16.3,9.7,43.3,0.000
13:50:30,6630,9.8,5.6,58.0,299.3,48.0,44.9,37.4,33.2,22.9,16.3,9.7,43.1,0.000
13:50:40,6640,9.7,5.6,57.7,299.6,47.8,44.8,37.4,33.2,22.9,16.3,9.7,43.0,0.000
13:50:50,6650,9.7,5.5,57.9,299.7,47.8,44.9,37.4,33.3,23.1,16.3,9.7,42.8,0.000
13:51:00,6660,9.7,5.5,57.7,300.2,47.9,45.0,37.3,33.3,23.1,16.3,9.7,42.6,0.000
13:51:10,6670,9.7,5.5,57.8,299.9,47.9,45.0,37.4,33.4,23.2,16.3,9.7,42.4,0.000
13:51:20,6680,9.6,5.5,57.8,300.0,48.2,45.0,37.4,33.3,23.1,16.3,9.7,42.2,0.000
13:51:30,6690,9.6,5.5,57.6,299.9,48.1,45.1,37.4,33.3,23.2,16.3,9.7,42.0,0.000
13:51:40,6700,9.6,5.5,57.6,300.0,48.2,45.1,37.5,33.4,23.3,16.3,9.7,41.8,0.000
13:51:50,6710,9.6,5.4,57.6,299.7,48.2,45.0,37.4,33.4,23.4,16.3,9.7,41.7,0.000
13:52:00,6720,9.6,5.4,57.5,300.0,48.3,45.0,37.4,33.4,23.4,16.4,9.8,41.5,0.000
13:52:10,6730,9.5,5.4,57.5,300.1,48.0,45.0,37.4,33.3,23.6,16.4,9.7,41.3,0.000
13:52:20,6740,9.6,5.4,57.6,300.3,48.1,44.9,37.4,33.4,23.7,16.3,9.7,41.1,0.000
13:52:30,6750,9.6,5.4,57.7,300.4,48.3,45.0,37.4,33.3,23.7,16.4,9.7,41.0,0.000
13:52:40,6760,9.7,5.5,57.9,300.6,47.9,45.2,37.4,33.3,23.8,16.4,9.8,40.8,0.000
13:52:50,6770,9.7,5.5,57.7,300.7,48.2,45.0,37.4,33.4,23.8,16.4,9.8,40.6,0.000
13:53:00,6780,9.7,5.6,57.8,301.0,48.0,45.0,37.4,33.5,23.7,16.4,9.8,40.5,0.000
13:53:10,6790,9.8,5.6,58.0,300.2,47.7,45.0,37.4,33.5,23.8,16.4,9.8,40.3,0.000
13:53:20,6800,9.9,5.7,58.0,300.9,48.3,45.0,37.4,33.5,23.9,16.4,9.8,40.1,0.000
13:53:30,6810,9.9,5.8,57.9,300.6,48.1,44.9,37.4,33.5,23.9,16.4,9.7,39.9,0.000
13:53:40,6820,9.9,5.8,58.2,300.9,48.1,44.9,37.4,33.5,24.1,16.4,9.7,39.8,0.000
13:53:50,6830,10.0,5.8,58.0,300.6,47.8,44.9,37.4,33.5,24.1,16.4,9.8,39.6,0.000
13:54:00,6840,10.0,5.8,57.9,300.8,47.7,44.9,37.4,33.6,24.0,16.4,9.8,39.5,0.000
13:54:10,6850,10.1,5.9,58.1,300.6,48.2,45.0,37.4,33.6,24.0,16.4,9.8,39.3,0.000
13:54:20,6860,10.1,5.9,57.7,301.5,48.1,45.0,37.4,33.6,24.1,16.4,9.8,39.1,0.000
13:54:30,6870,10.1,5.8,57.6,301.0,48.1,45.1,37.5,33.5,24.3,16.4,9.8,39.0,0.000
13:54:40,6880,10.1,5.9,57.8,301.2,48.0,45.0,37.5,33.6,24.4,16.4,9.8,38.8,0.000
13:54:50,6890,10.1,5.9,57.7,301.3,48.1,45.0,37.5,33.6,24.5,16.5,9.8,38.7,0.000
13:55:00,6900,10.0,5.8,57.6,301.7,48.0,45.0,37.4,33.6,24.5,16.5,9.8,38.5,0.000
13:55:10,6910,9.9,5.8,57.8,301.2,48.1,44.9,37.4,33.7,24.4,16.5,9.8,38.4,0.000
13:55:20,6920,9.9,5.7,57.6,301.0,48.2,44.8,37.5,33.7,24.4,16.5,9.8,38.2,0.000
13:55:30,6930,9.9,5.7,57.6,301.3,48.0,44.9,37.5,33.7,24.5,16.5,9.8,38.0,0.000
13:55:40,6940,9.9,5.7,57.4,301.5,48.1,45.0,37.5,33.6,24.5,16.5,9.8,37.9,0.000
13:55:50,6950,9.9,5.7,57.7,301.5,48.0,45.0,37.5,33.7,24.6,16.5,9.8,37.7,0.000
13:56:00,6960,9.8,5.6,57.5,301.7,47.9,45.0,37.5,33.7,24.7,16.5,9.8,37.6,0.000
13:56:10,6970,9.8,5.7,57.7,301.7,48.2,45.0,37.5,33.7,24.7,16.6,9.8,37.4,0.000
13:56:20,6980,9.8,5.6,57.7,301.9,48.2,45.0,37.5,33.8,24.7,16.5,9.8,37.3,0.000
13:56:30,6990,9.7,5.6,57.8,302.2,48.1,44.9,37.5,33.8,24.8,16.5,9.8,37.1,0.000
13:56:40,7000,9.7,5.5,57.7,302.4,48.2,45.0,37.5,33.7,24.8,16.6,9.8,37.0,0.000
13:56:50,7010,9.7,5.5,57.5,302.3,48.1,44.9,37.5,33.8,24.9,16.6,9.8,36.8,0.000
13:57:00,7020,9.7,5.6,57.6,302.4,48.0,44.9,37.5,33.8,24.9,16.6,9.8,36.7,0.000
13:57:10,7030,9.7,5.5,57.9,302.5,48.1,45.0,37.5,33.8,25.1,16.6,9.8,36.6,0.000
13:57:20,7040,9.6,5.5,57.7,302.8,48.3,45.0,37.5,33.8,25.0,16.6,9.8,36.4,0.000
13:57:30,7050,9.6,5.4,57.8,302.1,48.2,44.9,37.5,33.9,25.0,16.6,9.8,36.2,0.000
13:57:40,7060,9.6,5.5,57.8,302.4,48.2,44.8,37.5,33.8,25.2,16.6,9.8,36.1,0.000
13:57:50,7070,9.6,5.5,57.9,302.0,48.1,44.9,37.5,33.9,25.2,16.7,9.8,35.9,0.000
13:58:00,7080,9.6,5.4,57.8,302.5,47.7,44.9,37.5,33.9,25.2,16.7,9.8,35.8,0.000
13:58:10,7090,9.6,5.4,57.6,302.4,47.4,44.9,37.5,33.9,25.2,16.7,9.8,35.6,0.000
13:58:20,7100,9.5,5.4,57.9,302.3,47.9,44.9,37.5,33.9,25.3,16.7,9.8,35.5,0.000
13:58:30,7110,9.5,5.4,57.7,302.6,48.1,44.9,37.5,33.9,25.3,16.7,9.8,35.3,0.000
13:58:40,7120,9.5,5.4,58.2,302.3,48.0,44.9,37.5,34.0,25.4,16.7,9.8,35.2,0.000
13:58:50,7130,9.4,5.3,58.1,302.2,48.0,45.0,37.5,34.0,25.5,16.7,9.8,35.0,0.000
13:59:00,7140,9.4,5.4,58.2,302.8,47.7,44.9,37.6,34.0,25.5,16.8,9.8,34.9,0.000
13:59:10,7150,9.5,5.4,58.3,302.5,47.5,44.9,37.6,34.0,25.5,16.8,9.8,34.8,0.000
13:59:20,7160,9.5,5.4,58.3,303.2,47.8,44.9,37.6,34.0,25.5,16.8,9.8,34.6,0.000
13:59:30,7170,9.5,5.4,58.3,303.0,47.9,44.9,37.6,34.0,25.6,16.8,9.8,34.5,0.000
13:59:40,7180,9.5,5.4,58.4,305.9,47.8,44.9,37.5,34.0,25.6,16.8,9.8,34.3,0.000
13:59:50,7190,9.5,5.4,58.3,303.3,47.7,44.9,37.6,34.1,25.7,16.9,9.8,34.2,0.000
14:00:00,7200,9.4,5.4,58.3,303.7,48.0,44.9,37.6,34.1,25.7,16.8,9.8,34.1,0.000
14:00:10,7210,9.4,5.3,58.2,303.8,47.9,44.9,37.6,34.1,25.7,16.9,9.8,34.0,0.000
14:00:20,7220,9.4,5.4,58.2,307.4,47.6,44.9,37.6,34.1,25.7,16.9,9.8,33.8,0.000
14:00:30,7230,9.5,5.4,58.4,303.8,47.7,44.9,37.6,34.1,25.8,16.9,9.8,33.7,0.000
14:00:40,7240,9.5,5.4,58.5,303.8,47.9,44.9,37.6,34.1,25.9,16.9,9.8,33.5,0.000
14:00:50,7250,9.5,5.4,58.4,303.3,48.2,44.9,37.6,34.1,26.0,16.9,9.8,33.4,0.000
14:01:00,7260,9.5,5.4,58.5,303.5,48.1,44.8,37.6,34.1,26.0,16.9,9.8,33.2,0.000
14:01:10,7270,9.6,5.5,58.5,303.3,47.9,44.8,37.6,34.2,26.0,17.0,9.8,33.1,0.000
14:01:20,7280,9.6,5.5,58.8,303.3,47.8,44.9,37.6,34.2,26.0,17.0,9.8,33.0,0.000
14:01:30,7290,9.6,5.5,58.4,308.8,47.9,44.9,37.6,34.2,26.0,17.0,9.8,32.8,0.000
14:01:40,7300,9.7,5.6,58.4,303.4,47.9,44.9,37.6,34.2,26.1,17.0,9.8,32.7,0.000
14:01:50,7310,9.7,5.6,58.6,308.6,47.8,44.9,37.6,34.2,26.2,17.0,9.8,32.6,0.000
14:02:00,7320,9.7,5.7,58.6,303.8,47.8,44.9,37.6,34.2,26.2,17.0,9.8,32.4,0.000
14:02:10,7330,9.8,5.7,58.5,303.3,47.9,44.9,37.6,34.3,26.2,17.0,9.8,32.3,0.000
14:02:20,7340,9.7,5.6,58.4,303.9,47.9,44.9,37.6,34.3,26.3,17.1,9.8,32.2,0.000
14:02:30,7350,9.7,5.7,58.7,303.9,48.2,44.9,37.6,34.3,26.3,17.1,9.8,32.1,0.000
14:02:40,7360,9.7,5.6,58.3,303.9,48.2,44.8,37.6,34.3,26.3,17.1,9.8,32.0,0.000
14:02:50,7370,9.7,5.6,58.4,303.7,47.9,44.8,37.6,34.3,26.4,17.1,9.8,31.9,0.000
14:03:00,7380,9.7,5.6,58.1,304.5,48.0,44.8,37.7,34.3,26.5,17.2,9.8,31.7,0.000
14:03:10,7390,9.8,5.6,58.2,304.6,47.8,44.9,37.7,34.4,26.6,17.2,9.8,31.6,0.000
14:03:20,7400,9.7,5.6,58.3,309.4,47.9,44.9,37.7,34.4,26.6,17.2,9.8,31.5,0.000
14:03:30,7410,9.8,5.6,58.2,304.8,47.5,44.9,37.7,34.4,26.6,17.2,9.9,31.4,0.000
14:03:40,7420,9.7,5.5,57.9,305.2,48.0,44.8,37.6,34.4,26.6,17.2,9.8,31.2,0.000
14:03:50,7430,9.7,5.6,58.0,305.1,48.0,44.9,37.7,34.4,26.6,17.2,9.8,31.1,0.000
14:04:00,7440,9.7,5.6,57.9,307.2,47.8,44.9,37.7,34.4,26.7,17.2,9.8,31.0,0.000
14:04:10,7450,9.7,5.6,58.0,305.1,47.9,44.9,37.7,34.4,26.7,17.3,9.8,30.9,0.000
14:04:20,7460,9.7,5.6,57.9,305.6,48.1,44.8,37.7,34.5,26.8,17.3,9.8,30.8,0.000
14:04:30,7470,9.7,5.6,58.1,305.3,47.7,44.8,37.7,34.5,26.8,17.3,9.8,30.6,0.000
14:04:40,7480,9.7,5.6,58.0,305.3,48.0,44.8,37.7,34.5,26.8,17.3,9.8,30.5,0.000
14:04:50,7490,9.7,5.5,57.8,305.5,47.9,44.8,37.7,34.5,26.9,17.3,9.8,30.4,0.000
14:05:00,7500,9.6,5.5,58.0,305.3,47.5,44.8,37.7,34.5,26.9,17.4,9.8,30.3,0.000
14:05:10,7510,9.6,5.4,57.7,306.1,47.8,44.8,37.7,34.5,27.0,17.4,9.8,30.2,0.000
14:05:20,7520,9.6,5.4,57.9,305.8,47.9,44.8,37.7,34.5,27.0,17.4,9.8,30.1,0.000
14:05:30,7530,9.6,5.4,58.0,305.9,48.1,44.8,37.7,34.6,27.0,17.4,9.8,29.9,0.000
14:05:40,7540,9.5,5.4,58.1,306.1,47.9,44.9,37.7,34.6,27.1,17.4,9.8,29.8,0.000
14:05:50,7550,9.6,5.4,57.7,306.0,47.9,44.8,37.7,34.6,27.1,17.5,9.8,29.7,0.000
14:06:00,7560,9.6,5.5,58.0,306.2,47.9,44.8,37.7,34.6,27.1,17.5,9.8,29.6,0.000
14:06:10,7570,9.6,5.5,57.8,306.1,47.8,44.8,37.7,34.6,27.2,17.5,9.8,29.5,0.000
14:06:20,7580,9.6,5.5,57.9,306.4,47.7,44.8,37.7,34.7,27.2,17.5,9.8,29.3,0.000
14:06:30,7590,9.7,5.5,57.9,305.7,47.8,44.8,37.7,34.7,27.2,17.5,9.8,29.2,0.000
14:06:40,7600,9.7,5.6,57.8,306.5,48.0,44.8,37.8,34.7,27.3,17.6,9.9,29.1,0.000
14:06:50,7610,9.8,5.6,57.9,306.7,47.9,44.8,37.7,34.7,27.3,17.6,9.8,29.0,0.000
14:07:00,7620,9.9,5.7,58.0,306.8,47.8,44.8,37.8,34.7,27.4,17.6,9.9,28.9,0.000
14:07:10,7630,10.0,5.9,58.2,306.5,48.0,44.8,37.8,34.7,27.4,17.6,9.9,28.7,0.000
14:07:20,7640,10.0,5.9,57.9,307.0,48.0,44.8,37.8,34.8,27.4,17.6,9.8,28.7,0.000
14:07:30,7650,10.1,5.9,58.0,306.7,47.8,44.7,37.8,34.8,27.5,17.6,9.9,28.6,0.000
14:07:40,7660,10.1,5.9,58.1,307.1,47.8,44.8,37.8,34.8,27.5,17.6,9.9,28.4,0.000
14:07:50,7670,10.1,5.9,57.9,306.8,47.9,44.8,37.8,34.8,27.5,17.7,9.9,28.3,0.000
14:08:00,7680,10.0,5.8,57.8,306.8,47.3,44.8,37.8,34.8,27.6,17.7,9.9,28.2,0.000
14:08:10,7690,10.0,5.8,57.5,306.8,47.6,44.7,37.8,34.8,27.6,17.7,9.9,28.1,0.000
14:08:20,7700,10.0,5.8,57.5,306.9,47.7,44.8,37.8,34.8,27.7,17.7,9.9,28.0,0.000
14:08:30,7710,9.9,5.7,57.4,307.2,47.8,44.8,37.8,34.9,27.7,17.8,9.9,27.9,0.000
14:08:40,7720,9.8,5.6,57.3,307.4,47.6,44.8,37.8,34.9,27.7,17.8,9.9,27.8,0.000
14:08:50,7730,9.8,5.6,57.4,307.1,47.8,44.7,37.8,34.9,27.8,17.8,9.9,27.7,0.000
14:09:00,7740,9.8,5.6,57.2,307.7,47.6,44.8,37.8,34.9,27.8,17.9,9.9,27.6,0.000
14:09:10,7750,9.8,5.6,57.3,307.9,47.8,44.7,37.8,34.9,27.8,17.8,9.9,27.5,0.000
14:09:20,7760,9.8,5.6,57.5,307.6,47.6,44.8,37.8,34.9,27.9,17.9,9.9,27.4,0.000
14:09:30,7770,9.8,5.6,57.2,307.6,47.5,44.7,37.8,35.0,27.9,17.9,9.9,27.3,0.000
14:09:40,7780,9.7,5.6,57.3,307.8,47.5,44.8,37.8,35.0,27.9,17.9,9.9,27.2,0.000
14:09:50,7790,9.7,5.5,57.1,307.9,48.0,44.8,37.8,35.0,28.0,17.9,9.9,27.1,0.000
14:10:00,7800,9.7,5.5,57.3,307.8,47.9,44.8,37.9,35.0,28.0,18.0,9.9,27.0,0.000
14:10:10,7810,9.6,5.4,57.2,307.9,48.1,44.8,37.9,35.0,28.0,18.0,9.9,26.9,0.000
14:10:20,7820,9.7,5.5,57.3,308.2,47.7,44.8,37.9,35.0,28.1,18.0,9.9,26.8,0.000
14:10:30,7830,9.7,5.5,57.1,308.6,47.7,44.8,37.9,35.1,28.1,18.0,9.9,26.7,0.000
14:10:40,7840,9.6,5.4,57.2,308.5,47.3,44.8,37.9,35.1,28.2,18.0,9.9,26.6,0.000
14:10:50,7850,9.6,5.4,57.3,308.4,47.7,44.7,37.9,35.1,28.2,18.1,9.9,26.5,0.000
14:11:00,7860,9.6,5.4,57.3,308.6,48.1,44.7,37.9,35.1,28.2,18.1,9.9,26.4,0.000
14:11:10,7870,9.5,5.4,57.4,309.1,47.9,44.8,37.9,35.1,28.3,18.2,9.9,26.3,0.000
14:11:20,7880,9.5,5.3,57.4,308.7,47.6,44.7,37.9,35.1,28.3,18.2,9.9,26.2,0.000
14:11:30,7890,9.5,5.3,57.4,308.5,47.6,44.7,37.9,35.2,28.3,18.2,9.9,26.1,0.000
14:11:40,7900,9.4,5.3,57.6,308.3,47.7,44.7,37.9,35.2,28.3,18.2,9.9,26.0,0.000
14:11:50,7910,9.5,5.4,57.9,308.4,47.6,44.7,37.9,35.2,28.4,18.2,9.9,26.0,0.000
14:12:00,7920,9.5,5.3,57.6,308.6,47.7,44.7,37.9,35.2,28.4,18.2,9.9,25.9,0.000
14:12:10,7930,9.4,5.3,57.9,308.9,47.8,44.7,37.9,35.2,28.5,18.3,9.9,25.8,0.000
14:12:20,7940,9.4,5.3,57.9,309.1,47.9,44.7,37.9,35.3,28.5,18.3,10.0,25.7,0.000
14:12:30,7950,9.4,5.3,57.7,309.3,47.9,44.8,38.0,35.3,28.5,18.4,10.0,25.6,0.000
14:12:40,7960,9.4,5.3,58.2,309.2,47.5,44.7,38.0,35.3,28.6,18.4,10.0,25.5,0.000
14:12:50,7970,9.4,5.2,57.8,309.2,47.4,44.7,38.0,35.3,28.6,18.4,10.0,25.4,0.000
14:13:00,7980,9.4,5.3,58.2,308.9,47.7,44.8,38.0,35.3,28.7,18.4,10.0,25.3,0.000
14:13:10,7990,9.4,5.3,57.9,309.0,47.4,44.7,38.0,35.3,28.7,18.4,10.0,25.2,0.000
14:13:20,8000,9.4,5.3,58.1,309.2,47.7,44.7,38.0,35.4,28.7,18.4,10.0,25.1,0.000
14:13:30,8010,9.4,5.4,58.3,309.4,47.6,44.7,38.0,35.4,28.7,18.5,10.0,25.1,0.000
14:13:40,8020,9.5,5.4,58.3,309.3,47.8,44.7,38.0,35.4,28.8,18.5,10.0,25.0,0.000
14:13:50,8030,9.5,5.4,58.5,309.7,47.7,44.7,38.0,35.4,28.8,18.5,10.0,24.9,0.000
14:14:00,8040,9.5,5.4,58.4,309.4,47.2,44.7,38.0,35.4,28.9,18.6,10.0,24.8,0.000
14:14:10,8050,9.5,5.5,58.4,309.8,47.3,44.7,38.0,35.4,28.9,18.6,10.0,24.7,0.000
14:14:20,8060,9.6,5.5,58.4,309.8,47.0,44.7,38.0,35.4,28.9,18.6,10.0,24.6,0.000
14:14:30,8070,9.7,5.6,58.4,310.2,47.1,44.7,38.0,35.5,28.9,18.6,10.0,24.5,0.000
14:14:40,8080,9.7,5.6,58.7,310.1,47.2,44.7,38.0,35.5,29.0,18.7,10.0,24.4,0.000
14:14:50,8090,9.7,5.6,58.5,310.2,47.6,44.7,38.0,35.5,29.0,18.7,10.0,24.3,0.000
14:15:00,8100,9.7,5.6,58.5,310.1,47.6,44.7,38.0,35.5,29.0,18.7,10.0,24.3,0.000
14:15:10,8110,9.7,5.6,58.7,310.5,47.8,44.7,38.1,35.5,29.1,18.7,10.1,24.2,0.000
14:15:20,8120,9.7,5.6,58.6,310.3,47.8,44.7,38.1,35.6,29.1,18.8,10.1,24.1,0.000
14:15:30,8130,9.7,5.6,58.5,310.3,47.5,44.7,38.1,35.6,29.2,18.8,10.1,24.0,0.000
14:15:40,8140,9.7,5.6,58.5,310.3,47.3,44.7,38.1,35.6,29.2,18.8,10.1,24.0,0.000
14:15:50,8150,9.7,5.6,58.2,310.6,47.2,44.7,38.1,35.6,29.2,18.8,10.1,23.9,0.000
14:16:00,8160,9.7,5.6,58.5,310.5,47.5,44.7,38.1,35.6,29.2,18.9,10.1,23.8,0.000
14:16:10,8170,9.7,5.6,58.5,311.0,47.6,44.7,38.1,35.7,29.3,18.9,10.1,23.7,0.000
14:16:20,8180,9.7,5.6,58.4,310.9,47.5,44.7,38.1,35.7,29.3,18.9,10.1,23.6,0.000
14:16:30,8190,9.7,5.6,58.4,311.4,47.6,44.7,38.1,35.7,29.4,19.0,10.1,23.6,0.000
14:16:40,8200,9.7,5.6,58.2,311.0,47.8,44.7,38.1,35.7,29.4,18.9,10.1,23.5,0.000
14:16:50,8210,9.7,5.6,58.2,312.0,47.8,44.7,38.1,35.7,29.4,19.0,10.1,23.4,0.000
14:17:00,8220,9.8,5.7,58.4,311.2,47.8,44.7,38.1,35.7,29.4,19.0,10.2,23.3,0.000
14:17:10,8230,9.8,5.7,58.0,311.4,47.6,44.7,38.1,35.8,29.5,19.1,10.2,23.3,0.000
14:17:20,8240,9.8,5.6,58.2,311.5,47.7,44.7,38.1,35.8,29.5,19.1,10.2,23.2,0.000
14:17:30,8250,9.8,5.6,58.0,311.6,47.7,44.7,38.2,35.8,29.6,19.1,10.2,23.1,0.000
14:17:40,8260,9.7,5.6,58.0,311.7,47.7,44.7,38.1,35.8,29.6,19.1,10.2,23.0,0.000
14:17:50,8270,9.7,5.6,58.0,312.1,47.6,44.7,38.2,35.8,29.6,19.2,10.2,23.0,0.000
14:18:00,8280,9.7,5.5,58.0,311.8,47.7,44.7,38.2,35.9,29.6,19.2,10.2,22.9,0.000
14:18:10,8290,9.7,5.6,58.2,312.0,47.8,44.7,38.2,35.9,29.7,19.2,10.2,22.8,0.000
14:18:20,8300,9.6,5.5,58.0,311.9,47.4,44.7,38.2,35.9,29.7,19.2,10.2,22.7,0.000
14:18:30,8310,9.6,5.5,58.2,312.5,47.3,44.7,38.2,35.9,29.7,19.3,10.3,22.7,0.000
14:18:40,8320,9.6,5.5,57.9,312.6,47.5,44.7,38.2,35.9,29.8,19.3,10.3,22.6,0.000
14:18:50,8330,9.6,5.4,58.0,312.6,47.6,44.6,38.2,35.9,29.8,19.3,10.3,22.5,0.000
14:19:00,8340,9.6,5.4,58.0,312.4,47.5,44.7,38.2,36.0,29.8,19.4,10.3,22.4,0.000
14:19:10,8350,9.5,5.4,57.6,312.7,47.7,44.6,38.2,36.0,29.8,19.4,10.3,22.4,0.000
14:19:20,8360,9.6,5.5,58.0,312.5,47.7,44.7,38.2,36.0,29.9,19.4,10.3,22.3,0.000
14:19:30,8370,9.6,5.4,58.0,312.7,47.3,44.7,38.3,36.0,29.9,19.4,10.3,22.2,0.000
14:19:40,8380,9.5,5.4,57.9,316.3,47.2,44.7,38.2,36.0,29.9,19.4,10.3,22.1,0.000
14:19:50,8390,9.6,5.5,58.2,312.7,47.5,44.6,38.3,36.0,30.0,19.5,10.3,22.1,0.000
14:20:00,8400,9.6,5.5,58.1,312.4,47.6,44.7,38.3,36.1,30.0,19.5,10.3,22.0,0.000
14:20:10,8410,9.8,5.6,58.1,312.8,47.4,44.7,38.3,36.1,30.0,19.5,10.4,21.9,0.000
14:20:20,8420,9.9,5.8,58.1,312.8,47.7,44.6,38.3,36.1,30.1,19.6,10.4,21.9,0.000
14:20:30,8430,10.0,5.9,58.3,313.2,47.3,44.6,38.3,36.1,30.1,19.6,10.4,21.8,0.000
14:20:40,8440,10.1,5.9,58.2,313.1,47.4,44.7,38.3,36.1,30.1,19.6,10.4,21.7,0.000
14:20:50,8450,10.1,5.9,58.3,318.1,47.4,44.6,38.3,36.1,30.2,19.7,10.4,21.7,0.000
14:21:00,8460,10.0,5.9,58.1,313.1,47.6,44.6,38.3,36.2,30.2,19.7,10.4,21.6,0.000
14:21:10,8470,10.0,5.9,58.2,313.6,47.7,44.6,38.3,36.2,30.2,19.7,10.4,21.6,0.000
14:21:20,8480,10.0,5.9,58.1,313.5,47.4,44.6,38.3,36.2,30.3,19.8,10.4,21.5,0.000
14:21:30,8490,10.0,5.8,58.2,313.6,47.7,44.6,38.3,36.2,30.3,19.8,10.4,21.4,0.000
14:21:40,8500,10.0,5.8,58.2,313.7,47.6,44.6,38.3,36.2,30.3,19.8,10.5,21.4,0.000
14:21:50,8510,9.9,5.8,58.0,313.8,47.5,44.6,38.3,36.3,30.4,19.8,10.5,21.3,0.000
14:22:00,8520,9.9,5.7,57.9,313.9,47.1,44.6,38.3,36.3,30.4,19.8,10.5,21.2,0.000
14:22:10,8530,9.9,5.7,57.8,314.1,47.3,44.6,38.3,36.3,30.4,19.9,10.5,21.2,0.000
14:22:20,8540,9.9,5.7,57.8,314.0,47.4,44.6,38.4,36.3,30.5,19.9,10.5,21.1,0.000
14:22:30,8550,9.9,5.7,57.7,314.6,47.3,44.6,38.4,36.3,30.5,20.0,10.5,21.1,0.000
14:22:40,8560,9.8,5.7,57.6,314.5,47.2,44.6,38.4,36.4,30.5,20.0,10.5,21.0,0.000
14:22:50,8570,9.8,5.6,57.5,314.8,47.5,44.6,38.4,36.4,30.5,20.0,10.6,21.0,0.000
14:23:00,8580,9.8,5.7,57.6,315.1,47.5,44.6,38.4,36.4,30.6,20.0,10.6,20.9,0.000
14:23:10,8590,9.8,5.6,57.5,314.9,46.7,44.6,38.4,36.4,30.6,20.1,10.6,20.8,0.000
14:23:20,8600,9.8,5.6,57.5,314.7,47.3,44.6,38.4,36.4,30.6,20.1,10.6,20.8,0.000
14:23:30,8610,9.7,5.5,57.6,314.8,47.3,44.6,38.4,36.5,30.7,20.1,10.6,20.7,0.000
14:23:40,8620,9.6,5.5,57.5,314.4,47.5,44.6,38.4,36.5,30.7,20.2,10.6,20.7,0.000
14:23:50,8630,9.7,5.5,57.4,314.9,47.6,44.6,38.4,36.5,30.7,20.2,10.6,20.6,0.000
14:24:00,8640,9.6,5.4,57.4,317.5,47.5,44.6,38.4,36.5,30.8,20.2,10.6,20.6,0.000
14:24:10,8650,9.6,5.5,57.5,315.1,47.4,44.6,38.4,36.5,30.8,20.2,10.7,20.5,0.000
14:24:20,8660,9.6,5.4,57.6,315.0,47.3,44.6,38.4,36.5,30.8,20.3,10.7,20.4,0.000
14:24:30,8670,9.5,5.4,57.5,315.4,47.5,44.6,38.4,36.5,30.8,20.3,10.7,20.3,0.000
14:24:40,8680,9.6,5.4,57.5,315.1,47.2,44.6,38.5,36.6,30.9,20.3,10.7,20.3,0.000
14:24:50,8690,9.6,5.4,57.6,315.2,47.5,44.6,38.5,36.6,30.9,20.4,10.7,20.2,0.000
14:25:00,8700,9.5,5.3,57.4,315.0,47.6,44.6,38.5,36.6,30.9,20.4,10.7,20.2,0.000
14:25:10,8710,9.4,5.3,57.6,315.2,47.3,44.6,38.5,36.6,31.0,20.4,10.7,20.1,0.000
14:25:20,8720,9.4,5.3,57.7,315.6,47.4,44.6,38.5,36.6,31.0,20.5,10.7,20.1,0.000
14:25:30,8730,9.4,5.3,57.6,315.7,47.2,44.6,38.5,36.7,31.0,20.5,10.8,20.0,0.000
14:25:40,8740,9.4,5.3,57.7,315.6,47.1,44.6,38.5,36.7,31.1,20.5,10.8,19.9,0.000
14:25:50,8750,9.4,5.3,58.0,315.8,47.2,44.6,38.5,36.7,31.1,20.5,10.8,19.9,0.000
14:26:00,8760,9.4,5.3,57.7,315.7,47.3,44.6,38.5,36.7,31.1,20.6,10.8,19.8,0.000
14:26:10,8770,9.4,5.3,57.9,315.9,47.5,44.6,38.5,36.7,31.2,20.6,10.8,19.8,0.000
14:26:20,8780,9.4,5.3,58.2,315.9,47.5,44.6,38.5,36.7,31.2,20.6,10.8,19.7,0.000
14:26:30,8790,9.4,5.3,58.0,316.3,47.6,44.6,38.5,36.8,31.2,20.7,10.8,19.6,0.000
14:26:40,8800,9.4,5.3,58.1,316.3,47.5,44.6,38.6,36.8,31.3,20.7,10.8,19.6,0.000
14:26:50,8810,9.4,5.3,58.1,316.4,47.3,44.6,38.6,36.8,31.3,20.7,10.9,19.6,0.000
14:27:00,8820,9.4,5.3,58.3,316.2,47.4,44.6,38.6,36.8,31.3,20.8,10.9,19.5,0.000
14:27:10,8830,9.4,5.3,58.5,316.7,47.5,44.6,38.6,36.8,31.3,20.8,10.9,19.4,0.000
14:27:20,8840,9.5,5.4,58.1,317.0,47.4,44.6,38.6,36.9,31.4,20.8,10.9,19.4,0.000
14:27:30,8850,9.5,5.4,58.1,317.0,47.3,44.6,38.6,36.9,31.4,20.9,10.9,19.3,0.000
14:27:40,8860,9.6,5.5,58.4,316.3,47.2,44.6,38.6,36.9,31.4,20.9,10.9,19.3,0.000
14:27:50,8870,9.6,5.5,58.3,316.6,47.0,44.6,38.6,36.9,31.5,20.9,10.9,19.2,0.000
14:28:00,8880,9.7,5.6,58.5,316.0,47.1,44.5,38.6,36.9,31.5,20.9,10.9,19.2,0.000
14:28:10,8890,9.7,5.7,58.6,316.4,47.4,44.6,38.6,36.9,31.5,21.0,10.9,19.1,0.000
14:28:20,8900,9.7,5.6,58.2,316.4,47.4,44.6,38.6,37.0,31.5,21.0,11.0,19.1,0.000
14:28:30,8910,9.8,5.7,58.5,316.5,47.3,44.6,38.7,37.0,31.6,21.0,11.0,19.0,0.000
14:28:40,8920,9.8,5.7,58.6,316.9,47.2,44.6,38.7,37.0,31.6,21.1,11.0,19.0,0.000
14:28:50,8930,9.8,5.7,58.6,317.3,47.5,44.5,38.7,37.0,31.6,21.1,11.0,18.9,0.000
14:29:00,8940,9.7,5.6,58.4,317.0,47.5,44.6,38.7,37.0,31.6,21.1,11.0,18.9,0.000
14:29:10,8950,9.7,5.6,58.4,317.3,47.4,44.6,38.7,37.1,31.7,21.2,11.0,18.8,0.000
14:29:20,8960,9.7,5.6,58.2,317.0,47.4,44.5,38.7,37.1,31.7,21.2,11.0,18.7,0.000
14:29:30,8970,9.7,5.6,58.4,317.7,47.2,44.5,38.7,37.1,31.8,21.2,11.0,18.7,0.000
14:29:40,8980,9.7,5.6,58.4,317.6,47.1,44.6,38.7,37.1,31.8,21.3,11.1,18.7,0.000
14:29:50,8990,9.7,5.6,58.5,317.8,46.6,44.6,38.7,37.1,31.8,21.3,11.1,18.6,0.000
14:30:00,9000,9.7,5.6,58.3,317.8,47.1,44.6,38.7,37.2,31.8,21.3,11.1,18.6,0.000
14:30:10,9010,9.7,5.6,58.6,318.3,47.5,44.6,38.7,37.2,31.9,21.4,11.1,18.5,0.000
14:30:20,9020,9.7,5.6,58.4,318.2,47.6,44.5,38.7,37.2,31.9,21.4,11.1,18.5,0.000
14:30:30,9030,9.7,5.6,58.1,318.4,47.6,44.6,38.8,37.2,31.9,21.4,11.1,18.4,0.000
14:30:40,9040,9.8,5.7,58.4,318.4,47.5,44.6,38.8,37.2,32.0,21.4,11.1,18.4,0.000
14:30:50,9050,9.8,5.7,58.1,318.4,47.1,44.5,38.8,37.2,32.0,21.5,11.1,18.3,0.000
14:31:00,9060,9.8,5.6,58.1,317.5,47.3,44.6,38.8,37.3,32.0,21.5,11.1,18.3,0.000
14:31:10,9070,9.8,5.7,58.2,317.6,47.2,44.6,38.8,37.3,32.0,21.5,11.1,18.2,0.000
14:31:20,9080,9.7,5.6,58.1,318.1,47.4,44.5,38.8,37.3,32.1,21.6,11.2,18.2,0.000
14:31:30,9090,9.7,5.6,58.2,318.4,46.9,44.5,38.8,37.3,32.1,21.6,11.2,18.1,0.000
14:31:40,9100,9.7,5.6,58.1,318.7,47.4,44.5,38.8,37.3,32.1,21.6,11.2,18.1,0.000
14:31:50,9110,9.7,5.6,58.2,318.3,47.5,44.5,38.8,37.3,32.2,21.7,11.2,18.0,0.000
14:32:00,9120,9.6,5.5,58.0,318.5,47.3,44.6,38.8,37.4,32.2,21.7,11.2,18.0,0.000
14:32:10,9130,9.6,5.5,58.0,318.7,47.2,44.5,38.8,37.4,32.2,21.7,11.2,18.0,0.000
14:32:20,9140,9.6,5.5,58.1,318.9,47.4,44.5,38.8,37.4,32.2,21.8,11.2,17.9,0.000
14:32:30,9150,9.6,5.5,58.2,319.0,47.5,44.5,38.9,37.4,32.3,21.8,11.2,17.9,0.000
14:32:40,9160,9.6,5.4,57.9,319.2,47.2,44.5,38.9,37.4,32.3,21.8,11.2,17.8,0.000
14:32:50,9170,9.6,5.4,57.8,319.4,47.2,44.5,38.9,37.4,32.3,21.9,11.3,17.8,0.000
14:33:00,9180,9.6,5.4,57.9,320.7,47.3,44.5,38.9,37.5,32.4,21.9,11.2,17.7,0.000
14:33:10,9190,9.5,5.4,58.1,319.8,47.1,44.5,38.9,37.5,32.4,21.9,11.2,17.7,0.000
14:33:20,9200,9.6,5.4,57.9,319.9,47.4,44.5,38.9,37.5,32.4,21.9,11.2,17.6,0.000
14:33:30,9210,9.6,5.4,57.9,320.0,47.4,44.5,38.9,37.5,32.4,22.0,11.2,17.6,0.000
14:33:40,9220,9.6,5.4,57.7,319.9,47.4,44.5,38.9,37.5,32.5,22.0,11.2,17.5,0.000
14:33:50,9230,9.7,5.5,57.7,320.0,47.3,44.5,38.9,37.5,32.5,22.0,11.2,17.5,0.000
14:34:00,9240,9.7,5.6,58.0,319.8,47.2,44.5,38.9,37.6,32.5,22.1,11.2,17.5,0.000
14:34:10,9250,9.9,5.7,58.2,320.4,47.4,44.5,38.9,37.6,32.5,22.1,11.2,17.4,0.000
14:34:20,9260,10.0,5.9,58.3,320.0,47.3,44.5,39.0,37.6,32.6,22.1,11.2,17.4,0.000
14:34:30,9270,10.0,5.9,58.3,319.9,47.3,44.5,39.0,37.6,32.6,22.2,11.3,17.3,0.000
14:34:40,9280,10.1,5.9,58.3,319.5,47.4,44.5,39.0,37.6,32.6,22.2,11.3,17.3,0.000
14:34:50,9290,10.0,5.9,58.2,322.3,47.0,44.5,39.0,37.6,32.7,22.2,11.3,17.2,0.000
14:35:00,9300,10.0,5.8,58.2,319.6,47.2,44.5,39.0,37.7,32.7,22.3,11.3,17.2,0.000
14:35:10,9310,9.9,5.8,57.8,320.2,47.4,44.5,39.0,37.7,32.7,22.3,11.3,17.2,0.000
14:35:20,9320,9.9,5.8,58.2,319.9,47.3,44.5,39.0,37.7,32.8,22.3,11.3,17.1,0.000
14:35:30,9330,9.9,5.7,57.9,320.5,47.3,44.5,39.0,37.7,32.8,22.4,11.3,17.1,0.000
14:35:40,9340,9.9,5.7,57.9,320.8,47.6,44.5,39.0,37.7,32.8,22.4,11.3,17.1,0.000
14:35:50,9350,9.9,5.8,57.9,321.4,47.4,44.5,39.0,37.7,32.8,22.4,11.4,17.0,0.000
14:36:00,9360,9.9,5.7,58.0,321.3,47.4,44.5,39.0,37.8,32.9,22.5,11.4,17.0,0.000
14:36:10,9370,9.8,5.7,57.9,321.9,47.3,44.5,39.1,37.8,32.9,22.5,11.4,17.0,0.000
14:36:20,9380,9.8,5.7,57.9,321.5,47.2,44.5,39.1,37.8,32.9,22.5,11.4,16.9,0.000
14:36:30,9390,9.8,5.7,57.8,321.9,47.3,44.5,39.1,37.8,33.0,22.6,11.4,16.9,0.000
14:36:40,9400,9.8,5.7,57.9,321.4,47.2,44.5,39.1,37.8,33.0,22.6,11.4,16.8,0.000
14:36:50,9410,9.8,5.6,57.8,321.4,47.0,44.5,39.1,37.9,33.0,22.6,11.4,16.8,0.000
14:37:00,9420,9.8,5.7,57.9,321.3,47.3,44.5,39.1,37.9,33.0,22.7,11.5,16.8,0.000
14:37:10,9430,9.8,5.6,57.7,321.8,47.1,44.5,39.1,37.9,33.1,22.7,11.5,16.8,0.000
14:37:20,9440,9.8,5.6,57.7,321.3,47.0,44.4,39.1,37.9,33.1,22.7,11.5,16.7,0.000
14:37:30,9450,9.8,5.6,57.7,325.6,47.3,44.5,39.1,37.9,33.1,22.8,11.5,16.7,0.000
14:37:40,9460,9.7,5.6,57.9,321.0,47.3,44.5,39.1,37.9,33.1,22.8,11.5,16.6,0.000
14:37:50,9470,9.7,5.5,57.9,321.4,47.3,44.5,39.1,37.9,33.2,22.8,11.5,16.6,0.000
14:38:00,9480,9.6,5.5,58.0,321.8,47.1,44.5,39.2,38.0,33.2,22.9,11.5,16.6,0.000
14:38:10,9490,9.6,5.5,58.1,321.8,47.4,44.5,39.2,38.0,33.2,22.9,11.5,16.5,0.000
14:38:20,9500,9.5,5.4,57.9,321.3,47.2,44.5,39.2,38.0,33.3,22.9,11.6,16.5,0.000
14:38:30,9510,9.5,5.4,58.0,322.3,47.3,44.5,39.2,38.0,33.3,22.9,11.6,16.5,0.000
14:38:40,9520,9.5,5.4,57.7,322.5,47.3,44.5,39.2,38.0,33.3,23.0,11.6,16.4,0.000
14:38:50,9530,9.5,5.4,58.0,322.1,47.5,44.4,39.2,38.1,33.3,23.0,11.6,16.4,0.000
14:39:00,9540,9.5,5.4,57.9,322.4,47.4,44.5,39.2,38.1,33.4,23.0,11.6,16.3,0.000
14:39:10,9550,9.5,5.4,58.0,322.9,47.3,44.5,39.2,38.1,33.4,23.1,11.6,16.3,0.000
14:39:20,9560,9.5,5.3,57.9,327.6,47.3,44.5,39.3,38.1,33.4,23.1,11.6,16.3,0.000
14:39:30,9570,9.4,5.3,58.3,323.1,47.1,44.4,39.2,38.1,33.4,23.1,11.6,16.2,0.000
14:39:40,9580,9.4,5.4,58.3,323.3,47.3,44.5,39.3,38.1,33.5,23.2,11.6,16.2,0.000
14:39:50,9590,9.4,5.3,58.0,323.0,47.3,44.5,39.3,38.1,33.5,23.2,11.6,16.2,0.000
14:40:00,9600,9.5,5.4,58.3,322.8,47.1,44.4,39.3,38.2,33.5,23.2,11.6,16.1,0.000
14:40:10,9610,9.4,5.3,58.3,322.6,46.8,44.4,39.3,38.2,33.6,23.3,11.7,16.1,0.000
14:40:20,9620,9.4,5.3,58.4,323.3,47.4,44.5,39.3,38.2,33.6,23.3,11.7,16.1,0.000
14:40:30,9630,9.4,5.3,58.4,323.1,47.3,44.5,39.3,38.2,33.6,23.3,11.7,16.0,0.000
14:40:40,9640,9.4,5.3,58.2,323.2,47.2,44.4,39.3,38.2,33.6,23.4,11.7,16.0,0.000
14:40:50,9650,9.4,5.3,58.1,328.6,47.0,44.4,39.3,38.2,33.7,23.4,11.7,16.0,0.000
14:41:00,9660,9.5,5.4,58.4,323.7,47.1,44.5,39.4,38.3,33.7,23.4,11.7,15.9,0.000
14:41:10,9670,9.5,5.4,58.4,323.4,47.1,44.4,39.4,38.3,33.7,23.5,11.7,15.9,0.000
14:41:20,9680,9.5,5.5,58.5,323.5,47.3,44.5,39.4,38.3,33.7,23.5,11.7,15.9,0.000
14:41:30,9690,9.6,5.5,58.5,323.5,46.7,44.4,39.4,38.3,33.8,23.5,11.7,15.8,0.000
14:41:40,9700,9.6,5.5,58.3,324.0,46.8,44.4,39.4,38.3,33.8,23.6,11.8,15.8,0.000
14:41:50,9710,9.7,5.6,58.4,323.9,47.2,44.4,39.4,38.3,33.8,23.6,11.8,15.8,0.000
14:42:00,9720,9.7,5.6,58.7,324.3,47.0,44.5,39.4,38.3,33.8,23.6,11.8,15.7,0.000
14:42:10,9730,9.7,5.6,58.3,323.5,47.2,44.4,39.4,38.4,33.9,23.7,11.8,15.7,0.000
14:42:20,9740,9.7,5.6,58.5,324.2,46.9,44.4,39.4,38.4,33.9,23.7,11.8,15.7,0.000
14:42:30,9750,9.8,5.7,58.3,324.3,46.8,44.4,39.4,38.4,33.9,23.7,11.8,15.6,0.000
14:42:40,9760,9.8,5.7,58.5,324.2,46.9,44.4,39.4,38.4,33.9,23.8,11.8,15.6,0.000
14:42:50,9770,9.8,5.7,58.4,324.2,47.0,44.4,39.5,38.4,34.0,23.8,11.8,15.6,0.000
14:43:00,9780,9.8,5.7,58.3,324.5,46.9,44.4,39.5,38.4,34.0,23.8,11.8,15.5,0.000
14:43:10,9790,9.7,5.6,58.3,324.4,47.0,44.4,39.5,38.5,34.0,23.9,11.8,15.5,0.000
14:43:20,9800,9.8,5.7,58.3,324.4,46.5,44.4,39.5,38.5,34.1,23.9,11.9,15.5,0.000
14:43:30,9810,9.8,5.7,58.2,325.0,46.9,44.4,39.5,38.5,34.1,23.9,11.9,15.5,0.000
14:43:40,9820,9.7,5.6,58.0,325.4,46.4,44.4,39.5,38.5,34.1,23.9,11.9,15.4,0.000
14:43:50,9830,9.8,5.6,58.0,325.3,45.8,44.4,39.5,38.5,34.1,24.0,11.9,15.4,0.000
14:44:00,9840,9.8,5.7,57.9,325.4,46.1,44.4,39.5,38.5,34.2,24.0,11.9,15.4,0.000
14:44:10,9850,9.9,5.7,58.2,325.0,46.9,44.4,39.5,38.5,34.2,24.0,11.9,15.4,0.000
14:44:20,9860,9.9,5.7,58.2,325.9,46.8,44.4,39.5,38.6,34.2,24.1,11.9,15.3,0.000
14:44:30,9870,9.9,5.7,57.8,325.4,46.7,44.4,39.6,38.6,34.2,24.1,11.9,15.3,0.000
14:44:40,9880,9.9,5.8,57.9,326.0,46.7,44.4,39.6,38.6,34.3,24.2,11.9,15.3,0.000
14:44:50,9890,9.9,5.8,57.9,325.8,47.4,44.4,39.6,38.6,34.3,24.2,11.9,15.3,0.000
14:45:00,9900,9.9,5.7,57.9,325.7,47.4,44.4,39.6,38.6,34.3,24.2,11.9,15.2,0.000
14:45:10,9910,9.9,5.7,57.9,325.3,47.1,44.4,39.6,38.6,34.3,24.2,12.0,15.2,0.000
14:45:20,9920,9.8,5.7,57.9,325.4,47.1,44.5,39.6,38.6,34.4,24.3,12.0,15.2,0.000
14:45:30,9930,9.8,5.7,57.9,325.8,47.2,44.4,39.6,38.7,34.4,24.3,12.0,15.1,0.000
14:45:40,9940,9.8,5.7,57.8,325.8,46.9,44.4,39.6,38.7,34.4,24.4,12.0,15.1,0.000
14:45:50,9950,9.8,5.6,57.8,325.9,47.1,44.4,39.7,38.7,34.5,24.4,12.0,15.1,0.000
14:46:00,9960,9.8,5.6,57.7,326.6,47.1,44.4,39.7,38.7,34.5,24.4,12.0,15.0,0.000
14:46:10,9970,9.8,5.6,57.7,326.5,47.2,44.4,39.7,38.7,34.5,24.4,12.0,15.0,0.000
14:46:20,9980,9.7,5.6,57.5,326.7,46.7,44.4,39.7,38.7,34.5,24.5,12.0,15.0,0.000
14:46:30,9990,9.7,5.5,57.5,326.6,47.2,44.3,39.7,38.7,34.5,24.5,12.0,15.0,0.000
14:46:40,10000,9.7,5.5,57.6,326.5,47.1,44.4,39.7,38.8,34.6,24.5,12.0,15.0,0.000
14:46:50,10010,9.7,5.5,57.5,326.8,47.1,44.4,39.7,38.8,34.6,24.6,12.0,14.9,0.000
14:47:00,10020,9.6,5.5,57.4,327.1,47.0,44.4,39.7,38.8,34.6,24.6,12.0,14.9,0.000
14:47:10,10030,9.6,5.4,57.5,326.4,47.2,44.4,39.7,38.8,34.7,24.7,12.0,14.9,0.000
14:47:20,10040,9.5,5.4,57.5,326.9,46.8,44.4,39.7,38.8,34.7,24.7,12.1,14.8,0.000
14:47:30,10050,9.5,5.4,57.7,326.7,47.3,44.4,39.8,38.8,34.7,24.7,12.1,14.8,0.000
14:47:40,10060,9.5,5.3,57.4,326.9,47.2,44.4,39.8,38.9,34.7,24.7,12.1,14.8,0.000
14:47:50,10070,9.5,5.4,57.6,327.1,47.2,44.4,39.8,38.9,34.8,24.8,12.1,14.8,0.000
14:48:00,10080,9.5,5.4,57.7,327.3,47.0,44.4,39.8,38.9,34.8,24.8,12.1,14.7,0.000
14:48:10,10090,9.5,5.4,57.5,327.1,47.2,44.4,39.8,38.9,34.8,24.8,12.1,14.7,0.000
14:48:20,10100,9.5,5.3,57.6,327.7,46.7,44.4,39.8,38.9,34.8,24.9,12.1,14.7,0.000
14:48:30,10110,9.5,5.3,57.6,327.5,47.1,44.4,39.8,38.9,34.9,24.9,12.1,14.7,0.000
14:48:40,10120,9.5,5.3,57.7,328.0,47.0,44.4,39.8,38.9,34.9,24.9,12.1,14.6,0.000
14:48:50,10130,9.5,5.4,58.0,328.0,47.0,44.4,39.9,38.9,34.9,25.0,12.1,14.6,0.000
14:49:00,10140,9.5,5.4,57.9,327.7,47.2,44.4,39.9,39.0,34.9,25.0,12.1,14.6,0.000
14:49:10,10150,9.4,5.3,57.9,327.7,47.3,44.3,39.9,39.0,35.0,25.0,12.1,14.6,0.000
14:49:20,10160,9.4,5.3,58.1,328.5,47.2,44.4,39.9,39.0,35.0,25.1,12.2,14.5,0.000
14:49:30,10170,9.4,5.3,57.8,328.1,46.6,44.4,39.9,39.0,35.0,25.1,12.1,14.5,0.000
14:49:40,10180,9.4,5.4,58.1,330.5,47.1,44.4,39.9,39.0,35.0,25.1,12.2,14.5,0.000
14:49:50,10190,9.4,5.3,58.2,328.1,47.0,44.4,39.9,39.0,35.1,25.2,12.2,14.4,0.000
14:50:00,10200,9.4,5.4,58.2,328.3,47.2,44.4,39.9,39.1,35.1,25.2,12.2,14.4,0.000
14:50:10,10210,9.5,5.4,58.2,327.9,46.9,44.4,39.9,39.1,35.1,25.2,12.2,14.4,0.000
14:50:20,10220,9.6,5.5,58.1,328.3,46.5,44.4,39.9,39.1,35.2,25.3,12.2,14.4,0.000
14:50:30,10230,9.7,5.6,58.4,328.1,46.5,44.4,39.9,39.1,35.2,25.3,12.2,14.3,0.000
14:50:40,10240,9.7,5.6,58.1,328.7,46.2,44.4,40.0,39.1,35.2,25.3,12.2,14.3,0.000
14:50:50,10250,9.8,5.7,58.4,328.8,46.3,44.4,40.0,39.1,35.2,25.3,12.2,14.3,0.000
14:51:00,10260,9.8,5.6,58.3,328.8,46.3,44.4,40.0,39.1,35.2,25.4,12.2,14.3,0.000
14:51:10,10270,9.7,5.6,58.2,328.0,46.6,44.4,40.0,39.1,35.3,25.4,12.2,14.3,0.000
14:51:20,10280,9.7,5.6,58.4,333.0,46.7,44.3,40.0,39.1,35.3,25.4,12.2,14.2,0.000
14:51:30,10290,9.7,5.6,58.4,333.4,46.7,44.4,40.0,39.2,35.3,25.5,12.2,14.2,0.000
14:51:40,10300,9.7,5.6,58.3,328.8,46.4,44.4,40.0,39.2,35.3,25.5,12.2,14.2,0.000
14:51:50,10310,9.7,5.6,58.1,328.9,46.7,44.3,40.0,39.2,35.4,25.6,12.3,14.2,0.000
14:52:00,10320,9.6,5.5,58.2,329.1,46.5,44.4,40.1,39.2,35.4,25.6,12.3,14.2,0.000
14:52:10,10330,9.6,5.5,58.1,333.4,46.9,44.3,40.1,39.2,35.4,25.6,12.3,14.1,0.000
14:52:20,10340,9.7,5.6,58.1,329.3,46.9,44.4,40.1,39.2,35.4,25.6,12.3,14.1,0.000
14:52:30,10350,9.7,5.6,58.2,329.2,46.5,44.4,40.1,39.3,35.5,25.7,12.3,14.1,0.000
14:52:40,10360,9.8,5.6,57.9,329.4,46.8,44.3,40.1,39.3,35.5,25.7,12.3,14.1,0.000
14:52:50,10370,9.9,5.7,58.1,329.4,46.8,44.4,40.1,39.3,35.5,25.7,12.3,14.1,0.000
14:53:00,10380,9.9,5.7,58.0,330.0,47.0,44.4,40.1,39.3,35.5,25.8,12.3,14.0,0.000
14:53:10,10390,9.9,5.8,58.2,335.1,46.8,44.3,40.1,39.3,35.6,25.8,12.3,14.0,0.000
14:53:20,10400,10.0,5.8,58.1,329.5,47.0,44.4,40.1,39.3,35.6,25.9,12.3,14.0,0.000
14:53:30,10410,10.0,5.8,58.1,330.1,47.0,44.3,40.2,39.3,35.6,25.9,12.3,14.0,0.000
14:53:40,10420,9.9,5.8,58.2,329.8,46.9,44.3,40.2,39.4,35.6,25.9,12.3,14.0,0.000
14:53:50,10430,9.9,5.8,57.9,329.6,47.1,44.3,40.2,39.4,35.7,25.9,12.3,13.9,0.000
14:54:00,10440,9.9,5.7,57.9,329.5,47.3,44.3,40.2,39.4,35.7,26.0,12.4,13.9,0.000
14:54:10,10450,9.9,5.7,57.7,330.3,47.1,44.3,40.2,39.4,35.7,26.0,12.4,13.9,0.000
14:54:20,10460,9.9,5.7,57.6,333.9,47.1,44.3,40.2,39.4,35.7,26.0,12.4,13.9,0.000
14:54:30,10470,9.8,5.7,57.7,330.7,46.9,44.3,40.2,39.4,35.8,26.1,12.4,13.9,0.000
14:54:40,10480,9.8,5.7,57.9,330.9,46.8,44.3,40.2,39.4,35.8,26.1,12.4,13.8,0.000
14:54:50,10490,9.8,5.7,58.1,330.7,47.0,44.3,40.3,39.4,35.8,26.1,12.4,13.8,0.000
14:55:00,10500,9.8,5.7,57.9,331.3,46.8,44.3,40.2,39.5,35.8,26.2,12.4,13.8,0.000
14:55:10,10510,9.8,5.6,57.9,330.9,47.0,44.3,40.3,39.5,35.9,26.2,12.4,13.8,0.000
14:55:20,10520,9.7,5.6,58.0,331.3,47.1,44.3,40.3,39.5,35.9,26.2,12.4,13.8,0.000
14:55:30,10530,9.7,5.6,58.0,331.2,47.1,44.3,40.3,39.5,35.9,26.3,12.4,13.8,0.000
14:55:40,10540,9.6,5.5,58.2,331.6,46.9,44.4,40.3,39.5,35.9,26.3,12.4,13.7,0.000
14:55:50,10550,9.7,5.5,58.0,331.3,47.0,44.3,40.3,39.5,36.0,26.3,12.4,13.7,0.000
14:56:00,10560,9.6,5.5,58.0,331.1,47.0,44.3,40.3,39.5,36.0,26.4,12.4,13.7,0.000
14:56:10,10570,9.6,5.5,57.8,332.2,46.9,44.3,40.4,39.6,36.0,26.4,12.4,13.7,0.000
14:56:20,10580,9.6,5.5,57.9,331.0,47.1,44.3,40.4,39.6,36.0,26.4,12.4,13.7,0.000
14:56:30,10590,9.6,5.5,57.9,330.7,47.0,44.4,40.4,39.6,36.1,26.5,12.5,13.7,0.000
14:56:40,10600,9.6,5.4,57.8,331.0,46.7,44.3,40.4,39.6,36.1,26.5,12.5,13.7,0.000
14:56:50,10610,9.5,5.4,57.9,331.0,46.8,44.3,40.4,39.6,36.1,26.5,12.5,13.6,0.000
14:57:00,10620,9.5,5.4,57.9,331.6,46.2,44.3,40.4,39.6,36.1,26.6,12.5,13.6,0.000
14:57:10,10630,9.5,5.4,58.0,331.2,46.6,44.3,40.4,39.6,36.2,26.6,12.5,13.6,0.000
14:57:20,10640,9.5,5.4,57.9,331.9,46.7,44.3,40.4,39.6,36.2,26.6,12.5,13.6,0.000
14:57:30,10650,9.5,5.4,57.9,332.4,46.9,44.3,40.4,39.7,36.2,26.7,12.5,13.6,0.000
14:57:40,10660,9.5,5.4,57.9,332.5,47.1,44.3,40.5,39.7,36.2,26.7,12.5,13.5,0.000
14:57:50,10670,9.6,5.4,57.8,332.5,47.1,44.3,40.5,39.7,36.3,26.7,12.5,13.5,0.000
14:58:00,10680,9.7,5.5,58.1,332.5,47.0,44.3,40.5,39.7,36.3,26.8,12.5,13.5,0.000
14:58:10,10690,9.7,5.5,58.0,332.4,47.1,44.3,40.5,39.7,36.3,26.8,12.5,13.5,0.000
14:58:20,10700,9.7,5.6,58.3,332.4,46.8,44.3,40.5,39.7,36.3,26.8,12.5,13.5,0.000
14:58:30,10710,9.7,5.6,58.2,332.4,47.0,44.3,40.5,39.7,36.3,26.8,12.5,13.4,0.000
14:58:40,10720,9.8,5.7,58.3,332.9,46.9,44.3,40.5,39.8,36.4,26.9,12.5,13.4,0.000
14:58:50,10730,9.8,5.7,58.3,332.6,46.8,44.3,40.5,39.8,36.4,26.9,12.5,13.4,0.000
14:59:00,10740,9.8,5.7,58.2,332.8,46.8,44.3,40.6,39.8,36.4,26.9,12.5,13.4,0.000
14:59:10,10750,9.8,5.7,58.1,332.8,46.7,44.3,40.6,39.8,36.4,27.0,12.5,13.4,0.000
14:59:20,10760,9.8,5.6,58.0,332.3,46.8,44.3,40.6,39.8,36.5,27.0,12.6,13.4,0.000
14:59:30,10770,9.8,5.7,58.1,332.1,46.9,44.3,40.6,39.8,36.5,27.1,12.6,13.3,0.000
14:59:40,10780,9.8,5.7,58.2,332.9,46.8,44.3,40.6,39.8,36.5,27.1,12.6,13.3,0.000
14:59:50,10790,9.8,5.6,57.9,332.9,46.9,44.3,40.6,39.9,36.5,27.1,12.6,13.3,0.000
15:00:00,10800,9.7,5.6,58.1,332.8,47.2,44.3,40.6,39.9,36.5,27.1,12.6,13.3,0.000
15:00:10,10810,9.7,5.6,58.0,332.6,46.9,44.3,40.6,39.9,36.6,27.2,12.6,13.3,0.000
15:00:20,10820,9.7,5.6,58.1,333.0,47.0,44.3,40.6,39.9,36.6,27.2,12.6,13.3,0.000
15:00:30,10830,9.7,5.5,58.1,333.4,46.6,44.3,40.7,39.9,36.6,27.2,12.6,13.3,0.000
15:00:40,10840,9.7,5.6,58.1,333.4,46.8,44.3,40.7,39.9,36.6,27.3,12.6,13.3,0.000
15:00:50,10850,9.7,5.6,58.0,333.3,46.8,44.2,40.7,39.9,36.7,27.3,12.6,13.2,0.000
15:01:00,10860,9.7,5.6,58.1,333.6,46.5,44.3,40.7,40.0,36.7,27.3,12.6,13.2,0.000
15:01:10,10870,9.7,5.6,58.3,333.0,46.5,44.3,40.7,40.0,36.7,27.4,12.6,13.2,0.000
15:01:20,10880,9.6,5.5,58.2,333.4,46.7,44.4,40.7,40.0,36.8,27.4,12.6,13.2,0.000
15:01:30,10890,9.6,5.5,58.0,333.5,46.8,44.3,40.7,40.0,36.8,27.4,12.6,13.2,0.000
15:01:40,10900,9.6,5.5,58.2,334.2,46.9,44.2,40.7,40.0,36.8,27.4,12.6,13.2,0.000
15:01:50,10910,9.7,5.5,58.0,334.0,46.6,44.3,40.7,40.0,36.8,27.5,12.6,13.1,0.000
15:02:00,10920,9.7,5.5,57.9,334.1,46.9,44.3,40.8,40.0,36.8,27.5,12.6,13.1,0.000
15:02:10,10930,9.7,5.6,58.3,334.3,47.0,44.3,40.8,40.0,36.9,27.6,12.7,13.1,0.000
15:02:20,10940,9.8,5.6,58.1,334.1,46.8,44.3,40.8,40.1,36.9,27.6,12.7,13.1,0.000
15:02:30,10950,9.8,5.6,58.1,334.3,47.0,44.2,40.8,40.1,36.9,27.6,12.7,13.1,0.000
15:02:40,10960,9.8,5.7,58.1,334.1,47.0,44.3,40.8,40.1,36.9,27.6,12.7,13.1,0.000
15:02:50,10970,9.9,5.8,58.2,334.4,46.9,44.3,40.8,40.1,37.0,27.7,12.7,13.1,0.000
15:03:00,10980,9.9,5.8,58.2,334.8,46.9,44.3,40.8,40.1,37.0,27.7,12.7,13.0,0.000
15:03:10,10990,9.9,5.8,58.0,334.3,46.7,44.2,40.9,40.1,37.0,27.7,12.7,13.0,0.000
15:03:20,11000,9.9,5.8,57.8,334.2,46.7,44.2,40.9,40.1,37.0,27.8,12.7,13.0,0.000
15:03:30,11010,9.9,5.7,57.7,334.0,46.6,44.2,40.9,40.1,37.1,27.8,12.7,13.0,0.000
15:03:40,11020,9.8,5.7,57.7,334.8,46.7,44.2,40.9,40.2,37.1,27.8,12.7,13.0,0.000
15:03:50,11030,9.9,5.7,57.8,334.3,46.6,44.2,40.9,40.2,37.1,27.9,12.7,13.0,0.000
15:04:00,11040,9.9,5.7,57.8,334.8,46.6,44.3,40.9,40.2,37.1,27.9,12.7,13.0,0.000
15:04:10,11050,9.9,5.7,57.7,334.1,46.6,44.3,40.9,40.2,37.1,27.9,12.7,13.0,0.000
15:04:20,11060,10.0,5.8,57.8,334.9,46.3,44.3,40.9,40.2,37.2,28.0,12.7,13.0,0.000
15:04:30,11070,9.9,5.7,57.7,335.3,46.0,44.2,41.0,40.2,37.2,28.0,12.7,13.0,0.000
15:04:40,11080,9.9,5.7,57.9,335.6,46.7,44.2,41.0,40.2,37.2,28.0,12.7,13.0,0.000
15:04:50,11090,9.9,5.7,58.0,335.8,46.9,44.3,41.0,40.3,37.3,28.1,12.8,12.9,0.000
15:05:00,11100,9.9,5.7,57.6,335.6,46.6,44.3,41.0,40.3,37.3,28.1,12.7,12.9,0.000
15:05:10,11110,9.8,5.7,57.6,335.8,46.5,44.3,41.0,40.3,37.3,28.1,12.8,12.9,0.000
15:05:20,11120,9.8,5.6,57.8,335.8,46.2,44.2,41.0,40.3,37.3,28.1,12.8,12.9,0.000
15:05:30,11130,9.8,5.6,57.7,335.7,46.8,44.3,41.0,40.3,37.3,28.2,12.8,12.9,0.000
15:05:40,11140,9.7,5.6,57.7,335.6,46.7,44.2,41.0,40.3,37.3,28.2,12.8,12.9,0.000
15:05:50,11150,9.7,5.6,57.9,335.5,46.7,44.2,41.1,40.3,37.4,28.2,12.8,12.9,0.000
15:06:00,11160,9.7,5.5,57.8,335.5,46.8,44.2,41.1,40.4,37.4,28.3,12.8,12.9,0.000
15:06:10,11170,9.7,5.5,57.9,335.8,46.6,44.2,41.1,40.4,37.4,28.3,12.8,12.8,0.000
15:06:20,11180,9.7,5.6,57.9,335.6,46.8,44.3,41.1,40.4,37.4,28.3,12.8,12.8,0.000
15:06:30,11190,9.7,5.5,57.7,336.1,46.8,44.2,41.1,40.4,37.5,28.4,12.8,12.8,0.000
15:06:40,11200,9.6,5.5,57.7,336.5,46.9,44.3,41.1,40.4,37.5,28.4,12.8,12.8,0.000
15:06:50,11210,9.6,5.5,57.7,336.0,46.8,44.2,41.1,40.4,37.5,28.4,12.8,12.8,0.000
15:07:00,11220,9.6,5.4,57.7,336.4,46.8,44.2,41.2,40.5,37.6,28.5,12.8,12.8,0.000
15:07:10,11230,9.5,5.4,58.0,335.9,46.7,44.2,41.2,40.5,37.6,28.5,12.8,12.8,0.000
15:07:20,11240,9.6,5.4,58.0,336.1,46.5,44.2,41.2,40.5,37.6,28.5,12.8,12.7,0.000
15:07:30,11250,9.5,5.4,58.1,336.6,46.6,44.2,41.2,40.5,37.6,28.6,12.8,12.7,0.000
15:07:40,11260,9.5,5.4,58.1,336.1,46.7,44.2,41.2,40.5,37.6,28.6,12.8,12.7,0.000
15:07:50,11270,9.5,5.3,57.9,336.4,46.5,44.2,41.2,40.5,37.6,28.6,12.8,12.7,0.000
15:08:00,11280,9.5,5.4,58.1,336.7,46.8,44.2,41.2,40.5,37.7,28.7,12.8,12.7,0.000
15:08:10,11290,9.5,5.4,58.2,339.0,46.6,44.2,41.2,40.5,37.7,28.7,12.9,12.7,0.000
15:08:20,11300,9.5,5.4,58.0,336.1,46.8,44.2,41.2,40.5,37.7,28.7,12.9,12.7,0.000
15:08:30,11310,9.5,5.4,58.3,336.4,46.5,44.2,41.3,40.6,37.8,28.8,12.9,12.7,0.000
15:08:40,11320,9.5,5.4,58.5,338.3,46.5,44.2,41.3,40.6,37.8,28.8,12.9,12.6,0.000
15:08:50,11330,9.5,5.4,58.4,337.2,46.7,44.2,41.3,40.6,37.8,28.8,12.9,12.6,0.000
15:09:00,11340,9.5,5.4,58.4,337.1,46.9,44.2,41.3,40.6,37.8,28.9,12.9,12.6,0.000
15:09:10,11350,9.6,5.5,58.4,337.1,46.6,44.2,41.3,40.6,37.9,28.9,12.9,12.6,0.000
15:09:20,11360,9.6,5.5,58.5,337.0,47.0,44.2,41.3,40.6,37.9,28.9,12.9,12.6,0.000
15:09:30,11370,9.6,5.6,58.5,337.2,46.7,44.2,41.3,40.7,37.9,28.9,12.9,12.6,0.000
15:09:40,11380,9.8,5.7,58.6,337.3,46.6,44.2,41.4,40.7,37.9,29.0,12.9,12.6,0.000
15:09:50,11390,9.7,5.6,58.4,340.8,46.6,44.2,41.4,40.7,37.9,29.0,12.9,12.6,0.000
15:10:00,11400,9.8,5.7,58.4,337.4,46.8,44.3,41.4,40.7,37.9,29.0,12.9,12.6,0.000
15:10:10,11410,9.8,5.7,58.4,337.5,46.8,44.2,41.4,40.7,38.0,29.1,12.9,12.6,0.000
15:10:20,11420,9.7,5.6,58.4,337.6,46.6,44.2,41.4,40.7,38.0,29.1,12.9,12.5,0.000
15:10:30,11430,9.7,5.6,58.1,338.2,46.9,44.2,41.4,40.7,38.0,29.1,12.9,12.5,0.000
15:10:40,11440,9.7,5.6,58.1,337.3,46.7,44.2,41.4,40.7,38.1,29.2,12.9,12.5,0.000
15:10:50,11450,9.7,5.6,58.1,337.7,46.7,44.2,41.4,40.8,38.1,29.2,12.9,12.5,0.000
15:11:00,11460,9.7,5.6,58.3,343.3,46.8,44.2,41.4,40.8,38.1,29.2,12.9,12.5,0.000
15:11:10,11470,9.8,5.6,58.0,337.4,46.8,44.2,41.4,40.8,38.1,29.2,12.9,12.5,0.000
15:11:20,11480,9.7,5.6,58.3,337.3,46.7,44.2,41.5,40.8,38.1,29.3,13.0,12.5,0.000
15:11:30,11490,9.7,5.6,58.0,337.5,46.5,44.1,41.5,40.8,38.2,29.3,13.0,12.5,0.000
15:11:40,11500,9.7,5.6,58.2,337.9,46.1,44.2,41.5,40.8,38.2,29.3,12.9,12.5,0.000
15:11:50,11510,9.7,5.6,58.3,338.5,46.8,44.2,41.5,40.8,38.2,29.4,12.9,12.5,0.000
15:12:00,11520,9.8,5.7,58.3,338.8,46.5,44.2,41.5,40.8,38.2,29.4,12.9,12.5,0.000
15:12:10,11530,9.9,5.8,58.1,338.9,46.5,44.2,41.5,40.9,38.2,29.4,13.0,12.5,0.000
15:12:20,11540,10.0,5.8,58.0,338.5,46.8,44.2,41.5,40.9,38.3,29.5,13.0,12.5,0.000
15:12:30,11550,9.9,5.7,57.9,339.1,46.6,44.2,41.6,40.9,38.3,29.5,13.0,12.4,0.000
15:12:40,11560,9.9,5.7,57.7,338.2,46.5,44.1,41.6,40.9,38.3,29.5,13.0,12.4,0.000
15:12:50,11570,9.8,5.7,57.7,338.5,46.5,44.2,41.6,40.9,38.3,29.6,13.0,12.4,0.000
15:13:00,11580,9.8,5.7,58.0,338.8,46.6,44.2,41.6,40.9,38.4,29.6,13.0,12.4,0.000
15:13:10,11590,9.9,5.7,57.8,338.8,46.1,44.2,41.6,41.0,38.4,29.6,13.0,12.4,0.000
15:13:20,11600,9.9,5.7,57.9,341.5,46.0,44.2,41.6,41.0,38.4,29.7,13.0,12.4,0.000
15:13:30,11610,9.9,5.8,58.0,339.0,46.2,44.1,41.6,41.0,38.4,29.7,13.0,12.4,0.000
15:13:40,11620,9.8,5.7,58.0,342.8,46.1,44.1,41.6,41.0,38.4,29.7,13.0,12.4,0.000
15:13:50,11630,9.8,5.6,57.9,339.5,46.4,44.2,41.7,41.0,38.5,29.7,13.0,12.4,0.000
15:14:00,11640,9.8,5.6,57.9,339.3,46.4,44.1,41.7,41.0,38.5,29.8,13.0,12.4,0.000
15:14:10,11650,9.8,5.6,57.7,339.5,46.4,44.2,41.7,41.0,38.5,29.8,13.0,12.4,0.000
15:14:20,11660,9.7,5.6,57.9,339.4,46.6,44.2,41.7,41.1,38.5,29.8,13.0,12.4,0.000
15:14:30,11670,9.7,5.6,57.8,339.6,46.3,44.2,41.7,41.1,38.6,29.9,13.0,12.4,0.000
15:14:40,11680,9.6,5.5,57.8,339.7,46.3,44.2,41.7,41.1,38.6,29.9,13.0,12.4,0.000
15:14:50,11690,9.6,5.5,58.0,339.7,46.5,44.2,41.7,41.1,38.6,29.9,13.0,12.3,0.000
15:15:00,11700,9.6,5.5,57.8,339.3,46.6,44.1,41.7,41.1,38.6,29.9,13.0,12.3,0.000
15:15:10,11710,9.6,5.5,58.0,339.9,46.6,44.1,41.8,41.1,38.6,30.0,13.0,12.3,0.000
15:15:20,11720,9.6,5.5,58.0,339.3,46.6,44.2,41.8,41.1,38.7,30.0,13.0,12.3,0.000
15:15:30,11730,9.6,5.4,57.9,339.5,46.3,44.2,41.8,41.1,38.7,30.1,13.0,12.3,0.000
15:15:40,11740,9.6,5.4,57.8,340.0,46.4,44.1,41.8,41.2,38.7,30.1,13.0,12.3,0.000
15:15:50,11750,9.6,5.4,57.6,340.1,46.7,44.2,41.8,41.2,38.7,30.1,13.0,12.3,0.000
15:16:00,11760,9.5,5.4,57.7,339.9,46.3,44.1,41.8,41.2,38.8,30.2,13.0,12.3,0.000
15:16:10,11770,9.6,5.5,58.0,339.9,46.4,44.1,41.8,41.2,38.8,30.2,13.1,12.3,0.000
15:16:20,11780,9.5,5.4,57.8,339.7,46.4,44.1,41.9,41.2,38.8,30.2,13.1,12.3,0.000
15:16:30,11790,9.5,5.4,57.7,339.5,46.5,44.2,41.9,41.2,38.8,30.2,13.1,12.2,0.000
15:16:40,11800,9.5,5.4,57.7,339.4,46.5,44.1,41.9,41.2,38.8,30.3,13.1,12.2,0.000
15:16:50,11810,9.6,5.5,58.0,340.0,46.3,44.1,41.9,41.3,38.9,30.3,13.1,12.2,0.000
15:17:00,11820,9.6,5.5,58.3,339.7,46.4,44.1,41.9,41.3,38.9,30.3,13.1,12.2,0.000
15:17:10,11830,9.7,5.6,58.3,339.6,46.6,44.1,41.9,41.3,38.9,30.3,13.1,12.2,0.000
15:17:20,11840,9.8,5.7,58.3,340.2,46.4,44.1,41.9,41.3,38.9,30.4,13.1,12.2,0.000
15:17:30,11850,9.8,5.7,58.2,340.8,46.4,44.1,41.9,41.3,39.0,30.4,13.1,12.2,0.000
15:17:40,11860,9.8,5.7,58.0,340.4,46.6,44.2,42.0,41.3,39.0,30.4,13.1,12.2,0.000
15:17:50,11870,9.8,5.7,58.0,340.9,46.6,44.1,42.0,41.3,39.0,30.5,13.1,12.2,0.000
15:18:00,11880,9.8,5.7,58.2,340.8,46.5,44.1,42.0,41.4,39.0,30.5,13.1,12.2,0.000
15:18:10,11890,9.8,5.7,58.0,341.9,46.4,44.2,42.0,41.3,39.0,30.5,13.1,12.2,0.000
15:18:20,11900,9.8,5.6,57.9,341.2,46.5,44.1,42.0,41.4,39.1,30.6,13.1,12.2,0.000
15:18:30,11910,9.8,5.6,58.0,341.6,46.6,44.1,42.0,41.4,39.1,30.6,13.1,12.2,0.000
15:18:40,11920,9.8,5.6,57.8,341.8,46.4,44.0,42.0,41.4,39.1,30.6,13.1,12.2,0.000
15:18:50,11930,9.8,5.6,57.9,341.4,46.5,44.1,42.0,41.4,39.1,30.7,13.1,12.2,0.000
15:19:00,11940,9.8,5.7,58.0,341.2,46.5,44.1,42.1,41.4,39.1,30.7,13.1,12.2,0.000
15:19:10,11950,9.8,5.6,58.0,341.5,46.6,44.1,42.1,41.4,39.2,30.7,13.1,12.2,0.000
15:19:20,11960,9.8,5.6,57.9,341.2,46.5,44.1,42.1,41.5,39.2,30.7,13.1,12.1,0.000
15:19:30,11970,9.8,5.7,58.0,341.5,46.6,44.1,42.1,41.5,39.2,30.8,13.1,12.1,0.000
15:19:40,11980,9.8,5.6,58.0,341.4,46.3,44.1,42.1,41.5,39.2,30.8,13.1,12.1,0.000
15:19:50,11990,9.8,5.6,58.0,341.3,46.4,44.1,42.1,41.5,39.2,30.8,13.1,12.1,0.000
15:20:00,12000,9.7,5.6,57.6,341.0,46.5,44.1,42.2,41.5,39.3,30.9,13.1,12.2,0.000
15:20:10,12010,9.7,5.6,57.9,341.5,46.4,44.1,42.2,41.5,39.3,30.9,13.1,12.1,0.000
15:20:20,12020,9.7,5.5,57.7,341.2,46.4,44.0,42.2,41.6,39.3,30.9,13.1,12.1,0.000
15:20:30,12030,9.7,5.5,57.9,341.7,46.6,44.0,42.2,41.6,39.3,30.9,13.1,12.1,0.000
15:20:40,12040,9.6,5.5,57.9,341.8,46.6,44.0,42.2,41.6,39.3,31.0,13.1,12.1,0.000
15:20:50,12050,9.6,5.5,57.6,341.8,46.6,44.1,42.2,41.6,39.4,31.0,13.2,12.1,0.000
15:21:00,12060,9.6,5.5,57.8,342.0,46.7,44.0,42.2,41.6,39.4,31.0,13.2,12.1,0.000
15:21:10,12070,9.6,5.5,57.9,342.0,46.5,44.0,42.2,41.6,39.4,31.1,13.2,12.1,0.000
15:21:20,12080,9.6,5.5,57.8,342.0,46.2,44.0,42.2,41.6,39.4,31.1,13.2,12.1,0.000
15:21:30,12090,9.7,5.6,58.0,342.5,46.5,44.0,42.3,41.6,39.5,31.1,13.2,12.1,0.000
15:21:40,12100,9.9,5.7,58.1,342.7,46.3,44.0,42.3,41.7,39.5,31.2,13.2,12.1,0.000
15:21:50,12110,9.9,5.8,58.2,342.7,46.4,44.1,42.3,41.7,39.5,31.2,13.2,12.1,0.000
15:22:00,12120,10.0,5.9,58.2,342.9,46.5,44.0,42.3,41.7,39.5,31.2,13.2,12.1,0.000
15:22:10,12130,10.1,5.9,58.0,342.8,46.2,44.0,42.3,41.7,39.5,31.3,13.2,12.0,0.000
15:22:20,12140,10.0,5.9,58.3,342.4,46.2,44.0,42.3,41.7,39.6,31.3,13.2,12.1,0.000
15:22:30,12150,10.0,5.8,58.1,342.8,46.0,44.0,42.3,41.7,39.6,31.3,13.2,12.0,0.000
15:22:40,12160,9.9,5.8,58.0,342.2,46.5,44.0,42.4,41.7,39.6,31.3,13.2,12.0,0.000
15:22:50,12170,9.9,5.7,58.2,342.3,46.3,44.0,42.4,41.8,39.6,31.4,13.2,12.0,0.000
15:23:00,12180,9.9,5.7,58.0,342.5,46.3,43.9,42.4,41.8,39.6,31.4,13.2,12.0,0.000
15:23:10,12190,9.9,5.7,57.8,343.1,46.4,44.0,42.4,41.8,39.7,31.4,13.2,12.0,0.000
15:23:20,12200,9.9,5.7,57.7,342.9,46.5,43.9,42.4,41.8,39.7,31.5,13.2,12.0,0.000
