Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
15:23:30,12210,9.9,5.7,57.8,343.3,46.5,43.9,42.4,41.8,39.7,31.5,13.2,12.0,0.000
15:23:40,12220,9.9,5.7,57.7,342.7,46.5,43.9,42.4,41.8,39.7,31.5,13.2,12.0,0.000
15:23:50,12230,9.9,5.7,57.8,343.3,46.4,43.9,42.4,41.8,39.7,31.5,13.2,12.0,0.000
15:24:00,12240,9.8,5.7,57.8,343.2,46.6,43.9,42.5,41.8,39.8,31.6,13.2,12.0,0.000
15:24:10,12250,9.8,5.6,57.7,343.5,46.5,43.9,42.5,41.9,39.8,31.6,13.2,12.0,0.000
15:24:20,12260,9.8,5.6,57.7,343.5,46.3,43.9,42.5,41.9,39.8,31.6,13.2,12.0,0.000
15:24:30,12270,9.8,5.7,57.9,344.0,46.4,43.9,42.5,41.9,39.8,31.7,13.2,12.0,0.000
15:24:40,12280,9.8,5.7,58.0,343.9,46.6,43.9,42.5,41.9,39.8,31.7,13.2,12.0,0.000
15:24:50,12290,9.7,5.6,57.8,343.9,46.3,43.9,42.5,41.9,39.9,31.7,13.2,12.0,0.000
15:25:00,12300,9.7,5.6,57.6,343.9,46.3,43.9,42.5,41.9,39.9,31.7,13.2,12.0,0.000
15:25:10,12310,9.7,5.6,57.9,344.0,46.3,43.9,42.5,41.9,39.9,31.8,13.3,12.0,0.000
15:25:20,12320,9.7,5.6,57.8,343.9,46.4,43.9,42.6,42.0,39.9,31.8,13.3,12.0,0.000
15:25:30,12330,9.7,5.6,57.9,344.1,46.7,43.8,42.6,42.0,40.0,31.8,13.3,12.0,0.000
15:25:40,12340,9.7,5.6,57.9,344.1,46.4,43.9,42.6,42.0,40.0,31.9,13.3,12.0,0.000
15:25:50,12350,9.6,5.5,57.7,344.2,46.4,43.8,42.6,42.0,40.0,31.9,13.3,12.0,0.000
15:26:00,12360,9.6,5.5,58.2,344.3,46.3,43.9,42.6,42.0,40.0,31.9,13.3,12.0,0.000
15:26:10,12370,9.6,5.5,58.1,344.6,46.4,43.8,42.6,42.0,40.0,32.0,13.3,11.9,0.000
15:26:20,12380,9.6,5.5,58.0,344.5,46.4,43.8,42.6,42.1,40.1,32.0,13.3,12.0,0.000
15:26:30,12390,9.5,5.4,58.0,344.9,46.6,43.8,42.7,42.1,40.1,32.0,13.3,11.9,0.000
15:26:40,12400,9.5,5.4,57.7,345.4,46.5,43.9,42.7,42.1,40.1,32.0,13.3,11.9,0.000
15:26:50,12410,9.5,5.4,58.0,345.7,46.3,43.8,42.7,42.1,40.1,32.1,13.3,11.9,0.000
15:27:00,12420,9.5,5.4,58.1,346.5,46.3,43.8,42.7,42.1,40.1,32.1,13.3,11.9,0.000
15:27:10,12430,9.5,5.4,58.0,345.0,46.4,43.8,42.7,42.1,40.1,32.1,13.3,11.9,0.000
15:27:20,12440,9.5,5.4,57.9,344.9,46.4,43.8,42.7,42.1,40.2,32.2,13.3,11.9,0.000
15:27:30,12450,9.5,5.4,57.9,345.3,46.2,43.8,42.7,42.1,40.2,32.2,13.3,11.9,0.000
15:27:40,12460,9.5,5.4,58.2,345.5,46.2,43.8,42.7,42.1,40.2,32.2,13.3,11.9,0.000
15:27:50,12470,9.5,5.4,58.2,345.4,46.5,43.8,42.8,42.2,40.2,32.3,13.3,11.9,0.000
15:28:00,12480,9.5,5.4,58.2,345.3,46.6,43.7,42.8,42.2,40.2,32.3,13.3,11.9,0.000
15:28:10,12490,9.5,5.4,58.1,344.8,46.5,43.8,42.8,42.2,40.3,32.3,13.3,11.9,0.000
15:28:20,12500,9.7,5.6,58.3,345.0,46.4,43.7,42.8,42.2,40.3,32.3,13.3,11.9,0.000
15:28:30,12510,9.7,5.6,58.2,345.5,46.3,43.8,42.8,42.2,40.3,32.4,13.3,11.9,0.000
15:28:40,12520,9.8,5.6,58.1,345.3,46.4,43.8,42.8,42.2,40.3,32.4,13.3,11.9,0.000
15:28:50,12530,9.8,5.7,58.2,345.4,46.3,43.7,42.8,42.2,40.3,32.4,13.3,11.9,0.000
15:29:00,12540,9.8,5.7,58.2,345.5,46.4,43.7,42.8,42.3,40.4,32.4,13.3,11.8,0.000
15:29:10,12550,9.8,5.7,58.1,345.3,46.1,43.7,42.9,42.3,40.4,32.5,13.3,11.8,0.000
15:29:20,12560,9.8,5.7,58.2,345.1,46.2,43.7,42.9,42.3,40.4,32.5,13.3,11.8,0.000
15:29:30,12570,9.8,5.6,58.1,345.1,45.9,43.7,42.9,42.3,40.4,32.5,13.3,11.8,0.000
15:29:40,12580,9.7,5.6,58.0,345.2,46.4,43.7,42.9,42.3,40.4,32.6,13.3,11.8,0.000
15:29:50,12590,9.7,5.6,58.2,345.3,46.4,43.7,42.9,42.3,40.5,32.6,13.3,11.8,0.000
15:30:00,12600,9.7,5.6,58.2,345.1,46.3,43.7,42.9,42.3,40.5,32.6,13.4,11.8,0.000
15:30:10,12610,9.7,5.6,58.3,345.9,46.2,43.7,42.9,42.4,40.5,32.7,13.3,11.8,0.000
15:30:20,12620,9.7,5.6,58.3,346.0,46.3,43.6,42.9,42.4,40.5,32.7,13.4,11.8,0.000
15:30:30,12630,9.8,5.7,58.2,346.4,46.6,43.7,43.0,42.4,40.5,32.7,13.4,11.8,0.000
15:30:40,12640,9.8,5.7,58.2,345.7,46.4,43.6,43.0,42.4,40.6,32.7,13.4,11.8,0.000
15:30:50,12650,9.9,5.7,58.2,351.7,46.4,43.6,43.0,42.4,40.6,32.8,13.4,11.8,0.000
15:31:00,12660,9.9,5.8,58.4,346.6,46.3,43.6,43.0,42.4,40.6,32.8,13.4,11.8,0.000
15:31:10,12670,9.9,5.8,58.3,346.9,46.4,43.7,43.0,42.4,40.6,32.8,13.4,11.8,0.000
15:31:20,12680,10.0,5.8,58.3,346.7,46.0,43.7,43.0,42.4,40.6,32.8,13.4,11.8,0.000
15:31:30,12690,10.0,5.9,58.1,346.7,46.2,43.7,43.0,42.5,40.7,32.9,13.4,11.8,0.000
15:31:40,12700,10.0,5.8,58.1,346.9,46.3,43.7,43.0,42.5,40.7,32.9,13.4,11.8,0.000
15:31:50,12710,9.9,5.8,57.9,351.3,46.1,43.7,43.0,42.5,40.7,32.9,13.4,11.8,0.000
15:32:00,12720,9.9,5.8,57.9,346.7,46.2,43.6,43.1,42.5,40.7,33.0,13.4,11.8,0.000
15:32:10,12730,9.9,5.7,57.9,347.6,46.3,43.6,43.1,42.5,40.7,33.0,13.4,11.8,0.000
15:32:20,12740,9.9,5.8,57.9,347.0,46.0,43.7,43.1,42.5,40.8,33.0,13.4,11.8,0.000
15:32:30,12750,9.9,5.7,57.6,347.6,46.0,43.7,43.1,42.5,40.8,33.1,13.4,11.8,0.000
15:32:40,12760,10.0,5.8,57.9,346.9,46.2,43.6,43.1,42.6,40.8,33.1,13.4,11.8,0.000
15:32:50,12770,9.9,5.8,58.0,347.1,46.2,43.5,43.1,42.6,40.8,33.1,13.4,11.8,0.000
15:33:00,12780,9.9,5.7,57.9,347.0,46.5,43.7,43.1,42.6,40.8,33.1,13.4,11.8,0.000
15:33:10,12790,9.9,5.7,57.9,347.1,46.3,43.6,43.2,42.6,40.8,33.1,13.4,11.8,0.000
15:33:20,12800,9.9,5.7,58.0,350.9,46.0,43.7,43.2,42.6,40.9,33.2,13.4,11.8,0.000
15:33:30,12810,9.9,5.7,57.9,347.6,46.2,43.7,43.2,42.6,40.9,33.2,13.4,11.8,0.000
15:33:40,12820,9.8,5.7,57.6,347.2,46.2,43.6,43.2,42.6,40.9,33.2,13.4,11.7,0.000
15:33:50,12830,9.8,5.6,57.8,347.3,45.9,43.6,43.2,42.7,40.9,33.3,13.4,11.7,0.000
15:34:00,12840,9.8,5.6,57.8,347.2,46.0,43.6,43.2,42.7,40.9,33.3,13.4,11.7,0.000
15:34:10,12850,9.7,5.6,58.0,348.5,45.8,43.7,43.2,42.7,41.0,33.3,13.4,11.7,0.000
15:34:20,12860,9.7,5.6,57.7,347.5,46.2,43.7,43.3,42.7,41.0,33.4,13.4,11.7,0.000
15:34:30,12870,9.7,5.5,57.7,347.4,46.3,43.6,43.3,42.7,41.0,33.4,13.4,11.7,0.000
15:34:40,12880,9.7,5.5,57.9,348.2,46.5,43.7,43.3,42.7,41.0,33.4,13.4,11.7,0.000
15:34:50,12890,9.6,5.5,57.7,348.1,46.3,43.7,43.3,42.7,41.0,33.5,13.4,11.7,0.000
15:35:00,12900,9.6,5.5,58.0,347.7,46.2,43.7,43.3,42.8,41.1,33.5,13.5,11.7,0.000
15:35:10,12910,9.6,5.5,58.0,348.1,46.2,43.8,43.3,42.8,41.1,33.5,13.4,11.7,0.000
15:35:20,12920,9.6,5.5,57.8,347.5,46.1,43.7,43.3,42.8,41.1,33.5,13.5,11.7,0.000
15:35:30,12930,9.6,5.5,58.0,347.9,46.4,43.7,43.3,42.8,41.1,33.6,13.4,11.7,0.000
15:35:40,12940,9.6,5.4,57.8,347.8,46.4,43.7,43.4,42.8,41.1,33.6,13.4,11.7,0.000
15:35:50,12950,9.5,5.4,57.6,348.5,46.1,43.7,43.4,42.8,41.1,33.6,13.4,11.7,0.000
15:36:00,12960,9.5,5.4,57.7,348.4,46.1,43.7,43.4,42.8,41.2,33.7,13.4,11.7,0.000
15:36:10,12970,9.5,5.3,57.7,348.3,46.1,43.8,43.4,42.9,41.2,33.7,13.4,11.7,0.000
15:36:20,12980,9.4,5.3,57.9,347.8,46.3,43.8,43.4,42.9,41.2,33.7,13.5,11.7,0.000
15:36:30,12990,9.5,5.4,58.0,348.3,46.1,43.7,43.4,42.9,41.2,33.7,13.5,11.7,0.000
15:36:40,13000,9.5,5.4,57.7,348.5,46.2,43.8,43.4,42.9,41.2,33.8,13.5,11.7,0.000
15:36:50,13010,9.5,5.4,58.1,348.6,46.2,43.8,43.4,42.9,41.3,33.8,13.5,11.7,0.000
15:37:00,13020,9.5,5.4,58.2,348.5,46.3,43.8,43.5,42.9,41.3,33.8,13.5,11.7,0.000
15:37:10,13030,9.6,5.5,58.0,349.1,46.1,43.8,43.5,42.9,41.3,33.8,13.5,11.7,0.000
15:37:20,13040,9.6,5.5,58.2,349.3,46.1,43.8,43.5,43.0,41.3,33.9,13.5,11.6,0.000
15:37:30,13050,9.6,5.5,58.3,349.0,45.9,43.9,43.5,43.0,41.3,33.9,13.5,11.6,0.000
15:37:40,13060,9.6,5.5,58.1,349.1,46.1,43.8,43.5,43.0,41.3,33.9,13.5,11.6,0.000
15:37:50,13070,9.7,5.6,58.2,349.0,45.9,43.8,43.5,43.0,41.4,34.0,13.5,11.6,0.000
15:38:00,13080,9.7,5.6,58.2,349.1,45.9,43.8,43.5,43.0,41.4,34.0,13.5,11.6,0.000
15:38:10,13090,9.7,5.6,58.4,349.0,46.3,43.9,43.6,43.0,41.4,34.0,13.5,11.6,0.000
15:38:20,13100,9.7,5.6,58.3,348.5,46.2,43.9,43.6,43.0,41.4,34.0,13.5,11.6,0.000
15:38:30,13110,9.7,5.6,58.1,349.2,46.1,43.9,43.6,43.1,41.4,34.1,13.5,11.6,0.000
15:38:40,13120,9.7,5.6,58.2,349.5,46.0,43.9,43.6,43.1,41.5,34.1,13.5,11.6,0.000
15:38:50,13130,9.8,5.7,58.1,349.1,46.0,43.9,43.6,43.1,41.5,34.1,13.5,11.6,0.000
15:39:00,13140,9.8,5.7,58.0,349.5,46.0,43.9,43.6,43.1,41.5,34.2,13.5,11.6,0.000
15:39:10,13150,9.8,5.6,57.9,349.7,46.1,43.9,43.6,43.1,41.5,34.2,13.5,11.6,0.000
15:39:20,13160,9.8,5.6,57.8,349.4,46.0,43.9,43.6,43.1,41.5,34.2,13.5,11.6,0.000
15:39:30,13170,9.8,5.7,57.8,349.4,46.0,43.9,43.6,43.1,41.6,34.2,13.5,11.6,0.000
15:39:40,13180,9.9,5.7,57.9,350.0,45.8,43.9,43.7,43.1,41.6,34.2,13.5,11.6,0.000
15:39:50,13190,9.9,5.7,58.0,350.1,46.1,44.0,43.7,43.2,41.6,34.3,13.5,11.6,0.000
15:40:00,13200,9.9,5.8,58.0,350.5,46.2,44.0,43.7,43.2,41.6,34.3,13.5,11.6,0.000
15:40:10,13210,10.0,5.8,57.9,350.0,46.2,44.0,43.7,43.2,41.6,34.3,13.5,11.6,0.000
15:40:20,13220,10.0,5.8,57.9,350.3,46.3,44.0,43.7,43.2,41.6,34.3,13.5,11.6,0.000
15:40:30,13230,10.0,5.8,57.7,350.1,45.9,44.0,43.7,43.2,41.7,34.4,13.5,11.6,0.000
15:40:40,13240,10.0,5.8,57.9,350.0,46.0,44.0,43.7,43.2,41.7,34.4,13.5,11.6,0.000
15:40:50,13250,10.0,5.8,57.9,350.5,46.2,44.0,43.8,43.2,41.7,34.5,13.5,11.6,0.000
15:41:00,13260,10.0,5.8,57.7,350.7,46.1,44.0,43.8,43.3,41.7,34.5,13.5,11.6,0.000
15:41:10,13270,10.1,5.9,57.7,350.8,46.2,44.1,43.8,43.3,41.7,34.5,13.5,11.6,0.000
15:41:20,13280,10.0,5.8,57.3,351.1,46.1,44.1,43.8,43.3,41.8,34.5,13.5,11.6,0.000
15:41:30,13290,10.0,5.8,57.4,350.7,46.2,44.1,43.8,43.3,41.7,34.5,13.5,11.6,0.000
15:41:40,13300,9.9,5.7,57.4,351.1,46.3,44.1,43.8,43.3,41.8,34.6,13.5,11.6,0.000
15:41:50,13310,9.9,5.7,57.5,350.7,46.1,44.1,43.8,43.3,41.8,34.6,13.5,11.6,0.000
15:42:00,13320,9.8,5.7,57.8,350.9,46.1,44.1,43.8,43.3,41.8,34.6,13.5,11.6,0.000
15:42:10,13330,9.8,5.7,57.7,350.8,46.2,44.1,43.9,43.4,41.8,34.7,13.5,11.6,0.000
15:42:20,13340,9.8,5.6,57.5,350.6,46.2,44.1,43.9,43.4,41.9,34.7,13.5,11.5,0.000
15:42:30,13350,9.8,5.6,57.4,350.5,46.2,44.1,43.9,43.4,41.9,34.7,13.5,11.6,0.000
15:42:40,13360,9.8,5.6,57.6,350.9,46.3,44.2,43.9,43.4,41.9,34.7,13.5,11.6,0.000
15:42:50,13370,9.7,5.6,57.5,350.9,46.4,44.2,43.9,43.4,41.9,34.8,13.5,11.6,0.000
15:43:00,13380,9.7,5.6,57.6,350.9,46.3,44.2,43.9,43.4,41.9,34.8,13.6,11.6,0.000
15:43:10,13390,9.8,5.6,57.7,351.3,46.1,44.2,43.9,43.4,41.9,34.8,13.6,11.5,0.000
15:43:20,13400,9.7,5.6,57.6,351.3,46.2,44.2,44.0,43.4,42.0,34.9,13.6,11.5,0.000
15:43:30,13410,9.7,5.5,57.6,351.0,45.7,44.2,44.0,43.5,42.0,34.9,13.6,11.5,0.000
15:43:40,13420,9.6,5.5,57.6,351.4,46.0,44.2,44.0,43.5,42.0,34.9,13.5,11.5,0.000
15:43:50,13430,9.7,5.5,57.8,351.9,45.9,44.2,44.0,43.5,42.0,35.0,13.6,11.5,0.000
15:44:00,13440,9.7,5.5,57.6,351.4,46.1,44.3,44.0,43.5,42.0,35.0,13.6,11.5,0.000
15:44:10,13450,9.7,5.5,57.6,350.9,46.3,44.2,44.0,43.5,42.1,35.0,13.6,11.5,0.000
15:44:20,13460,9.6,5.5,57.6,351.5,46.1,44.3,44.0,43.5,42.1,35.0,13.6,11.5,0.000
15:44:30,13470,9.5,5.4,58.0,351.3,46.1,44.3,44.0,43.5,42.1,35.0,13.6,11.5,0.000
15:44:40,13480,9.5,5.4,58.1,351.5,46.3,44.3,44.0,43.5,42.1,35.1,13.6,11.5,0.000
15:44:50,13490,9.5,5.3,57.9,350.9,46.3,44.3,44.1,43.5,42.1,35.1,13.6,11.5,0.000
15:45:00,13500,9.4,5.3,58.0,351.9,46.2,44.3,44.0,43.6,42.1,35.1,13.6,11.5,0.000
15:45:10,13510,9.4,5.3,58.2,351.3,46.2,44.3,44.1,43.6,42.2,35.1,13.6,11.5,0.000
15:45:20,13520,9.5,5.4,58.3,351.6,46.2,44.4,44.1,43.6,42.2,35.2,13.6,11.5,0.000
15:45:30,13530,9.5,5.4,57.9,351.6,45.9,44.4,44.1,43.6,42.2,35.2,13.6,11.5,0.000
15:45:40,13540,9.5,5.4,58.3,351.9,45.9,44.4,44.1,43.6,42.2,35.2,13.6,11.5,0.000
15:45:50,13550,9.5,5.4,58.2,352.1,46.1,44.4,44.1,43.6,42.2,35.3,13.6,11.5,0.000
15:46:00,13560,9.6,5.5,58.3,352.2,46.1,44.4,44.1,43.7,42.2,35.3,13.6,11.5,0.000
15:46:10,13570,9.6,5.5,58.3,351.9,46.1,44.4,44.2,43.7,42.3,35.3,13.6,11.5,0.000
15:46:20,13580,9.7,5.6,58.4,352.5,46.1,44.5,44.2,43.7,42.3,35.4,13.6,11.5,0.000
15:46:30,13590,9.7,5.6,58.4,352.5,45.8,44.4,44.2,43.7,42.3,35.4,13.6,11.5,0.000
15:46:40,13600,9.8,5.7,58.5,352.9,46.0,44.4,44.2,43.7,42.3,35.4,13.6,11.5,0.000
15:46:50,13610,9.8,5.7,58.6,353.1,45.9,44.5,44.2,43.7,42.3,35.4,13.6,11.5,0.000
15:47:00,13620,9.8,5.7,58.4,352.4,46.0,44.5,44.2,43.8,42.4,35.4,13.6,11.5,0.000
15:47:10,13630,9.9,5.8,58.5,352.2,46.2,44.5,44.2,43.8,42.4,35.5,13.6,11.5,0.000
15:47:20,13640,9.8,5.7,58.3,352.0,45.9,44.5,44.2,43.8,42.4,35.5,13.6,11.5,0.000
15:47:30,13650,9.8,5.7,58.3,352.0,45.6,44.5,44.2,43.8,42.4,35.5,13.6,11.5,0.000
15:47:40,13660,9.8,5.7,58.5,352.1,45.4,44.5,44.3,43.8,42.4,35.6,13.6,11.5,0.000
15:47:50,13670,9.7,5.6,58.2,352.4,45.6,44.5,44.3,43.8,42.4,35.6,13.6,11.5,0.000
15:48:00,13680,9.7,5.6,58.5,352.8,45.9,44.5,44.3,43.8,42.5,35.6,13.6,11.5,0.000
15:48:10,13690,9.7,5.6,58.5,352.5,46.1,44.5,44.3,43.8,42.5,35.6,13.6,11.5,0.000
15:48:20,13700,9.6,5.5,58.1,352.5,45.8,44.5,44.3,43.8,42.5,35.7,13.6,11.5,0.000
15:48:30,13710,9.7,5.6,58.2,353.0,45.8,44.6,44.3,43.9,42.5,35.7,13.6,11.5,0.000
15:48:40,13720,9.8,5.7,58.0,353.5,46.0,44.6,44.4,43.9,42.5,35.7,13.6,11.5,0.000
15:48:50,13730,9.8,5.7,58.4,354.7,46.1,44.6,44.4,43.9,42.5,35.7,13.6,11.5,0.000
15:49:00,13740,9.9,5.7,58.2,353.8,46.0,44.6,44.4,43.9,42.5,35.8,13.6,11.5,0.000
15:49:10,13750,10.0,5.8,58.1,353.2,46.3,44.6,44.4,43.9,42.6,35.8,13.6,11.5,0.000
15:49:20,13760,10.0,5.9,58.2,353.4,46.0,44.6,44.4,43.9,42.6,35.8,13.6,11.5,0.000
15:49:30,13770,10.0,5.9,58.1,354.8,45.9,44.6,44.4,43.9,42.6,35.8,13.6,11.5,0.000
15:49:40,13780,10.0,5.8,58.3,356.8,45.7,44.7,44.4,44.0,42.6,35.9,13.6,11.5,0.000
15:49:50,13790,9.9,5.8,58.0,354.2,46.0,44.7,44.4,44.0,42.6,35.9,13.6,11.5,0.000
15:50:00,13800,10.0,5.8,58.2,354.3,46.1,44.7,44.5,44.0,42.7,35.9,13.7,11.5,0.000
15:50:10,13810,9.9,5.8,57.9,353.7,46.3,44.7,44.5,44.0,42.7,36.0,13.6,11.5,0.000
15:50:20,13820,9.9,5.8,58.0,354.6,46.0,44.7,44.5,44.0,42.7,36.0,13.7,11.5,0.000
15:50:30,13830,9.8,5.7,58.1,353.7,45.8,44.7,44.5,44.0,42.7,36.0,13.7,11.5,0.000
15:50:40,13840,9.8,5.7,57.8,353.6,45.9,44.7,44.5,44.0,42.7,36.0,13.7,11.5,0.000
15:50:50,13850,9.8,5.6,57.9,353.7,45.6,44.7,44.5,44.1,42.7,36.0,13.7,11.5,0.000
15:51:00,13860,9.8,5.6,57.7,354.4,45.8,44.8,44.5,44.1,42.7,36.1,13.7,11.5,0.000
15:51:10,13870,9.8,5.6,57.8,354.4,46.0,44.8,44.5,44.1,42.8,36.1,13.7,11.5,0.000
15:51:20,13880,9.8,5.6,57.9,354.1,45.6,44.8,44.5,44.1,42.8,36.2,13.7,11.5,0.000
15:51:30,13890,9.8,5.6,57.7,354.3,45.9,44.8,44.6,44.1,42.8,36.2,13.7,11.5,0.000
15:51:40,13900,9.8,5.6,57.8,354.2,45.9,44.8,44.6,44.1,42.8,36.2,13.7,11.5,0.000
15:51:50,13910,9.7,5.6,57.9,354.1,45.6,44.8,44.6,44.1,42.8,36.3,13.7,11.5,0.000
15:52:00,13920,9.7,5.5,57.8,354.6,45.6,44.8,44.6,44.1,42.8,36.3,13.7,11.5,0.000
15:52:10,13930,9.7,5.5,57.7,355.1,45.6,44.8,44.6,44.2,42.9,36.3,13.7,11.5,0.000
15:52:20,13940,9.7,5.6,57.8,355.7,45.8,44.8,44.6,44.2,42.9,36.3,13.7,11.5,0.000
15:52:30,13950,9.7,5.5,57.8,355.3,46.1,44.9,44.6,44.2,42.9,36.3,13.7,11.5,0.000
15:52:40,13960,9.6,5.4,57.9,355.4,45.8,44.9,44.7,44.2,42.9,36.3,13.7,11.4,0.000
15:52:50,13970,9.6,5.4,57.7,354.7,45.6,44.9,44.7,44.2,42.9,36.3,13.7,11.5,0.000
15:53:00,13980,9.5,5.4,58.0,355.2,45.8,44.9,44.7,44.2,42.9,36.4,13.7,11.4,0.000
15:53:10,13990,9.6,5.4,58.0,354.4,45.7,44.9,44.7,44.2,43.0,36.4,13.7,11.5,0.000
15:53:20,14000,9.5,5.4,58.1,355.2,45.7,44.9,44.7,44.3,43.0,36.4,13.7,11.4,0.000
15:53:30,14010,9.5,5.5,58.3,360.0,45.6,44.9,44.7,44.3,43.0,36.5,13.7,11.5,0.000
15:53:40,14020,9.5,5.4,58.0,355.3,45.9,44.9,44.7,44.3,43.0,36.5,13.7,11.4,0.000
15:53:50,14030,9.5,5.4,58.0,355.1,45.8,44.9,44.7,44.3,43.0,36.5,13.7,11.4,0.000
15:54:00,14040,9.5,5.5,58.4,355.4,46.1,45.0,44.8,44.3,43.1,36.5,13.7,11.4,0.000
15:54:10,14050,9.6,5.6,58.3,354.7,45.9,45.0,44.8,44.3,43.1,36.6,13.7,11.4,0.000
15:54:20,14060,9.8,5.6,58.1,355.8,45.8,45.0,44.8,44.3,43.1,36.6,13.7,11.4,0.000
15:54:30,14070,9.8,5.7,58.3,359.5,45.9,45.0,44.8,44.3,43.1,36.6,13.7,11.4,0.000
15:54:40,14080,9.9,5.8,58.2,355.4,45.9,45.0,44.8,44.3,43.1,36.7,13.7,11.4,0.000
15:54:50,14090,9.9,5.7,58.4,355.4,46.0,45.0,44.8,44.4,43.1,36.7,13.7,11.4,0.000
15:55:00,14100,9.9,5.8,58.1,355.6,46.0,45.0,44.8,44.4,43.2,36.7,13.7,11.4,0.000
15:55:10,14110,9.9,5.8,58.2,356.1,45.8,45.0,44.8,44.4,43.2,36.7,13.7,11.4,0.000
15:55:20,14120,9.9,5.7,57.9,356.4,46.0,45.0,44.8,44.4,43.2,36.7,13.7,11.4,0.000
15:55:30,14130,9.9,5.7,58.0,356.2,46.0,45.1,44.9,44.4,43.2,36.8,13.7,11.4,0.000
15:55:40,14140,9.9,5.7,58.1,356.1,46.0,45.1,44.9,44.4,43.2,36.8,13.7,11.4,0.000
15:55:50,14150,9.8,5.7,58.0,356.0,46.2,45.1,44.9,44.4,43.2,36.8,13.7,11.4,0.000
15:56:00,14160,9.9,5.7,58.1,356.8,46.2,45.1,44.9,44.4,43.3,36.8,13.7,11.4,0.000
15:56:10,14170,9.8,5.7,58.0,356.8,46.0,45.1,44.9,44.5,43.3,36.9,13.7,11.4,0.000
15:56:20,14180,9.8,5.6,57.9,356.8,46.1,45.1,44.9,44.5,43.3,36.9,13.7,11.4,0.000
15:56:30,14190,9.7,5.6,57.8,356.2,46.1,45.1,44.9,44.5,43.3,36.9,13.7,11.4,0.000
15:56:40,14200,9.7,5.5,57.6,356.4,45.7,45.2,44.9,44.5,43.3,36.9,13.7,11.4,0.000
15:56:50,14210,9.7,5.5,57.8,356.4,45.6,45.2,45.0,44.5,43.3,37.0,13.7,11.4,0.000
15:57:00,14220,9.7,5.5,57.5,356.7,45.4,45.2,45.0,44.5,43.4,37.0,13.7,11.4,0.000
15:57:10,14230,9.7,5.5,57.5,357.0,45.7,45.2,45.0,44.6,43.4,37.0,13.7,11.4,0.000
15:57:20,14240,9.6,5.4,57.5,357.1,45.8,45.2,45.0,44.6,43.4,37.1,13.7,11.4,0.000
15:57:30,14250,9.6,5.5,57.6,356.5,45.8,45.2,45.0,44.6,43.4,37.1,13.7,11.4,0.000
15:57:40,14260,9.6,5.5,57.8,356.8,45.8,45.2,45.0,44.6,43.4,37.1,13.7,11.4,0.000
15:57:50,14270,9.6,5.4,57.6,356.5,45.4,45.2,45.0,44.6,43.4,37.1,13.7,11.4,0.000
15:58:00,14280,9.5,5.4,58.0,357.1,45.8,45.2,45.0,44.6,43.4,37.1,13.8,11.4,0.000
15:58:10,14290,9.6,5.4,57.9,357.2,45.7,45.3,45.1,44.6,43.5,37.1,13.8,11.4,0.000
15:58:20,14300,9.6,5.4,57.8,357.2,46.0,45.3,45.1,44.7,43.5,37.2,13.8,11.4,0.000
15:58:30,14310,9.6,5.4,57.8,357.2,45.9,45.3,45.1,44.7,43.5,37.2,13.8,11.4,0.000
15:58:40,14320,9.6,5.5,57.9,356.9,45.8,45.3,45.1,44.7,43.5,37.3,13.8,11.4,0.000
15:58:50,14330,9.7,5.5,57.9,357.3,45.6,45.3,45.1,44.7,43.5,37.3,13.7,11.4,0.000
15:59:00,14340,9.8,5.7,57.9,357.1,46.0,45.3,45.1,44.7,43.5,37.3,13.8,11.4,0.000
15:59:10,14350,9.9,5.8,58.0,357.5,46.0,45.4,45.1,44.7,43.6,37.4,13.8,11.4,0.000
15:59:20,14360,10.1,5.9,57.9,358.7,45.9,45.3,45.1,44.7,43.6,37.4,13.8,11.4,0.000
15:59:30,14370,10.1,5.9,58.0,357.6,46.0,45.3,45.2,44.7,43.6,37.4,13.8,11.4,0.000
15:59:40,14380,10.0,5.8,58.0,357.6,45.8,45.3,45.2,44.7,43.6,37.4,13.8,11.4,0.000
15:59:50,14390,10.0,5.8,58.0,358.4,45.9,45.4,45.2,44.8,43.6,37.4,13.8,11.4,0.000
16:00:00,14400,10.0,5.8,57.6,357.7,45.9,45.4,45.2,44.8,43.6,37.4,13.8,11.4,0.000
16:00:10,14410,9.9,5.8,57.8,357.7,45.8,45.4,45.2,44.8,43.7,37.5,13.8,11.4,0.000
16:00:20,14420,9.9,5.7,57.7,358.1,45.9,45.4,45.2,44.8,43.7,37.5,13.8,11.4,0.000
16:00:30,14430,9.9,5.7,57.6,358.2,45.8,45.4,45.2,44.8,43.7,37.5,13.8,11.4,0.000
16:00:40,14440,9.9,5.7,57.6,358.5,46.0,45.4,45.2,44.8,43.7,37.5,13.8,11.4,0.000
16:00:50,14450,9.9,5.8,57.8,358.3,45.9,45.4,45.2,44.8,43.7,37.6,13.8,11.4,0.000
16:01:00,14460,9.9,5.7,57.7,358.8,46.1,45.5,45.3,44.9,43.7,37.6,13.8,11.4,0.000
16:01:10,14470,9.9,5.7,57.8,358.4,45.7,45.5,45.3,44.9,43.8,37.6,13.8,11.4,0.000
16:01:20,14480,9.9,5.7,57.8,358.6,45.7,45.5,45.3,44.9,43.8,37.6,13.8,11.4,0.000
16:01:30,14490,9.8,5.7,57.8,362.8,45.9,45.5,45.3,44.9,43.8,37.7,13.8,11.4,0.000
16:01:40,14500,9.8,5.6,57.6,358.8,45.8,45.5,45.3,44.9,43.8,37.7,13.8,11.4,0.000
16:01:50,14510,9.8,5.7,58.0,358.4,46.0,45.5,45.3,44.9,43.8,37.7,13.8,11.4,0.000
16:02:00,14520,9.8,5.7,57.7,359.2,45.8,45.5,45.3,44.9,43.9,37.8,13.8,11.4,0.000
16:02:10,14530,9.8,5.6,57.9,364.1,45.6,45.5,45.3,44.9,43.9,37.8,13.8,11.4,0.000
16:02:20,14540,9.8,5.6,57.8,358.8,45.9,45.5,45.4,45.0,43.9,37.8,13.8,11.4,0.000
16:02:30,14550,9.8,5.6,57.8,359.3,46.1,45.6,45.4,45.0,43.9,37.8,13.8,11.4,0.000
16:02:40,14560,9.7,5.6,58.1,364.3,45.8,45.6,45.4,45.0,43.9,37.9,13.8,11.4,0.000
16:02:50,14570,9.7,5.6,57.8,364.2,45.9,45.6,45.4,45.0,43.9,37.9,13.8,11.4,0.000
16:03:00,14580,9.6,5.5,57.9,358.8,45.9,45.6,45.4,45.0,43.9,37.9,13.8,11.4,0.000
16:03:10,14590,9.6,5.5,57.8,358.7,45.9,45.6,45.4,45.0,43.9,37.9,13.8,11.4,0.000
16:03:20,14600,9.6,5.5,57.9,358.2,45.9,45.6,45.4,45.0,44.0,38.0,13.8,11.4,0.000
16:03:30,14610,9.6,5.4,57.7,358.6,45.7,45.6,45.5,45.0,44.0,38.0,13.8,11.4,0.000
16:03:40,14620,9.6,5.4,57.8,359.0,45.8,45.6,45.5,45.1,44.0,38.0,13.8,11.4,0.000
16:03:50,14630,9.5,5.4,57.8,358.9,45.8,45.6,45.5,45.1,44.0,38.1,13.8,11.4,0.000
16:04:00,14640,9.5,5.4,58.0,359.7,45.7,45.6,45.5,45.1,44.0,38.1,13.8,11.4,0.000
16:04:10,14650,9.5,5.4,58.0,359.1,45.4,45.6,45.5,45.1,44.0,38.1,13.8,11.3,0.000
16:04:20,14660,9.5,5.4,58.1,359.6,45.5,45.7,45.5,45.1,44.1,38.1,13.8,11.4,0.000
16:04:30,14670,9.5,5.4,58.1,359.5,45.9,45.7,45.5,45.1,44.1,38.1,13.8,11.4,0.000
16:04:40,14680,9.5,5.4,58.1,359.9,45.9,45.7,45.5,45.1,44.1,38.1,13.8,11.4,0.000
16:04:50,14690,9.5,5.4,58.0,359.4,45.7,45.7,45.5,45.2,44.1,38.1,13.8,11.4,0.000
16:05:00,14700,9.5,5.4,58.0,359.6,45.2,45.7,45.6,45.2,44.1,38.2,13.8,11.4,0.000
16:05:10,14710,9.5,5.5,58.3,359.2,45.5,45.7,45.6,45.2,44.1,38.2,13.8,11.4,0.000
16:05:20,14720,9.6,5.5,58.2,359.9,45.3,45.7,45.6,45.2,44.2,38.2,13.8,11.3,0.000
16:05:30,14730,9.6,5.5,58.4,360.1,45.6,45.7,45.6,45.2,44.2,38.3,13.8,11.3,0.000
16:05:40,14740,9.7,5.6,58.4,362.3,45.6,45.7,45.6,45.2,44.2,38.3,13.8,11.3,0.000
16:05:50,14750,9.8,5.7,58.3,360.5,45.7,45.8,45.6,45.2,44.2,38.3,13.8,11.4,0.000
16:06:00,14760,9.9,5.8,58.6,361.9,45.9,45.7,45.6,45.2,44.2,38.4,13.8,11.3,0.000
16:06:10,14770,9.9,5.8,58.4,360.0,45.8,45.8,45.6,45.3,44.2,38.4,13.8,11.4,0.000
16:06:20,14780,9.9,5.7,58.2,360.1,45.5,45.8,45.6,45.3,44.3,38.4,13.8,11.3,0.000
16:06:30,14790,9.8,5.7,58.4,359.8,45.8,45.8,45.6,45.3,44.3,38.4,13.8,11.3,0.000
16:06:40,14800,9.8,5.7,58.3,360.3,45.8,45.8,45.7,45.3,44.3,38.4,13.8,11.3,0.000
16:06:50,14810,9.8,5.7,58.2,360.1,45.6,45.8,45.7,45.3,44.3,38.4,13.8,11.3,0.000
16:07:00,14820,9.8,5.7,58.4,360.6,45.7,45.8,45.7,45.3,44.3,38.5,13.8,11.3,0.000
16:07:10,14830,9.9,5.7,58.3,360.5,46.1,45.8,45.7,45.3,44.3,38.5,13.8,11.3,0.000
16:07:20,14840,9.8,5.7,58.2,360.6,45.9,45.9,45.7,45.3,44.4,38.5,13.8,11.3,0.000
16:07:30,14850,9.7,5.6,58.3,360.6,45.7,45.9,45.7,45.3,44.4,38.5,13.8,11.3,0.000
16:07:40,14860,9.8,5.6,58.0,360.9,45.6,45.9,45.7,45.4,44.4,38.6,13.8,11.3,0.000
16:07:50,14870,9.8,5.6,58.1,361.0,45.5,45.9,45.7,45.4,44.4,38.6,13.8,11.3,0.000
16:08:00,14880,9.8,5.7,58.2,361.8,45.9,45.9,45.8,45.4,44.4,38.7,13.9,11.3,0.000
16:08:10,14890,9.9,5.7,58.1,361.5,45.6,45.9,45.8,45.4,44.4,38.7,13.8,11.3,0.000
16:08:20,14900,10.0,5.8,58.2,361.8,45.3,45.9,45.8,45.4,44.4,38.7,13.8,11.3,0.000
16:08:30,14910,10.0,5.8,58.0,361.6,45.8,45.9,45.8,45.4,44.5,38.7,13.9,11.3,0.000
16:08:40,14920,9.9,5.8,58.2,361.7,45.6,45.9,45.8,45.4,44.5,38.7,13.9,11.3,0.000
16:08:50,14930,9.9,5.8,58.1,361.7,46.1,45.9,45.8,45.4,44.5,38.7,13.8,11.3,0.000
16:09:00,14940,9.9,5.8,58.1,361.6,45.6,45.9,45.8,45.5,44.5,38.8,13.8,11.3,0.000
16:09:10,14950,10.0,5.8,58.1,361.3,45.8,45.9,45.8,45.5,44.5,38.8,13.9,11.3,0.000
16:09:20,14960,10.0,5.8,57.8,361.3,46.1,46.0,45.8,45.5,44.6,38.8,13.9,11.3,0.000
16:09:30,14970,9.9,5.7,58.0,361.2,46.0,46.0,45.9,45.5,44.6,38.9,13.9,11.3,0.000
16:09:40,14980,9.9,5.8,57.9,361.5,45.6,46.0,45.9,45.5,44.6,38.9,13.9,11.3,0.000
16:09:50,14990,9.9,5.7,57.9,362.1,45.6,46.0,45.9,45.5,44.6,38.9,13.9,11.3,0.000
16:10:00,15000,9.8,5.7,58.1,362.1,45.9,46.0,45.9,45.6,44.6,38.9,13.9,11.3,0.000
16:10:10,15010,9.8,5.7,58.1,362.1,45.9,46.0,45.9,45.6,44.6,38.9,13.9,11.3,0.000
16:10:20,15020,9.8,5.7,58.0,362.2,45.8,46.0,45.9,45.6,44.6,39.0,13.9,11.3,0.000
16:10:30,15030,9.9,5.7,57.9,361.8,45.9,46.0,45.9,45.6,44.6,39.0,13.9,11.3,0.000
16:10:40,15040,9.8,5.7,57.9,362.0,45.9,46.0,45.9,45.6,44.7,39.0,13.9,11.3,0.000
16:10:50,15050,9.8,5.6,57.7,362.1,46.0,46.0,45.9,45.6,44.7,39.0,13.9,11.3,0.000
16:11:00,15060,9.7,5.5,57.8,362.3,45.8,46.0,45.9,45.6,44.7,39.1,13.9,11.3,0.000
16:11:10,15070,9.7,5.6,57.7,362.0,46.0,46.0,46.0,45.6,44.7,39.1,13.9,11.3,0.000
16:11:20,15080,9.7,5.6,57.9,362.7,45.8,46.0,46.0,45.6,44.7,39.1,13.9,11.3,0.000
16:11:30,15090,9.6,5.5,57.8,362.4,46.0,46.1,46.0,45.6,44.7,39.1,13.9,11.3,0.000
16:11:40,15100,9.6,5.5,57.9,362.7,46.0,46.1,46.0,45.7,44.7,39.2,13.9,11.3,0.000
16:11:50,15110,9.6,5.5,57.8,362.6,46.1,46.1,46.0,45.7,44.8,39.2,13.9,11.3,0.000
16:12:00,15120,9.6,5.5,57.8,362.8,46.0,46.1,46.0,45.7,44.8,39.2,13.9,11.3,0.000
16:12:10,15130,9.6,5.5,57.8,362.4,45.8,46.1,46.0,45.7,44.8,39.2,13.9,11.3,0.000
16:12:20,15140,9.6,5.5,57.8,362.6,46.0,46.1,46.0,45.7,44.8,39.2,13.9,11.3,0.000
16:12:30,15150,9.5,5.4,57.9,362.5,46.1,46.1,46.0,45.7,44.8,39.3,13.9,11.3,0.000
16:12:40,15160,9.6,5.5,58.2,362.1,46.0,46.1,46.1,45.7,44.8,39.3,13.9,11.3,0.000
16:12:50,15170,9.5,5.4,58.0,362.9,46.1,46.1,46.1,45.7,44.8,39.3,13.9,11.3,0.000
16:13:00,15180,9.5,5.4,57.8,362.9,46.0,46.1,46.1,45.7,44.9,39.3,13.9,11.3,0.000
16:13:10,15190,9.6,5.5,58.1,362.5,46.1,46.1,46.1,45.8,44.9,39.4,13.9,11.3,0.000
16:13:20,15200,9.5,5.4,58.3,362.8,45.9,46.1,46.1,45.8,44.9,39.4,13.9,11.3,0.000
16:13:30,15210,9.4,5.3,58.1,362.9,46.0,46.1,46.2,45.8,44.9,39.4,13.9,11.3,0.000
16:13:40,15220,9.5,5.4,58.0,363.0,46.1,46.1,46.2,45.8,44.9,39.4,13.9,11.3,0.000
16:13:50,15230,9.6,5.5,58.2,362.7,46.1,46.2,46.2,45.8,45.0,39.5,13.9,11.3,0.000
16:14:00,15240,9.6,5.5,58.1,363.0,46.1,46.2,46.2,45.8,45.0,39.5,13.9,11.3,0.000
16:14:10,15250,9.6,5.5,58.4,362.6,46.1,46.2,46.2,45.8,45.0,39.5,13.9,11.3,0.000
16:14:20,15260,9.7,5.6,58.2,363.0,46.1,46.2,46.2,45.9,45.0,39.5,13.9,11.3,0.000
16:14:30,15270,9.8,5.7,58.4,363.1,46.2,46.2,46.2,45.9,45.0,39.5,13.9,11.3,0.000
16:14:40,15280,9.8,5.7,58.1,363.2,46.1,46.2,46.2,45.9,45.0,39.6,13.9,11.3,0.000
16:14:50,15290,9.8,5.7,58.4,363.3,46.2,46.2,46.2,45.9,45.0,39.6,13.9,11.3,0.000
16:15:00,15300,9.8,5.7,58.3,363.5,46.2,46.2,46.2,45.9,45.1,39.6,13.9,11.3,0.000
16:15:10,15310,9.8,5.7,58.5,363.5,46.2,46.1,46.2,45.9,45.1,39.6,13.9,11.3,0.000
16:15:20,15320,9.8,5.7,58.3,364.0,46.1,46.1,46.2,45.9,45.1,39.7,13.9,11.3,0.000
16:15:30,15330,9.7,5.6,58.1,363.1,46.2,46.1,46.3,45.9,45.1,39.7,13.9,11.3,0.000
16:15:40,15340,9.7,5.6,58.2,364.0,46.2,46.2,46.3,45.9,45.1,39.7,13.9,11.3,0.000
16:15:50,15350,9.7,5.6,58.3,363.5,46.2,46.2,46.3,46.0,45.1,39.7,13.9,11.3,0.000
16:16:00,15360,9.7,5.6,58.4,364.0,46.2,46.2,46.3,46.0,45.1,39.8,13.9,11.3,0.000
16:16:10,15370,9.8,5.6,58.2,363.6,46.2,46.2,46.3,46.0,45.1,39.8,13.9,11.3,0.000
16:16:20,15380,9.8,5.7,58.1,364.6,46.3,46.2,46.3,46.0,45.2,39.8,13.9,11.3,0.000
16:16:30,15390,9.8,5.7,58.3,364.3,46.2,46.2,46.3,46.0,45.2,39.8,13.9,11.3,0.000
16:16:40,15400,9.8,5.7,58.2,364.2,46.1,46.2,46.3,46.0,45.2,39.8,13.9,11.3,0.000
16:16:50,15410,9.8,5.7,58.4,364.3,46.1,46.2,46.3,46.0,45.2,39.9,13.9,11.3,0.000
16:17:00,15420,9.9,5.7,58.0,364.9,46.2,46.2,46.3,46.0,45.2,39.9,13.9,11.3,0.000
16:17:10,15430,10.0,5.9,58.2,364.5,46.2,46.2,46.3,46.1,45.2,40.0,13.9,11.3,0.000
16:17:20,15440,10.1,5.9,58.4,364.6,46.3,46.2,46.3,46.1,45.2,40.0,13.9,11.3,0.000
16:17:30,15450,10.1,5.9,58.0,364.6,46.3,46.3,46.4,46.1,45.2,40.0,13.9,11.3,0.000
16:17:40,15460,10.1,5.9,58.0,364.9,46.2,46.3,46.4,46.1,45.3,40.0,13.9,11.3,0.000
16:17:50,15470,10.0,5.9,58.1,364.9,46.2,46.3,46.4,46.1,45.3,40.0,13.9,11.3,0.000
16:18:00,15480,10.0,5.8,57.9,364.7,46.3,46.3,46.4,46.1,45.3,40.0,13.9,11.3,0.000
16:18:10,15490,10.0,5.9,57.9,364.9,46.3,46.3,46.4,46.1,45.3,40.0,13.9,11.3,0.000
16:18:20,15500,10.0,5.8,57.8,364.9,46.3,46.3,46.4,46.1,45.3,40.0,13.9,11.3,0.000
16:18:30,15510,9.9,5.8,57.7,364.4,46.3,46.3,46.4,46.1,45.4,40.1,13.9,11.3,0.000
16:18:40,15520,9.9,5.8,57.9,365.0,46.3,46.3,46.4,46.2,45.4,40.2,13.9,11.3,0.000
16:18:50,15530,9.9,5.8,57.8,368.2,46.4,46.4,46.4,46.2,45.4,40.2,13.9,11.3,0.000
16:19:00,15540,9.9,5.7,57.5,365.2,46.3,46.3,46.4,46.2,45.4,40.2,13.9,11.3,0.000
16:19:10,15550,9.9,5.7,57.7,365.1,46.3,46.3,46.4,46.2,45.4,40.2,13.9,11.3,0.000
16:19:20,15560,9.8,5.6,57.8,365.5,46.2,46.4,46.5,46.2,45.4,40.2,13.9,11.3,0.000
16:19:30,15570,9.8,5.6,57.7,365.6,46.4,46.4,46.5,46.2,45.4,40.2,14.0,11.3,0.000
16:19:40,15580,9.7,5.5,57.6,365.4,46.2,46.4,46.5,46.2,45.5,40.2,14.0,11.3,0.000
16:19:50,15590,9.6,5.5,57.9,365.4,46.4,46.4,46.5,46.2,45.5,40.3,13.9,11.3,0.000
16:20:00,15600,9.7,5.5,57.7,365.4,46.4,46.4,46.5,46.2,45.5,40.3,13.9,11.3,0.000
16:20:10,15610,9.7,5.5,57.6,365.1,46.4,46.4,46.5,46.2,45.5,40.4,14.0,11.3,0.000
16:20:20,15620,9.6,5.5,57.6,366.0,46.4,46.4,46.5,46.2,45.5,40.4,13.9,11.3,0.000
16:20:30,15630,9.6,5.5,57.9,370.2,46.5,46.4,46.5,46.2,45.5,40.4,14.0,11.3,0.000
16:20:40,15640,9.6,5.5,57.8,365.5,46.4,46.4,46.5,46.3,45.5,40.4,14.0,11.3,0.000
16:20:50,15650,9.6,5.4,57.6,365.4,46.5,46.5,46.5,46.3,45.6,40.4,14.0,11.3,0.000
16:21:00,15660,9.6,5.5,58.0,366.1,46.5,46.5,46.5,46.3,45.6,40.4,14.0,11.3,0.000
16:21:10,15670,9.6,5.5,58.1,371.0,46.4,46.5,46.5,46.3,45.6,40.4,14.0,11.3,0.000
16:21:20,15680,9.5,5.4,58.0,365.7,46.5,46.5,46.5,46.3,45.6,40.4,14.0,11.3,0.000
16:21:30,15690,9.5,5.4,58.0,365.7,46.5,46.5,46.5,46.3,45.6,40.5,14.0,11.3,0.000
16:21:40,15700,9.5,5.4,57.8,370.6,46.5,46.5,46.6,46.3,45.6,40.6,14.0,11.3,0.000
16:21:50,15710,9.5,5.4,58.1,365.9,46.5,46.5,46.6,46.3,45.6,40.6,14.0,11.3,0.000
16:22:00,15720,9.4,5.3,57.9,366.0,46.5,46.5,46.6,46.3,45.7,40.6,14.0,11.3,0.000
16:22:10,15730,9.5,5.4,58.0,366.1,46.5,46.5,46.6,46.3,45.7,40.6,14.0,11.3,0.000
16:22:20,15740,9.5,5.4,58.0,366.0,46.5,46.5,46.6,46.4,45.7,40.6,13.9,11.3,0.000
16:22:30,15750,9.5,5.4,58.1,368.7,46.5,46.5,46.6,46.4,45.7,40.6,14.0,11.3,0.000
16:22:40,15760,9.5,5.4,58.2,366.1,46.1,46.4,46.6,46.4,45.7,40.6,13.9,11.3,0.000
16:22:50,15770,9.6,5.5,58.1,365.9,46.5,46.4,46.6,46.4,45.7,40.7,14.0,11.3,0.000
16:23:00,15780,9.6,5.5,58.4,365.9,46.5,46.5,46.6,46.4,45.7,40.7,14.0,11.2,0.000
16:23:10,15790,9.6,5.5,58.0,367.8,46.3,46.5,46.6,46.4,45.8,40.8,14.0,11.3,0.000
16:23:20,15800,9.7,5.6,58.2,367.0,46.4,46.5,46.7,46.4,45.8,40.8,14.0,11.3,0.000
16:23:30,15810,9.8,5.6,58.3,366.5,46.5,46.6,46.6,46.4,45.8,40.8,14.0,11.3,0.000
16:23:40,15820,9.8,5.7,58.2,366.6,46.6,46.6,46.7,46.4,45.8,40.8,14.0,11.3,0.000
16:23:50,15830,9.8,5.7,58.2,366.7,46.6,46.6,46.7,46.4,45.8,40.8,14.0,11.3,0.000
16:24:00,15840,9.9,5.8,58.3,366.3,46.6,46.6,46.7,46.4,45.8,40.8,14.0,11.3,0.000
16:24:10,15850,9.8,5.7,58.0,366.3,46.6,46.6,46.7,46.4,45.8,40.8,14.0,11.3,0.000
16:24:20,15860,9.8,5.7,58.3,366.8,46.7,46.6,46.7,46.4,45.9,40.9,14.0,11.3,0.000
16:24:30,15870,9.8,5.6,57.9,366.5,46.7,46.6,46.7,46.5,45.9,40.9,14.0,11.3,0.000
16:24:40,15880,9.7,5.6,58.0,366.7,46.6,46.7,46.7,46.5,45.9,40.9,14.0,11.3,0.000
16:24:50,15890,9.7,5.6,57.8,366.8,46.6,46.7,46.7,46.5,45.9,40.9,14.0,11.3,0.000
16:25:00,15900,9.7,5.6,58.2,366.4,46.6,46.6,46.7,46.5,45.9,40.9,14.0,11.3,0.000
16:25:10,15910,9.7,5.6,57.8,366.6,46.6,46.6,46.7,46.5,45.9,41.0,14.0,11.3,0.000
16:25:20,15920,9.7,5.6,58.0,366.6,46.7,46.7,46.7,46.5,45.9,41.1,14.0,11.3,0.000
16:25:30,15930,9.8,5.7,58.2,367.3,46.6,46.7,46.8,46.5,46.0,41.1,14.0,11.3,0.000
16:25:40,15940,9.9,5.7,58.0,367.2,46.7,46.7,46.8,46.5,46.0,41.1,14.0,11.3,0.000
16:25:50,15950,9.9,5.8,57.8,367.3,46.7,46.7,46.8,46.5,46.0,41.1,14.0,11.3,0.000
16:26:00,15960,10.0,5.8,58.0,366.8,46.7,46.7,46.8,46.6,46.0,41.1,14.0,11.3,0.000
16:26:10,15970,10.0,5.8,57.8,367.0,46.7,46.7,46.8,46.6,46.0,41.1,14.0,11.3,0.000
16:26:20,15980,10.1,5.9,57.9,367.3,46.8,46.7,46.8,46.6,46.0,41.1,14.0,11.3,0.000
16:26:30,15990,10.1,6.0,58.0,367.7,46.8,46.7,46.8,46.6,46.1,41.1,14.0,11.3,0.000
16:26:40,16000,10.2,5.9,57.6,368.0,46.8,46.7,46.8,46.6,46.1,41.2,14.0,11.3,0.000
16:26:50,16010,10.1,5.9,57.6,367.8,46.8,46.7,46.8,46.6,46.1,41.2,14.0,11.3,0.000
16:27:00,16020,10.0,5.8,57.7,367.5,46.8,46.8,46.8,46.6,46.1,41.2,14.0,11.3,0.000
16:27:10,16030,10.0,5.8,57.4,368.1,46.6,46.8,46.9,46.6,46.1,41.3,14.0,11.3,0.000
16:27:20,16040,10.0,5.8,57.5,368.4,46.6,46.8,46.9,46.6,46.1,41.3,14.0,11.3,0.000
16:27:30,16050,10.0,5.8,57.6,367.7,46.7,46.8,46.9,46.6,46.1,41.3,14.0,11.3,0.000
16:27:40,16060,9.9,5.8,57.6,367.5,46.8,46.8,46.9,46.6,46.1,41.3,14.0,11.3,0.000
16:27:50,16070,9.9,5.7,57.7,368.2,46.8,46.8,46.9,46.7,46.2,41.3,14.0,11.3,0.000
16:28:00,16080,9.8,5.6,57.6,368.0,46.2,46.8,46.9,46.6,46.1,41.3,14.0,11.3,0.000
16:28:10,16090,9.8,5.6,57.7,368.4,46.3,46.8,46.9,46.6,46.2,41.4,14.0,11.3,0.000
16:28:20,16100,9.8,5.6,57.6,368.0,46.3,46.8,46.9,46.6,46.2,41.4,14.0,11.3,0.000
16:28:30,16110,9.8,5.6,57.8,368.5,46.1,46.8,46.9,46.6,46.2,41.4,14.0,11.3,0.000
16:28:40,16120,9.8,5.6,57.6,368.6,46.2,46.8,46.9,46.6,46.2,41.5,14.0,11.3,0.000
16:28:50,16130,9.7,5.5,57.6,368.5,46.3,46.8,46.9,46.7,46.2,41.5,14.0,11.3,0.000
16:29:00,16140,9.7,5.5,57.7,368.3,46.8,46.8,47.0,46.7,46.2,41.5,14.0,11.3,0.000
16:29:10,16150,9.7,5.5,57.9,368.5,46.8,46.9,47.0,46.7,46.2,41.5,14.0,11.3,0.000
16:29:20,16160,9.6,5.5,57.8,368.6,46.8,46.8,47.0,46.7,46.3,41.6,14.0,11.3,0.000
16:29:30,16170,9.6,5.5,57.8,368.7,46.8,46.8,47.0,46.7,46.3,41.6,14.0,11.3,0.000
16:29:40,16180,9.6,5.5,57.8,368.2,46.6,46.9,47.0,46.7,46.3,41.6,14.0,11.3,0.000
16:29:50,16190,9.6,5.5,57.9,368.8,46.6,46.8,47.0,46.7,46.3,41.6,14.0,11.3,0.000
16:30:00,16200,9.6,5.5,57.9,368.5,46.7,46.9,47.0,46.7,46.3,41.6,14.0,11.3,0.000
16:30:10,16210,9.5,5.4,58.0,368.9,46.9,46.9,47.0,46.8,46.3,41.7,14.0,11.3,0.000
16:30:20,16220,9.5,5.4,58.0,368.3,47.0,46.9,47.0,46.8,46.3,41.7,14.0,11.3,0.000
16:30:30,16230,9.5,5.4,58.0,368.6,46.9,47.0,47.0,46.8,46.3,41.7,14.0,11.3,0.000
16:30:40,16240,9.5,5.4,57.8,368.6,46.9,46.9,47.0,46.8,46.3,41.7,14.0,11.3,0.000
16:30:50,16250,9.5,5.4,58.2,368.8,46.4,46.9,47.0,46.8,46.4,41.7,14.0,11.3,0.000
16:31:00,16260,9.5,5.4,58.2,368.9,46.6,46.9,47.1,46.8,46.4,41.7,14.0,11.3,0.000
16:31:10,16270,9.6,5.5,58.3,369.7,46.8,47.0,47.1,46.8,46.4,41.7,14.0,11.3,0.000
16:31:20,16280,9.6,5.5,58.4,369.0,46.9,47.0,47.1,46.8,46.4,41.8,14.0,11.3,0.000
16:31:30,16290,9.6,5.5,58.2,368.5,47.0,47.0,47.1,46.8,46.4,41.8,14.0,11.3,0.000
16:31:40,16300,9.6,5.5,58.2,368.5,47.0,47.0,47.1,46.8,46.5,41.9,14.0,11.3,0.000
16:31:50,16310,9.7,5.6,58.5,368.9,47.0,47.0,47.1,46.8,46.5,41.8,14.0,11.3,0.000
16:32:00,16320,9.7,5.6,58.3,368.7,46.8,47.0,47.1,46.9,46.5,41.8,14.0,11.3,0.000
16:32:10,16330,9.8,5.7,58.6,369.5,46.8,47.1,47.1,46.9,46.5,41.8,14.0,11.3,0.000
16:32:20,16340,9.8,5.7,58.4,368.7,46.9,47.1,47.1,46.9,46.5,41.8,14.0,11.3,0.000
16:32:30,16350,9.7,5.6,58.3,368.7,46.9,47.1,47.1,46.9,46.5,41.9,14.0,11.3,0.000
16:32:40,16360,9.7,5.6,58.3,368.5,46.9,47.1,47.1,46.9,46.5,42.0,14.0,11.3,0.000
16:32:50,16370,9.8,5.6,58.1,368.7,46.7,47.1,47.1,46.9,46.5,42.1,14.0,11.2,0.000
16:33:00,16380,9.8,5.6,58.0,368.8,46.9,47.1,47.1,46.9,46.6,42.1,14.0,11.3,0.000
16:33:10,16390,9.8,5.7,58.0,369.5,47.0,47.1,47.2,46.9,46.6,42.1,14.0,11.3,0.000
16:33:20,16400,9.8,5.7,58.1,370.0,47.1,47.1,47.2,47.0,46.6,42.1,14.0,11.2,0.000
16:33:30,16410,9.8,5.7,58.3,370.3,47.1,47.1,47.2,47.0,46.6,42.1,14.0,11.3,0.000
16:33:40,16420,9.8,5.6,58.0,370.1,47.1,47.1,47.2,47.0,46.6,42.0,14.0,11.3,0.000
16:33:50,16430,9.7,5.6,58.1,370.2,47.1,47.1,47.2,47.0,46.6,42.0,14.0,11.3,0.000
16:34:00,16440,9.7,5.6,58.1,369.6,47.1,47.2,47.2,47.0,46.6,42.1,14.0,11.2,0.000
16:34:10,16450,9.8,5.7,58.2,370.1,47.1,47.1,47.2,47.0,46.6,42.2,14.0,11.3,0.000
16:34:20,16460,9.8,5.7,58.3,369.6,47.2,47.2,47.2,47.0,46.7,42.2,14.0,11.3,0.000
16:34:30,16470,9.8,5.7,57.9,370.3,47.2,47.2,47.3,47.0,46.6,42.3,14.0,11.2,0.000
16:34:40,16480,9.9,5.7,58.0,369.5,47.2,47.2,47.3,47.0,46.7,42.3,14.0,11.3,0.000
16:34:50,16490,9.8,5.7,58.0,370.3,46.9,47.2,47.3,47.0,46.7,42.3,14.0,11.2,0.000
16:35:00,16500,9.8,5.7,58.2,370.4,47.0,47.2,47.3,47.0,46.7,42.3,14.0,11.3,0.000
16:35:10,16510,9.9,5.7,58.1,370.1,47.2,47.2,47.3,47.0,46.7,42.2,14.0,11.3,0.000
16:35:20,16520,9.9,5.8,58.3,369.8,47.2,47.2,47.3,47.0,46.7,42.2,14.0,11.3,0.000
16:35:30,16530,9.8,5.7,57.9,370.3,47.2,47.2,47.3,47.1,46.7,42.2,14.0,11.2,0.000
16:35:40,16540,9.8,5.6,57.9,370.2,47.2,47.2,47.3,47.1,46.7,42.3,14.0,11.2,0.000
16:35:50,16550,9.8,5.7,58.0,370.0,47.0,47.2,47.3,47.1,46.7,42.4,14.0,11.2,0.000
16:36:00,16560,9.8,5.7,58.1,370.0,47.2,47.2,47.3,47.1,46.8,42.4,14.0,11.3,0.000
16:36:10,16570,9.8,5.6,57.9,370.8,47.0,47.2,47.3,47.1,46.8,42.5,14.0,11.2,0.000
16:36:20,16580,9.7,5.5,57.9,370.1,47.1,47.3,47.3,47.1,46.8,42.4,14.0,11.2,0.000
16:36:30,16590,9.6,5.5,58.2,370.1,47.1,47.2,47.3,47.1,46.8,42.4,14.0,11.2,0.000
16:36:40,16600,9.7,5.5,58.1,369.7,47.2,47.3,47.4,47.1,46.8,42.4,14.0,11.2,0.000
16:36:50,16610,9.7,5.6,58.0,373.2,47.3,47.3,47.4,47.1,46.8,42.4,14.0,11.2,0.000
16:37:00,16620,9.6,5.5,58.0,370.3,47.3,47.3,47.4,47.1,46.8,42.4,14.0,11.2,0.000
16:37:10,16630,9.6,5.5,58.2,370.8,47.3,47.3,47.4,47.1,46.8,42.5,14.0,11.2,0.000
16:37:20,16640,9.6,5.5,58.0,370.6,47.2,47.3,47.4,47.2,46.8,42.6,14.0,11.2,0.000
16:37:30,16650,9.6,5.5,58.2,373.5,47.3,47.3,47.4,47.2,46.8,42.6,14.0,11.2,0.000
16:37:40,16660,9.6,5.5,58.3,373.4,47.3,47.3,47.4,47.2,46.9,42.6,14.0,11.2,0.000
16:37:50,16670,9.7,5.6,58.2,371.0,47.3,47.3,47.4,47.2,46.9,42.6,14.0,11.2,0.000
16:38:00,16680,9.8,5.7,58.4,371.3,47.3,47.3,47.4,47.2,46.9,42.6,14.1,11.2,0.000
16:38:10,16690,10.0,5.8,58.3,371.3,47.4,47.4,47.4,47.2,46.9,42.6,14.1,11.2,0.000
16:38:20,16700,10.0,5.8,58.2,371.2,47.4,47.4,47.5,47.2,46.9,42.7,14.0,11.2,0.000
16:38:30,16710,10.0,5.9,58.2,371.5,47.4,47.4,47.5,47.2,46.9,42.7,14.1,11.2,0.000
16:38:40,16720,10.0,5.9,58.3,371.1,47.3,47.4,47.5,47.2,47.0,42.7,14.1,11.2,0.000
16:38:50,16730,10.0,5.8,58.0,371.6,47.3,47.4,47.5,47.2,46.9,42.8,14.1,11.2,0.000
16:39:00,16740,10.0,5.8,58.1,371.1,47.1,47.4,47.5,47.3,47.0,42.8,14.1,11.2,0.000
16:39:10,16750,10.0,5.9,58.2,371.4,47.3,47.5,47.5,47.3,47.0,42.8,14.1,11.2,0.000
16:39:20,16760,10.0,5.9,57.9,371.4,47.5,47.4,47.5,47.3,47.0,42.8,14.1,11.2,0.000
16:39:30,16770,10.0,5.8,57.9,376.9,47.5,47.4,47.5,47.3,47.0,42.8,14.1,11.2,0.000
16:39:40,16780,10.0,5.8,57.6,371.4,47.4,47.4,47.5,47.3,47.0,42.8,14.1,11.2,0.000
16:39:50,16790,10.0,5.8,57.7,371.6,47.5,47.4,47.5,47.3,47.0,42.8,14.1,11.2,0.000
16:40:00,16800,9.9,5.8,57.8,371.1,47.4,47.4,47.5,47.3,47.0,42.8,14.1,11.2,0.000
16:40:10,16810,10.0,5.8,57.6,375.5,47.2,47.4,47.6,47.3,47.0,42.9,14.1,11.2,0.000
16:40:20,16820,9.9,5.7,57.6,371.7,47.3,47.5,47.6,47.3,47.0,42.9,14.1,11.2,0.000
16:40:30,16830,9.9,5.7,57.7,371.4,47.5,47.5,47.6,47.4,47.0,42.9,14.1,11.2,0.000
16:40:40,16840,9.9,5.8,57.6,371.1,47.6,47.5,47.6,47.4,47.0,42.9,14.1,11.2,0.000
16:40:50,16850,9.9,5.7,57.6,372.3,47.6,47.5,47.6,47.4,47.1,42.9,14.1,11.2,0.000
16:41:00,16860,9.9,5.7,57.6,371.9,47.6,47.5,47.6,47.4,47.1,42.9,14.1,11.2,0.000
16:41:10,16870,9.8,5.6,57.6,372.7,47.6,47.6,47.6,47.4,47.1,43.0,14.1,11.2,0.000
16:41:20,16880,9.8,5.6,57.5,371.8,47.6,47.6,47.6,47.4,47.1,43.0,14.1,11.2,0.000
16:41:30,16890,9.8,5.6,57.8,374.3,47.5,47.6,47.6,47.4,47.1,43.1,14.1,11.2,0.000
16:41:40,16900,9.7,5.6,57.7,372.6,47.6,47.6,47.6,47.4,47.1,43.1,14.1,11.2,0.000
16:41:50,16910,9.7,5.6,57.5,372.3,47.6,47.6,47.7,47.4,47.1,43.2,14.1,11.2,0.000
16:42:00,16920,9.7,5.5,57.8,372.6,47.6,47.6,47.7,47.4,47.1,43.1,14.1,11.2,0.000
16:42:10,16930,9.6,5.5,57.9,372.7,47.6,47.6,47.7,47.5,47.2,43.1,14.1,11.2,0.000
16:42:20,16940,9.6,5.5,57.6,372.7,47.6,47.6,47.7,47.5,47.2,43.1,14.1,11.2,0.000
16:42:30,16950,9.6,5.5,58.0,372.8,47.5,47.6,47.7,47.5,47.2,43.1,14.1,11.2,0.000
16:42:40,16960,9.6,5.5,58.0,373.8,47.5,47.6,47.7,47.5,47.2,43.1,14.1,11.2,0.000
16:42:50,16970,9.6,5.4,57.8,372.7,47.5,47.7,47.7,47.5,47.2,43.1,14.1,11.2,0.000
16:43:00,16980,9.5,5.4,58.0,372.5,47.6,47.6,47.7,47.5,47.2,43.2,14.1,11.2,0.000
16:43:10,16990,9.5,5.4,57.8,374.2,47.5,47.6,47.7,47.5,47.2,43.2,14.1,11.2,0.000
16:43:20,17000,9.5,5.4,57.9,372.9,47.6,47.7,47.7,47.5,47.2,43.2,14.1,11.2,0.000
16:43:30,17010,9.5,5.4,58.0,372.3,47.5,47.6,47.7,47.5,47.2,43.2,14.0,11.2,0.000
16:43:40,17020,9.5,5.4,58.1,372.6,47.6,47.6,47.8,47.5,47.2,43.3,14.0,11.2,0.000
16:43:50,17030,9.5,5.4,58.2,372.6,47.6,47.7,47.8,47.6,47.3,43.3,14.1,11.2,0.000
16:44:00,17040,9.5,5.4,57.9,372.3,47.4,47.7,47.8,47.6,47.3,43.4,14.1,11.2,0.000
16:44:10,17050,9.5,5.4,58.3,373.0,47.6,47.7,47.8,47.6,47.3,43.5,14.1,11.2,0.000
16:44:20,17060,9.5,5.4,58.2,372.4,47.7,47.7,47.8,47.6,47.3,43.5,14.1,11.2,0.000
16:44:30,17070,9.5,5.4,58.2,373.3,47.8,47.7,47.8,47.6,47.3,43.5,14.1,11.2,0.000
16:44:40,17080,9.6,5.5,58.2,372.9,47.8,47.7,47.8,47.6,47.3,43.5,14.1,11.2,0.000
16:44:50,17090,9.6,5.5,58.2,373.0,47.8,47.7,47.8,47.6,47.3,43.5,14.1,11.2,0.000
16:45:00,17100,9.6,5.6,58.4,372.8,47.8,47.8,47.8,47.6,47.3,43.5,14.1,11.2,0.000
16:45:10,17110,9.7,5.6,58.5,372.7,47.8,47.8,47.8,47.6,47.3,43.5,14.1,11.2,0.000
16:45:20,17120,9.8,5.7,58.3,372.8,47.6,47.8,47.9,47.7,47.4,43.5,14.1,11.2,0.000
16:45:30,17130,9.8,5.7,58.3,373.4,47.5,47.8,47.9,47.7,47.4,43.5,14.1,11.2,0.000
16:45:40,17140,9.9,5.8,58.5,373.0,47.5,47.8,47.9,47.7,47.4,43.5,14.1,11.2,0.000
16:45:50,17150,9.8,5.7,58.2,373.0,47.8,47.8,47.9,47.7,47.4,43.5,14.1,11.2,0.000
16:46:00,17160,9.8,5.7,58.2,373.7,47.9,47.8,47.9,47.7,47.4,43.5,14.1,11.2,0.000
16:46:10,17170,9.8,5.7,58.3,373.6,47.9,47.9,47.9,47.7,47.4,43.6,14.1,11.2,0.000
16:46:20,17180,9.8,5.7,58.4,373.9,47.7,47.9,47.9,47.7,47.4,43.6,14.1,11.2,0.000
16:46:30,17190,9.8,5.7,58.1,374.2,47.9,47.9,47.9,47.7,47.4,43.6,14.1,11.2,0.000
16:46:40,17200,9.8,5.7,58.3,373.6,47.8,47.9,47.9,47.7,47.4,43.6,14.1,11.2,0.000
16:46:50,17210,9.8,5.7,58.1,374.1,47.7,47.9,48.0,47.7,47.4,43.7,14.1,11.2,0.000
16:47:00,17220,9.8,5.7,58.1,374.2,47.7,47.8,48.0,47.7,47.4,43.7,14.1,11.2,0.000
16:47:10,17230,9.8,5.7,58.0,374.3,47.8,47.9,48.0,47.7,47.5,43.7,14.1,11.2,0.000
16:47:20,17240,9.9,5.7,58.1,373.8,47.8,47.9,48.0,47.8,47.5,43.7,14.1,11.2,0.000
16:47:30,17250,9.9,5.8,57.9,374.3,47.9,47.9,48.0,47.8,47.5,43.7,14.1,11.2,0.000
16:47:40,17260,10.0,5.8,57.8,374.2,47.9,47.9,48.0,47.8,47.5,43.7,14.1,11.2,0.000
16:47:50,17270,10.0,5.9,58.1,374.7,47.9,48.0,48.0,47.8,47.5,43.8,14.1,11.2,0.000
16:48:00,17280,10.0,5.8,57.9,374.2,47.8,48.0,48.0,47.8,47.5,43.8,14.1,11.2,0.000
16:48:10,17290,10.0,5.8,58.0,374.7,47.9,48.0,48.0,47.8,47.5,43.9,14.1,11.2,0.000
16:48:20,17300,10.0,5.8,57.7,374.2,48.0,48.0,48.0,47.8,47.5,43.9,14.1,11.2,0.000
16:48:30,17310,10.0,5.8,57.9,374.8,48.0,48.0,48.0,47.8,47.5,43.9,14.1,11.2,0.000
16:48:40,17320,10.0,5.8,57.9,374.6,48.1,48.0,48.1,47.8,47.6,43.9,14.1,11.2,0.000
16:48:50,17330,10.0,5.8,57.7,374.6,48.0,48.0,48.1,47.8,47.6,43.9,14.1,11.2,0.000
16:49:00,17340,9.9,5.8,57.9,374.6,48.0,48.0,48.1,47.8,47.6,43.9,14.1,11.2,0.000
16:49:10,17350,9.9,5.7,57.8,374.7,48.0,48.0,48.1,47.9,47.6,44.0,14.1,11.2,0.000
16:49:20,17360,9.9,5.7,57.9,374.5,48.0,48.0,48.1,47.8,47.6,44.0,14.1,11.2,0.000
16:49:30,17370,9.9,5.7,57.7,374.7,48.1,48.0,48.1,47.9,47.6,44.0,14.1,11.2,0.000
16:49:40,17380,9.8,5.6,57.7,374.6,48.0,48.0,48.1,47.9,47.6,44.0,14.1,11.2,0.000
16:49:50,17390,9.8,5.6,57.7,374.5,48.1,48.1,48.1,47.9,47.6,44.0,14.1,11.2,0.000
16:50:00,17400,9.8,5.6,57.6,375.3,48.1,48.1,48.1,47.9,47.7,44.0,14.1,11.2,0.000
16:50:10,17410,9.8,5.6,57.6,375.3,48.1,48.1,48.1,48.0,47.7,44.1,14.1,11.2,0.000
16:50:20,17420,9.7,5.5,57.6,375.2,48.0,48.1,48.1,48.0,47.7,44.1,14.1,11.2,0.000
16:50:30,17430,9.7,5.5,57.7,375.0,48.1,48.1,48.2,48.0,47.7,44.1,14.1,11.2,0.000
16:50:40,17440,9.6,5.5,57.8,375.1,48.1,48.1,48.2,48.0,47.7,44.1,14.1,11.2,0.000
16:50:50,17450,9.6,5.5,57.6,375.4,48.1,48.1,48.2,48.0,47.7,44.1,14.1,11.2,0.000
16:51:00,17460,9.6,5.5,57.9,375.2,48.1,48.1,48.2,48.0,47.7,44.1,14.1,11.2,0.000
16:51:10,17470,9.6,5.4,57.8,375.1,48.1,48.1,48.2,48.0,47.7,44.2,14.1,11.2,0.000
16:51:20,17480,9.6,5.5,57.7,375.4,48.1,48.1,48.2,48.0,47.7,44.2,14.1,11.2,0.000
16:51:30,17490,9.6,5.4,57.6,374.9,48.0,48.1,48.2,48.0,47.7,44.2,14.1,11.2,0.000
16:51:40,17500,9.6,5.4,57.7,374.9,48.1,48.1,48.2,48.0,47.7,44.2,14.1,11.2,0.000
16:51:50,17510,9.5,5.4,57.6,375.4,48.1,48.2,48.2,48.0,47.8,44.3,14.1,11.2,0.000
16:52:00,17520,9.5,5.4,57.8,375.5,48.2,48.2,48.2,48.0,47.8,44.2,14.1,11.2,0.000
16:52:10,17530,9.5,5.4,57.8,375.5,48.3,48.2,48.3,48.0,47.8,44.2,14.1,11.2,0.000
16:52:20,17540,9.5,5.4,57.7,375.6,48.2,48.2,48.3,48.1,47.8,44.2,14.1,11.2,0.000
16:52:30,17550,9.5,5.3,57.6,375.9,48.2,48.2,48.3,48.0,47.8,44.3,14.1,11.2,0.000
16:52:40,17560,9.5,5.4,57.9,377.0,48.3,48.2,48.3,48.1,47.8,44.3,14.1,11.2,0.000
16:52:50,17570,9.5,5.4,57.7,375.5,48.2,48.2,48.3,48.1,47.8,44.4,14.1,11.2,0.000
16:53:00,17580,9.5,5.4,58.1,375.5,48.2,48.2,48.3,48.1,47.8,44.4,14.1,11.2,0.000
16:53:10,17590,9.5,5.4,57.9,375.4,48.3,48.3,48.3,48.1,47.8,44.4,14.1,11.2,0.000
16:53:20,17600,9.6,5.5,58.1,375.9,48.2,48.3,48.3,48.1,47.8,44.4,14.1,11.2,0.000
16:53:30,17610,9.7,5.6,58.2,375.9,48.3,48.3,48.4,48.1,47.9,44.4,14.1,11.2,0.000
16:53:40,17620,9.8,5.7,58.2,375.4,48.3,48.3,48.4,48.1,47.9,44.4,14.1,11.2,0.000
16:53:50,17630,9.9,5.7,58.1,375.8,48.2,48.3,48.4,48.1,47.9,44.4,14.1,11.2,0.000
16:54:00,17640,9.9,5.7,58.3,375.9,48.3,48.3,48.4,48.2,47.9,44.5,14.1,11.2,0.000
16:54:10,17650,9.9,5.8,58.2,376.0,48.2,48.3,48.4,48.2,47.9,44.5,14.1,11.2,0.000
16:54:20,17660,9.9,5.7,58.2,375.6,48.2,48.3,48.4,48.2,47.9,44.5,14.1,11.2,0.000
16:54:30,17670,9.9,5.8,58.2,375.5,48.3,48.3,48.4,48.2,47.9,44.6,14.1,11.2,0.000
16:54:40,17680,9.9,5.8,58.2,375.8,48.3,48.3,48.4,48.2,47.9,44.6,14.1,11.2,0.000
16:54:50,17690,9.8,5.7,58.1,376.0,48.4,48.3,48.4,48.2,47.9,44.6,14.1,11.2,0.000
16:55:00,17700,9.8,5.7,57.8,376.1,48.4,48.3,48.4,48.2,47.9,44.6,14.1,11.2,0.000
16:55:10,17710,9.9,5.7,58.1,376.0,48.3,48.4,48.4,48.2,48.0,44.6,14.1,11.2,0.000
16:55:20,17720,9.8,5.7,58.1,376.1,48.3,48.4,48.5,48.2,48.0,44.6,14.1,11.2,0.000
16:55:30,17730,9.8,5.7,57.9,375.9,48.4,48.4,48.5,48.2,48.0,44.7,14.1,11.2,0.000
16:55:40,17740,9.8,5.7,57.9,376.9,48.4,48.4,48.5,48.2,48.0,44.7,14.1,11.2,0.000
16:55:50,17750,9.9,5.7,57.9,376.7,48.4,48.4,48.5,48.2,48.0,44.7,14.1,11.2,0.000
16:56:00,17760,9.8,5.7,58.0,376.3,48.3,48.4,48.5,48.2,48.0,44.6,14.1,11.2,0.000
16:56:10,17770,9.8,5.7,57.8,376.4,48.3,48.4,48.5,48.3,48.0,44.6,14.1,11.2,0.000
16:56:20,17780,9.8,5.7,57.9,376.4,48.2,48.4,48.5,48.3,48.0,44.6,14.1,11.2,0.000
16:56:30,17790,9.8,5.7,57.9,376.4,48.3,48.5,48.5,48.3,48.1,44.7,14.1,11.2,0.000
16:56:40,17800,9.8,5.7,58.0,376.6,48.5,48.5,48.5,48.3,48.1,44.8,14.1,11.3,0.000
16:56:50,17810,9.9,5.7,57.8,376.8,48.5,48.5,48.5,48.3,48.1,44.8,14.1,11.3,0.000
16:57:00,17820,9.9,5.8,58.2,376.7,48.5,48.5,48.6,48.3,48.1,44.9,14.1,11.3,0.000
16:57:10,17830,9.8,5.7,57.9,376.8,48.5,48.5,48.6,48.3,48.1,44.9,14.1,11.3,0.000
16:57:20,17840,9.8,5.7,58.1,377.1,48.5,48.5,48.6,48.3,48.1,44.9,14.1,11.3,0.000
16:57:30,17850,9.9,5.7,58.0,377.1,48.4,48.5,48.6,48.3,48.1,44.9,14.1,11.2,0.000
16:57:40,17860,9.8,5.7,57.9,376.9,48.5,48.5,48.6,48.4,48.1,44.9,14.1,11.3,0.000
16:57:50,17870,9.8,5.7,58.1,377.2,48.6,48.5,48.6,48.4,48.1,44.8,14.1,11.2,0.000
16:58:00,17880,9.8,5.7,57.9,377.5,48.5,48.5,48.6,48.4,48.1,44.8,14.1,11.2,0.000
16:58:10,17890,9.8,5.7,58.0,377.2,48.5,48.5,48.6,48.4,48.1,44.9,14.2,11.3,0.000
16:58:20,17900,9.9,5.7,57.9,377.5,48.5,48.5,48.6,48.4,48.1,44.9,14.1,11.2,0.000
16:58:30,17910,9.8,5.7,58.1,380.4,48.6,48.6,48.6,48.4,48.1,44.9,14.1,11.3,0.000
16:58:40,17920,9.8,5.7,58.1,377.4,48.6,48.5,48.6,48.4,48.1,45.0,14.1,11.3,0.000
16:58:50,17930,9.8,5.7,58.0,377.3,48.6,48.6,48.7,48.4,48.2,45.1,14.2,11.3,0.000
16:59:00,17940,9.8,5.7,58.1,377.7,48.6,48.6,48.7,48.4,48.2,45.1,14.2,11.2,0.000
16:59:10,17950,9.8,5.7,58.1,377.5,48.6,48.6,48.7,48.4,48.2,45.1,14.2,11.2,0.000
16:59:20,17960,9.8,5.7,58.1,377.6,48.6,48.6,48.7,48.5,48.2,45.1,14.1,11.2,0.000
16:59:30,17970,9.8,5.6,57.9,377.2,48.4,48.6,48.7,48.5,48.2,45.1,14.2,11.3,0.000
16:59:40,17980,9.8,5.7,58.0,377.7,48.5,48.6,48.7,48.5,48.2,45.1,14.1,11.2,0.000
16:59:50,17990,9.9,5.7,57.9,377.3,48.5,48.6,48.7,48.5,48.3,45.1,14.2,11.3,0.000
17:00:00,18000,9.9,5.8,58.1,377.6,48.6,48.6,48.7,48.5,48.3,45.1,14.1,11.3,0.000
17:00:10,18010,9.9,5.7,57.8,377.7,48.6,48.7,48.7,48.5,48.3,45.1,14.2,11.3,0.000
17:00:20,18020,9.9,5.7,57.9,377.8,48.6,48.7,48.8,48.6,48.3,45.1,14.2,11.3,0.000
17:00:30,18030,9.9,5.7,57.9,377.6,48.3,48.7,48.7,48.6,48.3,45.2,14.1,11.2,0.000
17:00:40,18040,9.9,5.8,58.2,377.5,48.6,48.7,48.8,48.5,48.3,45.2,14.1,11.3,0.000
17:00:50,18050,9.9,5.7,57.9,377.5,48.4,48.7,48.8,48.6,48.3,45.2,14.2,11.3,0.000
17:01:00,18060,9.9,5.8,58.1,377.8,48.4,48.7,48.8,48.6,48.3,45.2,14.2,11.3,0.000
17:01:10,18070,9.9,5.8,58.2,377.6,48.6,48.7,48.8,48.6,48.3,45.2,14.2,11.3,0.000
17:01:20,18080,9.9,5.7,57.8,377.9,48.7,48.8,48.8,48.6,48.4,45.1,14.2,11.3,0.000
17:01:30,18090,9.8,5.7,57.9,377.9,48.7,48.8,48.8,48.6,48.4,45.1,14.2,11.3,0.000
17:01:40,18100,9.8,5.7,58.1,378.3,48.8,48.8,48.8,48.6,48.4,45.2,14.2,11.2,0.000
17:01:50,18110,9.8,5.6,57.7,377.8,48.8,48.8,48.8,48.6,48.4,45.3,14.2,11.3,0.000
17:02:00,18120,9.7,5.6,58.0,378.1,48.4,48.8,48.8,48.6,48.4,45.4,14.2,11.3,0.000
17:02:10,18130,9.8,5.6,58.1,378.0,48.8,48.8,48.9,48.7,48.4,45.4,14.2,11.3,0.000
17:02:20,18140,9.7,5.6,58.1,378.1,48.8,48.8,48.9,48.6,48.4,45.4,14.2,11.3,0.000
17:02:30,18150,9.7,5.6,58.0,378.2,48.8,48.8,48.9,48.7,48.4,45.4,14.2,11.3,0.000
17:02:40,18160,9.7,5.6,58.0,378.1,48.8,48.8,48.9,48.7,48.4,45.4,14.2,11.3,0.000
17:02:50,18170,9.7,5.5,58.1,378.0,48.9,48.8,48.9,48.7,48.4,45.4,14.2,11.3,0.000
17:03:00,18180,9.6,5.5,58.0,378.2,48.8,48.8,48.9,48.7,48.4,45.4,14.2,11.3,0.000
17:03:10,18190,9.6,5.5,58.0,378.6,48.8,48.9,48.9,48.7,48.5,45.4,14.2,11.3,0.000
