Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
22:06:40,36400,10.0,5.8,57.9,1.7,50.4,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:06:50,36410,10.0,5.8,57.8,1.6,50.5,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:07:00,36420,10.0,5.9,58.0,1.8,50.4,50.8,50.9,50.8,50.4,46.8,11.0,14.9,0.000
22:07:10,36430,10.1,5.9,58.0,1.6,50.5,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:07:20,36440,10.1,5.9,58.0,1.7,50.3,50.8,50.9,50.8,50.4,46.8,11.0,14.9,0.000
22:07:30,36450,10.2,6.0,58.1,1.6,50.5,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:07:40,36460,10.2,6.0,58.1,1.7,50.5,50.8,50.9,50.8,50.4,46.8,11.0,14.9,0.000
22:07:50,36470,10.1,5.9,58.2,1.6,50.6,50.8,50.9,50.8,50.4,46.8,11.0,14.9,0.000
22:08:00,36480,10.0,5.8,57.9,1.7,50.6,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:08:10,36490,10.0,5.8,57.9,1.6,50.4,50.8,50.9,50.8,50.4,46.8,11.0,14.9,0.000
22:08:20,36500,9.9,5.8,58.0,1.7,50.4,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:08:30,36510,9.9,5.8,58.0,1.5,50.4,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:08:40,36520,10.0,5.8,58.1,1.7,50.4,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:08:50,36530,10.0,5.9,58.4,1.6,50.5,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:09:00,36540,9.9,5.8,58.3,1.7,50.5,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:09:10,36550,9.9,5.8,58.2,1.6,50.5,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:09:20,36560,10.0,5.8,58.2,1.7,50.6,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:09:30,36570,10.0,5.8,58.0,1.5,50.6,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:09:40,36580,10.0,5.8,58.2,1.7,50.5,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:09:50,36590,10.0,5.9,58.4,1.6,50.5,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:10:00,36600,9.9,5.8,58.5,1.7,50.5,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:10:10,36610,9.9,5.8,58.1,1.6,50.3,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:10:20,36620,10.0,5.8,58.1,1.7,50.5,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:10:30,36630,9.9,5.8,58.3,1.5,50.3,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:10:40,36640,9.9,5.8,58.1,1.7,50.6,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:10:50,36650,9.9,5.8,58.1,1.6,50.5,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:11:00,36660,10.0,5.9,58.4,1.7,50.6,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:11:10,36670,10.0,5.9,58.2,1.5,50.6,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:11:20,36680,10.0,5.9,58.3,1.7,50.6,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:11:30,36690,10.0,5.9,58.5,1.6,50.5,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:11:40,36700,10.0,5.9,58.4,1.7,50.5,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:11:50,36710,10.1,6.0,58.3,1.5,50.4,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:12:00,36720,10.2,6.0,58.0,1.7,50.5,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:12:10,36730,10.2,6.0,58.1,1.5,50.4,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:12:20,36740,10.2,6.0,57.9,1.8,50.4,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:12:30,36750,10.1,5.9,57.9,1.6,50.4,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:12:40,36760,10.1,5.9,58.0,1.8,50.5,50.7,50.8,50.7,50.4,46.8,11.0,14.9,0.000
22:12:50,36770,10.0,5.9,57.9,1.6,50.5,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:13:00,36780,10.0,5.8,57.8,1.8,50.5,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:13:10,36790,10.1,5.9,57.8,1.6,50.5,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:13:20,36800,10.1,5.9,58.0,1.8,50.4,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:13:30,36810,10.1,5.9,57.6,1.5,50.5,50.8,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:13:40,36820,10.1,5.9,57.7,1.8,50.5,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:13:50,36830,10.0,5.9,57.9,1.5,50.4,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:14:00,36840,10.0,5.8,57.7,1.7,50.4,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:14:10,36850,10.1,5.9,57.7,1.5,50.5,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:14:20,36860,10.0,5.8,57.6,1.7,50.5,50.7,50.8,50.7,50.4,46.8,11.0,14.9,0.000
22:14:30,36870,10.0,5.9,58.0,1.6,50.5,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:14:40,36880,10.0,5.9,58.0,1.7,50.5,50.7,50.8,50.7,50.4,46.8,11.0,14.9,0.000
22:14:50,36890,10.0,5.9,57.9,1.6,50.5,50.7,50.8,50.7,50.4,46.8,11.0,14.9,0.000
22:15:00,36900,10.0,5.8,57.8,1.6,50.1,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:15:10,36910,10.0,5.8,57.8,1.6,50.0,50.7,50.8,50.7,50.4,46.8,11.0,14.9,0.000
22:15:20,36920,10.1,5.9,57.7,1.6,50.0,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:15:30,36930,10.1,5.9,57.7,1.7,50.2,50.7,50.8,50.7,50.4,46.8,11.0,14.9,0.000
22:15:40,36940,10.1,5.9,57.8,1.6,50.4,50.7,50.8,50.7,50.4,46.7,11.0,14.9,0.000
22:15:50,36950,10.1,5.9,57.8,1.7,50.5,50.7,50.8,50.7,50.4,46.8,11.0,14.9,0.000
22:16:00,36960,10.1,5.9,57.8,1.6,50.5,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:16:10,36970,10.1,5.9,58.1,1.7,50.5,50.7,50.8,50.7,50.4,46.7,11.0,14.9,0.000
22:16:20,36980,10.0,5.8,58.1,1.5,50.5,50.7,50.8,50.7,50.4,46.8,11.0,14.9,0.000
22:16:30,36990,9.9,5.8,58.1,1.7,50.6,50.7,50.8,50.8,50.4,46.8,11.0,14.9,0.000
22:16:40,37000,10.0,5.8,57.8,1.5,50.5,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:16:50,37010,10.0,5.8,57.8,1.7,50.5,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:17:00,37020,10.1,5.9,57.8,1.5,50.3,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:17:10,37030,10.1,5.9,58.0,1.7,50.5,50.7,50.8,50.8,50.3,46.8,11.0,15.0,0.000
22:17:20,37040,10.1,5.9,58.1,1.5,50.3,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:17:30,37050,10.1,5.9,57.9,1.7,50.4,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:17:40,37060,10.0,5.8,58.0,1.5,50.3,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:17:50,37070,9.9,5.8,58.2,1.7,50.2,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:18:00,37080,9.9,5.8,57.9,1.5,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:18:10,37090,9.9,5.8,58.1,1.7,50.1,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:18:20,37100,9.9,5.8,58.0,1.5,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:18:30,37110,10.0,5.9,58.2,1.7,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:18:40,37120,10.0,5.8,58.0,1.5,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:18:50,37130,10.0,5.8,58.2,1.7,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:19:00,37140,9.9,5.8,58.3,1.5,50.4,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:19:10,37150,9.9,5.8,58.0,1.8,50.3,50.7,50.8,50.7,50.4,46.8,11.0,15.0,0.000
22:19:20,37160,9.9,5.8,58.0,1.6,50.4,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:19:30,37170,9.9,5.8,58.2,1.8,50.4,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:19:40,37180,10.0,5.9,58.3,1.6,50.5,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:19:50,37190,10.0,5.8,58.1,1.8,50.5,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:20:00,37200,9.9,5.7,58.0,1.6,50.3,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:20:10,37210,9.8,5.7,58.3,1.8,50.2,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:20:20,37220,9.9,5.7,58.1,1.6,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:20:30,37230,9.9,5.8,58.2,1.8,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:20:40,37240,9.9,5.8,58.1,1.6,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:20:50,37250,10.0,5.8,58.1,1.8,50.3,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:21:00,37260,10.0,5.9,58.3,1.6,50.2,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:21:10,37270,10.1,5.9,58.0,1.8,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:21:20,37280,10.1,5.9,58.1,1.6,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:21:30,37290,10.2,6.0,58.1,1.8,50.3,50.7,50.8,50.7,50.3,46.7,10.9,14.9,0.000
22:21:40,37300,10.2,6.0,57.8,1.6,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:21:50,37310,10.2,6.0,58.1,1.8,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:22:00,37320,10.2,6.0,57.8,1.6,50.5,50.7,50.8,50.7,50.3,46.8,11.0,14.9,0.000
22:22:10,37330,10.2,6.0,57.8,1.7,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:22:20,37340,10.2,6.0,57.6,1.6,50.5,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:22:30,37350,10.2,6.0,57.9,1.7,50.5,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:22:40,37360,10.2,6.0,57.8,1.5,50.5,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:22:50,37370,10.1,5.9,57.9,1.7,50.5,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:23:00,37380,10.2,5.9,57.7,1.6,50.5,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:23:10,37390,10.2,6.0,57.7,1.7,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:23:20,37400,10.2,6.0,57.6,1.7,50.5,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:23:30,37410,10.1,6.0,57.9,1.7,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:23:40,37420,10.1,5.9,57.6,1.6,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:23:50,37430,10.1,5.9,57.8,1.7,50.2,50.7,50.8,50.8,50.3,46.7,11.0,14.9,0.000
22:24:00,37440,10.1,5.9,57.5,1.5,50.2,50.7,50.8,50.8,50.3,46.7,11.0,14.9,0.000
22:24:10,37450,10.2,6.0,57.9,1.7,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:24:20,37460,10.2,5.9,57.4,1.6,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:24:30,37470,10.1,5.9,57.7,1.7,50.1,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:24:40,37480,10.0,5.8,57.8,1.5,50.1,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:24:50,37490,10.1,5.9,57.6,1.7,49.9,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:25:00,37500,10.1,5.9,57.6,1.6,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:25:10,37510,10.1,5.9,57.8,1.7,50.5,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:25:20,37520,10.1,5.9,57.6,1.5,50.5,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:25:30,37530,10.1,5.9,57.6,1.7,50.2,50.7,50.7,50.7,50.3,46.7,11.0,14.9,0.000
22:25:40,37540,10.1,5.9,57.5,1.6,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:25:50,37550,10.1,5.9,57.9,1.7,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:26:00,37560,10.1,5.9,57.8,1.5,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:26:10,37570,10.1,5.9,57.8,1.8,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:26:20,37580,10.1,5.9,57.9,1.6,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:26:30,37590,10.1,5.9,57.8,1.8,50.5,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:26:40,37600,10.2,5.9,57.6,1.6,50.5,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:26:50,37610,10.1,5.9,57.7,1.8,50.2,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:27:00,37620,10.1,5.9,57.6,1.6,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:27:10,37630,10.1,5.9,57.9,1.8,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:27:20,37640,10.0,5.8,58.0,1.6,50.1,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:27:30,37650,10.0,5.8,58.0,1.8,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:27:40,37660,10.0,5.8,58.0,1.5,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:27:50,37670,10.0,5.9,58.0,1.7,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:28:00,37680,10.0,5.8,58.0,1.6,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:28:10,37690,10.0,5.8,58.1,1.7,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:28:20,37700,10.0,5.8,58.1,1.6,50.3,50.7,50.7,50.7,50.3,46.7,11.0,14.9,0.000
22:28:30,37710,9.9,5.8,57.9,1.7,50.3,50.7,50.7,50.7,50.3,46.7,11.0,14.9,0.000
22:28:40,37720,10.0,5.9,58.1,1.6,50.3,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:28:50,37730,10.0,5.8,57.9,1.8,50.5,50.7,50.8,50.7,50.3,46.7,11.0,15.0,0.000
22:29:00,37740,10.1,5.9,58.1,1.6,50.5,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:29:10,37750,10.0,5.8,58.0,1.7,50.5,50.7,50.8,50.7,50.3,46.7,11.0,15.0,0.000
22:29:20,37760,10.1,5.9,58.2,1.6,50.4,50.7,50.8,50.7,50.3,46.7,11.0,14.9,0.000
22:29:30,37770,10.0,5.9,58.3,1.7,50.4,50.7,50.8,50.7,50.3,46.7,13.0,14.9,0.000
22:29:40,37780,9.9,5.8,58.2,1.6,50.3,50.7,50.7,50.7,50.3,46.7,11.7,14.9,0.000
22:29:50,37790,9.9,5.7,58.0,1.7,50.2,50.7,50.7,50.7,50.3,46.7,10.2,14.9,0.000
22:30:00,37800,9.9,5.7,58.1,1.6,50.5,50.7,50.8,50.7,50.3,46.7,9.2,14.9,1.024
22:30:10,37810,9.9,5.8,58.1,1.7,50.4,50.7,50.7,50.7,50.3,46.7,8.9,18.4,3.159
22:30:20,37820,9.9,5.8,58.1,1.6,48.9,50.7,50.7,50.7,50.3,47.9,8.9,50.4,2.986
22:30:30,37830,9.9,5.8,58.1,1.7,49.2,50.7,50.8,50.7,50.0,45.0,10.0,50.6,2.992
22:30:40,37840,9.9,5.7,58.0,1.6,48.5,50.7,50.7,50.6,49.9,43.7,10.0,50.7,2.966
22:30:50,37850,9.9,5.7,58.1,1.7,49.3,50.7,50.7,50.4,49.7,41.4,9.9,50.7,2.967
22:31:00,37860,9.9,5.8,58.2,1.6,48.9,50.6,50.7,50.4,49.5,40.0,9.8,50.7,3.067
22:31:10,37870,9.9,5.8,58.3,1.6,49.3,50.6,50.7,50.2,49.7,38.8,9.8,50.7,2.973
22:31:20,37880,9.8,5.7,58.1,1.7,49.1,50.6,50.7,50.2,49.7,37.9,9.8,50.7,2.911
22:31:30,37890,9.9,5.7,58.1,1.6,49.4,50.6,50.6,50.4,48.9,36.1,9.8,50.7,3.028
22:31:40,37900,9.9,5.8,58.4,1.7,49.0,50.6,50.6,50.3,48.9,36.2,9.8,50.7,2.966
22:31:50,37910,10.0,5.8,58.2,1.6,49.3,50.6,50.5,50.1,48.3,35.0,9.8,50.7,2.948
22:32:00,37920,10.0,5.8,58.0,1.7,48.9,50.6,50.5,50.2,46.0,34.0,9.8,50.7,3.122
22:32:10,37930,10.0,5.9,58.3,1.6,49.0,50.6,50.5,50.1,44.2,32.5,9.8,50.7,2.946
22:32:20,37940,10.1,5.9,58.3,1.7,48.9,50.5,50.4,50.1,44.0,31.4,9.8,50.7,2.966
22:32:30,37950,10.1,5.9,58.2,1.5,49.1,50.5,50.4,50.0,41.4,30.9,9.8,50.7,2.932
22:32:40,37960,10.1,5.9,58.1,1.7,48.8,50.5,50.3,50.1,40.1,29.9,9.8,50.7,3.068
22:32:50,37970,10.1,5.9,58.2,1.6,48.8,50.4,50.2,50.0,37.4,29.8,9.8,50.7,3.014
22:33:00,37980,10.1,6.0,58.4,1.7,48.9,50.3,50.2,49.8,36.3,29.1,9.7,50.6,2.933
22:33:10,37990,10.0,5.9,58.4,1.6,48.4,50.3,50.2,49.7,33.0,28.2,9.7,50.6,3.013
22:33:20,38000,10.0,5.9,58.3,1.7,48.3,50.2,50.1,49.8,32.3,27.8,9.7,50.6,3.006
22:33:30,38010,10.1,5.9,58.2,1.5,48.3,50.2,50.1,49.9,30.8,27.3,9.7,50.6,2.924
22:33:40,38020,10.1,5.9,58.4,1.7,48.3,50.2,50.1,49.8,29.4,26.5,9.7,50.6,2.931
22:33:50,38030,10.1,6.0,58.4,1.6,48.4,50.2,50.1,49.6,29.2,25.8,9.8,50.5,3.087
22:34:00,38040,10.1,5.9,58.2,1.7,48.0,50.1,50.0,49.8,29.2,26.3,9.7,50.5,2.924
22:34:10,38050,10.1,6.0,58.2,1.5,48.3,50.1,49.9,49.7,28.5,25.5,9.8,50.4,2.924
22:34:20,38060,10.1,5.9,58.1,1.7,48.0,50.1,49.9,49.5,27.6,25.2,9.8,50.4,3.076
22:34:30,38070,10.1,6.0,58.4,1.5,48.3,50.0,49.8,49.6,26.1,24.2,9.7,50.3,2.975
22:34:40,38080,10.1,6.0,58.0,9.0,47.9,50.0,49.8,49.4,26.3,23.8,9.7,50.3,2.982
22:34:50,38090,10.2,6.0,58.1,27.1,48.1,50.0,49.8,49.2,25.9,23.6,9.7,50.3,2.826
22:35:00,38100,10.2,6.0,58.2,27.8,48.0,49.9,49.8,49.3,25.1,22.7,9.7,50.2,0.000
22:35:10,38110,10.1,6.0,58.3,27.4,49.1,49.9,49.8,49.2,24.1,22.4,9.7,50.2,0.000
22:35:20,38120,10.1,5.9,58.3,22.2,49.8,49.8,49.7,49.3,23.4,22.1,9.7,50.2,0.000
22:35:30,38130,10.1,6.0,58.4,273.3,49.8,49.8,49.7,49.3,23.2,22.3,9.7,50.1,0.000
22:35:40,38140,10.0,5.9,58.4,277.3,49.9,49.8,49.7,49.3,23.1,22.0,9.7,50.1,0.000
22:35:50,38150,9.9,5.8,58.6,301.6,50.0,49.8,49.7,49.3,23.1,22.1,9.8,49.9,0.000
22:36:00,38160,10.0,5.9,58.5,300.6,50.1,49.8,49.7,49.3,23.4,22.1,9.7,49.8,0.000
22:36:10,38170,9.9,5.8,58.5,307.7,50.0,49.8,49.7,49.3,24.7,22.1,9.7,49.5,0.000
22:36:20,38180,9.9,5.8,58.7,312.0,50.0,49.8,49.7,49.0,24.0,22.2,9.7,49.1,0.000
22:36:30,38190,10.0,5.9,58.6,320.1,49.9,49.8,49.7,49.0,23.5,22.3,9.8,49.0,0.000
22:36:40,38200,10.0,5.9,58.8,324.6,49.9,49.8,49.7,49.1,23.4,22.4,9.8,48.8,0.000
22:36:50,38210,10.0,5.9,58.7,329.7,49.9,49.8,49.7,49.0,23.7,22.4,9.8,48.6,0.000
22:37:00,38220,10.0,5.9,58.8,342.1,49.9,49.8,49.7,48.9,23.8,22.4,9.8,48.4,0.000
22:37:10,38230,9.9,5.8,58.9,347.4,49.9,49.8,49.7,48.8,23.6,22.4,9.8,48.3,0.000
22:37:20,38240,9.8,5.8,58.7,349.7,49.8,49.7,49.6,48.6,23.5,22.4,9.8,48.1,0.000
22:37:30,38250,9.8,5.7,58.9,353.8,49.7,49.7,49.6,48.6,23.7,22.4,9.8,47.8,0.000
22:37:40,38260,9.8,5.7,58.8,353.6,49.9,49.8,49.7,48.8,23.8,22.3,9.8,47.6,0.000
22:37:50,38270,9.9,5.8,59.1,350.9,49.8,49.8,49.7,48.9,23.8,22.3,9.8,47.4,0.000
22:38:00,38280,9.8,5.7,58.9,348.2,49.7,49.8,49.7,48.8,24.0,22.3,9.8,47.3,0.000
22:38:10,38290,9.7,5.7,58.9,351.7,49.8,49.8,49.7,48.5,24.2,22.3,9.8,47.0,0.000
22:38:20,38300,9.7,5.6,59.1,355.3,49.8,49.8,49.7,48.3,24.1,22.3,9.8,46.8,0.000
22:38:30,38310,9.6,5.6,59.2,357.2,49.8,49.8,49.6,48.3,24.2,22.3,9.8,46.6,0.000
22:38:40,38320,9.6,5.6,59.0,356.7,49.9,49.8,49.7,48.3,24.4,22.3,9.8,46.4,0.000
22:38:50,38330,9.6,5.6,59.3,353.8,49.9,49.8,49.6,48.4,24.4,22.3,9.8,46.2,0.000
22:39:00,38340,9.7,5.6,58.9,349.7,49.8,49.8,49.7,48.3,24.3,22.3,9.8,46.1,0.000
22:39:10,38350,9.7,5.6,59.0,344.0,49.9,49.8,49.7,48.1,24.2,22.3,9.8,45.8,0.000
22:39:20,38360,9.8,5.8,59.1,338.2,49.7,49.7,49.7,48.1,24.6,22.3,9.8,45.7,0.000
22:39:30,38370,9.9,5.9,59.1,333.4,49.8,49.8,49.7,48.2,24.7,22.3,9.8,45.5,0.000
22:39:40,38380,10.1,6.0,58.9,330.3,49.8,49.8,49.7,48.2,24.6,22.3,9.8,45.3,0.000
22:39:50,38390,10.2,6.1,58.9,324.9,49.9,49.8,49.7,48.1,24.7,22.4,9.8,45.1,0.000
22:40:00,38400,10.2,6.1,58.9,322.6,49.9,49.8,49.7,48.0,24.7,22.4,9.8,44.9,0.000
22:40:10,38410,10.3,6.1,58.8,319.9,49.8,49.8,49.6,48.1,24.6,22.4,9.8,44.7,0.000
22:40:20,38420,10.3,6.1,58.8,318.8,49.8,49.8,49.6,48.1,24.7,22.4,9.8,44.5,0.000
22:40:30,38430,10.3,6.1,58.4,317.4,49.8,49.8,49.7,48.1,24.9,22.4,9.8,44.3,0.000
22:40:40,38440,10.2,6.1,58.5,317.1,49.9,49.8,49.6,47.9,25.3,22.5,9.8,44.1,0.000
22:40:50,38450,10.2,6.0,58.0,317.2,49.9,49.7,49.6,48.0,25.3,22.6,9.8,43.9,0.000
22:41:00,38460,10.2,6.0,58.0,317.5,49.7,49.7,49.6,47.9,25.2,22.6,9.8,43.7,0.000
22:41:10,38470,10.2,6.0,57.8,317.6,49.3,49.7,49.6,48.0,25.2,22.6,9.8,43.5,0.000
22:41:20,38480,10.2,5.9,57.5,317.7,49.4,49.8,49.6,48.1,25.3,22.6,9.8,43.4,0.000
22:41:30,38490,10.1,5.9,57.6,315.8,49.5,49.8,49.6,48.0,25.4,22.6,9.8,43.2,0.000
22:41:40,38500,10.1,5.9,57.6,317.1,49.5,49.7,49.6,48.0,25.5,22.5,9.8,43.0,0.000
22:41:50,38510,10.1,5.9,57.4,317.7,49.5,49.7,49.6,47.9,25.5,22.5,9.8,42.8,0.000
22:42:00,38520,10.1,5.8,57.2,317.4,49.6,49.8,49.6,48.0,25.6,22.6,9.8,42.6,0.000
22:42:10,38530,10.0,5.8,57.4,315.9,49.7,49.8,49.6,48.0,25.7,22.6,9.8,42.4,0.000
22:42:20,38540,10.0,5.8,57.3,315.2,49.5,49.8,49.6,48.0,25.8,22.6,9.8,42.3,0.000
22:42:30,38550,9.9,5.7,57.0,315.4,49.7,49.8,49.6,48.1,25.8,22.6,9.8,42.1,0.000
22:42:40,38560,9.9,5.7,57.1,314.3,49.5,49.8,49.6,47.9,25.9,22.6,9.8,41.9,0.000
22:42:50,38570,9.9,5.6,56.9,313.4,49.4,49.8,49.6,47.9,26.1,22.6,9.8,41.8,0.000
22:43:00,38580,9.9,5.6,56.9,313.8,49.3,49.7,49.6,48.0,26.2,22.6,9.8,41.6,0.000
22:43:10,38590,9.8,5.6,57.0,313.5,49.5,49.7,49.6,47.9,26.2,22.6,9.8,41.4,0.000
22:43:20,38600,9.8,5.5,56.8,312.9,49.4,49.7,49.6,47.9,26.2,22.6,9.8,41.2,0.000
22:43:30,38610,9.7,5.5,56.8,313.0,49.5,49.8,49.6,47.9,26.2,22.7,9.9,41.0,0.000
22:43:40,38620,9.7,5.5,56.6,313.2,49.6,49.8,49.6,47.9,26.3,22.7,9.8,40.9,0.000
22:43:50,38630,9.7,5.5,56.9,313.9,49.5,49.8,49.6,47.9,26.4,22.7,9.9,40.7,0.000
22:44:00,38640,9.6,5.4,56.6,313.9,49.3,49.7,49.6,48.0,26.5,22.7,9.9,40.5,0.000
22:44:10,38650,9.6,5.4,56.7,313.6,49.2,49.8,49.6,47.9,26.6,22.7,9.9,40.3,0.000
22:44:20,38660,9.6,5.3,56.6,314.6,49.2,49.8,49.6,47.9,26.6,22.7,9.9,40.2,0.000
22:44:30,38670,9.6,5.4,56.7,314.9,49.4,49.7,49.6,47.9,26.6,22.7,9.9,40.0,0.000
22:44:40,38680,9.6,5.4,56.5,314.6,49.4,49.8,49.6,48.0,26.7,22.7,9.9,39.9,0.000
22:44:50,38690,9.6,5.3,56.5,314.8,49.4,49.7,49.6,47.9,26.7,22.8,9.9,39.7,0.000
22:45:00,38700,9.5,5.3,56.8,315.1,49.5,49.8,49.6,47.9,26.8,22.8,9.9,39.5,0.000
22:45:10,38710,9.5,5.3,56.8,315.4,49.4,49.8,49.6,48.0,26.9,22.8,9.9,39.4,0.000
22:45:20,38720,9.5,5.3,56.7,316.1,49.5,49.7,49.6,48.0,26.9,22.8,9.9,39.2,0.000
22:45:30,38730,9.5,5.2,56.4,316.1,49.7,49.7,49.6,47.9,27.1,22.8,9.9,39.0,0.000
22:45:40,38740,9.4,5.2,56.9,316.4,49.3,49.7,49.6,47.9,27.1,22.8,9.9,38.9,0.000
22:45:50,38750,9.4,5.2,56.9,316.3,49.4,49.7,49.6,48.0,27.1,22.8,9.9,38.7,0.000
22:46:00,38760,9.4,5.2,56.6,316.0,49.5,49.7,49.6,47.9,27.1,22.8,9.9,38.6,0.000
22:46:10,38770,9.4,5.2,56.8,317.4,49.4,49.7,49.6,47.9,27.2,22.9,9.9,38.4,0.000
22:46:20,38780,9.4,5.2,56.9,318.2,49.3,49.7,49.6,47.9,27.3,22.9,9.9,38.2,0.000
22:46:30,38790,9.4,5.2,56.9,317.3,49.4,49.7,49.6,47.9,27.4,22.9,9.9,38.1,0.000
22:46:40,38800,9.3,5.1,56.8,317.3,49.7,49.7,49.6,47.9,27.5,22.9,9.9,37.9,0.000
22:46:50,38810,9.4,5.2,57.0,317.4,49.5,49.7,49.6,47.9,27.5,22.9,9.9,37.8,0.000
22:47:00,38820,9.4,5.2,56.8,316.9,49.5,49.7,49.6,47.9,27.5,23.0,9.9,37.6,0.000
22:47:10,38830,9.5,5.3,57.0,317.0,49.6,49.7,49.6,47.9,27.6,23.0,9.9,37.4,0.000
22:47:20,38840,9.5,5.3,57.2,317.1,49.5,49.7,49.6,47.9,27.7,23.0,9.9,37.3,0.000
22:47:30,38850,9.5,5.3,57.1,316.8,49.5,49.8,49.6,47.8,27.7,23.0,9.9,37.1,0.000
22:47:40,38860,9.6,5.4,57.2,317.6,49.2,49.7,49.6,47.9,27.8,23.0,9.9,37.0,0.000
22:47:50,38870,9.7,5.5,57.2,317.9,49.1,49.8,49.6,47.9,27.9,23.0,9.9,36.8,0.000
22:48:00,38880,9.7,5.5,57.3,317.9,49.3,49.8,49.6,47.9,27.9,23.0,9.9,36.7,0.000
22:48:10,38890,9.7,5.5,57.2,317.8,49.2,49.7,49.6,47.9,27.9,23.1,9.9,36.5,0.000
22:48:20,38900,9.8,5.6,57.2,318.0,49.4,49.7,49.6,47.9,28.0,23.1,9.9,36.4,0.000
22:48:30,38910,9.8,5.6,57.3,318.5,49.4,49.7,49.6,47.9,28.0,23.1,9.9,36.2,0.000
22:48:40,38920,9.9,5.6,57.2,319.1,49.1,49.7,49.6,47.9,28.1,23.1,9.9,36.1,0.000
22:48:50,38930,9.8,5.6,57.2,319.1,49.2,49.7,49.6,47.8,28.2,23.1,9.9,36.0,0.000
22:49:00,38940,9.9,5.6,57.1,319.3,49.2,49.7,49.6,47.9,28.3,23.1,9.9,35.8,0.000
22:49:10,38950,9.8,5.6,57.4,318.4,49.3,49.7,49.6,47.8,28.3,23.1,9.9,35.6,0.000
22:49:20,38960,9.7,5.5,57.4,319.4,49.3,49.7,49.6,47.9,28.3,23.1,9.9,35.5,0.000
22:49:30,38970,9.7,5.5,57.2,318.3,49.5,49.7,49.6,47.9,28.4,23.2,9.9,35.4,0.000
22:49:40,38980,9.8,5.5,57.1,318.9,49.2,49.7,49.6,47.9,28.4,23.2,9.9,35.2,0.000
22:49:50,38990,9.8,5.5,57.0,318.8,49.5,49.7,49.6,47.9,28.5,23.2,9.9,35.1,0.000
22:50:00,39000,9.8,5.6,57.0,319.5,49.4,49.7,49.6,47.9,28.6,23.2,9.9,35.0,0.000
22:50:10,39010,9.7,5.5,57.3,319.6,49.2,49.7,49.6,47.8,28.7,23.2,9.9,34.8,0.000
22:50:20,39020,9.7,5.5,57.4,319.9,49.3,49.7,49.6,47.8,28.7,23.2,9.9,34.7,0.000
22:50:30,39030,9.7,5.5,57.2,320.1,49.1,49.7,49.6,47.8,28.7,23.3,9.9,34.6,0.000
22:50:40,39040,9.6,5.5,57.3,321.0,49.3,49.7,49.6,47.8,28.8,23.3,9.9,34.4,0.000
22:50:50,39050,9.7,5.5,57.3,321.0,49.2,49.7,49.6,47.8,28.8,23.3,9.9,34.3,0.000
22:51:00,39060,9.7,5.5,57.4,321.0,49.4,49.7,49.6,47.8,28.9,23.3,9.9,34.2,0.000
22:51:10,39070,9.6,5.4,57.5,320.7,49.5,49.7,49.6,47.8,29.0,23.3,9.9,34.0,0.000
22:51:20,39080,9.5,5.3,57.4,320.7,49.5,49.7,49.6,47.8,29.0,23.3,9.9,33.9,0.000
22:51:30,39090,9.5,5.3,57.5,320.6,49.2,49.7,49.6,47.8,29.1,23.3,9.9,33.7,0.000
22:51:40,39100,9.5,5.3,57.5,320.5,49.5,49.7,49.6,47.8,29.1,23.4,9.9,33.6,0.000
22:51:50,39110,9.6,5.4,57.5,320.7,49.3,49.7,49.6,47.8,29.2,23.4,9.9,33.5,0.000
22:52:00,39120,9.6,5.4,57.3,321.5,49.0,49.7,49.6,47.8,29.2,23.4,9.9,33.3,0.000
22:52:10,39130,9.5,5.4,57.7,321.6,49.2,49.7,49.6,47.8,29.3,23.4,9.9,33.2,0.000
22:52:20,39140,9.5,5.3,57.6,322.0,49.2,49.7,49.6,47.8,29.3,23.4,9.9,33.1,0.000
22:52:30,39150,9.5,5.3,57.8,322.3,49.3,49.7,49.6,47.8,29.4,23.4,9.9,32.9,0.000
22:52:40,39160,9.4,5.3,57.7,323.2,49.1,49.7,49.6,47.8,29.5,23.4,9.9,32.8,0.000
22:52:50,39170,9.4,5.3,57.9,322.3,49.3,49.7,49.6,47.8,29.5,23.5,9.9,32.7,0.000
22:53:00,39180,9.4,5.3,58.0,323.4,48.7,49.7,49.6,47.8,29.5,23.5,9.9,32.5,0.000
22:53:10,39190,9.4,5.3,57.9,322.4,49.1,49.6,49.6,47.8,29.6,23.5,9.9,32.4,0.000
22:53:20,39200,9.4,5.3,57.9,322.6,49.3,49.7,49.6,47.8,29.7,23.5,9.9,32.3,0.000
22:53:30,39210,9.5,5.4,58.1,323.0,49.2,49.7,49.6,47.8,29.7,23.5,9.9,32.2,0.000
22:53:40,39220,9.5,5.4,58.0,323.1,48.9,49.7,49.6,47.8,29.8,23.5,9.9,32.1,0.000
22:53:50,39230,9.6,5.5,58.2,323.0,49.3,49.7,49.6,47.8,29.8,23.5,9.9,31.9,0.000
22:54:00,39240,9.6,5.5,58.2,324.5,49.1,49.7,49.6,47.8,29.9,23.6,9.9,31.8,0.000
22:54:10,39250,9.7,5.6,58.3,324.4,49.3,49.7,49.6,47.8,29.9,23.6,9.9,31.7,0.000
22:54:20,39260,9.7,5.6,58.4,324.5,49.1,49.7,49.6,47.8,30.0,23.6,9.9,31.6,0.000
22:54:30,39270,9.8,5.7,58.1,329.5,48.8,49.7,49.6,47.8,30.0,23.6,9.9,31.5,0.000
22:54:40,39280,9.8,5.7,58.4,324.8,48.7,49.7,49.6,47.8,30.1,23.6,9.9,31.3,0.000
22:54:50,39290,9.9,5.8,58.4,325.0,48.6,49.7,49.6,47.8,30.1,23.6,9.9,31.2,0.000
22:55:00,39300,9.8,5.7,58.3,330.5,49.1,49.7,49.6,47.8,30.2,23.7,9.9,31.1,0.000
22:55:10,39310,9.8,5.7,58.2,330.7,49.2,49.7,49.6,47.8,30.2,23.7,9.9,31.0,0.000
22:55:20,39320,9.8,5.7,58.2,325.5,49.1,49.7,49.6,47.8,30.3,23.7,9.9,30.9,0.000
22:55:30,39330,9.8,5.7,58.1,330.5,49.1,49.7,49.6,47.8,30.4,23.7,9.9,30.8,0.000
22:55:40,39340,9.8,5.7,58.2,325.8,49.2,49.7,49.6,47.8,30.4,23.7,9.9,30.7,0.000
22:55:50,39350,9.8,5.7,58.1,325.8,49.0,49.7,49.6,47.8,30.5,23.7,9.9,30.5,0.000
22:56:00,39360,9.8,5.6,58.1,326.5,49.2,49.7,49.6,47.7,30.5,23.8,9.9,30.4,0.000
22:56:10,39370,9.7,5.6,58.0,326.4,49.1,49.7,49.6,47.8,30.6,23.8,9.9,30.3,0.000
22:56:20,39380,9.8,5.6,58.0,326.4,49.0,49.6,49.6,47.7,30.6,23.8,9.9,30.2,0.000
22:56:30,39390,9.8,5.7,58.1,325.6,49.0,49.6,49.6,47.7,30.7,23.8,9.9,30.1,0.000
22:56:40,39400,9.7,5.6,58.0,326.9,48.5,49.6,49.6,47.7,30.7,23.8,9.9,30.0,0.000
22:56:50,39410,9.7,5.5,57.9,330.9,49.1,49.6,49.6,47.7,30.8,23.8,9.9,29.9,0.000
22:57:00,39420,9.7,5.6,58.0,332.0,48.9,49.7,49.6,47.7,30.8,23.8,9.9,29.8,0.000
22:57:10,39430,9.6,5.5,58.0,327.1,49.2,49.7,49.6,47.8,30.9,23.8,9.9,29.7,0.000
22:57:20,39440,9.6,5.5,58.2,327.8,49.3,49.7,49.6,47.7,30.9,23.9,9.9,29.5,0.000
22:57:30,39450,9.5,5.4,58.0,327.9,49.4,49.7,49.6,47.8,31.0,23.9,10.0,29.4,0.000
22:57:40,39460,9.5,5.4,58.1,328.4,49.5,49.7,49.6,47.8,31.0,23.9,9.9,29.3,0.000
22:57:50,39470,9.6,5.5,58.2,327.9,49.5,49.7,49.6,47.7,31.1,23.9,9.9,29.2,0.000
22:58:00,39480,9.6,5.4,57.8,328.1,49.1,49.7,49.6,47.7,31.1,24.0,10.0,29.1,0.000
22:58:10,39490,9.5,5.4,58.0,330.3,49.3,49.6,49.6,47.7,31.2,23.9,10.0,29.0,0.000
22:58:20,39500,9.4,5.4,58.1,331.4,48.8,49.6,49.6,47.7,31.2,24.0,9.9,28.9,0.000
22:58:30,39510,9.5,5.4,58.1,328.2,48.6,49.6,49.6,47.7,31.3,24.0,9.9,28.8,0.000
22:58:40,39520,9.5,5.4,58.2,327.9,49.2,49.6,49.6,47.7,31.3,24.0,9.9,28.7,0.000
22:58:50,39530,9.5,5.4,58.2,328.8,49.4,49.6,49.6,47.7,31.4,24.0,10.0,28.6,0.000
22:59:00,39540,9.4,5.4,58.2,328.7,49.3,49.6,49.6,47.7,31.5,24.0,10.0,28.5,0.000
22:59:10,39550,9.4,5.3,58.1,330.9,49.3,49.6,49.6,47.7,31.5,24.1,10.0,28.4,0.000
22:59:20,39560,9.3,5.3,58.2,329.2,49.0,49.7,49.6,47.7,31.6,24.1,10.0,28.3,0.000
22:59:30,39570,9.4,5.3,58.5,328.9,49.0,49.6,49.6,47.7,31.6,24.1,10.0,28.2,0.000
22:59:40,39580,9.4,5.3,58.4,329.3,48.9,49.6,49.6,47.7,31.7,24.1,10.0,28.1,0.000
22:59:50,39590,9.4,5.3,58.5,329.3,49.3,49.6,49.6,47.7,31.7,24.1,10.0,28.0,0.000
23:00:00,39600,9.5,5.4,58.3,329.7,49.2,49.6,49.6,47.7,31.7,24.1,10.0,27.9,0.000
23:00:10,39610,9.5,5.4,58.3,330.7,49.4,49.6,49.6,47.7,31.8,24.2,10.0,27.8,0.000
23:00:20,39620,9.6,5.5,58.1,329.7,49.3,49.6,49.6,47.7,31.9,24.2,10.0,27.7,0.000
23:00:30,39630,9.6,5.5,58.3,330.1,49.3,49.6,49.6,47.7,31.9,24.2,10.0,27.6,0.000
23:00:40,39640,9.7,5.6,58.4,330.9,49.1,49.7,49.6,47.7,32.0,24.2,10.0,27.5,0.000
23:00:50,39650,9.7,5.6,58.5,330.8,49.1,49.6,49.6,47.7,32.0,24.2,10.0,27.4,0.000
23:01:00,39660,9.8,5.7,58.6,330.9,49.0,49.6,49.6,47.7,32.0,24.3,10.0,27.3,0.000
23:01:10,39670,9.7,5.6,58.2,331.2,49.1,49.6,49.6,47.7,32.1,24.3,10.0,27.2,0.000
23:01:20,39680,9.7,5.6,58.4,331.3,49.2,49.6,49.6,47.7,32.2,24.3,10.0,27.1,0.000
23:01:30,39690,9.7,5.6,58.1,331.4,49.2,49.6,49.6,47.7,32.2,24.3,10.0,27.0,0.000
23:01:40,39700,9.8,5.6,58.2,331.2,49.2,49.6,49.6,47.7,32.3,24.3,10.0,27.0,0.000
23:01:50,39710,9.8,5.6,58.2,331.4,49.1,49.6,49.6,47.7,32.3,24.4,10.0,26.9,0.000
23:02:00,39720,9.8,5.7,58.2,331.7,49.1,49.6,49.6,47.7,32.4,24.4,10.0,26.8,0.000
23:02:10,39730,9.8,5.6,58.0,331.4,48.9,49.6,49.6,47.7,32.4,24.4,10.0,26.7,0.000
23:02:20,39740,9.7,5.6,57.9,332.3,48.9,49.5,49.6,47.7,32.4,24.4,10.0,26.6,0.000
23:02:30,39750,9.8,5.6,57.9,332.5,48.9,49.5,49.6,47.7,32.5,24.4,10.0,26.5,0.000
23:02:40,39760,9.7,5.6,57.9,332.6,48.8,49.5,49.6,47.7,32.6,24.4,10.0,26.4,0.000
23:02:50,39770,9.7,5.5,57.9,332.2,49.0,49.6,49.6,47.7,32.6,24.4,10.0,26.3,0.000
23:03:00,39780,9.6,5.5,57.8,332.7,49.1,49.6,49.6,47.7,32.6,24.5,10.0,26.2,0.000
23:03:10,39790,9.6,5.4,57.8,332.8,49.1,49.6,49.7,47.7,32.7,24.5,10.0,26.1,0.000
23:03:20,39800,9.6,5.4,57.6,332.9,49.1,49.6,49.7,47.7,32.7,24.5,10.0,26.1,0.000
23:03:30,39810,9.6,5.4,57.9,333.7,49.0,49.6,49.6,47.7,32.8,24.5,10.0,26.0,0.000
23:03:40,39820,9.6,5.4,58.0,333.1,49.1,49.6,49.6,47.7,32.9,24.6,10.0,25.9,0.000
23:03:50,39830,9.6,5.4,57.7,333.4,49.3,49.6,49.6,47.7,32.9,24.6,10.1,25.8,0.000
23:04:00,39840,9.6,5.4,57.8,333.7,49.2,49.6,49.6,47.7,32.9,24.6,10.1,25.7,0.000
23:04:10,39850,9.5,5.4,58.0,334.0,49.1,49.6,49.6,47.7,33.0,24.6,10.1,25.6,0.000
23:04:20,39860,9.5,5.4,57.8,334.4,49.0,49.6,49.6,47.6,33.0,24.6,10.1,25.5,0.000
23:04:30,39870,9.5,5.4,57.9,334.2,49.2,49.6,49.6,47.6,33.1,24.7,10.1,25.4,0.000
23:04:40,39880,9.5,5.4,58.1,334.5,49.2,49.6,49.6,47.6,33.2,24.7,10.1,25.4,0.000
23:04:50,39890,9.5,5.4,58.0,334.7,48.9,49.6,49.6,47.7,33.2,24.7,10.1,25.3,0.000
23:05:00,39900,9.5,5.4,58.0,334.6,49.1,49.6,49.6,47.7,33.2,24.7,10.1,25.2,0.000
23:05:10,39910,9.5,5.4,58.0,335.1,48.9,49.6,49.6,47.7,33.3,24.7,10.1,25.1,0.000
23:05:20,39920,9.5,5.4,58.2,334.6,49.2,49.6,49.6,47.7,33.3,24.7,10.1,25.0,0.000
23:05:30,39930,9.5,5.4,58.2,335.1,48.9,49.6,49.6,47.7,33.4,24.8,10.1,25.0,0.000
23:05:40,39940,9.5,5.4,58.1,335.0,49.3,49.6,49.6,47.6,33.4,24.8,10.1,24.9,0.000
23:05:50,39950,9.6,5.5,58.2,336.2,49.0,49.6,49.6,47.6,33.5,24.8,10.1,24.8,0.000
23:06:00,39960,9.7,5.6,58.1,335.9,49.2,49.6,49.6,47.6,33.5,24.8,10.1,24.7,0.000
23:06:10,39970,9.9,5.7,58.3,335.3,48.7,49.6,49.6,47.6,33.6,24.9,10.1,24.6,0.000
23:06:20,39980,9.9,5.7,58.1,335.6,48.8,49.5,49.6,47.7,33.6,24.9,10.2,24.6,0.000
23:06:30,39990,9.9,5.8,58.1,336.9,49.1,49.6,49.6,47.7,33.7,24.9,10.2,24.5,0.000
23:06:40,40000,10.0,5.8,58.0,336.7,49.0,49.6,49.6,47.7,33.7,24.9,10.2,24.4,0.000
23:06:50,40010,10.0,5.9,58.1,336.7,48.9,49.6,49.6,47.6,33.7,25.0,10.2,24.3,0.000
23:07:00,40020,10.0,5.9,58.1,336.9,48.8,49.6,49.6,47.6,33.8,25.0,10.2,24.3,0.000
23:07:10,40030,10.1,5.9,57.9,336.0,49.1,49.6,49.6,47.6,33.9,25.0,10.2,24.2,0.000
23:07:20,40040,10.0,5.8,57.8,336.7,49.1,49.6,49.6,47.6,33.9,25.0,10.2,24.1,0.000
23:07:30,40050,10.0,5.8,57.6,337.7,49.3,49.6,49.6,47.6,34.0,25.0,10.2,24.0,0.000
23:07:40,40060,10.0,5.8,57.7,336.4,49.3,49.6,49.6,47.6,34.0,25.0,10.2,23.9,0.000
23:07:50,40070,9.9,5.8,57.8,337.7,49.1,49.6,49.6,47.6,34.0,25.1,10.2,23.9,0.000
23:08:00,40080,9.9,5.7,57.6,337.4,49.1,49.6,49.6,47.6,34.1,25.1,10.3,23.8,0.000
23:08:10,40090,9.9,5.7,57.7,337.3,48.9,49.6,49.6,47.6,34.1,25.1,10.3,23.8,0.000
23:08:20,40100,9.9,5.7,57.5,337.9,48.8,49.6,49.6,47.6,34.2,25.1,10.3,23.7,0.000
23:08:30,40110,9.8,5.7,57.7,338.0,49.0,49.6,49.6,47.7,34.2,25.2,10.3,23.6,0.000
23:08:40,40120,9.8,5.6,57.6,337.9,49.1,49.6,49.6,47.6,34.3,25.2,10.3,23.5,0.000
23:08:50,40130,9.8,5.6,57.4,338.5,49.1,49.5,49.6,47.6,34.3,25.2,10.3,23.4,0.000
23:09:00,40140,9.7,5.6,57.6,338.9,49.1,49.6,49.6,47.7,34.4,25.2,10.3,23.4,0.000
23:09:10,40150,9.7,5.5,57.5,338.5,48.7,49.6,49.6,47.6,34.4,25.2,10.3,23.3,0.000
23:09:20,40160,9.6,5.4,57.1,338.5,48.8,49.6,49.6,47.6,34.5,25.3,10.3,23.2,0.000
23:09:30,40170,9.6,5.4,57.6,338.6,49.1,49.6,49.6,47.6,34.5,25.3,10.4,23.1,0.000
23:09:40,40180,9.6,5.4,57.5,339.2,49.0,49.6,49.6,47.6,34.6,25.3,10.4,23.1,0.000
23:09:50,40190,9.6,5.4,57.2,339.4,49.1,49.6,49.6,47.6,34.6,25.3,10.4,23.0,0.000
23:10:00,40200,9.6,5.4,57.2,339.0,49.0,49.5,49.6,47.6,34.7,25.4,10.4,22.9,0.000
23:10:10,40210,9.5,5.4,57.4,339.2,49.0,49.5,49.6,47.6,34.7,25.4,10.4,22.9,0.000
23:10:20,40220,9.5,5.4,57.4,338.9,49.1,49.5,49.6,47.6,34.7,25.4,10.4,22.8,0.000
23:10:30,40230,9.5,5.4,57.7,339.7,48.9,49.5,49.6,47.6,34.8,25.4,10.4,22.7,0.000
23:10:40,40240,9.5,5.4,57.8,339.5,48.8,49.5,49.6,47.6,34.8,25.4,10.4,22.7,0.000
23:10:50,40250,9.5,5.4,57.5,339.5,49.0,49.6,49.6,47.6,34.9,25.5,10.5,22.6,0.000
23:11:00,40260,9.4,5.3,57.6,339.5,48.4,49.6,49.6,47.6,34.9,25.5,10.5,22.5,0.000
23:11:10,40270,9.4,5.3,57.8,339.6,48.6,49.6,49.6,47.6,35.0,25.5,10.5,22.5,0.000
23:11:20,40280,9.4,5.3,57.6,340.5,49.1,49.5,49.6,47.6,35.0,25.5,10.5,22.4,0.000
23:11:30,40290,9.4,5.3,57.9,340.0,49.3,49.5,49.6,47.6,35.1,25.6,10.5,22.3,0.000
23:11:40,40300,9.4,5.3,58.0,341.1,49.0,49.5,49.6,47.6,35.1,25.6,10.5,22.3,0.000
23:11:50,40310,9.5,5.4,58.0,341.1,49.0,49.6,49.6,47.6,35.2,25.6,10.5,22.2,0.000
23:12:00,40320,9.4,5.3,58.1,341.3,49.0,49.6,49.6,47.6,35.2,25.6,10.5,22.1,0.000
23:12:10,40330,9.4,5.3,58.1,340.8,49.2,49.6,49.6,47.6,35.2,25.6,10.5,22.0,0.000
23:12:20,40340,9.4,5.3,58.2,341.0,49.0,49.6,49.6,47.6,35.3,25.7,10.6,22.0,0.000
23:12:30,40350,9.4,5.3,58.3,341.5,48.9,49.6,49.6,47.6,35.3,25.7,10.6,21.9,0.000
23:12:40,40360,9.4,5.4,58.3,341.2,48.9,49.5,49.6,47.6,35.4,25.7,10.6,21.9,0.000
23:12:50,40370,9.4,5.3,58.0,341.1,48.8,49.5,49.6,47.6,35.4,25.7,10.6,21.8,0.000
23:13:00,40380,9.5,5.4,58.3,340.5,48.5,49.5,49.6,47.7,35.5,25.8,10.6,21.7,0.000
23:13:10,40390,9.5,5.4,58.1,340.7,49.1,49.5,49.6,47.6,35.5,25.8,10.6,21.7,0.000
23:13:20,40400,9.5,5.4,58.1,341.0,48.9,49.5,49.6,47.6,35.6,25.8,10.6,21.6,0.000
23:13:30,40410,9.6,5.5,58.5,341.7,48.7,49.5,49.6,47.6,35.6,25.9,10.6,21.5,0.000
23:13:40,40420,9.6,5.5,58.4,341.6,48.9,49.5,49.6,47.6,35.7,25.9,10.7,21.5,0.000
23:13:50,40430,9.6,5.5,58.2,342.2,48.8,49.4,49.6,47.6,35.7,25.9,10.7,21.4,0.000
23:14:00,40440,9.7,5.6,58.5,341.6,49.1,49.5,49.6,47.6,35.7,25.9,10.7,21.4,0.000
23:14:10,40450,9.7,5.6,58.3,342.1,48.9,49.5,49.6,47.6,35.8,25.9,10.7,21.3,0.000
23:14:20,40460,9.7,5.6,58.5,342.2,48.9,49.5,49.6,47.6,35.8,26.0,10.7,21.3,0.000
23:14:30,40470,9.8,5.6,58.1,342.2,48.9,49.5,49.6,47.6,35.9,26.0,10.7,21.2,0.000
23:14:40,40480,9.7,5.6,58.0,343.1,49.0,49.5,49.6,47.6,35.9,26.0,10.7,21.1,0.000
23:14:50,40490,9.7,5.6,58.2,343.4,49.1,49.5,49.6,47.6,36.0,26.0,10.8,21.1,0.000
23:15:00,40500,9.7,5.6,58.0,343.6,49.0,49.5,49.6,47.6,36.0,26.0,10.8,21.0,0.000
23:15:10,40510,9.7,5.6,58.0,344.1,49.2,49.5,49.6,47.6,36.0,26.1,10.8,21.0,0.000
23:15:20,40520,9.7,5.5,57.8,343.1,49.1,49.5,49.6,47.6,36.1,26.1,10.8,20.9,0.000
23:15:30,40530,9.7,5.6,58.0,343.1,49.3,49.4,49.6,47.6,36.1,26.1,10.8,20.8,0.000
23:15:40,40540,9.6,5.5,58.1,343.1,48.9,49.5,49.6,47.6,36.2,26.2,10.8,20.8,0.000
23:15:50,40550,9.6,5.5,57.8,343.0,48.9,49.5,49.6,47.6,36.2,26.2,10.8,20.7,0.000
23:16:00,40560,9.6,5.5,57.9,342.8,48.7,49.5,49.6,47.6,36.3,26.2,10.8,20.6,0.000
23:16:10,40570,9.5,5.4,57.8,343.8,48.8,49.4,49.6,47.7,36.3,26.2,10.9,20.6,0.000
23:16:20,40580,9.5,5.4,58.0,343.6,48.9,49.4,49.6,47.6,36.4,26.2,10.9,20.5,0.000
23:16:30,40590,9.5,5.4,58.0,344.0,48.7,49.4,49.6,47.6,36.4,26.2,10.9,20.5,0.000
23:16:40,40600,9.6,5.4,57.6,343.7,49.0,49.5,49.6,47.6,36.4,26.3,10.9,20.4,0.000
23:16:50,40610,9.5,5.4,57.8,344.9,48.9,49.5,49.6,47.6,36.5,26.3,10.9,20.4,0.000
23:17:00,40620,9.6,5.4,57.6,344.2,49.1,49.5,49.6,47.6,36.5,26.3,10.9,20.3,0.000
23:17:10,40630,9.6,5.5,57.7,344.7,48.9,49.5,49.6,47.6,36.6,26.4,10.9,20.2,0.000
23:17:20,40640,9.6,5.5,58.0,344.7,49.0,49.5,49.6,47.6,36.6,26.4,11.0,20.2,0.000
23:17:30,40650,9.6,5.5,57.7,345.6,48.9,49.5,49.6,47.6,36.6,26.4,11.0,20.1,0.000
23:17:40,40660,9.7,5.6,58.0,345.0,49.0,49.4,49.6,47.6,36.7,26.5,11.0,20.1,0.000
23:17:50,40670,9.7,5.6,57.8,346.1,48.7,49.5,49.6,47.6,36.7,26.5,11.0,20.0,0.000
23:18:00,40680,9.8,5.6,57.9,346.0,49.2,49.5,49.6,47.6,36.8,26.5,11.0,20.0,0.000
23:18:10,40690,9.9,5.7,57.8,350.8,49.0,49.5,49.6,47.6,36.8,26.5,11.0,19.9,0.000
23:18:20,40700,9.9,5.8,58.2,345.9,48.8,49.5,49.6,47.6,36.8,26.6,11.0,19.9,0.000
23:18:30,40710,10.0,5.9,58.0,346.7,49.2,49.5,49.6,47.6,36.9,26.5,11.0,19.8,0.000
23:18:40,40720,10.1,5.9,57.7,345.6,49.3,49.5,49.6,47.6,36.9,26.6,11.1,19.8,0.000
23:18:50,40730,10.1,5.9,57.9,346.1,49.2,49.5,49.6,47.6,37.0,26.6,11.1,19.7,0.000
23:19:00,40740,10.1,5.9,58.0,350.5,49.1,49.5,49.6,47.6,37.0,26.6,11.1,19.7,0.000
23:19:10,40750,10.1,5.9,57.7,346.6,49.2,49.5,49.6,47.6,37.1,26.7,11.1,19.6,0.000
23:19:20,40760,10.0,5.9,57.7,347.0,49.0,49.6,49.6,47.6,37.1,26.7,11.1,19.6,0.000
23:19:30,40770,10.0,5.8,57.8,347.5,49.1,49.6,49.6,47.6,37.1,26.7,11.2,19.5,0.000
23:19:40,40780,9.9,5.8,57.8,346.8,49.2,49.6,49.6,47.6,37.2,26.7,11.2,19.5,0.000
23:19:50,40790,9.9,5.7,57.8,347.5,49.2,49.5,49.6,47.6,37.2,26.8,11.2,19.4,0.000
23:20:00,40800,9.8,5.7,57.6,347.4,48.7,49.5,49.6,47.6,37.3,26.8,11.2,19.4,0.000
23:20:10,40810,9.8,5.7,57.5,347.2,48.9,49.5,49.6,47.6,37.3,26.8,11.2,19.3,0.000
23:20:20,40820,9.8,5.6,57.5,346.8,48.8,49.5,49.6,47.6,37.4,26.9,11.2,19.3,0.000
23:20:30,40830,9.8,5.6,57.4,347.6,48.6,49.5,49.6,47.6,37.4,26.9,11.2,19.2,0.000
23:20:40,40840,9.8,5.6,57.6,347.5,49.2,49.5,49.6,47.6,37.5,26.9,11.2,19.2,0.000
23:20:50,40850,9.7,5.6,57.5,347.1,49.1,49.5,49.6,47.6,37.5,27.0,11.3,19.1,0.000
23:21:00,40860,9.7,5.5,57.3,347.6,49.2,49.6,49.6,47.6,37.5,27.0,11.3,19.1,0.000
23:21:10,40870,9.7,5.5,57.4,351.1,49.4,49.5,49.6,47.6,37.6,27.0,11.3,19.0,0.000
23:21:20,40880,9.7,5.5,57.7,348.2,49.4,49.5,49.6,47.6,37.6,27.0,11.3,19.0,0.000
23:21:30,40890,9.6,5.5,57.4,350.4,49.3,49.6,49.6,47.6,37.7,27.1,11.3,18.9,0.000
23:21:40,40900,9.6,5.4,57.4,348.2,49.4,49.6,49.6,47.7,37.7,27.1,11.3,18.9,0.000
23:21:50,40910,9.6,5.4,57.6,348.9,49.0,49.6,49.6,47.7,37.7,27.1,11.4,18.8,0.000
23:22:00,40920,9.6,5.4,57.4,348.5,49.2,49.6,49.6,47.7,37.8,27.1,11.4,18.8,0.000
23:22:10,40930,9.6,5.4,57.4,348.5,49.4,49.5,49.6,47.7,37.8,27.2,11.4,18.7,0.000
23:22:20,40940,9.6,5.4,57.4,348.4,49.4,49.5,49.6,47.7,37.9,27.2,11.4,18.7,0.000
23:22:30,40950,9.5,5.4,57.6,348.9,49.3,49.5,49.6,47.6,37.9,27.2,11.4,18.6,0.000
23:22:40,40960,9.5,5.4,57.6,348.4,49.4,49.5,49.6,47.6,37.9,27.2,11.4,18.6,0.000
23:22:50,40970,9.5,5.4,57.9,348.5,49.4,49.5,49.6,47.6,38.0,27.3,11.4,18.6,0.000
23:23:00,40980,9.5,5.4,57.8,349.1,49.4,49.6,49.6,47.6,38.0,27.3,11.4,18.5,0.000
23:23:10,40990,9.5,5.4,57.8,349.0,49.4,49.6,49.6,47.7,38.1,27.3,11.5,18.5,0.000
23:23:20,41000,9.5,5.4,57.9,349.0,49.4,49.6,49.6,47.6,38.1,27.3,11.5,18.4,0.000
23:23:30,41010,9.5,5.4,58.1,349.1,49.3,49.6,49.6,47.6,38.1,27.3,11.5,18.4,0.000
23:23:40,41020,9.5,5.4,58.1,349.0,49.4,49.6,49.6,47.7,38.2,27.4,11.5,18.3,0.000
23:23:50,41030,9.4,5.3,58.0,349.6,49.3,49.6,49.6,47.7,38.2,27.4,11.5,18.3,0.000
23:24:00,41040,9.4,5.3,58.2,349.2,49.1,49.6,49.6,47.7,38.3,27.4,11.5,18.2,0.000
23:24:10,41050,9.4,5.4,58.4,349.6,49.1,49.6,49.6,47.7,38.3,27.5,11.5,18.2,0.000
23:24:20,41060,9.4,5.3,58.1,350.1,49.4,49.6,49.6,47.6,38.4,27.5,11.6,18.2,0.000
23:24:30,41070,9.4,5.3,58.3,349.8,49.4,49.5,49.6,47.7,38.4,27.5,11.6,18.1,0.000
23:24:40,41080,9.4,5.4,58.5,350.3,49.4,49.5,49.6,47.7,38.4,27.5,11.6,18.1,0.000
23:24:50,41090,9.5,5.4,58.5,350.4,49.4,49.6,49.6,47.7,38.5,27.6,11.6,18.0,0.000
23:25:00,41100,9.5,5.4,58.5,350.1,49.4,49.5,49.6,47.7,38.5,27.6,11.6,18.0,0.000
23:25:10,41110,9.6,5.5,58.7,350.7,49.3,49.5,49.6,47.7,38.5,27.6,11.6,17.9,0.000
23:25:20,41120,9.6,5.5,58.6,351.3,49.4,49.5,49.6,47.6,38.6,27.7,11.6,17.9,0.000
23:25:30,41130,9.6,5.6,58.7,351.1,49.4,49.5,49.6,47.7,38.6,27.7,11.6,17.9,0.000
23:25:40,41140,9.7,5.6,58.6,350.6,49.5,49.5,49.6,47.7,38.6,27.7,11.7,17.8,0.000
23:25:50,41150,9.7,5.6,58.5,351.1,49.5,49.6,49.6,47.7,38.7,27.7,11.7,17.8,0.000
23:26:00,41160,9.7,5.6,58.4,351.1,49.5,49.6,49.6,47.7,38.7,27.8,11.7,17.7,0.000
23:26:10,41170,9.7,5.6,58.2,351.8,49.5,49.6,49.6,47.7,38.8,27.8,11.7,17.7,0.000
23:26:20,41180,9.8,5.7,58.4,351.3,49.5,49.6,49.6,47.7,38.8,27.9,11.7,17.7,0.000
23:26:30,41190,9.8,5.7,58.4,351.4,49.5,49.6,49.6,47.7,38.8,27.8,11.7,17.6,0.000
23:26:40,41200,9.7,5.6,58.3,350.8,49.3,49.6,49.6,47.7,38.9,27.8,11.7,17.6,0.000
23:26:50,41210,9.8,5.7,58.4,351.3,49.4,49.6,49.6,47.7,38.9,28.0,11.8,17.5,0.000
23:27:00,41220,9.8,5.6,58.0,351.2,49.5,49.6,49.6,47.8,39.0,28.0,11.8,17.5,0.000
23:27:10,41230,9.8,5.7,58.2,351.7,49.5,49.6,49.6,47.7,39.0,28.0,11.8,17.4,0.000
23:27:20,41240,9.8,5.7,58.2,351.2,49.5,49.6,49.6,47.7,39.1,28.0,11.8,17.4,0.000
23:27:30,41250,9.7,5.6,58.0,352.1,49.5,49.6,49.6,47.7,39.1,28.0,11.8,17.4,0.000
23:27:40,41260,9.7,5.6,58.0,352.0,49.4,49.6,49.6,47.7,39.1,28.1,11.8,17.3,0.000
23:27:50,41270,9.7,5.6,58.1,352.3,49.4,49.6,49.6,47.8,39.1,28.1,11.8,17.3,0.000
23:28:00,41280,9.7,5.6,58.2,352.5,49.5,49.6,49.6,47.7,39.2,28.1,11.8,17.3,0.000
23:28:10,41290,9.7,5.6,58.1,353.1,49.5,49.6,49.6,47.7,39.2,28.1,11.9,17.2,0.000
23:28:20,41300,9.8,5.6,58.2,352.8,49.5,49.6,49.6,47.7,39.3,28.2,11.9,17.2,0.000
23:28:30,41310,9.7,5.6,58.0,353.1,49.5,49.6,49.6,47.7,39.3,28.2,11.6,17.2,0.000
23:28:40,41320,9.8,5.6,57.8,352.8,49.4,49.6,49.6,47.8,39.4,28.3,10.7,17.1,0.000
23:28:50,41330,9.7,5.6,57.9,352.6,49.4,49.6,49.6,47.8,39.4,28.3,10.6,17.1,0.000
23:29:00,41340,9.7,5.6,58.0,352.9,49.2,49.6,49.6,47.8,39.4,28.3,9.5,17.0,0.000
23:29:10,41350,9.7,5.5,57.9,353.2,49.4,49.6,49.6,47.8,39.5,28.3,8.9,17.0,0.000
23:29:20,41360,9.6,5.5,57.9,353.1,49.4,49.5,49.6,47.8,39.5,28.3,8.7,17.0,0.000
23:29:30,41370,9.6,5.5,57.8,353.7,49.5,49.5,49.6,47.7,39.5,28.3,8.8,16.9,0.000
23:29:40,41380,9.6,5.5,58.0,353.2,49.5,49.5,49.6,47.8,39.6,28.4,9.1,16.9,0.000
23:29:50,41390,9.6,5.4,57.9,354.0,49.5,49.5,49.6,47.8,39.6,28.5,9.7,16.9,0.000
23:30:00,41400,9.6,5.5,58.0,354.1,49.5,49.5,49.6,47.8,39.6,28.5,9.8,16.9,0.588
23:30:10,41410,9.6,5.5,58.0,354.6,49.5,49.5,49.6,47.8,39.7,28.5,9.8,17.3,1.696
23:30:20,41420,9.6,5.4,58.0,354.0,47.7,49.6,49.6,47.7,39.7,30.4,9.7,48.5,1.706
23:30:30,41430,9.6,5.5,58.1,354.1,47.5,49.6,49.6,47.6,39.6,30.0,9.7,49.3,1.649
23:30:40,41440,9.7,5.5,57.8,352.8,47.7,49.6,49.6,47.5,39.4,27.5,9.7,49.5,1.721
23:30:50,41450,9.9,5.7,57.9,352.3,47.7,49.6,49.5,47.4,39.3,26.0,9.7,49.5,1.677
23:31:00,41460,10.0,5.8,58.1,351.2,47.4,49.6,49.5,47.4,39.3,25.2,9.7,49.5,1.696
23:31:10,41470,10.0,5.9,58.2,350.2,47.8,49.6,49.5,46.9,39.3,25.1,9.7,49.6,1.700
23:31:20,41480,10.1,5.9,58.0,349.2,47.6,49.6,49.5,46.7,39.1,24.2,9.7,49.6,1.706
23:31:30,41490,10.1,5.9,58.0,348.1,47.7,49.6,49.5,46.8,39.1,23.5,9.7,49.5,1.679
23:31:40,41500,10.2,6.0,58.0,346.6,47.6,49.6,49.5,46.5,38.7,23.3,9.7,49.6,1.676
23:31:50,41510,10.2,6.0,57.9,345.4,47.6,49.5,49.3,46.2,38.7,22.9,9.7,49.6,1.697
23:32:00,41520,10.2,6.0,58.1,344.1,47.6,49.5,49.3,46.4,38.7,22.4,9.7,49.6,1.734
23:32:10,41530,10.1,6.0,58.0,342.9,47.6,49.5,49.3,46.1,38.6,22.8,9.7,49.6,1.687
23:32:20,41540,10.1,5.9,57.8,341.3,47.5,49.4,49.3,46.1,38.6,22.1,9.7,49.6,1.671
23:32:30,41550,10.1,5.8,57.5,339.6,47.4,49.4,49.2,46.1,38.2,22.2,9.6,49.5,1.657
23:32:40,41560,10.1,5.9,57.7,338.3,47.3,49.3,49.2,45.6,38.0,21.6,9.7,49.6,1.700
23:32:50,41570,10.0,5.8,57.8,337.0,47.7,49.3,49.1,45.6,38.0,21.3,9.7,49.5,1.463
23:33:00,41580,9.9,5.8,57.8,335.5,47.6,49.3,49.2,45.4,38.1,20.8,9.7,49.5,0.000
23:33:10,41590,9.9,5.7,57.6,334.9,48.7,49.2,49.2,45.5,37.9,20.5,9.7,49.4,0.000
23:33:20,41600,9.9,5.7,57.9,334.1,48.7,49.3,49.0,45.4,38.0,20.3,9.7,49.4,0.000
23:33:30,41610,9.9,5.7,57.6,334.0,48.8,49.3,49.1,45.4,37.9,20.4,9.7,49.1,0.000
23:33:40,41620,9.8,5.7,57.6,333.8,48.9,49.3,49.1,45.5,37.8,20.4,9.7,49.1,0.000
23:33:50,41630,9.9,5.7,57.6,333.8,49.2,49.3,49.1,45.5,37.8,20.3,9.7,48.8,0.000
23:34:00,41640,9.9,5.7,57.5,333.7,49.0,49.3,49.1,45.6,37.6,20.3,9.7,48.7,0.000
23:34:10,41650,9.8,5.6,57.6,333.8,49.1,49.3,49.1,45.3,37.8,20.4,9.7,48.5,0.000
23:34:20,41660,9.8,5.6,57.5,334.1,49.1,49.3,49.1,45.2,38.0,20.5,9.7,48.2,0.000
23:34:30,41670,9.8,5.7,57.7,334.6,49.1,49.3,49.1,45.2,38.1,20.5,9.7,47.9,0.000
23:34:40,41680,9.8,5.6,57.7,334.4,49.1,49.3,49.1,45.4,38.0,20.4,9.7,47.7,0.000
23:34:50,41690,9.7,5.6,57.8,335.3,49.2,49.3,49.1,45.4,37.9,20.3,9.7,47.5,0.000
23:35:00,41700,9.7,5.5,57.8,335.1,49.2,49.3,49.1,45.4,37.9,20.3,9.7,47.2,0.000
23:35:10,41710,9.6,5.5,57.7,335.9,49.0,49.3,49.1,45.5,37.9,20.3,9.7,47.0,0.000
23:35:20,41720,9.6,5.5,57.6,335.3,49.0,49.2,49.1,45.4,37.8,20.4,9.7,46.8,0.000
23:35:30,41730,9.6,5.5,57.7,335.9,48.7,49.2,49.1,45.6,37.7,20.4,9.7,46.6,0.000
23:35:40,41740,9.6,5.4,57.6,335.6,49.1,49.2,49.1,45.5,37.8,20.5,9.7,46.4,0.000
23:35:50,41750,9.6,5.5,57.8,335.5,49.2,49.2,49.1,45.5,37.9,20.5,9.7,46.2,0.000
23:36:00,41760,9.6,5.5,58.0,335.7,49.1,49.2,49.1,45.4,37.8,20.5,9.7,46.0,0.000
23:36:10,41770,9.6,5.5,58.0,335.2,48.9,49.2,49.1,45.4,38.0,20.4,9.7,45.8,0.000
23:36:20,41780,9.5,5.4,57.9,335.1,49.1,49.2,49.1,45.4,38.1,20.4,9.7,45.6,0.000
23:36:30,41790,9.5,5.4,58.2,335.3,49.1,49.3,49.1,45.4,38.0,20.4,9.7,45.4,0.000
23:36:40,41800,9.5,5.4,57.9,336.4,49.1,49.2,49.1,45.3,38.0,20.4,9.7,45.2,0.000
23:36:50,41810,9.5,5.4,58.0,335.5,49.2,49.3,49.1,45.3,38.1,20.5,9.7,45.0,0.000
23:37:00,41820,9.5,5.4,58.2,335.5,49.0,49.3,49.1,45.4,38.0,20.5,9.7,44.8,0.000
23:37:10,41830,9.5,5.4,58.1,335.6,48.7,49.3,49.1,45.4,37.9,20.5,9.8,44.6,0.000
23:37:20,41840,9.5,5.4,58.3,336.9,48.8,49.2,49.1,45.4,37.8,20.5,9.7,44.5,0.000
23:37:30,41850,9.5,5.4,58.3,336.6,49.0,49.3,49.1,45.6,37.9,20.5,9.8,44.3,0.000
23:37:40,41860,9.5,5.4,58.5,336.5,49.1,49.3,49.1,45.5,37.9,20.5,9.7,44.1,0.000
23:37:50,41870,9.4,5.4,58.3,336.9,48.8,49.2,49.1,45.4,38.0,20.5,9.7,43.9,0.000
23:38:00,41880,9.4,5.4,58.4,336.4,48.6,49.3,49.1,45.4,38.0,20.6,9.8,43.7,0.000
23:38:10,41890,9.4,5.4,58.6,336.8,48.7,49.3,49.1,45.4,38.2,20.6,9.8,43.5,0.000
23:38:20,41900,9.4,5.4,58.4,337.4,48.8,49.3,49.1,45.5,38.1,20.6,9.8,43.4,0.000
23:38:30,41910,9.5,5.4,58.4,337.4,48.7,49.2,49.1,45.5,38.2,20.6,9.8,43.2,0.000
23:38:40,41920,9.5,5.4,58.5,337.9,49.1,49.3,49.1,45.6,38.1,20.6,9.8,43.0,0.000
23:38:50,41930,9.5,5.4,58.5,337.7,49.0,49.3,49.1,45.6,38.1,20.6,9.8,42.8,0.000
23:39:00,41940,9.6,5.5,58.5,338.0,49.1,49.2,49.1,45.5,38.1,20.6,9.8,42.7,0.000
23:39:10,41950,9.6,5.5,58.6,338.3,49.0,49.3,49.1,45.5,37.9,20.6,9.8,42.5,0.000
23:39:20,41960,9.7,5.6,58.7,338.0,48.8,49.3,49.1,45.4,37.9,20.6,9.8,42.3,0.000
23:39:30,41970,9.7,5.6,58.3,337.6,48.9,49.2,49.1,45.4,38.0,20.6,9.8,42.1,0.000
23:39:40,41980,9.7,5.7,58.7,338.0,49.0,49.2,49.1,45.4,38.1,20.7,9.8,42.0,0.000
23:39:50,41990,9.8,5.7,58.5,338.2,48.5,49.2,49.2,45.4,38.2,20.7,9.8,41.8,0.000
23:40:00,42000,9.7,5.6,58.4,338.8,48.9,49.2,49.1,45.4,38.1,20.7,9.8,41.6,0.000
23:40:10,42010,9.8,5.7,58.3,338.4,48.9,49.2,49.1,45.5,38.2,20.7,9.8,41.4,0.000
23:40:20,42020,9.8,5.7,58.4,339.2,49.0,49.2,49.1,45.5,38.2,20.7,9.8,41.2,0.000
23:40:30,42030,9.8,5.6,58.2,338.9,49.1,49.2,49.1,45.5,38.1,20.6,9.8,41.1,0.000
23:40:40,42040,9.8,5.7,58.1,338.7,48.8,49.2,49.1,45.6,38.2,20.6,9.8,40.9,0.000
23:40:50,42050,9.8,5.6,58.1,338.8,48.9,49.2,49.2,45.6,38.2,20.7,9.8,40.8,0.000
23:41:00,42060,9.7,5.6,58.2,339.0,49.0,49.2,49.1,45.6,38.1,20.7,9.8,40.6,0.000
23:41:10,42070,9.7,5.6,58.1,338.8,48.5,49.3,49.2,45.6,38.2,20.8,9.8,40.4,0.000
23:41:20,42080,9.7,5.6,58.0,339.6,48.8,49.3,49.2,45.6,38.2,20.9,9.8,40.2,0.000
23:41:30,42090,9.7,5.6,58.1,339.1,49.1,49.3,49.2,45.5,38.2,20.9,9.8,40.0,0.000
23:41:40,42100,9.7,5.6,57.9,339.7,48.9,49.3,49.2,45.5,38.3,20.9,9.8,39.8,0.000
23:41:50,42110,9.7,5.6,58.1,340.1,48.7,49.2,49.2,45.5,38.3,20.8,9.8,39.6,0.000
23:42:00,42120,9.6,5.5,57.8,339.7,49.0,49.2,49.2,45.6,38.2,20.8,9.8,39.5,0.000
23:42:10,42130,9.6,5.4,57.9,339.9,49.0,49.2,49.2,45.5,38.3,20.8,9.8,39.3,0.000
23:42:20,42140,9.6,5.5,58.0,340.9,48.5,49.2,49.2,45.5,38.2,20.8,9.8,39.2,0.000
23:42:30,42150,9.5,5.4,58.1,340.9,48.3,49.3,49.2,45.5,38.3,20.8,9.8,39.0,0.000
23:42:40,42160,9.6,5.5,58.0,340.6,48.6,49.2,49.2,45.5,38.3,20.9,9.8,38.8,0.000
23:42:50,42170,9.6,5.5,57.8,342.1,48.8,49.2,49.2,45.5,38.2,21.0,9.8,38.7,0.000
23:43:00,42180,9.6,5.4,57.7,340.9,48.7,49.2,49.2,45.5,38.3,21.0,9.8,38.5,0.000
23:43:10,42190,9.5,5.4,57.9,340.7,48.7,49.2,49.2,45.5,38.3,21.0,9.8,38.4,0.000
23:43:20,42200,9.5,5.4,58.0,340.6,48.3,49.2,49.2,45.6,38.3,21.0,9.8,38.2,0.000
23:43:30,42210,9.5,5.4,58.0,340.8,48.6,49.2,49.2,45.6,38.4,21.0,9.8,38.1,0.000
23:43:40,42220,9.5,5.4,57.9,341.3,48.6,49.2,49.2,45.6,38.4,20.9,9.8,37.9,0.000
23:43:50,42230,9.5,5.4,57.8,340.9,48.6,49.2,49.2,45.6,38.4,20.9,9.8,37.8,0.000
23:44:00,42240,9.6,5.4,57.7,341.0,48.8,49.2,49.2,45.6,38.4,21.0,9.8,37.6,0.000
23:44:10,42250,9.6,5.5,57.8,340.7,48.8,49.2,49.2,45.6,38.4,21.0,9.8,37.4,0.000
23:44:20,42260,9.6,5.4,57.8,341.1,48.8,49.2,49.2,45.6,38.4,21.1,9.8,37.3,0.000
23:44:30,42270,9.6,5.5,58.0,340.6,48.7,49.2,49.2,45.6,38.4,21.1,9.8,37.1,0.000
23:44:40,42280,9.7,5.5,57.8,341.6,48.6,49.2,49.2,45.6,38.4,21.2,9.8,37.0,0.000
23:44:50,42290,9.8,5.6,58.0,341.8,48.8,49.2,49.2,45.6,38.4,21.2,9.8,36.8,0.000
23:45:00,42300,9.9,5.7,57.8,341.7,48.5,49.2,49.2,45.6,38.4,21.2,9.8,36.7,0.000
23:45:10,42310,10.0,5.8,57.8,341.8,48.8,49.1,49.2,45.6,38.4,21.2,9.8,36.5,0.000
23:45:20,42320,10.0,5.8,57.9,342.6,48.2,49.2,49.2,45.7,38.5,21.1,9.8,36.4,0.000
23:45:30,42330,10.0,5.8,57.9,342.4,48.8,49.2,49.2,45.7,38.5,21.1,9.8,36.2,0.000
23:45:40,42340,10.0,5.9,57.9,343.2,48.5,49.2,49.2,45.7,38.5,21.2,9.8,36.1,0.000
23:45:50,42350,10.1,5.9,58.0,342.6,48.9,49.2,49.2,45.7,38.5,21.3,9.8,36.0,0.000
23:46:00,42360,10.0,5.8,58.0,342.8,49.0,49.2,49.2,45.6,38.6,21.3,9.8,35.9,0.000
23:46:10,42370,10.0,5.8,57.7,342.8,48.7,49.2,49.2,45.6,38.6,21.3,9.8,35.7,0.000
23:46:20,42380,9.9,5.7,57.5,342.9,48.8,49.2,49.2,45.6,38.6,21.4,9.8,35.6,0.000
23:46:30,42390,9.9,5.7,57.5,342.7,48.8,49.2,49.2,45.6,38.6,21.3,9.8,35.4,0.000
23:46:40,42400,9.9,5.7,57.6,343.3,48.3,49.2,49.2,45.7,38.6,21.4,9.8,35.3,0.000
23:46:50,42410,9.9,5.7,57.6,343.0,48.7,49.2,49.2,45.7,38.7,21.4,9.8,35.2,0.000
23:47:00,42420,9.9,5.8,57.7,343.3,48.6,49.2,49.2,45.7,38.6,21.4,9.8,35.0,0.000
23:47:10,42430,9.8,5.7,57.6,343.4,48.8,49.2,49.2,45.7,38.7,21.4,9.8,34.9,0.000
23:47:20,42440,9.8,5.6,57.6,343.7,48.9,49.2,49.2,45.7,38.7,21.4,9.8,34.7,0.000
