Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
23:47:30,42450,9.8,5.6,57.4,344.3,48.8,49.2,49.2,45.7,38.7,21.5,9.8,34.6,0.000
23:47:40,42460,9.8,5.6,57.6,344.2,48.7,49.2,49.2,45.7,38.7,21.5,9.8,34.5,0.000
23:47:50,42470,9.7,5.6,57.6,343.6,48.5,49.2,49.2,45.7,38.7,21.6,9.8,34.4,0.000
23:48:00,42480,9.6,5.5,57.6,343.9,48.8,49.2,49.2,45.7,38.8,21.6,9.8,34.2,0.000
23:48:10,42490,9.7,5.5,57.4,343.8,48.7,49.2,49.2,45.7,38.8,21.6,9.8,34.1,0.000
23:48:20,42500,9.7,5.5,57.6,344.6,48.6,49.2,49.2,45.8,38.8,21.7,9.8,34.0,0.000
23:48:30,42510,9.6,5.4,57.4,344.8,48.6,49.2,49.2,45.8,38.8,21.7,9.8,33.8,0.000
23:48:40,42520,9.6,5.5,57.6,345.1,48.8,49.2,49.2,45.8,38.8,21.7,9.8,33.7,0.000
23:48:50,42530,9.6,5.4,57.4,344.5,48.5,49.2,49.2,45.8,38.8,21.7,9.8,33.6,0.000
23:49:00,42540,9.6,5.5,57.6,344.8,48.8,49.2,49.3,45.8,38.9,21.7,9.8,33.4,0.000
23:49:10,42550,9.6,5.5,57.7,344.7,48.8,49.2,49.3,45.7,38.9,21.8,9.8,33.3,0.000
23:49:20,42560,9.6,5.4,57.6,344.3,48.7,49.2,49.3,45.8,38.9,21.8,9.8,33.2,0.000
23:49:30,42570,9.6,5.4,57.8,344.7,48.7,49.2,49.3,45.8,39.0,21.9,9.8,33.1,0.000
23:49:40,42580,9.5,5.4,57.8,345.0,48.7,49.2,49.3,45.8,39.0,21.9,9.8,32.9,0.000
23:49:50,42590,9.5,5.4,57.8,343.9,48.7,49.2,49.3,45.8,39.0,21.9,9.8,32.8,0.000
23:50:00,42600,9.4,5.3,57.6,344.7,48.9,49.2,49.3,45.8,39.0,21.8,9.8,32.7,0.000
23:50:10,42610,9.4,5.3,57.9,346.1,49.0,49.1,49.3,45.8,39.0,21.9,9.8,32.6,0.000
23:50:20,42620,9.4,5.3,58.0,346.5,48.6,49.2,49.2,45.8,39.0,22.0,9.8,32.5,0.000
23:50:30,42630,9.4,5.3,58.0,346.2,48.6,49.2,49.3,45.8,39.0,22.0,9.8,32.3,0.000
23:50:40,42640,9.4,5.3,58.3,346.7,48.5,49.2,49.3,45.8,39.0,22.0,9.8,32.2,0.000
23:50:50,42650,9.5,5.4,58.2,346.8,48.7,49.2,49.3,45.8,39.1,22.1,9.8,32.1,0.000
23:51:00,42660,9.5,5.4,58.0,347.0,48.8,49.2,49.3,45.8,39.1,22.1,9.8,32.0,0.000
23:51:10,42670,9.4,5.3,57.9,347.0,48.5,49.1,49.3,45.9,39.1,22.1,9.8,31.9,0.000
23:51:20,42680,9.5,5.4,58.0,346.9,48.9,49.2,49.3,45.9,39.2,22.2,9.9,31.8,0.000
23:51:30,42690,9.4,5.4,58.3,346.1,49.0,49.2,49.3,45.9,39.2,22.2,9.8,31.6,0.000
23:51:40,42700,9.5,5.4,58.2,346.6,49.0,49.2,49.3,45.9,39.2,22.2,9.8,31.5,0.000
23:51:50,42710,9.5,5.4,58.0,346.6,48.7,49.2,49.3,45.9,39.2,22.2,9.8,31.4,0.000
23:52:00,42720,9.6,5.5,58.2,347.5,49.0,49.2,49.3,45.9,39.2,22.3,9.9,31.3,0.000
23:52:10,42730,9.6,5.5,57.9,347.6,48.9,49.2,49.3,45.9,39.3,22.3,9.8,31.1,0.000
23:52:20,42740,9.6,5.6,58.3,347.5,48.9,49.2,49.3,45.9,39.3,22.4,9.9,31.0,0.000
23:52:30,42750,9.6,5.5,58.2,347.6,48.6,49.2,49.3,45.9,39.3,22.4,9.8,30.9,0.000
23:52:40,42760,9.6,5.5,58.0,347.9,49.0,49.2,49.3,45.9,39.3,22.4,9.8,30.8,0.000
23:52:50,42770,9.7,5.6,58.1,347.9,49.0,49.2,49.3,45.9,39.4,22.5,9.9,30.7,0.000
23:53:00,42780,9.7,5.6,58.2,348.3,48.8,49.2,49.3,46.0,39.4,22.5,9.9,30.6,0.000
23:53:10,42790,9.7,5.6,58.2,348.0,49.0,49.2,49.3,46.0,39.4,22.5,9.9,30.5,0.000
23:53:20,42800,9.7,5.6,58.1,348.3,48.9,49.2,49.3,46.0,39.4,22.5,9.9,30.4,0.000
23:53:30,42810,9.7,5.5,57.9,348.6,48.9,49.2,49.3,46.0,39.5,22.5,9.9,30.2,0.000
23:53:40,42820,9.7,5.6,57.9,349.0,48.8,49.2,49.3,46.0,39.5,22.6,9.9,30.1,0.000
23:53:50,42830,9.7,5.6,58.1,348.8,48.9,49.2,49.3,46.0,39.5,22.7,9.9,30.0,0.000
23:54:00,42840,9.7,5.6,58.1,348.9,49.1,49.2,49.3,46.0,39.5,22.7,9.9,29.9,0.000
23:54:10,42850,9.7,5.5,57.5,348.1,49.2,49.2,49.3,46.0,39.5,22.7,9.9,29.8,0.000
23:54:20,42860,9.6,5.5,57.8,348.5,49.1,49.2,49.3,46.0,39.6,22.8,9.9,29.7,0.000
23:54:30,42870,9.6,5.5,57.7,349.3,49.0,49.2,49.3,46.0,39.6,22.8,9.9,29.6,0.000
23:54:40,42880,9.6,5.5,57.8,349.5,48.7,49.2,49.3,46.0,39.6,22.8,9.9,29.5,0.000
23:54:50,42890,9.6,5.5,57.7,349.5,48.6,49.2,49.3,46.1,39.7,22.8,9.9,29.4,0.000
23:55:00,42900,9.7,5.5,58.0,348.6,48.5,49.2,49.3,46.1,39.7,22.9,9.9,29.3,0.000
23:55:10,42910,9.7,5.5,57.8,348.0,48.4,49.2,49.3,46.1,39.7,23.0,9.9,29.2,0.000
23:55:20,42920,9.6,5.5,57.8,348.5,48.8,49.2,49.3,46.1,39.7,22.9,9.9,29.1,0.000
23:55:30,42930,9.7,5.6,57.7,348.7,48.6,49.2,49.3,46.1,39.8,23.0,9.9,29.0,0.000
23:55:40,42940,9.8,5.6,57.6,348.8,48.6,49.2,49.3,46.1,39.8,23.1,9.9,28.9,0.000
23:55:50,42950,9.8,5.6,57.6,348.9,49.0,49.2,49.3,46.1,39.8,23.1,9.9,28.8,0.000
23:56:00,42960,9.8,5.7,57.7,349.0,48.8,49.2,49.3,46.1,39.8,23.2,9.9,28.7,0.000
23:56:10,42970,9.9,5.8,57.8,348.8,48.9,49.2,49.3,46.2,39.9,23.2,9.9,28.6,0.000
23:56:20,42980,10.0,5.8,57.8,349.0,49.1,49.2,49.3,46.1,39.9,23.2,9.9,28.5,0.000
23:56:30,42990,10.0,5.8,57.9,349.5,49.1,49.2,49.3,46.1,39.9,23.2,9.9,28.4,0.000
23:56:40,43000,10.0,5.8,57.7,349.9,48.9,49.2,49.3,46.2,39.9,23.2,9.9,28.3,0.000
23:56:50,43010,10.0,5.8,57.9,349.8,49.0,49.2,49.3,46.2,40.0,23.3,9.9,28.2,0.000
23:57:00,43020,10.1,5.9,57.9,349.9,49.1,49.2,49.3,46.2,40.0,23.4,10.0,28.1,0.000
23:57:10,43030,10.1,5.8,57.5,349.8,49.1,49.2,49.3,46.2,40.0,23.4,10.0,28.0,0.000
23:57:20,43040,10.0,5.8,57.7,349.9,48.9,49.2,49.3,46.2,40.1,23.4,10.0,27.9,0.000
23:57:30,43050,10.0,5.8,57.7,349.3,48.9,49.2,49.3,46.2,40.1,23.5,10.0,27.8,0.000
23:57:40,43060,9.9,5.7,57.6,349.6,48.8,49.2,49.3,46.2,40.1,23.5,10.0,27.7,0.000
23:57:50,43070,9.9,5.7,57.5,349.9,49.0,49.2,49.3,46.3,40.1,23.5,10.0,27.6,0.000
23:58:00,43080,9.9,5.7,57.9,351.5,48.9,49.2,49.3,46.3,40.2,23.6,10.1,27.6,0.000
23:58:10,43090,9.9,5.7,57.6,350.0,48.9,49.2,49.3,46.3,40.2,23.6,9.9,27.4,0.000
23:58:20,43100,9.9,5.7,57.7,350.2,49.0,49.2,49.3,46.3,40.2,23.6,10.2,27.2,0.000
23:58:30,43110,9.8,5.6,57.7,352.7,49.1,49.2,49.3,46.3,40.2,23.7,10.2,26.9,0.000
23:58:40,43120,9.8,5.6,57.6,350.7,49.1,49.2,49.3,46.3,40.2,23.7,9.9,26.6,0.000
23:58:50,43130,9.7,5.5,57.5,350.5,49.1,49.2,49.3,46.3,40.3,23.7,9.3,26.2,0.000
23:59:00,43140,9.7,5.6,57.6,350.9,49.0,49.2,49.3,46.3,40.3,23.8,8.9,26.0,0.000
23:59:10,43150,9.8,5.6,57.7,351.9,49.1,49.2,49.3,46.3,40.3,23.9,8.9,25.8,0.000
23:59:20,43160,9.7,5.6,57.8,352.0,49.1,49.2,49.3,46.4,40.4,23.9,9.0,25.7,0.000
23:59:30,43170,9.6,5.5,57.8,351.8,49.1,49.2,49.2,46.4,40.4,23.9,9.3,25.9,0.000
23:59:40,43180,9.6,5.5,58.0,351.8,49.0,49.2,49.3,46.4,40.4,24.0,9.4,25.7,0.000
23:59:50,43190,9.6,5.5,57.8,350.9,48.9,49.2,49.3,46.4,40.4,24.0,9.6,25.5,0.000
0:00:00,43200,9.6,5.5,57.7,351.1,49.0,49.2,49.3,46.4,40.5,24.1,9.7,25.3,0.328
0:00:10,43210,9.6,5.5,57.9,351.6,49.1,49.2,49.3,46.4,40.5,24.0,9.8,25.2,1.003
0:00:20,43220,9.5,5.4,57.9,351.7,49.1,49.2,49.3,46.4,40.5,25.3,9.8,47.3,0.974
0:00:30,43230,9.5,5.4,58.1,356.7,49.0,49.2,49.3,46.3,40.4,25.1,9.7,48.7,1.027
0:00:40,43240,9.5,5.4,58.2,351.2,48.8,49.1,49.3,46.3,40.4,24.9,9.7,48.9,1.004
0:00:50,43250,9.5,5.4,58.0,350.5,48.8,49.1,49.3,46.2,40.4,24.1,9.7,49.0,1.012
0:01:00,43260,9.5,5.4,58.2,350.2,49.0,49.0,49.2,46.2,40.3,23.2,9.7,49.1,0.352
0:01:10,43270,9.4,5.4,58.1,349.5,49.0,49.1,49.2,46.1,40.3,22.3,9.7,49.0,0.000
0:01:20,43280,9.5,5.4,58.0,349.1,49.1,49.2,49.2,46.1,40.2,21.3,9.7,48.3,0.000
0:01:30,43290,9.5,5.4,58.3,349.2,49.1,49.2,49.2,46.0,40.3,21.3,9.7,48.0,0.000
0:01:40,43300,9.5,5.4,58.1,349.3,49.1,49.2,49.2,46.1,40.2,21.3,9.7,47.8,0.000
0:01:50,43310,9.5,5.4,58.2,353.6,48.8,49.2,49.2,46.1,40.2,21.5,9.7,47.4,0.000
0:02:00,43320,9.5,5.4,58.1,348.4,49.0,49.2,49.2,46.1,40.2,21.6,9.7,47.3,0.000
0:02:10,43330,9.5,5.4,58.3,348.3,49.0,49.2,49.3,46.1,40.3,21.6,9.7,47.1,0.000
0:02:20,43340,9.5,5.4,58.4,348.4,49.0,49.2,49.3,46.2,40.5,21.3,9.7,46.7,0.000
0:02:30,43350,9.5,5.5,58.6,348.5,49.0,49.3,49.3,46.4,40.4,21.3,9.7,46.6,0.000
0:02:40,43360,9.5,5.5,58.5,348.1,49.0,49.2,49.3,46.4,40.4,21.3,9.7,46.5,0.000
0:02:50,43370,9.5,5.5,58.5,348.7,48.8,49.2,49.3,46.2,40.4,21.3,9.7,46.3,0.000
0:03:00,43380,9.6,5.5,58.6,349.4,48.7,49.2,49.3,46.1,40.3,21.2,9.7,46.0,0.000
0:03:10,43390,9.6,5.6,58.8,348.8,48.4,49.2,49.3,46.1,40.2,21.3,9.7,45.8,0.000
0:03:20,43400,9.6,5.6,58.8,349.5,48.7,49.2,49.3,46.1,40.3,21.5,9.7,45.5,0.000
0:03:30,43410,9.7,5.6,58.6,350.0,48.6,49.2,49.3,46.1,40.5,21.5,9.7,45.3,0.000
0:03:40,43420,9.7,5.6,58.6,350.4,48.7,49.1,49.3,46.1,40.6,21.9,9.7,45.1,0.000
0:03:50,43430,9.7,5.7,58.8,349.8,49.1,49.1,49.2,46.2,40.6,22.1,9.7,44.9,0.000
0:04:00,43440,9.8,5.7,58.9,350.4,49.0,49.2,49.2,46.3,40.6,22.2,9.7,44.7,0.000
0:04:10,43450,9.7,5.6,58.6,351.0,49.1,49.2,49.3,46.4,40.6,22.1,9.7,44.5,0.000
0:04:20,43460,9.7,5.6,58.4,350.4,49.1,49.2,49.2,46.3,40.6,22.0,9.7,44.4,0.000
0:04:30,43470,9.8,5.7,58.6,350.4,49.1,49.2,49.3,46.4,40.5,21.9,9.7,44.2,0.000
0:04:40,43480,9.7,5.6,58.5,351.3,49.0,49.2,49.2,46.3,40.5,21.9,9.7,44.0,0.000
0:04:50,43490,9.7,5.6,58.4,351.9,48.9,49.2,49.3,46.3,40.5,22.1,9.7,43.8,0.000
0:05:00,43500,9.7,5.6,58.6,350.3,48.9,49.2,49.3,46.3,40.5,22.3,9.7,43.6,0.000
0:05:10,43510,9.7,5.6,58.4,350.1,48.9,49.2,49.3,46.4,40.6,22.1,9.7,43.4,0.000
0:05:20,43520,9.7,5.6,58.3,350.5,49.0,49.2,49.3,46.4,40.6,21.9,9.7,43.2,0.000
0:05:30,43530,9.7,5.6,58.5,350.4,49.0,49.2,49.3,46.5,40.7,22.3,9.7,43.0,0.000
0:05:40,43540,9.7,5.6,58.4,350.5,49.0,49.2,49.3,46.4,40.8,22.4,9.7,42.9,0.000
0:05:50,43550,9.7,5.6,58.3,351.1,48.7,49.2,49.3,46.4,40.8,22.2,9.7,42.7,0.000
0:06:00,43560,9.7,5.6,58.3,350.8,48.8,49.2,49.3,46.3,40.9,22.1,9.7,42.5,0.000
0:06:10,43570,9.6,5.5,58.2,350.9,48.8,49.2,49.3,46.3,40.9,22.2,9.8,42.3,0.000
0:06:20,43580,9.6,5.5,58.2,351.4,48.7,49.2,49.3,46.3,40.8,22.3,9.7,42.2,0.000
0:06:30,43590,9.6,5.5,58.3,351.6,48.8,49.2,49.3,46.3,40.8,22.5,9.7,42.0,0.000
0:06:40,43600,9.7,5.6,58.3,351.5,49.0,49.2,49.3,46.4,40.8,22.8,9.7,41.8,0.000
0:06:50,43610,9.6,5.5,58.4,351.1,49.0,49.2,49.3,46.4,40.8,22.9,9.8,41.7,0.000
0:07:00,43620,9.6,5.5,58.3,352.0,49.0,49.2,49.3,46.5,40.8,22.7,9.7,41.5,0.000
0:07:10,43630,9.6,5.5,58.0,352.7,48.9,49.2,49.2,46.6,40.9,22.6,9.7,41.3,0.000
0:07:20,43640,9.6,5.5,58.4,352.0,48.9,49.2,49.3,46.6,40.9,22.5,9.7,41.2,0.000
0:07:30,43650,9.6,5.5,58.2,352.1,48.8,49.2,49.3,46.5,41.0,22.3,9.7,41.0,0.000
0:07:40,43660,9.6,5.5,58.2,352.3,48.7,49.2,49.3,46.5,41.0,22.5,9.8,40.8,0.000
0:07:50,43670,9.7,5.6,58.3,352.0,48.5,49.1,49.2,46.5,41.0,22.8,9.7,40.6,0.000
0:08:00,43680,9.8,5.7,58.5,351.9,48.6,49.1,49.3,46.5,41.0,23.0,9.8,40.5,0.000
0:08:10,43690,9.8,5.7,58.3,352.3,48.9,49.2,49.2,46.5,41.1,23.1,9.8,40.3,0.000
0:08:20,43700,9.9,5.8,58.4,352.5,49.0,49.1,49.2,46.6,41.1,23.2,9.8,40.2,0.000
0:08:30,43710,9.9,5.8,58.2,352.0,48.9,49.2,49.2,46.5,41.1,23.3,9.8,40.0,0.000
0:08:40,43720,9.9,5.8,58.2,352.6,48.6,49.2,49.3,46.6,41.1,23.0,9.8,39.8,0.000
0:08:50,43730,9.9,5.8,58.2,352.5,48.7,49.1,49.3,46.6,41.2,23.0,9.8,39.7,0.000
0:09:00,43740,9.9,5.7,57.8,353.2,48.5,49.1,49.3,46.6,41.2,22.9,9.8,39.5,0.000
0:09:10,43750,9.9,5.7,57.9,352.9,48.8,49.1,49.3,46.6,41.2,22.9,9.8,39.4,0.000
0:09:20,43760,9.9,5.7,57.8,352.8,48.7,49.1,49.3,46.6,41.2,23.4,9.8,39.2,0.000
0:09:30,43770,9.9,5.7,57.9,353.0,48.6,49.1,49.2,46.6,41.2,23.5,9.8,39.1,0.000
0:09:40,43780,9.9,5.7,57.8,354.0,48.8,49.1,49.2,46.6,41.2,23.5,9.8,38.9,0.000
0:09:50,43790,9.9,5.7,57.7,353.4,49.0,49.1,49.2,46.6,41.3,23.4,9.8,38.8,0.000
0:10:00,43800,9.8,5.7,57.7,353.6,49.0,49.2,49.3,46.7,41.3,23.4,9.8,38.6,0.000
0:10:10,43810,9.8,5.7,57.8,353.8,49.1,49.2,49.2,46.6,41.3,23.5,9.8,38.4,0.000
0:10:20,43820,9.8,5.6,57.7,354.1,48.9,49.2,49.2,46.7,41.4,23.4,9.8,38.3,0.000
0:10:30,43830,9.7,5.6,57.6,353.9,48.9,49.2,49.3,46.7,41.4,23.7,9.8,38.1,0.000
0:10:40,43840,9.8,5.6,57.5,354.6,49.1,49.2,49.3,46.7,41.5,23.7,9.8,38.0,0.000
0:10:50,43850,9.7,5.6,57.6,354.1,49.1,49.1,49.3,46.8,41.5,23.6,9.8,37.8,0.000
0:11:00,43860,9.8,5.6,57.6,354.2,49.1,49.1,49.3,46.8,41.5,23.8,9.8,37.6,0.000
0:11:10,43870,9.8,5.6,57.5,353.2,49.0,49.2,49.3,46.8,41.5,23.8,9.8,37.4,0.000
0:11:20,43880,9.8,5.6,57.5,354.0,48.9,49.2,49.3,46.8,41.5,24.0,9.8,37.3,0.000
0:11:30,43890,9.6,5.5,57.7,354.7,49.0,49.1,49.3,46.8,41.5,23.9,9.8,37.1,0.000
0:11:40,43900,9.6,5.4,57.4,354.9,49.2,49.2,49.2,46.8,41.6,23.9,9.8,37.0,0.000
0:11:50,43910,9.6,5.4,57.3,354.8,49.1,49.2,49.2,46.8,41.6,23.9,9.8,36.8,0.000
0:12:00,43920,9.6,5.4,57.7,354.6,49.1,49.2,49.3,46.8,41.6,23.9,9.8,36.7,0.000
0:12:10,43930,9.6,5.4,57.6,354.5,49.1,49.2,49.2,46.9,41.7,24.0,9.8,36.5,0.000
0:12:20,43940,9.6,5.4,57.6,354.8,49.1,49.2,49.3,46.9,41.6,24.1,9.8,36.4,0.000
0:12:30,43950,9.5,5.4,57.6,354.9,49.2,49.2,49.3,46.9,41.7,24.2,9.8,36.2,0.000
0:12:40,43960,9.5,5.4,57.7,354.8,49.2,49.2,49.3,46.9,41.7,24.3,9.8,36.1,0.000
0:12:50,43970,9.5,5.4,57.7,354.4,49.2,49.2,49.3,46.9,41.7,24.3,9.8,35.9,0.000
0:13:00,43980,9.5,5.4,57.7,354.2,49.1,49.2,49.3,46.9,41.8,24.3,9.8,35.8,0.000
0:13:10,43990,9.5,5.4,57.9,354.3,49.1,49.2,49.3,46.9,41.8,24.4,9.8,35.6,0.000
0:13:20,44000,9.4,5.3,58.0,355.0,49.0,49.2,49.3,46.9,41.8,24.5,9.8,35.4,0.000
0:13:30,44010,9.5,5.3,57.9,355.2,49.2,49.2,49.3,46.9,41.8,24.5,9.8,35.3,0.000
0:13:40,44020,9.5,5.3,57.8,355.5,49.2,49.2,49.3,47.0,41.9,24.3,9.8,35.1,0.000
0:13:50,44030,9.5,5.4,58.0,355.4,49.2,49.2,49.3,47.0,41.9,24.6,9.8,35.0,0.000
0:14:00,44040,9.4,5.3,57.9,355.1,49.2,49.2,49.3,47.0,41.9,24.7,9.8,34.8,0.000
0:14:10,44050,9.5,5.4,58.2,355.2,49.2,49.2,49.3,47.0,42.0,24.8,9.8,34.7,0.000
0:14:20,44060,9.5,5.4,57.9,355.1,49.2,49.2,49.3,47.0,42.0,24.7,9.8,34.5,0.000
0:14:30,44070,9.5,5.4,58.2,355.8,49.2,49.2,49.3,47.0,42.0,24.8,9.8,34.4,0.000
0:14:40,44080,9.6,5.5,58.1,355.4,49.2,49.2,49.3,47.0,42.1,24.7,9.8,34.3,0.000
0:14:50,44090,9.6,5.5,58.0,355.2,49.1,49.2,49.3,47.0,42.1,24.8,9.8,34.2,0.000
0:15:00,44100,9.6,5.5,58.1,354.9,49.1,49.2,49.3,47.0,42.1,25.0,9.8,34.0,0.000
0:15:10,44110,9.7,5.6,58.1,356.0,49.0,49.2,49.3,47.1,42.1,25.0,9.8,33.9,0.000
0:15:20,44120,9.7,5.6,58.3,355.4,49.0,49.2,49.3,47.1,42.1,25.1,9.8,33.7,0.000
0:15:30,44130,9.7,5.6,57.9,355.8,49.0,49.2,49.3,47.1,42.1,25.0,9.8,33.6,0.000
0:15:40,44140,9.7,5.6,58.2,356.4,49.1,49.2,49.3,47.2,42.2,25.1,9.8,33.5,0.000
0:15:50,44150,9.7,5.6,58.0,356.6,49.1,49.2,49.3,47.2,42.2,25.1,9.8,33.4,0.000
0:16:00,44160,9.7,5.6,58.1,356.8,49.0,49.2,49.3,47.2,42.2,25.2,9.8,33.2,0.000
0:16:10,44170,9.7,5.6,58.0,356.8,49.1,49.2,49.3,47.2,42.2,25.2,9.8,33.1,0.000
0:16:20,44180,9.7,5.5,57.9,357.0,49.1,49.2,49.3,47.2,42.3,25.3,9.8,33.0,0.000
0:16:30,44190,9.6,5.5,58.1,357.3,49.0,49.2,49.3,47.2,42.3,25.4,9.8,32.8,0.000
0:16:40,44200,9.7,5.5,57.9,356.8,49.0,49.2,49.3,47.2,42.3,25.4,9.8,32.7,0.000
0:16:50,44210,9.6,5.5,58.1,357.6,49.0,49.2,49.3,47.2,42.4,25.6,9.8,32.5,0.000
0:17:00,44220,9.7,5.5,57.6,357.1,49.0,49.2,49.3,47.3,42.4,25.5,9.8,32.4,0.000
0:17:10,44230,9.7,5.5,57.6,357.4,49.1,49.2,49.3,47.3,42.4,25.6,9.8,32.3,0.000
0:17:20,44240,9.6,5.5,57.5,356.8,49.1,49.2,49.3,47.3,42.4,25.6,9.8,32.2,0.000
0:17:30,44250,9.6,5.5,57.7,358.5,49.1,49.2,49.3,47.3,42.5,25.6,9.8,32.0,0.000
0:17:40,44260,9.7,5.5,57.8,357.5,49.1,49.2,49.3,47.3,42.5,25.7,9.8,31.9,0.000
0:17:50,44270,9.7,5.5,57.5,357.7,49.1,49.2,49.3,47.3,42.5,25.7,9.8,31.8,0.000
0:18:00,44280,9.7,5.5,57.6,358.2,49.1,49.2,49.3,47.3,42.5,25.8,9.8,31.7,0.000
0:18:10,44290,9.8,5.6,57.6,357.9,49.1,49.2,49.3,47.4,42.5,25.8,9.8,31.6,0.000
0:18:20,44300,9.8,5.6,57.8,358.1,49.1,49.2,49.3,47.4,42.6,25.9,9.8,31.4,0.000
0:18:30,44310,9.8,5.7,57.8,357.9,49.0,49.2,49.3,47.4,42.6,25.9,9.8,31.3,0.000
0:18:40,44320,9.9,5.7,57.8,358.2,49.1,49.2,49.3,47.4,42.6,26.0,9.8,31.2,0.000
0:18:50,44330,9.9,5.7,57.5,361.1,49.1,49.2,49.3,47.4,42.7,26.0,9.8,31.1,0.000
0:19:00,44340,9.9,5.7,57.4,357.7,49.1,49.2,49.3,47.4,42.7,26.1,9.8,31.0,0.000
0:19:10,44350,9.9,5.7,57.7,358.4,49.1,49.2,49.3,47.4,42.7,26.1,9.8,30.9,0.000
0:19:20,44360,9.9,5.7,57.8,358.5,49.1,49.2,49.3,47.4,42.7,26.2,9.8,30.8,0.000
0:19:30,44370,9.9,5.7,57.9,358.5,49.2,49.2,49.3,47.5,42.7,26.2,9.8,30.6,0.000
0:19:40,44380,9.8,5.7,57.7,358.9,49.2,49.2,49.3,47.5,42.8,26.3,9.8,30.5,0.000
0:19:50,44390,9.8,5.6,57.6,359.4,49.2,49.2,49.3,47.5,42.8,26.4,9.8,30.4,0.000
0:20:00,44400,9.8,5.7,57.8,359.1,49.1,49.3,49.3,47.5,42.8,26.4,9.8,30.3,0.000
0:20:10,44410,9.8,5.6,57.5,358.5,49.2,49.3,49.3,47.5,42.9,26.4,9.9,30.2,0.000
0:20:20,44420,9.8,5.6,57.6,359.3,49.2,49.2,49.3,47.5,42.9,26.5,9.8,30.1,0.000
0:20:30,44430,9.8,5.6,57.4,359.4,49.2,49.3,49.3,47.5,42.9,26.6,9.9,29.9,0.000
0:20:40,44440,9.8,5.6,57.7,359.5,49.1,49.2,49.3,47.6,43.0,26.6,9.9,29.8,0.000
0:20:50,44450,9.7,5.6,57.6,358.6,49.1,49.2,49.3,47.6,43.0,26.6,9.9,29.7,0.000
0:21:00,44460,9.7,5.5,57.7,359.1,49.2,49.3,49.3,47.6,43.0,26.7,9.9,29.6,0.000
0:21:10,44470,9.7,5.5,57.5,359.6,49.2,49.3,49.3,47.6,43.0,26.7,9.9,29.5,0.000
0:21:20,44480,9.6,5.5,57.7,363.9,49.2,49.3,49.3,47.6,43.1,26.8,9.9,29.4,0.000
0:21:30,44490,9.6,5.5,57.9,359.6,49.1,49.3,49.3,47.6,43.1,26.8,9.9,29.3,0.000
0:21:40,44500,9.6,5.4,57.4,364.8,49.1,49.2,49.3,47.7,43.1,26.9,9.9,29.1,0.000
0:21:50,44510,9.5,5.4,57.6,360.0,49.1,49.3,49.3,47.7,43.1,27.0,9.9,29.1,0.000
0:22:00,44520,9.6,5.4,57.7,359.6,49.1,49.2,49.3,47.7,43.2,27.0,9.9,28.9,0.000
0:22:10,44530,9.6,5.4,57.8,360.0,49.1,49.3,49.3,47.7,43.2,27.0,9.9,28.8,0.000
0:22:20,44540,9.5,5.4,57.8,364.8,49.2,49.3,49.3,47.7,43.2,27.1,9.9,28.7,0.000
0:22:30,44550,9.5,5.4,58.0,359.7,49.2,49.3,49.3,47.7,43.2,27.1,9.9,28.6,0.000
0:22:40,44560,9.5,5.4,58.0,360.1,49.2,49.3,49.3,47.8,43.3,27.2,9.9,28.5,0.000
0:22:50,44570,9.5,5.4,57.6,360.7,49.2,49.3,49.3,47.8,43.3,27.3,9.9,28.4,0.000
0:23:00,44580,9.5,5.4,58.1,359.9,49.3,49.3,49.3,47.8,43.3,27.3,9.9,28.3,0.000
0:23:10,44590,9.4,5.4,58.2,360.6,49.2,49.3,49.3,47.8,43.3,27.3,9.9,28.2,0.000
0:23:20,44600,9.5,5.4,58.3,360.4,49.2,49.3,49.3,47.8,43.4,27.4,10.0,28.1,0.000
0:23:30,44610,9.4,5.3,58.2,364.2,49.2,49.3,49.3,47.8,43.4,27.4,10.0,28.0,0.000
0:23:40,44620,9.4,5.3,58.1,360.8,49.2,49.3,49.3,47.9,43.4,27.5,10.0,27.9,0.000
0:23:50,44630,9.4,5.3,58.0,361.1,49.2,49.3,49.3,47.9,43.4,27.5,10.0,27.8,0.000
0:24:00,44640,9.4,5.3,58.1,360.8,49.1,49.3,49.3,47.9,43.4,27.6,10.0,27.7,0.000
0:24:10,44650,9.4,5.4,58.2,361.7,49.2,49.3,49.3,47.9,43.5,27.6,10.0,27.7,0.000
0:24:20,44660,9.5,5.4,58.2,360.9,49.1,49.3,49.3,47.9,43.5,27.7,10.0,27.6,0.000
0:24:30,44670,9.5,5.4,58.5,361.9,49.2,49.3,49.3,47.9,43.5,27.8,10.0,27.5,0.000
0:24:40,44680,9.6,5.5,58.3,360.6,49.2,49.3,49.3,47.9,43.6,27.8,10.0,27.4,0.000
0:24:50,44690,9.6,5.5,58.7,361.7,49.2,49.3,49.3,48.0,43.6,27.8,10.0,27.3,0.000
0:25:00,44700,9.6,5.6,58.5,361.5,49.2,49.3,49.3,48.0,43.6,27.9,10.1,27.2,0.000
0:25:10,44710,9.7,5.6,58.6,365.0,49.3,49.3,49.3,48.0,43.6,28.0,10.1,27.1,0.000
0:25:20,44720,9.7,5.6,58.3,362.0,49.2,49.3,49.3,48.0,43.7,28.0,10.1,27.0,0.000
0:25:30,44730,9.8,5.7,58.4,362.6,49.2,49.3,49.3,48.0,43.7,28.0,10.1,26.9,0.000
0:25:40,44740,9.7,5.7,58.5,362.3,49.3,49.3,49.3,48.0,43.7,28.1,10.1,26.8,0.000
0:25:50,44750,9.8,5.7,58.5,361.9,49.3,49.3,49.3,48.0,43.7,28.1,10.1,26.8,0.000
0:26:00,44760,9.7,5.6,58.2,361.5,49.3,49.3,49.3,48.0,43.7,28.2,10.1,26.7,0.000
0:26:10,44770,9.8,5.7,58.3,362.3,49.2,49.3,49.3,48.1,43.8,28.2,10.2,26.6,0.000
0:26:20,44780,9.7,5.6,58.3,362.2,49.2,49.3,49.3,48.1,43.8,28.3,10.2,26.5,0.000
0:26:30,44790,9.7,5.6,58.3,362.8,49.2,49.3,49.3,48.1,43.8,28.3,10.2,26.4,0.000
0:26:40,44800,9.7,5.6,58.3,362.9,49.3,49.3,49.3,48.1,43.9,28.4,10.2,26.3,0.000
0:26:50,44810,9.7,5.6,58.2,362.9,49.3,49.3,49.3,48.1,43.9,28.4,10.2,26.2,0.000
0:27:00,44820,9.6,5.5,58.3,363.3,49.3,49.3,49.3,48.1,43.9,28.5,10.2,26.1,0.000
0:27:10,44830,9.6,5.5,57.8,363.0,49.3,49.3,49.3,48.2,43.9,28.5,10.2,26.0,0.000
0:27:20,44840,9.7,5.6,58.2,362.9,49.3,49.3,49.3,48.2,43.9,28.6,10.2,26.0,0.000
0:27:30,44850,9.7,5.6,58.0,363.3,49.3,49.3,49.3,48.2,44.0,28.7,10.3,25.9,0.000
0:27:40,44860,9.7,5.6,58.0,362.9,49.2,49.3,49.3,48.2,44.0,28.7,10.3,25.8,0.000
0:27:50,44870,9.7,5.6,58.2,363.5,49.2,49.3,49.3,48.2,44.0,28.7,10.3,25.7,0.000
0:28:00,44880,9.6,5.5,58.0,363.2,49.2,49.3,49.3,48.3,44.1,28.8,10.3,25.6,0.000
0:28:10,44890,9.6,5.5,57.7,362.5,49.3,49.3,49.3,48.3,44.1,28.8,10.3,25.5,0.000
0:28:20,44900,9.6,5.5,57.9,362.7,49.3,49.3,49.4,48.3,44.1,28.9,10.4,25.4,0.000
0:28:30,44910,9.6,5.5,57.9,363.6,49.3,49.3,49.4,48.3,44.1,28.9,10.4,25.3,0.000
0:28:40,44920,9.6,5.5,57.9,364.3,49.3,49.3,49.4,48.3,44.2,29.0,10.4,25.3,0.000
0:28:50,44930,9.6,5.5,58.0,363.9,49.3,49.3,49.4,48.3,44.2,29.0,10.4,25.2,0.000
0:29:00,44940,9.6,5.5,58.0,364.3,49.3,49.3,49.3,48.3,44.2,29.1,10.4,25.1,0.000
0:29:10,44950,9.6,5.5,58.0,364.9,49.3,49.3,49.3,48.3,44.2,29.1,10.4,25.0,0.000
0:29:20,44960,9.6,5.5,58.0,364.5,49.3,49.3,49.3,48.4,44.3,29.2,10.5,24.9,0.000
0:29:30,44970,9.6,5.5,58.0,364.9,49.3,49.3,49.3,48.4,44.3,29.3,10.5,24.8,0.000
0:29:40,44980,9.6,5.5,58.0,364.4,49.4,49.3,49.4,48.4,44.3,29.3,10.5,24.7,0.000
0:29:50,44990,9.6,5.5,58.0,364.7,49.3,49.3,49.4,48.4,44.3,29.3,10.5,24.7,0.000
0:30:00,45000,9.6,5.5,57.9,363.8,49.3,49.3,49.4,48.5,44.4,29.4,10.5,24.6,0.000
0:30:10,45010,9.7,5.6,58.2,364.0,49.3,49.3,49.4,48.5,44.4,29.4,10.5,24.5,0.000
0:30:20,45020,9.7,5.6,57.9,364.4,49.3,49.3,49.4,48.5,44.4,29.5,10.6,24.4,0.000
0:30:30,45030,9.8,5.7,58.0,364.6,49.3,49.3,49.4,48.5,44.4,29.5,10.6,24.3,0.000
0:30:40,45040,9.9,5.7,57.9,364.4,49.3,49.3,49.4,48.5,44.4,29.6,10.6,24.2,0.000
0:30:50,45050,10.0,5.8,58.0,364.5,49.3,49.3,49.4,48.5,44.5,29.6,10.6,24.1,0.000
0:31:00,45060,10.0,5.8,57.8,365.0,49.3,49.3,49.4,48.5,44.5,29.7,10.6,24.1,0.000
0:31:10,45070,9.9,5.7,58.0,364.8,49.3,49.3,49.4,48.5,44.5,29.7,10.6,24.0,0.000
0:31:20,45080,9.9,5.8,58.0,365.2,49.2,49.3,49.4,48.6,44.5,29.8,10.7,23.9,0.000
0:31:30,45090,9.9,5.8,57.9,365.1,49.3,49.4,49.4,48.6,44.6,29.8,10.7,23.9,0.000
0:31:40,45100,9.9,5.8,57.8,365.3,49.3,49.4,49.4,48.6,44.6,29.8,10.7,23.8,0.000
0:31:50,45110,10.0,5.8,57.6,365.5,49.3,49.4,49.4,48.6,44.6,29.9,10.7,23.7,0.000
0:32:00,45120,10.0,5.8,57.5,365.4,49.3,49.4,49.4,48.6,44.6,30.0,10.7,23.6,0.000
0:32:10,45130,9.9,5.7,57.9,365.9,49.4,49.4,49.4,48.6,44.7,30.0,10.8,23.6,0.000
0:32:20,45140,9.9,5.7,57.7,365.7,49.3,49.3,49.4,48.6,44.7,30.0,10.8,23.5,0.000
0:32:30,45150,9.8,5.7,57.9,366.1,49.3,49.3,49.4,48.7,44.7,30.1,10.8,23.4,0.000
0:32:40,45160,9.8,5.6,57.8,367.0,49.4,49.4,49.4,48.7,44.7,30.2,10.8,23.3,0.000
0:32:50,45170,9.8,5.6,57.7,366.5,49.4,49.4,49.4,48.7,44.7,30.2,10.8,23.3,0.000
0:33:00,45180,9.8,5.6,57.6,366.3,49.4,49.4,49.4,48.7,44.8,30.3,10.8,23.2,0.000
0:33:10,45190,9.8,5.6,57.6,366.1,49.4,49.4,49.4,48.7,44.8,30.3,10.9,23.1,0.000
0:33:20,45200,9.7,5.5,57.6,366.4,49.4,49.4,49.4,48.8,44.8,30.3,10.9,23.0,0.000
0:33:30,45210,9.7,5.5,57.7,366.0,49.3,49.4,49.4,48.8,44.9,30.4,10.9,22.9,0.000
0:33:40,45220,9.6,5.5,57.7,365.8,49.3,49.4,49.4,48.8,44.9,30.5,10.9,22.9,0.000
0:33:50,45230,9.7,5.5,57.3,365.6,49.4,49.4,49.4,48.8,44.9,30.5,10.9,22.8,0.000
0:34:00,45240,9.6,5.5,57.8,366.6,49.4,49.3,49.4,48.8,44.9,30.5,11.0,22.7,0.000
0:34:10,45250,9.6,5.5,57.7,366.4,49.4,49.4,49.4,48.8,45.0,30.6,11.0,22.7,0.000
0:34:20,45260,9.5,5.4,57.8,366.3,49.4,49.4,49.4,48.8,45.0,30.6,11.0,22.6,0.000
0:34:30,45270,9.6,5.4,57.5,366.6,49.4,49.4,49.4,48.8,45.0,30.7,11.0,22.5,0.000
0:34:40,45280,9.5,5.4,57.7,367.0,49.4,49.4,49.4,48.8,45.0,30.7,11.0,22.4,0.000
0:34:50,45290,9.5,5.4,57.7,366.8,49.4,49.4,49.4,48.9,45.0,30.8,11.0,22.4,0.000
0:35:00,45300,9.5,5.4,57.9,366.3,49.4,49.4,49.4,48.9,45.1,30.8,11.0,22.3,0.000
0:35:10,45310,9.5,5.4,58.0,366.8,49.4,49.4,49.4,48.9,45.1,30.8,11.1,22.2,0.000
0:35:20,45320,9.4,5.3,58.0,367.0,49.3,49.4,49.4,48.9,45.1,30.9,11.1,22.1,0.000
0:35:30,45330,9.4,5.3,58.0,366.9,49.4,49.4,49.4,48.9,45.2,31.0,11.1,22.1,0.000
0:35:40,45340,9.4,5.3,58.0,366.6,49.3,49.4,49.4,49.0,45.2,31.0,11.1,22.0,0.000
0:35:50,45350,9.4,5.3,58.0,367.1,49.4,49.4,49.4,49.0,45.2,31.0,11.1,21.9,0.000
0:36:00,45360,9.4,5.3,58.1,366.7,49.4,49.4,49.4,49.0,45.2,31.1,11.2,21.9,0.000
0:36:10,45370,9.4,5.3,57.9,366.8,49.4,49.4,49.4,49.0,45.2,31.1,11.2,21.8,0.000
0:36:20,45380,9.4,5.3,58.0,367.0,49.4,49.4,49.4,49.0,45.3,31.2,11.2,21.7,0.000
0:36:30,45390,9.4,5.3,58.0,366.6,49.4,49.4,49.5,49.0,45.3,31.2,11.2,21.6,0.000
0:36:40,45400,9.5,5.4,57.7,366.6,49.4,49.4,49.5,49.0,45.3,31.3,11.2,21.6,0.000
0:36:50,45410,9.5,5.4,57.9,367.3,49.3,49.4,49.5,49.1,45.3,31.4,11.2,21.5,0.000
0:37:00,45420,9.6,5.4,58.1,366.9,49.3,49.4,49.5,49.1,45.4,31.4,11.3,21.4,0.000
0:37:10,45430,9.6,5.5,57.9,367.2,49.3,49.4,49.5,49.1,45.4,31.4,11.3,21.4,0.000
0:37:20,45440,9.6,5.5,58.3,367.5,49.3,49.4,49.5,49.1,45.4,31.5,11.3,21.3,0.000
0:37:30,45450,9.7,5.6,58.2,368.0,49.4,49.4,49.5,49.1,45.4,31.5,11.3,21.3,0.000
0:37:40,45460,9.7,5.6,58.0,368.1,49.4,49.4,49.5,49.1,45.5,31.6,11.3,21.2,0.000
0:37:50,45470,9.7,5.6,58.0,367.8,49.4,49.4,49.5,49.1,45.5,31.6,11.3,21.1,0.000
0:38:00,45480,9.7,5.6,57.9,367.8,49.5,49.4,49.5,49.2,45.5,31.7,11.3,21.1,0.000
0:38:10,45490,9.7,5.6,58.2,370.1,49.4,49.4,49.5,49.2,45.5,31.7,11.4,21.0,0.000
0:38:20,45500,9.7,5.6,58.2,368.3,49.4,49.5,49.5,49.2,45.6,31.8,11.4,21.0,0.000
0:38:30,45510,9.7,5.6,58.0,368.7,49.5,49.5,49.5,49.2,45.6,31.8,11.4,20.9,0.000
0:38:40,45520,9.7,5.6,58.0,368.8,49.5,49.5,49.5,49.2,45.6,31.9,11.4,20.8,0.000
0:38:50,45530,9.7,5.6,58.0,369.1,49.5,49.5,49.5,49.2,45.6,31.9,11.4,20.8,0.000
0:39:00,45540,9.7,5.5,58.0,370.3,49.5,49.5,49.5,49.2,45.6,31.9,11.4,20.7,0.000
0:39:10,45550,9.7,5.5,58.0,368.6,49.5,49.5,49.5,49.2,45.7,32.0,11.5,20.7,0.000
0:39:20,45560,9.7,5.6,58.3,368.1,49.4,49.5,49.5,49.2,45.7,32.0,11.5,20.6,0.000
0:39:30,45570,9.7,5.6,58.3,369.1,49.5,49.5,49.5,49.2,45.7,32.1,11.5,20.6,0.000
0:39:40,45580,9.7,5.6,58.3,368.7,49.1,49.5,49.5,49.2,45.7,32.1,11.5,20.5,0.000
0:39:50,45590,9.8,5.6,57.9,368.5,49.2,49.5,49.5,49.2,45.8,32.2,11.5,20.4,0.000
0:40:00,45600,9.8,5.7,57.9,368.8,49.3,49.5,49.5,49.2,45.8,32.2,11.5,20.4,0.000
0:40:10,45610,9.9,5.7,57.9,368.1,49.5,49.5,49.5,49.3,45.8,32.3,11.6,20.3,0.000
0:40:20,45620,9.8,5.7,57.9,368.8,49.5,49.5,49.5,49.3,45.8,32.3,11.6,20.3,0.000
0:40:30,45630,9.8,5.7,58.1,369.5,49.5,49.5,49.5,49.3,45.8,32.3,11.6,20.2,0.000
0:40:40,45640,9.9,5.7,58.1,369.4,49.4,49.5,49.5,49.3,45.9,32.4,11.6,20.2,0.000
0:40:50,45650,9.8,5.7,58.0,369.6,49.5,49.5,49.5,49.3,45.9,32.4,11.6,20.1,0.000
0:41:00,45660,9.9,5.7,58.1,369.5,49.5,49.5,49.5,49.3,45.9,32.5,11.6,20.0,0.000
0:41:10,45670,9.8,5.7,58.0,370.0,49.5,49.5,49.5,49.3,45.9,32.6,11.7,20.0,0.000
0:41:20,45680,9.8,5.7,58.0,369.8,49.5,49.5,49.5,49.3,46.0,32.6,11.7,19.9,0.000
0:41:30,45690,9.8,5.7,58.2,369.9,49.5,49.5,49.5,49.3,46.0,32.6,11.7,19.9,0.000
0:41:40,45700,9.8,5.7,58.1,370.1,49.5,49.5,49.6,49.3,46.0,32.7,11.7,19.8,0.000
0:41:50,45710,9.8,5.7,58.0,370.4,49.5,49.5,49.5,49.3,46.0,32.7,11.7,19.8,0.000
0:42:00,45720,9.8,5.6,57.9,370.5,49.5,49.5,49.6,49.3,46.0,32.8,11.7,19.7,0.000
0:42:10,45730,9.8,5.7,58.0,372.5,49.5,49.5,49.6,49.3,46.1,32.8,11.8,19.7,0.000
0:42:20,45740,9.7,5.6,58.1,370.5,49.5,49.5,49.6,49.3,46.1,32.9,11.8,19.6,0.000
0:42:30,45750,9.7,5.6,57.7,370.9,49.6,49.5,49.6,49.3,46.1,32.9,11.8,19.6,0.000
0:42:40,45760,9.7,5.6,58.1,370.2,49.6,49.5,49.6,49.3,46.1,32.9,11.8,19.5,0.000
0:42:50,45770,9.7,5.5,58.2,370.5,49.3,49.5,49.6,49.3,46.2,33.0,11.8,19.5,0.000
0:43:00,45780,9.6,5.5,58.1,373.7,49.5,49.5,49.6,49.3,46.2,33.1,11.6,19.4,0.000
0:43:10,45790,9.6,5.5,57.9,370.7,49.5,49.5,49.6,49.4,46.2,33.1,10.3,19.4,0.000
0:43:20,45800,9.6,5.5,57.8,369.9,49.5,49.5,49.6,49.4,46.2,33.1,10.4,19.3,0.000
0:43:30,45810,9.6,5.5,57.7,370.2,49.5,49.5,49.6,49.4,46.3,33.2,10.3,19.3,0.000
0:43:40,45820,9.6,5.5,58.0,370.1,49.5,49.5,49.6,49.4,46.3,33.2,10.0,19.2,0.000
0:43:50,45830,9.5,5.4,58.0,370.3,49.5,49.5,49.6,49.4,46.3,33.3,9.4,19.1,0.000
0:44:00,45840,9.5,5.4,58.2,376.4,49.5,49.5,49.6,49.4,46.3,33.3,8.9,19.0,0.000
0:44:10,45850,9.6,5.5,58.3,371.3,49.4,49.6,49.6,49.4,46.3,33.4,8.8,19.0,0.000
0:44:20,45860,9.5,5.4,58.3,370.4,49.5,49.5,49.6,49.4,46.3,33.4,8.8,18.9,0.000
0:44:30,45870,9.4,5.3,58.4,370.7,49.5,49.6,49.6,49.4,46.4,33.5,9.1,18.8,0.000
0:44:40,45880,9.4,5.3,58.4,371.1,49.5,49.6,49.6,49.4,46.4,33.5,9.5,18.7,0.000
0:44:50,45890,9.4,5.3,58.3,375.6,49.5,49.6,49.6,49.4,46.4,33.6,9.8,18.7,0.000
0:45:00,45900,9.4,5.3,58.2,371.1,49.5,49.6,49.6,49.4,46.4,33.6,9.8,18.6,0.297
0:45:10,45910,9.4,5.4,58.4,370.9,49.6,49.6,49.6,49.4,46.5,33.6,9.7,18.9,1.015
0:45:20,45920,9.4,5.3,58.3,371.0,49.5,49.6,49.6,49.4,46.5,34.5,9.7,46.4,1.012
0:45:30,45930,9.5,5.4,58.4,373.7,49.6,49.6,49.6,49.4,46.5,32.8,9.7,48.8,0.983
0:45:40,45940,9.5,5.4,58.4,373.1,49.6,49.6,49.6,49.4,46.4,31.8,9.8,49.2,1.012
0:45:50,45950,9.5,5.4,58.2,370.9,49.6,49.6,49.6,49.4,46.4,29.9,9.7,49.4,1.050
0:46:00,45960,9.6,5.5,58.4,370.3,49.6,49.6,49.7,49.3,46.4,28.8,9.7,49.4,0.352
0:46:10,45970,9.7,5.6,58.4,370.0,49.6,49.6,49.6,49.3,46.3,28.0,9.7,49.3,0.000
0:46:20,45980,9.7,5.6,58.6,370.2,49.6,49.6,49.7,49.4,46.3,26.5,9.7,48.1,0.000
0:46:30,45990,9.8,5.7,58.5,369.7,49.7,49.6,49.7,49.4,46.4,26.6,9.7,47.6,0.000
0:46:40,46000,9.8,5.7,58.4,369.6,49.6,49.6,49.6,49.4,46.3,26.7,9.7,47.9,0.000
0:46:50,46010,9.9,5.7,58.4,369.2,49.6,49.6,49.7,49.5,46.4,26.2,9.7,47.3,0.000
0:47:00,46020,9.8,5.7,58.4,370.0,49.1,49.6,49.7,49.4,46.5,26.4,9.7,46.9,0.000
0:47:10,46030,9.8,5.7,58.2,369.2,49.5,49.6,49.7,49.4,46.5,26.0,9.7,46.5,0.000
0:47:20,46040,9.8,5.7,58.3,369.4,49.4,49.6,49.7,49.3,46.5,26.0,9.7,46.5,0.000
0:47:30,46050,9.8,5.7,58.2,369.4,49.5,49.6,49.7,49.3,46.5,26.4,9.7,46.2,0.000
0:47:40,46060,9.8,5.7,58.2,369.5,49.5,49.6,49.7,49.3,46.4,26.4,9.7,46.0,0.000
0:47:50,46070,9.8,5.6,58.1,369.6,49.6,49.6,49.7,49.4,46.4,27.4,9.7,45.9,0.000
0:48:00,46080,9.7,5.6,58.1,370.6,49.6,49.6,49.7,49.4,46.4,27.6,9.7,45.8,0.000
0:48:10,46090,9.8,5.6,57.9,370.6,49.6,49.6,49.7,49.4,46.4,27.7,9.6,45.8,0.000
0:48:20,46100,9.7,5.6,58.0,370.7,49.7,49.6,49.7,49.3,46.5,27.3,9.6,46.0,0.000
0:48:30,46110,9.7,5.6,58.0,371.1,49.7,49.6,49.7,49.3,46.6,27.5,10.1,46.2,0.000
0:48:40,46120,9.7,5.5,57.8,370.9,49.7,49.6,49.7,49.3,46.7,27.8,10.1,46.0,0.000
0:48:50,46130,9.7,5.5,57.8,370.5,49.7,49.7,49.7,49.3,46.7,27.1,10.0,45.7,0.000
0:49:00,46140,9.7,5.6,57.8,370.8,49.6,49.7,49.7,49.4,46.7,27.7,9.8,45.3,0.000
0:49:10,46150,9.8,5.6,57.6,370.2,49.6,49.7,49.7,49.4,46.7,27.4,9.8,45.0,0.000
0:49:20,46160,9.8,5.6,57.8,370.7,49.6,49.7,49.7,49.4,46.6,28.2,9.8,44.7,0.000
0:49:30,46170,9.7,5.5,57.6,370.4,49.6,49.6,49.7,49.4,46.6,28.8,9.7,44.4,0.000
0:49:40,46180,9.7,5.6,57.9,370.6,49.6,49.6,49.7,49.4,46.6,28.2,9.7,44.1,0.000
0:49:50,46190,9.8,5.6,57.9,370.7,49.6,49.6,49.7,49.5,46.6,28.4,9.7,43.9,0.000
0:50:00,46200,9.8,5.6,58.0,370.8,49.6,49.6,49.7,49.4,46.6,28.0,9.7,43.7,0.337
0:50:10,46210,9.8,5.6,57.7,371.3,49.5,49.7,49.7,49.3,46.6,28.8,9.7,43.4,1.076
0:50:20,46220,9.8,5.6,57.8,371.1,49.6,49.7,49.7,49.5,46.6,29.8,9.7,49.1,1.049
0:50:30,46230,9.8,5.7,57.9,370.5,49.6,49.7,49.7,49.4,46.6,28.8,9.7,49.5,0.983
0:50:40,46240,9.8,5.6,57.6,370.0,49.7,49.6,49.7,49.3,46.6,28.4,9.7,49.5,0.983
0:50:50,46250,9.7,5.6,58.0,369.9,49.6,49.6,49.7,49.3,46.7,26.9,9.7,49.5,1.009
0:51:00,46260,9.7,5.6,57.7,369.6,49.7,49.7,49.7,49.4,46.7,25.3,9.7,49.6,0.255
0:51:10,46270,9.7,5.6,57.9,369.1,49.7,49.7,49.7,49.5,46.6,24.9,9.7,49.5,0.000
0:51:20,46280,9.7,5.6,57.9,369.2,49.7,49.6,49.7,49.6,46.6,24.7,9.7,49.0,0.000
0:51:30,46290,9.7,5.5,57.6,368.6,49.7,49.6,49.7,49.4,46.5,24.0,9.7,49.1,0.000
0:51:40,46300,9.7,5.5,57.6,369.0,49.6,49.7,49.7,49.4,46.5,24.4,9.7,49.0,0.000
0:51:50,46310,9.7,5.5,57.7,368.6,49.6,49.7,49.7,49.2,46.6,24.5,9.7,49.0,0.000
0:52:00,46320,9.6,5.5,57.5,368.9,49.7,49.7,49.7,49.5,46.6,24.4,9.7,48.5,0.000
0:52:10,46330,9.7,5.5,57.6,368.4,49.7,49.7,49.7,49.3,46.7,24.3,9.7,48.3,0.000
0:52:20,46340,9.6,5.5,57.7,368.8,49.7,49.7,49.7,49.3,46.7,24.3,9.7,48.1,0.000
0:52:30,46350,9.6,5.5,57.5,368.3,49.7,49.7,49.7,49.3,46.7,24.3,9.7,47.9,0.000
0:52:40,46360,9.6,5.5,57.6,369.2,49.7,49.7,49.7,49.3,46.6,24.1,9.7,47.6,0.000
0:52:50,46370,9.6,5.5,57.8,368.7,49.6,49.7,49.7,49.4,46.5,24.1,9.7,47.3,0.000
0:53:00,46380,9.7,5.5,57.8,369.1,49.7,49.7,49.7,49.4,46.5,24.5,9.7,47.1,0.000
0:53:10,46390,9.7,5.5,57.8,369.2,49.7,49.7,49.8,49.3,46.6,24.7,9.7,46.9,0.000
0:53:20,46400,9.7,5.6,57.9,369.7,49.7,49.7,49.8,49.3,46.7,24.7,9.7,46.7,0.000
0:53:30,46410,9.8,5.6,57.8,370.0,49.7,49.7,49.8,49.4,46.8,25.4,9.7,46.5,0.000
0:53:40,46420,9.8,5.7,58.0,369.7,49.7,49.7,49.8,49.4,46.7,25.6,9.7,46.3,0.000
0:53:50,46430,9.9,5.7,57.8,369.8,49.7,49.7,49.7,49.4,46.8,25.2,9.7,46.1,0.000
0:54:00,46440,9.9,5.8,57.8,369.6,49.7,49.7,49.8,49.4,46.8,25.0,9.7,45.9,0.000
0:54:10,46450,9.9,5.8,57.9,369.2,49.7,49.7,49.8,49.4,46.7,25.1,9.7,45.7,0.000
0:54:20,46460,9.9,5.7,57.8,369.8,49.7,49.7,49.8,49.4,46.7,25.1,9.7,45.5,0.000
0:54:30,46470,9.9,5.8,58.0,369.8,49.7,49.7,49.8,49.4,46.8,25.5,9.7,45.3,0.000
0:54:40,46480,9.9,5.7,57.8,370.1,49.7,49.7,49.8,49.4,46.8,25.6,9.7,45.1,0.000
0:54:50,46490,9.9,5.7,57.8,369.6,49.7,49.7,49.8,49.4,46.8,25.5,9.7,44.9,0.000
0:55:00,46500,9.9,5.8,57.7,370.3,49.6,49.7,49.8,49.4,46.8,25.3,9.7,44.7,0.000
0:55:10,46510,9.9,5.8,57.9,370.4,49.6,49.7,49.8,49.4,46.8,25.5,9.7,44.5,0.000
0:55:20,46520,9.9,5.7,57.8,370.6,49.7,49.7,49.8,49.4,46.8,25.3,9.7,44.4,0.000
0:55:30,46530,9.9,5.7,57.4,370.0,49.7,49.7,49.8,49.4,46.8,25.6,9.7,44.2,0.000
0:55:40,46540,9.8,5.7,57.7,370.2,49.6,49.7,49.8,49.4,46.8,26.0,9.7,43.9,0.000
0:55:50,46550,9.8,5.7,57.7,369.4,49.7,49.7,49.8,49.5,46.9,25.8,9.7,43.8,0.000
0:56:00,46560,9.8,5.7,57.6,369.8,49.7,49.7,49.8,49.5,46.9,25.9,9.8,43.6,0.000
0:56:10,46570,9.8,5.6,57.7,370.0,49.6,49.8,49.8,49.5,47.0,26.1,9.8,43.4,0.000
0:56:20,46580,9.8,5.6,57.7,370.9,49.7,49.8,49.8,49.5,46.9,26.0,9.8,43.2,0.000
0:56:30,46590,9.7,5.6,57.8,370.8,49.7,49.7,49.8,49.5,46.9,25.9,9.7,43.0,0.000
0:56:40,46600,9.7,5.5,57.5,371.6,49.7,49.8,49.8,49.5,46.9,26.0,9.8,42.9,0.000
0:56:50,46610,9.7,5.5,57.8,370.9,49.8,49.8,49.8,49.5,46.9,26.2,9.7,42.7,0.000
0:57:00,46620,9.7,5.5,57.8,371.4,49.8,49.8,49.8,49.5,46.9,26.6,9.8,42.5,0.000
0:57:10,46630,9.7,5.5,57.8,370.5,49.8,49.8,49.8,49.5,47.0,26.9,9.8,42.3,0.000
0:57:20,46640,9.6,5.5,58.0,371.4,49.8,49.8,49.8,49.5,47.0,26.4,9.8,42.2,0.000
0:57:30,46650,9.6,5.5,58.0,370.8,49.8,49.8,49.8,49.5,47.0,26.4,9.8,42.0,0.000
0:57:40,46660,9.6,5.5,58.0,371.2,49.8,49.8,49.8,49.5,47.0,26.3,9.7,41.8,0.000
0:57:50,46670,9.6,5.5,57.9,370.9,49.7,49.8,49.8,49.5,47.0,26.2,9.8,41.6,0.000
0:58:00,46680,9.5,5.4,58.2,373.4,49.8,49.8,49.8,49.5,47.0,26.8,9.8,41.4,0.000
0:58:10,46690,9.5,5.4,58.0,372.6,49.8,49.8,49.8,49.5,47.0,26.9,9.8,41.3,0.000
0:58:20,46700,9.5,5.4,58.1,371.4,49.8,49.8,49.8,49.5,47.1,26.9,9.8,41.1,0.000
0:58:30,46710,9.5,5.4,58.3,370.7,49.8,49.8,49.8,49.6,47.1,27.1,9.8,40.9,0.000
0:58:40,46720,9.6,5.5,58.2,371.1,49.8,49.8,49.8,49.6,47.1,27.1,9.8,40.7,0.000
0:58:50,46730,9.5,5.4,58.0,370.7,49.7,49.8,49.8,49.6,47.1,27.2,9.8,40.6,0.000
0:59:00,46740,9.4,5.3,58.3,370.6,49.8,49.8,49.8,49.6,47.1,26.9,9.8,40.4,0.000
0:59:10,46750,9.5,5.4,58.2,373.5,49.8,49.8,49.8,49.6,47.1,27.0,9.8,40.2,0.000
0:59:20,46760,9.5,5.4,58.0,371.8,49.8,49.8,49.8,49.6,47.2,27.1,9.8,40.1,0.000
0:59:30,46770,9.4,5.4,58.1,376.2,49.8,49.8,49.9,49.6,47.2,27.4,9.8,39.9,0.000
0:59:40,46780,9.4,5.4,58.4,372.1,49.8,49.8,49.9,49.6,47.2,27.5,9.8,39.7,0.000
0:59:50,46790,9.5,5.4,58.3,372.4,49.8,49.8,49.9,49.6,47.2,27.6,9.8,39.5,0.000
1:00:00,46800,9.5,5.4,58.4,372.1,49.8,49.8,49.9,49.6,47.2,27.6,9.8,39.4,0.000
1:00:10,46810,9.6,5.5,58.4,371.9,49.7,49.8,49.9,49.6,47.2,27.5,9.8,39.2,0.000
1:00:20,46820,9.6,5.5,58.4,372.9,49.7,49.9,49.9,49.6,47.3,27.4,9.8,39.1,0.000
1:00:30,46830,9.6,5.5,58.5,372.2,49.7,49.8,49.9,49.6,47.3,27.7,9.8,38.9,0.000
1:00:40,46840,9.6,5.6,58.8,372.1,49.8,49.8,49.9,49.6,47.3,27.9,9.8,38.8,0.000
1:00:50,46850,9.6,5.6,58.5,372.0,49.9,49.9,49.9,49.6,47.3,27.8,9.8,38.6,0.000
1:01:00,46860,9.7,5.6,58.5,372.1,49.8,49.9,49.9,49.7,47.3,27.9,9.8,38.4,0.000
1:01:10,46870,9.7,5.6,58.4,371.9,49.7,49.8,49.9,49.7,47.3,28.1,9.8,38.3,0.000
1:01:20,46880,9.7,5.6,58.4,372.8,49.8,49.9,49.9,49.7,47.3,28.1,9.8,38.1,0.000
1:01:30,46890,9.8,5.7,58.5,377.3,49.8,49.8,49.9,49.7,47.4,28.0,9.8,38.0,0.000
1:01:40,46900,9.8,5.7,58.5,373.2,49.8,49.9,49.9,49.7,47.4,28.0,9.8,37.8,0.000
1:01:50,46910,9.8,5.7,58.4,371.9,49.9,49.9,49.9,49.7,47.4,28.3,9.8,37.7,0.000
1:02:00,46920,9.8,5.7,58.4,372.3,49.8,49.9,49.9,49.7,47.4,28.3,9.8,37.5,0.000
1:02:10,46930,9.8,5.7,58.4,372.5,49.8,49.9,49.9,49.7,47.5,28.4,9.8,37.4,0.000
1:02:20,46940,9.7,5.7,58.5,373.3,49.9,49.9,49.9,49.7,47.5,28.5,9.8,37.2,0.000
1:02:30,46950,9.8,5.6,58.1,373.1,49.9,49.8,49.9,49.7,47.5,28.5,9.8,37.1,0.000
1:02:40,46960,9.8,5.7,58.3,375.0,49.9,49.9,49.9,49.7,47.5,28.5,9.8,36.9,0.000
1:02:50,46970,9.7,5.6,57.9,372.7,49.8,49.9,49.9,49.7,47.5,28.6,9.8,36.7,0.000
1:03:00,46980,9.7,5.6,58.3,373.9,49.9,49.9,49.9,49.7,47.5,28.7,9.8,36.6,0.000
1:03:10,46990,9.7,5.5,58.1,373.2,49.7,49.9,50.0,49.7,47.5,28.8,9.8,36.4,0.000
1:03:20,47000,9.7,5.6,58.2,374.3,49.6,49.9,50.0,49.7,47.5,28.8,9.8,36.3,0.000
1:03:30,47010,9.7,5.5,58.0,374.2,49.8,49.9,50.0,49.7,47.6,28.8,9.8,36.1,0.000
1:03:40,47020,9.7,5.6,58.1,373.9,49.8,49.9,50.0,49.7,47.6,29.0,9.8,36.0,0.000
1:03:50,47030,9.7,5.6,58.1,373.6,49.9,49.9,50.0,49.8,47.6,29.0,9.8,35.8,0.000
1:04:00,47040,9.7,5.6,57.9,373.7,49.9,49.9,50.0,49.7,47.6,29.0,9.8,35.7,0.000
1:04:10,47050,9.7,5.5,57.8,374.0,49.9,49.9,50.0,49.8,47.7,29.2,9.8,35.5,0.000
1:04:20,47060,9.7,5.6,57.8,374.7,49.9,49.9,50.0,49.8,47.7,29.2,9.8,35.4,0.000
1:04:30,47070,9.7,5.6,57.8,374.4,50.0,49.9,50.0,49.8,47.7,29.3,9.8,35.2,0.000
1:04:40,47080,9.7,5.6,57.8,374.1,49.9,49.9,50.0,49.8,47.7,29.4,9.8,35.1,0.000
1:04:50,47090,9.8,5.6,57.7,374.0,50.0,49.9,50.0,49.8,47.7,29.5,9.8,34.9,0.000
1:05:00,47100,9.8,5.7,57.9,374.4,49.9,50.0,50.0,49.8,47.7,29.5,9.8,34.8,0.000
1:05:10,47110,9.8,5.6,57.8,374.0,49.9,50.0,50.0,49.8,47.7,29.5,9.8,34.7,0.000
1:05:20,47120,9.8,5.6,57.7,374.2,49.9,50.0,50.0,49.8,47.8,29.5,9.8,34.5,0.000
1:05:30,47130,9.8,5.6,57.6,374.5,50.0,50.0,50.0,49.8,47.8,29.7,9.8,34.4,0.000
1:05:40,47140,9.8,5.7,57.6,375.1,50.0,50.0,50.0,49.8,47.8,29.7,9.8,34.3,0.000
1:05:50,47150,9.8,5.6,57.6,374.9,50.0,50.0,50.1,49.8,47.8,29.8,9.8,34.1,0.000
1:06:00,47160,9.8,5.6,57.9,375.6,50.0,50.0,50.1,49.8,47.9,29.9,9.8,34.0,0.000
1:06:10,47170,9.8,5.6,57.7,374.3,49.9,50.0,50.1,49.8,47.9,29.9,9.8,33.9,0.000
1:06:20,47180,9.8,5.6,57.6,374.7,50.0,50.0,50.0,49.8,47.9,30.0,9.8,33.7,0.000
1:06:30,47190,9.8,5.6,57.7,375.2,49.9,50.0,50.1,49.8,47.9,30.0,9.8,33.6,0.000
1:06:40,47200,9.7,5.6,57.7,375.6,49.9,50.0,50.0,49.8,47.9,30.1,9.8,33.5,0.000
1:06:50,47210,9.7,5.5,57.7,374.9,49.9,50.0,50.1,49.8,47.9,30.2,9.8,33.3,0.000
1:07:00,47220,9.7,5.5,57.6,376.0,50.0,50.0,50.1,49.8,47.9,30.2,9.8,33.2,0.000
1:07:10,47230,9.7,5.5,57.7,375.0,49.8,50.0,50.1,49.9,48.0,30.3,9.8,33.1,0.000
1:07:20,47240,9.7,5.5,57.9,374.7,49.9,50.0,50.1,49.8,48.0,30.4,9.8,32.9,0.000
1:07:30,47250,9.7,5.5,57.8,374.0,50.0,50.0,50.1,49.8,48.0,30.5,9.8,32.8,0.000
1:07:40,47260,9.6,5.5,57.6,374.0,50.0,50.0,50.1,49.8,48.0,30.4,9.8,32.7,0.000
1:07:50,47270,9.6,5.5,57.7,375.1,50.0,50.0,50.1,49.9,48.0,30.5,9.8,32.5,0.000
1:08:00,47280,9.6,5.5,58.0,374.5,50.0,50.0,50.1,49.9,48.1,30.6,9.8,32.4,0.000
1:08:10,47290,9.6,5.4,57.8,374.7,50.0,50.0,50.1,49.9,48.1,30.6,9.8,32.2,0.000
1:08:20,47300,9.5,5.4,57.9,374.6,50.0,50.0,50.1,49.9,48.1,30.7,9.8,32.1,0.000
1:08:30,47310,9.6,5.4,57.7,373.6,50.0,50.1,50.1,49.9,48.1,30.8,9.8,32.0,0.000
1:08:40,47320,9.5,5.4,58.1,373.4,50.0,50.1,50.1,49.9,48.1,30.9,9.8,31.9,0.000
1:08:50,47330,9.5,5.4,57.9,374.5,50.1,50.1,50.1,49.9,48.1,31.0,9.8,31.8,0.000
1:09:00,47340,9.6,5.5,57.8,374.0,50.0,50.1,50.1,49.9,48.2,31.0,9.8,31.6,0.000
1:09:10,47350,9.7,5.6,58.1,373.4,50.1,50.1,50.1,49.9,48.2,31.1,9.8,31.5,0.000
1:09:20,47360,9.8,5.7,58.0,374.4,50.1,50.1,50.1,49.9,48.2,31.1,9.8,31.4,0.000
1:09:30,47370,9.9,5.7,57.9,374.9,50.1,50.1,50.2,49.9,48.2,31.1,9.9,31.2,0.000
1:09:40,47380,10.0,5.8,57.9,374.7,50.1,50.1,50.2,49.9,48.3,31.2,9.9,31.1,0.000
1:09:50,47390,10.0,5.9,57.8,375.5,50.1,50.1,50.2,49.9,48.3,31.3,9.9,31.0,0.000
1:10:00,47400,10.1,5.9,57.8,374.6,50.1,50.1,50.2,49.9,48.3,31.3,9.9,30.9,0.000
1:10:10,47410,10.1,5.9,57.9,374.6,50.1,50.1,50.2,49.9,48.3,31.4,9.8,30.7,0.000
1:10:20,47420,10.1,5.9,57.8,374.7,50.2,50.1,50.2,49.9,48.3,31.4,9.9,30.7,0.000
1:10:30,47430,10.0,5.8,57.7,375.0,50.1,50.1,50.2,49.9,48.3,31.5,9.9,30.5,0.000
1:10:40,47440,10.0,5.8,57.6,375.6,50.1,50.1,50.2,50.0,48.3,31.6,9.9,30.4,0.000
1:10:50,47450,10.0,5.8,57.9,376.0,50.0,50.1,50.2,50.0,48.4,31.7,9.9,30.3,0.000
1:11:00,47460,9.9,5.7,57.7,375.1,50.1,50.2,50.2,50.0,48.4,31.7,9.9,30.2,0.000
1:11:10,47470,9.9,5.7,57.7,376.1,50.1,50.2,50.2,50.0,48.4,31.8,9.9,30.1,0.000
1:11:20,47480,9.9,5.7,57.7,375.7,50.1,50.1,50.2,50.0,48.4,31.8,9.9,30.0,0.000
1:11:30,47490,9.9,5.7,57.8,375.4,50.1,50.1,50.2,50.0,48.4,31.8,9.9,29.9,0.000
1:11:40,47500,9.9,5.7,57.7,375.1,49.9,50.2,50.2,50.0,48.4,31.9,9.9,29.7,0.000
1:11:50,47510,9.8,5.6,57.5,376.3,49.9,50.2,50.2,50.0,48.4,32.0,9.9,29.6,0.000
1:12:00,47520,9.8,5.6,57.6,374.8,50.1,50.1,50.2,50.0,48.5,32.1,9.9,29.5,0.000
1:12:10,47530,9.8,5.6,57.5,375.3,49.9,50.2,50.2,50.0,48.5,32.1,9.9,29.4,0.000
1:12:20,47540,9.7,5.6,57.5,375.6,49.5,50.2,50.2,50.0,48.5,32.2,9.9,29.2,0.000
1:12:30,47550,9.7,5.6,57.7,375.8,49.4,50.1,50.2,50.0,48.5,32.3,10.0,29.1,0.000
1:12:40,47560,9.7,5.6,57.6,374.8,50.0,50.1,50.2,50.0,48.6,32.3,10.0,29.0,0.000
1:12:50,47570,9.8,5.6,57.6,376.0,50.0,50.2,50.3,50.0,48.6,32.4,10.0,28.9,0.000
1:13:00,47580,9.7,5.6,57.8,375.9,50.2,50.2,50.3,50.0,48.6,32.4,10.0,28.8,0.000
1:13:10,47590,9.7,5.5,57.7,378.3,50.2,50.2,50.3,50.0,48.6,32.4,10.0,28.7,0.000
1:13:20,47600,9.6,5.5,57.9,376.9,50.2,50.2,50.3,50.0,48.6,32.4,10.0,28.6,0.000
1:13:30,47610,9.6,5.4,57.9,377.1,50.2,50.2,50.3,50.0,48.6,32.5,10.0,28.5,0.000
1:13:40,47620,9.5,5.4,57.8,379.4,50.2,50.2,50.3,50.0,48.6,32.6,10.0,28.4,0.000
1:13:50,47630,9.5,5.4,58.0,376.5,50.2,50.2,50.3,50.0,48.6,32.7,10.0,28.2,0.000
1:14:00,47640,9.5,5.4,58.0,377.2,50.2,50.2,50.3,50.1,48.7,32.8,10.0,28.1,0.000
1:14:10,47650,9.4,5.3,58.1,380.6,50.2,50.2,50.3,50.1,48.7,32.9,10.1,28.0,0.000
1:14:20,47660,9.5,5.4,58.0,377.3,50.2,50.2,50.3,50.1,48.7,32.9,10.1,27.9,0.000
1:14:30,47670,9.5,5.4,57.8,377.5,50.2,50.2,50.3,50.1,48.7,32.9,10.1,27.8,0.000
1:14:40,47680,9.4,5.3,58.0,377.8,50.3,50.2,50.3,50.1,48.8,33.0,10.1,27.7,0.000
1:14:50,47690,9.5,5.4,58.1,377.7,50.2,50.2,50.3,50.1,48.8,32.9,10.1,27.6,0.000
1:15:00,47700,9.5,5.4,58.2,377.9,50.2,50.2,50.3,50.1,48.8,33.0,10.1,27.5,0.000
1:15:10,47710,9.5,5.4,58.3,378.5,50.3,50.3,50.3,50.1,48.8,33.1,10.1,27.4,0.000
1:15:20,47720,9.4,5.3,58.3,378.1,50.2,50.3,50.3,50.1,48.8,33.3,10.1,27.3,0.000
1:15:30,47730,9.4,5.4,58.4,382.6,50.2,50.3,50.4,50.1,48.9,33.4,10.2,27.2,0.000
1:15:40,47740,9.4,5.3,58.3,383.3,50.2,50.2,50.4,50.1,48.9,33.4,10.2,27.1,0.000
1:15:50,47750,9.5,5.4,58.4,383.1,50.1,50.2,50.4,50.1,48.9,33.4,10.2,27.0,0.000
1:16:00,47760,9.5,5.4,58.5,378.8,50.2,50.2,50.4,50.1,48.9,33.5,10.2,26.9,0.000
1:16:10,47770,9.5,5.4,58.4,377.9,50.2,50.3,50.4,50.1,48.9,33.5,10.2,26.8,0.000
1:16:20,47780,9.5,5.5,58.4,376.9,50.2,50.3,50.4,50.1,48.9,33.5,10.2,26.7,0.000
1:16:30,47790,9.6,5.5,58.4,376.1,50.3,50.3,50.4,50.1,48.9,33.6,10.3,26.6,0.000
1:16:40,47800,9.6,5.5,58.3,377.3,50.3,50.3,50.4,50.1,48.9,33.7,10.3,26.5,0.000
1:16:50,47810,9.6,5.5,58.3,377.3,50.3,50.3,50.4,50.2,49.0,33.7,10.3,26.4,0.000
1:17:00,47820,9.6,5.6,58.6,377.4,50.2,50.3,50.4,50.2,49.0,33.8,10.3,26.3,0.000
1:17:10,47830,9.7,5.6,58.5,376.9,50.2,50.3,50.4,50.2,49.0,33.9,10.3,26.3,0.000
1:17:20,47840,9.7,5.6,58.5,383.0,50.2,50.3,50.4,50.2,49.0,34.0,10.3,26.2,0.000
1:17:30,47850,9.7,5.6,58.5,378.6,50.3,50.3,50.4,50.2,49.0,34.0,10.3,26.1,0.000
1:17:40,47860,9.7,5.6,58.4,378.3,50.4,50.3,50.4,50.2,49.0,34.0,10.4,26.0,0.000
1:17:50,47870,9.8,5.7,58.3,378.8,50.4,50.4,50.4,50.2,49.1,34.1,10.4,25.9,0.000
1:18:00,47880,9.7,5.6,58.4,379.3,50.4,50.4,50.4,50.2,49.1,34.1,10.4,25.8,0.000
1:18:10,47890,9.7,5.6,58.5,379.1,50.4,50.4,50.4,50.2,49.1,34.2,10.4,25.7,0.000
1:18:20,47900,9.7,5.6,58.2,379.5,50.4,50.4,50.5,50.2,49.1,34.2,10.4,25.7,0.000
1:18:30,47910,9.7,5.6,58.3,379.9,50.4,50.4,50.5,50.2,49.1,34.3,10.5,25.6,0.000
1:18:40,47920,9.7,5.6,58.3,379.3,50.4,50.4,50.5,50.2,49.1,34.4,10.5,25.5,0.000
1:18:50,47930,9.7,5.6,58.1,383.4,50.4,50.4,50.5,50.2,49.2,34.5,10.5,25.4,0.000
1:19:00,47940,9.7,5.6,58.4,378.6,50.4,50.4,50.5,50.2,49.2,34.5,10.5,25.3,0.000
1:19:10,47950,9.7,5.6,58.0,378.0,50.4,50.4,50.5,50.2,49.2,34.6,10.5,25.2,0.000
1:19:20,47960,9.7,5.6,58.2,378.3,50.5,50.4,50.5,50.2,49.3,34.6,10.6,25.2,0.000
1:19:30,47970,9.7,5.6,58.3,377.9,50.4,50.4,50.5,50.2,49.3,34.6,10.6,25.1,0.000
1:19:40,47980,9.6,5.5,58.1,382.0,50.4,50.4,50.5,50.2,49.3,34.7,10.6,25.0,0.000
1:19:50,47990,9.6,5.5,58.1,378.2,50.5,50.4,50.5,50.3,49.3,34.7,10.6,24.9,0.000
1:20:00,48000,9.7,5.5,58.0,377.6,50.4,50.5,50.5,50.2,49.3,34.8,10.6,24.8,0.000
1:20:10,48010,9.7,5.6,58.3,378.3,50.5,50.4,50.5,50.3,49.3,34.9,10.6,24.7,0.000
1:20:20,48020,9.6,5.5,58.1,378.1,50.5,50.5,50.6,50.3,49.3,34.9,10.7,24.7,0.000
1:20:30,48030,9.6,5.5,58.1,378.4,50.5,50.4,50.6,50.3,49.3,35.0,10.7,24.6,0.000
1:20:40,48040,9.6,5.5,58.2,378.6,50.5,50.4,50.6,50.3,49.4,35.0,10.7,24.5,0.000
1:20:50,48050,9.7,5.5,57.9,379.3,50.5,50.5,50.6,50.3,49.3,35.1,10.7,24.4,0.000
1:21:00,48060,9.7,5.6,58.1,378.6,50.5,50.5,50.6,50.3,49.3,35.1,10.7,24.3,0.000
1:21:10,48070,9.8,5.6,58.2,379.7,50.5,50.5,50.6,50.3,49.4,35.2,10.8,24.3,0.000
1:21:20,48080,9.8,5.7,58.0,378.9,50.5,50.5,50.6,50.3,49.4,35.2,10.8,24.2,0.000
1:21:30,48090,9.9,5.7,57.9,380.3,50.5,50.5,50.6,50.3,49.4,35.3,10.8,24.1,0.000
1:21:40,48100,9.9,5.8,58.2,379.1,50.5,50.5,50.6,50.3,49.4,35.4,10.8,24.0,0.000
1:21:50,48110,9.9,5.7,58.0,380.1,50.5,50.5,50.6,50.3,49.5,35.5,10.8,24.0,0.000
1:22:00,48120,9.9,5.7,57.8,380.0,50.5,50.5,50.6,50.3,49.5,35.5,10.9,23.9,0.000
1:22:10,48130,9.9,5.8,58.2,380.1,50.5,50.5,50.6,50.3,49.5,35.6,10.9,23.8,0.000
1:22:20,48140,9.9,5.8,57.8,380.6,50.6,50.5,50.6,50.3,49.5,35.6,10.9,23.7,0.000
1:22:30,48150,9.9,5.7,57.8,379.2,50.5,50.5,50.6,50.4,49.6,35.6,10.9,23.7,0.000
1:22:40,48160,9.9,5.7,57.6,380.6,50.4,50.5,50.6,50.4,49.6,35.6,10.9,23.6,0.000
1:22:50,48170,9.8,5.7,57.9,380.1,50.5,50.5,50.6,50.4,49.6,35.6,11.0,23.5,0.000
1:23:00,48180,9.8,5.6,57.9,380.0,50.5,50.5,50.7,50.4,49.6,35.7,11.0,23.5,0.000
1:23:10,48190,9.8,5.6,57.6,379.9,50.5,50.5,50.7,50.4,49.6,35.8,11.0,23.4,0.000
1:23:20,48200,9.8,5.6,57.7,379.6,50.6,50.5,50.7,50.4,49.6,35.9,11.0,23.3,0.000
1:23:30,48210,9.8,5.6,57.8,379.5,50.6,50.5,50.7,50.4,49.6,36.0,11.0,23.2,0.000
1:23:40,48220,9.8,5.6,57.8,379.2,50.6,50.6,50.7,50.4,49.6,36.1,11.1,23.2,0.000
1:23:50,48230,9.8,5.6,57.6,380.1,50.6,50.6,50.7,50.4,49.7,36.1,11.1,23.1,0.000
1:24:00,48240,9.8,5.6,57.7,380.8,50.6,50.6,50.7,50.4,49.7,36.1,11.1,23.0,0.000
1:24:10,48250,9.7,5.5,57.6,379.4,50.6,50.6,50.7,50.4,49.7,36.1,11.1,22.9,0.000
1:24:20,48260,9.7,5.5,57.4,379.9,50.5,50.6,50.7,50.4,49.7,36.1,11.2,22.9,0.000
1:24:30,48270,9.7,5.5,57.6,380.7,50.3,50.6,50.7,50.4,49.7,36.1,11.2,22.8,0.000
1:24:40,48280,9.6,5.5,57.4,381.5,50.2,50.6,50.7,50.4,49.7,36.2,11.2,22.8,0.000
1:24:50,48290,9.6,5.5,57.9,381.5,50.5,50.6,50.7,50.4,49.7,36.3,11.2,22.7,0.000
1:25:00,48300,9.6,5.5,57.7,381.1,50.6,50.7,50.7,50.5,49.7,36.4,11.2,22.6,0.000
1:25:10,48310,9.6,5.5,57.8,381.2,50.6,50.7,50.7,50.5,49.8,36.5,11.2,22.5,0.000
1:25:20,48320,9.5,5.4,57.8,381.6,50.6,50.6,50.7,50.4,49.8,36.6,11.3,22.5,0.000
1:25:30,48330,9.5,5.4,57.6,381.8,50.5,50.6,50.7,50.4,49.8,36.6,11.3,22.4,0.000
1:25:40,48340,9.5,5.4,57.9,381.1,50.5,50.6,50.7,50.5,49.8,36.7,11.3,22.3,0.000
1:25:50,48350,9.5,5.4,57.7,380.2,50.6,50.6,50.8,50.5,49.9,36.7,11.3,22.3,0.000
1:26:00,48360,9.5,5.3,57.6,380.9,50.6,50.6,50.8,50.5,49.9,36.7,11.3,22.2,0.000
1:26:10,48370,9.4,5.3,58.0,381.3,50.6,50.6,50.8,50.5,49.9,36.7,11.4,22.1,0.000
1:26:20,48380,9.4,5.3,58.1,381.3,50.6,50.6,50.8,50.5,49.9,36.7,11.4,22.1,0.000
1:26:30,48390,9.4,5.3,57.9,381.0,50.7,50.7,50.8,50.5,49.9,36.8,11.4,22.0,0.000
1:26:40,48400,9.4,5.3,57.9,381.1,50.7,50.6,50.8,50.5,49.9,36.8,11.4,21.9,0.000
1:26:50,48410,9.4,5.3,58.2,381.2,50.7,50.7,50.8,50.5,49.9,36.9,11.4,21.9,0.000
1:27:00,48420,9.4,5.3,58.1,381.5,50.6,50.7,50.8,50.5,49.9,37.0,11.4,21.8,0.000
1:27:10,48430,9.4,5.4,58.1,382.1,50.7,50.7,50.8,50.6,49.9,37.1,11.5,21.7,0.000
1:27:20,48440,9.5,5.4,58.2,382.3,50.7,50.7,50.8,50.6,50.0,37.2,11.5,21.7,0.000
1:27:30,48450,9.5,5.4,58.3,382.3,50.8,50.7,50.8,50.6,50.0,37.3,11.5,21.6,0.000
1:27:40,48460,9.5,5.4,58.2,382.8,50.8,50.7,50.8,50.6,50.0,37.3,11.5,21.5,0.000
1:27:50,48470,9.6,5.5,58.2,383.3,50.8,50.8,50.8,50.6,50.0,37.3,11.5,21.5,0.000
1:28:00,48480,9.6,5.5,58.2,382.6,50.7,50.8,50.8,50.6,50.0,37.3,11.5,21.4,0.000
1:28:10,48490,9.6,5.5,58.1,383.0,50.7,50.8,50.8,50.6,50.0,37.3,11.6,21.4,0.000
1:28:20,48500,9.7,5.6,58.3,383.5,50.7,50.8,50.8,50.6,50.0,37.3,11.6,21.3,0.000
1:28:30,48510,9.7,5.6,58.2,383.3,50.5,50.8,50.8,50.6,50.1,37.4,11.6,21.2,0.000
1:28:40,48520,9.7,5.6,58.3,383.0,50.6,50.7,50.9,50.6,50.1,37.5,11.6,21.2,0.000
1:28:50,48530,9.8,5.6,58.3,382.5,50.6,50.7,50.9,50.6,50.1,37.7,11.7,21.1,0.000
1:29:00,48540,9.7,5.6,58.0,382.2,50.4,50.8,50.9,50.6,50.1,37.7,11.7,21.1,0.000
1:29:10,48550,9.7,5.6,58.1,382.0,50.7,50.8,50.9,50.6,50.1,37.8,11.7,21.0,0.000
