Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
1:29:20,48560,9.7,5.6,58.1,381.7,50.7,50.8,50.9,50.6,50.1,37.8,11.7,21.0,0.000
1:29:30,48570,9.6,5.5,58.1,382.0,50.7,50.8,50.9,50.6,50.1,37.7,11.7,20.9,0.000
1:29:40,48580,9.7,5.5,58.0,382.4,50.4,50.8,50.9,50.6,50.1,37.7,11.7,20.8,0.000
1:29:50,48590,9.7,5.5,58.1,382.2,50.8,50.8,50.9,50.7,50.2,37.8,11.8,20.8,0.000
1:30:00,48600,9.7,5.6,58.2,382.3,50.9,50.8,50.9,50.7,50.2,37.9,11.8,20.7,0.000
1:30:10,48610,9.7,5.6,57.9,383.0,50.8,50.8,50.9,50.7,50.2,37.9,11.8,20.7,0.000
1:30:20,48620,9.7,5.6,58.2,382.3,50.8,50.8,50.9,50.7,50.2,38.0,11.8,20.6,0.000
1:30:30,48630,9.7,5.6,57.9,383.5,50.8,50.9,51.0,50.7,50.2,38.1,11.8,20.5,0.000
1:30:40,48640,9.8,5.6,58.0,384.5,50.8,50.9,51.0,50.7,50.2,38.2,11.9,20.5,0.000
1:30:50,48650,9.8,5.6,57.9,383.5,50.8,50.9,51.0,50.7,50.2,38.2,11.9,20.4,0.000
1:31:00,48660,9.8,5.7,58.0,384.0,50.8,50.9,51.0,50.7,50.2,38.2,11.9,20.3,0.000
1:31:10,48670,9.8,5.7,58.1,383.6,50.7,50.9,51.0,50.7,50.2,38.3,11.9,20.3,0.000
1:31:20,48680,9.8,5.7,58.0,383.4,50.9,50.9,51.0,50.7,50.3,38.3,11.9,20.2,0.000
1:31:30,48690,9.9,5.7,57.8,383.5,50.7,50.9,51.0,50.7,50.3,38.3,11.9,20.2,0.000
1:31:40,48700,9.8,5.6,57.6,383.7,50.9,50.9,51.0,50.7,50.3,38.4,12.0,20.1,0.000
1:31:50,48710,9.8,5.7,57.9,384.4,50.9,50.9,51.0,50.7,50.3,38.4,12.0,20.0,0.000
1:32:00,48720,9.9,5.7,57.9,384.0,50.9,50.9,51.0,50.7,50.3,38.5,12.0,20.0,0.000
1:32:10,48730,9.8,5.7,58.1,383.6,50.8,50.9,51.0,50.7,50.3,38.6,12.0,19.9,0.000
1:32:20,48740,9.8,5.6,57.6,383.4,50.8,50.9,51.0,50.7,50.3,38.6,12.0,19.9,0.000
1:32:30,48750,9.8,5.6,57.9,388.3,50.8,51.0,51.0,50.7,50.4,38.7,12.0,19.8,0.000
1:32:40,48760,9.8,5.6,58.0,383.8,50.9,51.0,51.0,50.8,50.4,38.7,12.0,19.8,0.000
1:32:50,48770,9.7,5.6,58.0,382.8,50.9,50.9,51.0,50.8,50.4,38.8,12.1,19.7,0.000
1:33:00,48780,9.7,5.6,58.0,384.0,50.9,50.9,51.0,50.8,50.4,38.8,12.1,19.7,0.000
1:33:10,48790,9.7,5.6,57.8,384.4,51.0,51.0,51.0,50.8,50.4,38.9,12.1,19.6,0.000
1:33:20,48800,9.7,5.5,57.6,384.2,50.9,51.0,51.0,50.8,50.4,38.9,12.1,19.6,0.000
1:33:30,48810,9.7,5.5,58.0,385.2,51.0,51.0,51.1,50.8,50.4,38.9,12.1,19.5,0.000
1:33:40,48820,9.7,5.5,57.7,384.3,51.0,51.0,51.1,50.8,50.4,38.9,12.2,19.5,0.000
1:33:50,48830,9.6,5.4,57.5,384.7,50.8,51.0,51.1,50.8,50.4,39.0,12.2,19.4,0.000
1:34:00,48840,9.6,5.5,57.9,384.6,50.6,51.0,51.1,50.9,50.5,39.1,12.2,19.4,0.000
1:34:10,48850,9.5,5.4,57.7,384.6,50.9,51.0,51.1,50.9,50.5,39.2,12.2,19.3,0.000
1:34:20,48860,9.5,5.4,58.0,384.5,50.9,51.0,51.1,50.9,50.5,39.2,12.2,19.2,0.000
1:34:30,48870,9.5,5.4,58.0,385.2,50.6,51.1,51.1,50.9,50.5,39.3,12.2,19.2,0.000
1:34:40,48880,9.5,5.4,58.0,385.0,50.8,51.0,51.1,50.9,50.5,39.2,12.2,19.1,0.000
1:34:50,48890,9.5,5.4,58.0,389.3,50.9,51.0,51.1,50.9,50.5,39.2,12.2,19.1,0.000
1:35:00,48900,9.6,5.4,58.0,384.8,50.8,51.0,51.1,50.9,50.5,39.3,12.3,19.0,0.000
1:35:10,48910,9.5,5.4,58.0,385.2,51.0,51.0,51.1,50.9,50.5,39.4,12.3,19.0,0.000
1:35:20,48920,9.5,5.4,57.9,384.7,51.0,51.1,51.2,50.9,50.5,39.5,12.3,18.9,0.000
1:35:30,48930,9.5,5.4,58.1,384.5,51.1,51.1,51.2,50.9,50.5,39.6,12.3,18.9,0.000
1:35:40,48940,9.5,5.4,58.0,384.5,51.1,51.1,51.2,50.9,50.6,39.7,12.3,18.8,0.000
1:35:50,48950,9.6,5.5,58.0,384.8,51.0,51.1,51.2,50.9,50.6,39.7,12.4,18.8,0.000
1:36:00,48960,9.7,5.6,58.3,384.1,51.0,51.2,51.2,50.9,50.6,39.6,12.4,18.8,0.000
1:36:10,48970,9.8,5.7,58.1,384.4,50.9,51.1,51.2,50.9,50.6,39.6,12.4,18.7,0.000
1:36:20,48980,9.9,5.8,58.2,385.2,50.9,51.1,51.2,50.9,50.6,39.6,12.4,18.7,0.000
1:36:30,48990,9.9,5.8,58.4,385.5,51.2,51.1,51.2,51.0,50.6,39.7,12.4,18.6,0.000
1:36:40,49000,9.9,5.8,58.4,385.4,51.1,51.1,51.2,51.0,50.6,39.8,12.4,18.6,0.000
1:36:50,49010,9.9,5.7,57.9,385.3,51.2,51.1,51.2,51.0,50.6,39.9,12.4,18.5,0.000
1:37:00,49020,9.9,5.7,58.1,386.2,51.2,51.2,51.2,51.0,50.6,40.0,12.4,18.5,0.000
1:37:10,49030,9.9,5.8,58.2,386.1,51.2,51.2,51.2,51.0,50.6,40.0,12.5,18.4,0.000
1:37:20,49040,9.9,5.7,57.9,385.7,51.1,51.2,51.2,51.0,50.6,40.0,12.5,18.4,0.000
1:37:30,49050,9.8,5.7,57.8,386.5,51.2,51.2,51.3,51.0,50.6,40.0,12.5,18.3,0.000
1:37:40,49060,9.8,5.7,58.0,386.1,51.2,51.2,51.3,51.0,50.7,40.0,12.5,18.3,0.000
1:37:50,49070,9.8,5.6,57.8,386.4,51.3,51.2,51.3,51.0,50.7,40.1,12.5,18.2,0.000
1:38:00,49080,9.7,5.6,57.7,386.1,51.2,51.2,51.3,51.0,50.7,40.2,12.5,18.2,0.000
1:38:10,49090,9.7,5.6,57.9,386.8,51.3,51.2,51.3,51.0,50.7,40.3,12.5,18.1,0.000
1:38:20,49100,9.7,5.6,57.8,387.3,51.2,51.2,51.3,51.0,50.7,40.3,12.6,18.1,0.000
1:38:30,49110,9.7,5.6,57.9,386.3,51.1,51.2,51.3,51.0,50.7,40.3,12.6,18.0,0.000
1:38:40,49120,9.7,5.6,58.1,386.5,51.2,51.2,51.3,51.0,50.8,40.4,12.6,18.0,0.000
1:38:50,49130,9.7,5.5,57.8,386.1,51.3,51.2,51.3,51.0,50.8,40.4,12.6,18.0,0.000
1:39:00,49140,9.6,5.5,57.8,385.8,51.2,51.2,51.3,51.1,50.8,40.4,12.6,17.9,0.000
1:39:10,49150,9.6,5.5,57.8,385.5,51.2,51.2,51.3,51.1,50.8,40.4,12.6,17.9,0.000
1:39:20,49160,9.6,5.5,57.9,385.0,51.3,51.3,51.3,51.1,50.8,40.4,12.6,17.8,0.000
1:39:30,49170,9.6,5.5,57.8,385.1,51.2,51.3,51.3,51.1,50.8,40.5,12.6,17.8,0.000
1:39:40,49180,9.6,5.5,57.8,385.6,51.3,51.3,51.3,51.1,50.8,40.6,12.7,17.7,0.000
1:39:50,49190,9.5,5.4,57.8,385.9,51.2,51.3,51.4,51.1,50.8,40.7,12.7,17.7,0.000
1:40:00,49200,9.5,5.4,57.8,386.0,51.2,51.3,51.4,51.1,50.8,40.8,12.7,17.7,0.000
1:40:10,49210,9.5,5.4,57.9,386.0,51.3,51.3,51.4,51.1,50.8,40.8,12.7,17.6,0.000
1:40:20,49220,9.5,5.4,57.9,386.2,51.3,51.3,51.4,51.1,50.8,40.8,12.7,17.6,0.000
1:40:30,49230,9.5,5.4,58.0,386.1,51.3,51.3,51.4,51.2,50.8,40.8,12.7,17.5,0.000
1:40:40,49240,9.5,5.4,57.9,386.6,51.3,51.3,51.4,51.2,50.9,40.8,12.8,17.5,0.000
1:40:50,49250,9.5,5.4,57.8,387.0,51.2,51.3,51.4,51.2,50.9,40.8,12.8,17.5,0.000
1:41:00,49260,9.5,5.4,58.0,386.6,50.8,51.3,51.4,51.2,50.9,40.9,12.8,17.4,0.000
1:41:10,49270,9.5,5.4,58.1,386.9,51.1,51.4,51.4,51.2,50.9,40.9,12.8,17.4,0.000
1:41:20,49280,9.6,5.5,58.2,386.3,51.3,51.4,51.4,51.2,50.9,41.0,12.8,17.3,0.000
1:41:30,49290,9.5,5.4,58.1,386.6,51.4,51.4,51.4,51.2,50.9,41.1,12.8,17.3,0.000
1:41:40,49300,9.6,5.5,58.1,386.6,51.2,51.4,51.5,51.2,50.9,41.2,12.8,17.2,0.000
1:41:50,49310,9.7,5.6,58.1,387.3,51.2,51.4,51.4,51.2,50.9,41.2,12.8,17.2,0.000
1:42:00,49320,9.7,5.6,58.0,387.5,51.3,51.4,51.5,51.2,50.9,41.2,12.9,17.2,0.000
1:42:10,49330,9.8,5.6,58.0,387.2,51.2,51.4,51.5,51.2,50.9,41.2,12.9,17.1,0.000
1:42:20,49340,9.8,5.7,58.0,387.4,51.2,51.4,51.5,51.3,51.0,41.3,12.9,17.1,0.000
1:42:30,49350,9.8,5.7,57.9,387.5,51.3,51.4,51.5,51.2,51.0,41.4,12.9,17.0,0.000
1:42:40,49360,9.9,5.7,58.1,387.3,51.4,51.4,51.5,51.2,51.0,41.4,12.9,17.0,0.000
1:42:50,49370,9.8,5.7,58.0,387.0,51.4,51.4,51.5,51.2,51.0,41.5,12.9,17.0,0.000
1:43:00,49380,9.8,5.7,58.1,386.6,51.1,51.5,51.5,51.3,51.0,41.5,12.9,16.9,0.000
1:43:10,49390,9.8,5.7,58.2,386.6,50.7,51.5,51.5,51.3,51.0,41.5,13.0,16.9,0.000
1:43:20,49400,9.8,5.6,57.9,386.8,50.9,51.5,51.5,51.3,51.0,41.5,13.0,16.9,0.000
1:43:30,49410,9.8,5.6,57.9,387.4,51.2,51.5,51.5,51.3,51.0,41.5,13.0,16.8,0.000
1:43:40,49420,9.8,5.6,58.1,386.5,51.3,51.5,51.5,51.3,51.0,41.6,13.0,16.8,0.000
1:43:50,49430,9.7,5.6,58.0,387.6,51.1,51.5,51.6,51.3,51.0,41.7,13.0,16.8,0.000
1:44:00,49440,9.7,5.6,58.1,387.3,51.3,51.5,51.6,51.3,51.1,41.8,13.0,16.7,0.000
1:44:10,49450,9.6,5.5,58.1,387.1,51.4,51.5,51.6,51.3,51.0,41.8,13.0,16.7,0.000
1:44:20,49460,9.7,5.5,58.1,387.6,51.3,51.5,51.6,51.4,51.1,41.8,13.0,16.6,0.000
1:44:30,49470,9.6,5.5,58.0,388.0,51.4,51.5,51.6,51.4,51.1,41.8,13.0,16.6,0.000
1:44:40,49480,9.6,5.4,57.8,387.9,51.4,51.5,51.6,51.4,51.1,41.8,13.0,16.6,0.000
1:44:50,49490,9.6,5.5,58.1,387.9,51.5,51.5,51.6,51.4,51.1,41.8,13.1,16.5,0.000
1:45:00,49500,9.6,5.5,57.9,387.6,51.5,51.5,51.6,51.4,51.1,41.9,13.1,16.5,0.000
1:45:10,49510,9.6,5.5,57.9,388.3,51.5,51.5,51.6,51.4,51.1,42.0,13.1,16.5,0.000
1:45:20,49520,9.7,5.5,57.9,388.0,51.4,51.5,51.6,51.4,51.1,42.1,13.1,16.4,0.000
1:45:30,49530,9.7,5.5,58.0,389.2,51.5,51.5,51.6,51.4,51.1,42.1,13.1,16.4,0.000
1:45:40,49540,9.7,5.6,58.2,387.8,51.5,51.5,51.6,51.4,51.1,42.1,13.1,16.4,0.000
1:45:50,49550,9.8,5.6,58.0,387.6,51.5,51.5,51.7,51.4,51.1,42.1,13.1,16.3,0.000
1:46:00,49560,9.8,5.7,58.0,387.2,51.2,51.6,51.7,51.4,51.2,42.1,13.2,16.3,0.000
1:46:10,49570,9.8,5.7,58.3,388.5,51.5,51.6,51.7,51.4,51.2,42.2,13.2,16.3,0.000
1:46:20,49580,9.9,5.7,58.1,387.8,51.5,51.6,51.7,51.4,51.2,42.3,13.2,16.2,0.000
1:46:30,49590,10.0,5.9,58.1,388.3,51.6,51.6,51.7,51.4,51.2,42.3,13.2,16.2,0.000
1:46:40,49600,10.1,6.0,58.2,387.7,51.6,51.6,51.7,51.5,51.2,42.4,13.2,16.2,0.000
1:46:50,49610,10.1,5.9,58.2,388.0,51.7,51.6,51.7,51.5,51.2,42.4,13.2,16.1,0.000
1:47:00,49620,10.1,6.0,58.1,387.4,51.7,51.6,51.7,51.5,51.2,42.5,13.2,16.1,0.000
1:47:10,49630,10.1,5.9,57.8,386.8,51.7,51.6,51.7,51.5,51.2,42.5,13.2,16.1,0.000
1:47:20,49640,10.0,5.9,58.0,387.7,51.6,51.6,51.7,51.5,51.2,42.4,13.2,16.1,0.000
1:47:30,49650,10.0,5.8,57.9,388.2,51.6,51.7,51.7,51.5,51.2,42.4,13.2,16.0,0.000
1:47:40,49660,9.9,5.8,58.0,387.9,51.3,51.6,51.7,51.5,51.3,42.4,13.2,16.0,0.000
1:47:50,49670,9.9,5.7,57.6,388.2,51.4,51.6,51.7,51.5,51.3,42.5,13.2,16.0,0.000
1:48:00,49680,10.0,5.8,57.5,388.6,51.3,51.6,51.7,51.5,51.3,42.6,13.3,16.0,0.000
1:48:10,49690,10.0,5.8,57.8,388.9,51.6,51.7,51.8,51.5,51.3,42.8,13.3,15.9,0.000
1:48:20,49700,10.0,5.8,57.7,389.3,51.5,51.7,51.8,51.5,51.3,42.8,13.3,15.9,0.000
1:48:30,49710,9.9,5.8,57.8,389.2,51.6,51.7,51.8,51.5,51.3,42.8,13.3,15.9,0.000
1:48:40,49720,9.9,5.8,57.6,390.0,51.6,51.7,51.8,51.5,51.3,42.8,13.3,15.8,0.000
1:48:50,49730,9.9,5.7,57.4,390.2,51.5,51.7,51.8,51.5,51.3,42.8,13.3,15.8,0.000
1:49:00,49740,9.9,5.7,57.7,390.1,51.5,51.7,51.8,51.5,51.3,42.8,13.4,15.8,0.000
1:49:10,49750,9.9,5.7,57.4,389.9,51.7,51.7,51.8,51.6,51.3,42.8,13.4,15.8,0.000
1:49:20,49760,9.8,5.7,57.5,389.9,51.8,51.7,51.8,51.6,51.3,42.9,13.4,15.7,0.000
1:49:30,49770,9.8,5.7,57.8,390.3,51.8,51.8,51.8,51.6,51.4,43.0,13.4,15.7,0.000
1:49:40,49780,9.8,5.6,57.7,390.2,51.8,51.8,51.8,51.6,51.4,43.1,13.4,15.7,0.000
1:49:50,49790,9.7,5.6,57.8,25.4,51.8,51.7,51.9,51.6,51.4,43.1,13.4,15.6,0.000
1:50:00,49800,9.7,5.6,57.7,1.7,51.8,51.8,51.9,51.6,51.4,43.2,13.5,15.6,0.000
1:50:10,49810,9.8,5.6,57.9,1.6,51.6,51.8,51.9,51.6,51.4,43.2,13.7,15.6,0.000
1:50:20,49820,9.7,5.6,57.9,1.7,51.7,51.8,51.9,51.6,51.4,43.2,14.0,15.6,0.000
1:50:30,49830,9.8,5.6,57.8,1.6,51.7,51.8,51.9,51.6,51.4,43.2,14.2,15.5,0.000
1:50:40,49840,9.8,5.6,57.6,1.7,51.7,51.8,51.9,51.7,51.4,43.3,14.3,15.5,0.000
1:50:50,49850,9.8,5.7,58.0,1.6,51.4,51.8,51.9,51.7,51.4,43.4,14.4,15.5,0.000
1:51:00,49860,9.8,5.7,58.1,1.7,51.3,51.8,51.9,51.7,51.4,43.4,14.4,15.5,0.000
1:51:10,49870,9.7,5.6,57.7,1.5,51.7,51.7,51.9,51.7,51.4,43.4,14.3,15.5,0.000
1:51:20,49880,9.7,5.6,58.1,1.7,51.6,51.7,51.9,51.7,51.4,43.4,14.2,15.4,0.000
1:51:30,49890,9.7,5.6,58.1,1.6,51.5,51.8,51.9,51.7,51.4,43.4,14.1,15.4,0.000
1:51:40,49900,9.8,5.7,58.1,1.7,51.7,51.8,51.9,51.7,51.4,43.4,14.0,15.4,0.000
1:51:50,49910,9.8,5.7,58.1,1.5,51.6,51.8,51.9,51.7,51.4,43.4,14.0,15.4,0.000
1:52:00,49920,9.9,5.7,58.1,1.8,51.6,51.8,51.9,51.7,51.4,43.5,13.9,15.4,0.000
1:52:10,49930,9.9,5.8,58.1,1.6,51.8,51.8,51.9,51.6,51.4,43.4,13.8,15.4,0.000
1:52:20,49940,9.9,5.8,58.4,1.7,51.6,51.8,51.9,51.6,51.4,43.4,13.8,15.4,0.000
1:52:30,49950,9.9,5.8,58.5,1.6,51.5,51.8,51.9,51.6,51.4,43.3,13.7,15.3,0.000
1:52:40,49960,9.9,5.8,58.6,1.7,51.5,51.8,51.9,51.6,51.4,43.3,13.7,15.3,0.000
1:52:50,49970,9.9,5.8,58.6,1.5,51.5,51.8,51.9,51.6,51.4,43.4,13.6,15.3,0.000
1:53:00,49980,9.9,5.8,58.4,1.7,51.4,51.8,51.9,51.6,51.4,43.4,13.5,15.3,0.000
1:53:10,49990,9.9,5.8,58.4,1.6,50.9,51.8,51.9,51.6,51.4,43.3,13.5,15.3,0.000
1:53:20,50000,9.9,5.8,58.5,1.7,51.1,51.8,51.9,51.7,51.4,43.3,13.4,15.3,0.000
1:53:30,50010,9.9,5.8,58.6,1.6,51.2,51.8,51.9,51.6,51.4,43.2,13.4,15.3,0.000
1:53:40,50020,10.0,5.9,58.7,1.7,51.0,51.9,51.9,51.7,51.4,43.2,13.3,15.3,0.000
1:53:50,50030,10.0,5.9,58.5,1.6,51.0,51.9,51.9,51.7,51.4,43.3,13.3,15.3,0.000
1:54:00,50040,9.9,5.8,58.6,1.7,51.4,51.8,51.9,51.7,51.4,43.3,13.2,15.2,0.000
1:54:10,50050,9.9,5.8,58.8,1.6,51.4,51.9,51.9,51.7,51.4,43.4,13.2,15.2,0.000
1:54:20,50060,9.9,5.8,58.8,1.7,51.0,51.8,51.9,51.7,51.4,43.4,13.1,15.2,0.000
1:54:30,50070,9.8,5.7,58.8,1.5,50.9,51.8,51.9,51.7,51.4,43.4,13.1,15.2,0.000
1:54:40,50080,9.8,5.7,58.9,1.7,51.2,51.8,51.9,51.7,51.4,43.3,13.0,15.2,0.000
1:54:50,50090,9.9,5.8,58.9,1.6,51.0,51.8,51.9,51.7,51.4,43.2,13.0,15.2,0.000
1:55:00,50100,9.9,5.8,58.9,1.7,51.2,51.8,51.9,51.7,51.4,43.1,13.0,15.2,0.000
1:55:10,50110,9.8,5.7,58.7,1.6,51.2,51.8,51.9,51.7,51.4,43.1,12.9,15.2,0.000
1:55:20,50120,9.8,5.7,58.9,1.7,51.3,51.8,51.9,51.7,51.4,43.1,12.9,15.2,0.000
1:55:30,50130,9.8,5.7,58.9,1.5,51.1,51.8,51.9,51.7,51.4,43.2,12.9,15.2,0.000
1:55:40,50140,9.8,5.7,58.7,1.7,51.3,51.8,51.9,51.7,51.4,43.2,12.8,15.1,0.000
1:55:50,50150,9.8,5.8,58.9,1.5,51.3,51.8,51.9,51.6,51.4,43.2,12.8,15.1,0.000
1:56:00,50160,9.9,5.8,58.9,1.8,51.0,51.8,51.9,51.7,51.4,43.1,12.8,15.1,0.000
1:56:10,50170,9.8,5.8,59.1,1.5,51.2,51.8,51.9,51.6,51.4,43.2,12.8,15.1,0.000
1:56:20,50180,9.8,5.7,58.8,1.7,51.5,51.8,51.9,51.7,51.4,43.2,12.7,15.1,0.000
1:56:30,50190,9.8,5.8,58.9,1.6,51.4,51.8,51.9,51.7,51.4,43.2,12.7,15.1,0.000
1:56:40,50200,9.8,5.7,58.9,1.6,51.3,51.8,51.9,51.6,51.4,43.2,12.7,15.1,0.000
1:56:50,50210,9.9,5.8,59.1,1.6,51.4,51.8,51.9,51.7,51.4,43.2,12.7,15.1,0.000
1:57:00,50220,10.0,5.9,58.8,1.7,51.4,51.8,51.9,51.7,51.4,43.1,12.6,15.1,0.000
1:57:10,50230,10.0,5.9,59.0,1.5,51.4,51.8,51.9,51.7,51.4,43.0,12.6,15.1,0.000
1:57:20,50240,10.0,5.9,58.8,1.7,51.5,51.8,51.9,51.7,51.4,43.0,12.6,15.1,0.000
1:57:30,50250,10.0,5.9,58.7,1.5,51.5,51.8,51.9,51.7,51.4,43.0,12.6,15.0,0.000
1:57:40,50260,10.0,5.9,58.6,1.7,51.4,51.8,51.9,51.6,51.4,43.1,12.6,15.0,0.000
1:57:50,50270,10.0,5.9,58.7,1.5,51.3,51.8,51.9,51.6,51.4,43.1,12.5,15.0,0.000
1:58:00,50280,9.9,5.8,58.7,1.7,51.6,51.8,51.9,51.7,51.4,43.1,12.5,15.0,0.000
1:58:10,50290,9.8,5.8,58.9,1.5,51.5,51.8,51.9,51.7,51.4,43.1,12.5,15.0,0.000
1:58:20,50300,9.8,5.7,58.5,1.7,51.4,51.8,51.9,51.6,51.4,43.0,12.5,15.0,0.000
1:58:30,50310,9.9,5.8,58.6,1.7,51.3,51.8,51.9,51.6,51.4,43.0,12.5,15.0,0.000
1:58:40,50320,9.9,5.8,58.7,1.8,51.3,51.7,51.9,51.7,51.4,43.0,12.5,15.0,0.000
1:58:50,50330,9.8,5.7,58.8,1.6,51.4,51.7,51.9,51.7,51.4,43.0,12.4,15.0,0.000
1:59:00,50340,9.8,5.7,58.6,1.7,51.4,51.7,51.9,51.7,51.4,43.0,12.4,15.0,0.000
1:59:10,50350,9.8,5.7,58.6,1.6,51.4,51.8,51.9,51.7,51.4,43.0,12.4,15.0,0.000
1:59:20,50360,9.9,5.8,58.6,1.7,51.5,51.7,51.9,51.6,51.4,43.0,12.4,15.0,0.000
1:59:30,50370,9.9,5.8,58.6,1.6,51.5,51.7,51.8,51.6,51.4,43.0,12.3,14.9,0.000
1:59:40,50380,9.9,5.8,58.4,1.8,51.6,51.8,51.9,51.6,51.4,43.0,12.3,14.9,0.000
1:59:50,50390,10.0,5.9,58.5,1.7,51.5,51.8,51.9,51.6,51.4,43.0,12.3,14.9,0.000
2:00:00,50400,10.0,5.9,58.4,1.8,51.5,51.8,51.9,51.6,51.4,43.0,12.3,14.9,0.000
2:00:10,50410,10.1,6.0,58.4,1.6,51.1,51.8,51.9,51.6,51.4,43.0,12.3,14.9,0.000
2:00:20,50420,10.1,6.0,58.3,1.7,51.2,51.8,51.9,51.6,51.4,42.9,12.3,14.9,0.000
2:00:30,50430,10.2,6.0,58.2,1.6,51.4,51.8,51.9,51.7,51.4,42.9,12.3,14.9,0.000
2:00:40,50440,10.2,6.0,58.1,1.7,51.2,51.8,51.9,51.6,51.4,42.9,12.3,14.9,0.000
2:00:50,50450,10.2,6.1,58.2,1.5,51.4,51.8,51.8,51.6,51.4,42.9,12.2,14.9,0.000
2:01:00,50460,10.2,6.0,57.9,1.7,51.3,51.8,51.9,51.7,51.4,42.9,12.2,14.9,0.000
2:01:10,50470,10.2,6.0,57.5,1.5,51.2,51.8,51.9,51.6,51.4,42.9,12.2,14.9,0.000
2:01:20,50480,10.2,6.0,57.8,1.7,51.2,51.8,51.9,51.7,51.4,43.0,12.2,14.9,0.000
2:01:30,50490,10.2,6.0,57.6,1.5,51.4,51.8,51.8,51.6,51.4,42.9,12.2,14.9,0.000
2:01:40,50500,10.2,6.0,57.4,1.7,51.2,51.8,51.9,51.7,51.4,42.9,12.2,14.9,0.000
2:01:50,50510,10.2,5.9,57.3,1.6,51.4,51.8,51.8,51.6,51.4,42.8,12.1,14.9,0.000
2:02:00,50520,10.2,5.9,57.3,1.8,51.2,51.8,51.9,51.6,51.4,42.8,12.2,14.9,0.000
2:02:10,50530,10.2,5.9,57.2,1.5,51.3,51.8,51.9,51.6,51.4,42.9,12.1,14.9,0.000
2:02:20,50540,10.2,5.9,57.3,1.7,51.3,51.8,51.8,51.6,51.4,42.9,12.1,14.9,0.000
2:02:30,50550,10.2,5.9,57.4,1.6,51.3,51.8,51.8,51.6,51.4,42.9,12.1,14.9,0.000
2:02:40,50560,10.2,5.9,57.2,1.7,51.3,51.8,51.8,51.6,51.4,42.9,12.1,14.8,0.000
2:02:50,50570,10.2,5.9,57.0,1.6,51.3,51.8,51.8,51.6,51.4,42.9,12.1,14.8,0.000
2:03:00,50580,10.2,5.9,57.1,1.8,51.4,51.8,51.8,51.6,51.4,42.8,12.1,14.8,0.000
2:03:10,50590,10.1,5.9,56.8,1.6,51.3,51.8,51.8,51.6,51.4,42.8,12.1,14.8,0.000
2:03:20,50600,10.2,5.9,56.9,1.8,51.4,51.8,51.8,51.6,51.4,42.8,12.1,14.8,0.000
2:03:30,50610,10.1,5.9,57.0,1.6,51.2,51.8,51.8,51.6,51.4,42.8,12.1,14.8,0.000
2:03:40,50620,10.1,5.8,56.9,1.8,51.4,51.8,51.8,51.6,51.4,42.8,12.0,14.8,0.000
2:03:50,50630,10.1,5.8,57.0,1.5,51.4,51.8,51.8,51.6,51.4,42.8,12.0,14.8,0.000
2:04:00,50640,10.1,5.8,56.9,1.7,51.5,51.8,51.8,51.6,51.4,42.8,12.0,14.8,0.000
2:04:10,50650,10.1,5.8,56.8,1.5,51.4,51.7,51.8,51.6,51.4,42.8,12.0,14.8,0.000
2:04:20,50660,10.1,5.8,57.0,1.7,51.5,51.7,51.8,51.6,51.4,42.8,12.0,14.8,0.000
2:04:30,50670,10.0,5.8,56.8,1.5,51.6,51.7,51.8,51.6,51.4,42.8,12.0,14.8,0.000
2:04:40,50680,10.0,5.8,56.9,1.7,51.6,51.7,51.8,51.6,51.4,42.8,12.0,14.8,0.000
2:04:50,50690,10.0,5.7,57.0,1.6,51.6,51.8,51.8,51.6,51.4,42.7,12.0,14.8,0.000
2:05:00,50700,10.0,5.7,56.7,1.7,51.7,51.7,51.8,51.6,51.4,42.7,12.0,14.8,0.000
2:05:10,50710,9.9,5.7,57.0,1.5,51.6,51.8,51.8,51.7,51.4,42.7,12.0,14.8,0.000
2:05:20,50720,9.9,5.6,56.8,1.7,51.6,51.7,51.8,51.7,51.4,42.7,11.9,14.8,0.000
2:05:30,50730,9.9,5.7,57.2,1.5,51.3,51.8,51.8,51.7,51.4,42.7,11.9,14.8,0.000
2:05:40,50740,9.9,5.7,57.1,1.7,51.4,51.8,51.8,51.6,51.4,42.7,11.9,14.8,0.000
2:05:50,50750,9.9,5.7,57.2,1.5,51.5,51.8,51.8,51.6,51.4,42.7,11.9,14.8,0.000
2:06:00,50760,9.9,5.7,57.2,1.7,51.6,51.7,51.8,51.6,51.4,42.7,11.9,14.8,0.000
2:06:10,50770,9.9,5.7,57.3,1.5,51.6,51.7,51.8,51.6,51.4,42.7,11.9,14.8,0.000
2:06:20,50780,10.0,5.7,57.2,1.7,51.6,51.7,51.8,51.6,51.4,42.7,11.9,14.8,0.000
2:06:30,50790,10.0,5.7,57.4,1.5,51.6,51.8,51.8,51.6,51.4,42.7,11.9,14.8,0.000
2:06:40,50800,10.0,5.7,57.3,1.8,51.6,51.8,51.8,51.6,51.4,42.7,11.9,14.7,0.000
2:06:50,50810,9.9,5.7,57.5,1.5,51.4,51.7,51.8,51.6,51.4,42.7,11.9,14.7,0.000
2:07:00,50820,9.9,5.7,57.5,1.7,51.6,51.8,51.8,51.6,51.4,42.7,11.9,14.7,0.000
2:07:10,50830,10.0,5.8,57.4,1.5,51.5,51.7,51.8,51.6,51.4,42.6,11.8,14.7,0.000
2:07:20,50840,10.0,5.8,57.4,1.7,51.4,51.7,51.8,51.6,51.4,42.6,11.9,14.7,0.000
2:07:30,50850,10.0,5.7,57.4,1.6,51.4,51.7,51.8,51.6,51.3,42.6,11.8,14.7,0.000
2:07:40,50860,9.9,5.7,57.7,1.7,51.5,51.7,51.8,51.6,51.4,42.6,11.8,14.7,0.000
2:07:50,50870,9.9,5.7,57.6,1.6,51.6,51.7,51.8,51.6,51.4,42.6,11.8,14.7,0.000
2:08:00,50880,9.8,5.7,57.9,1.7,51.6,51.7,51.8,51.6,51.4,42.6,11.8,14.7,0.000
2:08:10,50890,9.9,5.7,57.9,1.5,51.5,51.7,51.8,51.6,51.4,42.7,11.8,14.7,0.000
2:08:20,50900,9.9,5.7,57.8,1.8,51.2,51.7,51.8,51.6,51.4,42.6,11.8,14.7,0.000
2:08:30,50910,9.8,5.7,57.7,1.6,51.3,51.7,51.8,51.6,51.3,42.6,11.8,14.7,0.000
2:08:40,50920,9.8,5.6,57.8,1.7,51.3,51.7,51.8,51.6,51.3,42.6,11.8,14.7,0.000
2:08:50,50930,9.8,5.7,58.1,1.6,51.3,51.7,51.8,51.6,51.4,42.6,11.8,14.7,0.000
2:09:00,50940,9.8,5.7,58.1,1.7,51.2,51.7,51.8,51.6,51.3,42.6,11.8,14.7,0.000
2:09:10,50950,9.8,5.7,58.2,1.6,51.4,51.7,51.8,51.6,51.4,42.6,11.8,14.7,0.000
2:09:20,50960,9.8,5.6,58.1,1.8,51.2,51.7,51.8,51.6,51.4,42.6,11.8,14.7,0.000
2:09:30,50970,9.8,5.7,58.0,1.7,51.3,51.7,51.8,51.6,51.4,42.6,11.8,14.7,0.000
2:09:40,50980,9.9,5.7,58.0,1.7,51.3,51.7,51.8,51.6,51.4,42.6,11.7,14.7,0.000
2:09:50,50990,9.9,5.7,58.3,1.5,51.4,51.7,51.8,51.6,51.4,42.6,11.7,14.7,0.000
2:10:00,51000,9.8,5.7,58.1,1.7,51.4,51.7,51.8,51.6,51.4,42.6,11.7,14.7,0.000
2:10:10,51010,9.9,5.7,58.3,1.5,51.5,51.7,51.8,51.6,51.4,42.6,11.7,14.7,0.000
2:10:20,51020,9.8,5.7,58.3,1.7,51.4,51.7,51.8,51.6,51.4,42.6,11.7,14.7,0.000
2:10:30,51030,9.8,5.7,58.3,1.5,51.4,51.7,51.8,51.6,51.4,42.5,11.7,14.7,0.000
2:10:40,51040,9.8,5.7,58.3,1.7,51.3,51.7,51.8,51.6,51.4,42.5,11.7,14.7,0.000
2:10:50,51050,9.9,5.7,58.2,1.6,51.4,51.7,51.8,51.6,51.4,42.5,11.7,14.7,0.000
2:11:00,51060,9.8,5.7,58.3,1.7,51.4,51.7,51.8,51.6,51.4,42.5,11.7,14.7,0.000
2:11:10,51070,9.8,5.7,58.2,1.6,51.4,51.7,51.8,51.6,51.3,42.5,11.7,14.7,0.000
2:11:20,51080,9.8,5.7,58.0,1.7,51.4,51.7,51.8,51.6,51.3,42.5,11.7,14.7,0.000
2:11:30,51090,9.8,5.7,58.4,1.6,51.4,51.7,51.8,51.6,51.3,42.5,11.7,14.7,0.000
2:11:40,51100,9.8,5.7,58.3,1.7,51.5,51.7,51.8,51.6,51.3,42.5,11.7,14.7,0.000
2:11:50,51110,9.8,5.7,58.3,1.5,51.4,51.7,51.8,51.6,51.4,42.5,11.7,14.7,0.000
2:12:00,51120,10.0,5.8,58.4,1.7,51.4,51.7,51.8,51.6,51.3,42.5,11.7,14.7,0.000
2:12:10,51130,10.0,5.9,58.4,1.5,51.3,51.7,51.8,51.6,51.3,42.5,11.7,14.7,0.000
2:12:20,51140,10.0,5.9,58.5,1.7,51.6,51.7,51.8,51.6,51.3,42.5,11.7,14.7,0.000
2:12:30,51150,10.0,5.9,58.5,1.5,51.4,51.7,51.8,51.6,51.3,42.5,11.6,14.7,0.000
2:12:40,51160,10.0,5.9,58.5,1.7,51.4,51.7,51.8,51.6,51.4,42.5,11.6,14.7,0.000
2:12:50,51170,9.9,5.8,58.4,1.5,51.4,51.7,51.8,51.6,51.4,42.5,11.6,14.7,0.000
2:13:00,51180,9.9,5.8,58.6,1.8,51.3,51.7,51.8,51.6,51.4,42.5,11.6,14.7,0.000
2:13:10,51190,9.9,5.8,58.4,1.6,51.4,51.7,51.8,51.6,51.4,42.4,11.6,14.7,0.000
2:13:20,51200,9.9,5.8,58.6,1.7,51.4,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:13:30,51210,10.0,5.8,58.5,1.6,51.4,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:13:40,51220,10.0,5.8,58.4,1.8,51.3,51.7,51.8,51.6,51.4,42.4,11.6,14.7,0.000
2:13:50,51230,9.9,5.8,58.4,1.6,51.4,51.7,51.8,51.6,51.4,42.4,11.6,14.7,0.000
2:14:00,51240,9.9,5.7,58.4,1.7,51.4,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:14:10,51250,9.8,5.7,58.4,1.6,51.5,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:14:20,51260,9.8,5.7,58.4,1.7,51.5,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:14:30,51270,10.0,5.8,58.5,1.6,51.5,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:14:40,51280,9.9,5.8,58.3,1.7,51.4,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:14:50,51290,9.9,5.8,58.5,1.5,51.4,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:15:00,51300,9.9,5.8,58.3,1.7,51.2,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:15:10,51310,9.9,5.8,58.4,1.5,51.2,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:15:20,51320,9.9,5.8,58.4,1.7,51.3,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:15:30,51330,9.8,5.7,58.5,1.5,51.4,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:15:40,51340,9.9,5.8,58.3,1.7,51.5,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:15:50,51350,9.9,5.8,58.4,1.6,51.6,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:16:00,51360,9.9,5.8,58.1,1.7,51.5,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:16:10,51370,9.9,5.8,58.4,1.5,51.6,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:16:20,51380,10.0,5.9,58.3,1.7,51.6,51.7,51.8,51.6,51.3,42.4,11.6,14.7,0.000
2:16:30,51390,10.0,5.9,58.3,1.5,51.4,51.7,51.8,51.6,51.4,42.4,11.5,14.7,0.000
2:16:40,51400,10.1,5.9,58.1,1.7,51.4,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:16:50,51410,10.1,5.9,58.0,1.5,51.4,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:17:00,51420,10.1,5.9,57.9,1.7,51.3,51.7,51.8,51.6,51.3,42.4,11.5,14.7,0.000
2:17:10,51430,10.1,5.9,57.8,1.6,51.3,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:17:20,51440,10.1,5.9,58.0,1.7,51.3,51.7,51.8,51.6,51.3,42.4,11.5,14.7,0.000
2:17:30,51450,10.1,5.9,58.0,1.6,51.0,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:17:40,51460,10.1,6.0,57.9,1.7,50.8,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:17:50,51470,10.1,5.9,57.8,1.6,51.2,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:18:00,51480,10.1,5.9,57.8,1.7,51.0,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:18:10,51490,10.1,5.9,57.8,1.6,51.3,51.6,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:18:20,51500,10.1,5.9,57.8,1.7,51.2,51.6,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:18:30,51510,10.1,5.9,57.9,1.7,51.4,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:18:40,51520,10.1,5.9,57.5,1.7,51.4,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:18:50,51530,10.1,5.9,57.7,1.7,51.3,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:19:00,51540,10.0,5.8,57.7,1.6,51.2,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:19:10,51550,10.0,5.8,57.6,1.7,51.4,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:19:20,51560,10.0,5.8,57.4,1.7,51.2,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:19:30,51570,9.9,5.8,57.6,1.7,51.3,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:19:40,51580,9.9,5.7,57.5,1.6,51.3,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:19:50,51590,9.9,5.7,57.7,1.7,51.2,51.7,51.7,51.6,51.3,42.3,11.5,14.7,0.000
2:20:00,51600,9.9,5.7,57.5,1.6,51.3,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:20:10,51610,10.0,5.8,57.5,1.7,51.3,51.7,51.7,51.6,51.3,42.2,11.5,14.7,0.000
2:20:20,51620,10.1,5.8,57.6,1.6,51.3,51.7,51.7,51.6,51.3,42.3,11.5,14.7,0.000
2:20:30,51630,10.1,5.9,57.5,1.7,51.2,51.7,51.7,51.6,51.3,42.2,11.5,14.7,0.000
2:20:40,51640,10.0,5.8,57.8,1.6,51.4,51.7,51.7,51.6,51.3,42.2,11.5,14.7,0.000
2:20:50,51650,10.0,5.8,57.7,1.7,51.2,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:21:00,51660,9.9,5.7,57.6,1.6,51.3,51.7,51.8,51.6,51.3,42.3,11.5,14.7,0.000
2:21:10,51670,9.9,5.7,57.7,1.7,51.4,51.7,51.8,51.6,51.3,42.2,11.5,14.7,0.000
2:21:20,51680,9.9,5.7,57.7,1.6,51.1,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:21:30,51690,10.0,5.8,57.8,1.7,51.2,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:21:40,51700,9.9,5.7,57.6,1.6,51.2,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:21:50,51710,9.9,5.8,57.8,1.7,51.2,51.6,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:22:00,51720,10.0,5.8,57.8,1.6,51.4,51.6,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:22:10,51730,10.0,5.8,57.9,1.7,51.4,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:22:20,51740,10.0,5.8,57.9,1.5,51.0,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:22:30,51750,9.9,5.8,57.7,1.7,50.9,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:22:40,51760,10.0,5.8,57.8,1.5,51.1,51.6,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:22:50,51770,10.0,5.8,57.6,1.7,51.2,51.6,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:23:00,51780,10.0,5.8,57.8,1.6,51.3,51.6,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:23:10,51790,9.9,5.8,57.9,1.7,51.4,51.6,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:23:20,51800,9.9,5.7,57.8,1.6,51.5,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:23:30,51810,9.9,5.7,57.6,1.7,51.3,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:23:40,51820,9.9,5.7,57.7,1.6,51.4,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:23:50,51830,9.9,5.8,57.8,1.8,51.4,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:24:00,51840,9.9,5.7,58.1,1.6,51.4,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:24:10,51850,9.9,5.7,58.1,1.8,51.4,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:24:20,51860,10.0,5.8,57.7,1.6,51.4,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:24:30,51870,9.9,5.7,57.7,1.8,51.3,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:24:40,51880,9.9,5.7,57.8,1.6,51.4,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:24:50,51890,9.9,5.7,58.0,1.8,51.5,51.7,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:25:00,51900,9.9,5.7,58.0,1.5,51.5,51.6,51.7,51.6,51.3,42.2,11.4,14.7,0.000
2:25:10,51910,9.9,5.7,58.0,1.7,51.5,51.6,51.7,51.6,51.3,42.1,11.4,14.7,0.000
2:25:20,51920,9.9,5.7,57.9,1.5,51.4,51.6,51.7,51.6,51.3,42.1,11.4,14.7,0.000
2:25:30,51930,9.9,5.7,57.8,1.7,51.4,51.6,51.7,51.6,51.3,42.1,11.4,14.7,0.000
2:25:40,51940,10.0,5.8,57.9,1.6,51.4,51.6,51.7,51.6,51.3,42.1,11.4,14.7,0.000
2:25:50,51950,10.0,5.8,58.1,1.7,51.2,51.6,51.7,51.6,51.3,42.1,11.4,14.7,0.000
2:26:00,51960,10.0,5.9,58.2,1.6,51.2,51.6,51.7,51.6,51.3,42.1,11.4,14.7,0.000
2:26:10,51970,10.0,5.8,58.0,1.7,51.3,51.6,51.7,51.6,51.3,42.1,11.4,14.7,0.000
2:26:20,51980,9.9,5.8,58.0,1.6,51.3,51.6,51.7,51.6,51.3,42.1,11.4,14.7,0.000
2:26:30,51990,9.9,5.8,58.1,1.7,51.4,51.6,51.7,51.6,51.3,42.1,11.4,14.7,0.000
2:26:40,52000,9.9,5.8,58.0,1.6,51.4,51.6,51.7,51.6,51.3,42.1,11.4,14.7,0.000
2:26:50,52010,9.9,5.8,58.2,1.7,51.5,51.6,51.7,51.6,51.3,42.1,11.4,14.7,0.000
2:27:00,52020,9.8,5.7,58.3,1.6,51.3,51.6,51.7,51.6,51.3,42.1,11.4,14.7,0.000
2:27:10,52030,9.8,5.7,58.3,1.7,51.3,51.6,51.7,51.6,51.3,42.1,11.3,14.7,0.000
2:27:20,52040,9.8,5.7,58.5,1.5,51.3,51.6,51.7,51.5,51.3,42.1,11.3,14.7,0.000
2:27:30,52050,9.9,5.7,58.3,1.7,51.3,51.6,51.7,51.6,51.3,42.1,11.3,14.7,0.000
2:27:40,52060,9.9,5.7,58.4,1.5,51.5,51.6,51.7,51.6,51.3,42.1,11.4,14.7,0.000
2:27:50,52070,9.9,5.7,58.2,1.7,51.4,51.6,51.7,51.6,51.3,42.1,11.3,14.7,0.000
2:28:00,52080,9.8,5.7,58.1,1.6,51.4,51.6,51.7,51.5,51.3,42.1,11.3,14.7,0.000
2:28:10,52090,9.9,5.8,58.2,1.8,51.4,51.6,51.7,51.6,51.3,42.1,11.3,14.7,0.000
2:28:20,52100,9.9,5.8,58.2,1.6,51.3,51.6,51.7,51.6,51.3,42.1,11.3,14.7,0.000
2:28:30,52110,9.9,5.8,58.1,1.7,51.4,51.6,51.7,51.6,51.3,42.1,11.3,14.7,0.000
2:28:40,52120,10.0,5.8,58.1,1.5,51.3,51.6,51.7,51.5,51.3,42.1,11.3,14.7,0.000
2:28:50,52130,9.9,5.8,58.0,1.7,51.4,51.6,51.7,51.6,51.3,42.1,11.3,14.7,0.000
2:29:00,52140,10.0,5.8,57.9,1.5,51.3,51.6,51.7,51.6,51.3,42.1,11.3,14.7,0.000
2:29:10,52150,10.0,5.9,58.2,1.7,51.4,51.6,51.7,51.6,51.3,42.0,11.3,14.7,0.000
2:29:20,52160,10.0,5.8,58.3,1.5,51.3,51.6,51.7,51.6,51.3,42.1,11.3,14.7,0.000
2:29:30,52170,9.9,5.8,58.3,1.7,51.3,51.6,51.7,51.6,51.3,42.1,11.3,14.7,0.000
2:29:40,52180,9.9,5.8,58.1,1.6,51.4,51.6,51.7,51.6,51.3,42.1,11.3,14.7,0.000
2:29:50,52190,9.9,5.8,58.2,1.7,51.4,51.6,51.7,51.5,51.3,42.1,11.3,14.7,0.000
2:30:00,52200,10.0,5.8,58.2,1.6,51.4,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:30:10,52210,10.0,5.8,57.9,1.8,51.2,51.6,51.7,51.6,51.3,42.0,11.3,14.7,0.000
2:30:20,52220,10.1,5.9,58.1,1.6,51.0,51.6,51.7,51.6,51.3,42.0,11.3,14.7,0.000
2:30:30,52230,10.1,5.9,58.0,1.7,51.2,51.6,51.7,51.6,51.3,42.0,11.3,14.7,0.000
2:30:40,52240,10.1,5.9,58.2,1.6,51.2,51.6,51.7,51.6,51.3,42.0,11.3,14.7,0.000
2:30:50,52250,10.0,5.9,58.2,1.7,51.4,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:31:00,52260,10.0,5.9,58.2,1.5,51.4,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:31:10,52270,10.0,5.9,58.1,1.7,51.1,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:31:20,52280,10.0,5.8,57.8,1.6,51.4,51.6,51.7,51.6,51.3,42.0,11.3,14.7,0.000
2:31:30,52290,10.0,5.9,58.1,1.7,51.0,51.6,51.7,51.6,51.3,42.0,11.3,14.7,0.000
2:31:40,52300,10.0,5.9,57.9,1.6,51.3,51.6,51.7,51.6,51.3,42.0,11.3,14.7,0.000
2:31:50,52310,10.0,5.8,57.9,1.7,51.3,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:32:00,52320,10.0,5.8,57.8,1.6,51.4,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:32:10,52330,10.0,5.8,57.5,1.7,51.4,51.6,51.7,51.5,51.2,42.0,11.3,14.7,0.000
2:32:20,52340,10.1,5.9,57.6,1.6,51.3,51.6,51.7,51.6,51.3,42.0,11.3,14.7,0.000
2:32:30,52350,10.1,5.9,57.5,1.7,51.4,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:32:40,52360,10.1,5.9,57.6,1.6,51.3,51.6,51.7,51.5,51.2,42.0,11.3,14.7,0.000
2:32:50,52370,10.1,5.9,57.7,1.7,51.2,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:33:00,52380,10.1,5.9,57.7,1.5,51.4,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:33:10,52390,10.1,5.9,57.7,1.7,51.3,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:33:20,52400,10.1,5.9,57.8,1.5,51.3,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:33:30,52410,10.1,5.9,57.6,1.7,51.1,51.6,51.7,51.6,51.3,42.0,11.3,14.7,0.000
2:33:40,52420,10.1,5.9,57.6,1.6,51.3,51.6,51.7,51.5,51.2,42.0,11.3,14.7,0.000
2:33:50,52430,10.0,5.8,57.7,1.7,51.3,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:34:00,52440,10.0,5.8,57.6,1.6,51.4,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:34:10,52450,10.0,5.8,57.4,1.7,51.4,51.6,51.7,51.6,51.3,42.0,11.3,14.8,0.000
2:34:20,52460,10.1,5.9,57.7,1.5,51.4,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:34:30,52470,10.0,5.8,57.6,1.7,51.4,51.6,51.7,51.5,51.2,42.0,11.3,14.7,0.000
2:34:40,52480,10.0,5.8,57.6,1.6,51.3,51.6,51.7,51.5,51.3,42.0,11.3,14.7,0.000
2:34:50,52490,10.0,5.8,57.7,1.7,51.3,51.6,51.7,51.5,51.3,42.0,11.3,14.8,0.000
2:35:00,52500,10.1,5.9,57.7,1.6,51.4,51.6,51.7,51.5,51.3,42.0,11.3,14.8,0.000
2:35:10,52510,10.1,5.9,57.7,1.7,51.5,51.6,51.7,51.5,51.2,42.0,11.3,14.8,0.000
2:35:20,52520,10.1,5.9,57.9,1.6,51.4,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:35:30,52530,10.0,5.9,57.9,1.7,51.5,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:35:40,52540,9.9,5.8,57.7,1.6,51.5,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:35:50,52550,9.9,5.7,57.7,1.7,51.3,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:36:00,52560,9.9,5.8,57.9,1.7,51.3,51.6,51.7,51.6,51.2,41.9,11.3,14.8,0.000
2:36:10,52570,9.9,5.8,57.7,1.6,51.3,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:36:20,52580,9.9,5.7,57.7,1.7,51.2,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:36:30,52590,9.9,5.7,57.9,1.6,51.2,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:36:40,52600,10.0,5.8,57.8,1.7,51.1,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:36:50,52610,10.0,5.8,57.8,1.6,51.3,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:37:00,52620,10.0,5.8,57.7,1.7,51.3,51.6,51.7,51.6,51.2,41.9,11.2,14.8,0.000
2:37:10,52630,10.0,5.8,58.0,1.5,51.3,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:37:20,52640,10.0,5.8,58.0,1.8,51.4,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:37:30,52650,10.0,5.8,58.1,1.5,51.4,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:37:40,52660,10.0,5.9,57.9,1.8,51.3,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:37:50,52670,10.0,5.8,58.0,1.5,51.4,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:38:00,52680,9.9,5.8,58.0,1.7,51.3,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:38:10,52690,10.0,5.8,57.9,1.6,51.3,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:38:20,52700,10.0,5.9,58.2,1.7,51.3,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:38:30,52710,9.9,5.8,58.2,1.5,51.1,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:38:40,52720,10.0,5.8,58.0,1.7,51.3,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:38:50,52730,10.1,5.9,57.8,1.5,51.2,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:39:00,52740,10.1,5.9,58.3,1.7,51.4,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:39:10,52750,10.1,5.9,58.1,1.5,51.1,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:39:20,52760,10.0,5.8,57.9,1.7,51.2,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:39:30,52770,10.0,5.8,58.1,1.6,51.3,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:39:40,52780,9.9,5.8,58.1,1.7,51.4,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:39:50,52790,10.0,5.8,58.0,1.5,51.4,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:40:00,52800,10.0,5.9,58.1,1.8,51.4,51.5,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:40:10,52810,10.0,5.8,57.9,1.6,51.4,51.6,51.6,51.5,51.2,41.9,11.2,14.8,0.000
2:40:20,52820,10.0,5.9,58.2,1.8,51.5,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:40:30,52830,10.0,5.9,58.1,1.6,51.4,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:40:40,52840,10.0,5.8,58.2,1.8,51.5,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:40:50,52850,10.0,5.8,58.0,1.6,51.4,51.6,51.6,51.5,51.2,41.9,11.2,14.8,0.000
2:41:00,52860,10.0,5.8,58.2,1.8,51.3,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:41:10,52870,10.0,5.8,58.2,1.7,51.4,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:41:20,52880,10.0,5.9,58.3,1.9,51.3,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:41:30,52890,9.9,5.8,58.2,1.6,51.4,51.6,51.7,51.5,51.2,41.9,11.2,14.8,0.000
2:41:40,52900,10.0,5.8,58.1,1.8,51.2,51.6,51.6,51.5,51.2,41.9,11.2,14.8,0.000
2:41:50,52910,9.9,5.8,58.0,1.6,51.3,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:42:00,52920,9.9,5.8,58.3,1.7,51.4,51.5,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:42:10,52930,9.9,5.8,58.1,1.6,51.4,51.6,51.7,51.5,51.2,41.8,11.2,14.8,0.000
2:42:20,52940,10.0,5.9,58.2,1.8,51.3,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:42:30,52950,10.0,5.9,58.2,1.6,51.3,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:42:40,52960,10.1,5.9,58.1,1.7,51.1,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:42:50,52970,10.1,6.0,58.3,1.5,51.3,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:43:00,52980,10.1,5.9,57.9,1.7,51.4,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:43:10,52990,10.2,6.0,58.1,1.6,51.4,51.6,51.7,51.5,51.2,41.8,11.2,14.8,0.000
2:43:20,53000,10.2,6.1,58.0,1.7,51.4,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:43:30,53010,10.3,6.1,58.0,1.5,51.4,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:43:40,53020,10.4,6.2,58.0,1.7,51.4,51.6,51.7,51.5,51.2,41.8,11.2,14.8,0.000
2:43:50,53030,10.3,6.1,57.8,1.6,51.4,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:44:00,53040,10.2,6.0,57.8,1.7,51.3,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:44:10,53050,10.2,6.0,57.6,1.5,51.3,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:44:20,53060,10.3,6.0,57.4,1.7,51.3,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:44:30,53070,10.3,6.0,57.5,1.5,51.2,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:44:40,53080,10.3,6.0,57.7,1.7,51.3,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:44:50,53090,10.2,6.0,57.7,1.5,51.3,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:45:00,53100,10.2,5.9,57.6,1.7,51.3,51.6,51.6,51.5,51.2,41.8,11.2,14.9,0.000
2:45:10,53110,10.1,5.9,57.5,1.5,51.2,51.6,51.6,51.5,51.2,41.8,11.2,14.9,0.000
2:45:20,53120,10.1,5.9,57.2,1.7,51.2,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:45:30,53130,10.1,5.9,57.4,1.6,51.1,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:45:40,53140,10.2,5.9,57.3,1.8,51.2,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:45:50,53150,10.2,5.9,57.3,1.6,51.1,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:46:00,53160,10.1,5.9,57.4,1.7,50.9,51.5,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:46:10,53170,10.1,5.8,57.1,1.5,51.0,51.5,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:46:20,53180,10.1,5.8,57.4,1.7,51.2,51.5,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:46:30,53190,10.1,5.9,57.4,1.5,50.9,51.6,51.6,51.5,51.2,41.8,11.2,14.8,0.000
2:46:40,53200,10.1,5.8,57.0,1.7,51.2,51.5,51.6,51.5,51.2,41.8,11.1,14.8,0.000
2:46:50,53210,10.0,5.8,57.5,1.6,51.3,51.5,51.6,51.5,51.2,41.8,11.2,14.9,0.000
2:47:00,53220,10.0,5.8,57.3,1.8,51.3,51.5,51.6,51.5,51.2,41.8,11.2,14.9,0.000
2:47:10,53230,10.1,5.9,57.5,1.6,51.2,51.5,51.6,51.5,51.2,41.8,11.2,14.9,0.000
2:47:20,53240,10.1,5.9,57.3,1.7,51.3,51.6,51.6,51.5,51.2,41.8,11.2,14.9,0.000
2:47:30,53250,10.0,5.8,57.5,1.6,51.3,51.5,51.6,51.5,51.2,41.8,11.1,14.8,0.000
2:47:40,53260,10.0,5.8,57.5,1.8,51.3,51.6,51.6,51.5,51.2,41.8,11.2,14.9,0.000
2:47:50,53270,10.0,5.7,57.4,1.6,51.3,51.6,51.6,51.5,51.2,41.8,11.2,14.9,0.000
2:48:00,53280,10.0,5.8,57.4,1.8,51.2,51.5,51.6,51.5,51.2,41.8,11.2,14.9,0.000
2:48:10,53290,10.0,5.8,57.5,1.6,51.3,51.5,51.6,51.5,51.2,41.8,11.2,14.9,0.000
2:48:20,53300,10.0,5.8,57.7,1.7,51.4,51.5,51.6,51.5,51.1,41.8,11.1,14.9,0.000
2:48:30,53310,10.0,5.8,57.7,1.5,51.3,51.5,51.6,51.5,51.2,41.8,11.2,14.9,0.000
2:48:40,53320,10.0,5.8,57.8,1.7,51.2,51.5,51.6,51.5,51.2,41.8,11.2,14.9,0.000
2:48:50,53330,10.0,5.9,57.9,1.6,51.3,51.5,51.6,51.5,51.2,41.8,11.2,14.9,0.000
2:49:00,53340,10.0,5.8,57.6,1.8,51.3,51.5,51.6,51.5,51.2,41.7,11.1,14.9,0.000
2:49:10,53350,10.0,5.8,58.0,1.5,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:49:20,53360,10.0,5.8,57.9,1.7,51.3,51.5,51.6,51.5,51.2,41.7,11.1,14.9,0.000
2:49:30,53370,9.9,5.8,58.0,1.6,51.4,51.5,51.6,51.5,51.2,41.7,11.1,14.9,0.000
2:49:40,53380,10.0,5.8,57.8,1.7,51.4,51.5,51.6,51.5,51.1,41.7,11.1,14.8,0.000
2:49:50,53390,10.0,5.9,57.9,1.6,51.2,51.5,51.6,51.5,51.2,41.7,11.2,14.9,0.000
2:50:00,53400,10.1,5.9,58.1,1.7,50.9,51.5,51.6,51.5,51.2,41.7,11.2,14.9,0.000
2:50:10,53410,10.0,5.9,58.2,1.6,51.0,51.5,51.6,51.5,51.2,41.7,11.2,14.9,0.000
2:50:20,53420,10.0,5.9,58.2,1.7,51.1,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:50:30,53430,10.0,5.9,58.3,1.5,51.1,51.5,51.6,51.5,51.2,41.7,11.1,14.9,0.000
2:50:40,53440,10.0,5.8,58.2,1.7,51.2,51.5,51.6,51.5,51.2,41.7,11.1,14.9,0.000
2:50:50,53450,10.0,5.8,58.3,1.5,51.2,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:51:00,53460,10.0,5.9,58.4,1.7,51.3,51.5,51.6,51.5,51.2,41.7,11.1,14.9,0.000
2:51:10,53470,10.0,5.9,58.3,1.6,51.4,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:51:20,53480,10.0,5.9,58.3,1.7,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:51:30,53490,10.0,5.9,58.4,1.6,51.3,51.5,51.6,51.5,51.2,41.7,11.1,14.9,0.000
2:51:40,53500,9.9,5.8,58.6,1.8,51.4,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:51:50,53510,9.9,5.8,58.3,1.6,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:52:00,53520,10.0,5.8,58.2,1.7,51.3,51.5,51.6,51.5,51.2,41.7,11.1,14.9,0.000
2:52:10,53530,10.0,5.8,58.2,1.6,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:52:20,53540,9.9,5.8,58.3,1.6,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:52:30,53550,9.9,5.8,58.5,1.6,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:52:40,53560,9.9,5.8,58.4,1.6,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:52:50,53570,10.0,5.9,58.5,1.7,51.4,51.5,51.6,51.5,51.2,41.7,11.1,14.9,0.000
2:53:00,53580,10.0,5.8,58.5,1.6,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:53:10,53590,10.0,5.9,58.7,1.7,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:53:20,53600,10.0,5.9,58.4,1.6,51.0,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:53:30,53610,9.9,5.8,58.3,1.8,51.1,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:53:40,53620,9.9,5.8,58.3,1.6,51.2,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:53:50,53630,9.9,5.8,58.4,1.7,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:54:00,53640,9.9,5.8,58.5,1.5,51.2,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:54:10,53650,9.9,5.8,58.4,1.7,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:54:20,53660,9.9,5.8,58.6,1.5,51.1,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:54:30,53670,9.9,5.8,58.5,1.7,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:54:40,53680,10.0,5.9,58.4,1.5,51.4,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:54:50,53690,10.0,5.9,58.5,1.7,51.2,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:55:00,53700,9.9,5.8,58.4,1.5,51.0,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:55:10,53710,9.9,5.8,58.4,1.7,51.1,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:55:20,53720,9.9,5.8,58.3,1.5,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:55:30,53730,9.9,5.8,58.6,1.7,51.2,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:55:40,53740,9.9,5.8,58.5,1.6,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:55:50,53750,10.0,5.9,58.6,1.7,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:56:00,53760,10.0,5.9,58.6,1.6,51.2,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:56:10,53770,10.0,5.9,58.5,1.7,51.2,51.5,51.6,51.4,51.1,41.7,11.1,14.9,0.000
2:56:20,53780,9.9,5.8,58.4,1.5,51.1,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:56:30,53790,9.9,5.8,58.3,1.7,51.2,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:56:40,53800,9.9,5.8,58.6,1.6,51.2,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:56:50,53810,9.9,5.7,58.3,1.7,51.2,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:57:00,53820,10.0,5.8,58.5,1.5,51.2,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:57:10,53830,9.9,5.8,58.3,1.7,51.2,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:57:20,53840,10.0,5.8,58.2,1.6,51.2,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:57:30,53850,10.0,5.9,58.5,1.7,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:57:40,53860,9.9,5.8,58.2,1.6,51.3,51.5,51.6,51.4,51.1,41.7,11.1,14.9,0.000
2:57:50,53870,9.9,5.8,58.4,1.8,51.3,51.5,51.6,51.5,51.1,41.7,11.1,14.9,0.000
2:58:00,53880,9.9,5.8,58.2,1.6,51.4,51.5,51.6,51.4,51.1,41.7,11.1,14.9,0.000
2:58:10,53890,9.8,5.7,58.3,1.7,51.4,51.5,51.6,51.4,51.1,41.7,11.1,14.9,0.000
2:58:20,53900,9.9,5.7,58.3,1.6,51.4,51.5,51.6,51.4,51.1,41.7,11.1,14.9,0.000
2:58:30,53910,9.9,5.7,58.3,1.7,51.3,51.5,51.6,51.4,51.1,41.7,11.1,14.9,0.000
2:58:40,53920,9.9,5.8,58.4,1.5,51.2,51.5,51.6,51.4,51.1,41.7,11.1,14.9,0.000
2:58:50,53930,9.9,5.8,58.2,1.7,51.2,51.5,51.6,51.4,51.1,41.7,11.1,14.9,0.000
2:59:00,53940,9.9,5.8,58.1,1.6,51.3,51.5,51.6,51.4,51.1,41.7,11.1,14.9,0.000
2:59:10,53950,10.0,5.8,58.3,1.7,51.3,51.5,51.6,51.5,51.1,41.6,11.1,14.9,0.000
2:59:20,53960,10.0,5.8,58.1,1.5,51.3,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
2:59:30,53970,10.1,5.9,58.1,1.7,51.3,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
2:59:40,53980,10.0,5.8,58.2,1.5,51.3,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
2:59:50,53990,10.0,5.8,57.9,1.7,51.3,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:00:00,54000,10.0,5.9,58.0,1.5,51.1,51.5,51.6,51.5,51.1,41.6,11.1,14.9,0.000
3:00:10,54010,10.0,5.9,58.0,1.6,51.3,51.5,51.5,51.4,51.1,41.6,11.1,14.9,0.000
3:00:20,54020,10.0,5.8,57.7,1.5,51.3,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:00:30,54030,10.0,5.8,57.8,1.7,51.0,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:00:40,54040,9.9,5.7,57.6,1.6,51.2,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:00:50,54050,10.0,5.8,57.8,1.7,51.1,51.5,51.5,51.4,51.1,41.6,11.1,14.9,0.000
3:01:00,54060,9.9,5.7,57.5,1.6,51.2,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:01:10,54070,9.9,5.7,57.7,1.7,51.3,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:01:20,54080,10.0,5.8,57.9,1.6,51.2,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:01:30,54090,10.0,5.9,57.9,1.7,51.2,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:01:40,54100,10.0,5.8,57.8,1.6,51.3,51.5,51.5,51.4,51.1,41.6,11.1,14.9,0.000
3:01:50,54110,10.1,5.9,57.7,1.7,51.1,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:02:00,54120,10.1,5.9,57.7,1.6,51.2,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:02:10,54130,10.1,5.9,57.5,1.8,51.1,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:02:20,54140,10.1,5.9,57.6,1.6,51.2,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:02:30,54150,10.1,5.9,57.5,1.7,51.2,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:02:40,54160,10.1,5.9,57.5,1.5,51.1,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:02:50,54170,10.1,5.9,57.7,1.7,51.2,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:03:00,54180,10.0,5.8,57.4,1.5,51.3,51.5,51.5,51.4,51.1,41.6,11.1,14.9,0.000
3:03:10,54190,9.9,5.7,57.5,1.7,51.3,51.5,51.5,51.4,51.1,41.6,11.1,14.9,0.000
3:03:20,54200,9.9,5.7,57.4,1.6,51.1,51.5,51.5,51.4,51.1,41.6,11.1,14.9,0.000
3:03:30,54210,10.0,5.8,57.5,1.7,51.2,51.5,51.6,51.4,51.1,41.6,11.1,14.9,0.000
3:03:40,54220,9.9,5.7,57.3,1.5,51.1,51.5,51.5,51.4,51.1,41.6,11.1,14.9,0.000
3:03:50,54230,9.9,5.8,57.7,1.7,51.2,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:04:00,54240,9.9,5.7,57.4,1.5,51.0,51.5,51.5,51.4,51.1,41.6,11.1,14.9,0.000
3:04:10,54250,9.9,5.7,57.2,1.7,51.2,51.5,51.5,51.4,51.1,41.6,11.1,14.9,0.000
3:04:20,54260,9.9,5.7,57.3,1.6,51.2,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:04:30,54270,9.9,5.7,57.6,1.7,51.1,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:04:40,54280,9.9,5.8,57.7,1.5,51.1,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:04:50,54290,9.9,5.7,57.6,1.7,51.1,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:05:00,54300,10.0,5.7,57.4,1.5,51.1,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:05:10,54310,9.9,5.7,57.3,1.7,51.2,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:05:20,54320,9.9,5.7,57.7,1.5,51.2,51.5,51.6,51.4,51.0,41.6,11.1,14.9,0.000
3:05:30,54330,9.9,5.7,57.8,1.7,51.2,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:05:40,54340,9.9,5.7,57.5,1.6,51.2,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:05:50,54350,9.9,5.7,57.6,1.8,51.2,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:06:00,54360,9.9,5.7,57.6,1.5,51.1,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:06:10,54370,10.0,5.8,57.5,1.7,51.0,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:06:20,54380,10.0,5.8,57.4,1.5,51.1,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:06:30,54390,10.0,5.8,57.6,1.7,51.2,51.4,51.5,51.4,51.0,41.6,11.0,14.9,0.000
3:06:40,54400,10.0,5.8,57.8,1.6,51.1,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:06:50,54410,10.0,5.8,57.7,1.7,51.2,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:07:00,54420,10.0,5.8,57.9,1.6,51.3,51.5,51.5,51.4,51.0,41.6,11.0,14.9,0.000
3:07:10,54430,9.9,5.7,57.7,1.7,51.1,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:07:20,54440,10.0,5.8,57.8,1.5,51.1,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:07:30,54450,10.0,5.8,57.8,1.7,51.0,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:07:40,54460,10.0,5.8,57.9,1.8,50.9,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:07:50,54470,9.9,5.7,57.7,1.6,51.0,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:08:00,54480,9.9,5.8,57.8,1.7,51.2,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:08:10,54490,9.9,5.8,57.9,1.5,51.2,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:08:20,54500,10.0,5.8,58.0,1.8,51.1,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:08:30,54510,10.0,5.8,58.0,1.5,51.2,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:08:40,54520,9.9,5.7,57.8,1.7,51.3,51.4,51.5,51.4,51.0,41.6,11.0,14.9,0.000
3:08:50,54530,9.9,5.7,57.8,1.6,51.2,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:09:00,54540,9.9,5.8,58.0,1.7,51.1,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:09:10,54550,9.9,5.7,57.9,1.5,51.3,51.4,51.5,51.4,51.0,41.6,11.0,14.9,0.000
3:09:20,54560,9.9,5.8,58.1,1.6,51.2,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:09:30,54570,9.9,5.7,58.0,1.6,51.2,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:09:40,54580,9.8,5.7,57.9,1.7,51.2,51.4,51.5,51.4,51.0,41.6,11.0,14.9,0.000
3:09:50,54590,9.9,5.7,57.8,1.6,50.9,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:10:00,54600,10.0,5.8,58.1,1.7,51.1,51.5,51.5,51.4,51.0,41.6,11.0,14.9,0.000
3:10:10,54610,10.0,5.8,58.0,1.5,51.0,51.4,51.5,51.4,51.0,41.5,11.0,14.9,0.000
3:10:20,54620,10.0,5.8,57.9,1.7,50.9,51.4,51.5,51.4,51.0,41.5,11.0,14.9,0.000
3:10:30,54630,9.9,5.8,57.9,1.6,50.6,51.4,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:10:40,54640,9.9,5.7,57.9,1.7,50.9,51.4,51.5,51.4,51.0,41.5,11.0,14.9,0.000
3:10:50,54650,9.9,5.8,57.8,1.5,51.0,51.4,51.5,51.4,51.0,41.6,11.0,14.9,0.000
3:11:00,54660,10.0,5.9,58.1,1.7,51.0,51.5,51.5,51.4,51.0,41.6,11.1,14.9,0.000
3:11:10,54670,10.1,5.9,58.1,1.5,51.2,51.4,51.5,51.4,51.0,41.6,11.0,14.9,0.000
3:11:20,54680,10.1,5.9,58.0,1.7,51.2,51.4,51.5,51.4,51.0,41.6,11.0,14.9,0.000
3:11:30,54690,10.2,6.0,58.2,1.5,51.2,51.4,51.5,51.4,51.0,41.6,11.0,14.9,0.000
3:11:40,54700,10.2,6.0,58.1,1.7,51.2,51.4,51.5,51.4,51.0,41.5,11.0,14.9,0.000
3:11:50,54710,10.2,6.0,58.0,1.6,51.2,51.4,51.5,51.4,51.0,41.6,11.0,14.9,0.000
