Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
4:55:20,60920,10.1,5.9,57.9,1.7,50.5,50.6,50.5,50.1,41.3,22.0,9.8,43.5,0.000
4:55:30,60930,10.1,5.9,57.9,1.6,50.6,50.6,50.5,50.1,41.5,22.0,9.8,43.4,0.000
4:55:40,60940,10.1,5.9,57.8,1.7,50.6,50.6,50.5,50.1,41.3,22.0,9.8,43.3,0.000
4:55:50,60950,10.2,6.0,57.7,1.5,50.6,50.6,50.5,50.1,41.3,22.1,9.8,43.2,0.000
4:56:00,60960,10.2,6.0,57.8,1.7,50.7,50.6,50.5,50.1,41.4,22.1,9.8,43.1,0.000
4:56:10,60970,10.2,6.0,57.9,1.6,50.6,50.6,50.5,50.1,41.5,22.1,9.9,42.9,0.000
4:56:20,60980,10.1,5.9,57.9,1.7,50.6,50.6,50.5,50.1,41.4,22.0,9.9,42.8,0.000
4:56:30,60990,10.0,5.8,57.7,1.5,50.6,50.6,50.5,50.1,41.4,22.0,9.9,42.7,0.000
4:56:40,61000,10.0,5.9,57.9,1.7,50.5,50.6,50.5,50.1,41.4,22.0,9.9,42.6,0.000
4:56:50,61010,10.2,6.0,58.0,1.6,50.5,50.6,50.5,50.1,41.3,22.0,9.9,42.5,0.000
4:57:00,61020,10.1,5.9,57.7,1.7,50.6,50.6,50.5,50.1,41.3,22.0,9.9,42.4,0.000
4:57:10,61030,10.1,5.9,57.9,1.6,50.5,50.6,50.5,50.1,41.4,22.0,9.9,42.2,0.000
4:57:20,61040,10.0,5.9,57.8,1.7,50.5,50.6,50.5,50.1,41.2,22.0,9.9,42.1,0.000
4:57:30,61050,10.0,5.9,58.1,1.5,50.5,50.6,50.5,50.1,41.3,22.1,9.9,42.0,0.000
4:57:40,61060,10.1,5.9,57.8,1.7,50.5,50.6,50.5,50.1,41.3,22.1,9.9,41.9,0.000
4:57:50,61070,10.1,5.9,57.8,1.5,50.5,50.6,50.5,50.1,41.3,22.1,9.9,41.8,0.000
4:58:00,61080,10.1,5.9,57.8,1.7,50.4,50.6,50.5,50.1,41.3,22.1,9.9,41.7,0.000
4:58:10,61090,10.1,5.9,58.1,1.5,50.4,50.6,50.5,50.1,41.3,22.1,9.9,41.6,0.000
4:58:20,61100,10.0,5.9,58.0,1.2,50.5,50.6,50.5,50.1,41.3,22.1,9.9,41.5,0.000
4:58:30,61110,10.1,5.9,58.0,1.6,50.6,50.6,50.5,50.1,41.4,22.0,9.9,41.4,0.000
4:58:40,61120,10.1,5.9,58.0,1.7,50.5,50.6,50.5,50.1,41.3,22.1,9.9,41.2,0.000
4:58:50,61130,10.1,5.9,57.9,1.6,50.5,50.6,50.5,50.1,41.2,22.1,9.9,41.1,0.000
4:59:00,61140,10.1,6.0,58.1,1.7,50.3,50.6,50.5,50.1,41.2,22.1,9.9,41.0,0.000
4:59:10,61150,10.1,6.0,58.0,1.6,50.4,50.6,50.5,50.1,41.2,22.1,9.9,40.9,0.000
4:59:20,61160,10.1,6.0,57.9,1.7,50.5,50.6,50.5,50.1,41.3,22.1,9.9,40.8,0.000
4:59:30,61170,10.2,6.0,58.0,1.5,50.4,50.6,50.5,50.1,41.2,22.1,10.3,40.8,0.000
4:59:40,61180,10.2,6.0,58.1,1.7,50.4,50.6,50.5,50.1,41.3,22.1,9.8,40.8,0.000
4:59:50,61190,10.1,5.9,57.8,1.5,50.4,50.6,50.5,50.1,41.3,22.1,8.7,40.8,0.000
5:00:00,61200,10.1,5.9,57.9,1.8,50.2,50.6,50.5,50.1,41.4,22.1,8.8,40.8,0.891
5:00:10,61210,10.1,5.9,58.2,1.5,50.4,50.6,50.5,50.1,41.3,22.1,9.2,41.3,3.008
5:00:20,61220,10.1,5.9,58.0,1.7,48.7,50.6,50.5,50.0,40.3,23.3,9.5,50.6,3.009
5:00:30,61230,10.1,5.9,57.9,1.6,48.9,50.6,50.5,50.0,38.8,23.0,9.7,50.7,2.944
5:00:40,61240,10.0,5.9,57.9,1.7,48.8,50.6,50.5,49.9,37.5,22.3,9.8,50.7,2.929
5:00:50,61250,10.0,5.8,58.2,1.6,48.8,50.5,50.4,49.8,36.4,22.1,9.7,50.7,3.071
5:01:00,61260,10.1,5.9,57.8,1.7,48.7,50.5,50.3,49.5,35.7,21.4,9.7,50.7,2.982
5:01:10,61270,10.1,5.9,58.0,1.5,49.0,50.4,50.3,49.5,31.2,21.9,9.7,50.7,2.975
5:01:20,61280,10.0,5.9,58.0,1.7,49.0,50.4,50.4,49.5,30.9,21.2,9.7,50.7,2.894
5:01:30,61290,10.1,5.9,58.1,1.5,48.7,50.4,50.3,49.3,28.0,21.6,9.7,50.7,3.015
5:01:40,61300,10.1,5.9,58.2,1.7,48.6,50.3,50.3,49.2,26.6,21.0,9.7,50.7,2.991
5:01:50,61310,10.1,5.9,58.0,1.6,48.6,50.3,50.2,48.9,23.4,20.0,9.7,50.6,2.946
5:02:00,61320,10.1,6.0,58.0,16.1,48.3,50.3,50.1,48.9,22.1,20.1,9.7,50.6,3.060
5:02:10,61330,10.1,6.0,57.9,26.8,48.6,50.3,50.0,48.8,21.5,19.7,9.7,50.5,3.004
5:02:20,61340,10.1,5.9,58.0,27.5,48.6,50.2,50.0,48.5,21.1,19.3,9.7,50.5,2.949
5:02:30,61350,10.0,5.8,58.1,22.0,48.3,50.1,49.9,48.6,21.8,19.0,9.7,50.4,3.011
5:02:40,61360,9.8,5.7,57.9,238.0,48.3,50.0,49.8,47.8,21.2,19.0,9.7,50.4,2.946
5:02:50,61370,9.8,5.7,58.1,271.5,48.5,50.0,49.8,46.8,20.5,18.8,9.7,50.4,2.992
5:03:00,61380,9.8,5.7,58.0,280.2,48.3,50.0,49.7,46.6,20.8,19.5,9.7,50.4,2.948
5:03:10,61390,9.9,5.8,58.5,291.5,48.3,50.0,49.7,46.3,19.8,18.4,9.7,50.3,3.073
5:03:20,61400,9.9,5.8,58.5,305.0,48.3,49.9,49.6,45.6,19.4,18.4,9.7,50.3,2.961
5:03:30,61410,9.9,5.8,58.7,304.5,48.2,49.9,49.6,44.9,19.8,18.6,9.7,50.2,3.025
5:03:40,61420,9.8,5.7,58.5,306.4,47.9,49.8,49.5,43.6,18.6,17.7,9.7,50.2,2.924
5:03:50,61430,9.8,5.7,58.6,311.6,48.2,49.7,49.5,43.4,19.1,17.9,9.7,50.1,3.005
5:04:00,61440,9.8,5.7,59.0,318.9,48.1,49.7,49.4,42.6,19.5,17.9,9.7,50.1,2.950
5:04:10,61450,9.7,5.7,58.9,322.7,48.4,49.7,49.4,42.1,18.8,17.4,9.7,50.0,3.043
5:04:20,61460,9.7,5.6,58.8,332.7,48.4,49.7,49.4,41.1,17.8,17.3,9.7,49.9,2.965
5:04:30,61470,9.6,5.6,58.9,322.9,48.3,49.6,49.3,40.0,18.1,17.2,9.7,49.9,3.009
5:04:40,61480,9.7,5.6,58.8,305.5,48.3,49.6,49.2,38.2,18.4,17.2,9.7,49.9,0.242
5:04:50,61490,9.6,5.6,58.9,294.0,48.6,49.5,49.1,37.5,18.0,17.0,9.7,49.8,0.000
5:05:00,61500,9.6,5.5,58.8,284.2,49.3,49.4,49.1,37.9,17.9,16.9,9.7,49.8,0.000
5:05:10,61510,9.6,5.6,58.9,278.8,49.4,49.4,49.1,37.3,17.6,16.7,9.7,49.8,0.000
5:05:20,61520,9.7,5.6,58.7,273.3,49.4,49.4,49.1,37.7,17.5,16.8,9.7,49.7,0.000
5:05:30,61530,9.6,5.5,59.1,273.7,49.5,49.3,49.1,37.1,17.2,16.8,9.7,49.6,0.000
5:05:40,61540,9.5,5.5,58.6,268.6,49.5,49.4,49.1,36.1,17.2,16.9,9.7,49.5,0.000
5:05:50,61550,9.5,5.5,58.7,266.7,49.5,49.3,49.1,35.7,17.2,17.0,9.7,49.2,0.000
5:06:00,61560,9.5,5.5,59.0,265.0,49.5,49.3,49.1,36.8,17.3,16.9,9.7,48.9,0.000
5:06:10,61570,9.5,5.5,58.8,266.3,49.6,49.3,49.1,37.3,17.2,16.9,9.7,48.7,0.000
5:06:20,61580,9.5,5.4,58.6,263.8,49.4,49.3,49.1,37.8,17.2,16.9,9.7,48.4,0.000
5:06:30,61590,9.4,5.4,58.7,263.8,49.4,49.4,49.1,37.2,17.3,16.9,9.7,48.3,0.000
5:06:40,61600,9.4,5.4,58.8,264.5,49.4,49.4,49.1,37.1,17.4,16.9,9.7,48.1,0.000
5:06:50,61610,9.5,5.4,58.6,264.2,49.4,49.4,49.1,36.5,17.5,16.9,9.7,47.9,0.000
5:07:00,61620,9.5,5.5,58.6,265.8,49.5,49.3,49.1,36.8,17.5,17.0,9.7,47.7,0.000
5:07:10,61630,9.5,5.4,58.8,265.6,49.5,49.3,49.1,36.8,17.5,17.0,9.7,47.5,0.000
5:07:20,61640,9.5,5.4,58.6,266.6,49.5,49.3,49.1,35.9,17.5,17.1,9.7,47.3,0.000
5:07:30,61650,9.5,5.5,58.6,266.5,49.5,49.4,49.1,36.9,17.5,17.1,9.7,47.1,0.000
5:07:40,61660,9.6,5.5,58.5,268.0,49.5,49.4,49.1,37.4,17.5,17.1,9.7,47.0,0.000
5:07:50,61670,9.7,5.6,58.5,268.9,49.6,49.4,49.1,37.2,17.4,17.0,9.7,46.8,0.000
5:08:00,61680,9.7,5.6,58.2,269.8,49.4,49.4,49.1,36.9,17.5,17.0,9.7,46.6,0.000
5:08:10,61690,9.9,5.7,58.5,270.7,49.5,49.4,49.1,36.7,17.6,17.0,9.7,46.4,0.000
5:08:20,61700,9.9,5.8,58.3,271.5,49.2,49.4,49.1,36.7,17.7,17.1,9.7,46.2,0.000
5:08:30,61710,9.9,5.7,58.1,272.2,49.2,49.3,49.1,37.0,17.7,17.1,9.7,46.0,0.000
5:08:40,61720,9.9,5.7,57.9,272.6,49.2,49.3,49.1,37.0,17.7,17.0,9.7,45.8,0.000
5:08:50,61730,9.9,5.7,58.0,273.6,49.2,49.3,49.1,36.2,17.7,17.0,9.7,45.6,0.000
5:09:00,61740,9.9,5.7,57.8,274.4,49.1,49.3,49.1,35.9,17.7,17.0,9.7,45.5,0.000
5:09:10,61750,9.8,5.7,57.7,275.1,49.0,49.3,49.1,36.0,17.7,17.0,9.7,45.3,0.000
5:09:20,61760,9.8,5.6,57.2,275.7,48.9,49.3,49.1,36.4,17.8,17.0,9.7,45.1,0.000
5:09:30,61770,9.8,5.6,57.3,276.3,49.2,49.3,49.1,36.6,17.8,17.0,9.7,44.9,0.000
5:09:40,61780,9.7,5.6,57.5,276.1,49.4,49.3,49.0,36.9,17.9,17.0,9.7,44.7,0.000
5:09:50,61790,9.7,5.5,57.1,276.9,49.4,49.3,49.0,36.8,17.9,17.0,9.7,44.6,0.000
5:10:00,61800,9.7,5.5,57.1,276.5,49.4,49.3,49.1,36.9,17.9,17.0,9.7,44.4,0.000
5:10:10,61810,9.7,5.5,57.1,276.0,49.3,49.3,49.1,36.9,17.9,17.0,9.7,44.2,0.000
5:10:20,61820,9.7,5.5,56.8,277.0,49.3,49.3,49.1,36.6,17.9,17.0,9.8,44.1,0.000
5:10:30,61830,9.7,5.5,56.9,277.4,49.2,49.3,49.1,36.8,17.9,17.0,9.8,43.9,0.000
5:10:40,61840,9.7,5.4,56.6,277.7,49.3,49.3,49.1,36.2,18.0,17.0,9.8,43.7,0.000
5:10:50,61850,9.6,5.4,56.9,278.9,49.2,49.3,49.1,36.2,18.0,17.0,9.8,43.5,0.000
5:11:00,61860,9.6,5.4,56.6,278.9,49.1,49.3,49.1,36.1,18.0,17.0,9.8,43.3,0.000
5:11:10,61870,9.6,5.4,56.9,279.3,48.9,49.3,49.1,36.4,18.0,17.0,9.8,43.1,0.000
5:11:20,61880,9.6,5.4,56.6,279.1,49.1,49.3,49.1,36.9,18.1,17.0,9.8,43.0,0.000
5:11:30,61890,9.6,5.3,56.6,279.7,49.3,49.3,49.1,36.6,18.1,17.0,9.8,42.8,0.000
5:11:40,61900,9.6,5.3,56.6,279.4,49.3,49.4,49.1,36.4,18.1,17.1,9.8,42.6,0.000
5:11:50,61910,9.5,5.3,56.6,279.5,49.2,49.3,49.1,36.4,18.1,17.0,9.8,42.5,0.000
5:12:00,61920,9.5,5.2,56.3,279.7,49.2,49.3,49.0,36.7,18.2,17.0,9.8,42.3,0.000
5:12:10,61930,9.5,5.2,56.4,280.1,49.1,49.3,49.0,36.7,18.3,17.1,9.8,42.1,0.000
5:12:20,61940,9.5,5.3,56.5,279.9,49.1,49.3,49.1,36.4,18.4,17.1,9.8,42.0,0.000
5:12:30,61950,9.5,5.3,56.6,280.0,49.2,49.3,49.0,36.5,18.4,17.1,9.8,41.8,0.000
5:12:40,61960,9.5,5.2,56.6,279.6,49.1,49.3,49.1,36.6,18.4,17.1,9.8,41.6,0.000
5:12:50,61970,9.5,5.2,56.5,280.4,49.1,49.3,49.1,36.7,18.4,17.1,9.8,41.5,0.000
5:13:00,61980,9.4,5.2,56.5,278.3,49.2,49.3,49.1,36.3,18.5,17.1,9.8,41.3,0.000
5:13:10,61990,9.4,5.2,56.5,279.1,49.1,49.3,49.1,36.2,18.5,17.1,9.8,41.1,0.000
5:13:20,62000,9.4,5.2,56.8,278.4,48.7,49.3,49.1,36.4,18.6,17.1,9.8,41.0,0.000
5:13:30,62010,9.4,5.2,56.9,278.5,48.9,49.3,49.1,36.8,18.6,17.1,9.8,40.8,0.000
5:13:40,62020,9.4,5.2,57.0,278.4,48.5,49.3,49.1,36.9,18.7,17.1,9.8,40.6,0.000
5:13:50,62030,9.3,5.2,57.0,278.6,48.7,49.3,49.1,36.7,18.7,17.1,9.8,40.5,0.000
5:14:00,62040,9.3,5.1,56.8,279.1,48.3,49.3,49.1,36.6,18.7,17.1,9.8,40.3,0.000
5:14:10,62050,9.3,5.2,56.9,279.0,48.3,49.3,49.1,36.5,18.8,17.1,9.8,40.2,0.000
5:14:20,62060,9.4,5.2,56.8,279.1,48.9,49.3,49.0,36.3,18.8,17.1,9.8,40.0,0.000
5:14:30,62070,9.4,5.2,57.0,279.1,49.0,49.3,49.1,36.0,18.9,17.1,9.8,39.9,0.000
5:14:40,62080,9.4,5.2,57.2,279.3,49.0,49.3,49.0,36.3,18.9,17.1,9.8,39.7,0.000
5:14:50,62090,9.3,5.2,57.1,279.5,48.9,49.3,49.0,36.6,18.9,17.1,9.8,39.5,0.000
5:15:00,62100,9.3,5.1,57.2,279.5,49.1,49.3,49.0,36.7,19.0,17.2,9.8,39.4,0.000
5:15:10,62110,9.3,5.2,57.1,279.3,49.0,49.3,49.0,36.5,19.0,17.2,9.8,39.2,0.000
5:15:20,62120,9.3,5.2,57.4,279.7,48.6,49.3,49.0,36.5,19.0,17.1,9.8,39.1,0.000
5:15:30,62130,9.4,5.2,57.3,279.8,48.8,49.3,49.0,36.6,19.1,17.2,9.8,38.9,0.000
5:15:40,62140,9.4,5.3,57.4,280.0,48.6,49.3,49.0,36.5,19.1,17.2,9.8,38.8,0.000
5:15:50,62150,9.5,5.3,57.3,280.4,48.7,49.3,49.0,36.4,19.2,17.2,9.8,38.6,0.000
5:16:00,62160,9.5,5.4,57.5,280.4,48.7,49.3,49.0,36.3,19.2,17.2,9.8,38.5,0.000
5:16:10,62170,9.7,5.5,57.4,280.7,48.7,49.3,49.1,36.5,19.3,17.2,9.8,38.3,0.000
5:16:20,62180,9.7,5.6,57.4,281.1,49.1,49.3,49.0,36.7,19.3,17.2,9.8,38.2,0.000
5:16:30,62190,9.8,5.6,57.6,281.1,49.2,49.3,49.0,36.5,19.4,17.2,9.8,38.0,0.000
5:16:40,62200,9.8,5.6,57.5,281.7,49.2,49.3,49.0,36.4,19.4,17.2,9.8,37.9,0.000
5:16:50,62210,9.8,5.6,57.6,282.0,49.3,49.3,49.0,36.3,19.4,17.2,9.8,37.7,0.000
5:17:00,62220,9.8,5.6,57.6,282.0,49.1,49.3,49.0,36.5,19.4,17.2,9.8,37.6,0.000
5:17:10,62230,9.8,5.6,57.5,282.1,49.0,49.3,49.0,36.5,19.5,17.2,9.8,37.4,0.000
5:17:20,62240,9.8,5.6,57.6,282.0,49.0,49.3,49.0,36.5,19.6,17.2,9.8,37.3,0.000
5:17:30,62250,9.8,5.6,57.8,282.8,49.1,49.3,49.0,36.5,19.6,17.2,9.8,37.1,0.000
5:17:40,62260,9.8,5.6,57.7,282.2,49.1,49.3,49.0,36.5,19.6,17.2,9.8,37.0,0.000
5:17:50,62270,9.7,5.6,57.5,282.9,49.2,49.3,49.0,36.4,19.7,17.3,9.8,36.9,0.000
5:18:00,62280,9.8,5.6,57.7,282.6,48.6,49.3,49.0,36.4,19.7,17.3,9.8,36.7,0.000
5:18:10,62290,9.8,5.6,57.6,283.3,49.0,49.3,49.0,36.4,19.8,17.3,9.8,36.6,0.000
5:18:20,62300,9.7,5.5,57.7,283.1,48.2,49.3,49.0,36.6,19.8,17.3,9.8,36.5,0.000
5:18:30,62310,9.6,5.5,57.7,283.5,48.3,49.3,49.0,36.7,19.8,17.3,9.8,36.3,0.000
5:18:40,62320,9.6,5.5,57.7,283.1,48.5,49.3,49.0,36.6,19.9,17.3,9.8,36.2,0.000
5:18:50,62330,9.6,5.5,57.6,283.6,48.4,49.3,49.0,36.5,19.9,17.3,9.8,36.0,0.000
5:19:00,62340,9.6,5.4,57.4,284.1,48.9,49.3,49.0,36.5,20.0,17.3,9.8,35.9,0.000
5:19:10,62350,9.6,5.4,57.5,285.5,48.6,49.3,49.0,36.5,20.0,17.3,9.8,35.7,0.000
5:19:20,62360,9.5,5.4,57.5,284.8,48.8,49.3,49.0,36.4,20.0,17.3,9.8,35.6,0.000
5:19:30,62370,9.6,5.4,57.8,284.8,48.6,49.3,49.0,36.5,20.1,17.3,9.8,35.5,0.000
5:19:40,62380,9.6,5.4,57.5,285.1,48.6,49.3,49.0,36.6,20.2,17.3,9.8,35.3,0.000
5:19:50,62390,9.6,5.4,57.6,285.8,48.4,49.3,49.0,36.6,20.2,17.3,9.8,35.2,0.000
5:20:00,62400,9.6,5.4,57.6,285.5,48.5,49.3,49.0,36.6,20.2,17.3,9.8,35.1,0.000
5:20:10,62410,9.5,5.4,58.0,287.6,48.8,49.3,49.0,36.5,20.3,17.3,9.8,34.9,0.000
5:20:20,62420,9.6,5.5,57.9,285.3,48.7,49.3,49.0,36.5,20.3,17.4,9.9,34.8,0.000
5:20:30,62430,9.6,5.4,57.9,285.4,48.8,49.3,49.0,36.6,20.3,17.4,9.8,34.6,0.000
5:20:40,62440,9.5,5.4,58.1,286.1,48.5,49.3,49.0,36.6,20.4,17.4,9.9,34.5,0.000
5:20:50,62450,9.5,5.4,58.0,290.3,48.5,49.3,49.0,36.6,20.4,17.4,9.8,34.4,0.000
5:21:00,62460,9.4,5.3,57.9,286.3,48.9,49.3,49.0,36.6,20.5,17.4,9.8,34.2,0.000
5:21:10,62470,9.4,5.3,58.3,287.0,49.1,49.3,49.0,36.6,20.5,17.4,9.8,34.1,0.000
5:21:20,62480,9.4,5.3,58.2,286.5,49.1,49.3,49.0,36.6,20.6,17.4,9.9,34.0,0.000
5:21:30,62490,9.4,5.3,58.1,286.5,49.1,49.3,49.0,36.5,20.6,17.4,9.8,33.8,0.000
5:21:40,62500,9.4,5.3,58.4,286.3,49.1,49.3,49.0,36.5,20.6,17.4,9.9,33.7,0.000
5:21:50,62510,9.4,5.4,58.4,286.7,49.1,49.3,49.0,36.6,20.7,17.4,9.9,33.6,0.000
5:22:00,62520,9.4,5.3,58.4,286.9,49.2,49.3,49.0,36.7,20.7,17.4,9.9,33.5,0.000
5:22:10,62530,9.4,5.3,58.4,287.8,49.1,49.3,49.0,36.6,20.8,17.5,9.9,33.3,0.000
5:22:20,62540,9.4,5.3,58.3,287.4,49.1,49.3,49.0,36.6,20.8,17.5,9.9,33.2,0.000
5:22:30,62550,9.4,5.3,58.5,287.3,49.1,49.3,49.0,36.6,20.8,17.5,9.9,33.1,0.000
5:22:40,62560,9.4,5.3,58.5,287.8,48.8,49.3,49.0,36.7,20.9,17.5,9.9,33.0,0.000
5:22:50,62570,9.4,5.3,58.4,288.1,48.8,49.3,49.0,36.6,20.9,17.5,9.9,32.9,0.000
5:23:00,62580,9.4,5.4,58.6,287.9,48.9,49.3,49.0,36.7,21.0,17.5,9.9,32.7,0.000
5:23:10,62590,9.5,5.5,58.3,288.6,48.8,49.2,49.0,36.7,21.0,17.5,9.9,32.6,0.000
5:23:20,62600,9.5,5.4,58.1,287.6,48.9,49.3,49.0,36.7,21.1,17.5,9.9,32.5,0.000
5:23:30,62610,9.6,5.5,58.4,288.2,48.9,49.3,49.0,36.6,21.1,17.5,9.9,32.4,0.000
5:23:40,62620,9.6,5.5,58.2,288.1,48.9,49.3,49.0,36.6,21.1,17.5,9.9,32.2,0.000
5:23:50,62630,9.7,5.5,58.2,288.6,49.0,49.3,49.0,36.7,21.2,17.5,9.9,32.1,0.000
5:24:00,62640,9.7,5.6,58.5,288.8,48.8,49.3,49.0,36.7,21.2,17.6,9.9,32.0,0.000
5:24:10,62650,9.7,5.6,58.3,289.1,48.6,49.3,49.0,36.7,21.3,17.6,9.9,31.9,0.000
5:24:20,62660,9.8,5.7,58.5,295.1,48.7,49.3,49.0,36.7,21.3,17.6,9.9,31.8,0.000
5:24:30,62670,9.8,5.7,58.5,289.2,49.0,49.3,49.0,36.7,21.4,17.6,9.9,31.6,0.000
5:24:40,62680,9.8,5.7,58.4,289.8,49.0,49.3,49.0,36.7,21.4,17.6,9.9,31.5,0.000
5:24:50,62690,9.8,5.7,58.2,289.6,49.1,49.3,49.0,36.7,21.4,17.6,9.9,31.4,0.000
5:25:00,62700,9.8,5.7,57.9,289.3,48.6,49.3,49.0,36.7,21.5,17.6,9.9,31.3,0.000
5:25:10,62710,9.9,5.7,58.0,290.0,48.9,49.3,49.0,36.8,21.5,17.6,9.9,31.2,0.000
5:25:20,62720,9.9,5.7,57.9,289.3,48.6,49.3,49.0,36.7,21.6,17.7,9.9,31.1,0.000
5:25:30,62730,9.8,5.7,57.9,290.0,48.9,49.3,49.0,36.7,21.6,17.7,9.9,30.9,0.000
5:25:40,62740,9.8,5.6,57.9,290.1,49.1,49.3,49.0,36.8,21.6,17.7,9.9,30.8,0.000
5:25:50,62750,9.8,5.6,57.7,290.7,48.9,49.3,49.0,36.8,21.7,17.7,9.9,30.7,0.000
5:26:00,62760,9.8,5.6,57.8,292.6,48.9,49.3,49.0,36.7,21.7,17.7,9.9,30.6,0.000
5:26:10,62770,9.8,5.6,58.1,291.2,49.1,49.3,49.0,36.8,21.8,17.7,9.9,30.5,0.000
5:26:20,62780,9.7,5.6,57.8,294.4,49.1,49.3,49.0,36.8,21.8,17.7,9.9,30.4,0.000
5:26:30,62790,9.7,5.6,57.7,291.7,48.8,49.3,49.0,36.8,21.9,17.7,9.9,30.3,0.000
5:26:40,62800,9.7,5.6,57.6,291.9,49.0,49.3,49.0,36.8,21.9,17.7,9.9,30.2,0.000
5:26:50,62810,9.7,5.5,57.6,292.1,48.9,49.3,49.0,36.8,21.9,17.7,9.9,30.1,0.000
5:27:00,62820,9.6,5.4,57.5,291.7,48.9,49.3,49.0,36.8,22.0,17.8,9.9,30.0,0.000
5:27:10,62830,9.6,5.5,57.7,291.9,48.7,49.3,49.0,36.8,22.0,17.8,9.9,29.9,0.000
5:27:20,62840,9.6,5.5,57.8,292.1,48.8,49.3,49.0,36.9,22.1,17.8,9.9,29.7,0.000
5:27:30,62850,9.6,5.5,57.8,292.1,48.3,49.3,49.0,36.8,22.1,17.8,9.9,29.6,0.000
5:27:40,62860,9.6,5.4,57.8,292.1,48.7,49.3,49.0,36.9,22.2,17.8,9.9,29.5,0.000
5:27:50,62870,9.6,5.5,57.8,293.2,48.9,49.2,48.9,36.9,22.2,17.8,9.9,29.4,0.000
5:28:00,62880,9.6,5.4,57.7,292.2,48.5,49.2,49.0,36.9,22.2,17.8,9.9,29.3,0.000
5:28:10,62890,9.6,5.4,57.7,292.4,48.5,49.2,48.9,36.8,22.3,17.8,9.9,29.2,0.000
5:28:20,62900,9.6,5.5,57.8,292.3,48.6,49.2,48.9,36.9,22.3,17.8,9.9,29.1,0.000
5:28:30,62910,9.6,5.4,57.7,292.6,48.7,49.2,49.0,36.9,22.4,17.9,9.9,29.0,0.000
5:28:40,62920,9.6,5.4,57.9,292.9,48.8,49.2,49.0,36.9,22.4,17.9,9.9,28.9,0.000
5:28:50,62930,9.5,5.3,57.9,294.2,48.8,49.2,49.0,36.9,22.5,17.9,9.9,28.8,0.000
5:29:00,62940,9.5,5.4,57.9,292.4,49.0,49.2,49.0,36.9,22.5,17.9,9.9,28.7,0.000
5:29:10,62950,9.5,5.4,58.2,294.6,48.8,49.2,49.0,36.9,22.5,17.9,9.9,28.6,0.000
5:29:20,62960,9.5,5.4,58.2,292.8,48.8,49.2,49.0,36.9,22.6,17.9,9.9,28.5,0.000
5:29:30,62970,9.4,5.4,58.2,293.2,48.8,49.2,48.9,36.9,22.6,17.9,9.9,28.4,0.000
5:29:40,62980,9.4,5.3,58.2,293.3,49.0,49.3,49.0,37.0,22.7,17.9,9.9,28.3,0.000
5:29:50,62990,9.4,5.4,58.2,293.8,49.0,49.3,49.0,37.0,22.7,18.0,9.9,28.2,0.000
5:30:00,63000,9.4,5.3,58.3,294.0,49.0,49.3,48.9,37.0,22.7,18.0,9.9,28.1,0.000
5:30:10,63010,9.4,5.3,58.2,293.8,48.8,49.3,49.0,37.0,22.8,18.0,9.9,28.0,0.000
5:30:20,63020,9.4,5.3,58.2,294.1,48.8,49.2,49.0,37.0,22.8,18.0,9.9,27.9,0.000
5:30:30,63030,9.4,5.3,58.2,293.5,48.6,49.2,49.0,37.0,22.9,18.0,9.9,27.8,0.000
5:30:40,63040,9.3,5.3,58.6,294.1,48.8,49.2,49.0,37.0,22.9,18.0,9.9,27.7,0.000
5:30:50,63050,9.3,5.3,58.5,294.6,48.9,49.3,49.0,37.0,23.0,18.0,9.9,27.6,0.000
5:31:00,63060,9.3,5.2,58.5,294.6,48.7,49.2,49.0,37.0,23.0,18.0,9.9,27.5,0.000
5:31:10,63070,9.3,5.3,58.4,294.8,48.4,49.2,48.9,37.1,23.0,18.1,9.9,27.5,0.000
5:31:20,63080,9.4,5.4,58.5,294.9,48.3,49.2,48.9,37.1,23.1,18.1,9.9,27.3,0.000
5:31:30,63090,9.5,5.4,58.7,295.0,48.7,49.2,48.9,37.0,23.1,18.1,9.9,27.2,0.000
5:31:40,63100,9.5,5.4,58.7,295.6,48.7,49.2,48.9,37.1,23.2,18.1,9.9,27.2,0.000
5:31:50,63110,9.6,5.5,58.6,295.5,48.5,49.2,49.0,37.1,23.2,18.1,9.9,27.1,0.000
5:32:00,63120,9.6,5.6,58.7,295.0,48.7,49.2,49.0,37.1,23.3,18.1,9.9,27.0,0.000
5:32:10,63130,9.7,5.6,58.7,295.9,48.7,49.2,49.0,37.1,23.3,18.1,9.9,26.9,0.000
5:32:20,63140,9.7,5.6,58.9,295.4,48.7,49.2,48.9,37.1,23.3,18.1,10.0,26.8,0.000
5:32:30,63150,9.7,5.6,58.7,295.7,48.5,49.2,48.9,37.1,23.4,18.1,10.0,26.7,0.000
5:32:40,63160,9.7,5.6,58.5,295.6,48.6,49.2,48.9,37.1,23.4,18.2,10.0,26.6,0.000
5:32:50,63170,9.7,5.6,58.6,296.9,48.0,49.2,48.9,37.1,23.5,18.2,10.0,26.5,0.000
5:33:00,63180,9.7,5.6,58.3,296.3,48.7,49.2,48.9,37.2,23.5,18.2,10.0,26.4,0.000
5:33:10,63190,9.8,5.7,58.5,296.5,48.8,49.2,48.9,37.1,23.6,18.2,10.0,26.4,0.000
5:33:20,63200,9.7,5.6,58.5,296.8,48.9,49.2,48.9,37.2,23.6,18.2,10.0,26.3,0.000
5:33:30,63210,9.8,5.7,58.2,296.6,48.7,49.2,49.0,37.2,23.6,18.2,10.0,26.2,0.000
5:33:40,63220,9.8,5.7,58.1,296.3,48.9,49.2,49.0,37.2,23.7,18.3,10.0,26.1,0.000
5:33:50,63230,9.8,5.7,58.0,296.8,48.8,49.2,48.9,37.2,23.7,18.3,10.0,26.0,0.000
5:34:00,63240,9.8,5.6,57.9,296.3,48.6,49.2,48.9,37.2,23.8,18.3,10.0,26.0,0.000
5:34:10,63250,9.7,5.6,57.9,296.7,48.6,49.2,48.9,37.2,23.8,18.3,10.0,25.9,0.000
5:34:20,63260,9.7,5.5,57.7,297.2,48.9,49.2,48.9,37.2,23.8,18.3,10.0,25.8,0.000
5:34:30,63270,9.7,5.5,57.9,297.5,48.8,49.2,48.9,37.2,23.9,18.3,10.0,25.7,0.000
5:34:40,63280,9.7,5.5,57.7,297.3,48.9,49.2,48.9,37.2,23.9,18.3,10.0,25.6,0.000
5:34:50,63290,9.6,5.5,57.9,297.3,48.9,49.2,48.9,37.2,24.0,18.4,10.0,25.5,0.000
5:35:00,63300,9.6,5.5,57.8,296.8,48.5,49.2,48.9,37.2,24.0,18.4,10.0,25.4,0.000
5:35:10,63310,9.6,5.5,57.6,297.7,48.8,49.2,48.9,37.2,24.1,18.4,10.0,25.4,0.000
5:35:20,63320,9.6,5.4,57.6,298.1,48.7,49.2,48.9,37.3,24.1,18.4,10.0,25.3,0.000
5:35:30,63330,9.6,5.4,57.3,298.1,48.6,49.2,48.9,37.3,24.1,18.4,10.0,25.2,0.000
5:35:40,63340,9.6,5.4,57.3,298.5,48.6,49.2,48.9,37.3,24.2,18.4,10.0,25.1,0.000
5:35:50,63350,9.6,5.4,57.3,298.7,48.8,49.2,48.9,37.3,24.2,18.4,10.1,25.0,0.000
5:36:00,63360,9.5,5.3,57.4,298.1,48.8,49.2,48.9,37.3,24.3,18.4,10.0,25.0,0.000
5:36:10,63370,9.5,5.3,57.4,298.6,48.7,49.2,48.9,37.3,24.3,18.5,10.0,24.9,0.000
5:36:20,63380,9.5,5.4,57.7,299.2,48.8,49.2,48.9,37.3,24.3,18.5,10.1,24.8,0.000
5:36:30,63390,9.5,5.3,57.7,299.2,48.6,49.2,48.9,37.3,24.4,18.5,10.1,24.7,0.000
5:36:40,63400,9.5,5.4,57.7,298.8,48.6,49.2,48.9,37.4,24.4,18.5,10.1,24.7,0.000
5:36:50,63410,9.5,5.4,57.7,298.8,48.8,49.2,48.9,37.4,24.5,18.5,10.1,24.6,0.000
5:37:00,63420,9.5,5.3,57.6,298.5,48.7,49.2,48.9,37.4,24.5,18.5,10.1,24.5,0.000
5:37:10,63430,9.4,5.3,57.6,299.0,48.7,49.2,48.9,37.4,24.5,18.6,10.1,24.4,0.000
5:37:20,63440,9.4,5.3,57.6,299.3,48.9,49.2,48.9,37.4,24.6,18.6,10.1,24.3,0.000
5:37:30,63450,9.4,5.3,57.8,299.8,48.8,49.2,48.9,37.4,24.6,18.6,10.1,24.3,0.000
5:37:40,63460,9.4,5.3,58.0,299.6,48.7,49.2,48.9,37.4,24.7,18.6,10.1,24.2,0.000
5:37:50,63470,9.4,5.3,57.8,300.2,48.7,49.2,48.9,37.4,24.7,18.6,10.1,24.1,0.000
5:38:00,63480,9.4,5.3,58.0,300.5,48.7,49.2,48.9,37.5,24.8,18.6,10.1,24.0,0.000
5:38:10,63490,9.6,5.4,57.8,300.6,48.3,49.2,48.9,37.5,24.8,18.7,10.1,24.0,0.000
5:38:20,63500,9.7,5.6,58.1,300.6,48.4,49.2,48.9,37.5,24.9,18.7,10.2,23.9,0.000
5:38:30,63510,9.7,5.6,58.2,300.5,48.6,49.2,48.9,37.5,24.9,18.7,10.1,23.8,0.000
5:38:40,63520,9.8,5.7,58.4,301.3,48.6,49.2,48.9,37.5,24.9,18.7,10.2,23.7,0.000
5:38:50,63530,9.8,5.7,58.2,301.0,48.4,49.2,48.9,37.5,25.0,18.7,10.2,23.7,0.000
5:39:00,63540,9.9,5.7,58.3,300.8,48.6,49.2,48.9,37.5,25.0,18.7,10.2,23.6,0.000
5:39:10,63550,9.9,5.8,58.4,300.5,48.6,49.2,48.9,37.5,25.0,18.7,10.2,23.5,0.000
5:39:20,63560,9.9,5.7,58.0,300.2,48.8,49.2,48.9,37.5,25.1,18.8,10.2,23.5,0.000
5:39:30,63570,9.9,5.7,58.0,300.3,48.3,49.1,48.9,37.6,25.1,18.8,10.2,23.4,0.000
5:39:40,63580,9.8,5.7,58.1,301.2,48.7,49.1,48.9,37.6,25.2,18.8,10.2,23.3,0.000
5:39:50,63590,9.8,5.7,58.3,301.4,48.8,49.1,48.9,37.5,25.2,18.8,10.2,23.3,0.000
5:40:00,63600,9.8,5.7,58.1,301.6,48.6,49.1,48.9,37.6,25.2,18.8,10.2,23.2,0.000
5:40:10,63610,9.9,5.7,58.0,301.9,48.9,49.2,48.9,37.6,25.3,18.8,10.2,23.1,0.000
5:40:20,63620,9.9,5.7,58.0,301.8,48.8,49.2,48.9,37.6,25.3,18.9,10.2,23.1,0.000
5:40:30,63630,9.8,5.7,57.8,302.5,48.8,49.2,48.9,37.6,25.4,18.9,10.3,23.0,0.000
5:40:40,63640,9.8,5.7,58.0,302.3,48.8,49.2,48.9,37.6,25.4,18.9,10.3,22.9,0.000
5:40:50,63650,9.8,5.6,58.0,302.3,48.6,49.2,48.9,37.6,25.5,18.9,10.3,22.9,0.000
5:41:00,63660,9.8,5.6,57.8,302.6,48.4,49.2,48.9,37.6,25.5,18.9,10.3,22.8,0.000
5:41:10,63670,9.8,5.6,57.8,302.9,48.5,49.2,48.9,37.6,25.6,19.0,10.3,22.7,0.000
5:41:20,63680,9.7,5.6,58.0,303.2,48.4,49.2,48.9,37.7,25.6,19.0,10.3,22.7,0.000
5:41:30,63690,9.7,5.5,57.8,303.0,48.7,49.1,48.9,37.7,25.6,19.0,10.3,22.6,0.000
5:41:40,63700,9.6,5.5,57.8,303.2,48.8,49.1,48.9,37.7,25.7,19.0,10.3,22.5,0.000
5:41:50,63710,9.6,5.4,58.0,303.7,48.6,49.1,48.9,37.7,25.7,19.0,10.3,22.5,0.000
5:42:00,63720,9.6,5.5,58.0,303.7,48.8,49.2,48.9,37.7,25.8,19.0,10.3,22.4,0.000
5:42:10,63730,9.6,5.5,57.6,303.6,48.6,49.2,48.9,37.7,25.8,19.0,10.3,22.3,0.000
5:42:20,63740,9.6,5.4,57.9,303.7,48.6,49.1,48.9,37.7,25.8,19.1,10.4,22.3,0.000
5:42:30,63750,9.5,5.4,57.8,304.2,48.7,49.2,48.9,37.7,25.9,19.1,10.4,22.2,0.000
5:42:40,63760,9.5,5.4,58.1,304.5,48.4,49.1,48.8,37.8,25.9,19.1,10.4,22.2,0.000
5:42:50,63770,9.5,5.4,57.9,304.4,48.3,49.1,48.8,37.8,25.9,19.1,10.4,22.1,0.000
5:43:00,63780,9.5,5.4,57.8,304.0,48.8,49.1,48.9,37.8,26.0,19.1,10.4,22.0,0.000
5:43:10,63790,9.5,5.4,58.2,304.6,48.3,49.1,48.9,37.8,26.0,19.1,10.4,21.9,0.000
5:43:20,63800,9.5,5.4,58.1,303.9,48.8,49.1,48.9,37.8,26.1,19.2,10.4,21.9,0.000
5:43:30,63810,9.6,5.5,58.1,304.5,48.7,49.1,48.9,37.8,26.1,19.2,10.4,21.8,0.000
5:43:40,63820,9.5,5.4,58.0,303.9,48.6,49.1,48.8,37.8,26.1,19.2,10.4,21.7,0.000
5:43:50,63830,9.5,5.4,58.2,304.5,48.8,49.2,48.8,37.8,26.2,19.2,10.4,21.7,0.000
5:44:00,63840,9.4,5.4,58.2,304.4,48.7,49.1,48.8,37.8,26.2,19.2,10.5,21.6,0.000
5:44:10,63850,9.4,5.3,58.0,304.6,48.5,49.1,48.8,37.8,26.3,19.3,10.5,21.6,0.000
5:44:20,63860,9.4,5.4,58.2,304.4,48.7,49.1,48.9,37.9,26.3,19.3,10.5,21.5,0.000
5:44:30,63870,9.4,5.3,58.1,305.0,48.6,49.1,48.9,37.9,26.4,19.3,10.5,21.4,0.000
5:44:40,63880,9.3,5.3,58.1,304.9,48.8,49.2,48.9,37.9,26.4,19.3,10.5,21.4,0.000
5:44:50,63890,9.4,5.3,58.5,305.6,48.6,49.1,48.9,37.9,26.4,19.3,10.5,21.3,0.000
5:45:00,63900,9.4,5.3,58.3,305.5,48.5,49.1,48.9,37.9,26.5,19.3,10.5,21.2,0.000
5:45:10,63910,9.5,5.4,58.3,305.5,48.7,49.1,48.9,37.9,26.5,19.4,10.5,21.2,0.000
5:45:20,63920,9.5,5.4,58.4,305.7,48.8,49.1,48.9,37.9,26.6,19.4,10.5,21.1,0.000
5:45:30,63930,9.5,5.5,58.6,305.9,48.2,49.1,48.9,37.9,26.6,19.4,10.5,21.1,0.000
5:45:40,63940,9.6,5.5,58.4,306.2,48.2,49.1,48.8,38.0,26.6,19.4,10.5,21.0,0.000
5:45:50,63950,9.6,5.6,58.6,306.3,48.4,49.1,48.8,38.0,26.7,19.5,10.6,20.9,0.000
5:46:00,63960,9.6,5.6,58.6,306.3,48.4,49.1,48.8,38.0,26.7,19.5,10.6,20.9,0.000
5:46:10,63970,9.7,5.6,58.6,306.2,48.4,49.1,48.8,38.0,26.8,19.5,10.6,20.8,0.000
5:46:20,63980,9.7,5.6,58.4,306.4,48.2,49.1,48.9,38.0,26.8,19.5,10.6,20.8,0.000
5:46:30,63990,9.7,5.6,58.3,306.6,48.5,49.1,48.9,38.1,26.8,19.5,10.6,20.7,0.000
5:46:40,64000,9.7,5.7,58.5,307.3,48.2,49.1,48.9,38.1,26.9,19.5,10.6,20.7,0.000
5:46:50,64010,9.8,5.7,58.3,307.0,48.3,49.0,48.9,38.1,26.9,19.6,10.6,20.6,0.000
5:47:00,64020,9.8,5.7,58.3,307.4,48.0,49.0,48.9,38.1,27.0,19.6,10.6,20.6,0.000
5:47:10,64030,9.8,5.6,58.3,306.7,48.1,49.1,48.9,38.1,27.0,19.6,10.6,20.5,0.000
5:47:20,64040,9.8,5.6,58.0,307.3,48.3,49.1,48.8,38.1,27.0,19.6,10.7,20.5,0.000
5:47:30,64050,9.8,5.7,58.4,307.4,48.7,49.1,48.8,38.1,27.1,19.6,10.7,20.4,0.000
5:47:40,64060,9.7,5.6,58.3,307.3,48.8,49.1,48.8,38.1,27.1,19.7,10.7,20.4,0.000
5:47:50,64070,9.7,5.6,58.3,307.2,48.5,49.1,48.8,38.1,27.2,19.7,10.7,20.3,0.000
5:48:00,64080,9.7,5.6,58.2,307.8,48.5,49.1,48.8,38.2,27.2,19.7,10.7,20.2,0.000
5:48:10,64090,9.7,5.6,58.1,308.0,48.7,49.1,48.8,38.2,27.2,19.7,10.7,20.2,0.000
5:48:20,64100,9.7,5.6,58.1,308.3,48.8,49.1,48.8,38.2,27.3,19.7,10.7,20.1,0.000
5:48:30,64110,9.6,5.5,58.0,307.9,48.6,49.1,48.8,38.2,27.3,19.7,10.7,20.1,0.000
5:48:40,64120,9.6,5.5,58.2,308.2,48.6,49.1,48.8,38.2,27.4,19.8,10.7,20.0,0.000
5:48:50,64130,9.6,5.4,58.0,307.8,48.6,49.1,48.8,38.2,27.4,19.8,10.7,20.0,0.000
5:49:00,64140,9.6,5.5,58.1,307.9,48.7,49.1,48.8,38.2,27.4,19.8,10.8,19.9,0.000
5:49:10,64150,9.5,5.4,58.0,308.9,48.3,49.1,48.8,38.2,27.5,19.8,10.8,19.8,0.000
5:49:20,64160,9.5,5.4,58.0,310.0,48.7,49.1,48.8,38.3,27.5,19.9,10.8,19.8,0.000
5:49:30,64170,9.5,5.4,57.7,309.5,48.4,49.1,48.8,38.3,27.6,19.9,10.8,19.8,0.000
5:49:40,64180,9.5,5.4,57.6,308.9,48.5,49.1,48.9,38.3,27.6,19.9,10.8,19.7,0.000
5:49:50,64190,9.5,5.3,57.8,309.4,48.3,49.1,48.8,38.3,27.6,19.9,10.8,19.6,0.000
5:50:00,64200,9.5,5.3,57.9,308.7,48.1,49.1,48.8,38.3,27.7,19.9,10.8,19.6,0.000
5:50:10,64210,9.4,5.3,57.8,313.9,48.4,49.0,48.8,38.3,27.7,19.9,10.8,19.5,0.000
5:50:20,64220,9.4,5.3,57.8,314.3,48.5,49.0,48.8,38.4,27.7,20.0,10.8,19.5,0.000
5:50:30,64230,9.4,5.3,57.9,309.4,48.7,49.0,48.9,38.4,27.8,20.0,10.8,19.4,0.000
5:50:40,64240,9.4,5.3,57.7,313.9,48.7,49.0,48.9,38.4,27.8,20.0,10.9,19.4,0.000
5:50:50,64250,9.5,5.4,57.9,308.2,48.5,49.0,48.9,38.4,27.9,20.0,10.9,19.3,0.000
5:51:00,64260,9.5,5.4,58.2,309.2,48.4,49.1,48.8,38.4,27.9,20.0,10.9,19.3,0.000
5:51:10,64270,9.6,5.5,58.0,309.8,48.2,49.0,48.8,38.4,28.0,20.1,10.9,19.2,0.000
5:51:20,64280,9.7,5.6,58.2,309.4,48.2,49.1,48.8,38.4,28.0,20.1,10.9,19.2,0.000
5:51:30,64290,9.8,5.7,58.1,309.0,48.1,49.1,48.8,38.4,28.0,20.1,10.9,19.1,0.000
5:51:40,64300,9.9,5.7,58.2,309.7,48.4,49.1,48.9,38.4,28.1,20.1,10.9,19.1,0.000
5:51:50,64310,9.9,5.8,58.2,309.6,48.4,49.1,48.9,38.5,28.1,20.2,10.9,19.0,0.000
5:52:00,64320,9.9,5.8,58.3,310.1,48.4,49.1,48.9,38.5,28.1,20.2,11.0,19.0,0.000
5:52:10,64330,10.0,5.8,57.9,310.0,48.3,49.1,48.9,38.5,28.2,20.2,11.0,19.0,0.000
5:52:20,64340,10.0,5.9,58.1,315.9,48.4,49.1,48.8,38.5,28.2,20.2,11.0,18.9,0.000
5:52:30,64350,10.0,5.8,57.9,311.5,48.5,49.0,48.8,38.5,28.2,20.2,11.0,18.9,0.000
5:52:40,64360,10.0,5.8,57.9,311.6,48.6,49.0,48.8,38.5,28.3,20.3,11.0,18.8,0.000
5:52:50,64370,10.0,5.8,57.9,316.0,48.4,49.0,48.8,38.5,28.3,20.3,11.0,18.8,0.000
5:53:00,64380,9.9,5.8,57.8,311.9,48.6,49.0,48.8,38.5,28.4,20.3,11.0,18.7,0.000
5:53:10,64390,10.0,5.8,57.6,311.6,48.5,49.0,48.8,38.6,28.4,20.3,11.0,18.7,0.000
5:53:20,64400,9.9,5.8,57.8,311.3,48.4,49.0,48.8,38.6,28.5,20.3,11.0,18.6,0.000
5:53:30,64410,9.9,5.7,57.5,310.8,48.6,49.0,48.8,38.6,28.5,20.4,11.0,18.6,0.000
5:53:40,64420,9.9,5.7,57.7,310.9,48.4,49.0,48.8,38.6,28.5,20.4,11.0,18.6,0.000
5:53:50,64430,9.9,5.7,57.7,311.1,48.2,49.0,48.8,38.6,28.6,20.4,11.1,18.5,0.000
5:54:00,64440,9.8,5.6,57.6,315.2,48.4,49.0,48.8,38.7,28.6,20.4,11.1,18.5,0.000
5:54:10,64450,9.7,5.6,57.8,311.3,48.4,49.0,48.8,38.7,28.7,20.5,11.1,18.4,0.000
5:54:20,64460,9.7,5.5,57.5,311.2,48.5,49.0,48.8,38.7,28.7,20.5,11.1,18.4,0.000
5:54:30,64470,9.7,5.5,57.4,311.6,48.5,49.1,48.8,38.7,28.7,20.5,11.1,18.3,0.000
5:54:40,64480,9.7,5.6,57.6,312.1,48.3,49.1,48.8,38.7,28.8,20.5,11.0,18.3,0.000
5:54:50,64490,9.7,5.5,57.7,312.3,48.5,49.0,48.8,38.7,28.8,20.5,11.0,18.3,0.000
5:55:00,64500,9.7,5.5,57.8,312.7,48.6,49.0,48.8,38.7,28.9,20.6,11.0,18.2,0.000
5:55:10,64510,9.7,5.5,57.7,313.8,48.5,49.0,48.8,38.7,28.9,20.6,11.0,18.2,0.000
5:55:20,64520,9.7,5.5,57.7,313.3,48.2,49.0,48.8,38.8,28.9,20.6,11.0,18.1,0.000
5:55:30,64530,9.6,5.5,57.6,313.1,48.3,49.0,48.8,38.8,29.0,20.6,11.0,18.1,0.000
5:55:40,64540,9.6,5.4,57.5,313.3,48.3,49.0,48.8,38.8,29.0,20.6,11.1,18.0,0.000
5:55:50,64550,9.6,5.4,57.7,313.0,47.8,49.0,48.8,38.8,29.0,20.6,11.1,18.0,0.000
5:56:00,64560,9.6,5.4,57.5,314.4,48.0,49.0,48.8,38.9,29.1,20.7,11.1,18.0,0.000
5:56:10,64570,9.5,5.4,57.7,313.5,48.1,48.9,48.8,38.9,29.1,20.7,11.1,17.9,0.000
5:56:20,64580,9.6,5.4,57.6,313.9,48.2,48.9,48.9,38.9,29.2,20.7,11.1,17.9,0.000
5:56:30,64590,9.6,5.4,57.8,313.3,48.5,48.9,48.9,38.9,29.2,20.7,11.1,17.8,0.000
5:56:40,64600,9.6,5.4,58.0,313.8,48.2,48.9,49.0,38.9,29.2,20.8,11.1,17.8,0.000
5:56:50,64610,9.5,5.4,58.0,313.4,48.7,49.0,49.0,38.9,29.3,20.8,11.1,17.7,0.000
5:57:00,64620,9.5,5.4,58.2,313.5,48.5,49.0,48.9,38.9,29.3,20.8,11.1,17.7,0.000
5:57:10,64630,9.5,5.4,58.1,313.3,48.4,48.9,48.8,38.9,29.3,20.8,11.1,17.7,0.000
5:57:20,64640,9.4,5.3,57.9,313.1,48.4,49.0,48.8,38.9,29.4,20.9,11.2,17.6,0.000
5:57:30,64650,9.4,5.3,58.1,313.2,48.3,49.0,48.8,39.0,29.4,20.9,11.2,17.6,0.000
5:57:40,64660,9.4,5.3,58.1,314.0,48.5,49.0,48.8,39.0,29.5,20.9,11.2,17.6,0.000
5:57:50,64670,9.4,5.3,57.9,313.9,48.3,49.0,48.8,39.0,29.5,20.9,11.2,17.5,0.000
5:58:00,64680,9.4,5.3,58.0,314.1,48.5,49.0,48.8,39.0,29.5,21.0,11.2,17.5,0.000
5:58:10,64690,9.5,5.4,58.1,314.8,48.3,49.0,48.9,39.0,29.6,21.0,11.2,17.4,0.000
5:58:20,64700,9.5,5.4,58.3,315.1,48.4,49.0,49.0,39.0,29.6,21.0,11.2,17.4,0.000
5:58:30,64710,9.6,5.5,58.0,315.0,48.5,49.0,48.9,39.0,29.6,21.0,11.3,17.4,0.000
5:58:40,64720,9.6,5.5,58.0,315.7,48.4,49.0,48.8,39.0,29.7,21.1,11.2,17.3,0.000
5:58:50,64730,9.7,5.6,58.2,315.7,48.5,49.0,48.8,39.0,29.7,21.1,11.3,17.3,0.000
5:59:00,64740,9.7,5.6,58.5,316.0,48.7,49.0,48.8,39.1,29.7,21.1,11.3,17.2,0.000
5:59:10,64750,9.8,5.7,58.4,315.7,48.8,49.0,48.8,39.1,29.8,21.1,11.3,17.2,0.000
5:59:20,64760,9.8,5.7,58.5,316.0,48.6,49.0,48.8,39.1,29.8,21.1,11.3,17.2,0.000
5:59:30,64770,9.8,5.7,58.4,316.1,48.5,49.0,48.8,39.2,29.9,21.1,11.3,17.1,0.000
5:59:40,64780,9.8,5.7,58.2,316.5,48.4,49.0,48.8,39.2,29.9,21.2,11.3,17.1,0.000
5:59:50,64790,9.8,5.7,58.3,315.9,48.5,49.0,48.7,39.2,29.9,21.2,11.3,17.0,0.000
6:00:00,64800,9.8,5.7,58.3,315.8,48.2,49.0,48.8,39.2,30.0,21.2,11.4,17.0,0.000
6:00:10,64810,9.8,5.7,58.3,316.0,48.1,49.0,48.8,39.2,30.0,21.3,11.4,17.0,0.000
6:00:20,64820,9.8,5.7,58.4,315.9,47.7,49.0,48.8,39.2,30.1,21.3,11.4,17.0,0.000
6:00:30,64830,9.7,5.6,58.2,315.5,48.1,49.0,48.8,39.2,30.1,21.3,11.4,16.9,0.000
6:00:40,64840,9.7,5.6,58.2,316.1,48.4,48.9,48.8,39.2,30.1,21.3,11.4,16.9,0.000
6:00:50,64850,9.7,5.6,58.3,316.2,47.9,49.0,48.9,39.3,30.2,21.4,11.4,16.9,0.000
6:01:00,64860,9.7,5.6,58.1,316.5,48.4,49.0,49.0,39.3,30.2,21.4,11.4,16.8,0.000
6:01:10,64870,9.7,5.6,58.2,317.0,48.2,49.0,48.9,39.3,30.3,21.4,11.5,16.8,0.000
6:01:20,64880,9.7,5.6,58.2,317.2,48.5,49.0,48.9,39.3,30.3,21.4,11.5,16.7,0.000
6:01:30,64890,9.7,5.6,58.0,317.8,48.5,48.9,48.9,39.3,30.3,21.4,11.5,16.7,0.000
6:01:40,64900,9.6,5.5,58.0,317.7,48.5,49.0,48.8,39.4,30.4,21.5,11.5,16.7,0.000
6:01:50,64910,9.6,5.5,58.0,318.0,48.3,48.9,48.8,39.4,30.4,21.5,11.5,16.6,0.000
6:02:00,64920,9.6,5.5,58.0,318.1,48.4,49.0,48.8,39.4,30.4,21.5,11.5,16.6,0.000
6:02:10,64930,9.6,5.5,58.0,317.7,48.2,48.9,48.8,39.4,30.5,21.5,11.5,16.6,0.000
6:02:20,64940,9.6,5.5,58.2,317.3,48.5,48.9,48.8,39.4,30.5,21.6,11.5,16.5,0.000
6:02:30,64950,9.5,5.4,58.1,316.8,48.4,49.0,48.8,39.4,30.5,21.6,11.5,16.5,0.000
6:02:40,64960,9.6,5.5,58.1,316.9,48.2,48.9,48.8,39.4,30.6,21.6,11.5,16.5,0.000
6:02:50,64970,9.6,5.5,58.3,317.6,48.3,49.0,48.8,39.4,30.6,21.6,11.6,16.4,0.000
6:03:00,64980,9.6,5.5,58.2,317.5,48.3,48.9,48.7,39.5,30.6,21.7,11.6,16.4,0.000
6:03:10,64990,9.7,5.6,58.3,317.7,48.2,48.9,48.7,39.5,30.7,21.7,11.6,16.4,0.000
6:03:20,65000,9.8,5.7,58.3,318.1,48.4,48.9,48.8,39.5,30.7,21.6,11.6,16.3,0.000
6:03:30,65010,9.8,5.7,58.4,318.0,48.3,49.0,48.8,39.5,30.7,21.7,11.6,16.3,0.000
6:03:40,65020,9.9,5.8,58.5,318.7,48.5,49.0,48.8,39.5,30.8,21.8,11.6,16.3,0.000
6:03:50,65030,10.0,5.8,58.4,319.0,48.4,49.0,48.8,39.6,30.8,21.8,11.6,16.2,0.000
6:04:00,65040,10.1,5.9,58.5,319.4,48.2,49.0,48.8,39.6,30.9,21.8,11.6,16.2,0.000
6:04:10,65050,10.0,5.9,58.3,319.5,48.1,48.9,48.8,39.6,30.9,21.8,11.6,16.2,0.000
6:04:20,65060,10.0,5.9,58.5,319.8,47.9,48.9,48.8,39.6,30.9,21.9,11.7,16.2,0.000
6:04:30,65070,10.0,5.9,58.3,320.0,48.4,48.9,48.8,39.6,31.0,21.9,11.7,16.1,0.000
6:04:40,65080,10.0,5.8,58.1,320.1,48.6,48.9,48.8,39.6,31.0,21.9,11.7,16.1,0.000
6:04:50,65090,10.0,5.8,58.1,320.0,48.5,49.0,48.8,39.6,31.1,21.9,11.7,16.1,0.000
6:05:00,65100,9.9,5.8,58.1,319.8,48.0,48.9,48.8,39.7,31.1,21.9,11.7,16.0,0.000
6:05:10,65110,9.9,5.8,58.0,320.1,48.3,48.9,48.8,39.7,31.1,22.0,11.7,16.0,0.000
6:05:20,65120,9.9,5.8,58.1,319.4,48.4,48.9,48.8,39.7,31.2,22.0,11.7,16.0,0.000
6:05:30,65130,9.9,5.8,58.2,319.9,48.4,48.9,48.7,39.7,31.2,22.0,11.7,15.9,0.000
6:05:40,65140,9.9,5.7,57.9,320.1,48.2,48.9,48.8,39.7,31.2,22.0,11.7,15.9,0.000
6:05:50,65150,9.9,5.7,58.1,320.1,48.3,48.9,48.8,39.7,31.3,22.0,11.7,15.9,0.000
6:06:00,65160,9.8,5.7,57.9,319.8,48.2,48.9,48.8,39.7,31.3,22.1,11.8,15.9,0.000
6:06:10,65170,9.8,5.7,58.0,320.0,48.1,48.9,48.8,39.8,31.4,22.2,11.8,15.8,0.000
6:06:20,65180,9.8,5.6,57.8,320.3,48.2,48.9,48.8,39.8,31.4,22.1,11.8,15.8,0.000
6:06:30,65190,9.8,5.6,58.0,320.3,48.1,48.9,48.8,39.8,31.4,22.1,11.8,15.8,0.000
6:06:40,65200,9.8,5.6,58.0,320.6,48.4,49.0,48.8,39.8,31.5,22.2,11.8,15.8,0.000
6:06:50,65210,9.7,5.5,57.6,320.4,48.5,48.9,48.8,39.9,31.5,22.2,11.8,15.7,0.000
6:07:00,65220,9.7,5.6,58.0,320.6,48.6,48.9,48.8,39.9,31.5,22.2,11.8,15.7,0.000
6:07:10,65230,9.7,5.6,57.8,321.4,48.5,49.0,48.7,39.9,31.6,22.2,11.8,15.7,0.000
6:07:20,65240,9.7,5.5,57.9,321.2,48.6,49.0,48.7,39.9,31.6,22.3,11.8,15.7,0.000
6:07:30,65250,9.6,5.5,57.9,321.5,48.2,48.9,48.7,39.9,31.6,22.3,11.8,15.6,0.000
6:07:40,65260,9.6,5.5,57.8,322.2,48.3,48.9,48.7,39.9,31.7,22.3,11.9,15.6,0.000
6:07:50,65270,9.5,5.4,58.0,321.5,48.5,48.9,48.7,40.0,31.7,22.4,11.9,15.6,0.000
6:08:00,65280,9.6,5.4,57.9,321.8,48.6,48.9,48.7,40.0,31.7,22.4,11.9,15.5,0.000
6:08:10,65290,9.6,5.4,57.8,322.0,48.2,48.9,48.8,40.0,31.8,22.4,11.9,15.5,0.000
6:08:20,65300,9.6,5.5,57.9,322.3,48.1,49.0,48.8,40.0,31.8,22.4,11.9,15.5,0.000
6:08:30,65310,9.6,5.5,57.8,322.6,48.6,48.9,48.8,40.0,31.9,22.5,11.9,15.5,0.000
6:08:40,65320,9.6,5.4,57.8,322.6,48.5,48.9,48.7,40.0,31.9,22.5,11.9,15.4,0.000
6:08:50,65330,9.5,5.4,58.0,322.9,48.5,48.9,48.7,40.1,31.9,22.5,11.9,15.4,0.000
6:09:00,65340,9.5,5.4,57.9,322.9,48.4,48.9,48.8,40.1,32.0,22.6,11.9,15.4,0.000
6:09:10,65350,9.5,5.4,58.0,322.3,48.2,48.8,48.9,40.1,32.0,22.6,11.9,15.3,0.000
6:09:20,65360,9.4,5.4,58.1,323.3,48.1,48.9,48.9,40.1,32.0,22.6,11.9,15.3,0.000
6:09:30,65370,9.4,5.3,57.8,321.9,48.3,48.9,48.9,40.1,32.1,22.6,12.0,15.3,0.000
6:09:40,65380,9.4,5.4,58.1,322.1,48.2,48.9,48.8,40.2,32.1,22.7,12.0,15.3,0.000
6:09:50,65390,9.4,5.4,58.3,322.5,48.2,48.8,48.9,40.1,32.2,22.7,12.0,15.2,0.000
6:10:00,65400,9.4,5.4,58.3,323.8,48.4,48.9,48.9,40.2,32.2,22.7,12.0,15.2,0.000
6:10:10,65410,9.4,5.4,58.3,324.3,48.5,48.9,48.9,40.2,32.2,22.7,12.0,15.2,0.000
6:10:20,65420,9.4,5.4,58.3,323.5,48.5,48.9,48.8,40.2,32.2,22.7,12.0,15.1,0.000
6:10:30,65430,9.5,5.4,58.1,323.6,48.2,48.9,48.8,40.2,32.3,22.8,12.0,15.1,0.000
6:10:40,65440,9.5,5.5,58.6,323.8,47.7,48.9,48.8,40.2,32.3,22.8,12.0,15.1,0.000
6:10:50,65450,9.6,5.5,58.5,324.2,48.1,48.9,48.8,40.3,32.4,22.8,12.0,15.1,0.000
6:11:00,65460,9.7,5.6,58.5,324.5,48.3,48.9,48.9,40.3,32.4,22.9,12.0,15.1,0.000
6:11:10,65470,9.7,5.6,58.6,325.9,48.2,48.9,48.9,40.3,32.4,22.9,12.0,15.0,0.000
6:11:20,65480,9.7,5.6,58.3,324.8,48.2,48.9,48.8,40.3,32.5,22.9,12.0,15.0,0.000
6:11:30,65490,9.8,5.7,58.4,324.2,47.9,48.9,48.9,40.3,32.5,22.9,12.1,15.0,0.000
6:11:40,65500,9.8,5.7,58.5,324.4,48.3,48.9,48.9,40.3,32.5,22.9,12.1,15.0,0.000
6:11:50,65510,9.7,5.6,58.2,324.4,48.0,48.9,48.8,40.4,32.6,22.9,12.1,14.9,0.000
6:12:00,65520,9.7,5.6,58.2,324.4,48.1,48.9,48.8,40.4,32.6,23.0,12.1,14.9,0.000
6:12:10,65530,9.7,5.6,58.5,324.5,48.5,48.9,48.9,40.4,32.6,23.1,12.1,14.9,0.000
6:12:20,65540,9.7,5.6,58.0,328.9,48.6,48.9,48.9,40.4,32.7,23.1,12.1,14.8,0.000
6:12:30,65550,9.7,5.6,58.1,325.0,48.5,48.9,48.9,40.5,32.7,23.1,12.1,14.8,0.000
6:12:40,65560,9.7,5.6,58.3,325.1,48.2,48.9,48.8,40.4,32.7,23.1,12.1,14.8,0.000
6:12:50,65570,9.7,5.6,58.0,325.4,48.3,48.9,48.8,40.5,32.8,23.2,12.1,14.8,0.000
6:13:00,65580,9.7,5.6,58.0,325.6,48.4,48.9,48.8,40.5,32.8,23.2,12.1,14.8,0.000
6:13:10,65590,9.7,5.6,58.0,325.4,48.3,48.8,48.8,40.5,32.9,23.2,12.1,14.7,0.000
6:13:20,65600,9.7,5.6,57.9,325.7,48.3,48.9,48.8,40.5,32.9,23.2,12.2,14.7,0.000
6:13:30,65610,9.7,5.6,57.9,325.7,48.3,48.8,48.9,40.5,32.9,23.3,12.2,14.7,0.000
6:13:40,65620,9.6,5.5,58.0,325.9,48.2,48.9,48.9,40.6,33.0,23.3,12.2,14.7,0.000
6:13:50,65630,9.7,5.5,57.9,326.2,48.3,48.9,48.9,40.6,33.0,23.3,12.2,14.6,0.000
6:14:00,65640,9.6,5.5,57.9,326.3,48.0,48.9,48.8,40.6,33.0,23.3,12.2,14.6,0.000
6:14:10,65650,9.6,5.5,57.8,326.0,48.1,48.9,48.8,40.6,33.1,23.3,12.2,14.6,0.000
6:14:20,65660,9.6,5.5,57.8,326.3,48.2,48.8,48.9,40.6,33.1,23.4,12.2,14.6,0.000
6:14:30,65670,9.7,5.6,58.0,326.2,48.3,48.9,48.9,40.7,33.1,23.4,12.2,14.6,0.000
6:14:40,65680,9.8,5.7,57.7,326.8,48.4,48.9,48.9,40.7,33.1,23.4,12.2,14.6,0.000
6:14:50,65690,9.9,5.7,58.0,326.7,48.5,48.9,48.8,40.7,33.2,23.4,12.2,14.5,0.000
6:15:00,65700,9.9,5.8,58.1,327.0,48.2,48.8,48.8,40.7,33.2,23.5,12.2,14.5,0.000
6:15:10,65710,10.0,5.9,58.2,326.4,48.3,48.8,48.8,40.7,33.3,23.5,12.2,14.5,0.000
6:15:20,65720,10.1,6.0,58.1,326.5,48.2,48.8,48.7,40.8,33.3,23.5,12.2,14.5,0.000
6:15:30,65730,10.1,6.0,58.2,332.0,48.2,48.8,48.7,40.8,33.3,23.6,12.2,14.4,0.000
6:15:40,65740,10.1,5.9,58.0,332.7,48.2,48.8,48.7,40.8,33.3,23.6,12.3,14.4,0.000
6:15:50,65750,10.1,5.9,57.9,332.8,48.1,48.8,48.8,40.8,33.4,23.6,12.3,14.4,0.000
6:16:00,65760,10.1,5.9,57.9,327.8,48.1,48.8,48.8,40.8,33.4,23.6,12.3,14.4,0.000
6:16:10,65770,10.0,5.8,57.7,327.7,48.0,48.8,48.9,40.8,33.5,23.7,12.3,14.4,0.000
6:16:20,65780,10.0,5.9,57.9,328.2,48.2,48.8,48.9,40.9,33.5,23.7,12.3,14.4,0.000
6:16:30,65790,10.0,5.8,57.9,327.9,48.3,48.8,48.8,40.9,33.5,23.7,12.3,14.3,0.000
6:16:40,65800,10.0,5.8,57.7,328.8,48.2,48.9,48.8,40.9,33.6,23.8,12.3,14.3,0.000
6:16:50,65810,10.0,5.8,57.5,328.4,48.4,48.8,48.8,40.9,33.6,23.8,12.3,14.3,0.000
6:17:00,65820,10.0,5.8,57.7,328.5,47.8,48.8,48.7,40.9,33.7,23.8,12.3,14.3,0.000
6:17:10,65830,10.0,5.8,57.5,327.9,48.0,48.8,48.7,40.9,33.7,23.8,12.3,14.3,0.000
6:17:20,65840,9.9,5.7,57.5,328.8,48.3,48.8,48.8,41.0,33.7,23.9,12.3,14.3,0.000
6:17:30,65850,9.9,5.7,57.5,328.9,48.2,48.8,48.8,41.0,33.7,23.9,12.3,14.2,0.000
6:17:40,65860,9.9,5.7,57.5,329.1,48.2,48.8,48.9,41.0,33.8,23.9,12.3,14.2,0.000
6:17:50,65870,9.9,5.7,57.5,329.0,48.4,48.8,48.9,41.0,33.8,23.9,12.3,14.2,0.000
6:18:00,65880,9.8,5.6,57.4,329.5,48.4,48.8,48.9,41.1,33.8,23.9,12.4,14.2,0.000
6:18:10,65890,9.8,5.6,57.3,328.5,48.4,48.8,48.9,41.1,33.9,24.0,12.4,14.2,0.000
6:18:20,65900,9.8,5.6,57.8,329.0,48.1,48.8,48.9,41.1,33.9,24.0,12.4,14.1,0.000
6:18:30,65910,9.7,5.6,57.6,329.5,48.4,48.8,48.8,41.1,34.0,24.0,12.4,14.1,0.000
6:18:40,65920,9.7,5.6,57.7,329.7,48.4,48.8,48.8,41.1,34.0,24.1,12.4,14.1,0.000
6:18:50,65930,9.7,5.5,57.6,329.2,48.0,48.8,48.8,41.1,34.0,24.1,12.4,14.1,0.000
6:19:00,65940,9.7,5.5,57.4,329.9,48.4,48.8,48.8,41.2,34.1,24.2,12.4,14.1,0.000
6:19:10,65950,9.8,5.6,57.6,329.7,48.6,48.8,48.8,41.2,34.1,24.1,12.4,14.1,0.000
6:19:20,65960,9.8,5.6,57.4,333.2,48.2,48.8,48.8,41.2,34.1,24.2,12.4,14.0,0.000
6:19:30,65970,9.8,5.6,57.4,330.0,48.1,48.8,48.8,41.2,34.1,24.2,12.4,14.0,0.000
6:19:40,65980,9.8,5.6,57.7,330.0,48.1,48.8,48.8,41.2,34.2,24.3,12.4,14.0,0.000
6:19:50,65990,9.8,5.6,57.5,330.6,48.1,48.8,48.8,41.2,34.2,24.3,12.4,14.0,0.000
6:20:00,66000,9.8,5.6,57.5,331.0,48.3,48.8,48.8,41.3,34.3,24.3,12.5,14.0,0.000
6:20:10,66010,9.7,5.6,57.6,330.7,48.3,48.8,48.7,41.3,34.3,24.3,12.4,13.9,0.000
6:20:20,66020,9.6,5.5,57.6,330.0,48.4,48.8,48.7,41.3,34.3,24.4,12.5,13.9,0.000
6:20:30,66030,9.6,5.5,57.6,331.8,48.2,48.8,48.7,41.3,34.3,24.4,12.5,13.9,0.000
6:20:40,66040,9.7,5.5,57.6,330.6,48.3,48.8,48.8,41.3,34.4,24.4,12.5,13.9,0.000
6:20:50,66050,9.6,5.4,57.5,331.0,48.3,48.8,48.8,41.4,34.4,24.5,12.5,13.8,0.000
6:21:00,66060,9.5,5.4,57.5,331.0,47.9,48.8,48.8,41.4,34.5,24.5,12.5,13.8,0.000
6:21:10,66070,9.6,5.4,57.7,331.2,48.1,48.8,48.8,41.4,34.5,24.5,12.5,13.8,0.000
6:21:20,66080,9.5,5.4,57.7,331.5,48.3,48.8,48.7,41.4,34.5,24.5,12.5,13.8,0.000
6:21:30,66090,9.5,5.4,57.8,332.3,48.2,48.8,48.8,41.4,34.6,24.6,12.5,13.8,0.000
6:21:40,66100,9.5,5.4,57.9,331.7,48.1,48.8,48.8,41.5,34.6,24.6,12.5,13.8,0.000
6:21:50,66110,9.5,5.4,57.8,331.7,48.1,48.8,48.8,41.5,34.6,24.6,12.5,13.7,0.000
6:22:00,66120,9.4,5.3,57.9,332.9,48.3,48.8,48.8,41.5,34.6,24.6,12.5,13.7,0.000
6:22:10,66130,9.5,5.4,57.9,332.8,48.3,48.7,48.8,41.5,34.7,24.7,12.5,13.7,0.000
6:22:20,66140,9.4,5.3,57.7,331.7,48.1,48.8,48.8,41.5,34.7,24.7,12.5,13.7,0.000
6:22:30,66150,9.5,5.4,58.1,332.4,48.2,48.8,48.8,41.6,34.8,24.7,12.5,13.7,0.000
6:22:40,66160,9.6,5.5,58.2,330.9,48.4,48.8,48.8,41.6,34.8,24.7,12.6,13.7,0.000
6:22:50,66170,9.5,5.4,58.0,331.1,48.0,48.8,48.8,41.6,34.8,24.8,12.6,13.6,0.000
6:23:00,66180,9.5,5.4,58.1,331.2,47.9,48.8,48.8,41.6,34.9,24.8,12.6,13.6,0.000
6:23:10,66190,9.5,5.4,58.4,331.4,48.4,48.7,48.8,41.6,34.9,24.8,12.6,13.6,0.000
6:23:20,66200,9.6,5.5,58.3,332.1,48.3,48.8,48.8,41.6,34.9,24.8,12.6,13.6,0.000
6:23:30,66210,9.5,5.4,58.2,331.8,48.2,48.8,48.8,41.6,35.0,24.9,12.6,13.6,0.000
6:23:40,66220,9.6,5.5,58.4,332.1,48.1,48.8,48.8,41.7,35.0,24.9,12.6,13.5,0.000
6:23:50,66230,9.6,5.5,58.2,332.3,48.4,48.8,48.8,41.7,35.0,24.9,12.6,13.5,0.000
6:24:00,66240,9.6,5.5,58.5,332.5,48.2,48.8,48.8,41.7,35.0,25.0,12.6,13.5,0.000
6:24:10,66250,9.6,5.5,58.6,332.1,48.2,48.8,48.8,41.7,35.1,25.0,12.6,13.5,0.000
6:24:20,66260,9.7,5.6,58.5,332.6,48.2,48.7,48.7,41.8,35.1,25.0,12.6,13.5,0.000
6:24:30,66270,9.7,5.6,58.4,332.9,48.2,48.7,48.7,41.8,35.1,25.1,12.6,13.5,0.000
6:24:40,66280,9.8,5.7,58.4,332.7,48.5,48.8,48.7,41.8,35.2,25.1,12.6,13.4,0.000
6:24:50,66290,9.8,5.7,58.5,332.7,48.4,48.8,48.8,41.8,35.2,25.1,12.6,13.4,0.000
6:25:00,66300,9.7,5.7,58.6,333.3,48.1,48.8,48.8,41.8,35.2,25.1,12.6,13.4,0.000
6:25:10,66310,9.7,5.7,58.7,333.7,48.5,48.8,48.8,41.9,35.3,25.2,12.6,13.4,0.000
6:25:20,66320,9.7,5.7,58.7,333.8,47.8,48.8,48.8,41.9,35.3,25.2,12.6,13.4,0.000
6:25:30,66330,9.8,5.7,58.6,333.6,48.2,48.7,48.8,41.9,35.3,25.2,12.6,13.4,0.000
6:25:40,66340,9.7,5.6,58.4,333.6,48.0,48.8,48.8,41.9,35.4,25.3,12.6,13.4,0.000
6:25:50,66350,9.7,5.6,58.5,334.0,48.0,48.8,48.8,41.9,35.4,25.3,12.6,13.4,0.000
6:26:00,66360,9.7,5.6,58.5,333.5,48.0,48.8,48.8,41.9,35.4,25.3,12.6,13.3,0.000
6:26:10,66370,9.7,5.6,58.4,333.5,48.2,48.8,48.8,41.9,35.5,25.3,12.6,13.3,0.000
6:26:20,66380,9.7,5.6,58.5,333.7,47.7,48.7,48.8,42.0,35.5,25.3,12.7,13.3,0.000
6:26:30,66390,9.7,5.6,58.5,333.8,48.1,48.8,48.8,42.0,35.5,25.4,12.7,13.3,0.000
6:26:40,66400,9.7,5.6,58.6,334.4,48.2,48.7,48.8,42.0,35.6,25.4,12.7,13.3,0.000
6:26:50,66410,9.7,5.6,58.3,333.9,48.4,48.7,48.8,42.0,35.6,25.5,12.7,13.3,0.000
6:27:00,66420,9.7,5.6,58.4,334.1,48.2,48.7,48.8,42.1,35.6,25.5,12.7,13.3,0.000
6:27:10,66430,9.7,5.6,58.4,334.5,48.3,48.8,48.8,42.1,35.7,25.5,12.7,13.3,0.000
6:27:20,66440,9.7,5.6,58.2,334.4,47.8,48.8,48.8,42.1,35.7,25.6,12.7,13.2,0.000
6:27:30,66450,9.7,5.6,58.5,334.1,48.2,48.8,48.8,42.1,35.7,25.5,12.7,13.2,0.000
6:27:40,66460,9.7,5.7,58.5,335.0,48.1,48.8,48.8,42.1,35.7,25.5,12.7,13.2,0.000
6:27:50,66470,9.7,5.7,58.6,335.4,48.0,48.8,48.8,42.1,35.8,25.6,12.7,13.2,0.000
6:28:00,66480,9.8,5.8,58.7,335.0,48.0,48.7,48.8,42.2,35.8,25.7,12.7,13.2,0.000
6:28:10,66490,9.9,5.8,58.3,334.9,47.7,48.7,48.8,42.2,35.9,25.7,12.7,13.2,0.000
6:28:20,66500,9.9,5.8,58.7,335.2,48.3,48.7,48.8,42.2,35.9,25.7,12.7,13.2,0.000
6:28:30,66510,9.9,5.8,58.4,335.2,48.3,48.8,48.8,42.3,35.9,25.7,12.7,13.2,0.000
6:28:40,66520,9.9,5.8,58.6,335.7,48.3,48.8,48.8,42.3,36.0,25.8,12.7,13.1,0.000
6:28:50,66530,9.9,5.8,58.4,335.4,48.4,48.8,48.8,42.3,36.0,25.8,12.7,13.1,0.000
6:29:00,66540,9.9,5.8,58.5,335.9,48.3,48.8,48.8,42.3,36.0,25.8,12.7,13.1,0.000
6:29:10,66550,9.9,5.8,58.5,335.7,48.2,48.8,48.8,42.3,36.1,25.8,12.7,13.1,0.000
6:29:20,66560,9.9,5.7,58.1,336.0,48.0,48.7,48.7,42.3,36.1,25.9,12.8,13.1,0.000
6:29:30,66570,9.8,5.7,58.2,336.4,48.0,48.8,48.7,42.4,36.1,25.9,12.8,13.1,0.000
6:29:40,66580,9.8,5.7,58.4,336.0,47.9,48.8,48.7,42.4,36.1,26.0,12.8,13.1,0.000
6:29:50,66590,9.8,5.7,58.2,335.8,48.2,48.7,48.8,42.4,36.2,26.0,12.8,13.1,0.000
6:30:00,66600,9.8,5.7,58.4,336.3,48.4,48.8,48.8,42.4,36.2,26.0,12.8,13.1,0.000
6:30:10,66610,9.9,5.7,58.1,336.6,48.0,48.7,48.8,42.4,36.3,26.1,12.8,13.0,0.000
6:30:20,66620,9.8,5.7,57.9,337.1,48.0,48.7,48.8,42.5,36.3,26.1,12.8,13.0,0.000
6:30:30,66630,9.7,5.6,57.8,336.6,48.3,48.7,48.8,42.5,36.3,26.1,12.8,13.0,0.000
6:30:40,66640,9.7,5.6,58.1,336.4,47.9,48.7,48.8,42.5,36.3,26.1,12.8,13.0,0.000
6:30:50,66650,9.7,5.6,58.0,336.2,48.1,48.7,48.8,42.5,36.4,26.1,12.8,13.0,0.000
6:31:00,66660,9.6,5.5,57.9,336.2,48.4,48.7,48.8,42.5,36.4,26.2,12.8,13.0,0.000
6:31:10,66670,9.6,5.5,58.0,336.6,48.3,48.7,48.8,42.6,36.4,26.2,12.8,13.0,0.000
6:31:20,66680,9.6,5.5,58.2,336.8,48.3,48.7,48.8,42.6,36.5,26.2,12.8,13.0,0.000
6:31:30,66690,9.6,5.5,58.1,336.9,48.0,48.7,48.8,42.6,36.5,26.3,12.8,12.9,0.000
6:31:40,66700,9.5,5.4,58.0,336.4,48.2,48.7,48.8,42.6,36.5,26.3,12.8,12.9,0.000
6:31:50,66710,9.5,5.4,58.1,336.8,48.4,48.7,48.8,42.6,36.6,26.3,12.8,12.9,0.000
6:32:00,66720,9.5,5.4,58.0,336.7,48.4,48.7,48.8,42.7,36.6,26.4,12.9,12.9,0.000
6:32:10,66730,9.6,5.4,58.1,337.4,48.4,48.7,48.8,42.7,36.6,26.4,12.9,12.9,0.000
6:32:20,66740,9.5,5.4,58.2,337.3,48.4,48.7,48.8,42.7,36.7,26.4,12.9,12.9,0.000
6:32:30,66750,9.6,5.5,58.0,338.0,48.2,48.7,48.8,42.7,36.7,26.4,12.9,12.9,0.000
6:32:40,66760,9.7,5.6,58.2,337.5,48.3,48.7,48.8,42.8,36.7,26.5,12.9,12.9,0.000
6:32:50,66770,9.8,5.6,58.1,338.7,48.4,48.8,48.8,42.7,36.7,26.5,12.9,12.9,0.000
6:33:00,66780,9.8,5.7,58.2,338.3,48.3,48.7,48.8,42.8,36.8,26.5,12.9,12.8,0.000
6:33:10,66790,9.9,5.8,58.3,338.0,48.4,48.7,48.8,42.8,36.8,26.6,12.9,12.8,0.000
6:33:20,66800,10.0,5.9,58.4,337.5,48.3,48.7,48.8,42.8,36.9,26.6,12.9,12.8,0.000
6:33:30,66810,10.0,5.8,58.4,338.0,47.8,48.7,48.8,42.8,36.9,26.6,12.9,12.8,0.000
6:33:40,66820,9.9,5.8,58.2,338.3,48.2,48.7,48.8,42.8,36.9,26.6,12.9,12.8,0.000
6:33:50,66830,10.0,5.8,58.3,338.3,48.0,48.7,48.8,42.9,36.9,26.6,12.9,12.8,0.000
6:34:00,66840,10.0,5.8,58.2,338.5,48.0,48.7,48.8,42.9,37.0,26.7,12.9,12.8,0.000
6:34:10,66850,10.0,5.8,58.0,339.0,48.3,48.7,48.8,42.9,37.0,26.7,12.9,12.8,0.000
6:34:20,66860,9.9,5.8,57.9,338.6,48.4,48.6,48.8,42.9,37.0,26.8,12.9,12.8,0.000
6:34:30,66870,9.9,5.8,57.8,339.4,48.3,48.7,48.8,43.0,37.1,26.8,12.9,12.8,0.000
6:34:40,66880,10.0,5.8,57.8,339.3,48.2,48.7,48.8,43.0,37.1,26.8,12.9,12.7,0.000
6:34:50,66890,9.9,5.8,57.9,339.9,48.2,48.7,48.8,43.0,37.1,26.9,12.9,12.7,0.000
6:35:00,66900,9.9,5.7,57.8,339.5,48.2,48.7,48.8,43.0,37.2,26.8,12.9,12.7,0.000
6:35:10,66910,9.9,5.7,57.7,340.0,48.2,48.7,48.8,43.0,37.2,26.9,12.9,12.7,0.000
6:35:20,66920,9.8,5.7,57.8,339.8,47.9,48.7,48.8,43.1,37.2,27.0,13.0,12.7,0.000
6:35:30,66930,9.8,5.7,57.8,339.8,48.3,48.7,48.8,43.1,37.2,27.0,13.0,12.7,0.000
6:35:40,66940,9.8,5.7,57.7,339.4,48.1,48.7,48.8,43.1,37.3,27.0,13.0,12.7,0.000
6:35:50,66950,9.8,5.7,57.6,339.5,48.0,48.6,48.8,43.1,37.3,27.0,13.0,12.7,0.000
6:36:00,66960,9.8,5.7,57.7,340.0,48.1,48.6,48.8,43.1,37.3,27.1,13.0,12.7,0.000
6:36:10,66970,9.8,5.6,57.6,340.0,47.8,48.7,48.8,43.1,37.4,27.2,13.0,12.7,0.000
6:36:20,66980,9.7,5.5,57.4,340.1,48.2,48.6,48.8,43.2,37.4,27.1,13.0,12.7,0.000
6:36:30,66990,9.7,5.5,57.5,340.1,48.3,48.7,48.8,43.2,37.4,27.1,13.0,12.7,0.000
6:36:40,67000,9.7,5.5,57.7,340.1,48.2,48.7,48.8,43.2,37.5,27.2,13.0,12.7,0.000
6:36:50,67010,9.7,5.5,57.7,340.2,48.3,48.6,48.8,43.3,37.5,27.2,13.0,12.7,0.000
