Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
6:37:00,67020,9.6,5.5,57.6,339.8,47.9,48.6,48.8,43.3,37.5,27.2,13.0,12.7,0.000
6:37:10,67030,9.6,5.5,57.9,340.3,48.4,48.6,48.8,43.3,37.5,27.3,13.0,12.6,0.000
6:37:20,67040,9.6,5.4,57.6,340.6,48.5,48.7,48.8,43.3,37.6,27.3,13.0,12.6,0.000
6:37:30,67050,9.6,5.4,57.4,341.1,48.2,48.7,48.8,43.3,37.6,27.3,13.0,12.6,0.000
6:37:40,67060,9.6,5.5,57.6,340.5,48.0,48.7,48.8,43.3,37.6,27.4,13.0,12.6,0.000
6:37:50,67070,9.5,5.4,57.6,340.7,48.2,48.7,48.8,43.3,37.7,27.4,13.0,12.6,0.000
6:38:00,67080,9.5,5.3,57.5,340.6,48.2,48.7,48.8,43.4,37.7,27.4,13.0,12.6,0.000
6:38:10,67090,9.5,5.4,57.7,340.5,48.2,48.7,48.8,43.4,37.7,27.4,13.0,12.6,0.000
6:38:20,67100,9.5,5.4,57.8,341.1,48.3,48.7,48.8,43.4,37.8,27.5,13.0,12.6,0.000
6:38:30,67110,9.4,5.3,57.8,341.1,48.1,48.7,48.8,43.4,37.8,27.5,13.1,12.6,0.000
6:38:40,67120,9.4,5.3,57.9,341.1,47.8,48.7,48.8,43.4,37.8,27.5,13.1,12.5,0.000
6:38:50,67130,9.5,5.4,57.8,341.2,48.0,48.7,48.8,43.5,37.9,27.6,13.1,12.5,0.000
6:39:00,67140,9.5,5.4,58.0,341.2,48.0,48.6,48.8,43.5,37.9,27.6,13.1,12.5,0.000
6:39:10,67150,9.6,5.4,57.9,341.7,48.1,48.7,48.8,43.5,37.9,27.6,13.1,12.5,0.000
6:39:20,67160,9.6,5.5,57.9,341.7,47.8,48.6,48.8,43.5,37.9,27.6,13.1,12.5,0.000
6:39:30,67170,9.6,5.5,58.1,341.9,47.7,48.6,48.7,43.5,38.0,27.7,13.1,12.5,0.000
6:39:40,67180,9.7,5.5,58.0,341.8,48.1,48.6,48.8,43.6,38.0,27.8,13.1,12.5,0.000
6:39:50,67190,9.7,5.6,58.2,342.3,48.2,48.6,48.7,43.6,38.0,27.8,13.1,12.5,0.000
6:40:00,67200,9.7,5.6,58.0,342.4,48.4,48.6,48.7,43.6,38.1,27.8,13.1,12.5,0.000
6:40:10,67210,9.7,5.6,58.1,342.5,48.2,48.6,48.7,43.6,38.1,27.8,13.1,12.5,0.000
6:40:20,67220,9.8,5.6,58.1,342.4,48.3,48.7,48.7,43.6,38.1,27.8,13.1,12.4,0.000
6:40:30,67230,9.8,5.7,58.2,342.8,48.4,48.6,48.7,43.6,38.2,27.9,13.1,12.4,0.000
6:40:40,67240,9.8,5.7,57.9,343.8,48.4,48.7,48.7,43.7,38.2,27.9,13.1,12.4,0.000
6:40:50,67250,9.8,5.7,58.2,343.0,48.3,48.6,48.7,43.7,38.2,27.9,13.1,12.4,0.000
6:41:00,67260,9.9,5.8,58.2,342.9,48.2,48.6,48.7,43.7,38.2,27.9,13.1,12.4,0.000
6:41:10,67270,9.9,5.8,58.2,343.1,48.0,48.6,48.7,43.7,38.3,28.0,13.1,12.4,0.000
6:41:20,67280,9.9,5.8,57.9,342.8,48.2,48.6,48.7,43.8,38.3,28.0,13.1,12.4,0.000
6:41:30,67290,9.9,5.8,57.8,343.1,48.2,48.6,48.7,43.8,38.3,28.1,13.1,12.4,0.000
6:41:40,67300,9.9,5.8,58.0,342.7,48.2,48.6,48.8,43.8,38.4,28.1,13.2,12.4,0.000
6:41:50,67310,9.9,5.7,57.6,343.5,48.0,48.7,48.7,43.8,38.4,28.1,13.1,12.4,0.000
6:42:00,67320,9.9,5.7,57.6,343.0,48.3,48.6,48.8,43.8,38.4,28.2,13.2,12.4,0.000
6:42:10,67330,10.0,5.8,57.6,343.8,48.5,48.7,48.7,43.9,38.4,28.2,13.1,12.4,0.000
6:42:20,67340,10.0,5.8,57.4,343.8,48.5,48.7,48.7,43.9,38.5,28.2,13.2,12.4,0.000
6:42:30,67350,10.0,5.7,57.4,343.7,48.5,48.6,48.8,43.9,38.5,28.2,13.2,12.4,0.000
6:42:40,67360,9.9,5.7,57.5,344.1,48.3,48.6,48.7,43.9,38.5,28.3,13.2,12.4,0.000
6:42:50,67370,9.9,5.7,57.4,343.8,48.3,48.6,48.8,43.9,38.6,28.3,13.2,12.4,0.000
6:43:00,67380,9.9,5.7,57.2,344.0,48.3,48.7,48.8,44.0,38.6,28.3,13.2,12.4,0.000
6:43:10,67390,9.9,5.6,57.3,344.1,48.2,48.6,48.7,44.0,38.6,28.3,13.2,12.4,0.000
6:43:20,67400,9.8,5.6,57.5,343.9,48.2,48.6,48.7,44.0,38.7,28.4,13.2,12.4,0.000
6:43:30,67410,9.7,5.6,57.6,344.0,48.3,48.6,48.7,44.0,38.7,28.4,13.2,12.3,0.000
6:43:40,67420,9.8,5.6,57.6,344.6,48.2,48.6,48.7,44.0,38.7,28.5,13.2,12.3,0.000
6:43:50,67430,9.8,5.6,57.6,344.3,48.2,48.6,48.7,44.1,38.8,28.5,13.2,12.3,0.000
6:44:00,67440,9.7,5.5,57.6,343.9,48.2,48.6,48.7,44.1,38.8,28.5,13.2,12.3,0.000
6:44:10,67450,9.6,5.5,57.8,344.1,48.2,48.6,48.7,44.1,38.8,28.5,13.2,12.3,0.000
6:44:20,67460,9.6,5.5,57.7,345.0,48.2,48.7,48.7,44.1,38.8,28.5,13.2,12.3,0.000
6:44:30,67470,9.6,5.4,57.6,344.9,48.3,48.6,48.7,44.2,38.9,28.6,13.2,12.3,0.000
6:44:40,67480,9.5,5.4,57.9,344.2,48.3,48.6,48.7,44.2,38.9,28.7,13.2,12.3,0.000
6:44:50,67490,9.5,5.4,57.8,344.2,48.3,48.6,48.7,44.2,38.9,28.6,13.2,12.3,0.000
6:45:00,67500,9.6,5.5,58.0,345.4,48.5,48.6,48.7,44.2,38.9,28.6,13.2,12.3,0.000
6:45:10,67510,9.6,5.5,58.1,345.3,47.6,48.6,48.7,44.2,39.0,28.8,13.2,12.3,0.000
6:45:20,67520,9.5,5.4,58.0,345.0,48.2,48.6,48.7,44.2,39.0,28.8,13.2,12.3,0.000
6:45:30,67530,9.5,5.4,58.1,345.1,48.2,48.6,48.7,44.3,39.0,28.7,13.2,12.3,0.000
6:45:40,67540,9.5,5.4,58.2,345.3,48.4,48.7,48.7,44.3,39.1,28.8,13.2,12.3,0.000
6:45:50,67550,9.4,5.3,58.1,346.2,48.5,48.6,48.7,44.3,39.1,28.9,13.3,12.3,0.000
6:46:00,67560,9.4,5.3,58.1,346.0,48.6,48.6,48.7,44.3,39.1,28.9,13.2,12.3,0.000
6:46:10,67570,9.4,5.3,58.1,346.5,48.6,48.7,48.7,44.3,39.2,28.9,13.2,12.3,0.000
6:46:20,67580,9.4,5.3,58.2,347.3,48.6,48.7,48.7,44.4,39.2,28.9,13.2,12.2,0.000
6:46:30,67590,9.4,5.3,58.2,348.5,48.4,48.6,48.7,44.4,39.2,28.9,13.2,12.2,0.000
6:46:40,67600,9.5,5.4,58.6,346.9,48.5,48.7,48.7,44.4,39.2,29.0,13.2,12.2,0.000
6:46:50,67610,9.5,5.5,58.8,346.8,48.6,48.7,48.7,44.4,39.3,29.0,13.3,12.2,0.000
6:47:00,67620,9.5,5.5,58.7,349.9,48.4,48.7,48.7,44.4,39.3,29.0,13.3,12.2,0.000
6:47:10,67630,9.6,5.5,58.6,346.2,48.5,48.7,48.7,44.5,39.3,29.1,13.3,12.2,0.000
6:47:20,67640,9.6,5.6,58.9,346.8,48.6,48.7,48.7,44.5,39.4,29.2,13.3,12.2,0.000
6:47:30,67650,9.7,5.6,58.8,346.1,48.5,48.7,48.7,44.5,39.4,29.2,13.3,12.2,0.000
6:47:40,67660,9.7,5.7,59.0,346.5,48.5,48.6,48.7,44.5,39.4,29.1,13.3,12.2,0.000
6:47:50,67670,9.7,5.7,59.0,347.2,48.5,48.6,48.7,44.5,39.4,29.2,13.3,12.2,0.000
6:48:00,67680,9.7,5.7,58.9,347.2,48.5,48.6,48.7,44.5,39.5,29.2,13.3,12.2,0.000
6:48:10,67690,9.8,5.8,59.1,347.8,48.5,48.6,48.7,44.6,39.5,29.3,13.3,12.2,0.000
6:48:20,67700,9.8,5.8,58.8,350.4,48.4,48.6,48.7,44.6,39.5,29.3,13.3,12.2,0.000
6:48:30,67710,9.8,5.7,58.6,347.5,48.5,48.6,48.7,44.6,39.6,29.3,13.3,12.2,0.000
6:48:40,67720,9.7,5.7,58.9,346.8,48.5,48.6,48.7,44.6,39.6,29.3,13.3,12.2,0.000
6:48:50,67730,9.7,5.7,58.9,347.4,48.3,48.6,48.7,44.6,39.6,29.4,13.3,12.2,0.000
6:49:00,67740,9.8,5.7,58.6,347.1,48.5,48.6,48.7,44.7,39.6,29.4,13.3,12.2,0.000
6:49:10,67750,9.8,5.7,58.5,347.4,48.6,48.7,48.7,44.7,39.7,29.5,13.3,12.2,0.000
6:49:20,67760,9.8,5.7,58.5,347.4,48.6,48.6,48.7,44.7,39.7,29.5,13.3,12.2,0.000
6:49:30,67770,9.8,5.7,58.5,347.8,48.3,48.6,48.7,44.8,39.7,29.5,13.3,12.1,0.000
6:49:40,67780,9.8,5.7,58.5,347.3,48.4,48.6,48.7,44.8,39.8,29.5,13.3,12.2,0.000
6:49:50,67790,9.8,5.7,58.6,348.0,48.5,48.6,48.7,44.8,39.8,29.6,13.3,12.1,0.000
6:50:00,67800,9.9,5.8,58.4,348.0,48.5,48.7,48.7,44.8,39.8,29.6,13.3,12.1,0.000
6:50:10,67810,9.9,5.8,58.7,348.3,48.6,48.6,48.7,44.8,39.8,29.6,13.3,12.1,0.000
6:50:20,67820,10.0,5.9,58.6,348.0,48.6,48.6,48.7,44.9,39.9,29.7,13.3,12.1,0.000
6:50:30,67830,10.0,5.9,58.4,348.5,48.6,48.7,48.7,44.9,39.9,29.7,13.3,12.1,0.000
6:50:40,67840,10.1,5.9,58.4,348.9,48.5,48.7,48.7,44.9,39.9,29.7,13.3,12.1,0.000
6:50:50,67850,10.0,5.9,58.1,353.7,48.5,48.7,48.7,44.9,40.0,29.7,13.4,12.1,0.000
6:51:00,67860,10.0,5.9,58.6,348.5,48.5,48.7,48.7,44.9,40.0,29.8,13.4,12.1,0.000
6:51:10,67870,9.9,5.8,58.3,348.6,48.5,48.7,48.7,44.9,40.0,29.8,13.3,12.1,0.000
6:51:20,67880,10.0,5.8,58.2,348.6,48.6,48.7,48.7,45.0,40.1,29.9,13.4,12.1,0.000
6:51:30,67890,9.9,5.8,58.3,349.4,48.6,48.7,48.7,45.0,40.1,29.9,13.4,12.1,0.000
6:51:40,67900,9.9,5.8,58.1,348.8,48.6,48.7,48.7,45.0,40.1,29.9,13.4,12.1,0.000
6:51:50,67910,9.9,5.8,58.2,349.6,48.6,48.7,48.7,45.0,40.1,30.0,13.4,12.1,0.000
6:52:00,67920,9.9,5.8,58.0,349.8,48.6,48.7,48.7,45.0,40.1,30.0,13.4,12.1,0.000
6:52:10,67930,9.9,5.8,57.9,350.1,48.6,48.7,48.7,45.1,40.2,30.0,13.4,12.1,0.000
6:52:20,67940,9.9,5.8,58.0,349.7,48.6,48.7,48.7,45.1,40.2,30.0,13.4,12.1,0.000
6:52:30,67950,9.9,5.7,58.0,350.5,48.6,48.7,48.7,45.1,40.2,30.0,13.4,12.1,0.000
6:52:40,67960,9.8,5.7,58.1,350.7,48.6,48.7,48.7,45.2,40.3,30.1,13.4,12.1,0.000
6:52:50,67970,9.8,5.7,58.2,350.1,48.6,48.7,48.7,45.1,40.3,30.1,13.4,12.1,0.000
6:53:00,67980,9.8,5.6,57.9,349.9,48.6,48.7,48.7,45.2,40.3,30.2,13.4,12.1,0.000
6:53:10,67990,9.8,5.6,58.0,350.1,48.6,48.7,48.7,45.2,40.3,30.2,13.4,12.1,0.000
6:53:20,68000,9.8,5.7,57.9,350.3,48.5,48.7,48.7,45.2,40.4,30.2,13.4,12.1,0.000
6:53:30,68010,9.7,5.6,57.9,350.2,48.5,48.7,48.8,45.2,40.4,30.2,13.4,12.1,0.000
6:53:40,68020,9.7,5.5,57.9,350.3,48.6,48.7,48.7,45.3,40.4,30.3,13.4,12.1,0.000
6:53:50,68030,9.7,5.6,58.3,350.5,48.6,48.7,48.7,45.3,40.5,30.3,13.4,12.1,0.000
6:54:00,68040,9.6,5.5,57.8,350.7,48.6,48.7,48.7,45.3,40.5,30.3,13.4,12.1,0.000
6:54:10,68050,9.6,5.5,57.9,350.6,48.7,48.7,48.8,45.3,40.5,30.4,13.4,12.1,0.000
6:54:20,68060,9.6,5.5,58.1,350.8,48.7,48.7,48.7,45.3,40.5,30.4,13.4,12.1,0.000
6:54:30,68070,9.6,5.5,58.1,352.9,48.7,48.7,48.7,45.4,40.5,30.4,13.4,12.0,0.000
6:54:40,68080,9.5,5.4,58.1,349.8,48.7,48.7,48.8,45.4,40.6,30.5,13.5,12.1,0.000
6:54:50,68090,9.6,5.5,58.2,350.9,48.7,48.7,48.7,45.4,40.6,30.5,13.5,12.1,0.000
6:55:00,68100,9.6,5.5,58.0,354.2,48.7,48.7,48.7,45.4,40.7,30.6,13.5,12.0,0.000
6:55:10,68110,9.5,5.4,58.2,350.9,48.6,48.7,48.7,45.4,40.7,30.6,13.5,12.0,0.000
6:55:20,68120,9.5,5.4,58.3,351.3,48.6,48.7,48.7,45.4,40.7,30.6,13.5,12.0,0.000
6:55:30,68130,9.5,5.4,58.1,351.2,48.6,48.7,48.7,45.5,40.7,30.6,13.5,12.0,0.000
6:55:40,68140,9.5,5.4,58.5,351.0,48.6,48.7,48.7,45.5,40.7,30.6,13.5,12.0,0.000
6:55:50,68150,9.5,5.4,58.5,352.4,48.6,48.7,48.7,45.5,40.8,30.7,13.5,12.0,0.000
6:56:00,68160,9.5,5.4,58.2,351.3,48.6,48.7,48.7,45.5,40.8,30.7,13.5,12.0,0.000
6:56:10,68170,9.5,5.5,58.5,351.9,48.7,48.7,48.7,45.6,40.9,30.8,13.5,12.0,0.000
6:56:20,68180,9.5,5.5,58.4,351.8,48.6,48.7,48.7,45.6,40.9,30.8,13.5,12.0,0.000
6:56:30,68190,9.6,5.5,58.6,352.2,48.7,48.7,48.7,45.6,40.9,30.7,13.5,12.0,0.000
6:56:40,68200,9.6,5.5,58.5,352.0,48.6,48.7,48.7,45.6,40.9,30.8,13.5,12.0,0.000
6:56:50,68210,9.6,5.5,58.5,352.0,48.6,48.7,48.8,45.6,41.0,30.9,13.5,12.0,0.000
6:57:00,68220,9.7,5.6,58.2,351.8,48.6,48.7,48.8,45.6,41.0,30.9,13.5,12.0,0.000
6:57:10,68230,9.7,5.6,58.5,352.1,48.6,48.7,48.7,45.7,41.0,30.9,13.5,12.0,0.000
6:57:20,68240,9.8,5.7,58.3,351.9,48.7,48.7,48.7,45.7,41.0,30.9,13.5,12.0,0.000
6:57:30,68250,9.8,5.7,58.4,353.0,48.6,48.7,48.7,45.7,41.1,31.0,13.5,12.0,0.000
6:57:40,68260,9.8,5.7,58.5,352.6,48.6,48.7,48.7,45.7,41.1,31.0,13.5,12.0,0.000
6:57:50,68270,9.8,5.7,58.5,352.6,48.6,48.7,48.7,45.8,41.1,31.0,13.5,12.0,0.000
6:58:00,68280,9.8,5.7,58.4,352.8,48.6,48.7,48.7,45.8,41.1,31.1,13.5,11.9,0.000
6:58:10,68290,9.8,5.7,58.3,353.2,48.4,48.7,48.7,45.8,41.2,31.1,13.5,11.9,0.000
6:58:20,68300,9.8,5.7,58.3,352.3,48.4,48.7,48.7,45.8,41.2,31.1,13.5,12.0,0.000
6:58:30,68310,9.8,5.7,58.5,353.1,48.6,48.7,48.7,45.8,41.2,31.2,13.5,11.9,0.000
6:58:40,68320,9.8,5.7,58.5,353.2,48.5,48.7,48.7,45.8,41.2,31.2,13.5,11.9,0.000
6:58:50,68330,9.8,5.7,58.4,353.9,48.6,48.7,48.7,45.9,41.3,31.2,13.5,11.9,0.000
6:59:00,68340,9.9,5.7,58.3,353.6,48.5,48.7,48.8,45.9,41.3,31.3,13.5,11.9,0.000
6:59:10,68350,9.9,5.7,58.2,354.0,48.6,48.7,48.7,45.9,41.3,31.3,13.5,11.9,0.000
6:59:20,68360,9.9,5.8,58.3,353.6,48.6,48.7,48.7,45.9,41.4,31.3,13.6,11.9,0.000
6:59:30,68370,9.9,5.8,58.2,354.4,48.6,48.7,48.8,46.0,41.4,31.4,13.5,11.9,0.000
6:59:40,68380,9.9,5.8,58.2,354.1,48.6,48.7,48.8,46.0,41.4,31.4,13.6,11.9,0.000
6:59:50,68390,9.9,5.8,58.3,354.9,48.6,48.7,48.7,46.0,41.4,31.4,13.5,11.9,0.000
7:00:00,68400,9.9,5.7,58.3,354.5,48.4,48.7,48.7,46.0,41.5,31.4,13.6,11.9,0.000
7:00:10,68410,9.9,5.7,57.9,354.5,48.5,48.7,48.8,46.0,41.5,31.5,13.6,11.9,0.000
7:00:20,68420,9.9,5.7,58.1,353.7,48.2,48.6,48.7,46.0,41.5,31.5,13.6,11.9,0.000
7:00:30,68430,9.9,5.7,58.0,354.6,48.2,48.7,48.7,46.1,41.5,31.5,13.6,11.9,0.000
7:00:40,68440,9.8,5.7,58.1,354.7,48.3,48.7,48.7,46.1,41.6,31.6,13.6,11.9,0.000
7:00:50,68450,9.8,5.7,58.0,354.6,48.5,48.7,48.7,46.1,41.6,31.6,13.6,11.9,0.000
7:01:00,68460,9.8,5.7,58.0,353.9,48.6,48.7,48.8,46.1,41.6,31.6,13.6,11.9,0.000
7:01:10,68470,9.8,5.6,57.8,354.5,48.7,48.7,48.7,46.2,41.7,31.7,13.6,11.9,0.000
7:01:20,68480,9.8,5.7,58.0,354.6,48.7,48.7,48.8,46.2,41.7,31.7,13.6,11.9,0.000
7:01:30,68490,9.8,5.6,58.0,354.6,48.7,48.7,48.7,46.2,41.7,31.7,13.6,11.9,0.000
7:01:40,68500,9.8,5.6,58.1,354.5,48.6,48.7,48.7,46.2,41.7,31.7,13.6,11.9,0.000
7:01:50,68510,9.7,5.6,57.9,355.2,48.6,48.7,48.8,46.2,41.8,31.8,13.6,11.9,0.000
7:02:00,68520,9.7,5.6,58.2,355.0,48.6,48.7,48.8,46.2,41.8,31.8,13.6,11.9,0.000
7:02:10,68530,9.7,5.6,58.0,355.5,48.0,48.7,48.7,46.3,41.8,31.8,13.6,11.9,0.000
7:02:20,68540,9.6,5.5,57.8,355.6,48.4,48.7,48.8,46.3,41.8,31.9,13.6,11.9,0.000
7:02:30,68550,9.6,5.5,58.1,355.7,48.4,48.7,48.7,46.3,41.9,31.9,13.6,11.9,0.000
7:02:40,68560,9.6,5.5,58.0,355.9,48.5,48.7,48.8,46.3,41.9,32.0,13.6,11.9,0.000
7:02:50,68570,9.5,5.4,57.8,356.1,48.7,48.7,48.7,46.3,41.9,31.9,13.6,11.9,0.000
7:03:00,68580,9.6,5.4,57.9,356.4,48.6,48.7,48.8,46.4,41.9,32.0,13.6,11.9,0.000
7:03:10,68590,9.6,5.4,57.9,356.3,48.6,48.7,48.8,46.4,42.0,32.0,13.6,11.9,0.000
7:03:20,68600,9.6,5.5,57.9,356.0,48.6,48.7,48.8,46.4,42.0,32.1,13.7,11.9,0.000
7:03:30,68610,9.6,5.5,57.9,356.5,48.6,48.7,48.7,46.4,42.0,32.1,13.6,11.9,0.000
7:03:40,68620,9.6,5.5,58.2,356.7,48.7,48.7,48.8,46.5,42.0,32.1,13.6,11.9,0.000
7:03:50,68630,9.7,5.6,58.1,356.9,48.6,48.7,48.8,46.5,42.1,32.1,13.7,11.9,0.000
7:04:00,68640,9.8,5.6,58.1,356.2,48.6,48.7,48.8,46.5,42.1,32.2,13.7,11.9,0.000
7:04:10,68650,9.9,5.7,58.0,356.5,48.7,48.7,48.7,46.5,42.1,32.2,13.7,11.9,0.000
7:04:20,68660,9.9,5.8,58.1,356.7,48.7,48.7,48.8,46.5,42.2,32.2,13.7,11.9,0.000
7:04:30,68670,10.0,5.8,58.3,356.0,48.7,48.7,48.8,46.5,42.2,32.3,13.7,11.9,0.000
7:04:40,68680,9.9,5.8,58.2,356.6,48.7,48.7,48.8,46.6,42.2,32.3,13.7,11.9,0.000
7:04:50,68690,9.9,5.8,58.3,356.4,48.6,48.7,48.8,46.6,42.2,32.3,13.7,11.8,0.000
7:05:00,68700,10.0,5.8,58.0,356.8,48.7,48.7,48.8,46.6,42.3,32.4,13.7,11.8,0.000
7:05:10,68710,10.0,5.8,58.0,356.8,48.7,48.7,48.8,46.6,42.3,32.4,13.7,11.8,0.000
7:05:20,68720,9.9,5.8,58.1,356.6,48.7,48.7,48.8,46.7,42.3,32.4,13.7,11.8,0.000
7:05:30,68730,9.9,5.8,58.0,357.5,48.6,48.7,48.8,46.7,42.3,32.4,13.7,11.8,0.000
7:05:40,68740,9.9,5.7,58.0,357.8,48.7,48.7,48.8,46.7,42.4,32.5,13.7,11.8,0.000
7:05:50,68750,9.9,5.7,57.8,357.7,48.7,48.7,48.8,46.7,42.4,32.5,13.7,11.8,0.000
7:06:00,68760,9.9,5.7,58.0,357.7,48.7,48.7,48.8,46.7,42.4,32.6,13.7,11.8,0.000
7:06:10,68770,9.9,5.7,58.1,357.8,48.7,48.7,48.8,46.7,42.4,32.6,13.7,11.8,0.000
7:06:20,68780,9.9,5.7,58.1,357.7,48.7,48.7,48.8,46.8,42.5,32.6,13.7,11.8,0.000
7:06:30,68790,9.8,5.7,57.9,358.4,48.7,48.7,48.8,46.8,42.5,32.6,13.7,11.8,0.000
7:06:40,68800,9.8,5.7,57.7,358.2,48.7,48.7,48.8,46.8,42.5,32.7,13.7,11.8,0.000
7:06:50,68810,9.8,5.7,58.0,358.2,48.7,48.7,48.8,46.8,42.6,32.7,13.8,11.8,0.000
7:07:00,68820,9.8,5.7,58.0,358.6,48.7,48.7,48.8,46.8,42.6,32.7,13.8,11.8,0.000
7:07:10,68830,9.8,5.6,57.8,358.5,48.7,48.7,48.8,46.9,42.6,32.8,13.8,11.8,0.000
7:07:20,68840,9.7,5.6,58.1,359.0,48.7,48.7,48.8,46.9,42.6,32.8,13.8,11.8,0.000
7:07:30,68850,9.7,5.5,58.0,359.1,48.7,48.7,48.8,46.9,42.7,32.8,13.8,11.8,0.000
7:07:40,68860,9.6,5.5,58.1,358.9,48.6,48.7,48.8,46.9,42.7,32.8,13.8,11.8,0.000
7:07:50,68870,9.6,5.5,58.2,358.5,48.7,48.8,48.8,46.9,42.7,32.9,13.8,11.8,0.000
7:08:00,68880,9.7,5.5,57.8,358.3,48.7,48.7,48.8,47.0,42.7,32.9,13.8,11.8,0.000
7:08:10,68890,9.6,5.5,58.2,358.8,48.7,48.7,48.8,47.0,42.8,33.0,13.8,11.8,0.000
7:08:20,68900,9.6,5.5,58.0,359.0,48.7,48.7,48.8,47.0,42.8,33.0,13.8,11.8,0.000
7:08:30,68910,9.6,5.5,58.2,358.7,48.8,48.8,48.8,47.0,42.8,33.0,13.8,11.8,0.000
7:08:40,68920,9.6,5.5,58.0,358.1,48.8,48.7,48.8,47.0,42.8,33.1,13.8,11.8,0.000
7:08:50,68930,9.6,5.5,58.2,359.3,48.8,48.7,48.8,47.1,42.9,33.1,13.8,11.8,0.000
7:09:00,68940,9.5,5.4,58.0,359.2,48.7,48.7,48.8,47.1,42.9,33.1,13.8,11.8,0.000
7:09:10,68950,9.5,5.4,57.9,359.8,48.7,48.8,48.8,47.1,42.9,33.2,13.8,11.8,0.000
7:09:20,68960,9.5,5.4,57.9,359.4,48.8,48.8,48.8,47.1,43.0,33.2,13.8,11.8,0.000
7:09:30,68970,9.5,5.4,58.1,359.8,48.7,48.8,48.8,47.1,43.0,33.2,13.8,11.8,0.000
7:09:40,68980,9.5,5.4,58.2,359.4,48.8,48.7,48.8,47.2,43.0,33.2,13.8,11.8,0.000
7:09:50,68990,9.6,5.5,58.1,359.3,48.7,48.7,48.8,47.2,43.0,33.3,13.8,11.8,0.000
7:10:00,69000,9.6,5.5,58.1,359.4,48.7,48.8,48.8,47.2,43.0,33.3,13.8,11.8,0.000
7:10:10,69010,9.6,5.5,58.2,359.6,48.6,48.8,48.8,47.2,43.1,33.3,13.8,11.8,0.000
7:10:20,69020,9.6,5.6,58.5,360.3,48.7,48.7,48.8,47.2,43.1,33.4,13.8,11.8,0.000
7:10:30,69030,9.7,5.6,58.4,360.4,48.7,48.8,48.8,47.3,43.1,33.4,13.8,11.8,0.000
7:10:40,69040,9.8,5.7,58.5,360.6,48.7,48.8,48.8,47.3,43.2,33.4,13.9,11.8,0.000
7:10:50,69050,9.8,5.7,58.4,360.2,48.7,48.8,48.8,47.3,43.2,33.4,13.9,11.8,0.000
7:11:00,69060,9.9,5.8,58.6,360.1,48.8,48.8,48.8,47.3,43.2,33.5,13.8,11.8,0.000
7:11:10,69070,9.9,5.7,58.4,360.4,48.8,48.8,48.8,47.3,43.2,33.5,13.9,11.7,0.000
7:11:20,69080,9.8,5.7,58.4,360.4,48.8,48.8,48.8,47.4,43.2,33.5,13.9,11.8,0.000
7:11:30,69090,9.8,5.7,58.1,360.6,48.8,48.8,48.8,47.4,43.3,33.5,13.9,11.8,0.000
7:11:40,69100,9.8,5.7,58.2,361.3,48.8,48.8,48.8,47.4,43.3,33.6,13.9,11.7,0.000
7:11:50,69110,9.8,5.7,58.4,361.1,48.8,48.8,48.8,47.4,43.3,33.6,13.9,11.7,0.000
7:12:00,69120,9.9,5.7,58.1,361.0,48.8,48.8,48.8,47.4,43.4,33.7,13.9,11.8,0.000
7:12:10,69130,9.9,5.7,58.1,361.4,48.8,48.8,48.8,47.4,43.4,33.7,13.9,11.7,0.000
7:12:20,69140,9.8,5.7,58.3,361.0,48.8,48.8,48.8,47.5,43.4,33.7,13.9,11.7,0.000
7:12:30,69150,9.9,5.7,58.3,361.1,48.8,48.8,48.8,47.5,43.4,33.8,13.9,11.7,0.000
7:12:40,69160,9.8,5.6,58.2,361.0,48.8,48.8,48.8,47.5,43.4,33.8,13.9,11.7,0.000
7:12:50,69170,9.8,5.7,58.2,362.3,48.7,48.8,48.8,47.5,43.5,33.8,13.9,11.7,0.000
7:13:00,69180,9.7,5.6,58.3,361.5,48.7,48.8,48.8,47.6,43.5,33.9,13.9,11.7,0.000
7:13:10,69190,9.8,5.7,58.3,361.2,48.8,48.8,48.8,47.6,43.5,33.9,13.9,11.7,0.000
7:13:20,69200,9.7,5.6,58.1,361.2,48.8,48.8,48.8,47.6,43.6,33.9,13.9,11.7,0.000
7:13:30,69210,9.7,5.6,58.1,361.3,48.8,48.8,48.8,47.6,43.6,33.9,13.9,11.7,0.000
7:13:40,69220,9.7,5.6,58.0,361.6,48.8,48.8,48.9,47.6,43.6,34.0,13.9,11.7,0.000
7:13:50,69230,9.7,5.5,58.0,361.8,48.8,48.8,48.8,47.7,43.6,34.0,13.9,11.7,0.000
7:14:00,69240,9.7,5.6,58.0,362.5,48.8,48.8,48.9,47.7,43.7,34.1,13.9,11.7,0.000
7:14:10,69250,9.7,5.5,58.2,362.0,48.8,48.8,48.8,47.7,43.7,34.1,13.9,11.7,0.000
7:14:20,69260,9.7,5.6,58.3,361.3,48.7,48.8,48.8,47.7,43.7,34.1,13.9,11.7,0.000
7:14:30,69270,9.7,5.6,58.1,362.7,48.8,48.8,48.8,47.7,43.7,34.1,13.9,11.7,0.000
7:14:40,69280,9.8,5.7,58.4,361.8,48.8,48.8,48.8,47.7,43.8,34.1,13.9,11.7,0.000
7:14:50,69290,9.8,5.7,58.2,362.6,48.8,48.8,48.9,47.7,43.8,34.2,13.9,11.7,0.000
7:15:00,69300,9.9,5.8,58.4,362.8,48.8,48.8,48.8,47.8,43.8,34.2,13.9,11.7,0.000
7:15:10,69310,10.0,5.8,58.2,362.3,48.8,48.8,48.8,47.8,43.8,34.2,14.0,11.7,0.000
7:15:20,69320,10.0,5.9,58.2,362.8,48.8,48.8,48.9,47.8,43.9,34.3,14.0,11.7,0.000
7:15:30,69330,10.0,5.9,58.3,362.8,48.8,48.8,48.8,47.8,43.9,34.3,14.0,11.7,0.000
7:15:40,69340,10.0,5.9,58.2,362.9,48.8,48.8,48.8,47.9,43.9,34.4,14.0,11.7,0.000
7:15:50,69350,10.0,5.9,58.3,363.0,48.8,48.8,48.8,47.9,43.9,34.3,14.0,11.7,0.000
7:16:00,69360,10.0,5.8,58.0,367.5,48.8,48.8,48.9,47.9,44.0,34.4,14.0,11.7,0.000
7:16:10,69370,10.0,5.9,58.1,363.5,48.8,48.8,48.9,47.9,44.0,34.4,14.0,11.7,0.000
7:16:20,69380,10.0,5.8,58.0,364.1,48.8,48.8,48.9,47.9,44.0,34.5,14.0,11.7,0.000
7:16:30,69390,10.0,5.8,57.9,363.9,48.8,48.8,48.9,48.0,44.0,34.5,14.0,11.7,0.000
7:16:40,69400,10.0,5.8,57.9,363.8,48.8,48.8,48.8,48.0,44.0,34.5,14.0,11.7,0.000
7:16:50,69410,10.0,5.8,57.8,363.5,48.8,48.8,48.9,48.0,44.1,34.6,14.0,11.7,0.000
7:17:00,69420,10.0,5.8,57.8,363.5,48.8,48.8,48.9,48.0,44.1,34.6,14.0,11.7,0.000
7:17:10,69430,10.0,5.8,57.9,364.4,48.8,48.8,48.9,48.0,44.1,34.6,14.0,11.7,0.000
7:17:20,69440,10.0,5.8,58.0,364.0,48.8,48.8,48.9,48.0,44.1,34.6,14.0,11.7,0.000
7:17:30,69450,10.0,5.8,57.8,364.5,48.8,48.8,48.9,48.1,44.2,34.7,14.0,11.7,0.000
7:17:40,69460,10.0,5.8,57.8,364.5,48.8,48.8,48.9,48.1,44.2,34.7,14.0,11.7,0.000
7:17:50,69470,9.9,5.7,57.8,364.5,48.8,48.8,48.9,48.1,44.2,34.8,14.0,11.7,0.000
7:18:00,69480,9.8,5.7,57.8,369.9,48.8,48.9,48.9,48.1,44.3,34.8,14.0,11.7,0.000
7:18:10,69490,9.8,5.7,57.8,369.8,48.8,48.8,48.9,48.1,44.3,34.8,14.0,11.7,0.000
7:18:20,69500,9.8,5.7,58.0,364.4,48.8,48.9,48.9,48.1,44.3,34.9,14.0,11.7,0.000
7:18:30,69510,9.8,5.7,58.1,364.4,48.8,48.8,48.9,48.2,44.3,34.9,14.0,11.7,0.000
7:18:40,69520,9.8,5.6,57.7,369.1,48.8,48.9,48.9,48.2,44.4,34.9,14.0,11.7,0.000
7:18:50,69530,9.8,5.6,57.8,364.6,48.9,48.9,48.9,48.2,44.4,34.9,14.0,11.7,0.000
7:19:00,69540,9.7,5.6,57.9,369.5,48.9,48.9,48.9,48.2,44.4,35.0,14.0,11.7,0.000
7:19:10,69550,9.7,5.5,57.8,364.9,48.9,48.9,48.9,48.3,44.4,35.0,14.0,11.7,0.000
7:19:20,69560,9.6,5.5,57.8,364.9,48.9,48.9,48.9,48.3,44.4,35.0,14.0,11.7,0.000
7:19:30,69570,9.6,5.5,58.1,364.8,48.9,48.9,48.9,48.3,44.5,35.0,14.0,11.7,0.000
7:19:40,69580,9.5,5.4,57.7,364.9,48.9,48.9,48.9,48.3,44.5,35.1,14.0,11.7,0.000
7:19:50,69590,9.5,5.4,57.9,365.5,48.9,48.9,48.9,48.3,44.5,35.1,14.0,11.7,0.000
7:20:00,69600,9.5,5.4,58.1,365.5,48.9,48.9,48.9,48.4,44.6,35.2,14.0,11.7,0.000
7:20:10,69610,9.5,5.4,57.9,365.3,48.9,48.8,48.9,48.4,44.6,35.2,14.0,11.7,0.000
7:20:20,69620,9.5,5.4,58.2,365.1,48.9,48.8,48.9,48.4,44.6,35.2,14.0,11.6,0.000
7:20:30,69630,9.5,5.4,58.2,365.2,48.9,48.9,48.9,48.4,44.6,35.2,14.0,11.7,0.000
7:20:40,69640,9.6,5.5,58.1,365.4,48.7,48.9,48.9,48.4,44.7,35.3,14.1,11.7,0.000
7:20:50,69650,9.6,5.5,58.1,365.8,48.8,48.9,48.9,48.4,44.7,35.3,14.1,11.6,0.000
7:21:00,69660,9.8,5.6,57.9,367.5,48.8,48.9,48.9,48.4,44.7,35.3,14.0,11.6,0.000
7:21:10,69670,9.9,5.7,58.1,369.0,48.9,48.9,48.9,48.4,44.7,35.3,14.1,11.6,0.000
7:21:20,69680,10.0,5.8,57.9,365.3,48.9,48.9,48.9,48.4,44.7,35.4,14.1,11.6,0.000
7:21:30,69690,10.0,5.8,58.1,365.6,48.9,48.9,48.9,48.4,44.8,35.4,14.1,11.6,0.000
7:21:40,69700,9.9,5.8,58.0,367.5,48.9,48.8,48.9,48.5,44.8,35.4,14.1,11.6,0.000
7:21:50,69710,9.9,5.8,57.9,365.3,48.9,48.9,48.9,48.5,44.8,35.5,14.1,11.6,0.000
7:22:00,69720,9.8,5.7,57.7,365.8,48.9,48.9,48.9,48.5,44.8,35.5,14.1,11.6,0.000
7:22:10,69730,9.8,5.6,57.7,366.4,48.9,48.9,48.9,48.5,44.9,35.6,14.1,11.6,0.000
7:22:20,69740,9.8,5.6,57.7,366.5,48.9,48.9,48.9,48.6,44.9,35.6,14.1,11.6,0.000
7:22:30,69750,9.8,5.6,57.9,366.2,48.9,48.9,48.9,48.6,44.9,35.6,14.1,11.6,0.000
7:22:40,69760,9.8,5.6,57.8,367.1,48.9,48.9,48.9,48.6,44.9,35.6,14.1,11.6,0.000
7:22:50,69770,9.8,5.6,57.8,367.4,48.9,48.9,48.9,48.6,45.0,35.7,14.1,11.6,0.000
7:23:00,69780,9.8,5.6,57.9,366.4,48.9,48.9,48.9,48.6,45.0,35.7,14.1,11.6,0.000
7:23:10,69790,9.8,5.7,58.1,366.8,48.9,48.9,48.9,48.6,45.0,35.7,14.1,11.6,0.000
7:23:20,69800,9.8,5.6,57.9,366.7,48.9,48.9,48.9,48.6,45.0,35.7,14.1,11.6,0.000
7:23:30,69810,9.7,5.6,58.1,366.4,48.9,48.9,49.0,48.6,45.1,35.8,14.1,11.6,0.000
7:23:40,69820,9.7,5.5,58.0,366.4,48.9,48.9,49.0,48.6,45.1,35.8,14.1,11.6,0.000
7:23:50,69830,9.6,5.5,57.7,366.5,49.0,48.9,49.0,48.6,45.1,35.9,14.1,11.6,0.000
7:24:00,69840,9.7,5.5,57.9,366.5,49.0,48.9,49.0,48.7,45.1,35.9,14.1,11.6,0.000
7:24:10,69850,9.6,5.5,58.0,366.5,48.9,48.9,49.0,48.7,45.2,35.9,14.1,11.6,0.000
7:24:20,69860,9.6,5.5,57.8,367.1,48.9,48.9,49.0,48.7,45.2,36.0,14.1,11.6,0.000
7:24:30,69870,9.6,5.5,58.0,367.2,48.9,48.9,49.0,48.7,45.2,36.0,14.1,11.6,0.000
7:24:40,69880,9.6,5.5,58.1,367.4,48.9,49.0,49.0,48.7,45.2,36.0,14.1,11.6,0.000
7:24:50,69890,9.6,5.5,58.1,367.7,48.9,49.0,49.0,48.7,45.3,36.0,14.1,11.6,0.000
7:25:00,69900,9.6,5.5,57.9,367.5,48.9,49.0,49.0,48.7,45.3,36.0,14.1,11.6,0.000
7:25:10,69910,9.7,5.5,58.0,367.6,49.0,49.0,49.0,48.7,45.3,36.1,14.1,11.6,0.000
7:25:20,69920,9.7,5.6,58.0,367.7,49.0,49.0,49.0,48.8,45.3,36.1,14.1,11.6,0.000
7:25:30,69930,9.7,5.6,58.3,367.9,49.0,49.0,49.0,48.8,45.3,36.2,14.1,11.6,0.000
7:25:40,69940,9.8,5.7,58.3,367.9,49.0,49.0,49.0,48.8,45.4,36.2,14.1,11.6,0.000
7:25:50,69950,9.9,5.7,58.1,368.7,49.0,49.0,49.0,48.8,45.4,36.2,14.1,11.6,0.000
7:26:00,69960,9.9,5.8,57.9,368.6,49.0,49.0,49.0,48.8,45.4,36.3,14.1,11.6,0.000
7:26:10,69970,10.0,5.8,58.2,368.6,49.0,49.0,49.0,48.8,45.4,36.3,14.1,11.6,0.000
7:26:20,69980,10.0,5.8,58.3,367.6,49.0,49.0,49.0,48.8,45.5,36.3,14.1,11.6,0.000
7:26:30,69990,10.0,5.8,58.2,368.3,49.0,49.0,49.0,48.8,45.5,36.3,14.1,11.6,0.000
7:26:40,70000,9.9,5.8,58.2,368.8,49.0,49.0,49.0,48.8,45.5,36.4,14.1,11.6,0.000
7:26:50,70010,9.9,5.8,58.1,369.0,49.0,49.0,49.0,48.8,45.6,36.4,14.1,11.6,0.000
7:27:00,70020,10.0,5.8,58.2,368.9,49.0,49.0,49.0,48.8,45.6,36.4,14.1,11.6,0.000
7:27:10,70030,9.9,5.8,58.2,368.7,48.9,49.0,49.0,48.8,45.6,36.5,14.1,11.6,0.000
7:27:20,70040,9.9,5.7,58.2,369.0,49.0,49.0,49.0,48.8,45.6,36.5,14.1,11.6,0.000
7:27:30,70050,9.9,5.7,57.9,369.0,49.0,49.0,49.0,48.8,45.6,36.6,14.1,11.6,0.000
7:27:40,70060,9.9,5.7,58.1,369.0,49.0,49.0,49.0,48.8,45.7,36.6,14.2,11.6,0.000
7:27:50,70070,9.8,5.7,58.3,368.9,49.0,49.0,49.1,48.8,45.7,36.6,14.1,11.6,0.000
7:28:00,70080,9.7,5.6,58.2,369.2,49.0,49.0,49.1,48.8,45.7,36.6,14.2,11.6,0.000
7:28:10,70090,9.7,5.6,58.1,369.4,49.0,49.0,49.1,48.8,45.7,36.7,14.1,11.6,0.000
7:28:20,70100,9.8,5.7,57.9,369.4,49.0,49.0,49.1,48.8,45.7,36.7,14.2,11.6,0.000
7:28:30,70110,9.8,5.6,58.0,369.4,49.0,49.0,49.1,48.8,45.8,36.7,14.2,11.6,0.000
7:28:40,70120,9.7,5.6,58.0,369.8,49.0,49.0,49.1,48.8,45.8,36.7,14.2,11.6,0.000
7:28:50,70130,9.8,5.6,58.1,369.9,49.1,49.0,49.1,48.9,45.8,36.8,14.2,11.6,0.000
7:29:00,70140,9.7,5.6,58.2,369.5,49.1,49.0,49.1,48.8,45.8,36.8,14.2,11.6,0.000
7:29:10,70150,9.7,5.6,58.0,369.8,49.1,49.1,49.1,48.9,45.9,36.8,14.2,11.6,0.000
7:29:20,70160,9.7,5.6,58.3,370.2,49.1,49.1,49.1,48.9,45.9,36.9,14.2,11.6,0.000
7:29:30,70170,9.6,5.6,58.4,369.8,49.1,49.1,49.1,48.8,45.9,36.9,14.2,11.6,0.000
7:29:40,70180,9.7,5.5,58.1,369.9,49.0,49.1,49.1,48.9,45.9,36.9,14.2,11.6,0.000
7:29:50,70190,9.6,5.5,58.3,369.9,49.1,49.1,49.1,48.9,46.0,36.9,14.2,11.6,0.000
7:30:00,70200,9.5,5.4,58.2,370.9,49.1,49.1,49.1,48.9,46.0,37.0,14.2,11.6,0.000
7:30:10,70210,9.5,5.4,58.2,369.7,49.1,49.1,49.1,48.9,46.0,37.0,14.2,11.6,0.000
7:30:20,70220,9.5,5.4,58.1,370.2,49.1,49.1,49.1,48.9,46.0,37.1,14.2,11.6,0.000
7:30:30,70230,9.6,5.5,58.0,369.6,49.1,49.1,49.1,48.9,46.0,37.1,14.2,11.6,0.000
7:30:40,70240,9.7,5.6,58.3,370.2,49.1,49.1,49.1,48.9,46.1,37.2,14.2,11.6,0.000
7:30:50,70250,9.7,5.6,58.1,370.5,49.1,49.1,49.1,48.9,46.1,37.2,14.2,11.6,0.000
7:31:00,70260,9.8,5.7,58.1,370.5,49.1,49.1,49.1,48.9,46.1,37.2,14.2,11.6,0.000
7:31:10,70270,9.9,5.8,58.4,370.5,49.2,49.1,49.1,48.9,46.1,37.2,14.2,11.6,0.000
7:31:20,70280,10.0,5.8,58.4,371.4,49.1,49.1,49.1,48.9,46.1,37.2,14.2,11.6,0.000
7:31:30,70290,10.0,5.9,58.4,371.0,49.1,49.1,49.1,48.9,46.2,37.3,14.2,11.6,0.000
7:31:40,70300,10.0,5.9,58.3,371.4,49.1,49.1,49.2,48.9,46.2,37.3,14.2,11.6,0.000
7:31:50,70310,10.0,5.8,58.4,371.1,49.1,49.1,49.2,48.9,46.2,37.3,14.2,11.6,0.000
7:32:00,70320,9.9,5.8,58.2,371.9,49.1,49.1,49.2,48.9,46.2,37.3,14.2,11.6,0.000
7:32:10,70330,9.9,5.8,58.3,371.4,49.1,49.1,49.2,48.9,46.3,37.4,14.2,11.6,0.000
7:32:20,70340,9.9,5.8,58.4,371.6,49.1,49.1,49.2,48.9,46.3,37.4,14.2,11.6,0.000
7:32:30,70350,9.9,5.8,58.3,371.4,49.2,49.1,49.2,48.9,46.3,37.4,14.2,11.6,0.000
7:32:40,70360,9.9,5.7,58.1,371.5,49.1,49.1,49.2,48.9,46.4,37.5,14.2,11.6,0.000
7:32:50,70370,9.9,5.8,58.4,371.6,49.2,49.2,49.2,48.9,46.4,37.5,14.2,11.6,0.000
7:33:00,70380,9.9,5.7,58.1,372.2,49.2,49.2,49.2,48.9,46.4,37.5,14.2,11.6,0.000
7:33:10,70390,9.9,5.7,58.0,372.5,49.1,49.2,49.2,49.0,46.4,37.6,14.2,11.6,0.000
7:33:20,70400,9.8,5.7,58.0,372.5,49.1,49.2,49.2,49.0,46.4,37.6,14.2,11.6,0.000
7:33:30,70410,9.8,5.7,58.1,372.0,49.1,49.2,49.2,49.0,46.4,37.7,14.2,11.6,0.000
7:33:40,70420,9.8,5.7,58.3,372.1,49.2,49.2,49.2,49.0,46.4,37.7,14.2,11.6,0.000
7:33:50,70430,9.8,5.6,58.0,371.7,49.1,49.2,49.2,49.0,46.5,37.7,14.2,11.6,0.000
7:34:00,70440,9.8,5.7,58.1,372.2,49.1,49.2,49.2,49.0,46.5,37.7,14.2,11.6,0.000
7:34:10,70450,9.8,5.7,58.3,372.0,49.1,49.2,49.3,49.0,46.5,37.8,14.2,11.6,0.000
7:34:20,70460,9.7,5.6,58.1,371.9,49.2,49.2,49.3,49.0,46.6,37.8,14.2,11.6,0.000
7:34:30,70470,9.7,5.6,57.9,372.5,49.2,49.2,49.3,49.0,46.6,37.8,14.2,11.6,0.000
7:34:40,70480,9.7,5.6,58.2,372.8,49.3,49.2,49.3,49.0,46.6,37.8,14.2,11.6,0.000
7:34:50,70490,9.6,5.5,58.0,372.3,49.2,49.2,49.3,49.0,46.6,37.9,14.2,11.6,0.000
7:35:00,70500,9.6,5.5,58.2,372.5,49.2,49.2,49.3,49.0,46.6,37.9,14.2,11.6,0.000
7:35:10,70510,9.6,5.5,58.2,372.0,49.2,49.2,49.3,49.0,46.7,37.9,14.2,11.6,0.000
7:35:20,70520,9.6,5.5,58.2,372.7,49.2,49.2,49.3,49.0,46.7,37.9,14.2,11.6,0.000
7:35:30,70530,9.5,5.5,58.5,372.9,49.2,49.2,49.3,49.0,46.7,38.0,14.2,11.6,0.000
7:35:40,70540,9.5,5.4,58.3,372.8,49.3,49.2,49.3,49.0,46.7,38.0,14.2,11.6,0.000
7:35:50,70550,9.5,5.4,58.5,372.8,49.3,49.3,49.3,49.0,46.8,38.1,14.2,11.6,0.000
7:36:00,70560,9.5,5.4,58.4,372.9,49.2,49.3,49.3,49.0,46.8,38.1,14.2,11.6,0.000
7:36:10,70570,9.5,5.4,58.2,372.7,49.2,49.3,49.3,49.0,46.8,38.2,14.2,11.6,0.000
7:36:20,70580,9.5,5.5,58.5,372.7,49.2,49.3,49.3,49.0,46.8,38.2,14.2,11.6,0.000
7:36:30,70590,9.5,5.5,58.5,373.1,49.2,49.3,49.3,49.0,46.8,38.2,14.2,11.6,0.000
7:36:40,70600,9.7,5.6,58.3,373.6,49.3,49.3,49.3,49.1,46.9,38.2,14.2,11.6,0.000
7:36:50,70610,9.7,5.6,58.4,373.6,49.2,49.3,49.3,49.1,46.9,38.2,14.2,11.6,0.000
7:37:00,70620,9.8,5.7,58.4,373.2,49.2,49.3,49.3,49.1,46.9,38.3,14.2,11.6,0.000
7:37:10,70630,9.9,5.8,58.5,373.7,49.3,49.3,49.4,49.1,47.0,38.3,14.2,11.6,0.000
7:37:20,70640,9.9,5.8,58.4,373.5,49.3,49.3,49.4,49.1,47.0,38.3,14.2,11.6,0.000
7:37:30,70650,10.0,5.8,58.5,373.3,49.3,49.3,49.4,49.1,47.0,38.3,14.2,11.6,0.000
7:37:40,70660,9.9,5.8,58.3,373.7,49.3,49.3,49.4,49.1,47.0,38.4,14.2,11.6,0.000
7:37:50,70670,9.9,5.8,58.4,373.3,49.3,49.3,49.4,49.1,47.0,38.4,14.2,11.6,0.000
7:38:00,70680,9.9,5.8,58.2,373.8,49.1,49.3,49.4,49.1,47.0,38.5,14.2,11.6,0.000
7:38:10,70690,9.9,5.8,58.3,373.3,49.3,49.3,49.4,49.1,47.0,38.5,14.3,11.6,0.000
7:38:20,70700,9.9,5.8,58.2,373.6,49.3,49.3,49.4,49.1,47.1,38.6,14.3,11.6,0.000
7:38:30,70710,9.9,5.7,58.2,373.6,49.4,49.3,49.4,49.1,47.1,38.6,14.3,11.6,0.000
7:38:40,70720,9.9,5.7,58.2,374.1,49.3,49.4,49.4,49.1,47.1,38.6,14.3,11.6,0.000
7:38:50,70730,9.8,5.7,57.9,373.9,49.3,49.4,49.4,49.1,47.1,38.6,14.3,11.6,0.000
7:39:00,70740,9.8,5.7,58.1,374.3,49.3,49.4,49.4,49.1,47.2,38.6,14.3,11.5,0.000
7:39:10,70750,9.8,5.7,58.1,374.3,49.3,49.4,49.4,49.1,47.2,38.6,14.3,11.6,0.000
7:39:20,70760,9.8,5.7,58.1,374.4,49.3,49.4,49.4,49.2,47.2,38.7,14.2,11.5,0.000
7:39:30,70770,9.8,5.7,57.7,373.9,49.3,49.4,49.4,49.2,47.3,38.7,14.3,11.6,0.000
7:39:40,70780,9.8,5.6,57.8,374.4,49.4,49.4,49.4,49.2,47.3,38.8,14.3,11.6,0.000
7:39:50,70790,9.8,5.7,57.9,374.5,49.4,49.3,49.4,49.2,47.3,38.8,14.3,11.6,0.000
7:40:00,70800,9.8,5.6,58.0,374.5,49.4,49.4,49.4,49.2,47.3,38.8,14.3,11.6,0.000
7:40:10,70810,9.7,5.6,57.7,374.6,49.4,49.4,49.4,49.2,47.3,38.9,14.3,11.6,0.000
7:40:20,70820,9.6,5.5,57.9,374.6,49.4,49.4,49.5,49.2,47.3,38.9,14.3,11.6,0.000
7:40:30,70830,9.6,5.5,57.8,374.4,49.4,49.4,49.5,49.2,47.4,39.0,14.3,11.6,0.000
7:40:40,70840,9.7,5.5,57.9,374.4,49.3,49.4,49.5,49.2,47.4,39.0,14.3,11.6,0.000
7:40:50,70850,9.7,5.5,57.9,374.2,49.3,49.4,49.5,49.2,47.4,39.0,14.3,11.6,0.000
7:41:00,70860,9.7,5.6,58.1,374.1,49.2,49.4,49.5,49.2,47.4,39.0,14.3,11.6,0.000
7:41:10,70870,9.7,5.6,57.8,374.5,49.1,49.4,49.5,49.2,47.4,39.0,14.3,11.5,0.000
7:41:20,70880,9.8,5.6,58.0,375.0,49.3,49.4,49.5,49.2,47.5,39.1,14.3,11.6,0.000
7:41:30,70890,9.9,5.7,57.8,374.9,49.2,49.3,49.5,49.2,47.5,39.1,14.3,11.5,0.000
7:41:40,70900,10.0,5.8,57.9,374.8,48.9,49.3,49.5,49.2,47.5,39.1,14.3,11.5,0.000
7:41:50,70910,10.1,5.9,58.1,374.7,49.3,49.4,49.5,49.2,47.5,39.2,14.3,11.5,0.000
7:42:00,70920,10.1,5.9,57.9,374.9,49.3,49.4,49.5,49.2,47.5,39.2,14.3,11.5,0.000
7:42:10,70930,10.1,6.0,58.0,374.7,49.4,49.4,49.5,49.2,47.6,39.3,14.3,11.5,0.000
7:42:20,70940,10.1,5.9,57.8,375.4,49.4,49.4,49.5,49.2,47.6,39.3,14.3,11.5,0.000
7:42:30,70950,10.1,5.9,57.8,375.0,49.4,49.4,49.5,49.3,47.6,39.3,14.3,11.5,0.000
7:42:40,70960,10.1,5.9,57.9,375.1,49.5,49.5,49.5,49.3,47.6,39.3,14.3,11.5,0.000
7:42:50,70970,10.1,5.9,57.7,375.0,49.5,49.5,49.5,49.3,47.6,39.4,14.3,11.5,0.000
7:43:00,70980,10.1,5.9,57.6,375.7,49.5,49.5,49.5,49.3,47.7,39.4,14.3,11.5,0.000
7:43:10,70990,10.1,5.8,57.6,375.4,49.5,49.5,49.5,49.3,47.7,39.4,14.3,11.5,0.000
7:43:20,71000,10.0,5.8,57.5,375.1,49.5,49.5,49.6,49.3,47.7,39.4,14.3,11.5,0.000
7:43:30,71010,10.1,5.9,57.4,377.2,49.5,49.5,49.6,49.3,47.8,39.5,14.3,11.6,0.000
7:43:40,71020,10.0,5.8,57.6,376.3,49.5,49.5,49.6,49.3,47.8,39.5,14.3,11.5,0.000
7:43:50,71030,10.0,5.8,57.4,376.1,49.5,49.5,49.6,49.3,47.8,39.5,14.3,11.6,0.000
7:44:00,71040,10.0,5.8,57.5,377.5,49.5,49.5,49.6,49.3,47.8,39.5,14.3,11.5,0.000
7:44:10,71050,10.0,5.8,57.4,376.0,49.5,49.5,49.6,49.3,47.8,39.6,14.3,11.6,0.000
7:44:20,71060,10.0,5.7,57.2,376.3,49.6,49.5,49.6,49.3,47.8,39.7,14.3,11.6,0.000
7:44:30,71070,9.9,5.7,57.5,378.3,49.5,49.5,49.6,49.3,47.8,39.7,14.3,11.5,0.000
7:44:40,71080,9.9,5.7,57.3,378.4,49.6,49.5,49.6,49.3,47.9,39.7,14.3,11.5,0.000
7:44:50,71090,9.9,5.7,57.3,376.3,49.6,49.5,49.6,49.3,47.9,39.7,14.3,11.5,0.000
7:45:00,71100,9.8,5.6,57.3,380.4,49.4,49.5,49.6,49.3,47.9,39.8,14.3,11.6,0.000
7:45:10,71110,9.8,5.6,57.3,376.2,49.4,49.5,49.6,49.4,47.9,39.8,14.3,11.5,0.000
7:45:20,71120,9.8,5.6,57.5,376.1,49.4,49.6,49.6,49.4,48.0,39.8,14.3,11.6,0.000
7:45:30,71130,9.8,5.6,57.6,376.7,49.4,49.6,49.7,49.4,48.0,39.9,14.3,11.6,0.000
7:45:40,71140,9.7,5.5,57.4,376.3,49.5,49.6,49.7,49.4,48.0,39.9,14.3,11.5,0.000
7:45:50,71150,9.7,5.5,57.7,376.0,49.2,49.6,49.7,49.4,48.0,39.9,14.3,11.5,0.000
7:46:00,71160,9.7,5.5,57.4,376.5,49.0,49.6,49.7,49.4,48.0,39.9,14.3,11.5,0.000
7:46:10,71170,9.7,5.5,57.7,377.0,49.3,49.6,49.7,49.4,48.0,39.9,14.3,11.5,0.000
7:46:20,71180,9.7,5.5,57.7,377.1,49.3,49.6,49.7,49.4,48.1,40.0,14.3,11.5,0.000
7:46:30,71190,9.6,5.5,57.7,377.1,49.6,49.6,49.7,49.4,48.1,40.0,14.3,11.5,0.000
7:46:40,71200,9.7,5.5,57.6,376.9,49.5,49.6,49.7,49.4,48.1,40.1,14.3,11.5,0.000
7:46:50,71210,9.7,5.5,57.7,382.4,49.5,49.6,49.7,49.4,48.1,40.1,14.3,11.5,0.000
7:47:00,71220,9.6,5.5,57.9,382.2,49.5,49.6,49.7,49.4,48.2,40.1,14.3,11.5,0.000
7:47:10,71230,9.6,5.5,57.9,376.8,49.6,49.6,49.7,49.5,48.2,40.2,14.3,11.5,0.000
7:47:20,71240,9.6,5.4,57.7,376.8,49.7,49.6,49.7,49.5,48.2,40.2,14.3,11.5,0.000
7:47:30,71250,9.5,5.4,57.7,381.5,49.7,49.6,49.7,49.5,48.2,40.2,14.3,11.5,0.000
7:47:40,71260,9.5,5.4,57.7,381.6,49.6,49.6,49.7,49.5,48.2,40.2,14.3,11.5,0.000
7:47:50,71270,9.5,5.4,58.1,378.0,49.6,49.7,49.7,49.5,48.2,40.2,14.3,11.5,0.000
7:48:00,71280,9.5,5.4,58.0,377.3,49.6,49.7,49.7,49.5,48.3,40.3,14.3,11.5,0.000
7:48:10,71290,9.5,5.4,58.0,376.8,49.3,49.7,49.7,49.5,48.3,40.3,14.3,11.5,0.000
7:48:20,71300,9.6,5.5,58.2,379.3,49.6,49.6,49.8,49.5,48.3,40.4,14.3,11.5,0.000
7:48:30,71310,9.6,5.5,58.2,376.9,49.6,49.7,49.8,49.5,48.3,40.4,14.3,11.5,0.000
7:48:40,71320,9.6,5.5,58.3,380.9,49.7,49.7,49.8,49.5,48.3,40.4,14.3,11.5,0.000
7:48:50,71330,9.7,5.6,58.3,377.2,49.7,49.7,49.8,49.5,48.4,40.5,14.3,11.5,0.000
7:49:00,71340,9.7,5.6,58.1,377.6,49.7,49.7,49.8,49.5,48.4,40.5,14.3,11.5,0.000
7:49:10,71350,9.8,5.7,58.4,376.8,49.8,49.7,49.8,49.5,48.4,40.5,14.3,11.5,0.000
7:49:20,71360,9.8,5.7,58.1,379.1,49.8,49.7,49.8,49.5,48.5,40.5,14.3,11.5,0.000
7:49:30,71370,9.9,5.8,58.3,377.8,49.7,49.7,49.8,49.6,48.5,40.5,14.3,11.5,0.000
7:49:40,71380,10.0,5.8,58.1,377.9,49.7,49.8,49.8,49.6,48.5,40.6,14.3,11.5,0.000
7:49:50,71390,10.0,5.8,58.0,378.2,49.7,49.8,49.8,49.6,48.5,40.6,14.4,11.5,0.000
7:50:00,71400,10.0,5.8,57.9,378.5,49.6,49.8,49.8,49.6,48.5,40.7,14.4,11.5,0.000
7:50:10,71410,9.9,5.8,58.1,378.3,49.7,49.8,49.9,49.6,48.5,40.8,14.4,11.5,0.000
7:50:20,71420,9.9,5.8,58.2,379.0,49.7,49.8,49.9,49.6,48.5,40.8,14.3,11.5,0.000
7:50:30,71430,10.0,5.8,58.2,378.6,49.5,49.8,49.9,49.6,48.6,40.7,14.3,11.5,0.000
7:50:40,71440,9.9,5.7,58.0,379.0,49.7,49.8,49.9,49.6,48.6,40.8,14.3,11.5,0.000
7:50:50,71450,9.9,5.7,57.9,379.3,49.7,49.8,49.9,49.6,48.6,40.8,14.4,11.5,0.000
7:51:00,71460,9.9,5.7,58.1,379.1,49.7,49.8,49.9,49.6,48.6,40.8,14.4,11.5,0.000
7:51:10,71470,9.9,5.7,57.9,379.3,49.7,49.8,49.9,49.6,48.6,40.8,14.4,11.5,0.000
7:51:20,71480,9.8,5.7,58.0,379.1,49.5,49.8,49.9,49.6,48.6,40.9,14.4,11.5,0.000
7:51:30,71490,9.8,5.7,57.9,379.3,49.6,49.8,49.9,49.6,48.7,40.9,14.4,11.5,0.000
7:51:40,71500,9.8,5.7,58.1,378.7,49.9,49.8,49.9,49.6,48.7,41.0,14.4,11.5,0.000
7:51:50,71510,9.8,5.7,57.9,378.9,49.8,49.8,49.9,49.6,48.7,41.0,14.4,11.5,0.000
7:52:00,71520,9.8,5.7,58.2,378.6,49.8,49.8,49.9,49.6,48.7,41.0,14.4,11.5,0.000
7:52:10,71530,9.8,5.6,58.1,378.8,49.9,49.8,49.9,49.7,48.7,41.0,14.4,11.5,0.000
7:52:20,71540,9.7,5.6,58.1,379.2,49.8,49.8,49.9,49.7,48.8,41.0,14.4,11.5,0.000
7:52:30,71550,9.7,5.5,57.8,378.2,49.9,49.8,49.9,49.7,48.8,41.1,14.4,11.5,0.000
7:52:40,71560,9.7,5.5,58.0,378.9,49.8,49.8,49.9,49.7,48.8,41.1,14.4,11.5,0.000
7:52:50,71570,9.7,5.5,58.0,379.3,49.9,49.9,50.0,49.7,48.8,41.2,14.4,11.5,0.000
7:53:00,71580,9.7,5.5,57.7,379.3,49.9,49.9,50.0,49.7,48.9,41.2,14.4,11.5,0.000
7:53:10,71590,9.6,5.5,57.9,379.2,49.8,49.9,50.0,49.7,48.9,41.3,14.4,11.5,0.000
7:53:20,71600,9.6,5.5,58.3,379.4,49.9,49.9,50.0,49.7,48.9,41.3,14.4,11.5,0.000
7:53:30,71610,9.6,5.5,57.8,379.7,49.8,49.8,50.0,49.7,48.9,41.3,14.4,11.5,0.000
7:53:40,71620,9.7,5.6,58.2,379.8,49.6,49.8,50.0,49.8,48.9,41.3,14.4,11.5,0.000
7:53:50,71630,9.7,5.6,58.2,379.5,49.8,49.9,50.0,49.8,48.9,41.3,14.4,11.5,0.000
7:54:00,71640,9.7,5.6,58.2,379.3,49.9,49.9,50.0,49.8,48.9,41.4,14.4,11.5,0.000
7:54:10,71650,9.8,5.7,58.0,379.3,49.8,49.9,50.0,49.8,49.0,41.4,14.4,11.5,0.000
7:54:20,71660,9.9,5.8,58.1,379.8,49.9,49.9,50.0,49.8,49.0,41.4,14.4,11.5,0.000
7:54:30,71670,10.0,5.8,58.1,380.1,49.8,50.0,50.0,49.8,49.0,41.5,14.4,11.5,0.000
7:54:40,71680,10.1,5.9,58.0,380.2,50.0,49.9,50.0,49.8,49.0,41.5,14.4,11.5,0.000
7:54:50,71690,10.1,6.0,58.2,379.8,50.0,50.0,50.0,49.8,49.0,41.5,14.4,11.5,0.000
7:55:00,71700,10.1,6.0,58.2,380.5,50.0,50.0,50.1,49.8,49.1,41.6,14.4,11.5,0.000
7:55:10,71710,10.1,5.9,58.0,381.1,49.9,50.0,50.1,49.8,49.1,41.6,14.4,11.5,0.000
7:55:20,71720,10.1,5.9,58.0,380.5,49.9,50.0,50.1,49.8,49.1,41.6,14.4,11.5,0.000
7:55:30,71730,10.1,5.9,57.8,380.3,50.0,50.0,50.1,49.8,49.1,41.6,14.4,11.5,0.000
7:55:40,71740,10.0,5.8,58.0,380.5,50.1,50.0,50.1,49.8,49.1,41.6,14.4,11.5,0.000
7:55:50,71750,10.0,5.9,57.9,380.3,50.0,50.0,50.1,49.8,49.1,41.7,14.4,11.5,0.000
7:56:00,71760,10.0,5.9,57.8,380.5,49.8,50.0,50.1,49.8,49.1,41.7,14.4,11.5,0.000
7:56:10,71770,10.0,5.8,57.9,380.2,50.0,50.0,50.1,49.9,49.1,41.7,14.4,11.5,0.000
7:56:20,71780,10.0,5.8,57.9,380.7,50.0,50.0,50.1,49.9,49.1,41.8,14.4,11.5,0.000
7:56:30,71790,10.0,5.8,57.9,380.3,50.1,50.0,50.1,49.9,49.2,41.8,14.4,11.5,0.000
7:56:40,71800,9.9,5.8,57.8,380.7,50.0,50.0,50.1,49.9,49.2,41.9,14.4,11.5,0.000
7:56:50,71810,9.9,5.8,57.9,380.4,50.1,50.0,50.1,49.9,49.2,41.9,14.4,11.5,0.000
7:57:00,71820,9.9,5.8,57.9,380.7,50.0,50.0,50.1,49.9,49.2,42.0,14.4,11.5,0.000
7:57:10,71830,9.9,5.7,57.9,380.3,50.1,50.1,50.2,49.9,49.3,42.0,14.4,11.5,0.000
7:57:20,71840,9.9,5.7,57.8,381.2,50.1,50.1,50.2,49.9,49.3,42.0,14.4,11.5,0.000
7:57:30,71850,9.8,5.7,57.7,380.5,50.1,50.1,50.2,49.9,49.3,42.0,14.4,11.5,0.000
7:57:40,71860,9.8,5.6,57.6,380.3,50.2,50.1,50.2,49.9,49.3,42.0,14.4,11.5,0.000
7:57:50,71870,9.8,5.6,57.7,381.0,50.1,50.1,50.2,49.9,49.3,42.0,14.4,11.5,0.000
7:58:00,71880,9.7,5.6,57.6,381.2,50.1,50.1,50.2,49.9,49.4,42.1,14.4,11.5,0.000
7:58:10,71890,9.7,5.6,57.9,381.1,50.1,50.1,50.2,49.9,49.4,42.1,14.5,11.5,0.000
7:58:20,71900,9.7,5.5,57.6,381.5,50.0,50.1,50.2,49.9,49.4,42.2,14.4,11.5,0.000
7:58:30,71910,9.7,5.5,57.7,381.3,50.1,50.1,50.2,49.9,49.4,42.2,14.4,11.5,0.000
7:58:40,71920,9.7,5.6,58.0,381.6,50.1,50.2,50.2,50.0,49.4,42.3,14.4,11.5,0.000
7:58:50,71930,9.7,5.5,57.8,381.1,50.1,50.2,50.2,49.9,49.4,42.3,14.4,11.5,0.000
7:59:00,71940,9.6,5.5,57.9,381.6,50.1,50.2,50.2,49.9,49.4,42.3,14.4,11.5,0.000
7:59:10,71950,9.6,5.5,58.0,381.1,50.1,50.2,50.2,50.0,49.4,42.3,14.5,11.5,0.000
7:59:20,71960,9.6,5.5,57.9,381.4,50.2,50.2,50.3,50.0,49.4,42.3,14.4,11.5,0.000
7:59:30,71970,9.6,5.5,58.1,381.2,50.2,50.2,50.3,50.0,49.4,42.3,14.5,11.5,0.000
7:59:40,71980,9.6,5.5,58.2,381.2,50.2,50.2,50.3,50.0,49.5,42.4,14.5,11.5,0.000
7:59:50,71990,9.6,5.5,58.2,381.5,50.2,50.2,50.2,50.0,49.5,42.4,14.5,11.5,0.000
8:00:00,72000,9.5,5.4,58.2,382.0,50.0,50.2,50.3,50.0,49.5,42.5,14.5,11.5,0.000
8:00:10,72010,9.5,5.4,58.1,381.8,50.1,50.2,50.3,50.1,49.5,42.5,14.5,11.5,0.000
8:00:20,72020,9.5,5.4,58.2,381.7,50.2,50.2,50.3,50.1,49.5,42.5,14.5,11.5,0.000
8:00:30,72030,9.5,5.4,58.0,381.5,50.2,50.2,50.3,50.1,49.5,42.5,14.5,11.5,0.000
8:00:40,72040,9.5,5.4,58.3,381.6,50.2,50.2,50.3,50.1,49.5,42.5,14.5,11.5,0.000
8:00:50,72050,9.5,5.5,58.4,381.6,50.1,50.2,50.3,50.1,49.6,42.5,14.4,11.4,0.000
8:01:00,72060,9.6,5.5,58.3,381.8,50.2,50.2,50.3,50.1,49.6,42.5,14.4,11.5,0.000
8:01:10,72070,9.6,5.5,58.2,382.0,50.2,50.2,50.3,50.1,49.6,42.6,14.5,11.5,0.000
8:01:20,72080,9.6,5.6,58.5,382.0,50.2,50.2,50.4,50.1,49.6,42.7,14.5,11.5,0.000
8:01:30,72090,9.7,5.6,58.5,382.5,50.1,50.2,50.3,50.1,49.7,42.8,14.4,11.4,0.000
8:01:40,72100,9.8,5.7,58.4,382.3,50.2,50.3,50.3,50.1,49.7,42.8,14.5,11.4,0.000
8:01:50,72110,9.9,5.8,58.3,382.5,50.2,50.3,50.4,50.1,49.7,42.8,14.5,11.5,0.000
8:02:00,72120,9.9,5.8,58.3,382.6,50.3,50.3,50.4,50.1,49.7,42.8,14.5,11.5,0.000
8:02:10,72130,9.9,5.8,58.3,383.1,50.3,50.3,50.4,50.1,49.7,42.7,14.5,11.4,0.000
8:02:20,72140,9.9,5.7,58.3,382.9,50.3,50.3,50.4,50.2,49.7,42.7,14.5,11.4,0.000
8:02:30,72150,9.9,5.8,58.2,383.1,50.1,50.3,50.4,50.2,49.7,42.8,14.5,11.4,0.000
8:02:40,72160,9.9,5.8,58.1,383.5,49.6,50.3,50.4,50.2,49.7,42.9,14.4,11.4,0.000
8:02:50,72170,9.9,5.8,58.2,383.1,50.1,50.3,50.4,50.2,49.7,43.0,14.5,11.4,0.000
8:03:00,72180,9.9,5.7,58.2,383.3,50.4,50.3,50.4,50.2,49.7,43.0,14.5,11.4,0.000
8:03:10,72190,9.8,5.7,58.0,383.2,50.3,50.4,50.4,50.2,49.7,43.0,14.5,11.4,0.000
8:03:20,72200,9.8,5.7,57.9,382.9,50.4,50.4,50.4,50.2,49.8,43.0,14.5,11.5,0.000
8:03:30,72210,9.8,5.7,58.1,383.1,50.4,50.4,50.5,50.2,49.8,43.0,14.5,11.4,0.000
8:03:40,72220,9.8,5.7,57.9,382.9,50.3,50.4,50.5,50.2,49.8,43.0,14.5,11.4,0.000
8:03:50,72230,9.8,5.7,58.1,382.9,50.0,50.3,50.5,50.2,49.8,43.0,14.5,11.4,0.000
8:04:00,72240,9.8,5.6,57.8,383.5,50.3,50.4,50.5,50.2,49.8,43.1,14.5,11.4,0.000
8:04:10,72250,9.8,5.7,58.1,383.6,50.4,50.4,50.5,50.3,49.8,43.2,14.5,11.5,0.000
8:04:20,72260,9.7,5.6,57.9,383.6,50.4,50.4,50.5,50.3,49.8,43.2,14.5,11.4,0.000
8:04:30,72270,9.7,5.6,57.9,383.7,50.4,50.4,50.5,50.3,49.8,43.2,14.5,11.5,0.000
8:04:40,72280,9.7,5.6,58.0,383.9,50.4,50.4,50.5,50.3,49.8,43.2,14.5,11.5,0.000
8:04:50,72290,9.7,5.6,58.0,384.2,50.4,50.4,50.5,50.3,49.9,43.2,14.5,11.4,0.000
8:05:00,72300,9.7,5.5,58.0,383.6,50.3,50.4,50.5,50.3,49.9,43.3,14.5,11.4,0.000
8:05:10,72310,9.7,5.6,58.0,383.6,50.4,50.4,50.5,50.3,49.9,43.3,14.5,11.4,0.000
8:05:20,72320,9.7,5.6,57.8,383.6,50.3,50.4,50.5,50.3,49.9,43.4,14.5,11.4,0.000
8:05:30,72330,9.7,5.5,57.8,383.4,50.4,50.5,50.5,50.3,49.9,43.4,14.5,11.4,0.000
8:05:40,72340,9.7,5.6,58.2,383.9,50.4,50.5,50.5,50.3,49.9,43.4,14.5,11.4,0.000
8:05:50,72350,9.7,5.6,58.0,383.9,50.4,50.5,50.6,50.3,49.9,43.4,14.5,11.4,0.000
8:06:00,72360,9.7,5.6,57.8,383.3,50.1,50.5,50.6,50.3,50.0,43.5,14.5,11.5,0.000
8:06:10,72370,9.7,5.6,58.0,384.0,50.4,50.5,50.6,50.3,50.0,43.5,14.5,11.5,0.000
8:06:20,72380,9.7,5.6,57.9,383.4,50.5,50.5,50.6,50.3,50.0,43.5,14.5,11.4,0.000
8:06:30,72390,9.7,5.6,58.1,387.7,50.5,50.5,50.6,50.3,50.0,43.5,14.5,11.4,0.000
8:06:40,72400,9.9,5.7,57.8,387.7,50.2,50.5,50.6,50.4,50.0,43.6,14.5,11.4,0.000
8:06:50,72410,9.9,5.8,57.9,384.0,50.2,50.5,50.6,50.4,50.0,43.6,14.5,11.5,0.000
8:07:00,72420,10.0,5.8,57.9,383.6,50.4,50.5,50.6,50.4,50.0,43.7,14.5,11.5,0.000
8:07:10,72430,10.1,5.9,58.0,384.2,50.3,50.5,50.6,50.4,50.0,43.7,14.5,11.5,0.000
8:07:20,72440,10.1,5.9,57.8,384.3,50.5,50.5,50.6,50.4,50.0,43.7,14.5,11.4,0.000
8:07:30,72450,10.0,5.8,57.9,383.9,50.5,50.5,50.6,50.4,50.0,43.7,14.5,11.4,0.000
8:07:40,72460,10.0,5.8,57.7,385.0,50.6,50.5,50.6,50.4,50.1,43.7,14.5,11.4,0.000
8:07:50,72470,10.1,5.9,57.9,384.5,50.6,50.6,50.7,50.4,50.1,43.8,14.5,11.5,0.000
8:08:00,72480,10.1,5.8,57.5,384.9,50.5,50.6,50.7,50.5,50.1,43.8,14.5,11.5,0.000
8:08:10,72490,10.0,5.8,57.7,385.0,50.6,50.6,50.7,50.5,50.1,43.8,14.5,11.4,0.000
8:08:20,72500,10.0,5.8,57.4,384.8,50.6,50.6,50.7,50.5,50.1,43.8,14.5,11.4,0.000
8:08:30,72510,10.0,5.8,57.6,384.7,50.5,50.6,50.7,50.5,50.1,43.8,14.5,11.5,0.000
8:08:40,72520,10.0,5.8,57.8,384.7,50.6,50.6,50.7,50.5,50.1,43.8,14.5,11.5,0.000
8:08:50,72530,9.9,5.7,57.4,385.1,50.6,50.6,50.7,50.5,50.1,43.8,14.5,11.5,0.000
8:09:00,72540,9.9,5.8,57.8,385.3,50.6,50.6,50.7,50.5,50.2,43.9,14.5,11.4,0.000
8:09:10,72550,9.9,5.7,57.6,385.5,50.7,50.6,50.7,50.5,50.2,44.1,14.5,11.5,0.000
8:09:20,72560,9.9,5.7,57.4,385.1,50.7,50.7,50.7,50.5,50.2,44.2,14.5,11.5,0.000
8:09:30,72570,9.9,5.7,57.6,385.5,50.7,50.6,50.7,50.5,50.2,44.2,14.5,11.4,0.000
8:09:40,72580,9.9,5.7,57.5,386.0,50.6,50.7,50.8,50.5,50.2,44.1,14.5,11.5,0.000
8:09:50,72590,9.8,5.6,57.6,385.7,50.5,50.7,50.8,50.5,50.2,44.1,14.5,11.5,0.000
8:10:00,72600,9.8,5.6,57.6,389.5,50.5,50.6,50.8,50.5,50.2,44.1,14.5,11.5,0.000
8:10:10,72610,9.8,5.6,57.6,385.8,50.5,50.6,50.8,50.5,50.2,44.1,14.5,11.4,0.000
8:10:20,72620,9.7,5.6,57.5,385.8,50.3,50.6,50.8,50.6,50.2,44.2,14.5,11.5,0.000
8:10:30,72630,9.7,5.5,57.7,385.9,50.5,50.7,50.8,50.6,50.2,44.2,14.5,11.4,0.000
8:10:40,72640,9.6,5.5,57.7,386.0,50.4,50.7,50.8,50.6,50.3,44.3,14.5,11.4,0.000
8:10:50,72650,9.6,5.5,57.8,385.9,50.6,50.6,50.8,50.6,50.3,44.3,14.5,11.5,0.000
8:11:00,72660,9.7,5.5,57.8,385.6,50.3,50.7,50.8,50.6,50.3,44.3,14.5,11.4,0.000
8:11:10,72670,9.7,5.5,57.6,385.6,50.6,50.7,50.8,50.6,50.3,44.2,14.5,11.4,0.000
8:11:20,72680,9.6,5.5,57.9,385.9,50.6,50.7,50.8,50.6,50.3,44.3,14.5,11.4,0.000
8:11:30,72690,9.6,5.5,57.8,388.3,50.6,50.7,50.8,50.6,50.3,44.4,14.5,11.4,0.000
8:11:40,72700,9.6,5.5,57.9,386.1,50.6,50.7,50.8,50.6,50.3,44.4,14.5,11.4,0.000
8:11:50,72710,9.6,5.5,57.9,385.7,50.8,50.7,50.9,50.6,50.3,44.4,14.6,11.4,0.000
8:12:00,72720,9.6,5.4,57.7,385.3,50.7,50.8,50.9,50.6,50.3,44.5,14.5,11.4,0.000
8:12:10,72730,9.6,5.4,57.6,386.1,50.7,50.8,50.9,50.6,50.3,44.5,14.5,11.4,0.000
8:12:20,72740,9.6,5.4,57.8,385.9,50.4,50.8,50.9,50.6,50.3,44.5,14.6,11.4,0.000
8:12:30,72750,9.6,5.4,57.9,385.5,50.5,50.8,50.9,50.6,50.3,44.5,14.5,11.4,0.000
8:12:40,72760,9.6,5.5,58.0,385.6,50.8,50.8,50.9,50.7,50.4,44.6,14.6,11.5,0.000
8:12:50,72770,9.6,5.5,57.8,386.0,50.8,50.8,50.9,50.7,50.4,44.6,14.6,11.4,0.000
8:13:00,72780,9.6,5.5,58.2,385.7,50.8,50.8,50.9,50.7,50.4,44.6,14.6,11.4,0.000
8:13:10,72790,9.6,5.5,57.9,385.8,50.8,50.8,50.9,50.7,50.4,44.6,14.6,11.4,0.000
8:13:20,72800,9.6,5.5,58.3,385.6,50.8,50.9,51.0,50.7,50.4,44.7,14.6,11.4,0.000
8:13:30,72810,9.6,5.5,58.2,386.7,50.8,50.9,51.0,50.7,50.4,44.7,14.6,11.4,0.000
8:13:40,72820,9.6,5.5,58.2,387.9,50.4,50.8,51.0,50.7,50.5,44.8,14.6,11.4,0.000
8:13:50,72830,9.7,5.6,58.2,386.5,50.6,50.8,51.0,50.7,50.4,44.8,14.6,11.4,0.000
8:14:00,72840,9.7,5.5,57.9,386.4,50.6,50.9,51.0,50.7,50.5,44.8,14.6,11.4,0.000
8:14:10,72850,9.7,5.6,58.1,387.7,50.8,50.8,51.0,50.8,50.5,44.8,14.6,11.4,0.000
8:14:20,72860,9.8,5.7,58.1,387.3,50.9,50.9,51.0,50.8,50.5,44.8,14.6,11.4,0.000
8:14:30,72870,9.8,5.7,57.9,387.2,50.9,50.9,51.0,50.8,50.5,44.8,14.6,11.4,0.000
8:14:40,72880,9.9,5.7,58.1,387.0,50.9,50.9,51.0,50.8,50.5,44.8,14.6,11.4,0.000
8:14:50,72890,9.9,5.8,58.2,386.6,50.9,50.9,51.0,50.8,50.5,44.8,14.6,11.4,0.000
8:15:00,72900,9.9,5.8,58.0,386.9,50.9,50.9,51.0,50.8,50.5,44.9,14.6,11.4,0.000
8:15:10,72910,9.9,5.7,57.9,386.8,50.8,51.0,51.0,50.8,50.5,45.0,14.6,11.4,0.000
8:15:20,72920,9.8,5.7,57.8,386.9,50.7,50.9,51.0,50.8,50.6,45.0,14.6,11.4,0.000
8:15:30,72930,9.9,5.7,58.1,387.1,50.8,50.9,51.1,50.8,50.6,45.1,14.6,11.4,0.000
8:15:40,72940,9.9,5.8,58.2,387.2,50.9,50.9,51.1,50.8,50.6,45.1,14.6,11.4,0.000
8:15:50,72950,9.9,5.7,57.9,387.2,51.0,50.9,51.1,50.8,50.6,45.1,14.6,11.4,0.000
8:16:00,72960,9.9,5.7,58.1,387.4,51.0,51.0,51.1,50.8,50.6,45.1,14.6,11.4,0.000
8:16:10,72970,9.9,5.7,58.0,387.3,50.7,51.0,51.1,50.9,50.6,45.1,14.6,11.4,0.000
8:16:20,72980,9.9,5.7,57.7,386.9,50.8,51.0,51.1,50.9,50.6,45.1,14.6,11.4,0.000
8:16:30,72990,9.8,5.6,57.8,387.3,50.7,50.9,51.1,50.9,50.6,45.1,14.6,11.4,0.000
8:16:40,73000,9.8,5.7,57.9,387.3,50.9,51.0,51.1,50.9,50.6,45.1,14.6,11.4,0.000
8:16:50,73010,9.8,5.6,58.0,386.9,51.0,51.1,51.1,50.9,50.6,45.2,14.6,11.4,0.000
8:17:00,73020,9.7,5.6,57.8,387.3,51.0,51.1,51.1,50.9,50.7,45.2,14.6,11.4,0.000
8:17:10,73030,9.8,5.6,57.9,386.8,51.0,51.1,51.2,50.9,50.7,45.3,14.6,11.4,0.000
8:17:20,73040,9.7,5.6,57.9,387.3,51.0,51.1,51.2,50.9,50.7,45.3,14.6,11.4,0.000
8:17:30,73050,9.7,5.5,57.7,387.4,50.3,51.1,51.2,50.9,50.7,45.3,14.6,11.4,0.000
8:17:40,73060,9.7,5.5,57.8,387.2,50.7,51.1,51.2,50.9,50.7,45.3,14.6,11.4,0.000
8:17:50,73070,9.6,5.5,57.8,388.1,51.0,51.1,51.2,50.9,50.7,45.3,14.6,11.4,0.000
