Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
12:00:10,10,20.4,14.0,49.4,1.7,51.4,51.6,51.7,51.3,49.5,44.1,14.3,48.8,2.86,,0.48
12:00:20,20,20.3,13.9,49.7,1.6,50.9,51.6,51.7,51.2,49.5,45.5,14.3,51.6,2.99,,0.50
12:00:30,30,20.2,13.9,49.8,1.7,50.0,51.6,51.7,51.1,49.2,42.2,14.3,51.7,3.09,,0.52
12:00:40,40,20.2,13.8,49.5,1.7,50.3,51.6,51.7,51.1,49.1,39.8,14.3,51.7,3.00,,0.50
12:00:50,50,20.2,13.8,49.5,1.7,50.3,51.6,51.6,51.1,49.0,38.5,14.3,51.7,2.93,,0.49
12:01:00,60,20.1,13.8,49.5,1.6,50.4,51.6,51.6,51.1,49.0,37.1,14.3,51.7,3.01,,0.50
12:01:10,70,20.0,13.7,49.7,1.6,50.3,51.6,51.6,50.7,48.4,36.3,14.3,51.7,3.02,,0.50
12:01:20,80,20.0,13.6,49.4,1.7,49.9,51.6,51.6,50.8,48.4,35.9,14.3,51.7,3.10,,0.52
12:01:30,90,20.0,13.7,49.6,1.6,50.0,51.6,51.6,50.6,48.4,34.9,14.3,51.7,3.00,,0.50
12:01:40,100,20.0,13.6,49.7,1.6,50.2,51.6,51.5,50.9,47.9,34.3,14.3,51.7,3.03,,0.51
12:01:50,110,19.8,13.5,49.5,1.6,50.0,51.6,51.4,50.5,47.2,33.7,14.3,51.7,2.95,,0.49
12:02:00,120,19.7,13.4,49.5,1.7,49.8,51.5,51.3,50.5,45.0,33.4,14.3,51.7,3.05,,0.51
12:02:10,130,19.6,13.3,49.6,1.6,49.9,51.5,51.2,50.5,44.1,32.1,14.3,51.7,3.00,,0.50
12:02:20,140,19.6,13.3,49.7,1.7,49.8,51.5,51.2,50.5,40.5,30.9,14.3,51.6,3.06,,0.51
12:02:30,150,19.6,13.3,49.8,1.6,49.8,51.4,51.2,50.3,35.7,31.0,14.3,51.6,3.06,,0.51
12:02:40,160,19.7,13.4,49.9,1.7,49.8,51.3,51.1,50.4,37.0,30.3,14.3,51.6,2.94,,0.49
12:02:50,170,19.8,13.5,49.7,1.6,49.7,51.3,51.0,50.3,33.8,29.9,14.3,51.6,2.98,,0.50
12:03:00,180,19.9,13.6,50.0,1.7,49.9,51.3,51.0,50.3,33.5,29.2,14.3,51.6,3.08,,0.51
12:03:10,190,20.0,13.7,50.1,1.5,49.5,51.2,51.0,50.0,33.0,28.8,14.3,51.5,3.01,,0.50
12:03:20,200,20.0,13.7,50.2,1.7,49.8,51.2,50.9,50.0,30.7,28.8,14.3,51.5,2.96,,0.49
12:03:30,210,20.1,13.8,50.2,1.6,49.8,51.1,50.9,50.0,30.2,28.3,14.3,51.5,2.97,,0.49
12:03:40,220,20.2,13.9,50.3,1.7,49.4,51.0,50.8,49.7,29.7,27.7,14.4,51.5,2.98,,0.50
12:03:50,230,20.3,14.0,50.3,1.6,49.5,51.0,50.8,49.9,29.8,27.5,14.3,51.4,3.07,,0.51
12:04:00,240,20.4,14.1,50.4,1.7,49.6,51.0,50.7,49.4,29.5,26.7,14.3,51.3,2.95,,0.49
12:04:10,250,20.4,14.1,50.2,1.5,49.8,51.0,50.7,49.5,28.5,27.2,14.3,51.2,2.99,,0.50
12:04:20,260,20.5,14.2,50.3,1.7,49.2,50.9,50.7,49.3,27.8,26.7,14.3,51.2,3.06,,0.51
12:04:30,270,20.5,14.2,50.5,7.2,49.2,50.9,50.6,49.1,27.5,26.1,14.3,51.2,2.90,,0.48
12:04:40,280,20.5,14.2,50.5,37.4,49.3,50.8,50.6,48.8,27.6,25.8,14.3,51.2,3.08,,0.51
12:04:50,290,20.5,14.1,50.3,26.5,49.2,50.8,50.5,48.8,27.2,25.7,14.3,51.1,2.93,,0.49
12:05:00,300,20.5,14.1,50.3,26.9,49.2,50.7,50.5,48.7,27.1,25.1,14.3,51.1,3.08,,0.51
12:05:10,310,20.4,14.0,50.2,21.3,49.5,50.7,50.5,48.3,26.5,25.0,14.3,51.0,2.91,,0.49
12:05:20,320,20.3,14.0,50.5,276.1,49.3,50.6,50.4,48.1,25.8,25.1,14.3,51.0,3.05,,0.51
12:05:30,330,20.2,14.0,50.8,375.9,49.2,50.6,50.4,48.0,25.6,24.2,14.3,50.9,3.06,,0.51
12:05:40,340,20.1,13.9,50.8,375.5,49.1,50.5,50.3,47.2,24.8,24.1,14.3,50.9,2.91,,0.48
12:05:50,350,20.0,13.9,51.1,364.4,48.9,50.5,50.2,46.8,25.2,23.7,14.3,50.8,3.07,,0.51
12:06:00,360,19.9,13.8,51.4,316.9,49.2,50.5,50.2,45.2,25.0,24.1,14.3,50.8,2.99,,0.50
12:06:10,370,19.8,13.7,51.3,289.9,49.0,50.5,50.2,44.5,24.7,23.6,14.3,50.8,2.94,,0.49
12:06:20,380,19.7,13.6,51.1,280.0,49.1,50.4,50.2,41.7,24.4,23.0,14.3,50.7,3.06,,0.51
12:06:30,390,19.6,13.5,51.2,274.9,48.7,50.4,50.1,39.5,23.9,23.0,14.4,50.7,2.95,,0.49
12:06:40,400,19.5,13.4,51.1,274.2,49.0,50.3,50.1,37.3,24.4,23.6,14.3,50.6,3.07,,0.51
12:06:50,410,19.4,13.3,50.9,274.5,48.6,50.2,50.0,34.4,23.9,22.9,14.3,50.6,2.95,,0.49
12:07:00,420,19.4,13.4,51.1,274.6,48.5,50.2,49.9,32.9,24.1,23.0,14.3,50.5,2.99,,0.50
12:07:10,430,19.4,13.3,50.9,266.8,48.9,50.2,49.9,31.7,23.8,22.2,14.3,50.5,3.00,,0.50
12:07:20,440,19.4,13.3,51.2,266.6,48.7,50.1,49.8,30.4,23.1,22.5,14.3,50.4,3.11,,0.52
12:07:30,450,19.4,13.4,51.2,265.2,48.5,50.1,49.7,28.4,23.3,22.1,14.3,50.3,2.96,,0.49
12:07:40,460,19.5,13.4,50.9,268.9,48.5,50.0,49.7,27.7,22.9,21.9,14.3,50.3,2.92,,0.49
12:07:50,470,19.6,13.5,51.1,268.6,48.5,50.0,49.6,27.0,23.3,22.3,14.3,50.3,3.06,,0.51
12:08:00,480,19.6,13.5,51.1,268.2,48.6,50.0,49.6,26.3,22.6,21.8,14.3,50.2,2.96,,0.49
12:08:10,490,19.7,13.6,51.0,267.9,48.3,49.9,49.5,26.0,22.6,21.7,14.3,50.2,2.96,,0.49
12:08:20,500,19.7,13.7,51.5,268.5,48.0,49.9,49.4,25.6,22.7,21.8,14.3,50.2,3.06,,0.51
12:08:30,510,19.7,13.6,51.2,270.0,48.2,49.9,49.3,25.0,22.4,21.7,14.3,50.2,2.94,,0.49
12:08:40,520,19.7,13.6,51.2,270.7,48.1,49.8,49.3,24.6,22.0,20.8,14.3,50.1,2.94,,0.49
12:08:50,530,19.7,13.6,51.4,270.3,48.1,49.7,49.1,24.5,22.1,21.1,14.3,50.0,1.92,,0.32
12:09:00,540,19.7,13.6,51.3,270.0,48.2,49.7,48.9,24.1,21.6,21.2,14.3,49.9,0.00,,0.00
12:09:10,550,19.8,13.7,51.4,269.5,49.5,49.6,48.8,23.9,21.5,20.8,14.3,49.9,0.00,,0.00
12:09:20,560,19.8,13.7,51.3,269.6,49.5,49.6,48.9,23.8,21.1,20.9,14.3,49.9,0.00,,0.00
12:09:30,570,19.9,13.7,51.1,269.9,49.6,49.6,48.9,23.9,21.3,20.9,14.3,49.9,0.00,,0.00
12:09:40,580,19.8,13.7,50.9,271.2,49.4,49.6,48.8,24.0,21.5,21.1,14.3,49.8,0.00,,0.00
12:09:50,590,19.8,13.6,50.9,270.8,49.5,49.6,48.8,24.1,21.6,21.0,14.4,49.7,0.00,,0.00
12:10:00,600,19.8,13.6,50.8,266.2,49.5,49.5,48.7,24.5,21.4,20.9,14.4,49.6,0.00,,0.00
12:10:10,610,19.8,13.6,50.5,268.7,49.3,49.5,48.8,24.0,21.2,20.9,14.4,49.4,0.00,,0.00
12:10:20,620,19.8,13.6,50.8,269.5,49.5,49.5,48.9,24.0,21.2,20.7,14.4,49.2,0.00,,0.00
12:10:30,630,19.9,13.7,50.4,271.5,49.5,49.5,48.9,24.0,21.2,20.7,14.4,49.0,0.00,,0.00
12:10:40,640,20.0,13.7,50.4,272.7,49.6,49.5,48.9,23.9,21.3,20.8,14.4,48.8,0.00,,0.00
12:10:50,650,19.9,13.7,50.6,273.5,49.6,49.5,48.8,24.7,21.4,20.9,14.4,48.7,0.00,,0.00
12:11:00,660,19.9,13.6,50.3,271.4,49.4,49.5,48.8,24.8,21.4,20.9,14.5,48.5,0.00,,0.00
12:11:10,670,19.8,13.6,50.4,272.6,49.5,49.5,48.7,24.6,21.5,20.9,14.5,48.3,0.00,,0.00
12:11:20,680,19.8,13.6,50.2,273.7,49.6,49.5,48.8,24.7,21.5,20.9,14.5,48.2,0.00,,0.00
12:11:30,690,19.9,13.6,49.9,275.8,49.6,49.5,48.9,24.8,21.5,20.9,14.5,48.0,0.00,,0.00
12:11:40,700,19.8,13.5,49.9,275.3,49.7,49.6,49.0,24.7,21.5,20.9,14.5,47.9,0.00,,0.00
12:11:50,710,19.8,13.5,49.9,275.0,49.7,49.6,48.9,24.7,21.4,21.0,14.6,47.8,0.00,,0.00
12:12:00,720,19.8,13.5,49.9,277.9,49.6,49.6,48.8,25.1,21.4,21.0,14.6,47.6,0.00,,0.00
12:12:10,730,19.8,13.5,49.8,277.4,49.5,49.6,48.8,24.9,21.4,21.0,14.6,47.5,0.00,,0.00
12:12:20,740,19.8,13.5,49.9,278.3,49.4,49.6,48.7,24.8,21.4,20.9,14.6,47.3,0.00,,0.00
12:12:30,750,19.8,13.5,49.8,276.0,49.5,49.6,48.7,25.0,21.5,20.9,14.6,47.2,0.00,,0.00
12:12:40,760,19.9,13.6,49.6,276.1,49.4,49.6,48.8,25.2,21.6,20.9,14.6,47.0,0.00,,0.00
12:12:50,770,19.7,13.4,49.5,275.7,49.4,49.5,48.8,25.2,21.7,20.9,14.7,46.9,0.00,,0.00
12:13:00,780,19.7,13.4,49.6,276.3,49.5,49.5,48.8,25.3,21.6,20.9,14.7,46.7,0.00,,0.00
12:13:10,790,19.7,13.4,49.3,276.0,49.4,49.5,48.8,25.7,21.6,20.9,14.7,46.6,0.00,,0.00
12:13:20,800,19.7,13.3,49.1,276.1,49.2,49.5,48.8,25.8,21.6,20.9,14.7,46.5,0.00,,0.00
12:13:30,810,19.7,13.4,49.2,276.1,49.0,49.5,48.9,25.8,21.6,20.9,14.7,46.3,0.00,,0.00
12:13:40,820,19.7,13.4,49.2,276.5,49.0,49.5,48.8,25.8,21.7,21.0,14.7,46.2,0.00,,0.00
12:13:50,830,19.9,13.5,49.4,277.1,49.5,49.5,48.8,25.8,21.7,21.0,14.8,46.0,0.00,,0.00
12:14:00,840,19.8,13.4,49.1,277.4,49.5,49.5,48.7,25.7,21.7,21.0,14.8,45.9,0.00,,0.00
12:14:10,850,19.8,13.4,49.0,277.5,49.5,49.5,48.7,25.7,21.8,21.0,14.8,45.8,0.00,,0.00
12:14:20,860,19.9,13.4,48.7,277.8,49.6,49.5,48.8,25.7,21.7,21.0,14.8,45.6,0.00,,0.00
12:14:30,870,19.9,13.4,48.7,277.8,49.7,49.5,48.8,25.8,21.7,21.0,14.8,45.5,0.00,,0.00
12:14:40,880,19.9,13.4,48.9,278.4,49.7,49.5,48.8,26.0,21.7,21.0,14.8,45.4,0.00,,0.00
12:14:50,890,19.9,13.4,48.7,278.5,49.5,49.5,48.8,26.4,21.8,21.0,14.9,45.2,0.00,,0.00
12:15:00,900,19.8,13.4,49.0,278.3,49.4,49.5,48.7,26.5,21.8,21.0,14.9,45.1,0.00,,0.00
12:15:10,910,19.8,13.3,48.8,278.0,49.4,49.5,48.7,26.5,21.9,21.0,14.9,45.0,0.00,,0.00
12:15:20,920,19.8,13.4,48.7,278.1,49.4,49.5,48.7,26.5,21.9,21.0,14.9,44.8,0.00,,0.00
12:15:30,930,19.9,13.4,48.9,278.1,49.5,49.5,48.7,26.4,21.9,21.0,14.9,44.7,0.00,,0.00
12:15:40,940,19.9,13.4,48.7,278.5,49.2,49.5,48.7,26.4,22.0,21.0,15.0,44.6,0.00,,0.00
12:15:50,950,19.8,13.4,48.8,278.6,49.4,49.5,48.7,26.4,21.9,21.1,15.0,44.4,0.00,,0.00
12:16:00,960,19.8,13.4,48.8,279.0,49.5,49.5,48.7,26.6,22.0,21.1,15.0,44.3,0.00,,0.00
12:16:10,970,19.8,13.4,48.6,278.8,49.3,49.5,48.7,26.6,22.0,21.1,15.0,44.2,0.00,,0.00
12:16:20,980,19.8,13.4,48.7,279.6,49.2,49.5,48.7,26.7,22.0,21.1,15.0,44.1,0.00,,0.00
12:16:30,990,19.8,13.3,48.3,279.1,49.4,49.5,48.7,26.8,22.0,21.1,15.0,44.0,0.00,,0.00
12:16:40,1000,19.9,13.4,48.4,280.5,49.4,49.5,48.8,26.8,22.1,21.1,15.0,43.8,0.00,,0.00
12:16:50,1010,19.9,13.4,48.1,279.6,49.2,49.5,48.7,26.8,22.1,21.1,15.1,43.7,0.00,,0.00
12:17:00,1020,19.9,13.4,48.2,279.9,49.3,49.5,48.6,27.0,22.1,21.1,15.1,43.6,0.00,,0.00
12:17:10,1030,19.9,13.4,48.3,280.1,49.4,49.5,48.6,27.1,22.2,21.1,15.1,43.5,0.00,,0.00
12:17:20,1040,19.9,13.4,48.4,280.4,49.2,49.5,48.6,27.1,22.2,21.1,15.1,43.3,0.00,,0.00
12:17:30,1050,19.8,13.3,48.4,280.3,49.4,49.5,48.6,27.2,22.2,21.1,15.2,43.2,0.00,,0.00
12:17:40,1060,19.9,13.4,48.2,280.6,49.4,49.5,48.6,27.3,22.2,21.1,15.2,43.1,0.00,,0.00
12:17:50,1070,19.9,13.4,48.4,280.6,49.0,49.5,48.7,27.2,22.3,21.1,15.2,43.0,0.00,,0.00
12:18:00,1080,19.9,13.4,48.3,280.9,49.2,49.5,48.7,27.2,22.3,21.1,15.2,42.9,0.00,,0.00
12:18:10,1090,19.8,13.3,48.1,280.4,49.3,49.5,48.7,27.3,22.4,21.1,15.2,42.8,0.00,,0.00
12:18:20,1100,19.8,13.3,48.3,280.6,49.4,49.5,48.7,27.3,22.4,21.1,15.2,42.6,0.00,,0.00
12:18:30,1110,19.8,13.3,48.0,280.6,49.5,49.5,48.7,27.4,22.4,21.1,15.3,42.5,0.00,,0.00
12:18:40,1120,19.9,13.3,48.3,281.9,49.2,49.5,48.6,27.6,22.4,21.1,15.3,42.4,0.00,,0.00
12:18:50,1130,19.9,13.3,48.2,281.2,49.0,49.5,48.6,27.6,22.4,21.1,15.3,42.3,0.00,,0.00
12:19:00,1140,19.9,13.3,48.0,281.8,49.2,49.5,48.6,27.6,22.5,21.1,15.3,42.2,0.00,,0.00
12:19:10,1150,19.9,13.3,48.0,281.6,49.1,49.5,48.6,27.7,22.5,21.1,15.3,42.0,0.00,,0.00
12:19:20,1160,19.8,13.3,48.0,281.7,49.4,49.5,48.6,27.7,22.5,21.1,15.4,41.9,0.00,,0.00
12:19:30,1170,19.8,13.3,48.0,281.9,49.2,49.5,48.6,27.8,22.5,21.2,15.4,41.8,0.00,,0.00
12:19:40,1180,19.8,13.3,48.1,282.1,49.3,49.5,48.6,27.9,22.5,21.2,15.4,41.7,0.00,,0.00
12:19:50,1190,19.8,13.2,47.9,281.8,49.4,49.5,48.6,27.9,22.6,21.2,15.4,41.6,0.00,,0.00
12:20:00,1200,19.9,13.3,48.2,282.8,49.3,49.5,48.5,27.9,22.6,21.2,15.4,41.5,0.00,,0.00
12:20:10,1210,19.9,13.4,48.2,282.6,49.4,49.5,48.5,28.0,22.7,21.2,15.5,41.3,0.00,,0.00
12:20:20,1220,19.9,13.4,48.2,282.9,49.3,49.5,48.6,28.1,22.7,21.2,15.5,41.2,0.00,,0.00
12:20:30,1230,19.9,13.4,48.2,283.0,49.3,49.5,48.6,28.0,22.7,21.2,15.5,41.1,0.00,,0.00
12:20:40,1240,19.9,13.4,48.2,283.0,49.3,49.5,48.6,28.1,22.7,21.2,15.5,41.0,0.00,,0.00
12:20:50,1250,19.9,13.4,48.1,282.9,49.2,49.5,48.6,28.2,22.7,21.2,15.5,40.9,0.00,,0.00
12:21:00,1260,19.9,13.4,48.1,283.4,48.8,49.5,48.5,28.2,22.8,21.2,15.5,40.8,0.00,,0.00
12:21:10,1270,19.9,13.3,48.0,283.2,48.7,49.5,48.5,28.3,22.8,21.2,15.6,40.7,0.00,,0.00
12:21:20,1280,19.9,13.3,48.2,283.6,48.9,49.5,48.5,28.4,22.9,21.2,15.6,40.6,0.00,,0.00
12:21:30,1290,19.8,13.3,48.0,283.8,49.0,49.5,48.5,28.4,22.9,21.3,15.6,40.5,0.00,,0.00
12:21:40,1300,19.9,13.4,48.2,284.2,49.1,49.5,48.6,28.5,22.9,21.3,15.6,40.4,0.00,,0.00
12:21:50,1310,19.9,13.4,48.2,284.0,49.2,49.5,48.5,28.5,23.0,21.3,15.6,40.3,0.00,,0.00
12:22:00,1320,19.9,13.4,48.1,284.1,49.1,49.5,48.5,28.5,23.0,21.3,15.6,40.2,0.00,,0.00
12:22:10,1330,19.8,13.4,48.6,284.3,49.2,49.5,48.5,28.6,23.0,21.3,15.7,40.1,0.00,,0.00
12:22:20,1340,19.8,13.4,48.5,284.9,49.3,49.5,48.5,28.7,23.0,21.3,15.7,40.0,0.00,,0.00
12:22:30,1350,19.8,13.3,48.5,284.6,49.3,49.5,48.5,28.8,23.0,21.3,15.7,39.9,0.00,,0.00
12:22:40,1360,19.8,13.4,48.8,285.0,49.2,49.5,48.5,28.8,23.1,21.3,15.7,39.8,0.00,,0.00
12:22:50,1370,19.8,13.4,48.7,285.1,49.1,49.5,48.5,28.8,23.1,21.3,15.7,39.7,0.00,,0.00
12:23:00,1380,19.8,13.4,48.6,285.4,49.1,49.5,48.5,28.9,23.2,21.3,15.8,39.6,0.00,,0.00
12:23:10,1390,19.8,13.4,48.7,285.6,49.1,49.5,48.5,28.9,23.2,21.3,15.8,39.5,0.00,,0.00
12:23:20,1400,19.8,13.4,48.8,285.8,49.2,49.5,48.5,29.0,23.2,21.4,15.8,39.4,0.00,,0.00
12:23:30,1410,19.8,13.4,49.0,285.1,49.2,49.5,48.5,29.1,23.2,21.3,15.8,39.3,0.00,,0.00
12:23:40,1420,19.8,13.4,48.9,286.1,49.3,49.5,48.5,29.1,23.3,21.3,15.8,39.2,0.00,,0.00
12:23:50,1430,19.8,13.4,48.8,286.1,49.3,49.5,48.5,29.1,23.3,21.4,15.8,39.1,0.00,,0.00
12:24:00,1440,19.8,13.5,49.2,286.1,49.3,49.5,48.5,29.2,23.4,21.4,15.9,39.0,0.00,,0.00
12:24:10,1450,19.8,13.4,48.8,286.2,49.3,49.5,48.4,29.2,23.4,21.4,15.9,38.9,0.00,,0.00
12:24:20,1460,19.8,13.4,48.9,286.6,49.1,49.5,48.4,29.3,23.4,21.4,15.9,38.8,0.00,,0.00
12:24:30,1470,19.9,13.5,49.0,286.5,49.3,49.5,48.4,29.4,23.4,21.4,15.9,38.7,0.00,,0.00
12:24:40,1480,19.8,13.4,49.2,287.0,49.3,49.5,48.4,29.4,23.4,21.4,15.9,38.6,0.00,,0.00
12:24:50,1490,19.8,13.4,49.1,286.8,49.1,49.5,48.4,29.4,23.5,21.4,15.9,38.5,0.00,,0.00
12:25:00,1500,19.8,13.4,49.3,287.1,49.3,49.5,48.4,29.4,23.5,21.4,15.9,38.4,0.00,,0.00
12:25:10,1510,19.9,13.5,49.2,287.1,49.3,49.5,48.4,29.5,23.6,21.4,16.0,38.3,0.00,,0.00
12:25:20,1520,19.9,13.5,49.4,287.7,49.5,49.5,48.4,29.6,23.6,21.4,16.0,38.2,0.00,,0.00
12:25:30,1530,19.9,13.6,49.7,287.7,49.3,49.5,48.4,29.6,23.6,21.4,16.0,38.1,0.00,,0.00
12:25:40,1540,19.9,13.5,49.5,288.0,49.2,49.5,48.4,29.7,23.7,21.4,16.0,38.0,0.00,,0.00
12:25:50,1550,19.9,13.5,49.8,288.2,49.3,49.5,48.4,29.7,23.7,21.4,16.0,37.9,0.00,,0.00
12:26:00,1560,19.8,13.5,49.8,288.6,49.2,49.5,48.4,29.7,23.7,21.5,16.1,37.8,0.00,,0.00
12:26:10,1570,19.9,13.5,49.8,288.4,49.3,49.5,48.4,29.8,23.8,21.5,16.1,37.8,0.00,,0.00
12:26:20,1580,19.9,13.6,49.9,288.6,49.1,49.5,48.4,29.9,23.8,21.5,16.1,37.7,0.00,,0.00
12:26:30,1590,19.8,13.5,49.9,288.8,49.2,49.5,48.4,29.9,23.8,21.5,16.1,37.6,0.00,,0.00
12:26:40,1600,19.8,13.5,49.9,289.1,49.1,49.5,48.3,29.9,23.8,21.5,16.1,37.5,0.00,,0.00
12:26:50,1610,19.8,13.5,50.1,288.9,49.2,49.5,48.3,30.0,23.9,21.5,16.2,37.4,0.00,,0.00
12:27:00,1620,19.8,13.5,50.2,289.4,49.3,49.5,48.3,30.0,23.9,21.5,16.2,37.3,0.00,,0.00
12:27:10,1630,19.8,13.5,49.7,289.2,49.0,49.5,48.3,30.1,23.9,21.5,16.2,37.2,0.00,,0.00
12:27:20,1640,19.7,13.4,49.9,289.5,49.3,49.5,48.4,30.2,24.0,21.6,16.2,37.2,0.00,,0.00
12:27:30,1650,19.7,13.5,50.1,289.4,49.2,49.5,48.3,30.2,24.0,21.6,16.2,37.1,0.00,,0.00
12:27:40,1660,19.7,13.5,50.1,289.7,49.1,49.5,48.3,30.2,24.1,21.6,16.3,37.0,0.00,,0.00
12:27:50,1670,19.8,13.5,50.2,289.6,49.0,49.5,48.3,30.3,24.1,21.6,16.3,36.9,0.00,,0.00
12:28:00,1680,19.7,13.5,50.2,289.9,49.0,49.5,48.3,30.3,24.1,21.6,16.5,36.8,0.00,,0.00
12:28:10,1690,19.7,13.5,50.1,290.0,49.2,49.5,48.3,30.4,24.1,21.6,16.7,36.6,0.00,,0.00
12:28:20,1700,19.8,13.5,50.0,290.1,48.8,49.5,48.3,30.4,24.2,21.6,16.9,36.3,0.00,,0.00
12:28:30,1710,19.9,13.6,50.2,290.3,49.1,49.5,48.3,30.5,24.2,21.6,16.2,35.9,0.00,,0.00
12:28:40,1720,19.8,13.5,50.0,290.6,49.2,49.5,48.3,30.5,24.2,21.7,14.9,35.7,0.00,,0.00
12:28:50,1730,19.7,13.5,50.2,290.8,49.0,49.5,48.3,30.5,24.3,21.6,13.3,35.5,0.00,,0.00
12:29:00,1740,19.8,13.5,49.9,290.9,49.2,49.5,48.3,30.6,24.3,21.7,13.9,35.4,0.00,,0.00
12:29:10,1750,19.8,13.5,49.9,291.0,49.3,49.5,48.3,30.6,24.3,21.7,14.3,35.3,0.00,,0.00
12:29:20,1760,19.8,13.5,50.1,291.3,49.4,49.4,48.2,30.7,24.4,21.7,14.4,35.1,0.00,,0.00
12:29:30,1770,19.8,13.5,50.3,291.4,49.4,49.5,48.2,30.7,24.4,21.7,14.4,35.0,0.00,,0.00
12:29:40,1780,19.7,13.5,50.2,291.6,49.3,49.5,48.2,30.7,24.4,21.7,14.4,34.9,0.00,,0.00
12:29:50,1790,19.7,13.5,50.3,291.4,49.2,49.5,48.2,30.8,24.5,21.7,14.4,34.8,0.00,,0.00
12:30:00,1800,19.7,13.5,50.4,291.7,49.1,49.4,48.2,30.9,24.5,21.7,14.4,34.7,0.44,,0.07
12:30:10,1810,19.8,13.5,50.3,291.4,49.2,49.4,48.2,30.9,24.5,21.7,14.5,35.0,0.98,,0.16
12:30:20,1820,19.8,13.6,50.6,292.2,49.1,49.4,48.2,30.9,24.6,22.1,14.4,48.7,1.03,,0.17
12:30:30,1830,19.8,13.5,50.3,292.2,49.1,49.4,48.0,30.8,24.6,22.4,14.3,49.3,1.03,,0.17
12:30:40,1840,19.8,13.5,50.3,292.9,49.2,49.4,48.0,30.7,24.5,22.3,14.4,49.4,0.99,,0.17
12:30:50,1850,19.7,13.6,50.6,292.1,49.2,49.3,47.9,30.7,24.5,22.2,14.3,49.5,1.01,,0.17
12:31:00,1860,19.8,13.6,50.4,291.5,49.2,49.3,47.7,30.7,24.5,21.7,14.4,49.5,1.03,,0.17
12:31:10,1870,19.8,13.6,50.5,291.5,48.9,49.3,47.5,30.6,24.5,22.1,14.4,49.5,1.02,,0.17
12:31:20,1880,19.8,13.6,50.6,291.0,49.0,49.3,47.1,30.5,24.4,21.7,14.3,49.5,0.98,,0.16
12:31:30,1890,19.8,13.6,50.6,290.2,48.9,49.3,46.8,30.4,24.4,21.3,14.3,49.5,1.04,,0.17
12:31:40,1900,19.8,13.6,50.6,290.1,49.2,49.3,46.6,30.4,24.4,21.4,14.4,49.5,1.01,,0.17
12:31:50,1910,19.8,13.6,50.7,289.4,49.3,49.2,46.4,30.3,24.4,21.3,14.3,49.5,1.00,,0.17
12:32:00,1920,19.8,13.6,50.4,289.1,49.3,49.3,46.4,30.3,24.5,21.0,14.3,49.5,0.09,,0.01
12:32:10,1930,19.9,13.7,50.7,289.4,49.3,49.3,46.1,30.3,24.5,20.9,14.4,49.5,0.00,,0.00
12:32:20,1940,19.8,13.6,50.8,289.3,49.0,49.3,45.9,30.4,24.5,20.8,14.4,49.1,0.00,,0.00
12:32:30,1950,19.8,13.7,50.9,287.8,49.1,49.3,46.1,30.4,24.5,20.8,14.4,49.0,0.00,,0.00
12:32:40,1960,19.8,13.6,50.5,288.3,49.3,49.3,45.9,30.3,24.6,20.5,14.4,49.2,0.00,,0.00
12:32:50,1970,19.8,13.6,50.7,290.8,49.3,49.3,46.0,30.2,24.6,20.5,14.4,49.1,0.00,,0.00
12:33:00,1980,19.8,13.7,50.9,288.8,49.3,49.3,46.1,30.3,24.6,20.5,14.5,48.9,0.00,,0.00
12:33:10,1990,19.8,13.6,50.8,288.8,49.3,49.2,46.0,30.4,24.6,20.5,14.5,48.7,0.00,,0.00
12:33:20,2000,19.8,13.6,51.0,289.6,49.2,49.2,45.9,30.5,24.6,20.5,14.5,48.6,0.00,,0.00
12:33:30,2010,19.8,13.6,50.9,289.5,49.2,49.2,45.9,30.6,24.6,20.6,14.5,48.4,0.00,,0.00
12:33:40,2020,19.8,13.7,50.8,290.0,49.2,49.2,45.7,30.5,24.6,20.6,14.5,48.2,0.00,,0.00
12:33:50,2030,19.8,13.6,51.0,290.1,49.1,49.2,45.6,30.5,24.6,20.7,14.5,48.1,0.00,,0.00
12:34:00,2040,19.8,13.6,50.9,290.3,49.0,49.2,45.8,30.6,24.6,20.7,14.6,48.0,0.00,,0.00
12:34:10,2050,19.8,13.6,51.1,293.8,49.2,49.2,45.9,30.6,24.6,20.7,14.6,47.8,0.00,,0.00
12:34:20,2060,19.8,13.7,51.0,290.8,49.2,49.2,45.9,30.7,24.7,20.7,14.6,47.6,0.00,,0.00
12:34:30,2070,19.8,13.7,50.8,292.5,49.1,49.2,46.0,30.8,24.7,20.7,14.6,47.5,0.00,,0.00
12:34:40,2080,19.9,13.8,51.0,291.3,49.3,49.2,46.0,30.9,24.8,20.7,14.6,47.3,0.00,,0.00
12:34:50,2090,19.8,13.7,50.8,291.1,49.0,49.2,46.0,30.8,24.9,20.7,14.6,47.2,0.00,,0.00
12:35:00,2100,19.8,13.6,50.7,291.5,48.9,49.2,46.0,30.8,25.0,20.7,14.7,47.0,0.00,,0.00
12:35:10,2110,19.8,13.7,50.9,295.3,49.0,49.2,45.9,30.8,25.0,20.7,14.7,46.9,0.00,,0.00
12:35:20,2120,19.8,13.6,51.0,292.2,49.1,49.2,45.9,30.9,25.0,20.7,14.7,46.8,0.00,,0.00
12:35:30,2130,19.8,13.6,50.7,291.7,48.9,49.2,45.7,30.9,25.0,20.8,14.7,46.6,0.00,,0.00
12:35:40,2140,19.8,13.6,50.8,296.0,49.0,49.2,45.6,31.0,24.9,20.8,14.7,46.5,0.00,,0.00
12:35:50,2150,19.7,13.6,50.8,292.3,48.9,49.2,45.7,31.0,24.9,20.9,14.7,46.4,0.00,,0.00
12:36:00,2160,19.7,13.5,50.8,292.3,48.9,49.3,45.8,31.1,24.9,20.9,14.7,46.2,0.00,,0.00
12:36:10,2170,19.7,13.6,51.0,292.3,48.9,49.2,45.9,31.2,25.0,20.9,14.8,46.1,0.00,,0.00
12:36:20,2180,19.8,13.6,50.9,292.6,48.4,49.2,45.8,31.2,25.0,20.8,14.8,46.0,0.00,,0.00
12:36:30,2190,19.8,13.6,51.1,292.4,48.5,49.2,45.7,31.2,25.0,20.8,14.8,45.8,0.00,,0.00
12:36:40,2200,19.8,13.7,51.0,292.6,48.6,49.2,45.7,31.3,25.1,20.8,14.8,45.7,0.00,,0.00
12:36:50,2210,19.8,13.6,51.0,292.8,48.9,49.3,45.7,31.3,25.1,20.9,14.9,45.6,0.00,,0.00
12:37:00,2220,19.8,13.6,51.1,293.2,49.1,49.3,45.8,31.3,25.1,20.9,14.9,45.4,0.00,,0.00
12:37:10,2230,19.8,13.6,50.8,293.0,48.8,49.2,45.8,31.3,25.1,20.9,14.9,45.3,0.00,,0.00
12:37:20,2240,19.8,13.7,50.9,293.5,49.0,49.2,45.8,31.3,25.2,20.9,14.9,45.2,0.00,,0.00
12:37:30,2250,19.8,13.6,51.1,293.5,49.3,49.2,45.7,31.4,25.3,20.9,14.9,45.0,0.00,,0.00
12:37:40,2260,19.8,13.6,50.8,293.7,49.1,49.2,45.8,31.4,25.3,20.9,14.9,44.9,0.00,,0.00
12:37:50,2270,19.8,13.6,50.8,293.7,49.1,49.2,45.7,31.4,25.3,21.0,15.0,44.8,0.00,,0.00
12:38:00,2280,19.9,13.7,50.7,298.7,49.1,49.2,45.7,31.5,25.3,21.0,15.2,44.8,0.00,,0.00
12:38:10,2290,19.9,13.7,50.8,298.0,48.9,49.2,45.7,31.6,25.4,21.0,15.4,44.7,0.00,,0.00
12:38:20,2300,19.8,13.6,50.9,294.1,49.0,49.2,45.7,31.7,25.4,21.0,15.3,44.7,0.00,,0.00
12:38:30,2310,19.8,13.6,50.5,294.1,48.9,49.2,45.7,31.7,25.4,21.0,14.7,44.6,0.00,,0.00
12:38:40,2320,19.8,13.6,50.7,294.2,49.0,49.2,45.7,31.7,25.4,21.0,13.3,44.1,0.00,,0.00
12:38:50,2330,19.8,13.6,50.8,299.1,49.0,49.2,45.7,31.7,25.5,21.0,13.6,43.8,0.00,,0.00
12:39:00,2340,19.8,13.6,50.6,294.9,49.0,49.2,45.7,31.8,25.5,21.0,14.0,43.4,0.00,,0.00
12:39:10,2350,19.8,13.6,50.6,294.8,49.1,49.2,45.7,31.8,25.5,21.1,14.2,43.5,0.00,,0.00
12:39:20,2360,19.7,13.5,50.4,295.1,49.1,49.2,45.6,31.9,25.5,21.1,14.2,43.0,0.00,,0.00
12:39:30,2370,19.7,13.5,50.4,295.0,49.0,49.3,45.6,31.9,25.5,21.1,14.3,42.8,0.00,,0.00
12:39:40,2380,19.7,13.5,50.6,296.2,49.0,49.3,45.4,31.9,25.5,21.1,14.3,42.7,0.00,,0.00
12:39:50,2390,19.6,13.5,50.9,295.5,49.1,49.2,45.4,31.9,25.6,21.2,14.4,42.5,0.00,,0.00
12:40:00,2400,19.7,13.5,50.7,295.8,49.0,49.2,45.6,31.9,25.6,21.1,14.4,42.4,0.43,,0.07
12:40:10,2410,19.6,13.5,50.6,295.6,48.9,49.2,45.6,32.0,25.7,21.2,14.3,43.1,1.03,,0.17
12:40:20,2420,19.6,13.5,50.6,295.8,48.9,49.2,45.4,32.0,25.7,21.8,14.3,49.0,0.95,,0.16
12:40:30,2430,19.7,13.5,50.6,295.5,49.1,49.2,45.2,32.0,25.7,22.1,14.3,49.3,1.02,,0.17
12:40:40,2440,19.7,13.5,50.6,295.4,49.0,49.1,45.0,31.9,25.7,22.0,14.3,49.3,1.03,,0.17
12:40:50,2450,19.7,13.5,50.3,300.3,49.1,49.1,44.6,31.9,25.7,21.9,14.4,49.3,1.00,,0.17
12:41:00,2460,19.7,13.5,50.4,295.2,49.0,49.1,44.2,31.9,25.6,21.4,14.4,49.3,0.26,,0.04
12:41:10,2470,19.8,13.5,50.5,294.7,48.8,49.1,43.9,31.8,25.6,21.5,14.6,49.3,0.00,,0.00
12:41:20,2480,19.8,13.6,50.6,294.5,48.7,49.1,43.7,31.7,25.6,21.1,14.6,49.2,0.00,,0.00
12:41:30,2490,19.7,13.5,50.4,298.3,48.8,49.1,43.8,31.7,25.7,20.7,14.6,48.6,0.00,,0.00
12:41:40,2500,19.8,13.6,50.6,294.0,48.8,49.1,44.0,31.8,25.7,20.6,14.6,49.0,0.00,,0.00
12:41:50,2510,19.7,13.5,50.4,293.8,48.8,49.1,44.2,31.8,25.8,20.7,14.6,48.9,0.00,,0.00
12:42:00,2520,19.7,13.5,50.2,294.1,49.0,49.1,44.1,31.9,25.8,20.8,14.6,48.6,0.00,,0.00
12:42:10,2530,19.8,13.6,50.2,294.3,49.0,49.1,43.6,32.0,25.8,20.6,14.6,48.5,0.00,,0.00
12:42:20,2540,19.8,13.6,50.3,294.5,48.9,49.1,43.6,31.9,25.8,20.6,14.6,48.4,0.00,,0.00
12:42:30,2550,19.8,13.6,50.2,294.4,48.9,49.1,43.7,31.9,25.8,20.6,14.7,48.2,0.00,,0.00
12:42:40,2560,19.9,13.6,50.1,294.7,49.0,49.0,43.5,31.9,25.8,20.7,14.7,48.1,0.00,,0.00
12:42:50,2570,19.8,13.6,50.1,294.8,49.0,49.0,43.4,31.9,25.8,20.7,14.7,47.9,0.00,,0.00
12:43:00,2580,19.8,13.6,50.2,295.2,48.9,49.1,43.7,32.1,25.8,20.7,14.7,47.7,0.00,,0.00
12:43:10,2590,19.7,13.5,50.1,295.2,49.0,49.0,44.0,32.1,25.9,20.7,14.7,47.6,0.00,,0.00
12:43:20,2600,19.8,13.5,49.9,295.6,49.0,49.0,44.0,32.3,26.0,20.7,14.7,47.4,0.00,,0.00
12:43:30,2610,19.8,13.5,49.8,295.8,48.9,49.0,44.1,32.3,26.1,20.7,14.7,47.3,0.00,,0.00
12:43:40,2620,19.7,13.4,49.8,295.7,48.9,49.0,44.0,32.2,26.2,20.7,14.8,47.1,0.00,,0.00
12:43:50,2630,19.7,13.5,49.9,299.6,48.8,49.0,43.8,32.2,26.2,20.7,14.8,47.0,0.00,,0.00
12:44:00,2640,19.7,13.4,49.8,296.5,48.9,49.0,43.6,32.2,26.1,20.7,14.8,46.8,0.00,,0.00
12:44:10,2650,19.7,13.4,50.1,296.6,49.0,49.0,43.5,32.3,26.1,20.7,14.8,46.7,0.00,,0.00
12:44:20,2660,19.7,13.4,49.9,299.4,49.0,49.0,43.6,32.3,26.1,20.8,14.8,46.5,0.00,,0.00
12:44:30,2670,19.6,13.4,49.9,296.8,49.0,49.0,43.7,32.4,26.1,20.9,14.8,46.4,0.00,,0.00
12:44:40,2680,19.7,13.4,50.0,298.2,48.8,49.0,43.7,32.5,26.2,21.0,14.8,46.3,0.00,,0.00
12:44:50,2690,19.7,13.4,50.0,297.4,49.0,49.0,43.7,32.5,26.2,21.0,14.9,46.2,0.00,,0.00
12:45:00,2700,19.7,13.4,50.0,297.1,48.8,49.0,43.8,32.6,26.2,21.0,14.9,46.0,0.00,,0.00
12:45:10,2710,19.7,13.4,49.9,296.9,48.7,49.0,43.7,32.6,26.3,21.0,14.9,45.9,0.00,,0.00
12:45:20,2720,19.6,13.4,50.1,297.4,48.7,49.1,43.7,32.6,26.3,21.0,14.9,45.7,0.00,,0.00
12:45:30,2730,19.7,13.4,49.8,297.5,48.8,49.1,43.9,32.6,26.2,21.0,14.9,45.6,0.00,,0.00
12:45:40,2740,19.7,13.4,49.8,297.7,49.0,49.1,43.9,32.6,26.3,21.0,14.9,45.5,0.00,,0.00
12:45:50,2750,19.7,13.5,49.9,297.8,48.9,49.1,43.8,32.7,26.4,21.0,14.9,45.4,0.00,,0.00
12:46:00,2760,19.8,13.5,50.0,297.7,49.0,49.0,43.8,32.7,26.5,21.0,15.0,45.2,0.00,,0.00
12:46:10,2770,19.8,13.5,49.9,298.0,49.1,49.0,43.8,32.7,26.5,21.0,15.0,45.1,0.00,,0.00
12:46:20,2780,19.8,13.6,50.1,299.5,49.1,49.0,43.8,32.8,26.6,21.0,15.0,45.0,0.00,,0.00
12:46:30,2790,19.8,13.5,49.9,298.2,49.0,49.0,43.7,32.9,26.6,21.1,15.0,44.8,0.00,,0.00
12:46:40,2800,19.8,13.5,49.9,298.3,49.1,49.0,43.6,32.9,26.6,21.1,15.0,44.7,0.00,,0.00
12:46:50,2810,19.8,13.5,50.0,298.5,48.9,49.0,43.7,32.9,26.6,21.3,15.0,44.6,0.00,,0.00
12:47:00,2820,19.8,13.5,49.7,299.0,48.8,49.0,43.7,32.9,26.5,21.4,15.0,44.5,0.00,,0.00
12:47:10,2830,19.8,13.5,49.8,298.7,48.8,49.1,43.6,32.9,26.6,21.3,15.1,44.3,0.00,,0.00
12:47:20,2840,19.8,13.5,49.6,299.1,48.5,49.1,43.7,32.9,26.6,21.2,15.1,44.2,0.00,,0.00
12:47:30,2850,19.8,13.5,49.9,298.9,48.7,49.1,43.9,33.0,26.7,21.3,15.1,44.1,0.00,,0.00
12:47:40,2860,19.8,13.4,49.5,299.2,48.7,49.1,43.9,33.1,26.7,21.2,15.1,44.0,0.00,,0.00
12:47:50,2870,19.8,13.5,49.6,299.4,48.8,49.1,43.9,33.1,26.8,21.2,15.1,43.9,0.00,,0.00
12:48:00,2880,19.8,13.4,49.5,299.4,48.5,49.0,43.8,33.2,26.8,21.3,15.1,43.7,0.00,,0.00
12:48:10,2890,19.7,13.3,49.3,299.5,48.8,49.0,43.7,33.2,26.8,21.4,15.2,43.6,0.00,,0.00
12:48:20,2900,19.7,13.4,49.6,299.5,48.8,49.0,43.7,33.2,26.8,21.5,15.2,43.5,0.00,,0.00
12:48:30,2910,19.6,13.4,49.7,299.6,48.6,49.1,43.6,33.2,26.9,21.5,15.2,43.4,0.00,,0.00
12:48:40,2920,19.6,13.3,49.6,299.5,48.9,49.1,43.7,33.3,26.9,21.5,15.2,43.3,0.00,,0.00
12:48:50,2930,19.6,13.4,49.8,300.1,48.9,49.0,43.8,33.3,27.0,21.6,15.2,43.1,0.00,,0.00
12:49:00,2940,19.6,13.3,49.8,300.2,48.7,49.0,43.7,33.4,27.0,21.6,15.2,43.0,0.00,,0.00
12:49:10,2950,19.7,13.4,49.6,300.3,48.5,49.0,43.7,33.4,27.0,21.5,15.3,42.9,0.00,,0.00
12:49:20,2960,19.7,13.4,49.9,300.3,48.8,49.0,43.8,33.4,27.0,21.5,15.3,42.8,0.00,,0.00
12:49:30,2970,19.7,13.4,49.8,300.5,48.6,49.0,43.7,33.5,27.1,21.5,15.3,42.7,0.00,,0.00
12:49:40,2980,19.7,13.4,49.7,300.7,48.8,49.0,43.6,33.5,27.1,21.5,15.3,42.6,0.00,,0.00
12:49:50,2990,19.7,13.4,49.8,301.1,48.7,49.0,43.6,33.5,27.1,21.6,15.3,42.5,0.00,,0.00
12:50:00,3000,19.7,13.4,49.6,300.6,48.6,49.0,43.8,33.6,27.2,21.8,15.3,42.3,0.00,,0.00
12:50:10,3010,19.8,13.4,49.4,300.6,48.7,49.1,43.9,33.6,27.2,21.9,15.4,42.2,0.00,,0.00
12:50:20,3020,19.7,13.4,49.4,300.6,48.7,49.0,43.8,33.7,27.2,21.8,15.4,42.1,0.00,,0.00
12:50:30,3030,19.7,13.4,49.7,301.0,48.7,49.0,43.8,33.7,27.3,21.8,15.4,42.0,0.00,,0.00
12:50:40,3040,19.7,13.4,49.6,301.1,48.8,49.0,43.7,33.7,27.3,21.9,15.4,41.9,0.00,,0.00
12:50:50,3050,19.7,13.4,49.7,301.5,48.7,49.0,43.6,33.7,27.3,21.9,15.4,41.8,0.00,,0.00
12:51:00,3060,19.7,13.4,49.6,301.2,48.8,49.0,43.6,33.8,27.4,21.7,15.4,41.7,0.00,,0.00
12:51:10,3070,19.7,13.4,49.7,301.6,48.8,49.0,43.6,33.8,27.4,21.7,15.4,41.6,0.00,,0.00
12:51:20,3080,19.8,13.4,49.6,301.7,48.8,49.0,43.7,33.8,27.4,21.8,15.5,41.5,0.00,,0.00
12:51:30,3090,19.8,13.4,49.4,302.2,48.9,49.0,43.7,33.9,27.4,21.9,15.5,41.4,0.00,,0.00
12:51:40,3100,19.8,13.4,49.5,302.4,48.9,49.0,43.7,34.0,27.5,22.0,15.5,41.3,0.00,,0.00
12:51:50,3110,19.7,13.5,49.8,302.6,48.6,49.0,43.8,34.0,27.6,22.0,15.5,41.2,0.00,,0.00
12:52:00,3120,19.8,13.5,49.8,302.6,48.6,49.1,43.8,34.0,27.6,22.1,15.5,41.1,0.00,,0.00
12:52:10,3130,19.8,13.5,49.6,302.6,48.7,49.1,43.7,34.0,27.6,22.1,15.5,41.0,0.00,,0.00
12:52:20,3140,19.8,13.4,49.6,302.7,48.6,49.0,43.6,34.1,27.7,22.2,15.6,40.9,0.00,,0.00
12:52:30,3150,19.7,13.4,49.7,303.0,48.4,49.0,43.7,34.1,27.7,22.2,15.6,40.8,0.00,,0.00
12:52:40,3160,19.7,13.4,49.6,302.9,48.6,49.0,43.7,34.1,27.7,22.2,15.6,40.7,0.00,,0.00
12:52:50,3170,19.7,13.4,49.7,303.4,48.8,49.0,43.7,34.2,27.8,22.1,15.6,40.6,0.00,,0.00
12:53:00,3180,19.7,13.4,49.7,303.1,48.8,49.0,43.7,34.2,27.8,22.1,15.6,40.5,0.00,,0.00
12:53:10,3190,19.7,13.5,49.8,303.9,48.1,49.0,43.7,34.2,27.8,22.2,15.7,40.4,0.00,,0.00
12:53:20,3200,19.7,13.4,49.7,304.0,48.6,49.1,43.7,34.2,27.8,22.2,15.7,40.3,0.00,,0.00
12:53:30,3210,19.7,13.4,49.6,303.9,48.8,49.0,43.7,34.3,27.8,22.3,15.7,40.1,0.00,,0.00
12:53:40,3220,19.8,13.4,49.5,304.1,48.8,49.1,43.7,34.3,27.9,22.4,15.7,40.1,0.00,,0.00
12:53:50,3230,19.7,13.4,49.7,304.7,48.7,49.1,43.7,34.4,27.9,22.5,15.7,40.0,0.00,,0.00
12:54:00,3240,19.7,13.4,49.5,304.4,48.7,49.0,43.7,34.4,28.0,22.4,15.7,39.9,0.00,,0.00
12:54:10,3250,19.8,13.4,49.4,304.4,48.5,49.0,43.7,34.4,28.1,22.4,15.7,39.8,0.00,,0.00
12:54:20,3260,19.8,13.5,49.7,304.8,48.6,49.0,43.6,34.5,28.1,22.4,15.8,39.7,0.00,,0.00
12:54:30,3270,19.8,13.5,49.7,304.9,48.6,49.0,43.7,34.5,28.1,22.5,15.8,39.6,0.00,,0.00
12:54:40,3280,19.9,13.5,49.7,305.2,48.8,49.1,43.7,34.5,28.2,22.5,15.8,39.5,0.00,,0.00
12:54:50,3290,19.8,13.5,49.7,305.0,48.9,49.0,43.6,34.6,28.2,22.5,15.8,39.4,0.00,,0.00
12:55:00,3300,19.8,13.5,49.6,305.0,48.7,49.0,43.7,34.6,28.2,22.6,15.8,39.3,0.00,,0.00
12:55:10,3310,19.8,13.5,49.5,305.4,48.8,49.1,43.7,34.6,28.2,22.6,15.8,39.2,0.00,,0.00
12:55:20,3320,19.8,13.4,49.4,305.0,48.9,49.1,43.7,34.7,28.2,22.7,15.9,39.1,0.00,,0.00
12:55:30,3330,19.8,13.5,49.3,305.0,49.0,49.1,43.7,34.7,28.3,22.7,15.9,39.0,0.00,,0.00
12:55:40,3340,19.8,13.5,49.5,304.8,48.8,49.1,43.7,34.8,28.4,22.6,15.9,38.9,0.00,,0.00
12:55:50,3350,19.7,13.4,49.4,305.1,48.8,49.0,43.7,34.8,28.4,22.6,15.9,38.8,0.00,,0.00
12:56:00,3360,19.7,13.4,49.4,304.5,48.8,49.0,43.7,34.8,28.4,22.7,15.9,38.7,0.00,,0.00
12:56:10,3370,19.7,13.4,49.4,304.9,48.7,49.0,43.7,34.8,28.4,22.8,15.9,38.6,0.00,,0.00
12:56:20,3380,19.7,13.4,49.5,305.0,49.0,49.0,43.7,34.9,28.5,22.9,16.0,38.5,0.00,,0.00
12:56:30,3390,19.7,13.3,49.5,305.4,48.9,49.1,43.6,34.9,28.5,22.9,16.0,38.4,0.00,,0.00
12:56:40,3400,19.7,13.4,49.7,305.6,48.9,49.1,43.6,34.9,28.6,22.8,16.0,38.4,0.00,,0.00
12:56:50,3410,19.7,13.4,49.6,305.9,48.8,49.0,43.7,35.0,28.6,22.9,16.0,38.3,0.00,,0.00
12:57:00,3420,19.6,13.3,49.7,306.3,48.9,49.0,43.7,35.0,28.6,23.0,16.0,38.2,0.00,,0.00
12:57:10,3430,19.6,13.4,49.8,306.6,48.7,49.0,43.7,35.1,28.7,22.9,16.1,38.1,0.00,,0.00
12:57:20,3440,19.7,13.4,49.9,306.7,48.6,49.0,43.7,35.1,28.7,22.9,16.1,38.0,0.00,,0.00
12:57:30,3450,19.7,13.4,49.9,307.2,48.8,49.0,43.7,35.1,28.7,23.0,16.1,37.9,0.00,,0.00
12:57:40,3460,19.7,13.4,49.8,307.3,48.7,49.0,43.7,35.1,28.7,23.1,16.1,37.8,0.00,,0.00
12:57:50,3470,19.6,13.3,49.5,308.0,48.8,49.0,43.6,35.2,28.8,23.0,16.1,37.7,0.00,,0.00
12:58:00,3480,19.7,13.4,49.8,307.8,48.7,49.1,43.6,35.2,28.8,23.1,16.2,37.6,0.00,,0.00
12:58:10,3490,19.7,13.4,49.8,307.8,48.7,49.0,43.6,35.2,28.8,23.2,16.2,37.5,0.00,,0.00
12:58:20,3500,19.7,13.4,50.0,307.3,48.8,49.0,43.7,35.3,28.9,23.2,16.2,37.4,0.00,,0.00
12:58:30,3510,19.7,13.4,49.8,307.7,48.7,49.1,43.7,35.3,28.9,23.2,16.2,37.4,0.00,,0.00
12:58:40,3520,19.7,13.5,49.8,307.2,48.5,49.1,43.6,35.4,29.0,23.2,16.2,37.3,0.00,,0.00
12:58:50,3530,19.8,13.5,49.7,307.3,48.6,49.1,43.7,35.4,29.0,23.2,16.2,37.2,0.00,,0.00
12:59:00,3540,19.7,13.5,49.9,307.1,48.6,49.0,43.7,35.4,29.0,23.2,16.3,37.1,0.00,,0.00
12:59:10,3550,19.8,13.5,49.8,307.8,48.7,49.0,43.7,35.5,29.1,23.3,16.3,37.0,0.00,,0.00
12:59:20,3560,19.8,13.5,50.0,308.0,48.3,49.0,43.6,35.5,29.1,23.4,16.3,36.9,0.00,,0.00
12:59:30,3570,19.8,13.5,49.8,308.3,48.5,49.0,43.7,35.5,29.1,23.4,16.3,36.8,0.00,,0.00
12:59:40,3580,19.8,13.5,50.0,308.8,48.4,49.0,43.7,35.5,29.2,23.3,16.3,36.8,0.00,,0.00
12:59:50,3590,19.8,13.5,50.0,309.3,48.6,49.0,43.7,35.6,29.2,23.4,16.4,36.7,0.00,,0.00
13:00:00,3600,19.8,13.5,50.0,309.2,48.7,49.0,43.7,35.6,29.2,23.4,16.4,36.6,0.00,,0.00
13:00:10,3610,19.8,13.5,49.9,309.6,48.7,49.0,43.7,35.6,29.3,23.5,16.4,36.5,0.00,,0.00
13:00:20,3620,19.8,13.5,49.7,309.7,48.8,49.0,43.7,35.7,29.3,23.5,16.4,36.4,0.00,,0.00
13:00:30,3630,19.7,13.5,50.1,310.1,48.6,49.0,43.7,35.7,29.3,23.6,16.4,36.3,0.00,,0.00
13:00:40,3640,19.7,13.4,49.8,309.8,48.5,49.0,43.7,35.7,29.4,23.6,16.5,36.3,0.00,,0.00
13:00:50,3650,19.7,13.4,50.0,310.1,48.7,49.0,43.7,35.8,29.4,23.6,16.5,36.2,0.00,,0.00
13:01:00,3660,19.7,13.4,49.9,309.7,48.7,49.0,43.7,35.8,29.5,23.6,16.5,36.1,0.00,,0.00
13:01:10,3670,19.6,13.4,49.9,309.7,48.7,49.0,43.7,35.8,29.5,23.6,16.5,36.0,0.00,,0.00
13:01:20,3680,19.6,13.4,50.2,309.6,48.4,49.0,43.7,35.9,29.5,23.6,16.5,35.9,0.00,,0.00
13:01:30,3690,19.6,13.4,50.4,310.1,48.7,49.0,43.7,35.9,29.5,23.7,16.6,35.9,0.00,,0.00
13:01:40,3700,19.7,13.5,50.3,309.8,48.5,49.0,43.7,35.9,29.6,23.7,16.6,35.8,0.00,,0.00
13:01:50,3710,19.7,13.5,50.4,310.1,48.6,49.0,43.7,35.9,29.6,23.8,16.6,35.7,0.00,,0.00
13:02:00,3720,19.7,13.5,50.3,310.0,48.3,49.0,43.6,36.0,29.6,23.8,16.6,35.6,0.00,,0.00
13:02:10,3730,19.7,13.5,50.3,310.8,48.7,49.0,43.6,36.0,29.7,23.8,16.7,35.5,0.00,,0.00
13:02:20,3740,19.7,13.4,50.1,311.0,48.8,49.0,43.7,36.1,29.7,23.9,16.7,35.5,0.00,,0.00
13:02:30,3750,19.7,13.5,50.2,311.9,48.4,49.0,43.7,36.1,29.8,23.9,16.7,35.4,0.00,,0.00
13:02:40,3760,19.7,13.5,50.1,311.5,48.7,49.0,43.7,36.1,29.8,23.9,16.7,35.3,0.00,,0.00
13:02:50,3770,19.8,13.5,50.3,311.7,48.7,49.0,43.7,36.2,29.8,23.9,16.7,35.3,0.00,,0.00
13:03:00,3780,19.8,13.5,50.1,311.5,48.7,49.0,43.7,36.2,29.8,24.0,16.8,35.2,0.00,,0.00
13:03:10,3790,19.8,13.5,50.3,311.5,48.6,49.0,43.7,36.2,29.9,24.0,16.8,35.1,0.00,,0.00
13:03:20,3800,19.8,13.5,50.1,311.1,48.5,49.0,43.7,36.2,29.9,24.0,16.8,35.0,0.00,,0.00
13:03:30,3810,19.8,13.5,50.1,311.7,48.7,49.0,43.6,36.3,30.0,24.0,16.8,35.0,0.00,,0.00
13:03:40,3820,19.7,13.5,50.2,311.4,48.6,49.0,43.6,36.3,30.0,24.1,16.9,34.9,0.00,,0.00
13:03:50,3830,19.8,13.5,50.3,311.9,48.8,49.0,43.7,36.3,30.0,24.1,16.9,34.8,0.00,,0.00
13:04:00,3840,19.8,13.5,50.3,312.2,48.8,49.0,43.7,36.4,30.1,24.1,16.9,34.7,0.00,,0.00
13:04:10,3850,19.7,13.5,50.3,312.4,48.7,49.0,43.7,36.4,30.1,24.1,16.9,34.7,0.00,,0.00
13:04:20,3860,19.7,13.5,50.2,312.4,48.9,49.0,43.7,36.4,30.1,24.2,17.0,34.6,0.00,,0.00
13:04:30,3870,19.8,13.5,50.2,313.0,48.8,49.0,43.7,36.5,30.2,24.2,17.0,34.5,0.00,,0.00
13:04:40,3880,19.8,13.6,50.3,313.4,48.6,49.0,43.7,36.5,30.2,24.2,17.0,34.5,0.00,,0.00
13:04:50,3890,19.8,13.6,50.1,313.2,48.8,49.0,43.7,36.5,30.2,24.3,17.0,34.4,0.00,,0.00
13:05:00,3900,19.8,13.5,50.1,313.2,48.6,49.0,43.7,36.6,30.3,24.3,17.0,34.3,0.00,,0.00
13:05:10,3910,19.7,13.5,50.2,313.5,48.6,49.0,43.7,36.6,30.3,24.3,17.1,34.2,0.00,,0.00
13:05:20,3920,19.7,13.5,50.4,314.4,48.7,49.0,43.7,36.6,30.3,24.3,17.1,34.2,0.00,,0.00
13:05:30,3930,19.7,13.5,50.3,313.9,48.7,49.0,43.7,36.7,30.4,24.4,17.1,34.1,0.00,,0.00
13:05:40,3940,19.7,13.5,50.2,313.9,48.7,49.0,43.7,36.7,30.4,24.4,17.1,34.0,0.00,,0.00
13:05:50,3950,19.8,13.5,50.4,314.0,48.6,49.0,43.7,36.7,30.5,24.4,17.2,34.0,0.00,,0.00
13:06:00,3960,19.7,13.6,50.6,314.0,48.6,49.0,43.7,36.8,30.5,24.5,17.2,33.9,0.00,,0.00
13:06:10,3970,19.7,13.5,50.3,314.4,48.5,49.0,43.7,36.8,30.5,24.5,17.2,33.8,0.00,,0.00
13:06:20,3980,19.7,13.5,50.4,314.4,48.6,49.0,43.7,36.8,30.5,24.5,17.2,33.8,0.00,,0.00
13:06:30,3990,19.7,13.5,50.4,314.5,48.6,49.0,43.7,36.8,30.6,24.5,17.3,33.7,0.00,,0.00
13:06:40,4000,19.7,13.5,50.3,314.5,48.4,49.0,43.7,36.9,30.6,24.6,17.3,33.6,0.00,,0.00
13:06:50,4010,19.7,13.5,50.4,315.2,48.7,49.0,43.7,36.9,30.7,24.6,17.3,33.6,0.00,,0.00
13:07:00,4020,19.7,13.5,50.4,314.4,48.7,49.0,43.7,36.9,30.7,24.6,17.3,33.5,0.00,,0.00
13:07:10,4030,19.7,13.5,50.1,314.9,48.2,49.0,43.7,37.0,30.7,24.7,17.4,33.4,0.00,,0.00
13:07:20,4040,19.7,13.5,50.2,315.3,48.3,49.0,43.7,37.0,30.8,24.7,17.4,33.4,0.00,,0.00
13:07:30,4050,19.7,13.4,49.9,315.5,48.1,49.0,43.7,37.0,30.8,24.7,17.4,33.3,0.00,,0.00
13:07:40,4060,19.7,13.5,50.1,314.8,48.4,49.0,43.7,37.1,30.8,24.8,17.5,33.2,0.00,,0.00
13:07:50,4070,19.7,13.5,50.2,318.7,48.6,49.0,43.7,37.1,30.9,24.8,17.5,33.2,0.00,,0.00
13:08:00,4080,19.7,13.5,50.3,315.3,48.6,49.0,43.7,37.1,30.9,24.8,17.5,33.1,0.00,,0.00
13:08:10,4090,19.7,13.5,50.3,315.7,48.6,49.0,43.7,37.2,30.9,24.8,17.5,33.1,0.00,,0.00
13:08:20,4100,19.7,13.5,50.4,315.7,48.8,49.0,43.7,37.2,31.0,24.9,17.6,33.0,0.00,,0.00
13:08:30,4110,19.8,13.5,50.1,316.5,48.6,49.0,43.7,37.2,31.0,24.9,17.6,32.9,0.00,,0.00
13:08:40,4120,19.7,13.5,50.1,316.2,48.6,49.0,43.7,37.3,31.0,24.9,17.6,32.9,0.00,,0.00
13:08:50,4130,19.7,13.4,50.1,316.7,48.7,49.0,43.7,37.3,31.1,24.9,17.6,32.8,0.00,,0.00
13:09:00,4140,19.7,13.5,50.1,316.9,48.8,49.0,43.7,37.3,31.1,25.0,17.7,32.7,0.00,,0.00
13:09:10,4150,19.8,13.5,50.1,317.2,48.7,49.0,43.7,37.3,31.1,25.0,17.7,32.7,0.00,,0.00
13:09:20,4160,19.8,13.5,50.0,316.7,48.5,49.0,43.7,37.4,31.2,25.0,17.7,32.6,0.00,,0.00
13:09:30,4170,19.8,13.5,49.7,316.9,48.6,49.0,43.7,37.4,31.2,25.1,17.8,32.6,0.00,,0.00
13:09:40,4180,19.8,13.6,50.1,316.7,48.6,49.0,43.7,37.4,31.3,25.1,17.8,32.5,0.00,,0.00
13:09:50,4190,19.8,13.5,49.9,317.4,48.5,49.0,43.7,37.5,31.3,25.1,17.8,32.4,0.00,,0.00
13:10:00,4200,19.8,13.5,49.6,317.6,48.5,49.0,43.7,37.5,31.3,25.2,17.8,32.4,0.00,,0.00
13:10:10,4210,19.8,13.5,49.6,318.1,48.6,49.0,43.7,37.5,31.4,25.2,17.9,32.3,0.00,,0.00
13:10:20,4220,19.8,13.5,49.7,317.8,48.6,49.0,43.7,37.6,31.4,25.2,17.9,32.3,0.00,,0.00
13:10:30,4230,19.8,13.5,49.8,317.7,48.8,49.0,43.7,37.6,31.4,25.2,17.9,32.2,0.00,,0.00
13:10:40,4240,19.8,13.5,49.7,318.1,48.5,49.0,43.7,37.6,31.4,25.3,17.9,32.1,0.00,,0.00
13:10:50,4250,19.7,13.4,49.7,323.0,48.7,49.0,43.7,37.7,31.5,25.3,18.0,32.1,0.00,,0.00
13:11:00,4260,19.7,13.4,49.7,318.7,48.7,49.0,43.7,37.7,31.5,25.3,18.0,32.0,0.00,,0.00
13:11:10,4270,19.7,13.4,49.6,319.0,48.7,49.0,43.7,37.7,31.6,25.3,18.0,32.0,0.00,,0.00
13:11:20,4280,19.7,13.4,49.4,318.8,48.7,49.0,43.7,37.7,31.6,25.4,18.0,31.9,0.00,,0.00
13:11:30,4290,19.8,13.4,49.6,324.2,48.9,49.0,43.7,37.8,31.6,25.4,18.1,31.9,0.00,,0.00
13:11:40,4300,19.7,13.4,49.7,319.2,48.8,49.0,43.7,37.8,31.6,25.4,18.1,31.8,0.00,,0.00
13:11:50,4310,19.7,13.4,49.7,319.3,48.5,49.0,43.7,37.8,31.7,25.4,18.1,31.7,0.00,,0.00
13:12:00,4320,19.7,13.4,49.6,319.6,48.7,49.0,43.7,37.9,31.7,25.5,18.2,31.7,0.00,,0.00
13:12:10,4330,19.7,13.4,49.8,319.6,48.5,48.9,43.7,37.9,31.8,25.5,18.2,31.6,0.00,,0.00
13:12:20,4340,19.7,13.4,49.7,324.8,48.6,49.0,43.7,37.9,31.8,25.5,18.2,31.6,0.00,,0.00
13:12:30,4350,19.6,13.4,49.8,320.4,48.3,48.9,43.7,38.0,31.8,25.6,18.2,31.5,0.00,,0.00
13:12:40,4360,19.7,13.4,49.7,319.6,48.4,48.9,43.7,38.0,31.9,25.6,18.3,31.5,0.00,,0.00
13:12:50,4370,19.7,13.4,49.6,324.1,48.4,49.0,43.7,38.0,31.9,25.6,18.3,31.4,0.00,,0.00
13:13:00,4380,19.8,13.4,49.7,319.8,48.6,49.0,43.7,38.0,31.9,25.7,18.3,31.4,0.00,,0.00
13:13:10,4390,19.8,13.5,49.7,320.2,48.7,49.0,43.7,38.1,32.0,25.7,18.4,31.3,0.00,,0.00
13:13:20,4400,19.8,13.5,49.7,320.2,48.7,49.0,43.7,38.1,32.0,25.7,18.4,31.3,0.00,,0.00
13:13:30,4410,19.8,13.5,49.8,320.2,48.4,49.0,43.7,38.1,32.0,25.7,18.4,31.2,0.00,,0.00
13:13:40,4420,19.8,13.5,49.8,320.6,48.5,49.0,43.7,38.2,32.1,25.8,18.4,31.2,0.00,,0.00
13:13:50,4430,19.8,13.5,49.6,320.7,48.6,48.9,43.7,38.2,32.1,25.8,18.5,31.1,0.00,,0.00
13:14:00,4440,19.7,13.4,49.6,320.8,48.5,49.0,43.7,38.2,32.1,25.8,18.5,31.0,0.00,,0.00
13:14:10,4450,19.7,13.4,49.6,321.1,48.4,49.0,43.7,38.2,32.2,25.8,18.5,31.0,0.00,,0.00
13:14:20,4460,19.8,13.5,50.0,320.8,48.2,49.0,43.7,38.3,32.2,25.9,18.6,31.0,0.00,,0.00
13:14:30,4470,19.7,13.4,49.7,320.9,48.3,49.0,43.7,38.3,32.2,25.9,18.6,30.9,0.00,,0.00
13:14:40,4480,19.7,13.4,49.5,321.3,48.6,49.0,43.7,38.3,32.3,25.9,18.6,30.8,0.00,,0.00
13:14:50,4490,19.7,13.5,50.0,321.5,48.2,48.9,43.7,38.4,32.3,25.9,18.6,30.8,0.00,,0.00
13:15:00,4500,19.7,13.4,49.9,321.7,48.5,48.9,43.7,38.4,32.3,26.0,18.7,30.7,0.00,,0.00
13:15:10,4510,19.7,13.4,49.7,321.7,48.6,48.9,43.7,38.4,32.4,26.0,18.7,30.7,0.00,,0.00
13:15:20,4520,19.7,13.4,49.8,321.4,48.5,48.9,43.7,38.4,32.4,26.0,18.7,30.6,0.00,,0.00
13:15:30,4530,19.7,13.4,50.0,322.0,48.6,49.0,43.7,38.5,32.4,26.1,18.7,30.6,0.00,,0.00
13:15:40,4540,19.7,13.4,49.9,322.2,48.6,49.0,43.7,38.5,32.5,26.1,18.8,30.6,0.00,,0.00
13:15:50,4550,19.7,13.4,50.0,322.1,48.5,49.0,43.7,38.5,32.5,26.1,18.8,30.5,0.00,,0.00
13:16:00,4560,19.7,13.4,50.0,322.0,48.4,48.9,43.8,38.6,32.5,26.2,18.8,30.4,0.00,,0.00
13:16:10,4570,19.7,13.4,49.9,322.4,48.5,48.9,43.7,38.6,32.6,26.2,18.9,30.4,0.00,,0.00
13:16:20,4580,19.7,13.4,49.9,322.3,48.6,48.9,43.8,38.6,32.6,26.2,18.9,30.3,0.00,,0.00
13:16:30,4590,19.7,13.5,50.0,323.8,48.5,48.9,43.8,38.7,32.7,26.3,18.9,30.3,0.00,,0.00
13:16:40,4600,19.8,13.5,50.1,324.0,48.4,48.9,43.8,38.7,32.7,26.3,18.9,30.2,0.00,,0.00
13:16:50,4610,19.8,13.5,50.0,323.2,48.5,48.9,43.8,38.7,32.7,26.3,19.0,30.2,0.00,,0.00
13:17:00,4620,19.8,13.5,50.1,323.0,48.4,48.9,43.8,38.7,32.7,26.3,19.0,30.1,0.00,,0.00
13:17:10,4630,19.8,13.6,50.2,323.5,48.4,48.9,43.8,38.8,32.8,26.4,19.0,30.1,0.00,,0.00
13:17:20,4640,19.8,13.5,50.0,323.4,48.6,48.9,43.8,38.8,32.8,26.4,19.1,30.0,0.00,,0.00
13:17:30,4650,19.8,13.5,49.9,323.8,48.5,48.9,43.8,38.8,32.9,26.4,19.1,30.0,0.00,,0.00
13:17:40,4660,19.8,13.5,49.9,323.7,48.5,48.9,43.8,38.9,32.9,26.5,19.1,30.0,0.00,,0.00
13:17:50,4670,19.8,13.5,49.9,324.6,48.7,48.9,43.8,38.9,32.9,26.5,19.1,29.9,0.00,,0.00
13:18:00,4680,19.8,13.5,50.0,324.0,48.5,48.9,43.8,38.9,33.0,26.5,19.2,29.9,0.00,,0.00
13:18:10,4690,19.7,13.5,50.2,324.7,48.4,48.9,43.8,39.0,33.0,26.6,19.2,29.8,0.00,,0.00
13:18:20,4700,19.7,13.5,50.1,324.6,48.6,48.9,43.8,39.0,33.0,26.6,19.2,29.8,0.00,,0.00
13:18:30,4710,19.7,13.4,49.9,325.0,48.6,48.9,43.8,39.0,33.1,26.6,19.2,29.7,0.00,,0.00
13:18:40,4720,19.7,13.5,50.2,325.2,48.5,48.9,43.8,39.0,33.1,26.6,19.3,29.7,0.00,,0.00
13:18:50,4730,19.6,13.4,50.2,325.3,48.4,48.9,43.8,39.1,33.1,26.7,19.3,29.6,0.00,,0.00
13:19:00,4740,19.7,13.4,50.2,324.8,48.5,48.9,43.8,39.1,33.2,26.7,19.3,29.6,0.00,,0.00
13:19:10,4750,19.7,13.5,50.4,325.5,48.4,48.9,43.8,39.1,33.2,26.7,19.4,29.6,0.00,,0.00
13:19:20,4760,19.7,13.4,50.3,325.5,48.4,48.9,43.8,39.2,33.2,26.7,19.4,29.5,0.00,,0.00
13:19:30,4770,19.6,13.4,50.4,326.0,48.7,48.9,43.8,39.2,33.3,26.8,19.4,29.5,0.00,,0.00
13:19:40,4780,19.7,13.5,50.3,325.6,48.7,48.9,43.8,39.2,33.3,26.8,19.4,29.4,0.00,,0.00
13:19:50,4790,19.7,13.4,50.0,326.1,48.7,48.9,43.8,39.2,33.3,26.9,19.5,29.4,0.00,,0.00
13:20:00,4800,19.7,13.5,50.4,326.0,48.5,48.9,43.8,39.3,33.4,26.9,19.5,29.3,0.00,,0.00
13:20:10,4810,19.7,13.5,50.4,326.2,48.7,48.9,43.8,39.3,33.4,26.9,19.5,29.3,0.00,,0.00
13:20:20,4820,19.8,13.6,50.3,326.0,48.4,48.9,43.8,39.3,33.4,26.9,19.6,29.3,0.00,,0.00
13:20:30,4830,19.8,13.6,50.5,326.4,48.6,48.9,43.8,39.4,33.5,27.0,19.6,29.2,0.00,,0.00
13:20:40,4840,19.8,13.6,50.4,326.6,48.4,48.9,43.8,39.4,33.5,27.0,19.6,29.2,0.00,,0.00
13:20:50,4850,19.8,13.6,50.3,327.3,48.5,48.9,43.8,39.4,33.5,27.0,19.6,29.1,0.00,,0.00
13:21:00,4860,19.8,13.6,50.3,326.9,48.7,48.9,43.8,39.4,33.6,27.0,19.7,29.1,0.00,,0.00
13:21:10,4870,19.8,13.6,50.2,327.5,48.4,48.9,43.9,39.5,33.6,27.1,19.7,29.0,0.00,,0.00
13:21:20,4880,19.8,13.5,50.2,327.5,48.6,48.9,43.9,39.5,33.6,27.1,19.7,29.0,0.00,,0.00
13:21:30,4890,19.8,13.6,50.4,327.6,48.4,48.9,43.9,39.5,33.7,27.1,19.7,29.0,0.00,,0.00
13:21:40,4900,19.8,13.6,50.2,327.8,48.5,48.9,43.9,39.6,33.7,27.2,19.8,28.9,0.00,,0.00
13:21:50,4910,19.8,13.6,50.1,328.0,48.3,48.9,43.9,39.6,33.7,27.2,19.8,28.9,0.00,,0.00
13:22:00,4920,19.8,13.6,50.5,328.0,48.5,48.9,43.9,39.6,33.8,27.2,19.8,28.8,0.00,,0.00
13:22:10,4930,19.8,13.5,50.2,328.2,48.5,48.9,43.9,39.6,33.8,27.2,19.8,28.8,0.00,,0.00
13:22:20,4940,19.8,13.6,50.4,328.0,48.6,48.9,43.9,39.7,33.8,27.3,19.9,28.8,0.00,,0.00
13:22:30,4950,19.8,13.6,50.3,328.3,48.5,48.9,43.9,39.7,33.9,27.3,19.9,28.7,0.00,,0.00
13:22:40,4960,19.8,13.6,50.2,328.6,48.5,48.9,43.9,39.7,33.9,27.3,19.9,28.7,0.00,,0.00
13:22:50,4970,19.8,13.6,50.2,328.8,48.5,48.9,43.9,39.8,33.9,27.3,19.9,28.6,0.00,,0.00
13:23:00,4980,19.8,13.6,50.3,328.6,48.4,48.9,43.9,39.8,34.0,27.4,20.0,28.6,0.00,,0.00
13:23:10,4990,19.8,13.6,50.3,328.9,48.4,48.9,43.9,39.8,34.0,27.4,20.0,28.6,0.00,,0.00
13:23:20,5000,19.8,13.6,50.2,328.9,48.6,48.9,43.9,39.8,34.0,27.5,20.0,28.5,0.00,,0.00
13:23:30,5010,19.9,13.6,50.3,329.0,48.4,48.9,43.9,39.9,34.1,27.5,20.0,28.5,0.00,,0.00
13:23:40,5020,19.9,13.7,50.5,329.1,48.5,48.9,43.9,39.9,34.1,27.5,20.0,28.4,0.00,,0.00
13:23:50,5030,19.9,13.6,50.4,329.9,48.1,48.9,43.9,39.9,34.1,27.5,20.1,28.4,0.00,,0.00
13:24:00,5040,19.8,13.6,50.5,329.5,48.3,48.9,43.9,39.9,34.2,27.6,20.1,28.4,0.00,,0.00
13:24:10,5050,19.9,13.6,50.3,329.8,48.4,48.9,43.9,40.0,34.2,27.6,20.1,28.3,0.00,,0.00
13:24:20,5060,19.9,13.6,50.3,329.4,48.4,48.9,43.9,40.0,34.3,27.6,20.2,28.3,0.00,,0.00
13:24:30,5070,19.9,13.6,50.3,330.0,48.5,48.9,43.9,40.0,34.3,27.7,20.2,28.3,0.00,,0.00
13:24:40,5080,19.8,13.6,50.3,329.8,48.4,48.9,43.9,40.1,34.3,27.7,20.2,28.2,0.00,,0.00
13:24:50,5090,19.8,13.6,50.4,330.4,48.6,48.9,44.0,40.1,34.3,27.7,20.2,28.2,0.00,,0.00
13:25:00,5100,19.8,13.5,50.1,330.2,48.6,48.9,44.0,40.1,34.4,27.8,20.3,28.1,0.00,,0.00
13:25:10,5110,19.7,13.5,50.1,330.9,48.4,48.9,44.0,40.1,34.4,27.8,20.3,28.1,0.00,,0.00
13:25:20,5120,19.7,13.5,49.9,330.4,48.2,48.9,44.0,40.2,34.5,27.8,20.3,28.1,0.00,,0.00
13:25:30,5130,19.7,13.5,50.2,330.6,48.4,48.9,44.0,40.2,34.5,27.9,20.3,28.0,0.00,,0.00
13:25:40,5140,19.7,13.5,49.9,330.8,48.5,48.9,44.0,40.2,34.5,27.9,20.4,28.0,0.00,,0.00
13:25:50,5150,19.7,13.5,50.1,331.2,48.4,48.9,44.0,40.3,34.5,27.9,20.4,28.0,0.00,,0.00
13:26:00,5160,19.7,13.5,50.1,331.2,48.5,48.9,44.0,40.3,34.6,27.9,20.4,27.9,0.00,,0.00
13:26:10,5170,19.7,13.5,50.2,331.5,48.2,48.9,44.0,40.3,34.6,28.0,20.4,27.9,0.00,,0.00
13:26:20,5180,19.7,13.5,50.3,331.4,48.3,48.9,44.0,40.3,34.7,28.0,20.5,27.9,0.00,,0.00
13:26:30,5190,19.6,13.4,50.1,331.4,48.1,48.9,44.0,40.4,34.7,28.0,20.5,27.8,0.00,,0.00
13:26:40,5200,19.6,13.4,50.1,331.4,48.5,48.9,44.0,40.4,34.7,28.0,20.5,27.8,0.00,,0.00
13:26:50,5210,19.7,13.4,50.0,331.9,48.4,48.9,44.0,40.4,34.7,28.1,20.5,27.7,0.00,,0.00
13:27:00,5220,19.7,13.4,50.0,331.5,48.3,48.8,44.0,40.4,34.8,28.1,20.5,27.7,0.00,,0.00
13:27:10,5230,19.7,13.4,50.0,332.0,48.6,48.9,44.0,40.5,34.8,28.1,20.6,27.7,0.00,,0.00
13:27:20,5240,19.7,13.5,50.2,331.8,48.5,48.8,44.0,40.5,34.9,28.2,20.6,27.6,0.00,,0.00
13:27:30,5250,19.7,13.4,50.1,332.4,48.2,48.8,44.0,40.5,34.9,28.2,20.6,27.6,0.00,,0.00
13:27:40,5260,19.7,13.5,50.3,332.5,48.3,48.8,44.1,40.6,34.9,28.2,20.6,27.6,0.00,,0.00
13:27:50,5270,19.7,13.5,50.2,333.0,48.2,48.8,44.1,40.6,34.9,28.3,20.7,27.5,0.00,,0.00
13:28:00,5280,19.8,13.5,50.1,333.2,48.5,48.9,44.1,40.6,35.0,28.3,20.7,27.5,0.00,,0.00
13:28:10,5290,19.8,13.5,50.2,332.8,48.4,48.9,44.1,40.6,35.0,28.3,20.7,27.5,0.00,,0.00
13:28:20,5300,19.8,13.5,50.0,332.9,48.2,48.8,44.1,40.6,35.1,28.3,20.7,27.4,0.00,,0.00
13:28:30,5310,19.8,13.5,50.0,333.1,48.3,48.8,44.1,40.7,35.1,28.4,20.8,27.4,0.00,,0.00
13:28:40,5320,19.8,13.5,49.8,332.6,48.3,48.8,44.1,40.7,35.1,28.4,20.8,27.4,0.00,,0.00
13:28:50,5330,19.8,13.5,49.8,333.2,48.3,48.9,44.1,40.8,35.2,28.5,20.8,27.4,0.00,,0.00
13:29:00,5340,19.8,13.6,49.9,332.9,48.4,48.8,44.1,40.8,35.2,28.5,20.8,27.3,0.00,,0.00
13:29:10,5350,19.8,13.5,49.8,333.4,48.4,48.9,44.1,40.8,35.2,28.5,20.9,27.3,0.00,,0.00
13:29:20,5360,19.8,13.5,49.9,333.5,48.2,48.8,44.1,40.8,35.3,28.5,20.9,27.2,0.00,,0.00
13:29:30,5370,19.8,13.5,49.8,333.4,48.3,48.8,44.1,40.8,35.3,28.6,20.9,27.2,0.00,,0.00
13:29:40,5380,19.8,13.5,49.8,333.5,48.2,48.8,44.1,40.9,35.3,28.6,20.9,27.2,0.00,,0.00
13:29:50,5390,19.8,13.5,50.0,333.4,48.4,48.8,44.2,40.9,35.3,28.6,20.9,27.1,0.00,,0.00
13:30:00,5400,19.8,13.6,50.0,332.9,48.6,48.8,44.2,40.9,35.4,28.6,21.0,27.1,0.00,,0.00
13:30:10,5410,19.8,13.5,49.8,333.2,48.6,48.8,44.2,41.0,35.4,28.7,21.0,27.1,0.00,,0.00
13:30:20,5420,19.8,13.5,49.9,333.5,48.5,48.9,44.2,41.0,35.5,28.7,21.0,27.1,0.00,,0.00
13:30:30,5430,19.7,13.5,50.0,333.7,48.4,48.8,44.2,41.0,35.5,28.7,21.0,27.0,0.00,,0.00
13:30:40,5440,19.8,13.5,49.9,333.6,48.4,48.8,44.2,41.0,35.5,28.8,21.1,27.0,0.00,,0.00
13:30:50,5450,19.8,13.5,49.9,334.0,48.5,48.8,44.2,41.1,35.6,28.8,21.1,27.0,0.00,,0.00
13:31:00,5460,19.9,13.6,50.0,334.4,48.4,48.8,44.2,41.1,35.6,28.8,21.1,26.9,0.00,,0.00
13:31:10,5470,19.8,13.5,50.0,334.6,48.5,48.8,44.3,41.1,35.6,28.8,21.1,26.9,0.00,,0.00
13:31:20,5480,19.8,13.5,50.0,334.6,48.5,48.8,44.3,41.1,35.7,28.9,21.1,26.8,0.00,,0.00
13:31:30,5490,19.8,13.5,49.7,335.0,48.3,48.8,44.3,41.2,35.7,28.9,21.2,26.8,0.00,,0.00
13:31:40,5500,19.9,13.6,49.7,335.3,48.2,48.8,44.3,41.2,35.7,29.0,21.2,26.8,0.00,,0.00
13:31:50,5510,19.9,13.6,49.7,335.6,48.1,48.8,44.3,41.2,35.8,29.0,21.2,26.8,0.00,,0.00
13:32:00,5520,19.9,13.5,49.7,335.3,48.3,48.8,44.3,41.2,35.8,29.0,21.2,26.7,0.00,,0.00
13:32:10,5530,19.9,13.6,50.0,335.1,48.4,48.8,44.3,41.3,35.8,29.1,21.2,26.7,0.00,,0.00
13:32:20,5540,19.8,13.5,49.6,334.8,48.5,48.8,44.3,41.3,35.8,29.1,21.3,26.7,0.00,,0.00
13:32:30,5550,19.8,13.5,49.8,335.0,48.4,48.8,44.3,41.3,35.9,29.1,21.3,26.6,0.00,,0.00
13:32:40,5560,19.8,13.6,50.0,335.4,48.3,48.8,44.3,41.3,35.9,29.1,21.3,26.6,0.00,,0.00
13:32:50,5570,19.9,13.6,49.8,335.5,48.4,48.8,44.4,41.4,36.0,29.2,21.3,26.6,0.00,,0.00
13:33:00,5580,19.9,13.6,49.8,335.7,48.5,48.9,44.4,41.4,36.0,29.2,21.3,26.6,0.00,,0.00
13:33:10,5590,19.8,13.5,49.6,336.7,48.2,48.8,44.4,41.4,36.0,29.3,21.4,26.5,0.00,,0.00
13:33:20,5600,19.8,13.5,49.5,337.0,48.5,48.8,44.4,41.4,36.0,29.3,21.4,26.5,0.00,,0.00
