Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
13:33:30,5610,19.8,13.5,49.7,336.9,48.3,48.8,44.4,41.5,36.1,29.3,21.4,26.5,0.00,,0.00
13:33:40,5620,19.8,13.5,49.8,337.1,48.5,48.8,44.4,41.5,36.1,29.3,21.4,26.4,0.00,,0.00
13:33:50,5630,19.8,13.5,49.9,336.8,48.4,48.8,44.4,41.5,36.1,29.4,21.4,26.4,0.00,,0.00
13:34:00,5640,19.9,13.6,49.9,337.3,48.5,48.8,44.4,41.6,36.2,29.4,21.5,26.4,0.00,,0.00
13:34:10,5650,19.9,13.5,49.7,339.6,48.5,48.8,44.4,41.6,36.2,29.4,21.5,26.3,0.00,,0.00
13:34:20,5660,19.8,13.5,49.8,337.9,48.0,48.8,44.4,41.6,36.3,29.5,21.5,26.3,0.00,,0.00
13:34:30,5670,19.8,13.5,49.9,340.4,48.2,48.8,44.5,41.6,36.3,29.5,21.5,26.3,0.00,,0.00
13:34:40,5680,19.9,13.6,49.8,338.0,48.2,48.8,44.5,41.7,36.3,29.5,21.5,26.3,0.00,,0.00
13:34:50,5690,19.8,13.5,49.7,339.6,48.5,48.8,44.5,41.7,36.3,29.6,21.6,26.2,0.00,,0.00
13:35:00,5700,19.8,13.5,49.8,337.9,48.4,48.8,44.5,41.7,36.4,29.6,21.6,26.2,0.00,,0.00
13:35:10,5710,19.8,13.5,49.7,337.9,48.4,48.8,44.5,41.7,36.4,29.6,21.6,26.2,0.00,,0.00
13:35:20,5720,19.8,13.5,49.8,337.9,48.3,48.8,44.5,41.8,36.4,29.6,21.6,26.2,0.00,,0.00
13:35:30,5730,19.8,13.5,49.6,340.1,48.4,48.8,44.5,41.8,36.5,29.7,21.6,26.1,0.00,,0.00
13:35:40,5740,19.8,13.5,49.8,338.1,48.2,48.8,44.5,41.8,36.5,29.7,21.7,26.1,0.00,,0.00
13:35:50,5750,19.8,13.5,49.6,338.1,48.3,48.8,44.5,41.8,36.5,29.7,21.7,26.1,0.00,,0.00
13:36:00,5760,19.8,13.5,49.8,338.6,48.2,48.8,44.5,41.9,36.6,29.8,21.7,26.0,0.00,,0.00
13:36:10,5770,19.7,13.5,49.8,338.6,48.2,48.7,44.6,41.9,36.6,29.8,21.7,26.0,0.00,,0.00
13:36:20,5780,19.8,13.5,49.7,343.3,48.4,48.8,44.6,41.9,36.6,29.8,21.7,26.0,0.00,,0.00
13:36:30,5790,19.7,13.4,49.7,339.7,48.4,48.8,44.6,41.9,36.7,29.8,21.7,26.0,0.00,,0.00
13:36:40,5800,19.7,13.4,49.7,340.0,48.2,48.8,44.6,42.0,36.7,29.9,21.8,25.9,0.00,,0.00
13:36:50,5810,19.7,13.4,49.6,339.9,48.4,48.8,44.6,42.0,36.7,29.9,21.8,25.9,0.00,,0.00
13:37:00,5820,19.7,13.4,49.6,340.1,48.5,48.8,44.6,42.0,36.8,29.9,21.8,25.9,0.00,,0.00
13:37:10,5830,19.8,13.5,49.7,339.9,48.4,48.8,44.6,42.0,36.8,30.0,21.8,25.9,0.00,,0.00
13:37:20,5840,19.8,13.5,49.7,340.0,48.0,48.8,44.7,42.1,36.8,30.0,21.8,25.8,0.00,,0.00
13:37:30,5850,19.8,13.5,49.8,339.6,48.3,48.8,44.7,42.1,36.9,30.0,21.9,25.8,0.00,,0.00
13:37:40,5860,19.8,13.5,49.8,340.1,48.3,48.8,44.7,42.1,36.9,30.1,21.9,25.8,0.00,,0.00
13:37:50,5870,19.8,13.5,49.7,340.4,48.4,48.8,44.7,42.2,36.9,30.1,21.9,25.8,0.00,,0.00
13:38:00,5880,19.8,13.5,49.6,340.4,48.5,48.8,44.7,42.2,37.0,30.1,21.9,25.7,0.00,,0.00
13:38:10,5890,19.9,13.5,49.8,340.5,48.5,48.8,44.7,42.2,37.0,30.1,21.9,25.7,0.00,,0.00
13:38:20,5900,19.9,13.5,49.6,340.3,48.5,48.8,44.7,42.2,37.0,30.2,21.9,25.7,0.00,,0.00
13:38:30,5910,19.9,13.5,49.5,339.9,48.4,48.8,44.7,42.2,37.1,30.3,20.5,25.7,0.00,,0.00
13:38:40,5920,19.9,13.6,49.6,340.9,48.3,48.8,44.8,42.3,37.1,30.3,18.8,25.7,0.00,,0.00
13:38:50,5930,19.9,13.6,49.6,340.7,48.3,48.8,44.8,42.3,37.1,30.2,18.8,25.6,0.00,,0.00
13:39:00,5940,19.9,13.6,49.9,341.3,48.2,48.8,44.8,42.3,37.2,30.3,16.0,25.6,0.00,,0.00
13:39:10,5950,19.8,13.5,49.8,341.1,48.2,48.8,44.8,42.3,37.2,30.3,13.4,25.6,0.00,,0.00
13:39:20,5960,19.8,13.5,49.9,341.0,48.3,48.8,44.8,42.4,37.2,30.4,14.0,25.5,0.00,,0.00
13:39:30,5970,19.8,13.5,49.6,340.8,48.4,48.8,44.8,42.4,37.3,30.4,14.6,25.5,0.00,,0.00
13:39:40,5980,19.8,13.4,49.5,341.2,48.2,48.7,44.8,42.4,37.3,30.4,14.6,25.5,0.00,,0.00
13:39:50,5990,19.8,13.5,49.8,341.3,48.2,48.8,44.8,42.4,37.3,30.4,14.5,25.5,0.00,,0.00
13:40:00,6000,19.8,13.5,49.7,342.2,48.4,48.8,44.9,42.5,37.3,30.5,14.5,25.5,0.71,,0.12
13:40:10,6010,19.8,13.5,49.8,341.9,48.5,48.8,44.9,42.5,37.4,30.6,14.4,27.4,1.67,,0.28
13:40:20,6020,19.7,13.4,49.7,342.3,47.2,48.8,44.9,42.5,37.4,32.2,14.4,48.2,1.74,,0.29
13:40:30,6030,19.7,13.4,49.7,342.0,47.0,48.8,44.9,42.4,37.3,31.5,14.4,48.7,1.67,,0.28
13:40:40,6040,19.6,13.3,49.7,341.8,47.2,48.7,44.8,42.4,37.2,29.2,14.4,48.7,1.73,,0.29
13:40:50,6050,19.6,13.4,49.7,340.5,47.2,48.5,44.8,42.3,37.2,28.4,14.3,48.8,1.67,,0.28
13:41:00,6060,19.6,13.4,49.8,340.3,47.5,48.3,44.8,42.2,37.0,27.1,14.3,48.8,1.72,,0.29
13:41:10,6070,19.7,13.4,49.8,339.1,47.3,48.5,44.7,42.1,37.1,26.5,14.3,48.8,1.68,,0.28
13:41:20,6080,19.7,13.5,49.9,338.0,47.7,48.5,44.7,42.1,37.1,25.8,14.3,48.8,1.66,,0.28
13:41:30,6090,19.7,13.4,49.8,336.6,47.5,48.4,44.7,42.0,37.0,25.6,14.4,48.8,1.70,,0.28
13:41:40,6100,19.7,13.4,49.9,336.3,47.4,48.1,44.7,42.0,36.9,24.9,14.3,48.8,1.72,,0.29
13:41:50,6110,19.7,13.5,50.0,335.1,46.9,47.7,44.7,41.9,36.8,24.9,14.3,48.8,1.64,,0.27
13:42:00,6120,19.8,13.5,50.0,335.2,46.8,47.9,44.7,41.8,36.7,24.5,14.4,48.8,1.72,,0.29
13:42:10,6130,19.8,13.5,49.8,333.3,46.6,47.8,44.7,41.7,36.6,24.4,14.4,48.8,1.69,,0.28
13:42:20,6140,19.8,13.5,49.9,334.7,46.8,47.8,44.6,41.5,36.6,24.1,14.3,48.8,1.68,,0.28
13:42:30,6150,19.8,13.5,49.9,332.4,46.7,47.9,44.6,41.5,36.5,24.3,14.3,48.8,1.72,,0.29
13:42:40,6160,19.9,13.6,49.9,330.6,46.7,47.9,44.5,41.3,36.5,23.8,14.5,48.8,1.67,,0.28
13:42:50,6170,19.8,13.5,50.0,329.6,46.7,47.9,44.5,41.2,36.4,23.7,14.2,48.7,1.70,,0.28
13:43:00,6180,19.9,13.6,50.0,329.3,46.8,47.8,44.5,41.3,36.2,23.5,14.2,48.7,1.73,,0.29
13:43:10,6190,19.9,13.6,50.0,328.3,46.7,47.7,44.5,41.3,36.2,23.3,14.3,48.7,1.64,,0.27
13:43:20,6200,19.8,13.5,49.9,327.3,46.8,47.7,44.5,41.3,36.0,23.2,14.3,48.6,1.71,,0.29
13:43:30,6210,19.9,13.6,50.1,326.0,46.7,47.5,44.4,41.0,36.0,22.7,14.3,48.6,1.73,,0.29
13:43:40,6220,19.8,13.6,50.1,325.9,46.6,47.5,44.4,40.8,35.8,22.6,14.3,48.6,1.69,,0.28
13:43:50,6230,19.9,13.6,49.8,325.2,46.9,47.5,44.4,40.7,35.6,23.2,14.3,48.5,1.68,,0.28
13:44:00,6240,19.9,13.6,50.0,325.0,46.7,47.6,44.3,40.6,35.6,22.6,14.3,48.4,1.66,,0.28
13:44:10,6250,19.9,13.6,49.9,324.1,47.1,47.4,44.3,40.4,35.2,22.2,14.3,48.4,1.66,,0.28
13:44:20,6260,19.8,13.5,49.9,323.8,46.5,47.3,44.2,40.5,35.2,22.1,14.3,48.4,1.76,,0.29
13:44:30,6270,19.8,13.6,50.2,323.2,46.9,47.3,44.1,40.4,34.9,22.0,14.3,48.3,1.64,,0.27
13:44:40,6280,19.8,13.5,50.1,322.4,46.5,47.1,44.1,40.2,34.2,22.1,14.3,48.3,1.72,,0.29
13:44:50,6290,19.8,13.5,50.2,321.7,46.8,47.0,44.1,40.1,33.4,21.9,14.2,48.3,1.68,,0.28
13:45:00,6300,19.8,13.5,50.2,321.4,46.7,46.9,44.1,39.9,32.7,21.5,14.3,48.2,1.68,,0.28
13:45:10,6310,19.8,13.5,50.3,320.6,46.4,46.8,44.0,39.8,31.6,21.4,14.3,48.1,1.58,,0.26
13:45:20,6320,19.8,13.5,50.0,319.7,46.5,46.7,44.0,39.8,30.6,21.6,14.3,48.1,0.00,,0.00
13:45:30,6330,19.8,13.5,49.9,319.1,46.8,46.6,43.9,39.6,30.1,21.4,14.3,48.1,0.00,,0.00
13:45:40,6340,19.7,13.5,50.0,319.0,47.4,46.8,43.9,39.7,29.7,21.1,14.3,48.0,0.00,,0.00
13:45:50,6350,19.8,13.5,50.1,318.8,47.5,46.6,43.8,39.6,30.6,20.9,14.3,48.0,0.00,,0.00
13:46:00,6360,19.8,13.5,49.8,319.0,47.6,46.6,43.8,39.7,30.8,20.9,14.4,48.0,0.00,,0.00
13:46:10,6370,19.8,13.5,50.1,319.5,47.6,46.7,43.8,39.7,30.1,20.8,14.3,47.9,0.00,,0.00
13:46:20,6380,19.8,13.6,50.2,319.4,47.7,46.7,43.9,39.8,30.0,20.9,14.4,47.8,0.00,,0.00
13:46:30,6390,19.8,13.5,49.9,319.5,47.7,46.6,43.8,39.8,29.5,20.8,14.4,47.6,0.00,,0.00
13:46:40,6400,19.8,13.5,50.1,319.9,47.6,46.6,43.8,39.9,29.8,20.8,14.4,47.5,0.00,,0.00
13:46:50,6410,19.8,13.5,50.1,319.6,47.5,46.6,43.8,39.7,30.1,20.9,14.4,47.3,0.00,,0.00
13:47:00,6420,19.9,13.6,50.1,320.2,47.4,46.5,43.8,39.7,30.1,21.1,14.4,47.1,0.00,,0.00
13:47:10,6430,19.9,13.6,49.9,320.1,47.5,46.5,43.8,39.8,30.2,21.1,14.5,47.0,0.00,,0.00
13:47:20,6440,19.8,13.6,50.0,320.8,47.4,46.6,43.8,39.8,30.8,21.1,14.5,46.8,0.00,,0.00
13:47:30,6450,19.8,13.6,50.1,320.7,47.4,46.7,43.8,39.8,30.5,21.1,14.5,46.7,0.00,,0.00
13:47:40,6460,19.8,13.5,49.9,321.1,47.4,46.6,43.8,39.9,29.9,21.1,14.5,46.5,0.00,,0.00
13:47:50,6470,19.8,13.5,50.0,320.5,47.2,46.5,43.9,39.8,31.1,21.0,14.5,46.4,0.00,,0.00
13:48:00,6480,19.8,13.5,49.8,320.6,47.1,46.5,43.9,39.9,30.5,21.0,14.6,46.3,0.00,,0.00
13:48:10,6490,19.8,13.5,49.7,320.5,47.3,46.6,43.9,39.7,30.4,21.0,14.6,46.1,0.00,,0.00
13:48:20,6500,19.8,13.5,49.8,320.9,47.1,46.6,43.9,39.9,30.5,21.0,14.6,46.0,0.00,,0.00
13:48:30,6510,19.8,13.5,49.9,321.1,47.3,46.6,43.8,40.0,30.3,21.0,14.6,45.8,0.00,,0.00
13:48:40,6520,19.8,13.5,49.7,321.2,47.4,46.6,43.8,39.9,30.5,21.0,14.6,45.7,0.00,,0.00
13:48:50,6530,19.8,13.5,49.9,321.3,47.4,46.5,43.8,40.0,30.7,21.0,14.6,45.6,0.00,,0.00
13:49:00,6540,19.8,13.5,50.0,321.8,47.6,46.5,43.9,40.0,30.9,21.0,14.7,45.4,0.00,,0.00
13:49:10,6550,19.8,13.5,49.9,321.6,47.6,46.5,43.9,40.0,30.9,21.0,14.7,45.3,0.00,,0.00
13:49:20,6560,19.8,13.5,49.9,321.9,47.6,46.6,43.9,40.1,31.0,21.1,14.7,45.2,0.00,,0.00
13:49:30,6570,19.8,13.6,50.0,321.7,47.6,46.6,43.9,40.1,30.8,21.1,14.7,45.1,0.00,,0.00
13:49:40,6580,19.8,13.5,49.8,321.9,47.5,46.6,43.8,40.1,31.2,21.1,14.7,45.0,0.00,,0.00
13:49:50,6590,19.8,13.6,50.1,321.9,47.5,46.6,43.9,40.1,31.0,21.1,14.8,44.8,0.00,,0.00
13:50:00,6600,19.8,13.6,50.0,322.3,47.5,46.6,43.9,40.1,30.9,21.1,14.8,44.7,0.00,,0.00
13:50:10,6610,19.9,13.6,50.0,322.4,47.5,46.6,43.9,40.0,31.2,21.1,14.8,44.6,0.00,,0.00
13:50:20,6620,19.9,13.6,49.8,322.7,47.4,46.6,43.9,40.1,30.7,21.1,14.8,44.4,0.00,,0.00
13:50:30,6630,19.9,13.6,49.8,322.3,47.4,46.6,43.9,40.2,31.0,21.1,14.8,44.3,0.00,,0.00
13:50:40,6640,19.8,13.5,50.0,322.5,47.5,46.5,43.9,40.2,31.5,21.1,14.9,44.2,0.00,,0.00
13:50:50,6650,19.8,13.5,49.8,322.3,47.4,46.5,43.9,40.2,31.7,21.1,14.9,44.1,0.00,,0.00
13:51:00,6660,19.8,13.5,49.8,322.4,47.5,46.5,43.9,40.1,31.3,21.1,14.9,44.0,0.00,,0.00
13:51:10,6670,19.8,13.5,49.9,322.7,47.5,46.5,43.9,40.2,31.4,21.1,14.9,43.9,0.00,,0.00
13:51:20,6680,19.7,13.5,50.1,322.8,47.5,46.5,43.9,40.3,31.1,21.1,15.0,43.7,0.00,,0.00
13:51:30,6690,19.8,13.5,49.9,322.8,47.4,46.6,43.9,40.2,31.2,21.2,15.0,43.6,0.00,,0.00
13:51:40,6700,19.8,13.5,50.0,323.1,47.4,46.5,43.9,40.2,31.6,21.2,15.0,43.5,0.00,,0.00
13:51:50,6710,19.8,13.5,50.1,322.6,47.4,46.5,43.9,40.3,31.8,21.2,15.0,43.4,0.00,,0.00
13:52:00,6720,19.8,13.5,49.9,323.0,47.3,46.5,43.9,40.3,31.6,21.2,15.0,43.2,0.00,,0.00
13:52:10,6730,19.8,13.5,49.9,323.1,47.3,46.5,43.9,40.4,31.5,21.2,15.0,43.1,0.00,,0.00
13:52:20,6740,19.8,13.5,49.9,323.2,47.4,46.6,43.9,40.5,31.6,21.2,15.1,43.0,0.00,,0.00
13:52:30,6750,19.8,13.5,49.9,323.5,47.3,46.5,43.9,40.4,31.6,21.3,15.1,42.9,0.00,,0.00
13:52:40,6760,19.8,13.6,50.2,324.0,47.3,46.5,43.9,40.3,31.7,21.3,15.1,42.8,0.00,,0.00
13:52:50,6770,19.8,13.5,49.9,323.9,47.3,46.5,44.0,40.4,31.7,21.3,15.1,42.7,0.00,,0.00
13:53:00,6780,19.8,13.5,49.9,324.0,47.2,46.5,44.0,40.4,31.9,21.3,15.1,42.5,0.00,,0.00
13:53:10,6790,19.7,13.5,50.2,324.0,47.1,46.5,43.9,40.4,31.8,21.3,15.1,42.4,0.00,,0.00
13:53:20,6800,19.7,13.5,49.9,324.4,47.1,46.5,43.9,40.5,31.8,21.3,15.2,42.3,0.00,,0.00
13:53:30,6810,19.8,13.5,50.1,324.3,47.0,46.5,43.9,40.5,31.9,21.3,15.2,42.2,0.00,,0.00
13:53:40,6820,19.8,13.5,49.9,324.5,47.2,46.5,44.0,40.5,32.0,21.4,15.2,42.1,0.00,,0.00
13:53:50,6830,19.8,13.5,49.8,324.2,47.2,46.5,44.0,40.5,32.2,21.4,15.2,42.0,0.00,,0.00
13:54:00,6840,19.7,13.5,50.1,324.8,47.2,46.5,44.0,40.6,32.0,21.4,15.2,41.8,0.00,,0.00
13:54:10,6850,19.7,13.5,50.0,324.1,47.4,46.5,44.0,40.6,32.0,21.5,15.3,41.7,0.00,,0.00
13:54:20,6860,19.8,13.5,49.8,324.7,47.4,46.5,44.0,40.6,31.9,21.4,15.3,41.6,0.00,,0.00
13:54:30,6870,19.8,13.5,50.0,324.7,47.4,46.5,44.0,40.6,32.2,21.4,15.3,41.5,0.00,,0.00
13:54:40,6880,19.8,13.5,49.7,324.8,47.4,46.5,44.0,40.6,32.2,21.4,15.3,41.4,0.00,,0.00
13:54:50,6890,19.8,13.5,49.7,324.6,47.3,46.5,44.0,40.6,32.2,21.4,15.3,41.3,0.00,,0.00
13:55:00,6900,19.8,13.5,50.0,325.2,47.3,46.5,44.0,40.6,32.2,21.5,15.4,41.2,0.00,,0.00
13:55:10,6910,19.8,13.5,49.9,325.0,47.4,46.5,44.0,40.6,32.4,21.5,15.4,41.1,0.00,,0.00
13:55:20,6920,19.8,13.5,49.9,325.1,47.4,46.5,44.0,40.7,32.4,21.6,15.4,41.0,0.00,,0.00
13:55:30,6930,19.8,13.5,50.2,325.5,47.4,46.5,44.0,40.7,32.4,21.6,15.4,40.9,0.00,,0.00
13:55:40,6940,19.8,13.5,50.2,325.7,47.3,46.5,44.0,40.7,32.4,21.6,15.4,40.8,0.00,,0.00
13:55:50,6950,19.8,13.6,49.9,325.6,47.4,46.5,44.0,40.7,32.5,21.5,15.4,40.7,0.00,,0.00
13:56:00,6960,19.8,13.5,49.9,326.1,47.3,46.5,44.0,40.7,32.4,21.6,15.5,40.6,0.00,,0.00
13:56:10,6970,19.8,13.5,49.8,325.9,47.3,46.5,44.0,40.8,32.4,21.6,15.5,40.5,0.00,,0.00
13:56:20,6980,19.8,13.5,50.0,326.2,47.1,46.5,44.0,40.8,32.5,21.7,15.5,40.4,0.00,,0.00
13:56:30,6990,19.8,13.5,49.9,326.1,47.2,46.4,44.0,40.8,32.6,21.7,15.5,40.3,0.00,,0.00
13:56:40,7000,19.8,13.5,49.8,326.7,47.4,46.5,44.1,40.8,32.7,21.7,15.6,40.2,0.00,,0.00
13:56:50,7010,19.8,13.6,49.9,326.1,47.3,46.5,44.1,40.9,32.7,21.7,15.6,40.1,0.00,,0.00
13:57:00,7020,19.8,13.5,50.1,326.7,47.3,46.5,44.0,40.9,32.7,21.8,15.6,40.0,0.00,,0.00
13:57:10,7030,19.7,13.4,49.6,327.4,47.5,46.5,44.0,40.9,32.7,21.8,15.6,39.9,0.00,,0.00
13:57:20,7040,19.7,13.4,49.7,327.5,47.5,46.5,44.1,40.9,32.8,21.8,15.6,39.8,0.00,,0.00
13:57:30,7050,19.7,13.4,49.7,327.1,47.4,46.5,44.1,40.9,32.8,21.8,15.6,39.7,0.00,,0.00
13:57:40,7060,19.7,13.4,50.1,327.1,47.4,46.4,44.1,40.9,32.9,21.8,15.6,39.6,0.00,,0.00
13:57:50,7070,19.7,13.5,50.1,327.0,47.3,46.4,44.1,40.9,32.9,21.8,15.7,39.5,0.00,,0.00
13:58:00,7080,19.7,13.5,50.1,327.5,47.1,46.5,44.1,41.0,32.9,21.8,15.7,39.4,0.00,,0.00
13:58:10,7090,19.8,13.5,50.1,327.2,47.4,46.5,44.1,41.0,32.9,21.9,15.7,39.3,0.00,,0.00
13:58:20,7100,19.8,13.5,50.0,327.7,47.1,46.5,44.1,41.0,33.0,22.0,15.7,39.2,0.00,,0.00
13:58:30,7110,19.8,13.5,49.9,328.0,46.9,46.4,44.1,41.1,33.1,22.0,15.7,39.1,0.00,,0.00
13:58:40,7120,19.8,13.5,50.1,328.2,47.1,46.4,44.1,41.0,33.1,22.0,15.8,39.0,0.00,,0.00
13:58:50,7130,19.8,13.6,50.1,327.8,47.1,46.5,44.1,41.0,33.1,22.0,15.8,38.9,0.00,,0.00
13:59:00,7140,19.8,13.5,50.0,328.4,47.2,46.4,44.1,41.0,33.1,22.0,15.8,38.8,0.00,,0.00
13:59:10,7150,19.8,13.6,50.0,328.2,47.1,46.4,44.1,41.1,33.1,22.1,15.8,38.7,0.00,,0.00
13:59:20,7160,19.9,13.6,50.0,328.6,47.1,46.5,44.1,41.1,33.2,22.1,15.8,38.6,0.00,,0.00
13:59:30,7170,19.9,13.6,49.9,328.4,47.0,46.4,44.1,41.2,33.3,22.1,15.8,38.5,0.00,,0.00
13:59:40,7180,19.8,13.6,50.1,328.6,47.2,46.4,44.1,41.2,33.4,22.1,15.9,38.4,0.00,,0.00
13:59:50,7190,19.8,13.5,49.8,328.4,47.2,46.4,44.2,41.2,33.4,22.2,15.9,38.3,0.00,,0.00
14:00:00,7200,19.8,13.5,50.1,328.9,47.3,46.4,44.2,41.2,33.4,22.2,15.9,38.2,0.00,,0.00
14:00:10,7210,19.8,13.5,50.0,329.1,47.2,46.4,44.2,41.2,33.4,22.2,15.9,38.1,0.00,,0.00
14:00:20,7220,19.8,13.5,49.8,330.1,47.3,46.4,44.2,41.2,33.5,22.2,15.9,38.0,0.00,,0.00
14:00:30,7230,19.8,13.5,49.5,329.4,47.4,46.4,44.2,41.2,33.5,22.2,16.0,37.9,0.00,,0.00
14:00:40,7240,19.8,13.5,49.7,329.6,47.4,46.4,44.2,41.3,33.6,22.3,16.0,37.9,0.00,,0.00
14:00:50,7250,19.9,13.6,49.9,329.8,47.3,46.4,44.2,41.3,33.6,22.3,16.0,37.8,0.00,,0.00
14:01:00,7260,19.8,13.6,50.0,330.1,47.3,46.4,44.2,41.3,33.6,22.3,16.0,37.7,0.00,,0.00
14:01:10,7270,19.8,13.5,49.7,333.1,47.2,46.4,44.2,41.3,33.7,22.4,16.0,37.6,0.00,,0.00
14:01:20,7280,19.8,13.5,49.8,330.3,47.2,46.4,44.2,41.4,33.7,22.5,16.0,37.5,0.00,,0.00
14:01:30,7290,19.8,13.5,50.0,330.5,47.2,46.4,44.2,41.4,33.7,22.5,16.1,37.4,0.00,,0.00
14:01:40,7300,19.8,13.5,49.7,330.6,46.8,46.4,44.2,41.4,33.8,22.4,16.1,37.3,0.00,,0.00
14:01:50,7310,19.8,13.5,49.7,330.5,47.1,46.4,44.2,41.4,33.8,22.4,16.1,37.2,0.00,,0.00
14:02:00,7320,19.7,13.4,49.7,331.1,47.1,46.4,44.2,41.4,33.8,22.5,16.1,37.1,0.00,,0.00
14:02:10,7330,19.8,13.5,49.8,333.6,47.2,46.4,44.2,41.4,33.8,22.6,16.1,37.1,0.00,,0.00
14:02:20,7340,19.8,13.5,49.8,335.2,47.3,46.4,44.2,41.5,33.9,22.6,16.2,37.0,0.00,,0.00
14:02:30,7350,19.8,13.5,49.9,333.1,47.1,46.4,44.3,41.5,34.0,22.6,16.2,36.9,0.00,,0.00
14:02:40,7360,19.8,13.5,49.8,331.0,47.3,46.4,44.2,41.5,34.0,22.7,16.2,36.8,0.00,,0.00
14:02:50,7370,19.8,13.5,49.7,331.3,47.2,46.4,44.2,41.5,34.0,22.7,16.2,36.7,0.00,,0.00
14:03:00,7380,19.8,13.5,49.9,331.5,46.7,46.4,44.3,41.5,34.1,22.7,16.2,36.6,0.00,,0.00
14:03:10,7390,19.8,13.5,49.6,334.5,47.2,46.4,44.3,41.6,34.1,22.7,16.3,36.5,0.00,,0.00
14:03:20,7400,19.8,13.5,49.7,332.3,47.2,46.4,44.3,41.6,34.1,22.8,16.3,36.5,0.00,,0.00
14:03:30,7410,19.8,13.5,49.6,332.1,47.4,46.4,44.3,41.6,34.2,22.8,16.3,36.4,0.00,,0.00
14:03:40,7420,19.8,13.5,49.7,336.7,47.2,46.4,44.3,41.6,34.2,22.8,16.3,36.3,0.00,,0.00
14:03:50,7430,19.8,13.5,50.0,332.3,47.2,46.4,44.3,41.6,34.3,22.9,16.3,36.2,0.00,,0.00
14:04:00,7440,19.8,13.5,49.9,332.3,47.2,46.4,44.3,41.7,34.3,22.9,16.4,36.1,0.00,,0.00
14:04:10,7450,19.8,13.5,49.7,332.3,47.1,46.4,44.3,41.7,34.3,23.0,16.4,36.1,0.00,,0.00
14:04:20,7460,19.8,13.5,49.7,336.5,47.2,46.4,44.3,41.7,34.4,23.0,16.4,36.0,0.00,,0.00
14:04:30,7470,19.8,13.5,49.8,332.8,47.1,46.4,44.3,41.7,34.4,23.0,16.4,35.9,0.00,,0.00
14:04:40,7480,19.7,13.4,49.7,333.0,47.2,46.4,44.3,41.7,34.5,23.0,16.5,35.8,0.00,,0.00
14:04:50,7490,19.8,13.4,49.5,332.5,47.2,46.4,44.3,41.8,34.5,23.1,16.5,35.7,0.00,,0.00
14:05:00,7500,19.8,13.4,49.4,337.6,47.3,46.4,44.3,41.8,34.5,23.1,16.5,35.7,0.00,,0.00
14:05:10,7510,19.8,13.4,49.7,337.9,47.2,46.4,44.3,41.8,34.5,23.2,16.5,35.6,0.00,,0.00
14:05:20,7520,19.7,13.4,49.6,333.5,47.2,46.4,44.4,41.8,34.6,23.2,16.6,35.5,0.00,,0.00
14:05:30,7530,19.7,13.4,49.8,333.2,47.3,46.4,44.4,41.8,34.6,23.2,16.6,35.4,0.00,,0.00
14:05:40,7540,19.7,13.4,49.7,334.0,47.4,46.4,44.4,41.9,34.7,23.2,16.6,35.4,0.00,,0.00
14:05:50,7550,19.7,13.4,49.7,333.6,47.4,46.4,44.4,41.9,34.7,23.3,16.6,35.3,0.00,,0.00
14:06:00,7560,19.7,13.5,49.8,333.7,47.1,46.4,44.4,41.9,34.7,23.4,16.6,35.2,0.00,,0.00
14:06:10,7570,19.7,13.4,49.8,333.6,47.3,46.4,44.4,41.9,34.8,23.4,16.7,35.1,0.00,,0.00
14:06:20,7580,19.7,13.4,49.6,333.9,47.3,46.4,44.4,41.9,34.8,23.4,16.7,35.1,0.00,,0.00
14:06:30,7590,19.7,13.5,50.0,333.7,47.3,46.4,44.4,42.0,34.9,23.4,16.7,35.0,0.00,,0.00
14:06:40,7600,19.8,13.5,49.9,334.1,47.3,46.4,44.4,42.0,34.9,23.4,16.7,34.9,0.00,,0.00
14:06:50,7610,19.8,13.5,49.9,334.0,47.3,46.4,44.4,42.0,34.9,23.4,16.8,34.8,0.00,,0.00
14:07:00,7620,19.8,13.5,49.9,334.9,47.2,46.4,44.4,42.0,34.9,23.5,16.8,34.8,0.00,,0.00
14:07:10,7630,19.8,13.5,50.0,334.9,47.2,46.4,44.4,42.0,35.0,23.6,16.8,34.7,0.00,,0.00
14:07:20,7640,19.8,13.6,50.0,335.1,47.3,46.4,44.4,42.1,35.0,23.6,16.8,34.6,0.00,,0.00
14:07:30,7650,19.9,13.5,49.7,335.1,47.3,46.4,44.4,42.1,35.1,23.7,16.9,34.6,0.00,,0.00
14:07:40,7660,19.8,13.5,49.7,335.4,46.9,46.4,44.4,42.1,35.1,23.7,16.9,34.5,0.00,,0.00
14:07:50,7670,19.9,13.6,50.0,335.1,47.2,46.4,44.5,42.1,35.2,23.7,16.9,34.4,0.00,,0.00
14:08:00,7680,19.9,13.6,50.0,335.8,47.1,46.3,44.4,42.1,35.2,23.7,16.9,34.3,0.00,,0.00
14:08:10,7690,19.8,13.5,49.9,335.3,46.9,46.4,44.5,42.2,35.2,23.8,17.0,34.3,0.00,,0.00
14:08:20,7700,19.8,13.5,49.8,339.8,46.9,46.3,44.5,42.2,35.2,23.8,17.0,34.2,0.00,,0.00
14:08:30,7710,19.8,13.5,49.9,335.5,46.9,46.3,44.5,42.2,35.3,23.8,17.0,34.1,0.00,,0.00
14:08:40,7720,19.8,13.6,49.9,335.8,46.9,46.4,44.5,42.2,35.3,23.9,17.1,34.1,0.00,,0.00
14:08:50,7730,19.8,13.5,49.8,335.8,47.1,46.4,44.5,42.2,35.4,23.9,17.1,34.0,0.00,,0.00
14:09:00,7740,19.8,13.5,49.8,341.0,47.1,46.4,44.5,42.3,35.4,24.0,17.1,33.9,0.00,,0.00
14:09:10,7750,19.8,13.5,49.9,336.4,47.1,46.4,44.5,42.3,35.4,24.0,17.1,33.9,0.00,,0.00
14:09:20,7760,19.7,13.4,49.8,336.7,47.1,46.3,44.5,42.3,35.5,24.1,17.2,33.8,0.00,,0.00
14:09:30,7770,19.7,13.5,50.0,336.6,46.9,46.3,44.5,42.3,35.5,24.1,17.2,33.7,0.00,,0.00
14:09:40,7780,19.7,13.4,50.1,336.8,46.8,46.3,44.5,42.3,35.5,24.1,17.2,33.7,0.00,,0.00
14:09:50,7790,19.7,13.4,49.8,337.2,47.0,46.4,44.5,42.4,35.6,24.1,17.2,33.6,0.00,,0.00
14:10:00,7800,19.7,13.4,49.9,337.3,47.1,46.3,44.5,42.4,35.6,24.2,17.3,33.5,0.00,,0.00
14:10:10,7810,19.6,13.4,50.1,337.6,47.1,46.3,44.5,42.4,35.6,24.3,17.3,33.5,0.00,,0.00
14:10:20,7820,19.7,13.4,50.0,337.8,47.1,46.3,44.5,42.4,35.7,24.3,17.3,33.4,0.00,,0.00
14:10:30,7830,19.7,13.4,49.9,337.5,47.1,46.4,44.6,42.4,35.7,24.3,17.3,33.3,0.00,,0.00
14:10:40,7840,19.7,13.5,50.1,340.3,47.1,46.4,44.6,42.5,35.8,24.4,17.4,33.3,0.00,,0.00
14:10:50,7850,19.8,13.5,50.3,337.6,47.0,46.3,44.6,42.5,35.8,24.4,17.4,33.2,0.00,,0.00
14:11:00,7860,19.8,13.5,50.1,337.7,47.2,46.3,44.6,42.5,35.8,24.5,17.4,33.1,0.00,,0.00
14:11:10,7870,19.8,13.6,50.3,337.4,47.3,46.3,44.6,42.5,35.9,24.5,17.5,33.1,0.00,,0.00
14:11:20,7880,19.8,13.6,50.5,338.3,47.0,46.3,44.6,42.6,35.9,24.6,17.5,33.0,0.00,,0.00
14:11:30,7890,19.9,13.6,50.3,338.0,47.0,46.4,44.6,42.6,35.9,24.6,17.5,32.9,0.00,,0.00
14:11:40,7900,19.9,13.6,50.2,338.2,47.1,46.3,44.6,42.6,36.0,24.6,17.6,32.9,0.00,,0.00
14:11:50,7910,19.8,13.6,50.3,338.0,47.0,46.3,44.6,42.6,36.0,24.6,17.6,32.8,0.00,,0.00
14:12:00,7920,19.8,13.6,50.2,338.4,47.1,46.3,44.6,42.6,36.0,24.7,17.6,32.8,0.00,,0.00
14:12:10,7930,19.9,13.6,50.1,338.6,47.0,46.3,44.6,42.7,36.1,24.8,17.6,32.7,0.00,,0.00
14:12:20,7940,19.9,13.6,50.2,338.9,47.0,46.3,44.6,42.7,36.1,24.8,17.7,32.6,0.00,,0.00
14:12:30,7950,19.9,13.6,50.2,339.2,47.0,46.3,44.7,42.7,36.1,24.8,17.7,32.6,0.00,,0.00
14:12:40,7960,19.8,13.6,50.3,339.2,47.0,46.3,44.7,42.7,36.2,24.8,17.7,32.5,0.00,,0.00
14:12:50,7970,19.8,13.5,50.0,339.1,46.9,46.3,44.7,42.7,36.2,24.9,17.7,32.5,0.00,,0.00
14:13:00,7980,19.7,13.5,50.1,340.0,47.0,46.3,44.7,42.8,36.2,24.9,17.8,32.4,0.00,,0.00
14:13:10,7990,19.7,13.5,50.5,339.5,47.2,46.3,44.7,42.8,36.3,25.0,17.8,32.3,0.00,,0.00
14:13:20,8000,19.7,13.5,50.3,340.1,47.3,46.3,44.7,42.8,36.3,25.0,17.8,32.3,0.00,,0.00
14:13:30,8010,19.7,13.5,50.2,339.8,47.3,46.3,44.7,42.8,36.3,25.1,17.9,32.2,0.00,,0.00
14:13:40,8020,19.7,13.5,50.3,339.9,47.0,46.3,44.7,42.8,36.4,25.1,17.9,32.2,0.00,,0.00
14:13:50,8030,19.8,13.5,50.3,340.3,47.0,46.3,44.7,42.9,36.4,25.1,17.9,32.1,0.00,,0.00
14:14:00,8040,19.7,13.5,50.1,340.3,47.0,46.3,44.7,42.9,36.4,25.2,18.0,32.0,0.00,,0.00
14:14:10,8050,19.7,13.5,50.1,340.2,47.1,46.3,44.7,42.9,36.5,25.3,18.0,32.0,0.00,,0.00
14:14:20,8060,19.7,13.5,50.3,340.6,47.0,46.3,44.7,42.9,36.5,25.3,18.0,31.9,0.00,,0.00
14:14:30,8070,19.7,13.5,50.3,341.4,47.0,46.3,44.7,43.0,36.6,25.3,18.0,31.8,0.00,,0.00
14:14:40,8080,19.7,13.5,50.2,340.7,47.0,46.3,44.7,43.0,36.6,25.4,18.1,31.8,0.00,,0.00
14:14:50,8090,19.7,13.5,50.1,340.3,47.1,46.3,44.7,43.0,36.6,25.4,18.1,31.8,0.00,,0.00
14:15:00,8100,19.8,13.5,50.2,341.0,47.0,46.3,44.8,43.0,36.7,25.4,18.1,31.7,0.00,,0.00
14:15:10,8110,19.8,13.5,50.0,340.6,46.9,46.3,44.8,43.0,36.7,25.5,18.2,31.6,0.00,,0.00
14:15:20,8120,19.8,13.5,50.1,341.0,46.8,46.3,44.8,43.1,36.7,25.6,18.2,31.6,0.00,,0.00
14:15:30,8130,19.8,13.5,50.0,341.0,47.1,46.3,44.8,43.1,36.8,25.6,18.2,31.5,0.00,,0.00
14:15:40,8140,19.8,13.6,50.2,341.5,47.1,46.3,44.8,43.1,36.8,25.6,18.2,31.5,0.00,,0.00
14:15:50,8150,19.9,13.6,50.1,341.5,47.0,46.3,44.8,43.1,36.8,25.7,18.3,31.4,0.00,,0.00
14:16:00,8160,19.8,13.6,50.3,342.1,47.1,46.3,44.8,43.1,36.9,25.7,18.3,31.4,0.00,,0.00
14:16:10,8170,19.8,13.5,50.1,342.1,47.1,46.3,44.8,43.2,36.9,25.7,18.3,31.3,0.00,,0.00
14:16:20,8180,19.8,13.5,50.0,343.1,47.1,46.3,44.8,43.2,36.9,25.8,18.4,31.3,0.00,,0.00
14:16:30,8190,19.8,13.6,50.1,342.7,47.0,46.3,44.8,43.2,37.0,25.8,18.4,31.2,0.00,,0.00
14:16:40,8200,19.9,13.6,49.9,342.8,47.1,46.3,44.8,43.2,37.0,25.9,18.4,31.2,0.00,,0.00
14:16:50,8210,19.9,13.6,50.2,342.8,47.1,46.3,44.9,43.3,37.1,25.9,18.5,31.1,0.00,,0.00
14:17:00,8220,19.8,13.6,49.9,342.6,47.1,46.3,44.9,43.3,37.1,25.9,18.5,31.1,0.00,,0.00
14:17:10,8230,19.9,13.6,50.1,342.4,47.0,46.3,44.9,43.3,37.1,26.0,18.5,31.0,0.00,,0.00
14:17:20,8240,19.9,13.6,50.1,342.5,47.1,46.3,44.9,43.3,37.2,26.1,18.5,30.9,0.00,,0.00
14:17:30,8250,19.9,13.6,50.1,342.4,47.0,46.3,44.9,43.3,37.2,26.1,18.6,30.9,0.00,,0.00
14:17:40,8260,19.8,13.5,49.9,342.5,47.1,46.3,44.9,43.4,37.2,26.1,18.6,30.8,0.00,,0.00
14:17:50,8270,19.9,13.6,49.9,342.7,47.1,46.3,44.9,43.4,37.2,26.2,18.6,30.8,0.00,,0.00
14:18:00,8280,19.9,13.6,50.1,343.5,47.2,46.3,44.9,43.4,37.3,26.2,18.6,30.7,0.00,,0.00
14:18:10,8290,19.9,13.6,50.2,343.8,47.1,46.3,44.9,43.4,37.3,26.3,18.7,30.7,0.00,,0.00
14:18:20,8300,19.9,13.6,50.1,343.6,46.8,46.3,44.9,43.5,37.4,26.3,18.7,30.6,0.00,,0.00
14:18:30,8310,19.8,13.5,49.9,343.3,47.0,46.3,44.9,43.5,37.4,26.4,18.8,30.6,0.00,,0.00
14:18:40,8320,19.8,13.6,50.1,344.0,46.9,46.3,44.9,43.5,37.4,26.4,18.8,30.5,0.00,,0.00
14:18:50,8330,19.8,13.6,50.1,344.0,47.0,46.3,44.9,43.5,37.5,26.4,18.8,30.5,0.00,,0.00
14:19:00,8340,19.8,13.6,50.2,344.3,47.0,46.3,45.0,43.5,37.5,26.5,18.8,30.4,0.00,,0.00
14:19:10,8350,19.8,13.5,49.9,344.2,47.0,46.3,45.0,43.5,37.5,26.5,18.9,30.4,0.00,,0.00
14:19:20,8360,19.8,13.5,50.0,344.4,47.1,46.3,45.0,43.6,37.6,26.6,18.9,30.4,0.00,,0.00
14:19:30,8370,19.8,13.6,50.1,344.6,47.1,46.2,45.0,43.6,37.6,26.6,18.9,30.3,0.00,,0.00
14:19:40,8380,19.7,13.4,49.8,344.5,47.2,46.3,45.0,43.6,37.6,26.7,18.9,30.2,0.00,,0.00
14:19:50,8390,19.8,13.5,49.9,344.4,47.1,46.3,45.0,43.6,37.7,26.7,19.0,30.2,0.00,,0.00
14:20:00,8400,19.8,13.5,49.9,345.0,46.4,46.3,45.0,43.7,37.7,26.8,19.0,30.2,0.00,,0.00
14:20:10,8410,19.8,13.5,49.9,344.7,46.9,46.3,45.0,43.7,37.7,26.8,19.1,30.1,0.00,,0.00
14:20:20,8420,19.8,13.5,49.9,345.2,46.6,46.3,45.0,43.7,37.8,26.8,19.1,30.1,0.00,,0.00
14:20:30,8430,19.7,13.5,49.9,345.2,46.4,46.3,45.0,43.7,37.8,26.9,19.1,30.0,0.00,,0.00
14:20:40,8440,19.7,13.4,49.8,345.1,47.0,46.3,45.0,43.7,37.8,26.9,19.1,30.0,0.00,,0.00
14:20:50,8450,19.7,13.4,49.9,345.2,46.6,46.3,45.1,43.8,37.9,27.0,19.2,29.9,0.00,,0.00
14:21:00,8460,19.7,13.5,49.8,345.9,46.8,46.3,45.0,43.8,37.9,27.0,19.2,29.9,0.00,,0.00
14:21:10,8470,19.7,13.5,49.9,345.9,47.0,46.3,45.1,43.8,37.9,27.1,19.2,29.8,0.00,,0.00
14:21:20,8480,19.8,13.5,50.1,346.2,46.9,46.3,45.1,43.8,38.0,27.1,19.2,29.8,0.00,,0.00
14:21:30,8490,19.8,13.5,49.8,345.8,46.8,46.2,45.1,43.8,38.0,27.2,19.3,29.7,0.00,,0.00
14:21:40,8500,19.8,13.5,49.9,345.9,46.7,46.2,45.1,43.9,38.0,27.2,19.3,29.7,0.00,,0.00
14:21:50,8510,19.8,13.5,50.0,346.1,46.6,46.3,45.1,43.9,38.1,27.3,19.3,29.6,0.00,,0.00
14:22:00,8520,19.8,13.6,50.2,346.6,46.6,46.3,45.1,43.9,38.1,27.3,19.4,29.6,0.00,,0.00
14:22:10,8530,19.8,13.5,49.8,346.0,46.7,46.2,45.1,43.9,38.1,27.3,19.4,29.5,0.00,,0.00
14:22:20,8540,19.8,13.5,49.8,346.1,46.7,46.2,45.1,43.9,38.2,27.4,19.4,29.5,0.00,,0.00
14:22:30,8550,19.8,13.5,49.9,346.3,46.8,46.2,45.1,44.0,38.2,27.4,19.5,29.5,0.00,,0.00
14:22:40,8560,19.8,13.5,49.9,346.6,46.6,46.2,45.1,44.0,38.2,27.5,19.5,29.4,0.00,,0.00
14:22:50,8570,19.8,13.6,50.1,347.0,47.0,46.3,45.2,44.0,38.3,27.5,19.5,29.4,0.00,,0.00
14:23:00,8580,19.8,13.5,49.8,347.0,46.9,46.2,45.2,44.0,38.3,27.6,19.5,29.3,0.00,,0.00
14:23:10,8590,19.8,13.5,49.6,347.5,46.9,46.2,45.2,44.0,38.3,27.6,19.6,29.3,0.00,,0.00
14:23:20,8600,19.9,13.6,49.9,347.5,47.0,46.2,45.2,44.1,38.4,27.6,19.6,29.2,0.00,,0.00
14:23:30,8610,19.8,13.5,49.8,347.5,46.7,46.2,45.2,44.1,38.4,27.7,19.6,29.2,0.00,,0.00
14:23:40,8620,19.9,13.5,49.8,347.6,46.8,46.2,45.2,44.1,38.4,27.7,19.6,29.1,0.00,,0.00
14:23:50,8630,19.8,13.5,49.7,347.7,46.9,46.2,45.2,44.1,38.5,27.8,19.7,29.1,0.00,,0.00
14:24:00,8640,19.8,13.5,49.6,347.9,46.9,46.2,45.2,44.1,38.5,27.8,19.7,29.1,0.00,,0.00
14:24:10,8650,19.8,13.5,49.6,347.3,46.9,46.2,45.2,44.1,38.5,27.9,19.7,29.0,0.00,,0.00
14:24:20,8660,19.8,13.5,49.9,347.9,47.0,46.2,45.2,44.2,38.6,27.9,19.8,29.0,0.00,,0.00
14:24:30,8670,19.8,13.5,50.1,347.9,47.0,46.2,45.2,44.2,38.6,28.0,19.8,28.9,0.00,,0.00
14:24:40,8680,19.8,13.5,49.9,348.1,47.0,46.2,45.3,44.2,38.6,28.0,19.8,28.9,0.00,,0.00
14:24:50,8690,19.8,13.5,49.9,348.0,46.5,46.2,45.3,44.2,38.7,28.1,19.8,28.9,0.00,,0.00
14:25:00,8700,19.9,13.6,49.9,348.0,46.6,46.2,45.3,44.2,38.7,28.1,19.9,28.8,0.00,,0.00
14:25:10,8710,19.9,13.6,49.8,348.5,46.8,46.1,45.3,44.3,38.7,28.2,19.9,28.8,0.00,,0.00
14:25:20,8720,19.9,13.5,49.7,348.8,46.8,46.2,45.3,44.3,38.8,28.2,19.9,28.7,0.00,,0.00
14:25:30,8730,19.8,13.5,50.0,348.8,46.5,46.1,45.3,44.3,38.8,28.2,19.9,28.7,0.00,,0.00
14:25:40,8740,19.8,13.5,49.7,349.1,46.8,46.1,45.3,44.3,38.8,28.3,20.0,28.7,0.00,,0.00
14:25:50,8750,19.7,13.4,49.6,348.9,46.8,46.2,45.3,44.3,38.9,28.3,20.0,28.6,0.00,,0.00
14:26:00,8760,19.8,13.5,50.1,349.1,46.6,46.2,45.3,44.4,38.9,28.4,20.0,28.6,0.00,,0.00
14:26:10,8770,19.8,13.5,49.9,349.5,46.6,46.1,45.3,44.4,38.9,28.4,20.1,28.5,0.00,,0.00
14:26:20,8780,19.8,13.5,49.9,349.8,46.6,46.1,45.4,44.4,39.0,28.5,20.1,28.5,0.00,,0.00
14:26:30,8790,19.8,13.5,49.6,349.5,46.8,46.1,45.4,44.4,39.0,28.5,20.1,28.5,0.00,,0.00
14:26:40,8800,19.8,13.5,49.8,349.9,46.9,46.1,45.4,44.4,39.0,28.6,20.1,28.4,0.00,,0.00
14:26:50,8810,19.7,13.4,49.5,349.4,46.7,46.0,45.4,44.4,39.0,28.6,20.2,28.4,0.00,,0.00
14:27:00,8820,19.7,13.4,49.8,350.0,46.8,46.1,45.4,44.5,39.1,28.7,20.2,28.4,0.00,,0.00
14:27:10,8830,19.8,13.5,49.8,350.0,46.9,46.1,45.4,44.5,39.1,28.7,20.2,28.3,0.00,,0.00
14:27:20,8840,19.8,13.6,50.0,350.4,47.0,46.1,45.4,44.5,39.2,28.8,20.3,28.3,0.00,,0.00
14:27:30,8850,19.8,13.5,49.8,350.3,47.1,46.1,45.4,44.5,39.2,28.8,20.3,28.2,0.00,,0.00
14:27:40,8860,19.8,13.4,49.6,350.3,47.1,46.1,45.4,44.5,39.2,28.8,20.3,28.2,0.00,,0.00
14:27:50,8870,19.8,13.5,49.7,350.2,47.1,46.1,45.4,44.5,39.2,28.9,20.3,28.2,0.00,,0.00
14:28:00,8880,19.8,13.5,49.7,350.7,47.1,46.0,45.5,44.5,39.3,28.9,20.3,28.1,0.00,,0.00
14:28:10,8890,19.8,13.5,50.0,350.8,47.2,46.1,45.5,44.6,39.3,29.0,20.4,28.1,0.00,,0.00
14:28:20,8900,19.8,13.5,49.9,351.1,46.9,46.0,45.5,44.6,39.3,29.0,20.4,28.1,0.00,,0.00
14:28:30,8910,19.8,13.5,49.8,351.4,46.8,46.0,45.5,44.6,39.4,29.1,20.4,28.0,0.00,,0.00
14:28:40,8920,19.9,13.6,50.1,352.0,46.8,46.0,45.5,44.6,39.4,29.1,20.4,28.0,0.00,,0.00
14:28:50,8930,19.8,13.5,49.9,351.3,46.8,46.0,45.5,44.6,39.4,29.2,20.5,27.9,0.00,,0.00
14:29:00,8940,19.8,13.5,49.8,352.0,46.8,46.0,45.5,44.6,39.5,29.2,20.5,27.9,0.00,,0.00
14:29:10,8950,19.9,13.6,49.9,351.7,46.6,46.0,45.5,44.7,39.5,29.2,20.5,27.9,0.00,,0.00
14:29:20,8960,19.8,13.5,49.8,351.6,46.8,46.0,45.5,44.7,39.5,29.3,20.6,27.8,0.00,,0.00
14:29:30,8970,19.8,13.5,50.0,351.6,46.8,46.0,45.5,44.7,39.6,29.3,20.6,27.8,0.00,,0.00
14:29:40,8980,19.8,13.5,49.8,351.8,47.0,46.0,45.6,44.7,39.6,29.4,20.6,27.8,0.00,,0.00
14:29:50,8990,19.8,13.5,49.8,352.1,47.0,46.0,45.6,44.7,39.6,29.4,20.6,27.7,0.00,,0.00
14:30:00,9000,19.7,13.5,49.9,352.0,47.1,46.0,45.6,44.7,39.7,29.5,20.6,27.7,0.00,,0.00
14:30:10,9010,19.8,13.5,49.9,351.0,46.9,46.0,45.6,44.8,39.7,29.5,20.7,27.7,0.00,,0.00
14:30:20,9020,19.8,13.5,49.8,352.2,46.8,46.0,45.6,44.8,39.7,29.5,20.7,27.6,0.00,,0.00
14:30:30,9030,19.8,13.5,50.0,352.4,46.8,46.0,45.6,44.8,39.8,29.6,20.7,27.6,0.00,,0.00
14:30:40,9040,19.8,13.5,49.7,352.5,46.9,45.9,45.6,44.8,39.8,29.6,20.7,27.6,0.00,,0.00
14:30:50,9050,19.8,13.5,49.6,352.1,47.0,46.0,45.6,44.8,39.8,29.7,20.8,27.5,0.00,,0.00
14:31:00,9060,19.8,13.5,49.9,352.5,46.9,46.0,45.6,44.8,39.9,29.8,20.8,27.5,0.00,,0.00
14:31:10,9070,19.8,13.5,50.0,352.8,46.7,46.0,45.6,44.9,39.9,29.8,20.8,27.5,0.00,,0.00
14:31:20,9080,19.8,13.5,50.0,353.1,46.8,46.0,45.7,44.8,39.9,29.9,20.8,27.4,0.00,,0.00
14:31:30,9090,19.8,13.5,50.0,353.3,46.7,46.0,45.7,44.9,39.9,29.9,20.9,27.4,0.00,,0.00
14:31:40,9100,19.8,13.5,49.9,353.4,46.8,46.0,45.7,44.9,40.0,29.9,20.9,27.4,0.00,,0.00
14:31:50,9110,19.8,13.5,50.1,353.1,46.8,46.0,45.7,44.9,40.0,30.0,20.9,27.3,0.00,,0.00
14:32:00,9120,19.8,13.5,50.0,353.7,46.8,46.0,45.7,44.9,40.0,30.0,20.9,27.3,0.00,,0.00
14:32:10,9130,19.8,13.5,50.1,353.8,46.9,46.0,45.7,44.9,40.1,30.1,21.0,27.3,0.00,,0.00
14:32:20,9140,19.8,13.5,50.1,353.0,46.9,46.0,45.7,45.0,40.1,30.1,21.0,27.2,0.00,,0.00
14:32:30,9150,19.8,13.6,50.1,353.8,46.9,46.0,45.7,45.0,40.1,30.2,21.0,27.2,0.00,,0.00
14:32:40,9160,19.8,13.5,50.2,353.6,46.6,46.0,45.7,45.0,40.2,30.2,21.0,27.2,0.00,,0.00
14:32:50,9170,19.8,13.5,50.0,353.6,46.7,46.1,45.8,45.0,40.2,30.2,21.0,27.1,0.00,,0.00
14:33:00,9180,19.8,13.5,50.1,353.8,46.4,46.1,45.8,45.0,40.2,30.3,21.1,27.1,0.00,,0.00
14:33:10,9190,19.9,13.6,50.1,353.9,46.8,46.1,45.8,45.0,40.3,30.3,21.1,27.1,0.00,,0.00
14:33:20,9200,19.8,13.5,50.0,354.0,46.8,46.1,45.8,45.0,40.3,30.4,21.1,27.0,0.00,,0.00
14:33:30,9210,19.8,13.5,50.1,354.1,47.0,46.1,45.8,45.0,40.3,30.4,21.1,27.0,0.00,,0.00
14:33:40,9220,19.8,13.5,50.1,354.2,47.0,46.1,45.8,45.1,40.3,30.5,21.2,27.0,0.00,,0.00
14:33:50,9230,19.8,13.6,50.1,354.8,46.9,46.1,45.8,45.1,40.4,30.5,21.2,26.9,0.00,,0.00
14:34:00,9240,19.8,13.5,49.8,354.9,46.8,46.1,45.8,45.1,40.4,30.6,21.2,26.9,0.00,,0.00
14:34:10,9250,19.8,13.5,50.0,354.9,46.9,46.1,45.8,45.1,40.4,30.6,21.2,26.8,0.00,,0.00
14:34:20,9260,19.8,13.5,50.0,354.5,47.0,46.2,45.9,45.1,40.5,30.7,21.2,26.8,0.00,,0.00
14:34:30,9270,19.8,13.5,50.0,355.0,47.0,46.1,45.9,45.1,40.5,30.7,21.3,26.8,0.00,,0.00
14:34:40,9280,19.8,13.5,50.1,355.0,46.9,46.1,45.9,45.1,40.5,30.7,21.3,26.8,0.00,,0.00
14:34:50,9290,19.8,13.5,50.0,355.3,47.0,46.1,45.9,45.2,40.6,30.8,21.3,26.7,0.00,,0.00
14:35:00,9300,19.8,13.5,49.8,354.8,47.0,46.1,45.9,45.2,40.6,30.8,21.3,26.7,0.00,,0.00
14:35:10,9310,19.8,13.5,49.9,355.5,47.0,46.2,45.9,45.2,40.6,30.9,21.3,26.7,0.00,,0.00
14:35:20,9320,19.8,13.5,49.7,355.4,46.6,46.2,45.9,45.2,40.7,30.9,21.4,26.6,0.00,,0.00
14:35:30,9330,19.9,13.6,49.9,355.7,46.8,46.2,45.9,45.2,40.7,31.0,21.4,26.6,0.00,,0.00
14:35:40,9340,19.9,13.6,49.8,355.3,46.5,46.2,45.9,45.2,40.7,31.0,21.4,26.6,0.00,,0.00
14:35:50,9350,19.8,13.5,49.9,355.7,46.7,46.2,46.0,45.2,40.7,31.1,21.4,26.6,0.00,,0.00
14:36:00,9360,19.9,13.6,49.8,355.6,46.6,46.2,46.0,45.3,40.8,31.1,21.5,26.5,0.00,,0.00
14:36:10,9370,19.9,13.6,49.8,356.4,46.8,46.2,46.0,45.3,40.8,31.1,21.5,26.5,0.00,,0.00
14:36:20,9380,19.9,13.6,49.8,356.3,46.9,46.2,46.0,45.3,40.8,31.2,21.5,26.5,0.00,,0.00
14:36:30,9390,19.8,13.5,49.7,356.4,46.8,46.2,46.0,45.3,40.9,31.2,21.5,26.4,0.00,,0.00
14:36:40,9400,19.8,13.5,49.9,354.4,47.0,46.2,46.0,45.3,40.9,31.3,21.5,26.4,0.00,,0.00
14:36:50,9410,19.8,13.5,50.0,355.6,46.7,46.3,46.0,45.3,40.9,31.3,21.6,26.4,0.00,,0.00
14:37:00,9420,19.8,13.5,49.9,356.0,46.5,46.3,46.0,45.3,41.0,31.4,21.6,26.3,0.00,,0.00
14:37:10,9430,19.7,13.4,49.7,356.5,46.8,46.3,46.0,45.4,41.0,31.5,21.6,26.3,0.00,,0.00
14:37:20,9440,19.7,13.4,49.8,356.6,46.5,46.3,46.0,45.4,41.0,31.5,21.6,26.3,0.00,,0.00
14:37:30,9450,19.7,13.5,50.0,356.8,46.6,46.3,46.0,45.4,41.0,31.5,21.6,26.3,0.00,,0.00
14:37:40,9460,19.8,13.5,49.9,357.0,46.7,46.3,46.1,45.4,41.1,31.6,21.7,26.2,0.00,,0.00
14:37:50,9470,19.7,13.4,50.0,357.3,46.9,46.3,46.1,45.4,41.1,31.6,21.7,26.2,0.00,,0.00
14:38:00,9480,19.7,13.4,50.0,357.4,46.9,46.3,46.1,45.4,41.1,31.7,21.7,26.2,0.00,,0.00
14:38:10,9490,19.8,13.5,50.0,357.7,46.6,46.3,46.1,45.4,41.2,31.7,21.7,26.1,0.00,,0.00
14:38:20,9500,19.8,13.5,50.0,357.6,46.8,46.4,46.1,45.4,41.2,31.7,21.7,26.1,0.00,,0.00
14:38:30,9510,19.8,13.5,49.8,357.5,46.8,46.3,46.1,45.5,41.2,31.8,21.8,26.1,0.00,,0.00
14:38:40,9520,19.9,13.6,49.9,357.4,46.8,46.4,46.1,45.5,41.3,31.8,21.8,26.1,0.00,,0.00
14:38:50,9530,19.9,13.6,49.9,357.8,46.7,46.4,46.2,45.5,41.3,31.9,21.8,26.0,0.00,,0.00
14:39:00,9540,19.9,13.6,50.0,357.7,46.8,46.4,46.1,45.5,41.3,31.9,21.8,26.0,0.00,,0.00
14:39:10,9550,19.9,13.6,49.9,358.0,46.7,46.3,46.2,45.5,41.3,32.0,21.9,26.0,0.00,,0.00
14:39:20,9560,19.8,13.6,50.1,357.6,46.8,46.4,46.2,45.5,41.4,32.0,21.9,26.0,0.00,,0.00
14:39:30,9570,19.8,13.5,50.1,358.1,46.7,46.4,46.2,45.5,41.4,32.1,21.9,25.9,0.00,,0.00
14:39:40,9580,19.9,13.6,49.9,357.8,46.7,46.4,46.2,45.5,41.4,32.1,21.9,25.9,0.00,,0.00
14:39:50,9590,19.9,13.6,49.9,358.1,46.6,46.4,46.2,45.6,41.5,32.1,21.9,25.9,0.00,,0.00
14:40:00,9600,19.9,13.6,49.9,358.6,46.4,46.4,46.2,45.6,41.5,32.2,21.9,25.8,0.00,,0.00
14:40:10,9610,19.9,13.6,49.8,358.8,46.6,46.4,46.2,45.6,41.5,32.2,22.0,25.8,0.00,,0.00
14:40:20,9620,19.9,13.6,49.9,358.7,46.8,46.5,46.2,45.6,41.6,32.3,22.0,25.8,0.00,,0.00
14:40:30,9630,19.9,13.6,49.8,358.8,46.6,46.5,46.2,45.6,41.6,32.3,22.0,25.8,0.00,,0.00
14:40:40,9640,19.8,13.5,49.9,358.8,46.8,46.5,46.3,45.6,41.6,32.4,22.0,25.7,0.00,,0.00
14:40:50,9650,19.8,13.5,49.9,359.3,46.7,46.5,46.3,45.6,41.7,32.4,22.1,25.7,0.00,,0.00
14:41:00,9660,19.8,13.5,49.9,359.1,46.6,46.5,46.3,45.7,41.7,32.4,22.1,25.7,0.00,,0.00
14:41:10,9670,19.8,13.5,49.9,359.1,46.9,46.5,46.3,45.7,41.7,32.5,22.1,25.7,0.00,,0.00
14:41:20,9680,19.7,13.4,49.9,359.3,46.8,46.5,46.3,45.7,41.7,32.5,22.1,25.6,0.00,,0.00
14:41:30,9690,19.7,13.4,49.7,359.5,46.8,46.5,46.3,45.7,41.8,32.6,22.1,25.6,0.00,,0.00
14:41:40,9700,19.6,13.4,49.9,359.4,46.9,46.5,46.3,45.7,41.8,32.6,22.1,25.6,0.00,,0.00
14:41:50,9710,19.7,13.4,49.7,359.5,46.7,46.6,46.3,45.7,41.8,32.7,22.2,25.6,0.00,,0.00
14:42:00,9720,19.7,13.4,49.9,359.9,46.6,46.6,46.3,45.7,41.9,32.7,22.2,25.5,0.00,,0.00
14:42:10,9730,19.7,13.4,49.9,360.0,46.7,46.6,46.4,45.8,41.9,32.8,22.2,25.5,0.00,,0.00
14:42:20,9740,19.7,13.5,50.2,359.8,46.6,46.6,46.4,45.8,41.9,32.8,22.2,25.5,0.00,,0.00
14:42:30,9750,19.8,13.5,49.8,359.8,46.7,46.6,46.4,45.8,41.9,32.8,22.2,25.4,0.00,,0.00
14:42:40,9760,19.8,13.5,50.1,360.0,46.6,46.6,46.4,45.8,42.0,32.9,22.3,25.4,0.00,,0.00
14:42:50,9770,19.8,13.5,49.9,360.6,46.7,46.6,46.4,45.8,42.0,32.9,22.3,25.4,0.00,,0.00
14:43:00,9780,19.8,13.5,49.9,360.3,46.8,46.6,46.4,45.8,42.0,33.0,22.3,25.4,0.00,,0.00
14:43:10,9790,19.8,13.5,50.2,360.7,46.6,46.6,46.4,45.8,42.1,33.0,22.3,25.4,0.00,,0.00
14:43:20,9800,19.8,13.5,49.9,360.6,46.5,46.6,46.4,45.9,42.1,33.1,22.3,25.3,0.00,,0.00
14:43:30,9810,19.8,13.5,50.0,360.5,46.5,46.7,46.4,45.9,42.1,33.1,22.4,25.3,0.00,,0.00
14:43:40,9820,19.8,13.5,49.9,360.5,46.7,46.7,46.5,45.9,42.1,33.2,22.3,25.3,0.00,,0.00
14:43:50,9830,19.8,13.6,50.1,361.0,46.7,46.7,46.5,45.9,42.2,33.2,22.4,25.3,0.00,,0.00
14:44:00,9840,19.8,13.5,49.9,361.0,46.6,46.7,46.5,45.9,42.2,33.2,22.4,25.2,0.00,,0.00
14:44:10,9850,19.8,13.5,50.0,361.0,46.7,46.7,46.5,45.9,42.2,33.3,22.4,25.2,0.00,,0.00
14:44:20,9860,19.8,13.6,50.0,361.2,46.5,46.7,46.5,45.9,42.3,33.3,22.4,25.2,0.00,,0.00
14:44:30,9870,19.9,13.6,50.1,361.5,46.4,46.7,46.5,45.9,42.3,33.4,22.4,25.2,0.00,,0.00
14:44:40,9880,19.9,13.6,50.1,361.6,46.7,46.7,46.5,46.0,42.3,33.4,22.5,25.2,0.00,,0.00
14:44:50,9890,19.9,13.6,50.1,361.9,46.7,46.7,46.6,46.0,42.3,33.5,22.5,25.1,0.00,,0.00
14:45:00,9900,19.8,13.5,50.0,361.4,46.6,46.7,46.6,46.0,42.4,33.5,22.5,25.1,0.00,,0.00
14:45:10,9910,19.8,13.5,49.9,362.0,46.7,46.7,46.6,46.0,42.4,33.5,22.5,25.1,0.00,,0.00
14:45:20,9920,19.9,13.6,50.1,361.9,46.6,46.7,46.6,46.0,42.4,33.6,22.5,25.1,0.00,,0.00
14:45:30,9930,19.9,13.6,49.9,362.3,46.6,46.7,46.6,46.0,42.5,33.6,22.5,25.1,0.00,,0.00
14:45:40,9940,19.8,13.5,49.9,362.4,46.4,46.7,46.6,46.0,42.5,33.7,22.6,25.0,0.00,,0.00
14:45:50,9950,19.8,13.5,50.0,363.4,46.6,46.8,46.6,46.0,42.5,33.7,22.6,25.0,0.00,,0.00
14:46:00,9960,19.8,13.5,49.9,362.5,46.6,46.8,46.6,46.0,42.5,33.8,22.6,25.0,0.00,,0.00
14:46:10,9970,19.7,13.5,50.2,362.7,46.5,46.8,46.6,46.1,42.6,33.8,22.6,25.0,0.00,,0.00
14:46:20,9980,19.7,13.5,50.1,362.2,46.6,46.8,46.6,46.1,42.6,33.9,22.6,24.9,0.00,,0.00
14:46:30,9990,19.7,13.4,50.2,362.7,46.8,46.8,46.6,46.1,42.6,33.9,22.7,24.9,0.00,,0.00
14:46:40,10000,19.7,13.4,50.1,362.2,46.8,46.8,46.7,46.1,42.7,33.9,22.7,24.9,0.00,,0.00
14:46:50,10010,19.7,13.5,50.0,362.9,46.7,46.8,46.7,46.1,42.7,34.0,22.7,24.9,0.00,,0.00
14:47:00,10020,19.8,13.5,50.1,362.9,46.6,46.8,46.7,46.1,42.7,34.0,22.7,24.9,0.00,,0.00
14:47:10,10030,19.8,13.5,50.1,364.2,46.6,46.8,46.7,46.1,42.7,34.1,22.7,24.8,0.00,,0.00
14:47:20,10040,19.8,13.5,50.1,365.5,46.6,46.9,46.7,46.2,42.8,34.1,22.7,24.8,0.00,,0.00
14:47:30,10050,19.8,13.6,50.3,363.6,46.7,46.9,46.7,46.2,42.8,34.2,22.7,24.8,0.00,,0.00
14:47:40,10060,19.8,13.6,50.2,366.2,46.6,46.9,46.7,46.2,42.8,34.2,22.8,24.8,0.00,,0.00
14:47:50,10070,19.8,13.5,50.2,363.4,46.6,46.9,46.7,46.2,42.9,34.2,22.8,24.7,0.00,,0.00
14:48:00,10080,19.8,13.6,50.0,363.5,46.5,46.9,46.8,46.2,42.9,34.3,22.8,24.7,0.00,,0.00
14:48:10,10090,19.9,13.6,50.1,367.3,46.7,46.9,46.7,46.2,42.9,34.3,22.8,24.7,0.00,,0.00
14:48:20,10100,19.9,13.6,50.1,364.0,46.8,46.9,46.8,46.2,42.9,34.4,22.8,24.7,0.00,,0.00
14:48:30,10110,19.9,13.6,50.0,363.9,46.5,46.9,46.8,46.3,43.0,34.4,22.8,24.7,0.00,,0.00
14:48:40,10120,19.9,13.6,50.0,363.9,46.6,46.9,46.8,46.3,43.0,34.5,22.8,24.7,0.00,,0.00
14:48:50,10130,19.9,13.7,50.2,364.2,46.5,46.9,46.8,46.3,43.0,34.5,22.8,24.6,0.00,,0.00
14:49:00,10140,19.9,13.6,49.7,366.7,46.5,46.9,46.8,46.3,43.0,34.5,22.9,24.6,0.00,,0.00
14:49:10,10150,19.9,13.6,50.1,364.6,46.3,46.9,46.8,46.3,43.1,34.6,22.9,24.6,0.00,,0.00
14:49:20,10160,19.8,13.5,49.9,364.5,46.7,46.9,46.8,46.3,43.1,34.6,22.9,24.6,0.00,,0.00
14:49:30,10170,19.8,13.6,50.2,364.9,46.8,46.9,46.8,46.3,43.1,34.7,22.9,24.5,0.00,,0.00
14:49:40,10180,19.8,13.6,49.9,364.4,46.7,46.9,46.8,46.3,43.2,34.7,22.9,24.5,0.00,,0.00
14:49:50,10190,19.9,13.6,50.1,364.6,46.8,47.0,46.9,46.4,43.2,34.7,22.9,24.5,0.00,,0.00
14:50:00,10200,19.8,13.5,49.9,364.7,46.9,47.0,46.9,46.4,43.2,34.8,22.9,24.5,0.00,,0.00
14:50:10,10210,19.8,13.5,49.9,365.2,46.9,47.0,46.9,46.4,43.3,34.8,22.9,24.5,0.00,,0.00
14:50:20,10220,19.8,13.5,50.1,365.1,46.9,47.0,46.9,46.4,43.3,34.9,23.0,24.5,0.00,,0.00
14:50:30,10230,19.8,13.5,49.8,368.7,46.9,47.0,46.9,46.4,43.3,34.9,23.0,24.4,0.00,,0.00
14:50:40,10240,19.8,13.5,49.8,365.5,46.6,47.0,46.9,46.4,43.3,35.0,23.0,24.4,0.00,,0.00
14:50:50,10250,19.8,13.5,50.0,366.1,46.8,47.0,46.9,46.4,43.4,35.0,23.0,24.4,0.00,,0.00
14:51:00,10260,19.8,13.5,50.2,366.0,46.9,47.0,46.9,46.4,43.4,35.0,23.0,24.4,0.00,,0.00
14:51:10,10270,19.8,13.5,50.2,366.4,47.0,47.0,46.9,46.5,43.4,35.1,23.0,24.4,0.00,,0.00
14:51:20,10280,19.8,13.5,49.9,365.8,47.0,47.0,46.9,46.5,43.4,35.1,23.0,24.3,0.00,,0.00
14:51:30,10290,19.8,13.5,50.2,366.1,47.0,47.0,46.9,46.5,43.4,35.2,23.0,24.3,0.00,,0.00
14:51:40,10300,19.8,13.5,49.9,370.8,47.0,47.0,47.0,46.5,43.5,35.2,23.1,24.3,0.00,,0.00
14:51:50,10310,19.9,13.6,50.0,366.2,47.0,47.0,47.0,46.5,43.5,35.3,23.1,24.3,0.00,,0.00
14:52:00,10320,19.8,13.6,50.0,366.1,47.0,47.1,47.0,46.5,43.5,35.3,23.1,24.3,0.00,,0.00
14:52:10,10330,19.9,13.6,50.0,366.2,47.0,47.0,47.0,46.5,43.6,35.3,23.1,24.3,0.00,,0.00
14:52:20,10340,19.9,13.6,49.9,365.9,47.1,47.1,47.0,46.5,43.6,35.4,23.1,24.3,0.00,,0.00
14:52:30,10350,19.9,13.6,50.0,370.0,47.0,47.1,47.0,46.6,43.6,35.4,23.1,24.2,0.00,,0.00
14:52:40,10360,19.9,13.5,49.6,366.8,47.0,47.1,47.0,46.6,43.7,35.5,23.1,24.2,0.00,,0.00
14:52:50,10370,19.9,13.6,49.6,366.8,47.1,47.1,47.0,46.6,43.7,35.5,23.1,24.2,0.00,,0.00
14:53:00,10380,19.9,13.6,49.9,366.5,46.9,47.1,47.0,46.6,43.7,35.6,23.2,24.2,0.00,,0.00
14:53:10,10390,19.9,13.6,49.8,366.9,47.1,47.1,47.0,46.6,43.7,35.6,23.2,24.2,0.00,,0.00
14:53:20,10400,19.8,13.5,49.9,366.6,47.1,47.1,47.0,46.6,43.8,35.6,23.2,24.2,0.00,,0.00
14:53:30,10410,19.8,13.5,49.7,366.7,47.1,47.1,47.1,46.6,43.8,35.7,23.2,24.1,0.00,,0.00
14:53:40,10420,19.9,13.6,49.8,367.1,47.1,47.1,47.1,46.6,43.8,35.7,23.2,24.1,0.00,,0.00
14:53:50,10430,19.9,13.6,49.9,368.3,47.1,47.1,47.1,46.7,43.9,35.8,23.2,24.1,0.00,,0.00
14:54:00,10440,19.8,13.6,49.9,372.0,47.1,47.1,47.1,46.7,43.9,35.8,23.2,24.1,0.00,,0.00
14:54:10,10450,19.8,13.5,49.9,367.5,47.0,47.1,47.1,46.7,43.9,35.8,23.2,24.1,0.00,,0.00
14:54:20,10460,19.8,13.5,50.1,367.5,47.0,47.1,47.1,46.7,43.9,35.9,23.2,24.1,0.00,,0.00
14:54:30,10470,19.8,13.6,50.1,367.2,47.1,47.1,47.1,46.7,43.9,35.9,23.2,24.1,0.00,,0.00
14:54:40,10480,19.8,13.6,50.2,367.1,47.1,47.1,47.1,46.7,44.0,35.9,23.3,24.0,0.00,,0.00
14:54:50,10490,19.9,13.6,50.2,367.5,47.1,47.1,47.2,46.7,44.0,36.0,23.3,24.0,0.00,,0.00
14:55:00,10500,19.9,13.6,49.9,367.7,47.1,47.1,47.2,46.7,44.0,36.1,23.3,24.0,0.00,,0.00
14:55:10,10510,19.9,13.6,49.8,367.6,47.1,47.1,47.2,46.8,44.1,36.1,23.3,24.0,0.00,,0.00
14:55:20,10520,19.8,13.6,50.0,367.8,47.1,47.1,47.2,46.8,44.1,36.1,23.3,24.0,0.00,,0.00
14:55:30,10530,19.8,13.5,49.9,373.3,47.1,47.1,47.2,46.8,44.1,36.2,23.3,24.0,0.00,,0.00
14:55:40,10540,19.9,13.6,50.0,368.4,47.0,47.1,47.2,46.8,44.1,36.2,23.3,23.9,0.00,,0.00
14:55:50,10550,19.9,13.6,49.7,368.7,46.9,47.2,47.2,46.8,44.1,36.2,23.3,23.9,0.00,,0.00
14:56:00,10560,19.9,13.6,49.9,368.2,47.1,47.2,47.2,46.8,44.2,36.3,23.3,23.9,0.00,,0.00
14:56:10,10570,19.9,13.6,49.7,368.4,47.2,47.2,47.2,46.8,44.2,36.3,23.3,23.9,0.00,,0.00
14:56:20,10580,19.9,13.6,49.8,368.4,47.2,47.2,47.2,46.8,44.2,36.4,23.4,23.9,0.00,,0.00
14:56:30,10590,19.8,13.6,50.1,368.5,47.2,47.2,47.2,46.9,44.3,36.4,23.4,23.9,0.00,,0.00
14:56:40,10600,19.8,13.5,49.9,368.4,47.2,47.2,47.2,46.9,44.3,36.4,23.4,23.8,0.00,,0.00
14:56:50,10610,19.8,13.5,49.8,374.3,47.2,47.2,47.2,46.9,44.3,36.5,23.4,23.8,0.00,,0.00
14:57:00,10620,19.8,13.5,49.9,369.1,47.2,47.2,47.2,46.9,44.3,36.5,23.4,23.8,0.00,,0.00
14:57:10,10630,19.8,13.5,49.7,369.8,47.2,47.2,47.3,46.9,44.4,36.6,23.4,23.8,0.00,,0.00
14:57:20,10640,19.8,13.5,50.1,374.5,47.3,47.2,47.3,46.9,44.4,36.6,23.4,23.8,0.00,,0.00
14:57:30,10650,19.7,13.4,50.0,369.5,47.3,47.2,47.3,46.9,44.4,36.7,23.4,23.8,0.00,,0.00
14:57:40,10660,19.6,13.4,50.1,369.5,47.3,47.3,47.3,46.9,44.5,36.7,23.4,23.8,0.00,,0.00
14:57:50,10670,19.6,13.4,49.7,374.5,47.3,47.3,47.3,46.9,44.5,36.7,23.4,23.8,0.00,,0.00
14:58:00,10680,19.7,13.4,49.8,369.3,47.3,47.3,47.3,47.0,44.5,36.7,23.4,23.7,0.00,,0.00
14:58:10,10690,19.6,13.3,49.8,370.1,47.3,47.3,47.3,47.0,44.5,36.8,23.4,23.7,0.00,,0.00
14:58:20,10700,19.6,13.4,49.9,374.3,47.3,47.3,47.3,47.0,44.6,36.8,23.5,23.7,0.00,,0.00
14:58:30,10710,19.6,13.3,49.6,374.5,47.3,47.3,47.4,47.0,44.6,36.9,23.5,23.7,0.00,,0.00
14:58:40,10720,19.6,13.4,50.0,369.4,47.3,47.3,47.4,47.0,44.6,36.9,23.5,23.7,0.00,,0.00
14:58:50,10730,19.7,13.4,50.1,373.7,47.3,47.3,47.4,47.0,44.6,37.0,23.5,23.7,0.00,,0.00
14:59:00,10740,19.7,13.4,49.7,374.2,47.4,47.3,47.4,47.0,44.7,37.0,23.5,23.6,0.00,,0.00
14:59:10,10750,19.7,13.4,49.8,370.0,47.4,47.3,47.4,47.0,44.7,37.0,23.5,23.6,0.00,,0.00
14:59:20,10760,19.7,13.4,50.1,370.1,47.4,47.3,47.4,47.0,44.7,37.1,23.5,23.6,0.00,,0.00
14:59:30,10770,19.7,13.5,50.1,370.6,47.4,47.3,47.4,47.0,44.7,37.1,23.5,23.6,0.00,,0.00
14:59:40,10780,19.8,13.5,49.9,370.5,47.4,47.3,47.4,47.0,44.7,37.1,23.5,23.6,0.00,,0.00
14:59:50,10790,19.8,13.6,50.3,371.5,47.4,47.4,47.4,47.1,44.8,37.2,23.5,23.6,0.00,,0.00
15:00:00,10800,19.8,13.5,50.1,370.0,47.4,47.4,47.4,47.1,44.8,37.2,23.6,23.6,0.00,,0.00
15:00:10,10810,19.7,13.4,50.0,370.6,47.3,47.4,47.4,47.1,44.8,37.3,23.6,23.5,0.00,,0.00
15:00:20,10820,19.8,13.6,50.1,370.7,47.3,47.4,47.4,47.1,44.9,37.3,23.6,23.5,0.00,,0.00
15:00:30,10830,19.8,13.6,50.3,374.5,47.3,47.4,47.4,47.1,44.9,37.4,23.6,23.5,0.00,,0.00
15:00:40,10840,19.9,13.6,50.1,370.8,47.4,47.4,47.4,47.1,44.9,37.4,23.6,23.5,0.00,,0.00
15:00:50,10850,19.9,13.6,50.0,371.7,47.4,47.4,47.4,47.1,44.9,37.4,23.6,23.5,0.00,,0.00
15:01:00,10860,19.9,13.6,50.1,371.1,47.4,47.4,47.5,47.1,45.0,37.5,23.6,23.5,0.00,,0.00
15:01:10,10870,19.9,13.6,50.1,371.5,47.4,47.4,47.5,47.1,45.0,37.5,23.6,23.5,0.00,,0.00
15:01:20,10880,19.9,13.6,49.9,371.5,47.4,47.4,47.5,47.1,45.0,37.5,23.6,23.5,0.00,,0.00
15:01:30,10890,19.9,13.6,50.0,371.4,47.4,47.4,47.5,47.1,45.0,37.6,23.6,23.4,0.00,,0.00
15:01:40,10900,19.9,13.6,49.8,371.3,47.5,47.5,47.5,47.1,45.1,37.6,23.6,23.4,0.00,,0.00
15:01:50,10910,19.9,13.6,50.1,371.7,47.5,47.5,47.5,47.2,45.1,37.7,23.7,23.4,0.00,,0.00
15:02:00,10920,19.9,13.6,50.0,371.8,47.5,47.5,47.5,47.2,45.1,37.7,23.7,23.4,0.00,,0.00
15:02:10,10930,19.9,13.6,50.1,374.4,47.5,47.5,47.5,47.2,45.1,37.8,23.7,23.4,0.00,,0.00
15:02:20,10940,19.8,13.5,49.8,371.9,47.5,47.5,47.5,47.2,45.2,37.8,23.7,23.4,0.00,,0.00
15:02:30,10950,19.8,13.6,50.2,372.3,47.5,47.5,47.5,47.2,45.2,37.8,23.7,23.4,0.00,,0.00
15:02:40,10960,19.8,13.5,50.0,372.0,47.5,47.5,47.5,47.2,45.2,37.9,23.7,23.4,0.00,,0.00
15:02:50,10970,19.8,13.5,50.0,372.5,47.6,47.5,47.6,47.2,45.2,37.9,23.7,23.4,0.00,,0.00
15:03:00,10980,19.8,13.6,50.0,372.6,47.6,47.5,47.6,47.2,45.3,38.0,23.7,23.3,0.00,,0.00
15:03:10,10990,19.8,13.6,50.0,375.7,47.6,47.6,47.6,47.2,45.3,38.0,23.7,23.3,0.00,,0.00
15:03:20,11000,19.8,13.6,50.0,375.5,47.6,47.6,47.6,47.2,45.3,38.0,23.7,23.3,0.00,,0.00
15:03:30,11010,19.8,13.5,50.1,372.6,47.6,47.6,47.6,47.2,45.3,38.1,23.7,23.3,0.00,,0.00
15:03:40,11020,19.8,13.5,50.1,372.8,47.6,47.6,47.6,47.2,45.3,38.1,23.7,23.3,0.00,,0.00
15:03:50,11030,19.8,13.5,49.9,373.1,47.6,47.6,47.6,47.3,45.4,38.2,23.7,23.3,0.00,,0.00
15:04:00,11040,19.9,13.6,50.0,372.9,47.6,47.6,47.6,47.3,45.4,38.2,23.8,23.3,0.00,,0.00
15:04:10,11050,19.8,13.5,49.8,376.9,47.6,47.6,47.6,47.3,45.4,38.2,23.7,23.3,0.00,,0.00
15:04:20,11060,19.8,13.5,49.9,373.0,47.6,47.6,47.7,47.3,45.4,38.3,23.8,23.3,0.00,,0.00
15:04:30,11070,19.8,13.5,50.0,373.7,47.6,47.6,47.7,47.3,45.5,38.3,23.8,23.2,0.00,,0.00
15:04:40,11080,19.8,13.5,49.8,373.4,47.6,47.6,47.7,47.3,45.5,38.3,23.8,23.2,0.00,,0.00
15:04:50,11090,19.8,13.5,49.8,373.4,47.6,47.6,47.7,47.3,45.5,38.4,23.8,23.2,0.00,,0.00
15:05:00,11100,19.8,13.6,50.1,374.0,47.7,47.7,47.7,47.3,45.5,38.4,23.8,23.2,0.00,,0.00
15:05:10,11110,19.9,13.6,49.9,373.6,47.7,47.7,47.7,47.3,45.6,38.5,23.8,23.2,0.00,,0.00
15:05:20,11120,19.9,13.6,50.1,373.4,47.7,47.7,47.7,47.4,45.6,38.6,23.8,23.2,0.00,,0.00
15:05:30,11130,19.9,13.6,50.1,373.9,47.7,47.7,47.7,47.4,45.6,38.6,23.8,23.2,0.00,,0.00
15:05:40,11140,19.9,13.6,49.8,373.6,47.6,47.7,47.7,47.4,45.6,38.6,23.8,23.2,0.00,,0.00
15:05:50,11150,20.0,13.7,50.1,374.1,47.6,47.7,47.7,47.4,45.7,38.6,23.8,23.2,0.00,,0.00
15:06:00,11160,19.9,13.7,50.1,373.8,47.5,47.7,47.7,47.4,45.7,38.6,23.8,23.2,0.00,,0.00
