Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
15:06:10,11170,19.9,13.7,50.2,374.0,47.7,47.7,47.7,47.4,45.7,38.6,23.9,23.2,0.00,,0.00
15:06:20,11180,19.9,13.6,50.1,373.8,47.7,47.7,47.8,47.4,45.7,38.7,23.9,23.1,0.00,,0.00
15:06:30,11190,19.9,13.7,50.1,373.9,47.7,47.7,47.8,47.4,45.8,38.7,23.9,23.1,0.00,,0.00
15:06:40,11200,19.9,13.6,50.0,374.7,47.8,47.7,47.8,47.4,45.8,38.8,23.9,23.1,0.00,,0.00
15:06:50,11210,19.9,13.7,50.3,376.4,47.8,47.8,47.8,47.4,45.8,38.8,23.9,23.1,0.00,,0.00
15:07:00,11220,20.0,13.7,50.2,375.3,47.7,47.8,47.8,47.4,45.9,38.9,23.9,23.1,0.00,,0.00
15:07:10,11230,20.0,13.7,49.9,375.1,47.7,47.8,47.8,47.4,45.9,39.0,23.9,23.1,0.00,,0.00
15:07:20,11240,19.9,13.6,50.2,374.5,47.8,47.8,47.8,47.5,45.9,39.0,23.9,23.1,0.00,,0.00
15:07:30,11250,19.9,13.6,50.2,375.1,47.8,47.8,47.8,47.5,45.9,39.0,23.9,23.1,0.00,,0.00
15:07:40,11260,19.9,13.6,50.2,374.9,47.8,47.8,47.8,47.5,45.9,39.0,23.9,23.1,0.00,,0.00
15:07:50,11270,19.8,13.5,49.9,374.9,47.8,47.8,47.8,47.5,45.9,39.0,23.9,23.0,0.00,,0.00
15:08:00,11280,19.8,13.5,49.8,374.9,47.8,47.8,47.9,47.5,45.9,39.1,23.9,23.0,0.00,,0.00
15:08:10,11290,19.8,13.5,50.1,376.0,47.8,47.8,47.9,47.5,46.0,39.1,23.9,23.0,0.00,,0.00
15:08:20,11300,19.8,13.5,50.1,375.2,47.9,47.9,47.9,47.6,46.0,39.2,23.9,23.0,0.00,,0.00
15:08:30,11310,19.7,13.5,50.1,375.6,47.9,47.8,47.9,47.6,46.0,39.2,23.9,23.0,0.00,,0.00
15:08:40,11320,19.7,13.5,50.1,375.3,47.9,47.8,47.9,47.6,46.1,39.3,24.0,23.0,0.00,,0.00
15:08:50,11330,19.7,13.5,50.0,375.4,47.9,47.9,47.9,47.6,46.1,39.3,24.0,23.0,0.00,,0.00
15:09:00,11340,19.8,13.5,49.9,375.2,47.9,47.9,47.9,47.6,46.1,39.3,24.0,23.0,0.00,,0.00
15:09:10,11350,19.8,13.5,50.1,375.1,47.9,47.9,47.9,47.6,46.1,39.4,24.0,23.0,0.00,,0.00
15:09:20,11360,19.8,13.5,50.1,375.3,47.8,47.9,47.9,47.6,46.2,39.4,24.0,23.0,0.00,,0.00
15:09:30,11370,19.8,13.5,49.9,375.4,47.8,47.9,47.9,47.6,46.2,39.4,24.0,23.0,0.00,,0.00
15:09:40,11380,19.8,13.5,49.8,375.2,47.8,47.9,48.0,47.6,46.2,39.4,24.0,23.0,0.00,,0.00
15:09:50,11390,19.8,13.5,50.0,375.8,47.9,47.8,48.0,47.6,46.2,39.4,24.0,22.9,0.00,,0.00
15:10:00,11400,19.8,13.6,50.1,376.0,47.9,47.9,48.0,47.6,46.2,39.5,24.0,22.9,0.00,,0.00
15:10:10,11410,19.9,13.6,50.0,376.0,48.0,47.8,48.0,47.6,46.2,39.5,24.0,22.9,0.00,,0.00
15:10:20,11420,19.9,13.6,49.9,376.0,48.0,47.9,48.0,47.6,46.3,39.6,24.0,22.9,0.00,,0.00
15:10:30,11430,19.8,13.6,50.1,376.1,48.0,47.9,48.0,47.6,46.3,39.7,24.0,22.9,0.00,,0.00
15:10:40,11440,19.9,13.6,49.9,376.5,48.0,47.9,48.0,47.7,46.3,39.8,24.0,22.9,0.00,,0.00
15:10:50,11450,19.9,13.7,50.1,376.4,48.0,48.0,48.0,47.7,46.3,39.9,24.0,22.9,0.00,,0.00
15:11:00,11460,19.9,13.6,49.8,376.4,48.0,48.0,48.0,47.7,46.4,39.9,24.0,22.9,0.00,,0.00
15:11:10,11470,19.9,13.6,49.9,376.3,48.0,48.0,48.0,47.7,46.4,39.9,24.0,22.9,0.00,,0.00
15:11:20,11480,19.9,13.6,50.0,376.3,48.0,48.0,48.0,47.7,46.4,39.8,24.1,22.9,0.00,,0.00
15:11:30,11490,19.9,13.6,49.8,376.7,48.1,48.0,48.0,47.8,46.4,39.8,24.1,22.9,0.00,,0.00
15:11:40,11500,19.9,13.6,50.0,376.5,48.0,48.0,48.0,47.8,46.5,39.8,24.1,22.9,0.00,,0.00
15:11:50,11510,19.9,13.5,49.6,377.2,48.0,48.0,48.1,47.8,46.5,39.9,24.1,22.9,0.00,,0.00
15:12:00,11520,19.8,13.5,49.8,377.2,48.1,48.0,48.1,47.8,46.5,39.9,24.1,22.8,0.00,,0.00
15:12:10,11530,19.9,13.6,50.0,376.7,48.1,48.1,48.1,47.8,46.5,40.0,24.1,22.8,0.00,,0.00
15:12:20,11540,19.8,13.5,49.9,377.2,48.1,48.1,48.1,47.8,46.5,40.1,24.1,22.8,0.00,,0.00
15:12:30,11550,19.8,13.6,49.9,377.3,48.1,48.1,48.1,47.8,46.5,40.1,24.1,22.8,0.00,,0.00
15:12:40,11560,19.8,13.6,50.0,377.0,48.1,48.1,48.1,47.8,46.6,40.2,24.1,22.8,0.00,,0.00
15:12:50,11570,19.8,13.5,49.9,377.8,48.1,48.1,48.1,47.8,46.6,40.2,24.1,22.8,0.00,,0.00
15:13:00,11580,19.8,13.5,50.1,377.5,48.1,48.1,48.1,47.8,46.6,40.3,24.1,22.8,0.00,,0.00
15:13:10,11590,19.7,13.5,50.1,377.8,48.2,48.1,48.2,47.8,46.6,40.3,24.1,22.8,0.00,,0.00
15:13:20,11600,19.8,13.5,50.1,377.3,48.1,48.1,48.2,47.9,46.7,40.3,24.1,22.8,0.00,,0.00
15:13:30,11610,19.9,13.6,49.8,378.3,48.1,48.1,48.2,47.9,46.7,40.3,24.1,22.8,0.00,,0.00
15:13:40,11620,19.9,13.6,50.0,377.4,48.2,48.1,48.2,47.9,46.7,40.3,24.1,22.7,0.00,,0.00
15:13:50,11630,19.8,13.6,50.0,377.6,48.2,48.2,48.2,47.9,46.7,40.3,24.2,22.8,0.00,,0.00
15:14:00,11640,19.8,13.5,49.8,377.5,48.1,48.2,48.2,47.9,46.7,40.4,24.2,22.7,0.00,,0.00
15:14:10,11650,19.8,13.5,49.9,377.5,48.1,48.2,48.2,47.9,46.7,40.4,24.2,22.7,0.00,,0.00
15:14:20,11660,19.8,13.5,49.7,377.6,47.9,48.2,48.2,47.9,46.7,40.5,24.2,22.7,0.00,,0.00
15:14:30,11670,19.8,13.5,49.9,377.4,47.8,48.2,48.2,47.9,46.8,40.6,24.2,22.7,0.00,,0.00
15:14:40,11680,19.9,13.6,49.8,377.8,48.0,48.2,48.3,47.9,46.8,40.6,24.2,22.7,0.00,,0.00
15:14:50,11690,19.9,13.6,50.0,378.2,48.2,48.2,48.2,47.9,46.8,40.6,24.2,22.7,0.00,,0.00
15:15:00,11700,19.9,13.6,49.9,377.8,47.9,48.2,48.2,48.0,46.8,40.6,24.2,22.7,0.00,,0.00
15:15:10,11710,19.9,13.6,49.7,378.4,48.0,48.2,48.3,48.0,46.9,40.7,24.2,22.7,0.00,,0.00
15:15:20,11720,20.0,13.7,49.8,378.6,48.2,48.2,48.3,48.0,46.9,40.7,24.2,22.7,0.00,,0.00
15:15:30,11730,20.0,13.6,49.7,378.6,48.2,48.2,48.3,48.0,46.9,40.7,24.2,22.7,0.00,,0.00
15:15:40,11740,20.0,13.7,49.6,378.4,48.2,48.2,48.3,48.0,47.0,40.8,24.2,22.7,0.00,,0.00
15:15:50,11750,20.0,13.6,49.7,379.1,48.3,48.3,48.3,48.0,47.0,40.8,24.2,22.7,0.00,,0.00
15:16:00,11760,19.9,13.6,49.5,378.2,48.3,48.3,48.3,48.0,47.0,40.8,24.2,22.7,0.00,,0.00
15:16:10,11770,19.9,13.6,49.9,378.3,48.3,48.3,48.3,48.0,47.0,40.9,24.2,22.7,0.00,,0.00
15:16:20,11780,19.9,13.6,49.9,378.1,48.0,48.3,48.3,48.0,47.0,40.9,24.2,22.6,0.00,,0.00
15:16:30,11790,20.0,13.6,49.9,378.8,48.2,48.3,48.4,48.0,47.1,40.9,24.2,22.7,0.00,,0.00
15:16:40,11800,19.9,13.6,49.8,378.8,48.3,48.3,48.4,48.0,47.1,41.0,24.3,22.7,0.00,,0.00
15:16:50,11810,19.9,13.6,49.7,379.3,48.4,48.3,48.4,48.0,47.1,41.0,24.2,22.6,0.00,,0.00
15:17:00,11820,19.9,13.6,49.6,378.8,48.4,48.4,48.4,48.1,47.1,41.1,24.3,22.7,0.00,,0.00
15:17:10,11830,19.9,13.6,49.7,379.4,48.4,48.4,48.4,48.1,47.1,41.2,24.3,22.6,0.00,,0.00
15:17:20,11840,19.9,13.6,49.8,378.8,48.4,48.4,48.4,48.1,47.1,41.2,24.3,22.6,0.00,,0.00
15:17:30,11850,19.9,13.6,50.0,379.7,48.4,48.4,48.4,48.1,47.2,41.2,24.3,22.6,0.00,,0.00
15:17:40,11860,19.9,13.6,49.7,379.3,48.4,48.4,48.4,48.1,47.2,41.1,24.3,22.6,0.00,,0.00
15:17:50,11870,19.8,13.5,49.8,379.5,48.4,48.4,48.4,48.1,47.2,41.2,24.3,22.6,0.00,,0.00
15:18:00,11880,19.8,13.5,49.7,379.7,48.4,48.4,48.5,48.1,47.2,41.2,24.3,22.6,0.00,,0.00
15:18:10,11890,19.8,13.5,50.0,379.6,48.5,48.4,48.5,48.2,47.2,41.3,24.3,22.6,0.00,,0.00
15:18:20,11900,19.8,13.5,49.7,379.4,48.5,48.4,48.5,48.2,47.2,41.4,24.3,22.6,0.00,,0.00
15:18:30,11910,19.8,13.5,49.8,379.8,48.5,48.5,48.5,48.2,47.2,41.4,24.3,22.6,0.00,,0.00
15:18:40,11920,19.8,13.6,49.9,379.9,48.5,48.5,48.5,48.2,47.3,41.4,24.3,22.6,0.00,,0.00
15:18:50,11930,19.8,13.5,49.6,379.9,48.5,48.5,48.5,48.2,47.3,41.4,24.3,22.6,0.00,,0.00
15:19:00,11940,19.9,13.6,49.8,380.3,48.5,48.5,48.5,48.2,47.3,41.3,24.3,22.6,0.00,,0.00
15:19:10,11950,19.9,13.6,49.9,380.6,48.4,48.5,48.5,48.2,47.3,41.4,24.3,22.6,0.00,,0.00
15:19:20,11960,19.9,13.6,49.8,380.1,48.5,48.5,48.5,48.2,47.4,41.5,24.3,22.5,0.00,,0.00
15:19:30,11970,19.9,13.6,49.7,380.1,48.5,48.5,48.6,48.2,47.4,41.6,24.3,22.5,0.00,,0.00
15:19:40,11980,20.0,13.6,49.8,380.5,48.6,48.5,48.6,48.3,47.4,41.6,24.3,22.5,0.00,,0.00
15:19:50,11990,20.0,13.6,49.7,381.1,48.5,48.5,48.6,48.3,47.4,41.7,24.3,22.5,0.00,,0.00
15:20:00,12000,19.9,13.6,49.9,380.9,48.6,48.6,48.6,48.3,47.4,41.7,24.3,22.5,0.00,,0.00
15:20:10,12010,20.0,13.7,49.9,381.4,48.5,48.5,48.6,48.3,47.4,41.7,24.3,22.5,0.00,,0.00
15:20:20,12020,19.9,13.6,49.9,380.5,48.6,48.6,48.6,48.3,47.4,41.7,24.3,22.5,0.00,,0.00
15:20:30,12030,19.9,13.6,49.9,381.2,48.6,48.5,48.6,48.3,47.4,41.8,24.3,22.5,0.00,,0.00
15:20:40,12040,19.9,13.6,50.1,380.9,48.6,48.6,48.6,48.4,47.5,41.8,24.4,22.5,0.00,,0.00
15:20:50,12050,19.9,13.6,49.7,380.9,48.7,48.6,48.6,48.4,47.5,41.9,24.4,22.5,0.00,,0.00
15:21:00,12060,19.9,13.6,49.7,381.1,48.7,48.6,48.6,48.4,47.5,41.9,24.4,22.5,0.00,,0.00
15:21:10,12070,19.9,13.6,49.7,381.3,48.6,48.6,48.7,48.4,47.5,42.0,24.4,22.5,0.00,,0.00
15:21:20,12080,19.9,13.6,50.0,380.9,48.6,48.6,48.7,48.4,47.6,42.0,24.4,22.5,0.00,,0.00
15:21:30,12090,19.8,13.5,49.7,381.5,48.7,48.6,48.7,48.4,47.6,42.0,24.4,22.5,0.00,,0.00
15:21:40,12100,19.9,13.6,49.9,381.5,48.7,48.6,48.7,48.4,47.6,41.9,24.4,22.5,0.00,,0.00
15:21:50,12110,19.9,13.6,50.0,381.8,48.7,48.7,48.7,48.4,47.6,41.9,24.4,22.5,0.00,,0.00
15:22:00,12120,19.8,13.5,49.9,381.0,48.7,48.6,48.7,48.4,47.6,41.9,24.4,22.5,0.00,,0.00
15:22:10,12130,19.8,13.6,50.1,381.9,48.7,48.7,48.7,48.5,47.7,42.0,24.4,22.5,0.00,,0.00
15:22:20,12140,19.8,13.5,50.0,382.3,48.7,48.7,48.7,48.5,47.7,42.1,24.4,22.5,0.00,,0.00
15:22:30,12150,19.8,13.5,49.9,381.9,48.7,48.7,48.7,48.5,47.7,42.2,24.4,22.5,0.00,,0.00
15:22:40,12160,19.8,13.5,50.0,381.8,48.7,48.7,48.8,48.5,47.7,42.3,24.4,22.4,0.00,,0.00
15:22:50,12170,19.8,13.6,50.1,382.5,48.7,48.7,48.8,48.5,47.7,42.3,24.4,22.4,0.00,,0.00
15:23:00,12180,19.8,13.6,50.3,382.1,48.7,48.8,48.8,48.5,47.7,42.3,24.4,22.4,0.00,,0.00
15:23:10,12190,19.9,13.6,50.1,382.2,48.7,48.8,48.8,48.5,47.7,42.3,24.4,22.4,0.00,,0.00
15:23:20,12200,19.9,13.7,50.2,382.5,48.7,48.8,48.8,48.5,47.7,42.3,24.4,22.4,0.00,,0.00
15:23:30,12210,19.9,13.7,50.1,382.5,48.6,48.8,48.8,48.5,47.7,42.4,24.4,22.4,0.00,,0.00
15:23:40,12220,19.9,13.7,50.1,382.4,48.8,48.8,48.8,48.5,47.7,42.4,24.4,22.4,0.00,,0.00
15:23:50,12230,20.0,13.7,49.9,382.7,48.8,48.8,48.8,48.6,47.8,42.5,24.4,22.4,0.00,,0.00
15:24:00,12240,20.0,13.7,50.2,382.8,48.9,48.8,48.9,48.6,47.8,42.5,24.5,22.4,0.00,,0.00
15:24:10,12250,19.9,13.6,49.9,383.0,48.8,48.8,48.9,48.6,47.8,42.5,24.5,22.4,0.00,,0.00
15:24:20,12260,20.0,13.7,50.0,383.0,48.8,48.8,48.9,48.6,47.8,42.5,24.5,22.4,0.00,,0.00
15:24:30,12270,19.9,13.6,50.0,383.2,48.8,48.8,48.9,48.6,47.8,42.5,24.5,22.4,0.00,,0.00
15:24:40,12280,20.0,13.7,49.9,383.0,48.8,48.8,48.9,48.6,47.8,42.5,24.5,22.4,0.00,,0.00
15:24:50,12290,19.9,13.6,50.1,384.3,48.9,48.8,48.9,48.7,47.9,42.5,24.5,22.4,0.00,,0.00
15:25:00,12300,19.9,13.6,50.1,382.9,48.9,48.8,48.9,48.7,47.9,42.6,24.5,22.4,0.00,,0.00
15:25:10,12310,19.9,13.6,49.9,383.3,48.9,48.8,48.9,48.7,47.9,42.7,24.5,22.4,0.00,,0.00
15:25:20,12320,19.8,13.6,50.2,383.2,48.8,48.8,48.9,48.7,47.9,42.8,24.5,22.4,0.00,,0.00
15:25:30,12330,19.8,13.6,50.2,383.6,48.8,48.8,48.9,48.7,48.0,42.9,24.5,22.4,0.00,,0.00
15:25:40,12340,19.8,13.5,50.1,383.7,48.9,48.8,49.0,48.7,48.0,42.9,24.5,22.4,0.00,,0.00
15:25:50,12350,19.9,13.6,49.9,383.7,48.9,48.9,49.0,48.7,48.0,42.8,24.5,22.4,0.00,,0.00
15:26:00,12360,19.8,13.5,49.9,383.5,49.0,48.9,49.0,48.7,48.0,42.8,24.5,22.3,0.00,,0.00
15:26:10,12370,19.9,13.6,50.0,383.8,49.0,48.9,49.0,48.7,48.0,42.8,24.5,22.4,0.00,,0.00
15:26:20,12380,19.9,13.6,50.0,384.1,49.0,48.9,49.0,48.7,48.0,42.9,24.5,22.3,0.00,,0.00
15:26:30,12390,19.9,13.7,50.2,384.2,48.9,49.0,49.0,48.8,48.1,43.0,24.6,22.3,0.00,,0.00
15:26:40,12400,20.0,13.7,50.3,383.9,48.9,49.0,49.0,48.8,48.1,43.0,24.6,22.3,0.00,,0.00
15:26:50,12410,20.0,13.7,50.2,384.6,48.9,49.0,49.1,48.8,48.1,43.1,24.6,22.3,0.00,,0.00
15:27:00,12420,19.9,13.7,50.0,385.1,49.0,49.0,49.1,48.8,48.1,43.1,24.6,22.3,0.00,,0.00
15:27:10,12430,19.9,13.7,50.3,384.2,49.0,49.0,49.1,48.8,48.1,43.0,24.6,22.3,0.00,,0.00
15:27:20,12440,20.0,13.7,50.2,384.0,49.1,49.0,49.1,48.8,48.1,43.1,24.6,22.3,0.00,,0.00
15:27:30,12450,20.0,13.7,50.0,384.0,49.1,49.1,49.1,48.8,48.1,43.1,24.6,22.3,0.00,,0.00
15:27:40,12460,20.0,13.7,50.0,383.7,49.1,49.1,49.1,48.8,48.1,43.2,24.6,22.3,0.00,,0.00
15:27:50,12470,20.0,13.7,50.0,384.2,49.0,49.1,49.1,48.8,48.1,43.2,24.6,22.3,0.00,,0.00
15:28:00,12480,20.0,13.6,49.8,384.5,49.1,49.1,49.1,48.8,48.2,43.3,24.6,22.3,0.00,,0.00
15:28:10,12490,20.0,13.7,50.3,384.5,49.1,49.1,49.1,48.9,48.2,43.3,24.6,22.3,0.00,,0.00
15:28:20,12500,20.0,13.7,50.1,383.9,49.2,49.1,49.1,48.9,48.2,43.3,24.6,22.3,0.00,,0.00
15:28:30,12510,19.9,13.6,50.0,384.5,49.1,49.1,49.1,48.9,48.2,43.3,24.6,22.3,0.00,,0.00
15:28:40,12520,19.9,13.7,50.2,384.2,49.2,49.1,49.2,48.9,48.2,43.4,24.6,22.3,0.00,,0.00
15:28:50,12530,19.9,13.6,50.0,385.1,49.2,49.2,49.2,48.9,48.2,43.4,24.6,22.3,0.00,,0.00
15:29:00,12540,19.9,13.6,50.1,385.2,49.2,49.2,49.2,48.9,48.2,43.4,24.6,22.3,0.00,,0.00
15:29:10,12550,19.9,13.6,49.9,385.2,49.2,49.2,49.2,49.0,48.3,43.5,24.6,22.3,0.00,,0.00
15:29:20,12560,19.9,13.7,50.1,384.9,49.2,49.2,49.2,49.0,48.3,43.5,24.6,22.3,0.00,,0.00
15:29:30,12570,20.0,13.7,50.1,385.7,49.1,49.2,49.2,49.0,48.3,43.6,24.7,22.3,0.00,,0.00
15:29:40,12580,19.9,13.7,50.2,385.5,49.2,49.2,49.2,49.0,48.3,43.6,24.7,22.3,0.00,,0.00
15:29:50,12590,19.9,13.6,50.1,385.9,49.2,49.2,49.2,49.0,48.3,43.5,24.7,22.3,0.00,,0.00
15:30:00,12600,19.8,13.5,49.9,385.4,49.1,49.2,49.3,49.0,48.4,43.6,24.7,22.3,0.00,,0.00
15:30:10,12610,19.8,13.6,50.1,385.7,49.2,49.2,49.3,49.0,48.4,43.5,24.7,22.2,0.00,,0.00
15:30:20,12620,19.8,13.5,49.8,384.9,49.2,49.2,49.3,49.0,48.4,43.6,24.7,22.2,0.00,,0.00
15:30:30,12630,19.8,13.5,49.9,385.7,49.3,49.2,49.3,49.0,48.4,43.7,24.7,22.2,0.00,,0.00
15:30:40,12640,19.8,13.5,49.9,385.9,49.3,49.2,49.3,49.0,48.4,43.7,24.7,22.2,0.00,,0.00
15:30:50,12650,19.8,13.5,49.9,385.6,49.3,49.3,49.3,49.1,48.4,43.8,24.7,22.2,0.00,,0.00
15:31:00,12660,19.8,13.6,50.0,385.5,49.3,49.3,49.3,49.1,48.4,43.8,24.7,22.2,0.00,,0.00
15:31:10,12670,19.9,13.6,49.9,385.7,49.4,49.3,49.3,49.1,48.4,43.9,24.7,22.2,0.00,,0.00
15:31:20,12680,19.9,13.6,49.8,385.6,49.3,49.3,49.4,49.1,48.5,43.8,24.7,22.2,0.00,,0.00
15:31:30,12690,19.9,13.6,50.2,385.7,49.4,49.3,49.4,49.1,48.5,43.9,24.7,22.2,0.00,,0.00
15:31:40,12700,19.8,13.6,50.2,385.6,49.3,49.3,49.4,49.1,48.5,43.9,24.7,22.2,0.00,,0.00
15:31:50,12710,19.8,13.6,50.1,386.0,49.4,49.4,49.4,49.1,48.5,44.0,24.7,22.2,0.00,,0.00
15:32:00,12720,19.9,13.6,50.0,386.1,49.4,49.4,49.4,49.1,48.5,44.1,24.7,22.2,0.00,,0.00
15:32:10,12730,19.9,13.7,50.2,386.6,49.4,49.4,49.4,49.1,48.5,44.2,24.7,22.2,0.00,,0.00
15:32:20,12740,19.9,13.6,50.0,386.6,49.4,49.4,49.4,49.2,48.5,44.2,24.7,22.2,0.00,,0.00
15:32:30,12750,19.9,13.6,50.0,386.9,49.4,49.4,49.4,49.2,48.5,44.1,24.7,22.2,0.00,,0.00
15:32:40,12760,19.9,13.7,50.0,388.3,49.4,49.4,49.4,49.2,48.5,44.1,24.7,22.2,0.00,,0.00
15:32:50,12770,19.9,13.7,50.3,386.8,49.5,49.4,49.4,49.2,48.5,44.0,24.7,22.2,0.00,,0.00
15:33:00,12780,19.9,13.7,50.3,385.5,49.5,49.4,49.5,49.2,48.6,44.0,24.7,22.2,0.00,,0.00
15:33:10,12790,20.0,13.7,50.2,387.7,49.5,49.5,49.5,49.2,48.6,44.1,24.7,22.2,0.00,,0.00
15:33:20,12800,20.0,13.7,49.9,386.2,49.5,49.5,49.5,49.2,48.6,44.2,24.7,22.2,0.00,,0.00
15:33:30,12810,20.0,13.7,50.1,387.0,49.4,49.5,49.5,49.2,48.6,44.3,24.8,22.2,0.00,,0.00
15:33:40,12820,20.0,13.7,50.0,387.2,49.5,49.5,49.5,49.2,48.7,44.3,24.7,22.2,0.00,,0.00
15:33:50,12830,20.0,13.7,50.0,387.1,49.5,49.5,49.5,49.3,48.7,44.4,24.8,22.2,0.00,,0.00
15:34:00,12840,20.0,13.7,49.8,387.5,49.5,49.5,49.5,49.3,48.7,44.4,24.8,22.2,0.00,,0.00
15:34:10,12850,20.0,13.7,49.8,387.7,49.5,49.5,49.5,49.3,48.7,44.4,24.8,22.2,0.00,,0.00
15:34:20,12860,20.0,13.7,49.9,391.5,49.6,49.5,49.6,49.3,48.7,44.4,24.8,22.2,0.00,,0.00
15:34:30,12870,19.9,13.6,50.0,387.4,49.5,49.5,49.6,49.3,48.7,44.4,24.8,22.2,0.00,,0.00
15:34:40,12880,19.9,13.6,49.9,387.3,49.6,49.5,49.6,49.4,48.7,44.4,24.8,22.1,0.00,,0.00
15:34:50,12890,19.9,13.6,49.7,387.7,49.6,49.6,49.6,49.4,48.7,44.5,24.8,22.1,0.00,,0.00
15:35:00,12900,19.8,13.5,49.7,388.0,49.6,49.6,49.6,49.4,48.7,44.6,24.8,22.1,0.00,,0.00
15:35:10,12910,19.9,13.6,49.8,388.0,49.6,49.6,49.6,49.4,48.8,44.6,24.8,22.1,0.00,,0.00
15:35:20,12920,19.9,13.5,49.7,387.9,49.6,49.6,49.6,49.4,48.8,44.6,24.8,22.1,0.00,,0.00
15:35:30,12930,19.8,13.5,49.7,388.2,49.6,49.6,49.6,49.4,48.8,44.6,24.8,22.1,0.00,,0.00
15:35:40,12940,19.8,13.5,49.8,387.8,49.6,49.6,49.6,49.4,48.8,44.6,24.8,22.1,0.00,,0.00
15:35:50,12950,19.8,13.5,49.8,388.0,49.6,49.6,49.7,49.4,48.8,44.6,24.8,22.1,0.00,,0.00
15:36:00,12960,19.8,13.5,49.9,387.9,49.7,49.6,49.7,49.4,48.8,44.7,24.8,22.1,0.00,,0.00
15:36:10,12970,19.8,13.5,49.8,388.4,49.7,49.6,49.7,49.4,48.9,44.7,24.8,22.1,0.00,,0.00
15:36:20,12980,19.8,13.5,50.0,394.1,49.7,49.7,49.7,49.4,48.9,44.8,24.8,22.1,0.00,,0.00
15:36:30,12990,19.8,13.5,50.0,388.6,49.7,49.7,49.7,49.5,48.9,44.8,24.8,22.1,0.00,,0.00
15:36:40,13000,19.8,13.6,50.1,388.4,49.7,49.7,49.7,49.5,48.9,44.8,24.8,22.1,0.00,,0.00
15:36:50,13010,19.8,13.5,49.7,389.1,49.7,49.7,49.7,49.5,48.9,44.8,24.8,22.1,0.00,,0.00
15:37:00,13020,19.8,13.5,49.7,388.8,49.8,49.7,49.8,49.5,48.9,44.9,24.8,22.1,0.00,,0.00
15:37:10,13030,19.8,13.5,49.7,388.8,49.8,49.7,49.8,49.5,48.9,44.9,24.8,22.1,0.00,,0.00
15:37:20,13040,19.8,13.5,49.8,388.9,49.7,49.8,49.8,49.5,48.9,45.0,24.8,22.1,0.00,,0.00
15:37:30,13050,19.9,13.6,50.0,389.1,49.8,49.8,49.8,49.5,49.0,45.0,24.8,22.1,0.00,,0.00
15:37:40,13060,19.9,13.6,49.7,388.7,49.8,49.8,49.8,49.5,49.0,45.0,24.8,22.1,0.00,,0.00
15:37:50,13070,19.9,13.6,49.9,389.2,49.8,49.8,49.8,49.6,49.0,45.0,24.8,22.1,0.00,,0.00
15:38:00,13080,19.9,13.6,49.9,393.4,49.8,49.8,49.8,49.6,49.0,45.0,24.8,22.1,0.00,,0.00
15:38:10,13090,19.9,13.6,49.8,393.4,49.8,49.8,49.8,49.6,49.0,45.0,24.8,22.1,0.00,,0.00
15:38:20,13100,19.9,13.6,50.0,389.1,49.8,49.8,49.8,49.6,49.0,45.0,24.8,22.1,0.00,,0.00
15:38:30,13110,20.0,13.7,50.1,389.5,49.8,49.8,49.9,49.6,49.0,45.1,24.8,22.1,0.00,,0.00
15:38:40,13120,19.9,13.6,50.0,392.9,49.8,49.8,49.9,49.6,49.0,45.2,24.8,22.1,0.00,,0.00
15:38:50,13130,19.8,13.5,49.8,389.9,49.9,49.9,49.9,49.6,49.1,45.3,24.8,22.1,0.00,,0.00
15:39:00,13140,19.8,13.5,49.9,390.1,49.9,49.9,49.9,49.6,49.1,45.3,24.8,22.1,0.00,,0.00
15:39:10,13150,19.9,13.6,49.9,389.8,49.9,49.9,49.9,49.6,49.1,45.3,24.8,22.1,0.00,,0.00
15:39:20,13160,19.9,13.6,49.9,389.7,49.9,49.9,49.9,49.7,49.1,45.2,24.8,22.0,0.00,,0.00
15:39:30,13170,19.9,13.6,49.9,390.1,49.9,49.9,49.9,49.7,49.1,45.2,24.8,22.1,0.00,,0.00
15:39:40,13180,19.8,13.6,50.2,389.8,49.9,49.9,49.9,49.7,49.1,45.2,24.8,22.1,0.00,,0.00
15:39:50,13190,19.8,13.5,50.0,390.1,49.9,49.9,49.9,49.7,49.2,45.3,24.8,22.1,0.00,,0.00
15:40:00,13200,19.8,13.5,49.7,390.3,50.0,49.9,50.0,49.7,49.2,45.4,24.8,22.1,0.00,,0.00
15:40:10,13210,19.8,13.5,49.9,390.3,50.0,49.9,50.0,49.7,49.2,45.4,24.8,22.0,0.00,,0.00
15:40:20,13220,19.8,13.5,49.7,389.8,50.0,49.9,50.0,49.7,49.2,45.5,24.8,22.0,0.00,,0.00
15:40:30,13230,19.8,13.5,50.0,390.0,50.0,50.0,50.0,49.8,49.2,45.5,24.8,22.0,0.00,,0.00
15:40:40,13240,19.8,13.5,50.2,390.3,50.0,50.0,50.0,49.8,49.2,45.5,24.9,22.0,0.00,,0.00
15:40:50,13250,19.9,13.6,50.3,390.1,50.0,50.0,50.0,49.8,49.2,45.5,24.9,22.0,0.00,,0.00
15:41:00,13260,19.9,13.6,50.0,390.0,50.0,50.0,50.0,49.8,49.2,45.5,24.9,22.0,0.00,,0.00
15:41:10,13270,19.9,13.6,50.2,390.5,49.9,50.0,50.1,49.8,49.3,45.5,24.9,22.0,0.00,,0.00
15:41:20,13280,19.9,13.6,50.3,391.0,49.8,50.0,50.1,49.8,49.3,45.5,24.9,22.0,0.00,,0.00
15:41:30,13290,20.0,13.7,50.2,390.8,50.0,50.0,50.1,49.8,49.3,45.6,24.9,22.0,0.00,,0.00
15:41:40,13300,20.0,13.7,50.2,391.8,50.1,50.1,50.1,49.9,49.3,45.7,24.9,22.0,0.00,,0.00
15:41:50,13310,19.9,13.7,50.1,391.0,50.1,50.1,50.1,49.9,49.3,45.7,24.9,22.0,0.00,,0.00
15:42:00,13320,19.9,13.7,50.2,391.1,50.1,50.1,50.1,49.9,49.3,45.8,24.9,22.0,0.00,,0.00
15:42:10,13330,20.0,13.7,50.2,391.2,50.1,50.1,50.1,49.9,49.3,45.8,24.9,22.0,0.00,,0.00
15:42:20,13340,20.0,13.7,50.1,391.2,50.1,50.1,50.2,49.9,49.4,45.8,24.9,22.0,0.00,,0.00
15:42:30,13350,20.1,13.8,50.1,391.4,50.1,50.1,50.2,49.9,49.4,45.7,24.9,22.0,0.00,,0.00
15:42:40,13360,20.0,13.7,50.0,391.9,50.1,50.1,50.2,49.9,49.4,45.8,24.9,22.0,0.00,,0.00
15:42:50,13370,20.0,13.7,49.9,392.1,50.2,50.1,50.2,49.9,49.4,45.8,24.9,22.0,0.00,,0.00
15:43:00,13380,20.1,13.8,50.1,391.5,50.2,50.1,50.2,49.9,49.4,45.9,24.9,22.0,0.00,,0.00
15:43:10,13390,20.0,13.7,50.0,391.5,50.2,50.1,50.2,50.0,49.4,45.8,24.9,22.0,0.00,,0.00
15:43:20,13400,20.0,13.7,49.9,391.6,50.2,50.1,50.2,49.9,49.4,45.8,24.9,22.0,0.00,,0.00
15:43:30,13410,20.0,13.7,50.0,391.9,50.2,50.2,50.2,50.0,49.4,45.9,24.9,22.0,0.00,,0.00
15:43:40,13420,20.0,13.7,50.0,392.3,50.2,50.2,50.2,50.0,49.4,46.0,24.9,22.0,0.00,,0.00
15:43:50,13430,19.9,13.6,49.8,392.2,50.2,50.2,50.2,50.0,49.4,46.0,24.9,22.0,0.00,,0.00
15:44:00,13440,19.9,13.7,50.2,392.4,50.2,50.2,50.2,50.0,49.5,46.1,24.9,22.0,0.00,,0.00
15:44:10,13450,19.9,13.6,49.9,391.9,50.2,50.2,50.3,50.0,49.5,46.1,24.9,22.0,0.00,,0.00
15:44:20,13460,19.9,13.6,50.0,392.2,50.2,50.2,50.3,50.0,49.5,46.1,24.9,22.0,0.00,,0.00
15:44:30,13470,19.9,13.6,50.0,391.8,50.3,50.2,50.3,50.0,49.5,46.1,24.9,22.0,0.00,,0.00
15:44:40,13480,19.9,13.6,49.8,392.2,50.3,50.2,50.3,50.1,49.5,46.1,24.9,22.0,0.00,,0.00
15:44:50,13490,19.9,13.6,49.9,392.0,50.3,50.3,50.3,50.1,49.5,46.2,24.9,22.0,0.00,,0.00
15:45:00,13500,19.8,13.5,50.1,393.1,50.3,50.3,50.3,50.1,49.6,46.2,24.9,22.0,0.00,,0.00
15:45:10,13510,19.9,13.6,50.0,392.4,50.3,50.3,50.4,50.1,49.6,46.2,24.9,22.0,0.00,,0.00
15:45:20,13520,19.9,13.5,49.8,393.8,50.3,50.3,50.4,50.1,49.6,46.2,24.9,22.0,0.00,,0.00
15:45:30,13530,19.8,13.5,49.8,392.6,50.3,50.3,50.4,50.1,49.6,46.2,24.9,22.0,0.00,,0.00
15:45:40,13540,19.9,13.6,50.0,393.0,50.3,50.3,50.4,50.1,49.6,46.2,24.9,22.0,0.00,,0.00
15:45:50,13550,19.9,13.6,49.9,392.7,50.3,50.3,50.4,50.1,49.7,46.2,24.9,22.0,0.00,,0.00
15:46:00,13560,19.9,13.6,50.0,393.4,50.3,50.3,50.4,50.1,49.7,46.2,24.9,22.0,0.00,,0.00
15:46:10,13570,19.9,13.6,50.0,393.6,50.3,50.3,50.4,50.1,49.7,46.3,24.9,22.0,0.00,,0.00
15:46:20,13580,19.9,13.6,49.8,393.2,50.4,50.4,50.4,50.2,49.7,46.3,24.9,21.9,0.00,,0.00
15:46:30,13590,19.9,13.6,50.0,393.0,50.4,50.4,50.4,50.2,49.7,46.4,24.9,22.0,0.00,,0.00
15:46:40,13600,19.9,13.6,50.0,394.1,50.4,50.4,50.5,50.2,49.7,46.5,24.9,22.0,0.00,,0.00
15:46:50,13610,19.9,13.6,49.8,393.4,50.4,50.4,50.5,50.2,49.7,46.5,24.9,21.9,0.00,,0.00
15:47:00,13620,19.9,13.6,49.9,393.6,50.4,50.4,50.5,50.2,49.7,46.5,25.0,22.0,0.00,,0.00
15:47:10,13630,19.9,13.5,49.5,393.3,50.5,50.4,50.5,50.2,49.7,46.4,25.0,21.9,0.00,,0.00
15:47:20,13640,20.0,13.7,49.9,393.6,50.5,50.5,50.5,50.3,49.7,46.5,25.0,21.9,0.00,,0.00
15:47:30,13650,20.0,13.6,49.8,393.2,50.4,50.5,50.5,50.2,49.7,46.5,25.0,21.9,0.00,,0.00
15:47:40,13660,19.9,13.6,49.8,393.6,50.5,50.5,50.5,50.3,49.7,46.5,25.0,21.9,0.00,,0.00
15:47:50,13670,19.9,13.6,49.9,393.9,50.5,50.5,50.5,50.3,49.8,46.6,25.0,21.9,0.00,,0.00
15:48:00,13680,19.9,13.6,50.0,393.8,50.5,50.5,50.5,50.3,49.8,46.7,25.0,21.9,0.00,,0.00
15:48:10,13690,19.9,13.6,49.9,394.0,50.5,50.5,50.6,50.3,49.8,46.7,24.9,21.9,0.00,,0.00
15:48:20,13700,19.9,13.6,50.0,394.7,50.6,50.5,50.6,50.3,49.8,46.8,25.0,21.9,0.00,,0.00
15:48:30,13710,19.9,13.5,49.7,394.1,50.6,50.5,50.6,50.3,49.8,46.8,25.0,21.9,0.00,,0.00
15:48:40,13720,19.9,13.7,50.0,394.6,50.6,50.6,50.6,50.4,49.9,46.8,25.0,21.9,0.00,,0.00
15:48:50,13730,20.0,13.7,49.9,394.2,50.6,50.6,50.6,50.4,49.9,46.7,25.0,21.9,0.00,,0.00
15:49:00,13740,20.0,13.7,50.1,394.6,50.6,50.6,50.6,50.4,49.9,46.7,25.0,21.9,0.00,,0.00
15:49:10,13750,20.0,13.7,49.9,394.8,50.7,50.6,50.7,50.4,49.9,46.7,25.0,21.9,0.00,,0.00
15:49:20,13760,19.9,13.6,49.8,395.7,50.5,50.6,50.6,50.4,49.9,46.7,25.0,21.9,0.00,,0.00
15:49:30,13770,19.9,13.6,50.1,395.2,50.4,50.6,50.6,50.4,49.9,46.7,25.0,21.9,0.00,,0.00
15:49:40,13780,20.0,13.6,49.9,395.1,50.5,50.6,50.7,50.4,49.9,46.8,25.0,21.9,0.00,,0.00
15:49:50,13790,20.0,13.7,50.0,394.4,50.5,50.6,50.7,50.4,50.0,46.8,25.0,21.9,0.00,,0.00
15:50:00,13800,20.0,13.7,49.9,394.7,50.5,50.6,50.7,50.5,50.0,46.9,25.0,21.9,0.00,,0.00
15:50:10,13810,20.0,13.7,50.0,394.6,50.5,50.6,50.7,50.5,50.0,47.0,25.0,21.9,0.00,,0.00
15:50:20,13820,20.0,13.6,49.7,396.2,50.7,50.6,50.7,50.5,50.0,47.0,25.0,21.9,0.00,,0.00
15:50:30,13830,19.9,13.6,50.0,395.1,50.6,50.7,50.7,50.5,50.0,47.0,25.0,21.9,0.00,,0.00
15:50:40,13840,19.9,13.6,49.9,395.4,50.6,50.7,50.8,50.5,50.0,47.0,25.0,21.9,0.00,,0.00
15:50:50,13850,19.9,13.6,50.0,395.0,50.7,50.7,50.8,50.5,50.0,47.0,25.0,21.9,0.00,,0.00
15:51:00,13860,19.9,13.6,49.9,396.6,50.8,50.7,50.8,50.5,50.0,47.0,25.0,21.9,0.00,,0.00
15:51:10,13870,20.0,13.7,50.0,395.2,50.8,50.7,50.8,50.5,50.1,47.0,25.0,21.9,0.00,,0.00
15:51:20,13880,20.0,13.7,50.1,395.7,50.8,50.7,50.8,50.6,50.1,47.0,25.0,21.9,0.00,,0.00
15:51:30,13890,20.0,13.7,49.9,395.5,50.8,50.8,50.8,50.6,50.1,47.1,25.0,21.9,0.00,,0.00
15:51:40,13900,20.0,13.7,50.0,395.6,50.8,50.8,50.8,50.6,50.1,47.1,25.0,21.9,0.00,,0.00
15:51:50,13910,20.0,13.7,50.0,395.8,50.8,50.8,50.8,50.6,50.1,47.2,25.0,21.9,0.00,,0.00
15:52:00,13920,20.0,13.6,49.8,395.9,50.8,50.8,50.9,50.6,50.1,47.2,25.0,21.9,0.00,,0.00
15:52:10,13930,19.9,13.7,50.0,395.9,50.8,50.8,50.9,50.6,50.1,47.2,25.0,21.9,0.00,,0.00
15:52:20,13940,20.0,13.7,50.0,396.0,50.9,50.8,50.9,50.6,50.1,47.3,25.0,21.9,0.00,,0.00
15:52:30,13950,19.9,13.6,49.9,396.2,50.8,50.8,50.9,50.6,50.1,47.3,25.0,21.9,0.00,,0.00
15:52:40,13960,20.0,13.7,49.8,396.2,50.9,50.8,50.9,50.6,50.2,47.3,25.0,21.9,0.00,,0.00
15:52:50,13970,19.9,13.6,50.0,396.1,50.9,50.8,50.9,50.6,50.2,47.3,25.0,21.9,0.00,,0.00
15:53:00,13980,19.9,13.6,49.7,396.1,50.9,50.9,50.9,50.7,50.2,47.3,25.0,21.9,0.00,,0.00
15:53:10,13990,19.9,13.6,49.9,396.2,50.9,50.9,50.9,50.7,50.2,47.3,25.0,21.9,0.00,,0.00
15:53:20,14000,19.9,13.6,49.7,396.9,50.9,50.9,50.9,50.7,50.2,47.3,25.0,21.9,0.00,,0.00
15:53:30,14010,19.9,13.7,50.1,396.0,50.9,50.9,51.0,50.7,50.2,47.4,25.0,21.9,0.00,,0.00
15:53:40,14020,19.9,13.6,49.9,396.4,50.9,50.9,51.0,50.7,50.2,47.4,25.0,21.9,0.00,,0.00
15:53:50,14030,19.9,13.6,49.9,396.7,50.9,50.9,51.0,50.7,50.2,47.4,25.0,21.9,0.00,,0.00
15:54:00,14040,20.0,13.7,50.1,396.9,50.9,51.0,51.0,50.7,50.3,47.4,25.0,21.9,0.00,,0.00
15:54:10,14050,20.1,13.8,50.0,396.7,51.0,51.0,51.0,50.8,50.3,47.4,25.0,21.9,0.00,,0.00
15:54:20,14060,20.0,13.7,49.9,397.2,51.0,51.0,51.0,50.8,50.3,47.5,25.0,21.9,0.00,,0.00
15:54:30,14070,20.0,13.7,49.8,397.0,51.0,51.0,51.0,50.8,50.3,47.5,25.0,21.9,0.00,,0.00
15:54:40,14080,20.0,13.7,49.9,397.3,51.0,51.0,51.1,50.8,50.3,47.6,25.0,21.9,0.00,,0.00
15:54:50,14090,20.0,13.7,50.1,396.7,51.1,51.0,51.1,50.8,50.3,47.6,25.1,21.9,0.00,,0.00
15:55:00,14100,20.0,13.7,49.8,397.1,51.1,51.0,51.1,50.8,50.4,47.6,25.0,21.9,0.00,,0.00
15:55:10,14110,20.0,13.7,49.9,396.8,51.0,51.0,51.1,50.8,50.4,47.6,25.0,21.9,0.00,,0.00
15:55:20,14120,20.0,13.7,49.8,397.5,51.1,51.0,51.1,50.8,50.4,47.6,25.0,21.9,0.00,,0.00
15:55:30,14130,20.0,13.7,49.8,396.9,51.0,51.1,51.1,50.8,50.4,47.6,25.1,21.9,0.00,,0.00
15:55:40,14140,19.9,13.6,49.8,397.4,51.1,51.1,51.1,50.9,50.4,47.6,25.1,21.9,0.00,,0.00
15:55:50,14150,20.0,13.6,49.9,397.3,51.1,51.1,51.1,50.9,50.4,47.6,25.1,21.9,0.00,,0.00
15:56:00,14160,19.9,13.6,50.0,397.6,51.1,51.1,51.1,50.9,50.4,47.6,25.1,21.9,0.00,,0.00
15:56:10,14170,19.9,13.6,49.9,397.3,51.1,51.1,51.2,50.9,50.4,47.7,25.1,21.9,0.00,,0.00
15:56:20,14180,19.9,13.6,50.0,397.9,51.1,51.1,51.2,50.9,50.5,47.7,25.1,21.9,0.00,,0.00
15:56:30,14190,19.8,13.5,49.8,398.1,51.1,51.1,51.2,50.9,50.5,47.8,25.1,21.9,0.00,,0.00
15:56:40,14200,19.8,13.5,49.9,399.8,51.2,51.1,51.2,50.9,50.5,47.8,25.1,21.9,0.00,,0.00
15:56:50,14210,19.8,13.5,49.9,398.3,51.2,51.2,51.2,51.0,50.5,47.8,25.1,21.9,0.00,,0.00
15:57:00,14220,19.9,13.6,50.0,398.1,51.2,51.2,51.2,51.0,50.5,47.8,25.1,21.9,0.00,,0.00
15:57:10,14230,19.9,13.6,49.9,397.8,51.1,51.2,51.2,51.0,50.5,47.9,25.1,21.9,0.00,,0.00
15:57:20,14240,19.9,13.6,49.9,398.2,51.2,51.2,51.2,51.0,50.5,47.9,25.1,21.9,0.00,,0.00
15:57:30,14250,19.9,13.6,50.0,398.1,51.1,51.2,51.3,51.0,50.5,47.9,25.1,21.9,0.00,,0.00
15:57:40,14260,19.9,13.6,49.9,398.4,51.2,51.2,51.3,51.0,50.5,47.9,25.1,21.9,0.00,,0.00
15:57:50,14270,20.0,13.7,50.0,398.0,51.2,51.2,51.3,51.0,50.5,47.9,25.1,21.9,0.00,,0.00
15:58:00,14280,20.0,13.7,50.0,399.0,51.2,51.3,51.3,51.0,50.6,48.0,25.1,21.9,0.00,,0.00
15:58:10,14290,20.0,13.7,50.1,398.5,51.3,51.3,51.3,51.1,50.6,48.0,25.1,21.9,0.00,,0.00
15:58:20,14300,20.0,13.7,50.0,398.7,51.3,51.3,51.3,51.1,50.6,48.0,25.1,21.9,0.00,,0.00
15:58:30,14310,20.1,13.8,50.2,398.3,51.3,51.3,51.3,51.1,50.6,48.1,25.1,21.9,0.00,,0.00
15:58:40,14320,20.1,13.8,50.0,398.8,51.3,51.3,51.3,51.1,50.6,48.1,25.1,21.9,0.00,,0.00
15:58:50,14330,20.1,13.7,49.8,398.5,51.3,51.3,51.4,51.1,50.7,48.1,25.1,21.9,0.00,,0.00
15:59:00,14340,20.0,13.7,49.9,398.8,51.3,51.3,51.4,51.1,50.7,48.1,25.1,21.9,0.00,,0.00
15:59:10,14350,20.1,13.8,50.1,398.7,51.4,51.3,51.4,51.1,50.7,48.1,25.2,21.9,0.00,,0.00
15:59:20,14360,20.1,13.8,49.9,399.3,51.4,51.4,51.4,51.1,50.7,48.1,25.1,21.9,0.00,,0.00
15:59:30,14370,20.0,13.7,50.0,399.3,51.4,51.4,51.4,51.1,50.7,48.0,25.1,21.9,0.00,,0.00
15:59:40,14380,20.0,13.7,49.7,399.5,51.4,51.4,51.4,51.2,50.7,48.1,25.2,21.9,0.00,,0.00
15:59:50,14390,20.0,13.7,49.9,399.0,51.4,51.4,51.4,51.2,50.7,48.1,25.1,21.9,0.00,,0.00
16:00:00,14400,20.0,13.7,49.9,399.7,51.4,51.4,51.5,51.2,50.8,48.2,25.2,21.9,0.00,,0.00
16:00:10,14410,20.0,13.6,49.7,399.3,51.5,51.4,51.5,51.2,50.8,48.3,25.1,21.8,0.00,,0.00
16:00:20,14420,19.9,13.6,49.8,400.0,51.5,51.4,51.5,51.2,50.8,48.3,25.2,21.9,0.00,,0.00
16:00:30,14430,19.9,13.6,50.1,399.9,51.5,51.4,51.5,51.2,50.8,48.3,25.2,21.9,0.00,,0.00
16:00:40,14440,19.9,13.6,50.0,399.4,51.5,51.5,51.5,51.3,50.8,48.2,25.2,21.9,0.00,,0.00
16:00:50,14450,19.9,13.6,49.9,399.7,51.5,51.5,51.5,51.3,50.8,48.2,25.2,21.9,0.00,,0.00
16:01:00,14460,19.8,13.5,49.8,399.3,51.5,51.5,51.5,51.3,50.8,48.2,25.2,21.9,0.00,,0.00
16:01:10,14470,19.8,13.6,50.1,399.4,51.5,51.5,51.5,51.3,50.8,48.3,25.2,21.9,0.00,,0.00
16:01:20,14480,19.9,13.6,50.0,400.3,51.5,51.5,51.5,51.3,50.8,48.4,25.2,21.9,0.00,,0.00
16:01:30,14490,19.9,13.6,50.0,400.0,51.6,51.5,51.6,51.3,50.9,48.4,25.2,21.9,0.00,,0.00
16:01:40,14500,19.9,13.6,49.8,400.6,51.6,51.5,51.6,51.3,50.9,48.5,25.2,21.8,0.00,,0.00
16:01:50,14510,19.9,13.6,49.9,400.5,51.6,51.6,51.6,51.4,50.9,48.5,25.2,21.8,0.00,,0.00
16:02:00,14520,20.0,13.7,50.2,401.2,51.6,51.6,51.6,51.4,50.9,48.5,25.2,21.8,0.00,,0.00
16:02:10,14530,20.0,13.7,50.1,400.6,51.6,51.6,51.6,51.4,50.9,48.5,25.2,21.8,0.00,,0.00
16:02:20,14540,20.0,13.7,49.9,401.2,51.6,51.6,51.6,51.4,50.9,48.5,25.2,21.8,0.00,,0.00
16:02:30,14550,20.1,13.8,50.0,400.8,51.6,51.6,51.6,51.4,50.9,48.5,25.2,21.8,0.00,,0.00
16:02:40,14560,20.1,13.7,49.9,401.2,51.6,51.6,51.6,51.4,51.0,48.6,25.2,21.8,0.00,,0.00
16:02:50,14570,20.1,13.7,49.8,400.8,51.7,51.6,51.6,51.4,51.0,48.5,25.2,21.8,0.00,,0.00
16:03:00,14580,20.1,13.8,50.0,401.1,51.6,51.6,51.7,51.4,51.0,48.5,25.2,21.8,0.00,,0.00
16:03:10,14590,20.1,13.8,50.1,400.8,51.7,51.6,51.7,51.4,51.0,48.5,25.2,21.8,0.00,,0.00
16:03:20,14600,20.0,13.7,49.9,401.1,51.7,51.7,51.7,51.4,51.0,48.5,25.2,21.8,0.00,,0.00
16:03:30,14610,20.0,13.7,50.0,400.9,51.7,51.7,51.7,51.5,51.0,48.6,25.2,21.8,0.00,,0.00
16:03:40,14620,20.1,13.7,49.8,401.5,51.7,51.7,51.7,51.5,51.0,48.7,25.2,21.8,0.00,,0.00
16:03:50,14630,20.0,13.7,50.0,401.1,51.7,51.7,51.8,51.5,51.0,48.7,25.2,21.8,0.00,,0.00
16:04:00,14640,19.9,13.6,50.0,402.1,51.8,51.7,51.8,51.5,51.1,48.7,25.2,21.8,0.00,,0.00
16:04:10,14650,19.9,13.6,49.7,401.3,51.8,51.7,51.8,51.5,51.1,48.7,25.2,21.8,0.00,,0.00
16:04:20,14660,19.8,13.6,49.9,401.3,51.8,51.7,51.8,51.5,51.1,48.7,25.2,21.8,0.00,,0.00
16:04:30,14670,19.9,13.6,49.8,401.4,51.8,51.7,51.8,51.5,51.1,48.6,25.2,21.8,0.00,,0.00
16:04:40,14680,20.0,13.7,49.9,1.7,51.8,51.7,51.8,51.5,51.1,48.7,25.3,21.8,0.00,,0.00
16:04:50,14690,19.9,13.6,49.9,1.6,51.8,51.8,51.8,51.5,51.1,48.7,25.5,21.8,0.00,,0.00
16:05:00,14700,19.9,13.6,49.8,1.7,51.9,51.8,51.8,51.6,51.1,48.8,25.8,21.8,0.00,,0.00
16:05:10,14710,20.0,13.6,49.7,1.6,51.8,51.8,51.8,51.6,51.1,48.8,26.0,21.8,0.00,,0.00
16:05:20,14720,20.1,13.7,49.7,1.7,51.8,51.8,51.8,51.6,51.1,48.9,26.1,21.8,0.00,,0.00
16:05:30,14730,20.1,13.8,50.0,1.5,51.8,51.8,51.8,51.6,51.2,48.9,26.1,21.8,0.00,,0.00
16:05:40,14740,20.3,13.9,50.0,1.7,51.7,51.8,51.9,51.6,51.2,48.9,26.0,21.8,0.00,,0.00
16:05:50,14750,20.3,14.0,49.9,1.6,51.4,51.8,51.8,51.6,51.1,48.8,25.9,21.8,0.00,,0.00
16:06:00,14760,20.3,14.0,50.0,1.7,51.3,51.8,51.9,51.6,51.2,48.8,25.8,21.8,0.00,,0.00
16:06:10,14770,20.3,14.0,50.2,1.5,51.7,51.8,51.9,51.6,51.2,48.8,25.8,21.8,0.00,,0.00
16:06:20,14780,20.3,14.0,50.2,1.6,51.7,51.8,51.9,51.7,51.2,48.8,25.7,21.8,0.00,,0.00
16:06:30,14790,20.4,14.0,50.0,1.6,51.7,51.8,51.9,51.7,51.2,48.8,25.6,21.8,0.00,,0.00
16:06:40,14800,20.6,14.2,50.1,1.7,51.7,51.8,51.9,51.6,51.1,48.8,25.5,21.8,0.00,,0.00
16:06:50,14810,20.7,14.3,49.9,1.5,51.6,51.8,51.9,51.6,51.1,48.8,25.4,21.8,0.00,,0.00
16:07:00,14820,20.7,14.3,50.0,1.7,51.6,51.8,51.9,51.6,51.2,48.7,25.3,21.8,0.00,,0.00
16:07:10,14830,20.7,14.3,50.1,1.6,51.6,51.8,51.9,51.6,51.2,48.6,25.3,21.8,0.00,,0.00
16:07:20,14840,20.7,14.3,49.9,1.7,51.6,51.8,51.9,51.6,51.2,48.6,25.2,21.8,0.00,,0.00
16:07:30,14850,20.6,14.2,49.9,1.5,51.6,51.8,51.9,51.6,51.2,48.6,25.1,21.8,0.00,,0.00
16:07:40,14860,20.5,14.2,50.1,1.8,51.6,51.8,51.9,51.6,51.2,48.6,25.1,21.9,0.00,,0.00
16:07:50,14870,20.4,14.1,50.0,1.6,51.6,51.8,51.9,51.6,51.2,48.6,25.0,21.8,0.00,,0.00
16:08:00,14880,20.4,14.0,50.0,1.7,51.7,51.8,51.9,51.6,51.2,48.7,24.9,21.8,0.00,,0.00
16:08:10,14890,20.3,14.0,50.1,1.6,51.7,51.8,51.9,51.6,51.1,48.6,24.9,21.8,0.00,,0.00
16:08:20,14900,20.3,14.0,50.1,1.7,51.7,51.8,51.9,51.6,51.2,48.6,24.8,21.9,0.00,,0.00
16:08:30,14910,20.2,13.9,49.9,1.6,51.7,51.8,51.9,51.6,51.1,48.6,24.8,21.8,0.00,,0.00
16:08:40,14920,20.2,13.9,50.0,1.7,51.7,51.8,51.9,51.6,51.1,48.5,24.7,21.9,0.00,,0.00
16:08:50,14930,20.2,13.8,50.0,1.6,51.7,51.8,51.9,51.6,51.2,48.5,24.7,21.9,0.00,,0.00
16:09:00,14940,20.1,13.9,50.3,1.7,51.5,51.8,51.9,51.6,51.2,48.5,24.7,21.9,0.00,,0.00
16:09:10,14950,20.0,13.7,50.1,1.6,51.1,51.8,51.9,51.6,51.2,48.5,24.6,21.9,0.00,,0.00
16:09:20,14960,20.0,13.7,50.3,1.8,51.2,51.8,51.9,51.6,51.2,48.5,24.6,21.9,0.00,,0.00
16:09:30,14970,19.9,13.7,50.2,1.5,51.1,51.8,51.9,51.6,51.2,48.5,24.5,21.9,0.00,,0.00
16:09:40,14980,19.9,13.7,50.4,1.7,51.1,51.8,51.9,51.7,51.2,48.6,24.5,21.9,0.00,,0.00
16:09:50,14990,19.9,13.7,50.4,1.5,51.5,51.8,51.9,51.7,51.2,48.6,24.5,21.9,0.00,,0.00
16:10:00,15000,19.8,13.6,50.6,1.7,51.6,51.8,51.9,51.7,51.2,48.6,24.4,21.9,0.00,,0.00
16:10:10,15010,19.8,13.6,50.6,1.6,51.4,51.8,51.9,51.7,51.2,48.6,24.4,21.9,0.00,,0.00
16:10:20,15020,19.9,13.7,50.4,1.7,51.2,51.8,51.9,51.6,51.2,48.5,24.4,21.9,0.00,,0.00
16:10:30,15030,19.8,13.6,50.8,1.6,51.3,51.8,51.9,51.6,51.2,48.4,24.4,21.9,0.00,,0.00
16:10:40,15040,19.8,13.6,50.9,1.8,51.5,51.8,51.9,51.6,51.2,48.3,24.3,21.9,0.00,,0.00
16:10:50,15050,19.7,13.6,51.0,1.6,51.3,51.8,51.9,51.6,51.2,48.2,24.3,21.9,0.00,,0.00
16:11:00,15060,19.7,13.6,51.0,1.7,51.4,51.8,51.9,51.6,51.1,48.2,24.3,21.9,0.00,,0.00
16:11:10,15070,19.7,13.5,50.7,1.6,51.5,51.8,51.9,51.6,51.1,48.2,24.2,21.9,0.00,,0.00
16:11:20,15080,19.7,13.6,51.1,1.7,51.1,51.8,51.9,51.6,51.1,48.3,24.2,21.9,0.00,,0.00
16:11:30,15090,19.8,13.7,50.8,1.6,50.6,51.8,51.9,51.6,51.1,48.3,24.2,21.9,0.00,,0.00
16:11:40,15100,19.9,13.8,51.0,1.7,51.2,51.8,51.9,51.6,51.1,48.3,24.2,21.9,0.00,,0.00
16:11:50,15110,20.1,14.0,51.3,1.5,51.2,51.8,51.9,51.6,51.1,48.4,24.1,21.9,0.00,,0.00
16:12:00,15120,20.1,13.9,51.2,1.7,51.3,51.8,51.9,51.6,51.1,48.4,24.1,21.9,0.00,,0.00
16:12:10,15130,20.2,14.0,51.1,1.5,51.4,51.8,51.9,51.6,51.1,48.4,24.1,21.9,0.00,,0.00
16:12:20,15140,20.3,14.1,51.3,1.7,51.6,51.8,51.9,51.6,51.2,48.4,24.1,21.9,0.00,,0.00
16:12:30,15150,20.4,14.2,51.0,1.6,51.4,51.8,51.9,51.6,51.2,48.4,24.0,21.9,0.00,,0.00
16:12:40,15160,20.4,14.2,51.1,1.7,51.6,51.8,51.9,51.6,51.2,48.3,24.0,21.9,0.00,,0.00
16:12:50,15170,20.5,14.2,50.9,1.6,51.5,51.8,51.9,51.6,51.2,48.3,24.0,21.9,0.00,,0.00
16:13:00,15180,20.5,14.3,51.2,1.7,51.3,51.8,51.9,51.6,51.2,48.3,24.0,21.9,0.00,,0.00
16:13:10,15190,20.5,14.3,51.1,1.6,51.3,51.8,51.9,51.6,51.2,48.2,24.0,21.9,0.00,,0.00
16:13:20,15200,20.6,14.4,51.2,1.7,51.5,51.8,51.9,51.6,51.2,48.2,24.0,21.9,0.00,,0.00
16:13:30,15210,20.5,14.3,51.0,1.6,51.5,51.8,51.9,51.6,51.2,48.2,23.9,21.9,0.00,,0.00
16:13:40,15220,20.5,14.3,50.9,1.7,51.3,51.8,51.8,51.6,51.2,48.1,23.9,21.9,0.00,,0.00
16:13:50,15230,20.5,14.3,51.0,1.6,51.3,51.8,51.9,51.6,51.2,48.1,23.9,21.9,0.00,,0.00
16:14:00,15240,20.4,14.2,50.7,1.7,51.2,51.8,51.9,51.6,51.2,48.1,23.9,21.9,0.00,,0.00
16:14:10,15250,20.3,14.1,50.8,1.6,51.5,51.8,51.9,51.6,51.2,48.1,23.8,21.9,0.00,,0.00
16:14:20,15260,20.3,14.0,50.7,1.6,51.4,51.8,51.8,51.6,51.1,48.1,23.8,21.9,0.00,,0.00
16:14:30,15270,20.2,13.9,50.4,1.5,51.5,51.8,51.8,51.6,51.1,48.1,23.8,21.9,0.00,,0.00
16:14:40,15280,20.2,14.0,50.8,3.3,51.5,51.8,51.8,51.6,51.2,48.2,23.8,21.9,0.00,,0.00
16:14:50,15290,20.2,13.9,50.6,1.5,51.5,51.8,51.9,51.6,51.2,48.2,23.8,21.9,0.00,,0.00
16:15:00,15300,20.1,13.9,50.5,1.7,51.4,51.8,51.8,51.6,51.1,48.2,23.8,21.9,0.00,,0.00
16:15:10,15310,20.0,13.8,50.5,1.6,51.4,51.8,51.9,51.6,51.2,48.2,23.7,21.9,0.00,,0.00
16:15:20,15320,20.0,13.8,50.5,1.7,51.2,51.8,51.9,51.6,51.2,48.2,23.7,21.9,0.00,,0.00
16:15:30,15330,19.9,13.7,50.6,1.6,51.3,51.8,51.9,51.6,51.2,48.1,23.7,21.9,0.00,,0.00
16:15:40,15340,19.8,13.6,50.4,1.6,51.4,51.7,51.9,51.6,51.1,48.1,23.7,21.9,0.00,,0.00
16:15:50,15350,19.9,13.6,50.2,1.6,51.4,51.7,51.8,51.6,51.1,48.1,23.7,21.9,0.00,,0.00
16:16:00,15360,19.9,13.7,50.7,1.7,51.4,51.7,51.8,51.6,51.1,48.0,23.7,21.9,0.00,,0.00
16:16:10,15370,19.9,13.6,50.5,1.6,51.4,51.8,51.8,51.6,51.1,48.0,23.6,21.9,0.00,,0.00
16:16:20,15380,19.9,13.6,50.5,1.7,51.3,51.8,51.8,51.6,51.1,48.0,23.6,21.9,0.00,,0.00
16:16:30,15390,19.8,13.6,50.4,1.5,51.5,51.8,51.8,51.6,51.1,48.0,23.6,21.9,0.00,,0.00
16:16:40,15400,19.8,13.6,50.7,1.7,51.5,51.8,51.8,51.6,51.1,48.0,23.6,21.9,0.00,,0.00
16:16:50,15410,19.8,13.6,50.4,1.6,51.5,51.8,51.8,51.6,51.1,48.0,23.6,21.9,0.00,,0.00
16:17:00,15420,19.8,13.6,50.5,1.8,51.4,51.8,51.9,51.6,51.2,48.0,23.6,21.9,0.00,,0.00
16:17:10,15430,20.0,13.8,50.5,1.5,51.5,51.8,51.8,51.6,51.2,47.9,23.5,21.9,0.00,,0.00
16:17:20,15440,20.2,13.9,50.7,1.8,51.4,51.8,51.8,51.6,51.2,47.9,23.5,21.9,0.00,,0.00
16:17:30,15450,20.3,14.0,50.6,1.6,51.4,51.8,51.9,51.6,51.2,48.0,23.5,21.9,0.00,,0.00
16:17:40,15460,20.2,14.0,50.5,1.8,51.5,51.8,51.8,51.6,51.2,48.0,23.5,21.9,0.00,,0.00
16:17:50,15470,20.3,14.0,50.3,1.6,51.4,51.8,51.8,51.6,51.2,48.0,23.5,21.9,0.00,,0.00
16:18:00,15480,20.3,14.1,50.4,1.7,51.2,51.8,51.8,51.6,51.1,48.0,23.5,21.9,0.00,,0.00
16:18:10,15490,20.5,14.2,50.4,1.6,51.2,51.8,51.8,51.6,51.1,47.9,23.5,21.9,0.00,,0.00
16:18:20,15500,20.5,14.2,50.4,1.7,51.2,51.8,51.8,51.6,51.1,47.9,23.5,22.0,0.00,,0.00
16:18:30,15510,20.5,14.2,50.2,1.6,51.4,51.8,51.8,51.6,51.1,47.9,23.4,21.9,0.00,,0.00
16:18:40,15520,20.6,14.2,50.4,1.7,51.5,51.8,51.8,51.6,51.1,47.9,23.4,21.9,0.00,,0.00
16:18:50,15530,20.6,14.2,50.2,1.6,51.4,51.8,51.8,51.6,51.1,47.9,23.4,21.9,0.00,,0.00
16:19:00,15540,20.6,14.2,50.2,1.7,51.3,51.8,51.8,51.6,51.1,47.9,23.4,22.0,0.00,,0.00
16:19:10,15550,20.6,14.2,50.0,1.6,51.3,51.8,51.8,51.6,51.1,47.9,23.4,22.0,0.00,,0.00
16:19:20,15560,20.5,14.2,50.1,1.7,51.5,51.7,51.8,51.6,51.1,47.9,23.4,22.0,0.00,,0.00
16:19:30,15570,20.5,14.1,50.0,1.6,51.5,51.8,51.8,51.6,51.1,47.9,23.4,22.0,0.00,,0.00
16:19:40,15580,20.4,14.0,49.9,1.7,51.6,51.8,51.8,51.6,51.2,47.9,23.4,22.0,0.00,,0.00
16:19:50,15590,20.3,13.9,49.7,1.6,51.4,51.8,51.8,51.6,51.1,47.9,23.3,22.0,0.00,,0.00
16:20:00,15600,20.3,13.9,49.7,1.7,51.4,51.8,51.8,51.6,51.1,47.9,23.4,22.0,0.00,,0.00
16:20:10,15610,20.3,13.9,49.6,1.6,51.6,51.8,51.8,51.6,51.1,47.8,23.3,22.0,0.00,,0.00
16:20:20,15620,20.2,13.8,49.6,1.7,51.5,51.8,51.8,51.6,51.1,47.8,23.3,22.0,0.00,,0.00
16:20:30,15630,20.2,13.8,49.5,1.6,51.5,51.8,51.8,51.6,51.1,47.8,23.3,22.0,0.00,,0.00
16:20:40,15640,20.2,13.8,49.4,1.7,51.6,51.8,51.8,51.6,51.1,47.8,23.3,22.0,0.00,,0.00
16:20:50,15650,20.0,13.7,49.4,1.6,51.6,51.8,51.8,51.6,51.1,47.8,23.3,22.0,0.00,,0.00
16:21:00,15660,20.1,13.7,49.5,1.7,51.5,51.8,51.8,51.6,51.1,47.8,23.3,22.0,0.00,,0.00
16:21:10,15670,20.0,13.6,49.3,1.6,51.5,51.8,51.8,51.6,51.1,47.8,23.3,22.0,0.00,,0.00
16:21:20,15680,20.0,13.6,49.4,1.7,51.2,51.8,51.8,51.6,51.1,47.8,23.3,22.0,0.00,,0.00
16:21:30,15690,19.9,13.5,49.3,1.6,51.2,51.8,51.8,51.6,51.1,47.7,23.2,22.0,0.00,,0.00
16:21:40,15700,20.1,13.7,49.6,1.7,51.5,51.8,51.8,51.6,51.1,47.8,23.2,22.0,0.00,,0.00
16:21:50,15710,19.9,13.5,49.3,1.6,51.4,51.8,51.8,51.6,51.1,47.8,23.2,22.0,0.00,,0.00
16:22:00,15720,19.8,13.5,49.4,1.7,51.2,51.8,51.8,51.6,51.1,47.7,23.2,22.0,0.00,,0.00
16:22:10,15730,19.7,13.4,49.4,1.7,51.2,51.7,51.8,51.6,51.1,47.7,23.2,22.0,0.00,,0.00
16:22:20,15740,19.6,13.3,49.5,1.6,51.3,51.7,51.8,51.6,51.1,47.7,23.2,22.0,0.00,,0.00
16:22:30,15750,19.7,13.4,49.6,1.7,51.4,51.7,51.8,51.6,51.1,47.7,23.2,22.0,0.00,,0.00
16:22:40,15760,19.8,13.4,49.7,1.6,51.4,51.7,51.8,51.6,51.1,47.7,23.2,22.0,0.00,,0.00
16:22:50,15770,19.8,13.5,49.5,1.7,51.6,51.7,51.8,51.6,51.1,47.7,23.1,22.0,0.00,,0.00
16:23:00,15780,19.9,13.5,49.7,1.7,51.4,51.7,51.8,51.6,51.1,47.7,23.1,22.0,0.00,,0.00
16:23:10,15790,20.0,13.6,49.7,1.7,51.4,51.7,51.8,51.6,51.1,47.7,23.1,22.1,0.00,,0.00
16:23:20,15800,20.0,13.7,49.5,1.7,51.4,51.8,51.8,51.6,51.1,47.7,23.1,22.0,0.00,,0.00
16:23:30,15810,20.2,13.8,49.7,1.7,51.3,51.7,51.8,51.6,51.1,47.7,23.1,22.0,0.00,,0.00
16:23:40,15820,20.3,13.9,49.6,1.7,51.3,51.7,51.8,51.6,51.1,47.7,23.1,22.0,0.00,,0.00
16:23:50,15830,20.4,14.0,49.7,1.8,51.5,51.7,51.8,51.6,51.1,47.7,23.1,22.1,0.00,,0.00
16:24:00,15840,20.6,14.2,49.8,1.6,51.5,51.7,51.8,51.6,51.1,47.7,23.1,22.1,0.00,,0.00
16:24:10,15850,20.6,14.2,49.6,1.8,51.4,51.7,51.8,51.6,51.1,47.6,23.1,22.1,0.00,,0.00
16:24:20,15860,20.6,14.1,49.6,1.6,51.5,51.7,51.8,51.6,51.1,47.6,23.1,22.1,0.00,,0.00
16:24:30,15870,20.6,14.1,49.5,1.8,51.2,51.7,51.8,51.6,51.1,47.6,23.1,22.1,0.00,,0.00
16:24:40,15880,20.6,14.1,49.6,1.6,51.3,51.7,51.8,51.6,51.1,47.6,23.0,22.1,0.00,,0.00
16:24:50,15890,20.6,14.1,49.5,1.8,51.4,51.7,51.8,51.6,51.1,47.6,23.0,22.1,0.00,,0.00
16:25:00,15900,20.6,14.1,49.5,1.6,51.3,51.7,51.8,51.6,51.1,47.6,23.0,22.1,0.00,,0.00
16:25:10,15910,20.5,14.1,49.4,1.8,51.5,51.7,51.8,51.6,51.1,47.6,23.0,22.1,0.00,,0.00
16:25:20,15920,20.4,13.9,49.2,1.6,51.5,51.7,51.8,51.6,51.1,47.6,23.0,22.1,0.00,,0.00
16:25:30,15930,20.4,13.9,49.4,1.8,51.4,51.7,51.8,51.6,51.1,47.6,23.0,22.1,0.00,,0.00
16:25:40,15940,20.3,13.9,49.4,1.6,51.4,51.7,51.8,51.6,51.1,47.6,23.0,22.1,0.00,,0.00
16:25:50,15950,20.2,13.8,49.4,1.8,51.3,51.7,51.8,51.6,51.1,47.5,23.0,22.1,0.00,,0.00
16:26:00,15960,20.2,13.7,49.2,1.6,51.4,51.7,51.8,51.6,51.1,47.6,23.0,22.1,0.00,,0.00
16:26:10,15970,20.3,13.8,49.0,1.8,51.4,51.7,51.8,51.6,51.1,47.6,23.0,22.1,0.00,,0.00
16:26:20,15980,20.1,13.7,49.2,1.6,51.5,51.7,51.8,51.6,51.1,47.6,23.0,22.1,0.00,,0.00
16:26:30,15990,20.0,13.6,49.1,1.8,51.4,51.7,51.8,51.6,51.1,47.6,23.0,22.1,0.00,,0.00
16:26:40,16000,20.0,13.6,49.1,1.6,50.9,51.7,51.8,51.6,51.1,47.6,23.0,22.1,0.00,,0.00
16:26:50,16010,19.9,13.5,49.4,1.8,51.0,51.7,51.8,51.6,51.1,47.5,22.9,22.1,0.00,,0.00
16:27:00,16020,19.9,13.5,49.1,1.6,51.0,51.8,51.8,51.6,51.1,47.5,22.9,22.2,0.00,,0.00
16:27:10,16030,19.9,13.5,49.4,1.8,51.1,51.7,51.8,51.6,51.1,47.5,22.9,22.2,0.00,,0.00
16:27:20,16040,19.9,13.5,49.3,1.6,51.1,51.7,51.8,51.6,51.1,47.5,22.9,22.2,0.00,,0.00
16:27:30,16050,19.8,13.4,49.3,1.7,51.0,51.7,51.8,51.6,51.1,47.5,22.9,22.2,0.00,,0.00
16:27:40,16060,19.7,13.4,49.3,1.6,50.7,51.7,51.8,51.6,51.1,47.5,22.9,22.2,0.00,,0.00
16:27:50,16070,19.7,13.4,49.4,1.7,50.9,51.7,51.8,51.6,51.1,47.5,22.9,22.2,0.00,,0.00
16:28:00,16080,19.7,13.3,49.3,1.6,51.3,51.7,51.8,51.6,51.1,47.5,22.9,22.2,0.00,,0.00
16:28:10,16090,19.7,13.4,49.5,1.7,51.5,51.7,51.8,51.6,51.1,47.5,22.9,22.2,0.00,,0.00
16:28:20,16100,19.7,13.4,49.4,1.6,51.6,51.7,51.8,51.6,51.1,47.5,22.9,22.2,0.00,,0.00
16:28:30,16110,19.8,13.5,49.6,1.7,51.5,51.7,51.8,51.6,51.1,47.5,22.9,22.2,0.00,,0.00
16:28:40,16120,19.8,13.5,49.5,1.6,51.4,51.7,51.8,51.6,51.1,47.5,22.9,22.2,0.00,,0.00
16:28:50,16130,19.9,13.6,49.8,1.7,51.4,51.7,51.8,51.6,51.1,47.5,22.8,22.2,0.00,,0.00
16:29:00,16140,20.0,13.7,49.9,1.6,51.5,51.7,51.8,51.6,51.1,47.5,22.8,22.2,0.00,,0.00
16:29:10,16150,20.1,13.7,49.8,1.7,51.4,51.7,51.8,51.6,51.1,47.5,22.8,22.2,0.00,,0.00
16:29:20,16160,20.2,13.9,49.8,1.6,51.4,51.7,51.8,51.6,51.1,47.5,22.8,22.2,0.00,,0.00
16:29:30,16170,20.4,14.0,49.7,1.7,51.4,51.7,51.8,51.6,51.1,47.4,22.8,22.2,0.00,,0.00
16:29:40,16180,20.5,14.1,50.0,1.6,51.5,51.7,51.8,51.6,51.1,47.4,22.8,22.2,0.00,,0.00
16:29:50,16190,20.6,14.1,49.7,1.7,51.5,51.7,51.8,51.6,51.1,47.4,22.8,22.2,0.00,,0.00
16:30:00,16200,20.5,14.1,49.7,1.6,51.4,51.7,51.8,51.6,51.1,47.4,22.8,22.2,0.00,,0.00
16:30:10,16210,20.5,14.1,49.6,1.7,51.3,51.7,51.8,51.6,51.1,47.4,22.8,22.2,0.00,,0.00
16:30:20,16220,20.5,14.2,49.9,1.6,51.4,51.7,51.8,51.6,51.1,47.4,22.8,22.2,0.00,,0.00
16:30:30,16230,20.5,14.1,49.8,1.7,51.4,51.7,51.8,51.6,51.1,47.4,22.8,22.2,0.00,,0.00
16:30:40,16240,20.5,14.1,49.7,1.6,51.5,51.7,51.8,51.6,51.1,47.4,22.8,22.2,0.00,,0.00
16:30:50,16250,20.5,14.0,49.5,1.7,51.3,51.7,51.8,51.6,51.1,47.4,22.8,22.2,0.00,,0.00
16:31:00,16260,20.4,14.0,49.7,1.6,51.4,51.7,51.8,51.6,51.1,47.4,22.8,22.2,0.00,,0.00
16:31:10,16270,20.4,14.0,49.6,1.7,51.4,51.7,51.8,51.6,51.1,47.4,22.8,22.3,0.00,,0.00
16:31:20,16280,20.3,13.9,49.7,1.6,51.4,51.7,51.8,51.6,51.1,47.4,22.7,22.2,0.00,,0.00
16:31:30,16290,20.2,13.8,49.6,1.7,51.4,51.7,51.8,51.6,51.1,47.4,22.7,22.2,0.00,,0.00
16:31:40,16300,20.1,13.8,49.5,1.6,51.5,51.7,51.8,51.6,51.1,47.4,22.7,22.3,0.00,,0.00
16:31:50,16310,20.1,13.8,49.6,1.7,51.5,51.7,51.8,51.6,51.1,47.3,22.7,22.3,0.00,,0.00
16:32:00,16320,20.1,13.7,49.5,1.6,51.5,51.7,51.8,51.6,51.1,47.3,22.7,22.3,0.00,,0.00
16:32:10,16330,20.0,13.7,49.8,1.7,51.5,51.7,51.8,51.6,51.1,47.4,22.7,22.3,0.00,,0.00
16:32:20,16340,20.0,13.6,49.6,1.6,51.3,51.7,51.8,51.6,51.1,47.3,22.7,22.3,0.00,,0.00
16:32:30,16350,20.0,13.6,49.7,1.7,51.4,51.7,51.8,51.6,51.1,47.4,22.7,22.3,0.00,,0.00
16:32:40,16360,20.0,13.6,49.7,1.6,51.4,51.7,51.8,51.6,51.1,47.4,22.7,22.3,0.00,,0.00
16:32:50,16370,19.9,13.6,49.7,1.7,51.3,51.7,51.8,51.6,51.1,47.3,22.7,22.3,0.00,,0.00
16:33:00,16380,19.9,13.5,49.5,1.6,51.4,51.7,51.8,51.6,51.1,47.3,22.7,22.3,0.00,,0.00
16:33:10,16390,19.8,13.5,49.8,1.7,51.4,51.7,51.8,51.6,51.1,47.3,22.7,22.3,0.00,,0.00
16:33:20,16400,19.8,13.5,49.7,1.6,51.4,51.7,51.8,51.6,51.1,47.3,22.7,22.3,0.00,,0.00
16:33:30,16410,19.7,13.4,49.7,1.7,51.4,51.7,51.8,51.6,51.1,47.3,22.7,22.3,0.00,,0.00
16:33:40,16420,19.7,13.4,49.8,1.6,51.5,51.7,51.8,51.6,51.1,47.3,22.7,22.3,0.00,,0.00
16:33:50,16430,19.7,13.5,49.9,1.7,51.5,51.7,51.8,51.6,51.1,47.3,22.7,22.3,0.00,,0.00
16:34:00,16440,19.9,13.6,50.0,1.5,51.6,51.7,51.8,51.6,51.1,47.3,22.6,22.3,0.00,,0.00
16:34:10,16450,19.8,13.5,49.9,1.7,51.6,51.7,51.8,51.6,51.1,47.3,22.6,22.3,0.00,,0.00
16:34:20,16460,19.9,13.6,50.0,1.6,51.4,51.7,51.8,51.6,51.1,47.3,22.6,22.3,0.00,,0.00
16:34:30,16470,19.9,13.6,50.0,1.7,51.3,51.7,51.8,51.6,51.1,47.3,22.6,22.3,0.00,,0.00
16:34:40,16480,20.0,13.7,50.2,1.6,51.3,51.7,51.8,51.6,51.1,47.3,22.6,22.3,0.00,,0.00
16:34:50,16490,20.1,13.8,50.1,1.7,51.4,51.7,51.8,51.6,51.1,47.2,22.6,22.3,0.00,,0.00
16:35:00,16500,20.3,14.0,50.1,1.6,51.5,51.7,51.8,51.6,51.1,47.2,22.6,22.3,0.00,,0.00
16:35:10,16510,20.3,14.0,50.3,1.7,51.5,51.7,51.8,51.6,51.1,47.2,22.6,22.3,0.00,,0.00
16:35:20,16520,20.5,14.1,50.0,1.6,51.5,51.7,51.8,51.6,51.1,47.3,22.6,22.4,0.00,,0.00
16:35:30,16530,20.5,14.2,50.4,1.7,51.6,51.7,51.8,51.6,51.1,47.3,22.6,22.3,0.00,,0.00
16:35:40,16540,20.6,14.2,50.1,1.6,51.5,51.7,51.8,51.6,51.1,47.2,22.6,22.4,0.00,,0.00
16:35:50,16550,20.6,14.3,50.3,1.7,51.4,51.7,51.8,51.6,51.1,47.2,22.6,22.4,0.00,,0.00
16:36:00,16560,20.7,14.3,50.2,1.6,51.5,51.7,51.8,51.6,51.1,47.2,22.6,22.4,0.00,,0.00
16:36:10,16570,20.6,14.3,50.4,1.7,51.4,51.7,51.8,51.6,51.1,47.2,22.6,22.4,0.00,,0.00
16:36:20,16580,20.6,14.3,50.3,1.6,51.5,51.7,51.8,51.6,51.1,47.2,22.6,22.4,0.00,,0.00
16:36:30,16590,20.5,14.2,50.1,1.7,51.5,51.7,51.8,51.5,51.1,47.2,22.5,22.4,0.00,,0.00
16:36:40,16600,20.5,14.2,50.2,1.5,51.4,51.7,51.8,51.6,51.1,47.2,22.6,22.4,0.00,,0.00
16:36:50,16610,20.5,14.1,50.0,1.7,51.4,51.7,51.8,51.6,51.1,47.2,22.5,22.4,0.00,,0.00
16:37:00,16620,20.4,14.1,50.0,1.6,51.4,51.7,51.8,51.6,51.1,47.2,22.5,22.4,0.00,,0.00
16:37:10,16630,20.3,14.0,50.0,1.7,51.3,51.7,51.8,51.6,51.1,47.2,22.5,22.4,0.00,,0.00
16:37:20,16640,20.3,14.0,49.9,1.6,51.3,51.7,51.8,51.6,51.1,47.2,22.5,22.4,0.00,,0.00
16:37:30,16650,20.3,13.9,50.0,1.7,51.4,51.7,51.8,51.6,51.1,47.2,22.5,22.4,0.00,,0.00
16:37:40,16660,20.3,13.9,50.0,1.6,51.4,51.7,51.8,51.6,51.1,47.2,22.5,22.4,0.00,,0.00
16:37:50,16670,20.2,13.8,49.7,1.7,51.5,51.7,51.8,51.6,51.1,47.1,22.5,22.4,0.00,,0.00
16:38:00,16680,20.2,13.8,50.0,1.6,51.5,51.7,51.8,51.6,51.1,47.1,22.5,22.4,0.00,,0.00
16:38:10,16690,20.1,13.8,50.0,1.7,51.4,51.7,51.8,51.6,51.1,47.1,22.5,22.4,0.00,,0.00
16:38:20,16700,20.1,13.8,50.0,1.6,51.4,51.7,51.8,51.6,51.1,47.1,22.5,22.4,0.00,,0.00
16:38:30,16710,20.1,13.8,49.9,1.7,51.4,51.7,51.8,51.6,51.1,47.1,22.5,22.4,0.00,,0.00
16:38:40,16720,20.1,13.8,50.0,1.6,51.4,51.7,51.7,51.5,51.1,47.1,22.5,22.4,0.00,,0.00
