Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
16:38:50,16730,20.1,13.7,50.0,1.7,51.3,51.7,51.8,51.6,51.1,47.2,22.5,22.4,0.00,,0.00
16:39:00,16740,20.0,13.7,49.9,1.7,51.4,51.7,51.8,51.6,51.1,47.2,22.5,22.4,0.00,,0.00
16:39:10,16750,19.9,13.6,50.0,1.6,51.5,51.7,51.8,51.6,51.1,47.2,22.5,22.4,0.00,,0.00
16:39:20,16760,19.8,13.5,50.1,1.7,51.4,51.7,51.8,51.6,51.1,47.2,22.5,22.4,0.00,,0.00
16:39:30,16770,19.7,13.5,50.2,1.6,51.5,51.7,51.7,51.5,51.1,47.1,22.4,22.4,0.00,,0.00
16:39:40,16780,19.8,13.6,50.3,1.7,51.4,51.7,51.8,51.5,51.1,47.1,22.5,22.5,0.00,,0.00
16:39:50,16790,19.9,13.6,50.1,1.6,51.5,51.7,51.8,51.5,51.1,47.1,22.5,22.5,0.00,,0.00
16:40:00,16800,19.9,13.6,50.1,1.7,51.5,51.7,51.8,51.6,51.1,47.1,22.4,22.5,0.00,,0.00
16:40:10,16810,19.9,13.7,50.1,1.6,51.4,51.6,51.7,51.5,51.1,47.1,22.4,22.4,0.00,,0.00
16:40:20,16820,20.0,13.7,50.4,1.7,51.4,51.7,51.8,51.6,51.1,47.1,22.4,22.5,0.00,,0.00
16:40:30,16830,20.1,13.8,50.5,1.6,51.3,51.6,51.8,51.6,51.1,47.1,22.4,22.5,0.00,,0.00
16:40:40,16840,20.1,13.9,50.3,1.7,51.4,51.7,51.7,51.6,51.1,47.1,22.4,22.5,0.00,,0.00
16:40:50,16850,20.3,13.9,50.2,1.6,51.4,51.7,51.7,51.5,51.1,47.1,22.4,22.5,0.00,,0.00
16:41:00,16860,20.4,14.1,50.5,1.7,51.3,51.7,51.7,51.5,51.1,47.1,22.4,22.5,0.00,,0.00
16:41:10,16870,20.6,14.3,50.5,1.6,51.4,51.6,51.8,51.5,51.1,47.1,22.4,22.5,0.00,,0.00
16:41:20,16880,20.5,14.2,50.4,1.7,51.3,51.6,51.7,51.5,51.1,47.1,22.4,22.5,0.00,,0.00
16:41:30,16890,20.5,14.2,50.2,1.6,51.2,51.6,51.7,51.5,51.1,47.1,22.4,22.5,0.00,,0.00
16:41:40,16900,20.6,14.3,50.5,1.7,51.3,51.6,51.7,51.5,51.1,47.1,22.4,22.5,0.00,,0.00
16:41:50,16910,20.7,14.3,50.2,1.6,51.3,51.6,51.7,51.5,51.1,47.1,22.4,22.5,0.00,,0.00
16:42:00,16920,20.6,14.3,50.2,1.7,51.1,51.6,51.8,51.6,51.1,47.1,22.4,22.5,0.00,,0.00
16:42:10,16930,20.6,14.2,50.3,1.6,51.0,51.6,51.7,51.6,51.1,47.1,22.4,22.5,0.00,,0.00
16:42:20,16940,20.5,14.2,50.3,1.7,50.9,51.6,51.7,51.5,51.1,47.0,22.3,22.5,0.00,,0.00
16:42:30,16950,20.5,14.1,50.1,1.6,51.3,51.6,51.7,51.5,51.1,47.0,22.4,22.5,0.00,,0.00
16:42:40,16960,20.4,14.0,50.1,1.7,51.4,51.6,51.7,51.5,51.1,47.0,22.4,22.5,0.00,,0.00
16:42:50,16970,20.3,14.0,50.0,1.6,51.2,51.6,51.7,51.5,51.1,47.0,22.4,22.5,0.00,,0.00
16:43:00,16980,20.3,13.9,49.9,1.7,51.2,51.6,51.7,51.5,51.1,47.0,22.3,22.5,0.00,,0.00
16:43:10,16990,20.2,13.9,49.9,1.6,51.2,51.6,51.7,51.5,51.1,47.0,22.3,22.5,0.00,,0.00
16:43:20,17000,20.2,13.8,50.0,1.7,51.3,51.6,51.7,51.5,51.1,47.0,22.3,22.5,0.00,,0.00
16:43:30,17010,20.2,13.8,49.8,1.6,51.3,51.6,51.7,51.5,51.1,47.0,22.3,22.5,0.00,,0.00
16:43:40,17020,20.1,13.8,49.9,1.7,51.3,51.6,51.7,51.5,51.1,47.0,22.3,22.5,0.00,,0.00
16:43:50,17030,20.0,13.7,50.0,1.6,51.0,51.6,51.7,51.5,51.1,47.0,22.3,22.5,0.00,,0.00
16:44:00,17040,20.0,13.6,49.8,1.7,51.2,51.6,51.7,51.5,51.1,47.0,22.3,22.5,0.00,,0.00
16:44:10,17050,19.9,13.6,50.1,1.6,51.2,51.6,51.7,51.5,51.1,47.0,22.3,22.5,0.00,,0.00
16:44:20,17060,19.8,13.6,50.0,1.7,51.2,51.6,51.7,51.5,51.1,47.0,22.3,22.6,0.00,,0.00
16:44:30,17070,19.8,13.5,50.0,1.6,51.3,51.6,51.7,51.5,51.1,47.0,22.3,22.6,0.00,,0.00
16:44:40,17080,19.8,13.5,50.1,1.8,51.3,51.7,51.7,51.5,51.1,47.0,22.3,22.6,0.00,,0.00
16:44:50,17090,19.7,13.5,49.9,1.6,51.0,51.6,51.7,51.5,51.1,47.0,22.3,22.5,0.00,,0.00
16:45:00,17100,19.7,13.4,50.1,1.7,50.9,51.6,51.7,51.5,51.1,47.0,22.3,22.6,0.00,,0.00
16:45:10,17110,19.6,13.4,50.0,1.6,51.0,51.6,51.7,51.5,51.1,47.0,22.3,22.6,0.00,,0.00
16:45:20,17120,19.6,13.4,50.1,1.7,51.3,51.6,51.7,51.5,51.1,47.0,22.3,22.6,0.00,,0.00
16:45:30,17130,19.6,13.4,50.0,1.6,51.4,51.6,51.7,51.5,51.1,47.0,22.3,22.6,0.00,,0.00
16:45:40,17140,19.7,13.4,50.0,1.7,51.4,51.6,51.7,51.5,51.1,47.0,22.3,22.6,0.00,,0.00
16:45:50,17150,19.8,13.6,50.3,1.6,51.4,51.6,51.7,51.5,51.1,47.0,22.3,22.6,0.00,,0.00
16:46:00,17160,19.9,13.7,50.3,1.7,51.3,51.6,51.7,51.5,51.1,47.0,22.3,22.6,0.00,,0.00
16:46:10,17170,20.0,13.7,50.2,1.6,51.4,51.6,51.7,51.5,51.1,47.0,22.3,22.6,0.00,,0.00
16:46:20,17180,20.0,13.7,50.1,1.7,51.4,51.6,51.7,51.5,51.1,47.0,22.3,22.6,0.00,,0.00
16:46:30,17190,20.2,13.9,50.4,1.6,51.4,51.6,51.7,51.5,51.1,47.0,22.2,22.6,0.00,,0.00
16:46:40,17200,20.2,13.9,50.3,1.7,51.4,51.6,51.7,51.5,51.1,47.0,22.2,22.6,0.00,,0.00
16:46:50,17210,20.3,14.0,50.4,1.6,51.4,51.6,51.7,51.5,51.1,46.9,22.2,22.6,0.00,,0.00
16:47:00,17220,20.2,14.0,50.5,1.7,51.4,51.6,51.7,51.5,51.1,46.9,22.2,22.6,0.00,,0.00
16:47:10,17230,20.3,14.0,50.3,1.6,51.2,51.6,51.7,51.5,51.1,46.9,22.2,22.6,0.00,,0.00
16:47:20,17240,20.4,14.1,50.2,1.7,51.1,51.6,51.7,51.5,51.1,46.9,22.2,22.6,0.00,,0.00
16:47:30,17250,20.5,14.1,50.1,1.6,51.4,51.6,51.7,51.5,51.1,46.9,22.2,22.6,0.00,,0.00
16:47:40,17260,20.5,14.2,50.1,1.7,51.5,51.6,51.7,51.5,51.1,46.9,22.2,22.6,0.00,,0.00
16:47:50,17270,20.5,14.2,50.2,1.6,51.4,51.6,51.7,51.5,51.1,46.9,22.2,22.6,0.00,,0.00
16:48:00,17280,20.5,14.2,50.1,1.8,51.4,51.6,51.7,51.5,51.1,46.9,22.2,22.6,0.00,,0.00
16:48:10,17290,20.5,14.1,50.2,1.6,51.4,51.6,51.7,51.5,51.0,46.9,22.2,22.6,0.00,,0.00
16:48:20,17300,20.4,14.1,50.1,1.7,51.5,51.6,51.7,51.5,51.1,46.9,22.2,22.6,0.00,,0.00
16:48:30,17310,20.4,14.0,49.9,1.6,51.4,51.6,51.7,51.5,51.1,46.9,22.2,22.6,0.00,,0.00
16:48:40,17320,20.3,13.9,49.7,1.7,51.4,51.6,51.7,51.5,51.1,46.9,22.2,22.6,0.00,,0.00
16:48:50,17330,20.3,13.9,49.9,1.6,51.4,51.6,51.7,51.5,51.1,46.9,22.2,22.6,0.00,,0.00
16:49:00,17340,20.2,13.8,49.6,1.7,51.5,51.6,51.7,51.5,51.1,46.9,22.2,22.7,0.00,,0.00
16:49:10,17350,20.2,13.8,49.7,1.6,51.5,51.6,51.7,51.5,51.1,46.9,22.2,22.6,0.00,,0.00
16:49:20,17360,20.2,13.8,49.5,1.7,51.5,51.6,51.7,51.5,51.1,46.9,22.2,22.7,0.00,,0.00
16:49:30,17370,20.2,13.8,49.6,1.6,51.5,51.6,51.7,51.5,51.1,46.9,22.2,22.7,0.00,,0.00
16:49:40,17380,20.1,13.8,49.8,1.7,51.5,51.6,51.7,51.5,51.1,46.9,22.2,22.7,0.00,,0.00
16:49:50,17390,20.0,13.6,49.6,1.6,51.5,51.5,51.7,51.5,51.1,46.9,22.2,22.7,0.00,,0.00
16:50:00,17400,20.0,13.6,49.7,1.7,51.5,51.6,51.7,51.5,51.1,46.9,22.2,22.7,0.00,,0.00
16:50:10,17410,20.0,13.6,49.6,1.6,51.4,51.6,51.7,51.5,51.1,46.9,22.1,22.7,0.00,,0.00
16:50:20,17420,19.9,13.6,49.8,1.7,51.4,51.6,51.7,51.5,51.1,46.9,22.2,22.7,0.00,,0.00
16:50:30,17430,19.9,13.6,49.9,1.6,51.4,51.6,51.7,51.5,51.0,46.9,22.1,22.7,0.00,,0.00
16:50:40,17440,19.9,13.5,49.7,1.7,51.2,51.6,51.7,51.5,51.1,46.9,22.2,22.7,0.00,,0.00
16:50:50,17450,19.7,13.5,49.9,1.6,51.4,51.6,51.7,51.5,51.1,46.9,22.1,22.7,0.00,,0.00
16:51:00,17460,19.9,13.6,49.9,1.7,51.4,51.6,51.7,51.5,51.1,46.9,22.2,22.7,0.00,,0.00
16:51:10,17470,19.8,13.5,50.1,1.6,51.4,51.6,51.7,51.5,51.1,46.9,22.1,22.7,0.00,,0.00
16:51:20,17480,19.9,13.6,49.9,1.7,51.4,51.6,51.7,51.5,51.1,46.9,22.1,22.7,0.00,,0.00
16:51:30,17490,20.0,13.6,49.9,1.6,51.4,51.6,51.7,51.5,51.1,46.9,22.1,22.7,0.00,,0.00
16:51:40,17500,20.0,13.7,50.1,1.7,51.3,51.6,51.7,51.5,51.1,46.9,22.1,22.7,0.00,,0.00
16:51:50,17510,20.1,13.7,50.0,1.5,51.4,51.6,51.7,51.5,51.0,46.9,22.1,22.7,0.00,,0.00
16:52:00,17520,20.1,13.8,50.2,1.7,51.4,51.6,51.7,51.5,51.0,46.9,22.1,22.7,0.00,,0.00
16:52:10,17530,20.2,13.8,50.1,1.6,51.4,51.6,51.7,51.5,51.1,46.9,22.1,22.7,0.00,,0.00
16:52:20,17540,20.3,14.0,50.2,1.7,51.2,51.6,51.7,51.5,51.1,46.8,22.1,22.7,0.00,,0.00
16:52:30,17550,20.3,14.0,50.1,1.6,51.4,51.5,51.7,51.5,51.0,46.8,22.1,22.7,0.00,,0.00
16:52:40,17560,20.7,14.3,50.1,1.7,51.5,51.6,51.7,51.5,51.1,46.8,22.1,22.7,0.00,,0.00
16:52:50,17570,20.6,14.2,50.1,1.6,51.4,51.6,51.7,51.5,51.1,46.8,22.1,22.7,0.00,,0.00
16:53:00,17580,20.6,14.2,50.0,1.7,51.4,51.6,51.7,51.5,51.0,46.8,22.1,22.7,0.00,,0.00
16:53:10,17590,20.6,14.3,50.4,1.6,51.5,51.5,51.7,51.5,51.0,46.8,22.1,22.7,0.00,,0.00
16:53:20,17600,20.6,14.3,50.4,1.7,51.4,51.6,51.7,51.5,51.1,46.8,22.1,22.7,0.00,,0.00
16:53:30,17610,20.7,14.3,50.0,1.6,51.3,51.6,51.7,51.5,51.1,46.8,22.1,22.7,0.00,,0.00
16:53:40,17620,20.6,14.2,50.3,1.7,51.3,51.6,51.7,51.5,51.0,46.8,22.1,22.7,0.00,,0.00
16:53:50,17630,20.5,14.1,49.9,1.6,51.3,51.6,51.7,51.5,51.0,46.8,22.1,22.7,0.00,,0.00
16:54:00,17640,20.5,14.1,49.9,1.7,51.3,51.6,51.7,51.5,51.1,46.8,22.1,22.7,0.00,,0.00
16:54:10,17650,20.4,14.0,49.9,1.6,51.3,51.6,51.7,51.5,51.0,46.8,22.1,22.7,0.00,,0.00
16:54:20,17660,20.3,13.9,49.8,1.7,51.3,51.6,51.7,51.5,51.0,46.8,22.1,22.8,0.00,,0.00
16:54:30,17670,20.2,13.9,50.0,1.6,51.3,51.6,51.7,51.5,51.0,46.8,22.0,22.7,0.00,,0.00
16:54:40,17680,20.2,13.9,49.6,1.7,51.3,51.6,51.7,51.5,51.1,46.8,22.1,22.8,0.00,,0.00
16:54:50,17690,20.2,13.8,49.7,1.6,51.4,51.6,51.7,51.5,51.1,46.8,22.1,22.7,0.00,,0.00
16:55:00,17700,20.1,13.7,49.6,1.7,51.3,51.5,51.7,51.5,51.0,46.8,22.0,22.7,0.00,,0.00
16:55:10,17710,20.0,13.7,49.8,1.6,51.3,51.5,51.7,51.5,51.0,46.8,22.0,22.7,0.00,,0.00
16:55:20,17720,20.0,13.6,49.7,1.7,51.3,51.5,51.7,51.5,51.0,46.8,22.0,22.8,0.00,,0.00
16:55:30,17730,20.0,13.6,49.7,1.6,51.3,51.6,51.7,51.5,51.0,46.8,22.1,22.8,0.00,,0.00
16:55:40,17740,19.9,13.6,49.9,1.6,51.3,51.6,51.7,51.5,51.0,46.8,22.0,22.8,0.00,,0.00
16:55:50,17750,19.8,13.5,49.5,1.7,51.3,51.6,51.7,51.5,51.0,46.8,22.0,22.8,0.00,,0.00
16:56:00,17760,19.8,13.5,49.9,1.6,51.4,51.5,51.7,51.5,51.0,46.8,22.0,22.8,0.00,,0.00
16:56:10,17770,19.7,13.4,49.8,1.7,51.4,51.5,51.7,51.5,51.0,46.8,22.0,22.8,0.00,,0.00
16:56:20,17780,19.7,13.4,49.7,1.6,51.3,51.5,51.7,51.5,51.1,46.8,22.0,22.8,0.00,,0.00
16:56:30,17790,19.6,13.4,49.9,1.7,51.3,51.5,51.7,51.5,51.0,46.8,22.0,22.8,0.00,,0.00
16:56:40,17800,19.6,13.4,49.8,1.6,51.4,51.5,51.7,51.5,51.0,46.8,22.0,22.8,0.00,,0.00
16:56:50,17810,19.6,13.3,49.9,1.7,51.3,51.6,51.7,51.5,51.0,46.8,22.0,22.8,0.00,,0.00
16:57:00,17820,19.6,13.4,49.9,1.6,51.3,51.6,51.7,51.5,51.0,46.8,22.0,22.8,0.00,,0.00
16:57:10,17830,19.7,13.4,50.0,1.7,51.4,51.5,51.7,51.5,51.0,46.8,22.0,22.8,0.00,,0.00
16:57:20,17840,19.8,13.5,49.7,1.6,51.4,51.6,51.7,51.5,51.0,46.8,22.0,22.8,0.00,,0.00
16:57:30,17850,19.9,13.6,49.7,1.7,51.4,51.5,51.7,51.5,51.0,46.7,22.0,22.8,0.00,,0.00
16:57:40,17860,20.1,13.8,50.1,1.6,51.5,51.5,51.7,51.5,51.0,46.7,22.0,22.8,0.00,,0.00
16:57:50,17870,20.1,13.8,50.1,1.7,51.5,51.5,51.7,51.5,51.0,46.7,22.0,22.8,0.00,,0.00
16:58:00,17880,20.3,14.0,50.3,1.6,51.4,51.6,51.7,51.5,51.0,46.7,22.0,22.8,0.00,,0.00
16:58:10,17890,20.4,14.0,49.9,1.7,51.2,51.6,51.7,51.5,51.0,46.7,22.0,22.8,0.00,,0.00
16:58:20,17900,20.6,14.2,50.1,1.6,51.3,51.6,51.7,51.5,51.0,46.7,22.0,22.8,0.00,,0.00
16:58:30,17910,20.6,14.2,50.1,1.7,51.2,51.6,51.7,51.5,51.0,46.7,22.0,22.8,0.00,,0.00
16:58:40,17920,20.5,14.2,50.1,1.6,51.2,51.6,51.7,51.5,51.0,46.7,22.0,22.8,0.00,,0.00
16:58:50,17930,20.6,14.2,50.1,1.8,51.1,51.6,51.7,51.5,51.0,46.7,22.0,22.8,0.00,,0.00
16:59:00,17940,20.8,14.5,50.2,1.6,51.2,51.6,51.7,51.5,51.0,46.7,22.0,22.8,0.00,,0.00
16:59:10,17950,20.8,14.4,50.0,1.7,51.3,51.5,51.7,51.5,51.0,46.7,22.0,22.8,0.00,,0.00
16:59:20,17960,20.7,14.3,49.8,1.6,51.3,51.6,51.7,51.5,51.0,46.7,22.0,22.8,0.00,,0.00
16:59:30,17970,20.6,14.2,49.8,1.8,51.4,51.6,51.7,51.5,51.0,46.7,22.0,22.8,0.00,,0.00
16:59:40,17980,20.5,14.1,49.7,1.6,51.3,51.6,51.7,51.5,51.0,46.7,21.9,22.8,0.00,,0.00
16:59:50,17990,20.4,14.1,49.8,1.7,51.2,51.6,51.7,51.5,51.0,46.7,21.9,22.8,0.00,,0.00
17:00:00,18000,20.3,14.0,49.8,1.6,51.3,51.6,51.7,51.5,51.0,46.7,21.9,22.8,0.00,,0.00
17:00:10,18010,20.2,13.9,49.7,1.8,51.3,51.6,51.7,51.5,51.0,46.7,21.9,22.8,0.00,,0.00
17:00:20,18020,20.2,13.8,49.6,1.6,51.3,51.6,51.7,51.5,51.0,46.7,21.9,22.8,0.00,,0.00
17:00:30,18030,20.1,13.8,49.8,1.8,51.3,51.6,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:00:40,18040,20.1,13.8,49.7,1.6,51.2,51.5,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:00:50,18050,20.0,13.7,49.7,1.8,51.2,51.5,51.7,51.5,51.0,46.7,21.9,22.8,0.00,,0.00
17:01:00,18060,20.0,13.6,49.6,1.6,51.3,51.6,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:01:10,18070,20.0,13.6,49.7,1.8,51.4,51.5,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:01:20,18080,19.9,13.6,49.8,1.6,51.3,51.5,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:01:30,18090,19.9,13.6,49.8,1.8,51.4,51.6,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:01:40,18100,19.9,13.6,49.7,1.6,51.4,51.6,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:01:50,18110,19.8,13.5,49.5,1.8,51.3,51.6,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:02:00,18120,19.7,13.4,49.8,1.6,51.3,51.5,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:02:10,18130,19.7,13.4,49.7,1.8,51.2,51.5,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:02:20,18140,19.7,13.4,50.0,1.6,51.3,51.5,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:02:30,18150,19.6,13.3,49.7,1.8,51.4,51.6,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:02:40,18160,19.6,13.4,50.0,1.6,51.4,51.5,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:02:50,18170,19.7,13.5,50.2,1.7,51.3,51.5,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:03:00,18180,19.8,13.5,49.8,1.6,51.4,51.5,51.6,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:03:10,18190,19.9,13.7,50.1,1.8,51.4,51.6,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:03:20,18200,20.0,13.7,49.9,1.6,51.2,51.5,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:03:30,18210,20.2,13.8,50.0,1.8,51.3,51.6,51.7,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:03:40,18220,20.4,14.1,50.2,1.6,51.2,51.6,51.7,51.5,51.0,46.6,21.9,22.9,0.00,,0.00
17:03:50,18230,20.4,14.0,50.2,1.8,51.2,51.5,51.6,51.5,51.0,46.7,21.9,22.9,0.00,,0.00
17:04:00,18240,20.6,14.2,50.1,1.6,51.3,51.5,51.7,51.5,51.0,46.6,21.9,22.9,0.00,,0.00
17:04:10,18250,20.6,14.3,50.3,1.7,51.3,51.5,51.7,51.5,51.0,46.6,21.9,22.9,0.00,,0.00
17:04:20,18260,20.7,14.3,50.2,1.5,51.2,51.6,51.7,51.5,51.0,46.6,21.9,22.9,0.00,,0.00
17:04:30,18270,20.6,14.2,50.2,1.7,51.3,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:04:40,18280,20.7,14.2,49.9,1.6,51.2,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:04:50,18290,20.7,14.3,49.9,1.7,51.3,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:05:00,18300,20.7,14.3,49.9,1.6,51.0,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:05:10,18310,20.6,14.2,49.8,1.7,51.0,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:05:20,18320,20.5,14.1,49.8,1.6,51.0,51.5,51.7,51.5,51.0,46.6,21.9,22.9,0.00,,0.00
17:05:30,18330,20.5,14.1,49.8,1.7,51.0,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:05:40,18340,20.4,14.1,50.0,1.6,51.2,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:05:50,18350,20.3,13.9,49.7,1.7,50.9,51.6,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:06:00,18360,20.2,13.9,49.8,1.6,51.2,51.6,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:06:10,18370,20.2,13.8,49.7,1.7,51.2,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:06:20,18380,20.1,13.7,49.7,1.7,51.4,51.6,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:06:30,18390,20.1,13.7,49.4,1.7,51.4,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:06:40,18400,20.1,13.8,49.6,1.5,51.2,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:06:50,18410,20.2,13.8,49.8,1.7,51.3,51.5,51.7,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:07:00,18420,20.1,13.7,49.8,1.5,50.9,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:07:10,18430,20.0,13.6,49.6,1.7,50.9,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:07:20,18440,19.9,13.6,49.8,1.6,50.9,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:07:30,18450,19.8,13.5,49.7,1.7,51.0,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:07:40,18460,19.8,13.5,49.6,1.6,51.1,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:07:50,18470,19.8,13.5,49.7,1.7,51.2,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:08:00,18480,19.7,13.5,49.8,1.6,51.2,51.6,51.6,51.5,51.0,46.6,21.8,23.0,0.00,,0.00
17:08:10,18490,19.9,13.6,49.9,1.7,51.3,51.6,51.7,51.5,51.0,46.6,21.8,23.0,0.00,,0.00
17:08:20,18500,19.8,13.5,49.8,1.6,51.2,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:08:30,18510,19.8,13.5,49.9,1.7,51.3,51.5,51.6,51.5,51.0,46.6,21.8,22.9,0.00,,0.00
17:08:40,18520,19.8,13.5,50.1,1.6,51.3,51.5,51.6,51.5,51.0,46.6,21.8,23.0,0.00,,0.00
17:08:50,18530,19.9,13.6,50.1,1.7,51.4,51.5,51.6,51.5,51.0,46.6,21.8,23.0,0.00,,0.00
17:09:00,18540,19.9,13.7,50.2,1.6,51.3,51.5,51.6,51.5,51.0,46.6,21.8,23.0,0.00,,0.00
17:09:10,18550,20.0,13.7,50.0,1.7,51.4,51.5,51.6,51.5,51.0,46.6,21.8,23.0,0.00,,0.00
17:09:20,18560,20.1,13.8,50.1,1.6,51.4,51.5,51.6,51.5,51.0,46.6,21.8,23.0,0.00,,0.00
17:09:30,18570,20.2,13.8,49.9,1.7,51.4,51.5,51.6,51.5,51.0,46.6,21.8,23.0,0.00,,0.00
17:09:40,18580,20.2,13.9,50.1,1.6,51.3,51.5,51.6,51.5,51.0,46.6,21.8,23.0,0.00,,0.00
17:09:50,18590,20.3,14.0,50.1,1.7,51.1,51.5,51.6,51.4,51.0,46.6,21.8,23.0,0.00,,0.00
17:10:00,18600,20.4,14.1,50.1,1.6,51.2,51.5,51.6,51.5,51.0,46.6,21.8,23.0,0.00,,0.00
17:10:10,18610,20.5,14.1,50.0,1.7,51.3,51.5,51.6,51.5,51.0,46.6,21.8,23.0,0.00,,0.00
17:10:20,18620,20.5,14.2,50.2,1.6,51.1,51.5,51.6,51.4,51.0,46.5,21.7,23.0,0.00,,0.00
17:10:30,18630,20.6,14.3,50.2,1.7,51.2,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:10:40,18640,20.6,14.2,50.1,1.6,51.1,51.5,51.6,51.4,51.0,46.6,21.7,23.0,0.00,,0.00
17:10:50,18650,20.6,14.3,50.3,1.7,51.0,51.5,51.6,51.5,51.0,46.6,21.7,23.0,0.00,,0.00
17:11:00,18660,20.6,14.2,50.1,1.5,51.3,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:11:10,18670,20.6,14.2,50.0,1.7,51.2,51.5,51.6,51.5,51.0,46.6,21.7,23.0,0.00,,0.00
17:11:20,18680,20.5,14.1,49.9,1.6,51.3,51.5,51.6,51.5,51.0,46.6,21.7,23.0,0.00,,0.00
17:11:30,18690,20.5,14.1,49.9,1.7,51.1,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:11:40,18700,20.4,14.0,50.0,1.6,51.2,51.5,51.6,51.5,51.0,46.6,21.7,23.0,0.00,,0.00
17:11:50,18710,20.2,13.9,49.9,1.7,51.3,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:12:00,18720,20.3,13.9,49.8,1.6,51.3,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:12:10,18730,20.3,13.9,49.7,1.7,51.3,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:12:20,18740,20.3,13.9,49.9,1.6,51.4,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:12:30,18750,20.2,13.9,50.0,1.7,51.3,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:12:40,18760,20.2,13.8,49.8,1.6,51.3,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:12:50,18770,20.2,13.8,49.6,1.7,51.3,51.5,51.6,51.4,51.0,46.5,21.7,23.0,0.00,,0.00
17:13:00,18780,20.1,13.7,49.6,1.6,51.3,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:13:10,18790,20.0,13.6,49.9,1.6,51.3,51.5,51.6,51.4,51.0,46.5,21.7,23.0,0.00,,0.00
17:13:20,18800,19.8,13.5,49.7,1.7,51.3,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:13:30,18810,19.7,13.4,49.8,1.6,51.3,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:13:40,18820,19.7,13.4,49.8,1.7,51.3,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:13:50,18830,19.6,13.4,49.8,1.6,51.2,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:14:00,18840,19.6,13.4,49.8,1.7,51.3,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:14:10,18850,19.7,13.4,49.8,1.6,51.3,51.5,51.6,51.4,51.0,46.5,21.7,23.0,0.00,,0.00
17:14:20,18860,19.8,13.5,50.0,1.8,51.2,51.5,51.6,51.4,51.0,46.5,21.7,23.0,0.00,,0.00
17:14:30,18870,19.9,13.6,49.6,1.6,51.1,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:14:40,18880,19.9,13.7,50.0,1.7,51.3,51.5,51.6,51.4,51.0,46.5,21.7,23.0,0.00,,0.00
17:14:50,18890,20.0,13.7,50.1,1.6,51.0,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:15:00,18900,20.1,13.8,50.0,1.7,51.0,51.5,51.6,51.4,51.0,46.5,21.7,23.0,0.00,,0.00
17:15:10,18910,20.1,13.8,49.9,1.6,51.1,51.5,51.6,51.4,51.0,46.5,21.7,23.0,0.00,,0.00
17:15:20,18920,20.1,13.8,50.1,1.7,51.0,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:15:30,18930,20.3,14.0,50.1,1.6,50.9,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:15:40,18940,20.4,14.1,50.1,1.7,51.0,51.5,51.6,51.5,51.0,46.5,21.7,23.0,0.00,,0.00
17:15:50,18950,20.4,14.1,50.0,1.6,51.3,51.5,51.6,51.4,51.0,46.5,21.7,23.0,0.00,,0.00
17:16:00,18960,20.4,14.1,50.2,1.7,51.1,51.5,51.6,51.4,51.0,46.5,21.7,23.0,0.00,,0.00
17:16:10,18970,20.5,14.1,50.0,1.7,51.1,51.5,51.6,51.4,51.0,46.5,21.7,23.0,0.00,,0.00
17:16:20,18980,20.5,14.2,50.3,1.7,51.2,51.5,51.6,51.4,51.0,46.5,21.7,23.0,0.00,,0.00
17:16:30,18990,20.6,14.2,50.0,1.6,51.4,51.5,51.6,51.4,51.0,46.5,21.7,23.0,0.00,,0.00
17:16:40,19000,20.7,14.3,49.9,1.7,51.4,51.5,51.6,51.4,51.0,46.5,21.7,23.1,0.00,,0.00
17:16:50,19010,20.7,14.3,50.1,1.6,51.3,51.5,51.6,51.5,51.0,46.5,21.6,23.0,0.00,,0.00
17:17:00,19020,20.6,14.2,49.8,1.7,51.4,51.5,51.6,51.5,51.0,46.5,21.7,23.1,0.00,,0.00
17:17:10,19030,20.5,14.1,50.0,1.6,51.0,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:17:20,19040,20.4,14.0,49.7,1.7,51.1,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:17:30,19050,20.3,14.0,50.0,1.6,51.2,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:17:40,19060,20.3,13.9,50.0,1.7,51.3,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:17:50,19070,20.2,13.9,49.7,1.6,51.3,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:18:00,19080,20.2,13.8,49.8,1.7,51.3,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:18:10,19090,20.1,13.7,49.7,1.6,51.3,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:18:20,19100,20.0,13.7,49.6,1.7,51.3,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:18:30,19110,19.9,13.6,49.7,1.6,51.3,51.5,51.6,51.5,51.0,46.5,21.6,23.1,0.00,,0.00
17:18:40,19120,19.9,13.6,50.0,1.7,51.3,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:18:50,19130,19.7,13.4,49.6,1.6,51.3,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:19:00,19140,19.7,13.4,49.8,1.7,51.3,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:19:10,19150,19.6,13.4,49.8,1.6,51.3,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:19:20,19160,19.7,13.4,49.9,1.7,51.3,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:19:30,19170,19.7,13.4,50.0,1.6,51.4,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:19:40,19180,19.9,13.6,49.9,1.8,51.3,51.5,51.6,51.4,51.0,46.4,21.6,23.1,0.00,,0.00
17:19:50,19190,19.9,13.6,49.9,1.6,51.4,51.5,51.6,51.4,51.0,46.5,21.6,23.1,0.00,,0.00
17:20:00,19200,20.0,13.7,50.0,1.7,51.4,51.5,51.6,51.4,50.9,46.4,21.6,23.0,0.00,,0.00
17:20:10,19210,20.1,13.7,50.0,1.6,51.4,51.5,51.6,51.4,51.0,46.4,21.6,23.1,0.00,,0.00
17:20:20,19220,20.2,13.9,50.2,1.7,51.4,51.5,51.6,51.4,51.0,46.4,21.6,23.1,0.00,,0.00
17:20:30,19230,20.2,13.9,50.1,1.6,51.2,51.5,51.6,51.4,51.0,46.4,21.6,23.1,0.00,,0.00
17:20:40,19240,20.3,13.9,50.1,1.7,51.1,51.5,51.6,51.4,50.9,46.4,21.6,23.0,0.00,,0.00
17:20:50,19250,20.3,14.0,50.3,1.6,51.2,51.5,51.6,51.4,51.0,46.4,21.6,23.1,0.00,,0.00
17:21:00,19260,20.4,14.1,50.0,1.7,51.3,51.5,51.6,51.4,50.9,46.5,21.6,23.1,0.00,,0.00
17:21:10,19270,20.5,14.1,50.3,1.6,51.3,51.5,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:21:20,19280,20.5,14.2,50.3,1.7,51.3,51.5,51.6,51.4,51.0,46.4,21.6,23.1,0.00,,0.00
17:21:30,19290,20.6,14.2,50.2,1.6,51.3,51.5,51.6,51.4,51.0,46.4,21.6,23.1,0.00,,0.00
17:21:40,19300,20.6,14.2,50.4,1.7,51.2,51.5,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:21:50,19310,20.6,14.3,50.2,1.5,51.2,51.5,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:22:00,19320,20.6,14.2,50.0,1.7,51.3,51.5,51.6,51.4,51.0,46.4,21.6,23.1,0.00,,0.00
17:22:10,19330,20.5,14.1,49.8,1.6,51.2,51.5,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:22:20,19340,20.5,14.1,49.9,1.7,51.3,51.5,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:22:30,19350,20.4,14.0,49.7,1.6,51.3,51.5,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:22:40,19360,20.3,14.0,49.8,1.7,51.1,51.5,51.6,51.4,51.0,46.4,21.6,23.1,0.00,,0.00
17:22:50,19370,20.3,13.9,49.8,1.6,50.8,51.5,51.6,51.4,51.0,46.4,21.6,23.1,0.00,,0.00
17:23:00,19380,20.1,13.8,49.5,1.7,50.5,51.5,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:23:10,19390,20.1,13.7,49.5,1.6,50.8,51.5,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:23:20,19400,20.1,13.8,50.0,1.7,51.1,51.4,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:23:30,19410,20.1,13.7,49.9,1.6,51.1,51.4,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:23:40,19420,20.0,13.7,49.8,1.7,51.2,51.4,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:23:50,19430,20.0,13.7,49.6,1.6,51.3,51.5,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:24:00,19440,20.0,13.6,49.5,1.7,51.2,51.5,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:24:10,19450,19.9,13.6,49.8,1.6,51.0,51.5,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:24:20,19460,19.8,13.5,49.8,1.7,51.1,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:24:30,19470,19.7,13.4,49.8,1.6,51.0,51.5,51.6,51.4,50.9,46.4,21.6,23.1,0.00,,0.00
17:24:40,19480,19.6,13.3,49.9,1.8,51.0,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:24:50,19490,19.6,13.3,50.0,1.6,51.1,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:25:00,19500,19.5,13.2,49.7,1.7,50.8,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:25:10,19510,19.6,13.3,50.1,1.5,50.7,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:25:20,19520,19.7,13.4,49.9,1.7,50.9,51.4,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:25:30,19530,19.8,13.5,49.9,1.6,51.1,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:25:40,19540,20.0,13.6,49.8,1.7,51.0,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:25:50,19550,20.2,13.9,50.2,1.6,51.0,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:26:00,19560,20.2,13.8,50.0,1.7,51.1,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:26:10,19570,20.3,13.9,49.9,1.6,51.2,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:26:20,19580,20.4,14.0,50.0,1.7,51.1,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:26:30,19590,20.5,14.2,50.2,1.6,51.1,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:26:40,19600,20.5,14.2,50.1,1.7,51.0,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:26:50,19610,20.6,14.2,50.3,1.6,51.1,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:27:00,19620,20.6,14.3,50.3,1.8,51.1,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:27:10,19630,20.7,14.3,50.2,1.6,51.0,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:27:20,19640,20.7,14.3,50.2,1.7,50.7,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:27:30,19650,20.6,14.2,50.3,1.6,51.0,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:27:40,19660,20.5,14.2,50.0,1.7,51.2,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:27:50,19670,20.5,14.1,50.1,1.6,51.0,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:28:00,19680,20.5,14.1,50.0,1.6,51.2,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:28:10,19690,20.5,14.1,49.8,1.6,51.1,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:28:20,19700,20.4,14.0,49.8,1.7,51.0,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:28:30,19710,20.3,13.9,49.7,1.6,51.0,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:28:40,19720,20.4,14.0,49.8,1.7,50.9,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:28:50,19730,20.2,13.9,49.8,1.6,51.0,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:29:00,19740,20.2,13.8,49.7,1.7,51.2,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:29:10,19750,20.1,13.8,49.7,1.6,51.2,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:29:20,19760,20.1,13.8,49.9,1.6,51.2,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:29:30,19770,19.9,13.6,49.7,1.7,51.2,51.5,51.6,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:29:40,19780,19.9,13.6,49.8,1.6,51.3,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:29:50,19790,19.8,13.5,49.8,1.7,51.3,51.5,51.6,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:30:00,19800,19.7,13.5,49.9,1.6,51.2,51.5,51.5,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:30:10,19810,19.8,13.5,50.0,1.7,51.1,51.5,51.5,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:30:20,19820,19.8,13.5,49.8,1.6,51.3,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:30:30,19830,19.7,13.4,49.9,1.6,51.2,51.5,51.6,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:30:40,19840,19.7,13.4,49.9,1.6,51.1,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:30:50,19850,19.7,13.4,49.8,1.7,51.2,51.4,51.6,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:31:00,19860,19.8,13.5,49.9,1.6,51.2,51.5,51.6,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:31:10,19870,19.9,13.7,50.2,1.7,51.3,51.5,51.6,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:31:20,19880,20.0,13.7,50.3,1.6,51.3,51.5,51.6,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:31:30,19890,20.3,14.0,50.3,1.7,51.2,51.5,51.6,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:31:40,19900,20.2,13.9,50.1,1.6,51.2,51.5,51.6,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:31:50,19910,20.3,14.0,50.4,1.7,51.2,51.5,51.6,51.4,50.9,46.4,21.5,23.1,0.00,,0.00
17:32:00,19920,20.3,14.0,50.3,1.5,51.3,51.5,51.6,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:32:10,19930,20.4,14.1,50.3,1.7,51.1,51.5,51.5,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:32:20,19940,20.4,14.1,50.1,1.6,51.1,51.5,51.5,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:32:30,19950,20.5,14.2,50.2,1.7,51.2,51.5,51.5,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:32:40,19960,20.6,14.2,50.3,1.6,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.1,0.00,,0.00
17:32:50,19970,20.5,14.2,50.3,1.7,51.1,51.4,51.6,51.4,50.9,46.3,21.5,23.1,0.00,,0.00
17:33:00,19980,20.6,14.2,50.1,1.6,51.1,51.4,51.5,51.4,50.9,46.3,21.4,23.1,0.00,,0.00
17:33:10,19990,20.7,14.3,50.1,1.7,51.3,51.5,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:33:20,20000,20.5,14.2,50.1,1.6,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.1,0.00,,0.00
17:33:30,20010,20.5,14.1,49.8,1.8,51.1,51.5,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:33:40,20020,20.4,14.0,49.8,1.6,51.2,51.5,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:33:50,20030,20.3,14.0,50.0,1.7,51.1,51.5,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:34:00,20040,20.3,13.9,49.8,1.6,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:34:10,20050,20.3,13.9,49.7,1.7,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:34:20,20060,20.2,13.8,49.8,1.6,51.3,51.4,51.6,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:34:30,20070,20.2,13.9,49.9,1.7,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:34:40,20080,20.2,13.8,49.8,1.6,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:34:50,20090,20.0,13.7,49.7,1.7,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:35:00,20100,20.0,13.6,49.8,1.6,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:35:10,20110,19.9,13.6,50.0,1.7,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:35:20,20120,19.8,13.5,49.9,1.5,51.3,51.5,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:35:30,20130,19.7,13.4,49.8,1.8,51.3,51.5,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:35:40,20140,19.6,13.4,49.8,1.6,51.3,51.5,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:35:50,20150,19.6,13.3,49.8,1.6,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:36:00,20160,19.6,13.3,49.6,1.6,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:36:10,20170,19.7,13.4,49.8,1.7,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:36:20,20180,19.8,13.6,50.1,1.7,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:36:30,20190,19.9,13.6,50.1,1.7,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:36:40,20200,20.1,13.8,50.1,1.6,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:36:50,20210,20.1,13.8,50.0,1.7,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:37:00,20220,20.2,13.9,50.1,1.6,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:37:10,20230,20.3,14.0,50.1,1.8,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:37:20,20240,20.3,14.0,50.1,1.6,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:37:30,20250,20.5,14.2,50.3,1.8,51.1,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:37:40,20260,20.5,14.1,49.9,1.5,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:37:50,20270,20.6,14.3,50.3,1.8,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:38:00,20280,20.6,14.2,50.0,1.6,51.0,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:38:10,20290,20.6,14.2,49.9,1.8,50.9,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:38:20,20300,20.6,14.2,50.0,1.6,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:38:30,20310,20.5,14.1,49.7,1.8,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:38:40,20320,20.4,14.0,49.7,1.7,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:38:50,20330,20.3,13.9,49.7,1.8,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:39:00,20340,20.3,13.9,49.7,1.6,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:39:10,20350,20.3,13.9,49.7,1.8,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:39:20,20360,20.2,13.9,49.9,1.6,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:39:30,20370,20.2,13.9,49.8,1.8,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:39:40,20380,20.2,13.8,49.6,1.6,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:39:50,20390,20.0,13.7,49.8,1.8,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:40:00,20400,20.0,13.6,49.5,1.6,51.3,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:40:10,20410,19.9,13.6,49.6,1.8,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:40:20,20420,19.9,13.5,49.6,1.6,51.1,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:40:30,20430,19.8,13.5,49.9,1.8,51.1,51.4,51.5,51.4,50.9,46.3,21.3,23.2,0.00,,0.00
17:40:40,20440,19.8,13.5,49.6,1.6,51.1,51.3,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:40:50,20450,19.8,13.5,49.8,1.8,51.0,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:41:00,20460,19.8,13.4,49.6,1.6,51.2,51.4,51.5,51.4,50.9,46.3,21.3,23.2,0.00,,0.00
17:41:10,20470,19.7,13.4,49.9,1.8,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:41:20,20480,19.6,13.4,50.0,1.6,50.8,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:41:30,20490,19.5,13.3,49.8,1.8,50.9,51.4,51.5,51.4,50.9,46.3,21.3,23.2,0.00,,0.00
17:41:40,20500,19.6,13.3,49.7,1.6,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:41:50,20510,19.6,13.4,49.9,1.7,51.2,51.4,51.5,51.4,50.9,46.3,21.4,23.2,0.00,,0.00
17:42:00,20520,19.7,13.4,50.1,1.5,51.1,51.4,51.5,51.4,50.9,46.2,21.3,23.2,0.00,,0.00
17:42:10,20530,19.9,13.6,49.9,1.7,51.1,51.4,51.5,51.4,50.9,46.3,21.3,23.2,0.00,,0.00
17:42:20,20540,19.9,13.6,49.9,1.6,51.1,51.4,51.5,51.4,50.9,46.3,21.3,23.2,0.00,,0.00
17:42:30,20550,20.0,13.6,49.9,1.8,51.2,51.4,51.5,51.4,50.9,46.3,21.3,23.2,0.00,,0.00
17:42:40,20560,20.1,13.8,50.0,1.6,51.2,51.4,51.5,51.4,50.9,46.3,21.3,23.2,0.00,,0.00
17:42:50,20570,20.3,14.0,50.0,1.7,51.2,51.4,51.5,51.4,50.9,46.2,21.3,23.2,0.00,,0.00
17:43:00,20580,20.3,14.0,50.2,1.6,51.2,51.4,51.5,51.4,50.9,46.2,21.3,23.2,0.00,,0.00
17:43:10,20590,20.3,14.0,50.4,1.7,51.2,51.4,51.5,51.4,50.9,46.2,21.3,23.2,0.00,,0.00
17:43:20,20600,20.4,14.1,50.4,1.6,51.3,51.4,51.5,51.4,50.9,46.2,21.3,23.2,0.00,,0.00
17:43:30,20610,20.5,14.2,50.2,1.7,51.1,51.4,51.5,51.4,50.9,46.3,21.3,23.2,0.00,,0.00
17:43:40,20620,20.5,14.1,50.1,1.6,51.1,51.4,51.5,51.3,50.9,46.3,21.3,23.2,0.00,,0.00
17:43:50,20630,20.4,14.1,50.1,1.7,51.1,51.4,51.5,51.4,50.9,46.3,21.3,23.2,0.00,,0.00
17:44:00,20640,20.5,14.1,49.9,1.6,51.0,51.4,51.5,51.4,50.9,46.3,21.3,23.2,0.00,,0.00
17:44:10,20650,20.5,14.1,50.2,1.7,51.1,51.4,51.5,51.4,50.9,46.2,21.3,23.2,0.00,,0.00
17:44:20,20660,20.5,14.1,49.8,1.6,51.1,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:44:30,20670,20.4,14.1,49.9,1.7,51.1,51.4,51.5,51.4,50.9,46.2,21.3,23.2,0.00,,0.00
17:44:40,20680,20.3,14.0,49.8,1.6,51.2,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:44:50,20690,20.3,13.9,49.9,1.7,51.1,51.3,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:45:00,20700,20.2,13.8,49.7,1.6,51.1,51.3,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:45:10,20710,20.2,13.8,49.7,1.7,51.2,51.3,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:45:20,20720,20.2,13.8,49.6,1.6,51.1,51.3,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:45:30,20730,20.0,13.7,49.6,1.7,51.1,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:45:40,20740,20.0,13.7,49.7,1.6,51.1,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:45:50,20750,20.0,13.6,49.6,1.7,51.1,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:46:00,20760,20.0,13.6,49.7,1.6,51.2,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:46:10,20770,19.9,13.6,49.8,1.7,51.1,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:46:20,20780,19.9,13.5,49.5,1.6,51.1,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:46:30,20790,19.8,13.5,49.6,1.7,51.0,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:46:40,20800,19.7,13.4,49.9,1.6,51.0,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:46:50,20810,19.7,13.4,49.8,1.6,51.1,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:47:00,20820,19.6,13.3,49.6,1.6,50.9,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:47:10,20830,19.8,13.5,49.7,1.6,50.8,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:47:20,20840,19.8,13.5,49.8,1.7,50.9,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:47:30,20850,20.0,13.6,49.6,1.6,51.0,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:47:40,20860,20.0,13.6,49.7,1.7,50.9,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:47:50,20870,20.1,13.7,50.0,1.6,50.9,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:48:00,20880,20.2,13.8,49.9,1.7,51.2,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:48:10,20890,20.2,13.9,50.0,1.6,51.0,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:48:20,20900,20.4,14.0,50.1,1.7,51.0,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:48:30,20910,20.4,14.1,50.2,1.5,50.9,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:48:40,20920,20.5,14.2,50.3,1.7,50.9,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:48:50,20930,20.7,14.3,50.1,1.6,50.8,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:49:00,20940,20.7,14.3,50.2,1.7,50.8,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:49:10,20950,20.6,14.2,50.1,1.5,51.0,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:49:20,20960,20.6,14.2,50.1,1.7,51.2,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:49:30,20970,20.5,14.2,49.9,1.5,51.2,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:49:40,20980,20.5,14.1,49.8,1.7,51.0,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:49:50,20990,20.5,14.1,49.9,1.6,51.0,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:50:00,21000,20.5,14.0,49.7,1.7,51.0,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:50:10,21010,20.4,14.1,49.9,1.6,50.9,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:50:20,21020,20.4,14.0,49.8,1.7,50.8,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:50:30,21030,20.3,13.9,49.9,1.5,51.0,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:50:40,21040,20.2,13.8,49.6,1.7,51.0,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:50:50,21050,20.3,13.9,49.6,1.6,50.9,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:51:00,21060,20.2,13.8,49.7,1.7,50.8,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:51:10,21070,20.2,13.9,49.8,1.6,51.0,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:51:20,21080,20.2,13.8,49.8,1.7,51.1,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:51:30,21090,20.1,13.7,49.5,1.6,51.1,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:51:40,21100,19.9,13.6,49.6,1.7,51.1,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:51:50,21110,19.8,13.5,49.7,1.6,51.2,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:52:00,21120,19.8,13.5,49.9,1.7,51.2,51.3,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:52:10,21130,19.9,13.6,49.6,1.5,51.1,51.4,51.5,51.4,50.8,46.2,21.3,23.2,0.00,,0.00
17:52:20,21140,19.8,13.5,49.5,1.7,51.0,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:52:30,21150,20.0,13.7,49.8,1.6,51.0,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:52:40,21160,19.8,13.5,49.7,1.7,51.0,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:52:50,21170,19.7,13.4,49.9,1.6,51.0,51.3,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:53:00,21180,19.7,13.4,49.9,1.7,50.9,51.3,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:53:10,21190,19.7,13.4,49.9,1.6,50.9,51.4,51.5,51.3,50.8,46.2,21.3,23.2,0.00,,0.00
17:53:20,21200,19.9,13.6,50.1,1.7,51.0,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:53:30,21210,20.0,13.7,50.0,1.6,50.9,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:53:40,21220,20.1,13.8,50.2,1.7,51.0,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:53:50,21230,20.1,13.8,50.0,1.5,50.9,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:54:00,21240,20.1,13.8,50.2,1.7,51.1,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:54:10,21250,20.2,13.9,50.1,1.6,51.0,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:54:20,21260,20.3,14.0,50.2,1.8,51.1,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:54:30,21270,20.4,14.1,50.3,1.5,51.0,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:54:40,21280,20.5,14.1,50.1,1.7,51.0,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:54:50,21290,20.5,14.1,50.1,1.6,51.0,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:55:00,21300,20.5,14.2,50.4,1.7,50.9,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:55:10,21310,20.6,14.2,50.2,1.6,51.0,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:55:20,21320,20.5,14.2,50.2,1.7,51.1,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:55:30,21330,20.5,14.2,50.2,1.5,51.1,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:55:40,21340,20.5,14.1,50.2,1.7,51.2,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:55:50,21350,20.4,14.1,50.1,1.6,51.1,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:56:00,21360,20.4,14.0,50.1,1.7,51.1,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:56:10,21370,20.3,13.9,49.8,1.6,51.2,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:56:20,21380,20.3,13.9,49.9,1.7,51.2,51.4,51.4,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:56:30,21390,20.2,13.9,49.9,1.5,51.2,51.4,51.4,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:56:40,21400,20.1,13.8,50.0,1.8,51.0,51.3,51.4,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:56:50,21410,20.1,13.8,49.8,1.6,51.0,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:57:00,21420,20.1,13.8,49.8,1.6,50.7,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:57:10,21430,20.1,13.7,49.7,1.5,51.1,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:57:20,21440,20.2,13.8,49.7,1.7,51.1,51.4,51.4,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:57:30,21450,20.0,13.7,49.8,1.6,51.1,51.4,51.5,51.3,50.8,46.2,21.2,23.3,0.00,,0.00
17:57:40,21460,19.9,13.6,49.8,1.7,50.9,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:57:50,21470,19.7,13.5,49.9,1.5,51.1,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:58:00,21480,19.7,13.4,50.0,1.7,51.0,51.4,51.5,51.3,50.8,46.2,21.2,23.3,0.00,,0.00
17:58:10,21490,19.6,13.4,50.0,1.5,51.0,51.3,51.4,51.3,50.8,46.2,21.2,23.3,0.00,,0.00
17:58:20,21500,19.7,13.4,49.8,1.7,51.1,51.3,51.4,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:58:30,21510,19.7,13.4,49.9,1.6,50.9,51.4,51.5,51.3,50.8,46.2,21.2,23.3,0.00,,0.00
17:58:40,21520,19.9,13.5,49.7,1.7,50.8,51.4,51.4,51.3,50.8,46.2,21.2,23.3,0.00,,0.00
17:58:50,21530,20.0,13.7,50.0,1.5,50.8,51.4,51.4,51.3,50.8,46.1,21.2,23.2,0.00,,0.00
17:59:00,21540,20.1,13.8,49.8,1.7,51.0,51.4,51.5,51.3,50.8,46.2,21.2,23.3,0.00,,0.00
17:59:10,21550,20.3,13.9,50.1,1.6,50.8,51.3,51.5,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
17:59:20,21560,20.3,14.0,50.0,1.8,50.8,51.4,51.5,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
17:59:30,21570,20.4,14.1,50.2,1.5,50.9,51.4,51.5,51.3,50.8,46.2,21.2,23.3,0.00,,0.00
17:59:40,21580,20.4,14.0,50.0,1.7,51.0,51.4,51.5,51.3,50.8,46.2,21.2,23.3,0.00,,0.00
17:59:50,21590,20.5,14.1,50.1,1.6,51.1,51.3,51.4,51.3,50.8,46.2,21.2,23.2,0.00,,0.00
18:00:00,21600,20.5,14.1,49.9,1.7,50.9,51.3,51.4,51.3,50.8,46.1,21.2,23.2,0.00,,0.00
18:00:10,21610,20.5,14.1,50.2,1.6,51.0,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:00:20,21620,20.6,14.2,50.2,1.7,51.0,51.3,51.4,51.3,50.8,46.1,21.2,23.2,0.00,,0.00
18:00:30,21630,20.6,14.2,50.1,1.6,51.1,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:00:40,21640,20.6,14.2,50.1,1.7,51.0,51.3,51.5,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:00:50,21650,20.5,14.2,50.2,1.5,51.1,51.4,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:01:00,21660,20.5,14.2,50.1,1.7,51.1,51.3,51.4,51.3,50.8,46.2,21.2,23.3,0.00,,0.00
18:01:10,21670,20.5,14.2,50.2,1.5,50.9,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:01:20,21680,20.5,14.1,49.8,1.7,50.8,51.3,51.4,51.3,50.8,46.2,21.2,23.3,0.00,,0.00
18:01:30,21690,20.4,14.1,50.1,1.5,50.9,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:01:40,21700,20.3,14.0,49.9,1.7,50.8,51.3,51.5,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:01:50,21710,20.2,13.9,50.1,1.6,50.7,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:02:00,21720,20.2,13.8,49.8,1.7,50.9,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:02:10,21730,20.3,14.0,49.7,1.6,51.1,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:02:20,21740,20.3,13.9,49.5,1.7,51.0,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:02:30,21750,20.4,14.0,49.9,1.6,51.1,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:02:40,21760,20.2,13.9,49.7,1.7,50.9,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:02:50,21770,20.0,13.7,50.0,1.6,50.8,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:03:00,21780,20.0,13.6,49.8,1.7,50.6,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:03:10,21790,19.8,13.5,49.7,1.6,50.8,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:03:20,21800,19.7,13.4,49.7,1.7,50.8,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:03:30,21810,19.7,13.4,49.8,1.6,50.7,51.4,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:03:40,21820,19.6,13.3,49.8,1.7,51.0,51.4,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:03:50,21830,19.5,13.3,49.9,1.5,51.0,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:04:00,21840,19.5,13.2,49.7,1.7,51.1,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:04:10,21850,19.5,13.3,50.0,1.6,51.0,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:04:20,21860,19.5,13.3,49.9,1.7,51.1,51.4,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:04:30,21870,19.7,13.4,50.0,1.6,51.2,51.4,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:04:40,21880,19.8,13.5,50.2,1.7,51.2,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:04:50,21890,20.1,13.8,50.2,1.6,51.2,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:05:00,21900,20.1,13.8,49.9,1.7,51.0,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:05:10,21910,20.2,13.8,49.9,1.6,51.0,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:05:20,21920,20.3,14.0,50.3,1.7,51.1,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:05:30,21930,20.4,14.1,50.3,1.6,50.8,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:05:40,21940,20.4,14.1,50.3,1.6,50.8,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:05:50,21950,20.4,14.1,50.2,1.6,50.7,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:06:00,21960,20.4,14.1,50.2,1.7,50.7,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:06:10,21970,20.5,14.2,50.3,1.7,50.9,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:06:20,21980,20.6,14.2,50.1,1.6,51.1,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:06:30,21990,20.7,14.3,50.1,1.7,51.1,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:06:40,22000,20.7,14.3,50.1,1.5,51.0,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:06:50,22010,20.6,14.3,50.2,1.8,51.0,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:07:00,22020,20.4,14.1,50.2,1.5,51.0,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:07:10,22030,20.4,14.0,50.2,1.7,50.9,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:07:20,22040,20.3,13.9,49.9,1.6,50.5,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:07:30,22050,20.5,14.1,50.0,1.5,50.8,51.3,51.4,51.3,50.8,46.1,21.2,23.3,0.00,,0.00
18:07:40,22060,20.3,14.0,49.9,1.6,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:07:50,22070,20.2,13.8,49.8,1.7,51.1,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:08:00,22080,20.2,13.8,50.0,1.6,51.0,51.4,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:08:10,22090,20.2,13.8,49.9,1.8,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:08:20,22100,20.2,13.8,49.9,1.6,51.0,51.3,51.4,51.3,50.7,46.1,21.2,23.3,0.00,,0.00
18:08:30,22110,20.1,13.7,49.9,1.7,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:08:40,22120,19.9,13.6,49.9,1.5,51.1,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:08:50,22130,19.8,13.6,50.1,1.5,51.1,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:09:00,22140,19.8,13.5,49.9,1.6,51.1,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:09:10,22150,19.7,13.4,49.7,1.7,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:09:20,22160,19.8,13.5,50.0,1.6,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:09:30,22170,20.0,13.7,50.1,1.7,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:09:40,22180,20.2,13.9,50.0,1.5,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:09:50,22190,20.3,13.9,49.8,1.7,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:10:00,22200,20.4,14.1,50.0,1.6,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:10:10,22210,20.3,14.0,50.1,1.7,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:10:20,22220,20.3,14.0,49.9,1.5,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:10:30,22230,20.4,14.1,50.1,1.7,51.1,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:10:40,22240,20.5,14.2,50.2,1.6,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:10:50,22250,20.5,14.2,50.1,1.7,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:11:00,22260,20.5,14.2,50.0,1.6,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:11:10,22270,20.5,14.2,50.0,1.7,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:11:20,22280,20.6,14.2,49.9,1.5,51.1,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:11:30,22290,20.6,14.2,50.1,1.7,51.1,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:11:40,22300,20.6,14.2,49.8,1.6,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:11:50,22310,20.5,14.1,49.8,1.7,51.1,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:12:00,22320,20.5,14.1,49.8,1.5,51.1,51.2,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:12:10,22330,20.4,14.0,50.0,1.7,51.1,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:12:20,22340,20.3,14.0,49.9,1.5,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:12:30,22350,20.3,13.9,49.9,1.7,50.9,51.2,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:12:40,22360,20.2,13.9,49.7,1.6,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
