Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
18:12:50,22370,20.2,13.9,49.8,1.7,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:13:00,22380,20.2,13.8,49.6,1.6,50.8,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:13:10,22390,20.1,13.7,49.7,1.7,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:13:20,22400,20.0,13.7,49.7,1.6,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:13:30,22410,19.9,13.6,49.6,1.8,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:13:40,22420,19.8,13.5,49.8,1.6,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:13:50,22430,19.8,13.5,49.9,1.7,51.1,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:14:00,22440,19.7,13.5,50.0,1.6,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:14:10,22450,19.7,13.4,49.7,1.8,51.1,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:14:20,22460,19.7,13.4,49.8,1.6,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:14:30,22470,19.8,13.5,50.0,1.8,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:14:40,22480,19.8,13.5,50.0,1.6,50.8,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:14:50,22490,19.9,13.6,50.1,1.8,50.8,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:15:00,22500,20.1,13.8,50.1,1.6,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:15:10,22510,20.1,13.7,49.8,1.8,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:15:20,22520,20.3,13.9,50.0,1.6,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:15:30,22530,20.2,13.9,50.2,1.7,50.7,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:15:40,22540,20.3,13.9,50.0,1.5,50.6,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:15:50,22550,20.4,14.0,50.1,1.8,50.5,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:16:00,22560,20.4,14.1,50.0,1.6,50.7,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:16:10,22570,20.5,14.2,50.2,1.8,50.8,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:16:20,22580,20.6,14.2,50.0,1.4,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:16:30,22590,20.6,14.2,50.0,1.9,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:16:40,22600,20.6,14.2,49.9,1.6,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:16:50,22610,20.5,14.2,50.1,1.8,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:17:00,22620,20.5,14.1,49.8,1.7,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:17:10,22630,20.4,14.0,49.7,1.8,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:17:20,22640,20.3,14.0,49.9,1.5,50.8,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:17:30,22650,20.3,13.9,49.9,1.8,50.8,51.3,51.4,51.2,50.7,46.1,21.1,23.3,0.00,,0.00
18:17:40,22660,20.2,13.9,50.0,1.5,50.6,51.3,51.4,51.2,50.7,46.1,21.1,23.3,0.00,,0.00
18:17:50,22670,20.2,13.9,50.0,1.8,50.6,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:18:00,22680,20.2,13.8,49.7,1.6,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:18:10,22690,20.2,13.8,49.7,1.7,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:18:20,22700,20.1,13.7,49.7,1.6,50.8,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:18:30,22710,20.0,13.7,49.9,1.8,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:18:40,22720,20.1,13.8,50.0,1.5,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:18:50,22730,20.1,13.8,49.9,1.7,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:19:00,22740,19.8,13.5,49.7,1.6,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:19:10,22750,19.7,13.4,49.7,1.7,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:19:20,22760,19.7,13.4,49.6,1.6,50.7,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:19:30,22770,19.6,13.3,49.9,1.7,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:19:40,22780,19.6,13.3,49.9,1.6,51.0,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:19:50,22790,19.6,13.4,49.8,1.7,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:20:00,22800,19.7,13.4,49.7,1.6,50.9,51.3,51.4,51.2,50.7,46.1,21.1,23.3,0.00,,0.00
18:20:10,22810,19.7,13.4,49.7,1.7,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:20:20,22820,19.8,13.6,50.0,1.5,50.9,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:20:30,22830,19.9,13.6,49.9,1.7,50.8,51.2,51.4,51.2,50.7,46.1,21.1,23.3,0.00,,0.00
18:20:40,22840,20.0,13.7,50.0,1.6,50.7,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:20:50,22850,20.1,13.8,50.2,1.7,50.7,51.2,51.4,51.2,50.7,46.1,21.1,23.3,0.00,,0.00
18:21:00,22860,20.2,13.9,50.2,1.5,50.7,51.3,51.4,51.2,50.7,46.1,21.1,23.3,0.00,,0.00
18:21:10,22870,20.1,13.8,49.9,1.7,50.8,51.3,51.4,51.2,50.7,46.1,21.1,23.3,0.00,,0.00
18:21:20,22880,20.2,13.9,50.0,1.5,50.9,51.3,51.4,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:21:30,22890,20.4,14.0,50.0,1.7,51.1,51.3,51.4,51.2,50.7,46.1,21.1,23.3,0.00,,0.00
18:21:40,22900,20.5,14.2,50.2,1.5,51.0,51.3,51.4,51.2,50.6,46.0,21.1,23.3,0.00,,0.00
18:21:50,22910,20.5,14.1,49.9,1.7,50.9,51.3,51.4,51.2,50.7,46.0,21.1,23.3,0.00,,0.00
18:22:00,22920,20.5,14.1,49.9,1.6,51.1,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:22:10,22930,20.5,14.1,49.8,1.7,51.0,51.3,51.4,51.2,50.7,46.0,21.1,23.3,0.00,,0.00
18:22:20,22940,20.5,14.1,49.9,1.6,50.8,51.3,51.4,51.2,50.7,46.0,21.1,23.3,0.00,,0.00
18:22:30,22950,20.4,14.0,49.9,1.7,50.7,51.3,51.4,51.2,50.7,46.0,21.1,23.3,0.00,,0.00
18:22:40,22960,20.4,14.0,50.0,1.6,50.6,51.3,51.4,51.3,50.7,46.1,21.1,23.3,0.00,,0.00
18:22:50,22970,20.3,14.0,49.8,1.7,50.8,51.3,51.3,51.2,50.6,46.0,21.1,23.3,0.00,,0.00
18:23:00,22980,20.3,13.9,49.8,1.6,50.7,51.3,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:23:10,22990,20.1,13.8,49.8,1.7,51.0,51.3,51.3,51.2,50.7,46.0,21.1,23.3,0.00,,0.00
18:23:20,23000,20.2,13.8,49.8,1.6,50.9,51.2,51.3,51.2,50.7,46.0,21.1,23.3,0.00,,0.00
18:23:30,23010,20.1,13.8,49.7,1.6,50.9,51.3,51.4,51.2,50.7,46.1,21.1,23.3,0.00,,0.00
18:23:40,23020,20.1,13.7,49.8,1.6,51.1,51.3,51.4,51.2,50.7,46.1,21.0,23.3,0.00,,0.00
18:23:50,23030,19.9,13.6,49.8,1.7,51.1,51.3,51.4,51.2,50.6,46.1,21.0,23.3,0.00,,0.00
18:24:00,23040,19.9,13.5,49.7,1.7,51.0,51.3,51.4,51.2,50.6,46.1,21.1,23.3,0.00,,0.00
18:24:10,23050,19.8,13.5,49.8,1.6,50.9,51.3,51.4,51.2,50.7,46.1,21.0,23.3,0.00,,0.00
18:24:20,23060,19.7,13.4,49.7,1.6,51.0,51.3,51.4,51.2,50.7,46.0,21.1,23.3,0.00,,0.00
18:24:30,23070,19.6,13.4,50.0,1.6,50.9,51.3,51.4,51.2,50.7,46.0,21.1,23.3,0.00,,0.00
18:24:40,23080,19.6,13.4,49.9,1.7,50.9,51.3,51.3,51.2,50.7,46.0,21.0,23.3,0.00,,0.00
18:24:50,23090,19.7,13.4,49.7,1.7,50.7,51.3,51.4,51.2,50.7,46.0,21.1,23.3,0.00,,0.00
18:25:00,23100,19.8,13.4,49.7,1.5,50.8,51.3,51.4,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:25:10,23110,19.8,13.6,50.0,1.7,50.7,51.3,51.4,51.2,50.6,46.0,21.1,23.3,0.00,,0.00
18:25:20,23120,19.9,13.6,50.1,1.7,51.0,51.3,51.4,51.2,50.6,46.0,21.1,23.3,0.00,,0.00
18:25:30,23130,20.1,13.8,49.9,1.5,51.0,51.3,51.4,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:25:40,23140,20.2,13.9,50.1,1.7,50.9,51.2,51.4,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:25:50,23150,20.3,13.9,50.2,1.6,50.9,51.2,51.4,51.2,50.6,46.0,21.1,23.3,0.00,,0.00
18:26:00,23160,20.3,14.0,50.3,1.8,51.1,51.2,51.4,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:26:10,23170,20.4,14.1,50.3,1.7,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:26:20,23180,20.4,14.1,50.2,1.6,51.2,51.2,51.4,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:26:30,23190,20.4,14.0,49.9,1.7,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:26:40,23200,20.5,14.1,50.3,1.6,51.0,51.3,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:26:50,23210,20.5,14.1,50.0,1.6,51.1,51.3,51.4,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:27:00,23220,20.5,14.1,50.2,1.6,51.0,51.3,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:27:10,23230,20.5,14.1,50.1,1.5,50.9,51.2,51.4,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:27:20,23240,20.4,14.0,49.9,1.7,50.9,51.2,51.4,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:27:30,23250,20.3,13.9,49.7,1.8,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:27:40,23260,20.4,14.0,49.9,1.6,51.0,51.2,51.4,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:27:50,23270,20.4,14.0,50.0,1.5,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:28:00,23280,20.3,13.9,49.9,1.7,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:28:10,23290,20.2,13.8,49.7,1.5,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:28:20,23300,20.0,13.7,49.9,1.6,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:28:30,23310,19.9,13.6,49.7,1.7,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:28:40,23320,20.0,13.6,49.7,1.6,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:28:50,23330,19.8,13.5,49.9,1.6,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:29:00,23340,19.8,13.5,49.9,1.6,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:29:10,23350,19.8,13.5,49.9,1.5,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:29:20,23360,19.9,13.6,49.8,1.7,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:29:30,23370,19.9,13.6,49.8,1.6,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:29:40,23380,19.9,13.6,49.9,1.7,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:29:50,23390,20.1,13.8,49.9,1.6,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:30:00,23400,20.1,13.8,50.0,1.7,51.0,51.1,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:30:10,23410,20.3,14.0,50.1,1.6,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:30:20,23420,20.2,13.9,50.2,1.7,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:30:30,23430,20.3,14.0,50.1,1.6,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:30:40,23440,20.4,14.0,49.9,1.7,51.1,51.3,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:30:50,23450,20.4,14.0,49.8,1.5,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:31:00,23460,20.4,14.1,50.0,1.7,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:31:10,23470,20.5,14.2,50.2,1.6,51.0,51.3,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:31:20,23480,20.5,14.2,50.2,1.7,51.1,51.3,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:31:30,23490,20.5,14.1,49.9,1.6,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:31:40,23500,20.5,14.1,49.9,1.7,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:31:50,23510,20.4,14.1,49.9,1.5,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:32:00,23520,20.4,14.0,49.9,1.7,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:32:10,23530,20.3,13.9,49.9,1.6,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:32:20,23540,20.3,13.9,50.0,1.7,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:32:30,23550,20.1,13.8,49.9,1.6,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:32:40,23560,20.2,13.8,49.6,1.7,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:32:50,23570,20.2,13.8,49.8,1.6,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:33:00,23580,20.1,13.7,49.5,1.7,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:33:10,23590,19.9,13.6,49.5,1.5,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:33:20,23600,19.9,13.6,49.7,1.7,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:33:30,23610,19.9,13.6,49.6,1.6,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:33:40,23620,19.9,13.5,49.7,1.7,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:33:50,23630,19.8,13.5,49.8,1.5,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:34:00,23640,19.7,13.4,49.7,1.7,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:34:10,23650,19.6,13.3,49.7,1.5,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:34:20,23660,19.7,13.4,50.0,1.7,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:34:30,23670,19.7,13.4,49.6,1.6,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:34:40,23680,19.9,13.6,49.8,1.7,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:34:50,23690,19.9,13.5,49.8,1.6,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:35:00,23700,19.9,13.6,49.9,1.7,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:35:10,23710,19.9,13.6,50.1,1.6,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:35:20,23720,20.0,13.7,49.9,1.7,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:35:30,23730,20.1,13.8,50.0,1.6,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:35:40,23740,20.2,13.8,49.9,1.7,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:35:50,23750,20.3,13.9,50.1,1.5,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:36:00,23760,20.4,14.1,50.1,1.7,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:36:10,23770,20.5,14.2,50.1,1.5,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:36:20,23780,20.5,14.2,50.1,1.7,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:36:30,23790,20.4,14.1,50.2,1.5,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:36:40,23800,20.4,14.1,49.9,1.7,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:36:50,23810,20.4,14.0,49.8,1.5,51.1,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:37:00,23820,20.3,13.9,49.9,1.7,50.8,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:37:10,23830,20.2,13.8,49.7,1.5,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:37:20,23840,20.2,13.8,49.8,1.7,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:37:30,23850,20.1,13.8,50.0,1.5,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:37:40,23860,20.2,13.8,49.8,1.7,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:37:50,23870,20.1,13.8,49.9,1.6,50.8,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:38:00,23880,20.0,13.8,50.2,1.7,50.8,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:38:10,23890,20.2,13.9,49.8,1.5,50.8,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:38:20,23900,20.0,13.6,49.8,1.6,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:38:30,23910,19.8,13.5,49.8,1.6,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:38:40,23920,19.7,13.4,49.8,1.7,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:38:50,23930,19.7,13.4,49.8,1.6,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:39:00,23940,19.7,13.4,49.9,1.7,50.7,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:39:10,23950,19.7,13.5,50.0,1.5,50.8,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:39:20,23960,19.7,13.5,50.0,1.8,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:39:30,23970,19.8,13.6,50.2,1.5,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:39:40,23980,19.9,13.6,49.9,1.7,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:39:50,23990,20.0,13.7,50.2,1.5,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:40:00,24000,20.1,13.8,50.1,1.7,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:40:10,24010,20.4,14.1,50.2,1.5,50.7,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:40:20,24020,20.5,14.1,50.3,1.7,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:40:30,24030,20.4,14.1,50.3,1.5,50.9,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:40:40,24040,20.5,14.1,50.1,1.7,50.8,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:40:50,24050,20.5,14.2,50.0,1.6,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:41:00,24060,20.6,14.2,50.1,1.7,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:41:10,24070,20.6,14.2,50.1,1.6,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:41:20,24080,20.7,14.3,50.1,1.7,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:41:30,24090,20.6,14.2,49.8,1.6,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:41:40,24100,20.5,14.2,50.0,1.7,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:41:50,24110,20.5,14.1,49.9,1.5,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:42:00,24120,20.4,14.0,49.9,1.7,51.0,51.1,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:42:10,24130,20.4,14.0,49.7,1.6,51.0,51.1,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:42:20,24140,20.3,13.9,49.9,1.6,51.0,51.2,51.3,51.2,50.6,46.0,21.0,23.3,0.00,,0.00
18:42:30,24150,20.2,13.9,49.6,1.6,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:42:40,24160,20.2,13.8,49.6,1.7,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:42:50,24170,20.2,13.8,49.8,1.5,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:43:00,24180,20.2,13.8,49.9,1.7,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:43:10,24190,20.1,13.7,49.5,1.5,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:43:20,24200,20.1,13.7,49.7,1.7,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:43:30,24210,20.0,13.6,49.7,1.6,50.8,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:43:40,24220,19.9,13.6,49.8,1.7,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:43:50,24230,19.8,13.5,49.9,1.5,51.0,51.1,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:44:00,24240,19.7,13.4,49.7,1.7,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:44:10,24250,19.6,13.4,50.0,1.5,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:44:20,24260,19.6,13.3,49.8,1.7,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:44:30,24270,19.5,13.3,49.9,1.6,50.8,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:44:40,24280,19.6,13.3,49.8,1.7,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:44:50,24290,19.7,13.4,50.0,1.5,50.7,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:45:00,24300,19.8,13.5,49.8,1.7,50.7,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:45:10,24310,19.9,13.6,49.9,1.5,50.7,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:45:20,24320,19.9,13.6,50.1,1.8,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:45:30,24330,20.1,13.8,50.3,1.6,51.0,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:45:40,24340,20.3,13.9,50.0,1.7,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:45:50,24350,20.3,14.0,50.1,1.6,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:46:00,24360,20.6,14.2,50.0,1.7,50.8,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:46:10,24370,20.4,14.1,50.1,1.6,50.9,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:46:20,24380,20.6,14.2,50.3,1.7,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:46:30,24390,20.6,14.3,50.1,1.6,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:46:40,24400,20.6,14.2,50.1,1.7,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:46:50,24410,20.5,14.1,50.0,1.6,51.0,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:47:00,24420,20.6,14.2,49.9,1.6,50.8,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:47:10,24430,20.5,14.2,50.1,1.7,50.6,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:47:20,24440,20.5,14.1,49.9,1.7,50.5,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:47:30,24450,20.4,14.0,49.8,1.6,50.6,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:47:40,24460,20.4,14.0,49.7,1.7,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:47:50,24470,20.3,13.9,49.6,1.6,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:48:00,24480,20.3,13.9,49.7,1.7,50.9,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:48:10,24490,20.3,13.9,49.6,1.7,50.9,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:48:20,24500,20.3,13.9,49.8,1.7,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:48:30,24510,20.2,13.8,49.8,1.7,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:48:40,24520,20.3,13.9,49.7,1.6,51.1,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:48:50,24530,20.1,13.7,49.6,1.7,51.0,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:49:00,24540,19.9,13.6,49.7,1.6,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:49:10,24550,19.9,13.6,49.7,1.8,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:49:20,24560,19.8,13.4,49.6,1.6,51.0,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:49:30,24570,19.7,13.4,49.6,1.8,50.8,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:49:40,24580,19.6,13.4,49.8,1.6,50.7,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:49:50,24590,19.6,13.4,49.8,1.7,50.8,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:50:00,24600,19.6,13.3,49.9,1.6,50.7,51.2,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:50:10,24610,19.6,13.3,49.8,1.8,50.7,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:50:20,24620,19.6,13.3,49.7,1.6,50.7,51.2,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:50:30,24630,19.8,13.5,49.9,1.8,50.6,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:50:40,24640,19.9,13.6,49.9,1.6,50.6,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:50:50,24650,20.0,13.7,50.0,1.8,50.5,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:51:00,24660,20.1,13.8,50.3,1.6,50.8,51.2,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:51:10,24670,20.0,13.7,50.1,1.8,50.8,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:51:20,24680,20.2,13.9,50.2,1.6,50.6,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:51:30,24690,20.4,14.1,50.3,1.7,50.5,51.1,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:51:40,24700,20.4,14.1,50.4,1.6,50.4,51.1,51.3,51.2,50.5,46.0,21.0,23.3,0.00,,0.00
18:51:50,24710,20.3,14.0,50.1,1.7,50.8,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:52:00,24720,20.4,14.0,50.0,1.6,50.8,51.2,51.3,51.2,50.5,45.9,20.9,23.3,0.00,,0.00
18:52:10,24730,20.4,14.0,50.0,1.7,50.8,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:52:20,24740,20.5,14.2,50.2,1.5,50.7,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:52:30,24750,20.5,14.1,50.0,1.7,50.9,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:52:40,24760,20.5,14.1,50.1,1.5,50.8,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:52:50,24770,20.4,14.1,50.2,1.7,50.9,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:53:00,24780,20.4,14.0,50.1,1.6,50.8,51.2,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:53:10,24790,20.4,14.0,49.9,1.7,50.5,51.1,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:53:20,24800,20.3,13.9,50.1,1.5,50.9,51.1,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:53:30,24810,20.3,14.0,50.0,1.7,50.9,51.2,51.3,51.1,50.5,45.9,20.9,23.3,0.00,,0.00
18:53:40,24820,20.2,13.8,49.7,1.6,50.7,51.1,51.3,51.1,50.5,45.9,20.9,23.3,0.00,,0.00
18:53:50,24830,20.1,13.8,49.7,1.7,50.7,51.1,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:54:00,24840,20.0,13.7,49.7,1.5,50.7,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:54:10,24850,20.0,13.7,49.7,1.7,50.9,51.1,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:54:20,24860,20.0,13.7,49.8,1.6,50.8,51.2,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:54:30,24870,19.9,13.6,49.8,1.7,50.7,51.1,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:54:40,24880,19.8,13.5,49.9,1.6,50.8,51.1,51.3,51.2,50.5,46.0,20.9,23.3,0.00,,0.00
18:54:50,24890,19.7,13.4,49.9,1.7,50.9,51.1,51.2,51.1,50.5,45.9,20.9,23.3,0.00,,0.00
18:55:00,24900,19.7,13.4,49.7,1.6,50.8,51.2,51.2,51.1,50.5,45.9,20.9,23.3,0.00,,0.00
18:55:10,24910,19.6,13.4,49.8,1.7,50.9,51.2,51.2,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:55:20,24920,19.6,13.4,50.1,1.6,50.9,51.2,51.3,51.1,50.5,45.9,20.9,23.3,0.00,,0.00
18:55:30,24930,19.6,13.3,50.0,1.7,50.9,51.2,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:55:40,24940,19.6,13.4,50.0,1.5,50.9,51.2,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:55:50,24950,19.7,13.5,50.1,1.7,50.9,51.2,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:56:00,24960,19.8,13.5,50.1,1.5,50.9,51.2,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:56:10,24970,19.9,13.6,50.2,1.7,50.9,51.2,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:56:20,24980,19.9,13.6,49.9,1.6,50.8,51.2,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:56:30,24990,20.0,13.7,50.2,1.7,50.6,51.2,51.2,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:56:40,25000,20.3,14.0,50.3,1.5,50.6,51.1,51.2,51.1,50.5,45.9,20.9,23.3,0.00,,0.00
18:56:50,25010,20.2,13.9,50.2,1.7,50.6,51.2,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:57:00,25020,20.2,13.9,50.2,1.5,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
18:57:10,25030,20.3,14.0,50.2,1.7,50.6,51.2,51.2,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:57:20,25040,20.3,13.9,50.0,1.5,50.8,51.1,51.3,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:57:30,25050,20.3,14.0,50.3,1.7,50.8,51.2,51.2,51.1,50.5,45.9,20.9,23.3,0.00,,0.00
18:57:40,25060,20.4,14.1,50.0,1.6,50.9,51.2,51.2,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:57:50,25070,20.5,14.1,50.2,1.7,50.8,51.1,51.2,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:58:00,25080,20.4,14.1,50.0,1.5,50.6,51.2,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
18:58:10,25090,20.4,14.1,50.0,1.7,50.6,51.1,51.2,51.1,50.5,45.9,20.9,23.3,0.00,,0.00
18:58:20,25100,20.4,14.0,50.1,1.5,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
18:58:30,25110,20.3,13.9,49.9,1.7,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
18:58:40,25120,20.3,13.9,49.9,1.5,50.9,51.1,51.2,51.1,50.5,45.9,20.9,23.3,0.00,,0.00
18:58:50,25130,20.2,13.9,49.8,1.7,50.9,51.2,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
18:59:00,25140,20.2,13.8,49.7,1.5,50.9,51.2,51.2,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:59:10,25150,20.3,13.9,50.0,1.7,50.9,51.2,51.2,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:59:20,25160,20.1,13.8,50.0,1.6,50.6,51.2,51.2,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
18:59:30,25170,20.1,13.8,49.7,1.7,50.8,51.2,51.2,51.1,50.5,45.9,20.9,23.3,0.00,,0.00
18:59:40,25180,20.1,13.7,49.9,1.6,50.7,51.1,51.2,51.1,50.5,45.9,20.9,23.3,0.00,,0.00
18:59:50,25190,19.9,13.5,49.7,1.6,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:00:00,25200,19.8,13.5,49.6,1.5,51.0,51.2,51.2,51.1,50.5,45.9,20.9,23.4,0.00,,0.00
19:00:10,25210,19.7,13.5,50.0,1.7,50.7,51.1,51.2,51.1,50.5,45.9,20.9,23.3,0.00,,0.00
19:00:20,25220,19.7,13.4,49.8,1.5,50.5,51.1,51.2,51.1,50.5,45.9,20.9,23.3,0.00,,0.00
19:00:30,25230,19.7,13.4,49.9,1.7,50.4,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:00:40,25240,19.6,13.4,50.0,1.6,50.2,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:00:50,25250,19.6,13.3,49.8,1.7,50.6,51.2,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:01:00,25260,19.7,13.4,49.9,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:01:10,25270,19.7,13.5,50.2,1.7,50.6,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:01:20,25280,19.8,13.6,50.2,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:01:30,25290,20.0,13.7,49.9,1.7,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:01:40,25300,20.1,13.8,50.0,1.5,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:01:50,25310,20.3,14.0,50.0,1.7,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:02:00,25320,20.4,14.1,50.1,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:02:10,25330,20.4,14.0,50.0,1.7,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:02:20,25340,20.5,14.1,50.0,1.5,50.9,51.1,51.2,51.1,50.5,45.9,20.9,23.3,0.00,,0.00
19:02:30,25350,20.6,14.2,50.2,1.7,51.0,51.1,51.2,51.1,50.5,46.0,20.9,23.3,0.00,,0.00
19:02:40,25360,20.6,14.2,50.0,1.6,50.6,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:02:50,25370,20.6,14.2,50.1,1.7,50.4,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:03:00,25380,20.7,14.3,50.0,1.6,50.7,51.1,51.2,51.1,50.4,46.0,20.9,23.3,0.00,,0.00
19:03:10,25390,20.6,14.2,50.0,1.7,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:03:20,25400,20.5,14.1,49.9,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:03:30,25410,20.5,14.1,49.8,1.7,50.9,51.2,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:03:40,25420,20.5,14.1,49.9,1.6,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:03:50,25430,20.4,13.9,49.6,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:04:00,25440,20.3,13.9,49.7,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:04:10,25450,20.2,13.9,49.6,1.6,50.8,51.2,51.2,51.1,50.4,46.0,20.9,23.3,0.00,,0.00
19:04:20,25460,20.2,13.9,49.9,1.7,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:04:30,25470,20.1,13.7,49.5,1.6,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:04:40,25480,20.0,13.7,49.9,1.7,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:04:50,25490,19.9,13.6,49.8,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:05:00,25500,19.9,13.6,49.6,1.7,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:05:10,25510,19.8,13.5,49.8,1.5,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:05:20,25520,19.7,13.4,49.5,1.7,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:05:30,25530,19.7,13.4,49.5,1.6,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:05:40,25540,19.7,13.3,49.6,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:05:50,25550,19.6,13.3,49.9,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:06:00,25560,19.5,13.3,49.8,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:06:10,25570,19.6,13.3,49.9,1.6,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:06:20,25580,19.6,13.3,49.6,1.7,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:06:30,25590,19.7,13.4,50.0,1.6,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:06:40,25600,19.8,13.5,49.9,1.7,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:06:50,25610,19.9,13.6,50.0,1.5,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:07:00,25620,20.1,13.8,50.0,1.7,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:07:10,25630,20.1,13.8,50.3,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:07:20,25640,20.2,13.9,50.2,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:07:30,25650,20.4,14.1,50.2,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:07:40,25660,20.4,14.0,50.2,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:07:50,25670,20.8,14.4,50.2,1.5,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:08:00,25680,20.6,14.3,50.4,1.7,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:08:10,25690,20.5,14.1,49.9,1.6,50.5,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:08:20,25700,20.4,14.1,50.2,1.7,50.5,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:08:30,25710,20.4,14.1,49.9,1.5,50.5,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:08:40,25720,20.5,14.1,50.1,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:08:50,25730,20.4,14.1,50.0,1.6,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:09:00,25740,20.4,14.0,49.9,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:09:10,25750,20.3,13.9,49.8,1.5,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:09:20,25760,20.2,13.9,50.0,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:09:30,25770,20.2,13.8,49.5,1.5,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:09:40,25780,20.2,13.8,49.6,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:09:50,25790,20.2,13.8,49.6,1.6,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:10:00,25800,20.3,13.9,49.8,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:10:10,25810,20.3,13.9,49.6,1.5,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:10:20,25820,20.2,13.8,49.5,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:10:30,25830,20.0,13.6,49.6,1.6,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:10:40,25840,20.0,13.7,49.7,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:10:50,25850,19.9,13.6,49.6,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:11:00,25860,19.7,13.4,49.8,1.7,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:11:10,25870,19.7,13.4,49.7,1.5,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:11:20,25880,19.7,13.4,49.8,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:11:30,25890,19.7,13.4,49.6,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:11:40,25900,19.8,13.5,49.8,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:11:50,25910,19.9,13.6,50.0,1.5,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:12:00,25920,20.0,13.7,50.0,1.7,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:12:10,25930,20.2,13.8,50.0,1.5,50.9,51.0,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:12:20,25940,20.3,14.0,50.3,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:12:30,25950,20.4,14.1,50.3,1.5,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:12:40,25960,20.3,14.0,50.2,1.7,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:12:50,25970,20.4,14.1,50.2,1.6,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:13:00,25980,20.5,14.1,50.2,1.7,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:13:10,25990,20.5,14.1,49.9,1.5,50.8,51.0,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:13:20,26000,20.4,14.1,50.4,1.7,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:13:30,26010,20.4,14.0,50.1,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:13:40,26020,20.4,14.0,50.1,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:13:50,26030,20.3,14.0,50.3,1.5,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:14:00,26040,20.5,14.1,50.1,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:14:10,26050,20.5,14.1,50.1,1.5,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:14:20,26060,20.5,14.1,49.8,1.7,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:14:30,26070,20.5,14.1,50.0,1.6,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:14:40,26080,20.5,14.1,49.8,1.7,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:14:50,26090,20.3,14.0,49.7,1.6,50.6,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:15:00,26100,20.3,13.9,49.7,1.7,50.6,51.0,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:15:10,26110,20.2,13.9,49.8,1.6,50.8,51.0,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:15:20,26120,20.2,13.8,49.5,1.7,50.5,51.0,51.2,51.1,50.4,45.9,20.9,23.3,0.00,,0.00
19:15:30,26130,20.3,13.9,49.7,1.6,50.5,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:15:40,26140,20.2,13.8,49.8,1.7,50.4,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:15:50,26150,20.3,13.9,49.8,1.6,50.7,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:16:00,26160,20.1,13.7,49.6,1.7,50.8,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:16:10,26170,20.0,13.7,49.8,1.6,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:16:20,26180,19.9,13.6,49.6,1.7,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:16:30,26190,19.8,13.5,49.9,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:16:40,26200,19.7,13.4,50.0,1.7,50.9,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:16:50,26210,19.6,13.4,50.0,1.6,50.7,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:17:00,26220,19.6,13.3,49.8,1.7,50.7,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:17:10,26230,19.6,13.4,49.9,1.6,50.8,51.1,51.2,51.1,50.4,45.9,20.9,23.4,0.00,,0.00
19:17:20,26240,19.7,13.4,49.9,1.7,50.8,51.0,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:17:30,26250,19.8,13.5,49.8,1.5,50.8,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:17:40,26260,19.8,13.6,50.1,1.7,50.7,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:17:50,26270,20.0,13.7,50.0,1.6,50.7,51.0,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:18:00,26280,20.1,13.8,50.0,1.7,50.8,51.0,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:18:10,26290,20.2,13.8,50.0,1.6,50.8,51.0,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:18:20,26300,20.3,14.0,50.0,1.7,50.7,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:18:30,26310,20.3,14.0,50.4,1.5,50.6,51.0,51.2,51.1,50.3,45.9,20.9,23.3,0.00,,0.00
19:18:40,26320,20.3,14.0,50.3,1.7,50.8,51.1,51.1,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:18:50,26330,20.4,14.0,50.1,1.6,50.7,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:19:00,26340,20.4,14.1,50.2,1.7,50.6,51.0,51.2,51.1,50.3,45.9,20.8,23.4,0.00,,0.00
19:19:10,26350,20.5,14.1,50.3,1.6,50.6,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:19:20,26360,20.5,14.1,50.3,1.7,50.6,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:19:30,26370,20.5,14.2,50.2,1.5,50.3,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:19:40,26380,20.5,14.1,50.2,1.7,50.6,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:19:50,26390,20.5,14.1,49.9,1.5,50.7,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:20:00,26400,20.3,14.0,50.3,1.7,50.6,51.1,51.2,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:20:10,26410,20.2,13.9,49.8,1.5,50.8,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:20:20,26420,20.2,13.9,50.0,1.7,50.8,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:20:30,26430,20.3,13.9,50.0,1.6,50.7,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:20:40,26440,20.1,13.8,49.8,1.7,50.8,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:20:50,26450,20.0,13.8,50.1,1.6,50.7,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:21:00,26460,20.0,13.7,49.9,1.7,50.6,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:21:10,26470,20.0,13.7,49.9,1.6,50.6,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:21:20,26480,20.0,13.7,50.0,1.7,50.7,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:21:30,26490,19.8,13.6,50.0,1.6,50.5,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:21:40,26500,19.7,13.5,50.1,1.6,50.7,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:21:50,26510,19.7,13.4,50.0,1.6,50.6,51.1,51.1,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:22:00,26520,19.6,13.4,50.1,1.7,50.8,51.1,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:22:10,26530,19.7,13.4,49.9,1.6,50.7,51.1,51.2,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:22:20,26540,19.7,13.4,49.9,1.6,50.7,51.1,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:22:30,26550,19.8,13.5,49.9,1.6,50.8,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:22:40,26560,20.2,13.9,50.1,1.6,50.8,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:22:50,26570,20.3,13.9,50.1,1.7,50.6,51.0,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:23:00,26580,20.2,13.9,49.9,1.6,50.6,51.0,51.1,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:23:10,26590,20.3,14.0,50.1,1.7,50.6,51.0,51.1,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:23:20,26600,20.4,14.0,50.1,1.6,50.7,51.1,51.2,51.1,50.3,45.9,20.9,23.4,0.00,,0.00
19:23:30,26610,20.4,14.1,50.2,1.7,50.8,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:23:40,26620,20.4,14.1,50.1,1.6,50.8,51.1,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:23:50,26630,20.6,14.2,50.1,1.8,50.8,51.1,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:24:00,26640,20.5,14.2,50.2,1.6,50.8,51.1,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:24:10,26650,20.5,14.1,50.1,1.8,50.8,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:24:20,26660,20.5,14.2,50.3,1.6,50.6,51.0,51.2,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:24:30,26670,20.5,14.1,50.2,1.8,50.7,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:24:40,26680,20.5,14.1,50.1,1.6,50.9,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:24:50,26690,20.4,14.1,50.1,1.8,50.9,51.1,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:25:00,26700,20.3,14.0,50.1,1.6,50.7,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:25:10,26710,20.2,13.8,50.0,1.8,50.8,51.0,51.1,51.0,50.3,45.9,20.8,23.3,0.00,,0.00
19:25:20,26720,20.2,13.9,49.9,1.6,50.9,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:25:30,26730,20.2,13.8,49.9,1.8,50.6,51.0,51.1,51.1,50.3,45.9,20.8,23.4,0.00,,0.00
19:25:40,26740,20.1,13.7,49.8,1.6,50.7,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:25:50,26750,20.0,13.7,49.7,1.8,50.6,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:26:00,26760,20.0,13.7,49.7,1.6,50.8,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:26:10,26770,19.9,13.5,49.8,1.8,50.9,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:26:20,26780,19.9,13.6,49.7,1.6,50.8,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:26:30,26790,19.9,13.5,49.7,1.8,50.9,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:26:40,26800,19.8,13.5,49.9,1.6,50.9,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:26:50,26810,19.8,13.5,49.9,1.7,50.9,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:27:00,26820,19.7,13.4,49.9,1.6,50.9,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:27:10,26830,19.8,13.5,49.9,1.8,50.9,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:27:20,26840,19.9,13.6,50.1,1.6,50.9,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:27:30,26850,19.9,13.6,49.9,1.8,50.7,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:27:40,26860,20.0,13.7,50.2,1.6,50.8,51.0,51.1,51.0,50.3,45.9,20.9,23.3,0.00,,0.00
19:27:50,26870,20.1,13.8,50.0,1.8,50.9,50.9,51.1,51.0,50.3,45.9,20.9,23.3,0.00,,0.00
19:28:00,26880,20.2,13.9,50.3,1.6,50.9,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:28:10,26890,20.2,13.9,50.3,1.7,50.9,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:28:20,26900,20.2,13.9,50.0,1.6,50.9,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:28:30,26910,20.3,14.0,50.2,1.7,50.9,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:28:40,26920,20.4,14.1,50.3,1.6,50.6,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:28:50,26930,20.6,14.2,50.2,1.7,50.6,51.0,51.1,51.0,50.3,45.9,20.8,23.3,0.00,,0.00
19:29:00,26940,20.5,14.2,50.2,1.5,50.6,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:29:10,26950,20.5,14.1,49.9,1.7,50.7,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:29:20,26960,20.4,14.0,49.9,1.6,50.9,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:29:30,26970,20.5,14.1,50.0,1.7,50.9,51.1,51.1,51.0,50.3,45.9,20.8,23.3,0.00,,0.00
19:29:40,26980,20.5,14.1,49.9,1.5,50.9,51.0,51.1,51.0,50.3,45.9,20.8,23.3,0.00,,0.00
19:29:50,26990,20.4,14.1,49.8,1.7,50.9,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:30:00,27000,20.4,14.0,49.9,1.6,50.7,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:30:10,27010,20.3,14.0,49.8,1.7,50.8,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:30:20,27020,20.3,13.9,49.5,1.5,50.9,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:30:30,27030,20.3,13.9,49.9,1.7,50.8,51.0,51.1,51.0,50.3,45.9,20.8,23.3,0.00,,0.00
19:30:40,27040,20.3,14.0,49.8,1.6,50.9,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:30:50,27050,20.3,14.0,49.8,1.7,50.8,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:31:00,27060,20.2,13.8,49.6,1.6,50.8,51.0,51.1,51.0,50.3,45.9,20.8,23.3,0.00,,0.00
19:31:10,27070,20.2,13.8,49.7,1.7,50.7,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:31:20,27080,20.1,13.7,49.6,1.6,50.8,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:31:30,27090,19.9,13.6,49.8,1.7,50.8,51.0,51.1,51.0,50.3,45.9,20.9,23.4,0.00,,0.00
19:31:40,27100,19.8,13.4,49.6,1.5,50.8,51.0,51.1,51.0,50.3,45.9,20.8,23.3,0.00,,0.00
19:31:50,27110,19.8,13.5,49.7,1.7,50.7,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:32:00,27120,19.7,13.4,49.6,1.6,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.4,0.00,,0.00
19:32:10,27130,19.7,13.4,49.8,1.7,50.8,51.0,51.1,51.0,50.3,45.9,20.8,23.3,0.00,,0.00
19:32:20,27140,19.7,13.4,49.7,1.5,50.7,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:32:30,27150,19.7,13.4,49.7,1.7,50.7,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:32:40,27160,19.8,13.5,49.6,1.6,50.6,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:32:50,27170,19.9,13.6,49.6,1.7,50.6,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:33:00,27180,19.9,13.6,49.8,1.6,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.4,0.00,,0.00
19:33:10,27190,20.1,13.7,49.7,1.7,50.5,51.0,51.1,51.0,50.3,45.9,20.8,23.3,0.00,,0.00
19:33:20,27200,20.2,13.8,49.8,1.6,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:33:30,27210,20.2,13.9,50.0,1.7,50.5,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:33:40,27220,20.3,14.0,50.1,1.5,50.6,51.0,51.1,51.0,50.3,45.9,20.8,23.3,0.00,,0.00
19:33:50,27230,20.4,14.0,49.8,1.8,50.8,51.0,51.1,51.0,50.3,45.9,20.8,23.3,0.00,,0.00
19:34:00,27240,20.4,14.1,50.0,1.6,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:34:10,27250,20.5,14.2,50.3,1.7,50.7,51.0,51.1,51.0,50.3,45.9,20.8,23.3,0.00,,0.00
19:34:20,27260,20.6,14.2,49.9,1.6,50.5,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:34:30,27270,20.6,14.2,49.9,1.7,50.5,51.0,51.1,51.0,50.2,45.9,20.8,23.4,0.00,,0.00
19:34:40,27280,20.6,14.2,50.0,1.6,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:34:50,27290,20.5,14.1,50.0,1.6,50.9,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:35:00,27300,20.5,14.1,49.8,1.6,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:35:10,27310,20.5,14.1,49.8,1.7,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:35:20,27320,20.5,14.1,49.7,1.6,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.4,0.00,,0.00
19:35:30,27330,20.4,14.0,49.8,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:35:40,27340,20.4,13.9,49.6,1.5,50.7,51.0,51.1,51.0,50.2,45.9,20.9,23.4,0.00,,0.00
19:35:50,27350,20.3,13.9,49.7,1.7,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:36:00,27360,20.2,13.8,49.8,1.5,50.8,51.0,51.1,51.0,50.3,45.9,20.8,23.4,0.00,,0.00
19:36:10,27370,20.2,13.8,49.6,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:36:20,27380,20.3,13.9,49.4,1.6,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:36:30,27390,20.0,13.7,49.9,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:36:40,27400,19.9,13.6,49.9,1.5,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.4,0.00,,0.00
19:36:50,27410,19.9,13.5,49.6,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:37:00,27420,19.8,13.5,49.7,1.5,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:37:10,27430,19.7,13.4,49.6,1.7,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.4,0.00,,0.00
19:37:20,27440,19.7,13.4,49.9,1.5,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.4,0.00,,0.00
19:37:30,27450,19.6,13.4,49.9,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:37:40,27460,19.7,13.4,49.9,1.5,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:37:50,27470,19.7,13.4,49.7,1.7,50.5,51.0,51.1,51.0,50.2,45.9,20.8,23.4,0.00,,0.00
19:38:00,27480,19.7,13.4,49.7,1.6,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.4,0.00,,0.00
19:38:10,27490,19.7,13.5,50.1,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:38:20,27500,19.9,13.6,50.0,1.5,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:38:30,27510,19.9,13.6,50.1,1.7,50.4,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:38:40,27520,20.0,13.7,49.8,1.5,50.5,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:38:50,27530,20.1,13.8,50.1,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:39:00,27540,20.2,13.9,50.1,1.5,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:39:10,27550,20.4,14.1,50.2,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:39:20,27560,20.4,14.1,50.1,1.5,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.4,0.00,,0.00
19:39:30,27570,20.4,14.0,50.2,1.7,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:39:40,27580,20.4,14.1,50.0,1.6,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:39:50,27590,20.4,14.0,49.8,1.7,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:40:00,27600,20.4,14.0,50.0,1.6,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.4,0.00,,0.00
19:40:10,27610,20.4,14.0,50.1,1.7,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:40:20,27620,20.3,14.0,50.0,1.5,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.4,0.00,,0.00
19:40:30,27630,20.2,13.9,50.0,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.4,0.00,,0.00
19:40:40,27640,20.2,13.8,49.8,1.5,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:40:50,27650,20.2,13.8,49.9,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:41:00,27660,20.1,13.8,49.9,1.6,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:41:10,27670,20.3,14.0,50.0,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:41:20,27680,20.1,13.8,49.8,1.5,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:41:30,27690,20.0,13.7,49.9,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:41:40,27700,20.0,13.7,50.1,1.6,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:41:50,27710,20.0,13.7,50.2,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:42:00,27720,19.9,13.6,50.1,1.6,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:42:10,27730,19.9,13.6,50.1,1.7,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:42:20,27740,19.9,13.6,50.0,1.6,50.5,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:42:30,27750,19.9,13.6,50.1,1.6,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:42:40,27760,20.0,13.7,50.0,1.7,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:42:50,27770,20.0,13.7,50.2,1.6,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:43:00,27780,20.2,13.9,50.3,1.7,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:43:10,27790,20.3,14.0,50.2,1.6,50.5,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:43:20,27800,20.2,13.9,50.2,1.8,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:43:30,27810,20.3,13.9,50.0,1.6,50.5,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:43:40,27820,20.4,14.1,50.2,1.7,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:43:50,27830,20.4,14.1,50.2,1.5,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:44:00,27840,20.4,14.1,50.2,1.7,50.4,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:44:10,27850,20.3,13.9,50.0,1.5,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:44:20,27860,20.3,14.0,50.4,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:44:30,27870,20.4,14.1,50.1,1.6,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:44:40,27880,20.4,14.0,49.8,1.7,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:44:50,27890,20.4,14.1,50.2,1.5,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:45:00,27900,20.4,14.0,50.1,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:45:10,27910,20.3,14.0,50.0,1.5,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:45:20,27920,20.3,13.9,49.7,1.7,50.7,50.9,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:45:30,27930,20.2,13.9,49.9,1.5,50.7,50.9,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:45:40,27940,20.2,13.8,49.9,1.7,50.5,50.9,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:45:50,27950,20.1,13.7,49.7,1.6,50.5,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:46:00,27960,20.1,13.8,50.1,1.8,50.5,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:46:10,27970,20.0,13.7,49.9,1.6,50.5,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:46:20,27980,20.0,13.7,49.7,1.7,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:46:30,27990,20.0,13.6,49.9,1.5,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:46:40,28000,19.9,13.6,49.7,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
