Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
19:46:50,28010,19.8,13.5,49.8,1.6,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:47:00,28020,19.8,13.5,49.9,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:47:10,28030,19.8,13.5,49.8,1.6,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:47:20,28040,19.8,13.5,49.8,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:47:30,28050,19.7,13.4,49.7,1.5,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:47:40,28060,19.7,13.4,49.9,1.7,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:47:50,28070,19.8,13.4,49.7,1.6,50.5,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:48:00,28080,19.8,13.5,50.1,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:48:10,28090,20.0,13.7,50.1,1.6,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:48:20,28100,20.1,13.8,50.0,1.7,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:48:30,28110,20.2,13.9,50.0,1.5,50.7,51.0,51.1,51.0,50.2,45.8,20.8,23.3,0.00,,0.00
19:48:40,28120,20.3,14.0,50.3,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:48:50,28130,20.4,14.1,50.4,1.6,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:49:00,28140,20.2,13.9,50.3,1.7,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:49:10,28150,20.3,14.0,50.3,1.6,50.7,51.0,51.1,51.0,50.1,45.9,20.8,23.3,0.00,,0.00
19:49:20,28160,20.3,14.0,50.3,1.7,50.3,51.0,51.0,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:49:30,28170,20.4,14.0,50.3,1.5,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:49:40,28180,20.4,14.0,50.0,1.7,50.4,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:49:50,28190,20.4,14.1,50.4,1.5,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:50:00,28200,20.4,14.0,50.0,1.7,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:50:10,28210,20.4,14.1,50.1,1.5,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:50:20,28220,20.5,14.1,50.1,1.7,50.7,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:50:30,28230,20.4,14.1,50.1,1.5,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:50:40,28240,20.3,14.0,50.0,1.7,50.8,51.0,51.0,50.9,50.2,45.9,20.8,23.3,0.00,,0.00
19:50:50,28250,20.3,13.9,49.8,1.6,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:51:00,28260,20.2,13.9,50.1,1.7,50.6,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:51:10,28270,20.2,13.8,49.7,1.5,50.5,51.0,51.0,51.0,50.1,45.8,20.8,23.3,0.00,,0.00
19:51:20,28280,20.1,13.8,49.8,1.7,50.7,51.0,51.1,51.0,50.1,45.9,20.8,23.3,0.00,,0.00
19:51:30,28290,20.1,13.8,49.9,1.5,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:51:40,28300,20.1,13.7,49.8,1.8,50.8,51.0,51.1,51.0,50.2,45.8,20.8,23.3,0.00,,0.00
19:51:50,28310,20.1,13.7,49.8,1.6,50.7,50.9,51.0,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:52:00,28320,20.0,13.7,49.8,1.7,50.4,50.9,51.1,51.0,50.1,45.9,20.8,23.3,0.00,,0.00
19:52:10,28330,19.9,13.6,49.7,1.5,50.4,50.9,51.1,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:52:20,28340,19.8,13.5,49.6,1.7,50.8,51.0,51.1,51.0,50.2,45.9,20.8,23.3,0.00,,0.00
19:52:30,28350,19.8,13.5,49.9,1.6,50.8,50.9,51.0,51.0,50.1,45.8,20.8,23.3,0.00,,0.00
19:52:40,28360,19.7,13.4,49.9,1.7,50.7,51.0,51.0,51.0,50.1,45.9,20.8,23.3,0.00,,0.00
19:52:50,28370,19.6,13.4,50.0,1.6,50.4,50.9,51.0,51.0,50.1,45.9,20.8,23.3,0.00,,0.00
19:53:00,28380,19.6,13.3,49.8,1.7,50.4,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:53:10,28390,19.7,13.4,49.7,1.5,50.7,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
19:53:20,28400,19.8,13.5,49.9,1.7,50.8,50.9,51.1,51.0,50.1,45.9,20.8,23.3,0.00,,0.00
19:53:30,28410,19.9,13.6,49.9,1.5,50.6,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
19:53:40,28420,20.1,13.8,49.8,1.7,50.8,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
19:53:50,28430,20.1,13.8,50.1,1.5,50.7,50.9,51.1,51.0,50.1,45.9,20.8,23.3,0.00,,0.00
19:54:00,28440,20.2,13.9,50.0,1.7,50.7,50.9,51.0,51.0,50.1,45.9,20.8,23.3,0.00,,0.00
19:54:10,28450,20.3,13.9,50.2,1.6,50.7,50.9,51.0,51.0,50.1,45.9,20.8,23.3,0.00,,0.00
19:54:20,28460,20.3,13.9,50.1,1.7,50.7,50.9,51.0,51.0,50.1,45.9,20.8,23.3,0.00,,0.00
19:54:30,28470,20.4,14.0,49.8,1.5,50.7,50.9,51.0,51.0,50.1,45.9,20.8,23.3,0.00,,0.00
19:54:40,28480,20.5,14.1,49.9,1.7,50.7,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
19:54:50,28490,20.6,14.3,50.2,1.6,50.7,51.0,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
19:55:00,28500,20.6,14.2,50.0,1.7,50.7,51.0,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
19:55:10,28510,20.6,14.2,49.9,1.6,50.7,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:55:20,28520,20.6,14.2,49.7,1.7,50.8,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:55:30,28530,20.6,14.2,49.9,1.5,50.7,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:55:40,28540,20.6,14.2,50.0,1.7,50.7,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:55:50,28550,20.5,14.1,49.8,1.6,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:56:00,28560,20.6,14.2,49.9,1.7,50.6,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
19:56:10,28570,20.6,14.2,50.0,1.5,50.5,51.0,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:56:20,28580,20.5,14.1,49.9,1.7,50.5,51.0,51.0,51.0,50.1,45.9,20.8,23.3,0.00,,0.00
19:56:30,28590,20.4,14.0,49.6,1.6,50.7,51.0,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
19:56:40,28600,20.3,13.9,49.8,1.7,50.8,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:56:50,28610,20.2,13.8,49.9,1.5,50.6,51.0,51.0,51.0,50.1,45.9,20.8,23.3,0.00,,0.00
19:57:00,28620,20.2,13.9,49.9,1.8,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:57:10,28630,20.1,13.8,49.5,1.6,50.7,51.0,51.0,51.0,50.1,45.9,20.8,23.3,0.00,,0.00
19:57:20,28640,20.0,13.7,49.9,1.7,50.7,51.0,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:57:30,28650,19.9,13.6,49.6,1.6,50.2,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:57:40,28660,19.9,13.6,49.8,1.6,50.4,51.0,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:57:50,28670,19.8,13.5,50.0,1.6,50.4,51.0,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:58:00,28680,19.7,13.4,49.8,1.7,50.7,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:58:10,28690,19.6,13.3,49.7,1.6,50.7,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
19:58:20,28700,19.6,13.3,50.0,1.7,50.8,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
19:58:30,28710,19.5,13.3,50.1,1.6,50.7,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
19:58:40,28720,19.5,13.3,50.0,1.7,50.6,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
19:58:50,28730,19.5,13.3,49.9,1.6,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:59:00,28740,19.6,13.4,49.9,1.8,50.6,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
19:59:10,28750,19.7,13.4,50.0,1.7,50.7,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:59:20,28760,19.7,13.5,50.1,1.6,50.7,51.0,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
19:59:30,28770,20.0,13.7,50.2,1.7,50.6,51.0,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:59:40,28780,20.0,13.7,50.2,1.7,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
19:59:50,28790,20.0,13.7,50.0,1.7,50.6,51.0,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:00:00,28800,20.2,13.9,50.0,1.6,50.7,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
20:00:10,28810,20.4,14.1,50.3,1.7,50.6,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
20:00:20,28820,20.4,14.1,50.3,1.6,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:00:30,28830,20.5,14.1,50.3,1.8,50.6,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
20:00:40,28840,20.5,14.2,50.4,1.6,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:00:50,28850,20.5,14.2,50.4,1.8,50.7,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:01:00,28860,20.5,14.1,50.3,1.6,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:01:10,28870,20.4,14.1,50.5,1.8,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:01:20,28880,20.4,14.0,50.0,1.6,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:01:30,28890,20.4,14.1,50.2,1.8,50.7,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:01:40,28900,20.3,14.0,50.2,1.6,50.8,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:01:50,28910,20.2,13.9,50.2,1.8,50.8,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
20:02:00,28920,20.2,13.9,50.2,1.6,50.8,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
20:02:10,28930,20.2,13.8,50.1,1.8,50.8,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
20:02:20,28940,20.1,13.8,49.9,1.6,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:02:30,28950,20.1,13.8,50.0,1.7,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:02:40,28960,20.0,13.7,50.1,1.6,50.3,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:02:50,28970,19.8,13.5,49.9,1.8,50.4,50.9,51.0,50.9,50.1,45.9,20.8,23.3,0.00,,0.00
20:03:00,28980,19.7,13.5,50.1,1.6,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:03:10,28990,19.7,13.4,50.1,1.8,50.4,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:03:20,29000,19.7,13.5,50.2,1.6,50.4,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:03:30,29010,19.7,13.4,50.0,1.7,50.4,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:03:40,29020,19.7,13.4,50.0,1.6,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:03:50,29030,19.7,13.4,50.0,1.8,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:04:00,29040,20.0,13.7,50.1,1.6,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:04:10,29050,20.1,13.8,49.9,1.8,50.4,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:04:20,29060,20.0,13.7,50.2,1.6,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:04:30,29070,20.1,13.8,50.0,1.8,50.7,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:04:40,29080,20.2,13.9,50.1,1.6,50.8,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:04:50,29090,20.2,13.9,50.4,1.7,50.8,50.8,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:05:00,29100,20.2,13.9,50.2,1.6,50.8,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:05:10,29110,20.2,13.9,50.3,1.8,50.7,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:05:20,29120,20.4,14.1,50.3,1.6,50.7,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:05:30,29130,20.5,14.2,50.3,1.7,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:05:40,29140,20.6,14.2,50.1,1.6,50.7,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:05:50,29150,20.5,14.1,50.0,1.7,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:06:00,29160,20.5,14.1,50.3,1.5,50.4,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:06:10,29170,20.5,14.2,50.1,1.7,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:06:20,29180,20.5,14.1,49.8,1.6,50.3,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:06:30,29190,20.5,14.1,50.0,1.7,50.4,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:06:40,29200,20.5,14.1,49.9,1.5,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:06:50,29210,20.4,14.0,49.6,1.7,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:07:00,29220,20.3,13.9,49.8,1.5,50.4,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:07:10,29230,20.3,13.9,49.7,1.7,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:07:20,29240,20.2,13.9,49.8,1.5,50.3,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:07:30,29250,20.4,14.0,49.7,1.7,50.4,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:07:40,29260,20.2,13.8,49.6,1.5,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:07:50,29270,20.0,13.7,49.7,1.7,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:08:00,29280,19.9,13.6,49.5,1.5,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:08:10,29290,19.9,13.6,49.8,1.7,50.4,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:08:20,29300,19.8,13.4,49.5,1.6,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:08:30,29310,19.8,13.5,49.7,1.7,50.7,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:08:40,29320,19.7,13.4,49.8,1.6,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:08:50,29330,19.7,13.4,49.8,1.7,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:09:00,29340,19.6,13.4,49.8,1.6,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:09:10,29350,19.8,13.5,50.0,1.7,50.7,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:09:20,29360,19.9,13.6,49.7,1.5,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:09:30,29370,19.9,13.6,50.0,1.7,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:09:40,29380,19.9,13.6,49.9,1.5,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:09:50,29390,20.1,13.8,50.2,1.7,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:10:00,29400,20.2,13.9,50.0,1.5,50.6,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:10:10,29410,20.3,14.0,50.0,1.7,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:10:20,29420,20.4,14.1,50.2,1.5,50.4,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:10:30,29430,20.4,14.1,50.0,1.7,50.5,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:10:40,29440,20.4,14.1,50.3,1.6,50.5,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:10:50,29450,20.5,14.1,50.2,1.7,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:11:00,29460,20.5,14.2,50.1,1.6,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:11:10,29470,20.5,14.1,50.1,1.7,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:11:20,29480,20.5,14.2,50.2,1.5,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:11:30,29490,20.4,14.1,50.1,1.7,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:11:40,29500,20.4,14.1,49.8,1.6,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:11:50,29510,20.5,14.1,50.0,1.7,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:12:00,29520,20.4,14.0,49.8,1.5,50.7,50.9,51.0,50.9,50.1,45.8,20.8,23.3,0.00,,0.00
20:12:10,29530,20.3,13.9,49.9,1.7,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:12:20,29540,20.2,13.9,49.8,1.5,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:12:30,29550,20.2,13.8,49.7,1.7,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:12:40,29560,20.2,13.9,49.9,1.5,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:12:50,29570,20.2,13.8,49.6,1.7,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:13:00,29580,20.1,13.7,49.7,1.5,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:13:10,29590,20.0,13.6,49.8,1.8,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:13:20,29600,19.9,13.6,49.9,1.6,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:13:30,29610,19.9,13.6,49.9,1.7,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:13:40,29620,19.8,13.5,49.7,1.5,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:13:50,29630,19.7,13.4,49.7,1.7,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:14:00,29640,19.7,13.4,49.7,1.6,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:14:10,29650,19.6,13.3,49.6,1.7,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:14:20,29660,19.6,13.4,49.7,1.6,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:14:30,29670,19.8,13.5,49.8,1.7,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:14:40,29680,20.0,13.7,49.8,1.5,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:14:50,29690,20.1,13.8,50.2,1.7,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:15:00,29700,20.2,13.9,50.0,1.6,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:15:10,29710,20.2,13.9,50.1,1.7,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:15:20,29720,20.2,13.9,50.1,1.5,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:15:30,29730,20.3,14.0,50.0,1.7,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:15:40,29740,20.4,14.0,50.2,1.6,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:15:50,29750,20.5,14.1,50.0,1.7,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:16:00,29760,20.5,14.2,50.0,1.6,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:16:10,29770,20.5,14.1,49.9,1.7,50.5,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:16:20,29780,20.4,14.1,50.1,1.6,50.5,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:16:30,29790,20.4,14.1,50.2,1.7,50.4,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:16:40,29800,20.5,14.1,49.9,1.6,50.5,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:16:50,29810,20.5,14.1,50.1,1.6,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:17:00,29820,20.5,14.1,50.1,1.7,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:17:10,29830,20.5,14.1,49.8,1.6,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:17:20,29840,20.4,14.0,49.9,1.6,50.5,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:17:30,29850,20.3,14.0,49.8,1.6,50.4,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:17:40,29860,20.3,13.9,50.0,1.7,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:17:50,29870,20.3,13.9,49.9,1.5,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:18:00,29880,20.2,13.8,49.6,1.7,50.5,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:18:10,29890,20.2,13.8,49.8,1.5,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:18:20,29900,20.2,13.8,49.8,1.7,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:18:30,29910,20.1,13.7,49.6,1.5,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:18:40,29920,19.9,13.5,49.5,1.7,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:18:50,29930,19.8,13.5,49.5,1.6,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:19:00,29940,19.9,13.5,49.7,1.7,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:19:10,29950,19.8,13.5,49.7,1.6,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:19:20,29960,19.8,13.5,49.7,1.7,50.5,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:19:30,29970,19.7,13.4,49.7,1.5,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:19:40,29980,19.6,13.4,50.0,1.7,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:19:50,29990,19.7,13.4,49.7,1.6,50.7,50.8,50.9,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:20:00,30000,19.7,13.5,50.1,1.8,50.7,50.8,50.9,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:20:10,30010,19.8,13.5,49.7,1.6,50.5,50.9,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:20:20,30020,19.9,13.6,50.0,1.7,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:20:30,30030,20.0,13.8,50.1,1.5,50.6,50.9,50.9,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:20:40,30040,20.0,13.7,49.9,1.7,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:20:50,30050,20.1,13.8,50.2,1.6,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:21:00,30060,20.2,13.9,50.2,1.7,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:21:10,30070,20.3,14.0,50.2,1.5,50.7,50.9,50.9,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:21:20,30080,20.4,14.0,50.0,1.7,50.7,50.8,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:21:30,30090,20.4,14.0,50.1,1.5,50.6,50.8,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:21:40,30100,20.5,14.1,50.2,1.7,50.6,50.8,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:21:50,30110,20.5,14.2,50.3,1.6,50.6,50.7,50.9,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:22:00,30120,20.5,14.2,50.1,1.7,50.6,50.8,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:22:10,30130,20.5,14.1,50.0,1.6,50.4,50.8,50.9,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:22:20,30140,20.5,14.1,50.1,1.7,50.3,50.8,50.9,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:22:30,30150,20.5,14.1,49.9,1.5,50.5,50.8,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:22:40,30160,20.3,14.0,50.0,1.7,50.6,50.8,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:22:50,30170,20.3,13.9,50.0,1.6,50.5,50.8,50.9,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:23:00,30180,20.2,13.9,50.1,1.7,50.4,50.9,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:23:10,30190,20.2,13.8,49.8,1.6,50.5,50.9,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:23:20,30200,20.2,13.8,49.9,1.7,50.4,50.8,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:23:30,30210,20.1,13.8,49.8,1.5,50.6,50.9,50.9,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:23:40,30220,20.1,13.8,50.0,1.7,50.6,50.9,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:23:50,30230,20.1,13.8,49.7,1.5,50.6,50.9,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:24:00,30240,20.0,13.6,49.6,1.7,50.6,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:24:10,30250,19.8,13.5,49.9,1.5,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:24:20,30260,19.7,13.5,49.8,1.7,50.7,50.9,50.9,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:24:30,30270,19.7,13.5,50.1,1.5,50.7,50.9,50.9,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:24:40,30280,19.8,13.5,49.8,1.7,50.7,50.8,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:24:50,30290,19.7,13.5,50.2,1.6,50.7,50.9,51.0,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:25:00,30300,19.8,13.5,50.1,1.7,50.6,50.9,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:25:10,30310,19.9,13.6,49.8,1.5,50.6,50.9,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:25:20,30320,20.0,13.7,50.1,1.7,50.7,50.8,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:25:30,30330,20.0,13.7,50.2,1.5,50.7,50.8,50.9,50.9,50.0,45.8,20.8,23.3,0.00,,0.00
20:25:40,30340,20.1,13.8,50.0,1.7,50.7,50.8,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:25:50,30350,20.1,13.8,50.1,1.6,50.7,50.8,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:26:00,30360,20.1,13.8,50.0,1.7,50.8,50.9,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:26:10,30370,20.3,14.0,50.3,1.6,50.7,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:26:20,30380,20.5,14.1,50.3,1.7,50.7,50.9,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:26:30,30390,20.5,14.1,50.2,1.5,50.7,50.8,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:26:40,30400,20.5,14.2,50.2,1.7,50.7,50.8,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:26:50,30410,20.6,14.2,50.2,1.5,50.7,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:27:00,30420,20.6,14.2,50.1,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:27:10,30430,20.5,14.2,50.1,1.5,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:27:20,30440,20.6,14.2,50.0,1.7,50.6,50.8,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:27:30,30450,20.6,14.2,50.1,1.5,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:27:40,30460,20.5,14.1,49.9,1.7,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:27:50,30470,20.4,14.0,50.0,1.6,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:28:00,30480,20.4,14.0,49.9,1.7,50.5,50.9,50.9,50.8,50.0,45.8,20.8,23.3,0.00,,0.00
20:28:10,30490,20.3,13.9,49.9,1.5,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:28:20,30500,20.2,13.9,49.9,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:28:30,30510,20.2,13.8,49.7,1.5,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:28:40,30520,20.2,13.9,49.9,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:28:50,30530,20.2,13.8,49.8,1.5,50.7,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:29:00,30540,20.1,13.8,49.9,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:29:10,30550,20.0,13.7,49.7,1.6,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:29:20,30560,20.1,13.8,50.0,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:29:30,30570,20.0,13.7,49.7,1.6,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:29:40,30580,20.0,13.7,49.9,1.7,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:29:50,30590,19.8,13.5,49.8,1.5,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:30:00,30600,19.8,13.5,50.1,1.7,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:30:10,30610,19.8,13.5,50.0,1.6,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:30:20,30620,19.8,13.6,50.1,1.7,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:30:30,30630,19.8,13.5,49.8,1.5,50.5,50.7,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:30:40,30640,20.0,13.6,49.8,1.7,50.6,50.7,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:30:50,30650,20.1,13.7,50.0,1.5,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:31:00,30660,20.1,13.9,50.3,1.7,50.7,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:31:10,30670,20.1,13.8,50.1,1.5,50.7,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:31:20,30680,20.2,13.9,50.0,1.7,50.7,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:31:30,30690,20.4,14.0,50.2,1.6,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:31:40,30700,20.4,14.0,50.1,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:31:50,30710,20.4,14.1,50.0,1.6,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:32:00,30720,20.5,14.1,50.2,1.7,50.7,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:32:10,30730,20.5,14.1,50.1,1.5,50.3,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:32:20,30740,20.5,14.1,50.1,1.7,50.2,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:32:30,30750,20.4,14.0,50.0,1.6,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:32:40,30760,20.4,14.1,50.2,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:32:50,30770,20.4,14.0,49.9,1.6,50.3,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:33:00,30780,20.2,13.9,49.9,1.7,50.4,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:33:10,30790,20.2,13.9,49.9,1.6,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:33:20,30800,20.3,14.0,49.9,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:33:30,30810,20.2,13.9,50.1,1.6,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:33:40,30820,20.2,13.9,50.0,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:33:50,30830,20.1,13.8,50.0,1.6,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:34:00,30840,20.0,13.7,49.7,1.6,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:34:10,30850,20.0,13.7,50.1,1.7,50.7,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:34:20,30860,19.9,13.6,49.8,1.6,50.7,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:34:30,30870,19.8,13.5,49.9,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:34:40,30880,19.7,13.5,49.9,1.6,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:34:50,30890,19.6,13.4,49.7,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:35:00,30900,19.6,13.4,50.1,1.6,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:35:10,30910,19.7,13.4,49.9,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:35:20,30920,19.7,13.5,49.8,1.5,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:35:30,30930,19.8,13.6,50.1,1.7,50.0,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:35:40,30940,19.8,13.5,49.8,1.5,50.1,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:35:50,30950,19.9,13.6,50.1,1.7,50.2,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:36:00,30960,20.0,13.7,49.9,1.5,50.4,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:36:10,30970,20.1,13.8,49.9,1.7,50.4,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:36:20,30980,20.2,13.8,49.9,1.6,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:36:30,30990,20.2,13.8,49.9,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:36:40,31000,20.2,13.9,50.0,1.5,50.7,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:36:50,31010,20.3,14.0,50.3,1.7,50.7,50.7,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:37:00,31020,20.3,13.9,49.8,1.5,50.7,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:37:10,31030,20.4,14.0,50.0,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:37:20,31040,20.5,14.2,50.3,1.6,50.5,50.7,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:37:30,31050,20.4,14.1,50.1,1.7,50.5,50.7,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:37:40,31060,20.4,14.0,49.9,1.5,50.4,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:37:50,31070,20.3,13.9,49.9,1.7,50.3,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:38:00,31080,20.2,13.9,49.8,1.6,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:38:10,31090,20.2,13.9,49.9,1.7,50.4,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:38:20,31100,20.2,13.8,49.9,1.6,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:38:30,31110,20.1,13.8,49.9,1.7,50.5,50.7,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:38:40,31120,20.1,13.7,49.6,1.6,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:38:50,31130,20.0,13.7,49.9,1.8,50.2,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:39:00,31140,20.0,13.7,49.9,1.6,50.3,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:39:10,31150,20.0,13.7,49.9,1.7,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:39:20,31160,19.9,13.6,49.8,1.6,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:39:30,31170,19.9,13.6,49.8,1.8,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:39:40,31180,19.8,13.5,49.7,1.6,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:39:50,31190,19.7,13.4,50.0,1.8,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:40:00,31200,19.6,13.4,49.9,1.6,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:40:10,31210,19.7,13.4,49.9,1.8,50.3,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:40:20,31220,19.8,13.5,49.9,1.6,50.4,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:40:30,31230,19.8,13.6,50.0,1.8,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:40:40,31240,19.9,13.7,50.2,1.6,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:40:50,31250,20.0,13.8,50.2,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:41:00,31260,20.1,13.8,50.1,1.6,50.4,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:41:10,31270,20.2,13.9,50.3,1.8,50.2,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:41:20,31280,20.3,14.0,50.3,1.6,50.4,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:41:30,31290,20.2,13.9,50.1,1.8,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:41:40,31300,20.3,14.0,50.2,1.6,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:41:50,31310,20.4,14.0,50.0,1.8,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:42:00,31320,20.4,14.1,50.1,1.6,50.4,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:42:10,31330,20.4,14.1,50.1,1.8,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:42:20,31340,20.5,14.1,49.9,1.6,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:42:30,31350,20.4,14.1,50.1,1.8,50.7,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:42:40,31360,20.4,14.0,49.8,1.6,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:42:50,31370,20.3,13.9,49.7,1.8,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:43:00,31380,20.3,14.0,49.8,1.6,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:43:10,31390,20.2,13.8,49.6,1.7,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:43:20,31400,20.2,13.8,49.7,1.6,50.2,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:43:30,31410,20.3,13.9,49.7,1.7,50.1,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:43:40,31420,20.3,13.9,49.9,1.6,49.9,50.7,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:43:50,31430,20.1,13.8,49.8,1.7,50.3,50.7,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:44:00,31440,20.1,13.7,49.6,1.6,50.4,50.7,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:44:10,31450,20.0,13.7,49.8,1.7,50.4,50.7,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:44:20,31460,20.0,13.7,49.7,1.6,50.6,50.7,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:44:30,31470,19.9,13.6,49.7,1.7,50.6,50.7,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:44:40,31480,19.8,13.5,49.8,1.6,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:44:50,31490,19.8,13.5,49.9,1.7,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:45:00,31500,19.8,13.5,49.6,1.6,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:45:10,31510,19.7,13.4,49.8,1.7,50.5,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:45:20,31520,19.8,13.5,49.9,1.6,50.5,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:45:30,31530,19.9,13.7,50.0,1.7,50.6,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:45:40,31540,20.1,13.8,50.1,1.5,50.5,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:45:50,31550,20.1,13.8,50.0,1.7,50.2,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:46:00,31560,20.2,13.9,50.0,1.6,50.4,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:46:10,31570,20.3,14.0,50.0,1.7,50.6,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:46:20,31580,20.3,14.0,50.1,1.6,50.5,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:46:30,31590,20.4,14.1,50.2,1.7,50.6,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:46:40,31600,20.4,14.0,49.9,1.6,50.6,50.8,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:46:50,31610,20.5,14.1,50.3,1.6,50.6,50.7,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:47:00,31620,20.4,14.1,50.2,1.6,50.6,50.7,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:47:10,31630,20.5,14.1,49.8,1.6,50.6,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:47:20,31640,20.5,14.1,49.8,1.7,50.6,50.7,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:47:30,31650,20.5,14.1,50.0,1.6,50.6,50.7,50.9,50.8,49.9,45.8,20.8,23.3,0.00,,0.00
20:47:40,31660,20.4,14.1,49.8,1.7,50.5,50.7,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:47:50,31670,20.4,14.1,50.1,1.5,50.6,50.7,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:48:00,31680,20.3,13.9,49.8,1.7,50.6,50.7,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:48:10,31690,20.4,14.0,49.8,1.5,50.6,50.7,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:48:20,31700,20.3,13.9,49.7,1.7,50.6,50.7,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:48:30,31710,20.3,13.9,49.6,1.6,50.6,50.7,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:48:40,31720,20.2,13.8,49.7,1.7,50.6,50.8,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:48:50,31730,20.2,13.9,50.0,1.6,50.6,50.7,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:49:00,31740,20.0,13.7,49.6,1.6,50.6,50.7,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:49:10,31750,19.9,13.6,49.7,1.6,50.6,50.7,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:49:20,31760,19.8,13.5,49.7,1.7,50.6,50.8,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:49:30,31770,19.7,13.4,49.7,1.5,50.6,50.7,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:49:40,31780,19.7,13.4,49.8,1.7,50.6,50.8,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:49:50,31790,19.7,13.4,49.8,1.5,50.5,50.7,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:50:00,31800,19.6,13.4,50.0,1.7,50.5,50.8,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:50:10,31810,19.6,13.3,49.9,1.6,50.5,50.8,50.9,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:50:20,31820,19.6,13.3,49.8,1.7,50.5,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:50:30,31830,19.7,13.4,49.9,1.5,50.5,50.8,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:50:40,31840,19.8,13.5,50.1,1.7,50.2,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:50:50,31850,19.8,13.6,50.3,1.5,50.5,50.7,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:51:00,31860,19.9,13.6,50.2,1.7,50.5,50.7,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:51:10,31870,20.1,13.8,50.3,1.5,50.5,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:51:20,31880,20.2,13.8,50.1,1.7,50.5,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:51:30,31890,20.2,13.9,50.3,1.5,50.5,50.8,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:51:40,31900,20.4,14.1,50.3,1.8,50.6,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:51:50,31910,20.4,14.1,50.1,1.5,50.6,50.7,50.8,50.8,49.8,45.8,20.7,23.3,0.00,,0.00
20:52:00,31920,20.5,14.2,50.1,1.7,50.5,50.7,50.8,50.7,49.8,45.8,20.7,23.3,0.00,,0.00
20:52:10,31930,20.5,14.1,50.3,1.5,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:52:20,31940,20.5,14.1,50.1,1.7,50.5,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:52:30,31950,20.5,14.1,50.2,1.5,50.5,50.8,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:52:40,31960,20.4,14.0,50.1,1.7,50.6,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:52:50,31970,20.3,14.0,50.2,1.5,50.6,50.8,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:53:00,31980,20.4,14.0,50.1,1.7,50.6,50.8,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:53:10,31990,20.3,14.0,50.2,1.6,50.6,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:53:20,32000,20.2,13.9,50.1,1.7,50.5,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:53:30,32010,20.2,13.9,50.0,1.5,50.5,50.8,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:53:40,32020,20.2,13.9,49.9,1.7,50.6,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:53:50,32030,20.3,13.9,49.8,1.7,50.5,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:54:00,32040,20.5,14.1,50.0,1.7,50.5,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:54:10,32050,20.2,13.9,50.0,1.5,50.5,50.8,50.9,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:54:20,32060,20.1,13.8,50.0,1.7,50.3,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:54:30,32070,20.0,13.7,50.0,1.5,50.3,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:54:40,32080,19.8,13.6,50.0,1.7,50.4,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:54:50,32090,19.8,13.5,50.0,1.5,50.4,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:55:00,32100,19.7,13.5,49.9,1.7,50.4,50.8,50.8,50.8,49.8,45.8,20.8,23.3,0.00,,0.00
20:55:10,32110,19.7,13.5,50.2,1.5,50.6,50.8,50.8,50.7,49.8,45.8,20.7,23.3,0.00,,0.00
20:55:20,32120,19.7,13.5,50.1,1.7,50.2,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:55:30,32130,19.7,13.5,49.8,1.5,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:55:40,32140,20.0,13.7,50.1,1.7,50.2,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:55:50,32150,20.2,13.8,50.0,1.5,50.4,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:56:00,32160,20.2,13.8,50.0,1.7,50.3,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:56:10,32170,20.2,13.9,50.2,1.7,50.5,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:56:20,32180,20.2,13.8,49.9,1.7,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:56:30,32190,20.3,13.9,50.1,1.6,50.5,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:56:40,32200,20.5,14.2,50.3,1.7,50.2,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:56:50,32210,20.6,14.2,50.2,1.5,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:57:00,32220,20.5,14.2,50.0,1.7,50.5,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:57:10,32230,20.6,14.2,49.9,1.5,50.3,50.7,50.8,50.7,49.8,45.8,20.7,23.3,0.00,,0.00
20:57:20,32240,20.5,14.2,50.0,1.7,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:57:30,32250,20.5,14.1,49.9,1.5,50.4,50.7,50.8,50.7,49.8,45.8,20.7,23.3,0.00,,0.00
20:57:40,32260,20.4,14.0,49.9,1.7,50.5,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:57:50,32270,20.4,14.0,50.0,1.6,50.4,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:58:00,32280,20.3,13.9,49.9,1.8,50.5,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:58:10,32290,20.2,13.9,49.9,1.5,50.6,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:58:20,32300,20.3,13.9,49.8,1.7,50.6,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:58:30,32310,20.3,14.0,49.9,1.6,50.3,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:58:40,32320,20.3,13.9,49.9,1.7,50.1,50.7,50.8,50.7,49.8,45.8,20.7,23.3,0.00,,0.00
20:58:50,32330,20.2,13.8,49.8,1.6,50.0,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:59:00,32340,20.0,13.7,49.8,1.7,50.1,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:59:10,32350,19.9,13.6,49.8,1.5,50.2,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:59:20,32360,19.9,13.6,50.0,1.7,50.3,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:59:30,32370,19.8,13.5,50.0,1.5,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:59:40,32380,19.8,13.5,49.9,1.7,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
20:59:50,32390,19.9,13.6,49.8,1.6,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:00:00,32400,19.8,13.6,50.0,1.7,50.3,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:00:10,32410,19.8,13.5,50.1,1.5,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:00:20,32420,19.7,13.4,49.9,1.8,50.3,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:00:30,32430,19.7,13.5,50.3,1.5,50.3,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:00:40,32440,19.8,13.5,50.1,1.7,50.3,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:00:50,32450,20.0,13.6,49.9,1.5,50.5,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:01:00,32460,20.1,13.8,50.1,1.7,50.5,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:01:10,32470,20.2,13.9,50.3,1.5,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:01:20,32480,20.2,13.9,50.1,1.7,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:01:30,32490,20.3,14.0,49.9,1.6,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:01:40,32500,20.4,14.0,50.0,1.7,50.5,50.7,50.8,50.7,49.8,45.8,20.7,23.3,0.00,,0.00
21:01:50,32510,20.5,14.2,50.3,1.6,50.5,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:02:00,32520,20.5,14.1,49.9,1.7,50.5,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:02:10,32530,20.3,14.0,50.3,1.5,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:02:20,32540,20.3,14.0,50.3,1.7,50.5,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:02:30,32550,20.4,14.1,50.2,1.5,50.5,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:02:40,32560,20.5,14.1,50.1,1.7,50.5,50.7,50.8,50.7,49.8,45.8,20.8,23.2,0.00,,0.00
21:02:50,32570,20.5,14.1,50.1,1.6,50.5,50.8,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:03:00,32580,20.4,14.1,50.1,1.7,50.5,50.7,50.8,50.7,49.8,45.8,20.7,23.3,0.00,,0.00
21:03:10,32590,20.4,14.1,49.9,1.5,50.5,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:03:20,32600,20.3,14.0,49.8,1.7,50.4,50.7,50.8,50.7,49.8,45.8,20.7,23.3,0.00,,0.00
21:03:30,32610,20.3,14.0,50.1,1.6,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:03:40,32620,20.2,13.8,49.9,1.7,50.5,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:03:50,32630,20.2,13.8,49.8,1.6,50.5,50.7,50.8,50.7,49.7,45.8,20.7,23.3,0.00,,0.00
21:04:00,32640,20.1,13.8,49.7,1.7,50.6,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:04:10,32650,20.1,13.8,49.8,1.5,50.5,50.7,50.8,50.7,49.7,45.8,20.7,23.3,0.00,,0.00
21:04:20,32660,20.1,13.7,49.9,1.6,50.5,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:04:30,32670,20.0,13.7,49.9,1.7,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:04:40,32680,20.0,13.7,49.9,1.6,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:04:50,32690,19.9,13.6,49.9,1.5,50.4,50.7,50.8,50.7,49.8,45.8,20.8,23.3,0.00,,0.00
21:05:00,32700,19.9,13.5,49.7,1.6,50.5,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:05:10,32710,19.8,13.5,50.0,1.7,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:05:20,32720,19.8,13.5,49.8,1.6,50.2,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:05:30,32730,19.7,13.4,50.0,1.7,50.2,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:05:40,32740,19.6,13.3,50.0,1.6,50.2,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:05:50,32750,19.7,13.4,50.1,1.7,50.2,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:06:00,32760,19.7,13.4,50.1,1.6,50.3,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:06:10,32770,19.7,13.4,49.9,1.7,50.5,50.7,50.8,50.7,49.7,45.8,20.7,23.3,0.00,,0.00
21:06:20,32780,19.8,13.5,50.1,1.5,50.5,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:06:30,32790,20.0,13.7,50.0,1.7,50.6,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:06:40,32800,20.1,13.8,50.2,1.5,50.6,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:06:50,32810,20.2,13.9,50.3,1.6,50.6,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:07:00,32820,20.2,13.9,50.3,1.5,50.5,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:07:10,32830,20.3,14.0,50.3,1.7,50.5,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:07:20,32840,20.5,14.2,50.1,1.6,50.5,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:07:30,32850,20.5,14.1,50.1,1.7,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:07:40,32860,20.5,14.1,50.2,1.6,50.3,50.7,50.8,50.7,49.7,45.8,20.7,23.3,0.00,,0.00
21:07:50,32870,20.5,14.2,50.3,1.7,50.3,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:08:00,32880,20.5,14.2,50.3,1.6,50.3,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:08:10,32890,20.5,14.1,50.1,1.7,50.3,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:08:20,32900,20.5,14.2,50.3,1.6,50.3,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:08:30,32910,20.5,14.1,50.1,1.7,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:08:40,32920,20.4,14.0,50.0,1.6,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:08:50,32930,20.4,14.0,50.0,1.7,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:09:00,32940,20.3,14.0,49.8,1.6,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:09:10,32950,20.3,14.0,50.0,1.7,50.2,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:09:20,32960,20.3,14.0,50.0,1.6,50.4,50.6,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:09:30,32970,20.3,14.0,49.8,1.7,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:09:40,32980,20.2,13.9,49.9,1.5,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:09:50,32990,20.2,13.8,49.6,1.7,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:10:00,33000,20.1,13.8,49.7,1.5,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:10:10,33010,20.0,13.7,49.8,1.7,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:10:20,33020,20.0,13.7,49.7,1.5,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:10:30,33030,19.9,13.6,49.7,1.7,50.2,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:10:40,33040,19.8,13.6,50.0,1.5,50.2,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:10:50,33050,19.8,13.5,50.0,1.7,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:11:00,33060,19.7,13.4,49.9,1.5,50.3,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:11:10,33070,19.6,13.3,49.8,1.7,50.5,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:11:20,33080,19.6,13.4,50.0,1.5,50.3,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:11:30,33090,19.6,13.4,50.1,1.8,50.3,50.7,50.8,50.7,49.7,45.8,20.7,23.3,0.00,,0.00
21:11:40,33100,19.7,13.5,50.2,1.5,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:11:50,33110,19.8,13.5,50.0,1.7,50.1,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:12:00,33120,19.9,13.6,49.8,1.5,50.0,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:12:10,33130,20.1,13.8,50.0,1.7,50.0,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:12:20,33140,20.2,13.8,49.9,1.5,50.0,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:12:30,33150,20.3,14.0,50.3,1.6,50.3,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:12:40,33160,20.3,14.0,50.1,1.6,50.2,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:12:50,33170,20.5,14.2,50.2,1.7,50.4,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:13:00,33180,20.6,14.2,50.2,1.5,50.4,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:13:10,33190,20.5,14.2,50.1,1.7,50.3,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:13:20,33200,20.6,14.3,50.2,1.6,50.5,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:13:30,33210,20.6,14.3,50.2,1.7,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:13:40,33220,20.7,14.3,50.2,1.6,50.5,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:13:50,33230,20.6,14.2,50.0,1.7,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:14:00,33240,20.6,14.2,50.1,1.6,50.5,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:14:10,33250,20.5,14.1,49.8,1.7,50.6,50.6,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:14:20,33260,20.4,14.1,49.9,1.5,50.6,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:14:30,33270,20.3,14.0,49.9,1.7,50.5,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:14:40,33280,20.3,13.9,49.7,1.5,50.3,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:14:50,33290,20.3,14.0,49.9,1.7,50.4,50.6,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:15:00,33300,20.3,13.9,49.9,1.6,50.4,50.6,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:15:10,33310,20.3,13.9,50.0,1.7,50.5,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:15:20,33320,20.2,13.8,49.8,1.5,50.5,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:15:30,33330,20.1,13.7,49.6,1.8,50.5,50.7,50.8,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:15:40,33340,20.1,13.8,49.9,1.6,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:15:50,33350,20.0,13.7,49.9,1.7,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:16:00,33360,19.9,13.6,50.0,1.6,50.3,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:16:10,33370,19.8,13.5,49.9,1.8,50.4,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:16:20,33380,19.8,13.4,49.7,1.6,50.3,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:16:30,33390,19.6,13.3,49.8,1.8,50.2,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:16:40,33400,19.5,13.2,49.7,1.7,50.2,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:16:50,33410,19.5,13.2,49.7,1.8,50.0,50.6,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:17:00,33420,19.5,13.3,50.0,1.6,50.2,50.6,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:17:10,33430,19.4,13.2,50.0,1.7,50.2,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:17:20,33440,19.3,13.2,50.2,1.6,50.1,50.6,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:17:30,33450,19.3,13.1,50.1,1.8,50.3,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:17:40,33460,19.3,13.1,50.1,1.6,50.3,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:17:50,33470,19.3,13.1,50.1,1.8,50.2,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:18:00,33480,19.3,13.1,50.1,1.6,50.4,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:18:10,33490,19.4,13.2,50.2,1.8,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:18:20,33500,19.5,13.2,50.1,1.6,50.4,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:18:30,33510,19.5,13.3,50.2,1.8,50.5,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:18:40,33520,19.6,13.4,50.4,1.6,50.2,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:18:50,33530,19.7,13.5,50.4,1.8,50.4,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:19:00,33540,19.8,13.6,50.4,1.6,50.4,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:19:10,33550,19.8,13.6,50.3,1.8,50.5,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:19:20,33560,19.9,13.7,50.4,1.6,50.4,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:19:30,33570,20.1,13.8,50.4,1.8,50.2,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:19:40,33580,20.2,13.9,50.4,1.6,50.0,50.7,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:19:50,33590,20.3,13.9,50.2,1.8,50.2,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:20:00,33600,20.3,14.0,50.5,1.6,50.3,50.7,50.7,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:20:10,33610,20.3,14.0,50.1,1.7,50.4,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:20:20,33620,20.4,14.1,50.2,1.6,50.3,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:20:30,33630,20.5,14.1,50.2,1.7,50.2,50.6,50.8,50.6,49.7,45.8,20.7,23.2,0.00,,0.00
21:20:40,33640,20.5,14.1,50.2,1.6,50.4,50.6,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
