Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
21:20:50,33650,20.4,14.1,49.9,1.7,50.4,50.6,50.7,50.6,49.7,45.8,20.7,23.2,0.00,,0.00
21:21:00,33660,20.4,14.0,50.0,1.6,50.3,50.6,50.8,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:21:10,33670,20.2,13.9,50.1,1.7,50.3,50.7,50.7,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:21:20,33680,20.1,13.8,49.7,1.6,50.4,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:21:30,33690,20.1,13.8,50.0,1.7,50.4,50.7,50.8,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:21:40,33700,20.0,13.7,50.0,1.6,50.4,50.6,50.7,50.6,49.7,45.8,20.7,23.2,0.00,,0.00
21:21:50,33710,20.0,13.7,49.8,1.7,50.4,50.6,50.7,50.7,49.7,45.8,20.8,23.2,0.00,,0.00
21:22:00,33720,19.9,13.6,49.9,1.6,50.4,50.6,50.7,50.6,49.7,45.8,20.7,23.2,0.00,,0.00
21:22:10,33730,19.9,13.5,49.6,1.7,50.3,50.6,50.7,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:22:20,33740,19.9,13.5,49.7,1.6,50.4,50.6,50.7,50.6,49.7,45.8,20.7,23.2,0.00,,0.00
21:22:30,33750,19.8,13.5,49.8,1.6,50.5,50.7,50.7,50.7,49.7,45.8,20.7,23.2,0.00,,0.00
21:22:40,33760,19.8,13.4,49.6,1.7,50.3,50.7,50.7,50.6,49.7,45.8,20.7,23.2,0.00,,0.00
21:22:50,33770,19.6,13.3,49.6,1.6,50.4,50.6,50.7,50.6,49.7,45.8,20.8,23.2,0.00,,0.00
21:23:00,33780,19.6,13.3,49.6,1.7,50.4,50.6,50.7,50.6,49.7,45.8,20.7,23.2,0.00,,0.00
21:23:10,33790,19.5,13.2,49.7,1.6,50.4,50.7,50.7,50.7,49.7,45.8,20.8,23.3,0.00,,0.00
21:23:20,33800,19.5,13.3,49.9,1.7,50.4,50.7,50.7,50.6,49.7,45.8,20.7,23.2,0.00,,0.00
21:23:30,33810,19.5,13.3,49.9,1.6,50.5,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:23:40,33820,19.5,13.3,50.2,1.7,50.5,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:23:50,33830,19.6,13.3,50.2,1.6,50.5,50.6,50.7,50.6,49.7,45.8,20.8,23.2,0.00,,0.00
21:24:00,33840,19.6,13.3,49.9,1.7,50.5,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:24:10,33850,19.7,13.4,50.1,1.5,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:24:20,33860,19.8,13.5,50.2,1.7,50.4,50.6,50.7,50.6,49.7,45.8,20.8,23.2,0.00,,0.00
21:24:30,33870,19.9,13.6,50.0,1.6,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:24:40,33880,20.0,13.7,50.0,1.7,50.2,50.7,50.7,50.7,49.6,45.8,20.7,23.2,0.00,,0.00
21:24:50,33890,20.1,13.8,50.1,1.5,50.2,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:25:00,33900,20.4,14.0,50.1,1.7,50.3,50.6,50.7,50.6,49.7,45.8,20.7,23.2,0.00,,0.00
21:25:10,33910,20.4,14.1,50.1,1.6,50.2,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:25:20,33920,20.5,14.2,50.4,1.7,50.2,50.7,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:25:30,33930,20.4,14.1,50.3,1.5,50.3,50.7,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:25:40,33940,20.4,14.0,50.2,1.7,50.2,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:25:50,33950,20.4,14.1,50.2,1.6,50.2,50.7,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:26:00,33960,20.4,14.0,50.1,1.7,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:26:10,33970,20.3,14.0,49.9,1.5,50.5,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:26:20,33980,20.2,13.9,50.1,1.7,50.5,50.7,50.7,50.6,49.6,45.8,20.7,23.3,0.00,,0.00
21:26:30,33990,20.2,13.8,49.8,1.6,50.5,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:26:40,34000,20.2,13.8,49.9,1.7,50.5,50.6,50.7,50.6,49.6,45.8,20.7,23.3,0.00,,0.00
21:26:50,34010,20.1,13.7,49.8,1.6,50.5,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:27:00,34020,20.0,13.7,49.7,1.7,50.5,50.6,50.7,50.6,49.6,45.8,20.7,23.3,0.00,,0.00
21:27:10,34030,19.9,13.6,50.1,1.5,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.3,0.00,,0.00
21:27:20,34040,19.9,13.6,50.1,1.7,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:27:30,34050,19.8,13.6,50.0,1.5,50.3,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:27:40,34060,19.7,13.5,50.0,1.7,49.9,50.6,50.7,50.6,49.6,45.8,20.7,23.3,0.00,,0.00
21:27:50,34070,19.7,13.5,50.0,1.5,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:28:00,34080,19.7,13.5,50.0,1.7,50.4,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:28:10,34090,19.8,13.6,50.0,1.5,50.1,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:28:20,34100,19.8,13.5,50.1,1.7,50.1,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:28:30,34110,19.8,13.6,50.1,1.5,50.1,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:28:40,34120,19.9,13.6,49.9,1.7,50.1,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:28:50,34130,20.0,13.7,50.0,1.5,50.2,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:29:00,34140,20.1,13.8,50.0,1.7,50.3,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:29:10,34150,20.2,13.9,50.2,1.5,50.2,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:29:20,34160,20.2,14.0,50.4,1.7,50.3,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:29:30,34170,20.3,14.0,50.0,1.6,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:29:40,34180,20.4,14.1,50.3,1.7,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:29:50,34190,20.6,14.2,50.2,1.5,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:30:00,34200,20.6,14.2,50.3,1.7,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.3,0.00,,0.00
21:30:10,34210,20.5,14.2,50.2,1.5,50.5,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:30:20,34220,20.5,14.1,49.9,1.7,50.5,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:30:30,34230,20.5,14.1,50.0,1.5,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:30:40,34240,20.3,14.0,50.0,1.7,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.3,0.00,,0.00
21:30:50,34250,20.3,13.9,50.1,1.6,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.3,0.00,,0.00
21:31:00,34260,20.2,13.9,50.0,1.7,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.3,0.00,,0.00
21:31:10,34270,20.1,13.8,49.9,1.6,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:31:20,34280,20.1,13.8,49.9,1.8,50.5,50.6,50.7,50.6,49.6,45.8,20.7,23.3,0.00,,0.00
21:31:30,34290,20.1,13.8,49.9,1.5,50.5,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:31:40,34300,20.0,13.7,49.9,1.7,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:31:50,34310,19.9,13.6,49.9,1.6,50.4,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:32:00,34320,19.9,13.6,49.9,1.7,50.4,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:32:10,34330,19.8,13.5,49.7,1.5,50.4,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:32:20,34340,19.7,13.4,49.8,1.7,50.3,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:32:30,34350,19.7,13.4,49.8,1.5,50.2,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:32:40,34360,19.6,13.4,49.8,1.7,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:32:50,34370,19.7,13.4,49.6,1.5,50.1,50.6,50.7,50.6,49.6,45.8,20.7,23.3,0.00,,0.00
21:33:00,34380,19.7,13.4,50.0,1.7,50.2,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:33:10,34390,19.7,13.4,49.9,1.5,50.1,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:33:20,34400,19.8,13.5,49.9,1.7,50.2,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:33:30,34410,19.9,13.5,49.8,1.6,50.3,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:33:40,34420,20.0,13.7,49.9,1.7,50.3,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:33:50,34430,20.1,13.7,49.8,1.6,50.3,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:34:00,34440,20.1,13.8,50.0,1.7,50.2,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:34:10,34450,20.3,13.9,49.8,1.6,50.2,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:34:20,34460,20.3,14.0,50.0,1.7,50.0,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:34:30,34470,20.4,14.0,50.0,1.5,49.9,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:34:40,34480,20.4,14.1,50.1,1.7,50.1,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:34:50,34490,20.4,14.0,49.9,1.5,50.2,50.6,50.7,50.6,49.6,45.8,20.7,23.3,0.00,,0.00
21:35:00,34500,20.4,14.0,49.9,1.7,50.2,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:35:10,34510,20.4,14.0,49.8,1.6,50.2,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:35:20,34520,20.3,14.0,49.9,1.7,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:35:30,34530,20.2,13.9,49.7,1.5,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:35:40,34540,20.2,13.8,49.8,1.7,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:35:50,34550,20.1,13.8,49.6,1.6,50.3,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:36:00,34560,20.1,13.7,49.7,1.7,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:36:10,34570,20.0,13.7,49.9,1.5,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:36:20,34580,20.0,13.7,49.8,1.7,50.2,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:36:30,34590,19.9,13.6,49.8,1.5,50.3,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:36:40,34600,19.8,13.5,49.7,1.7,50.2,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:36:50,34610,19.7,13.4,49.7,1.6,50.1,50.6,50.7,50.6,49.6,45.8,20.7,23.3,0.00,,0.00
21:37:00,34620,19.6,13.3,49.5,1.7,50.2,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:37:10,34630,19.6,13.3,49.9,1.5,50.2,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:37:20,34640,19.7,13.4,49.8,1.7,50.1,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:37:30,34650,19.7,13.4,49.8,1.5,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:37:40,34660,19.7,13.4,49.8,1.7,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:37:50,34670,19.7,13.4,49.7,1.5,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:38:00,34680,19.9,13.6,50.0,1.7,50.4,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:38:10,34690,20.0,13.6,49.7,1.6,50.4,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:38:20,34700,20.1,13.7,50.0,1.7,50.4,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:38:30,34710,20.2,13.9,50.0,1.5,50.4,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:38:40,34720,20.2,13.9,50.0,1.7,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:38:50,34730,20.3,14.0,49.9,1.6,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:39:00,34740,20.4,14.1,50.2,1.7,50.1,50.6,50.7,50.6,49.6,45.8,20.7,23.3,0.00,,0.00
21:39:10,34750,20.5,14.1,50.1,1.6,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:39:20,34760,20.5,14.1,50.0,1.7,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:39:30,34770,20.6,14.2,50.0,1.7,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:39:40,34780,20.8,14.4,50.0,1.6,50.4,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:39:50,34790,20.7,14.3,50.1,1.7,50.1,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:40:00,34800,20.5,14.2,49.9,1.6,50.0,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:40:10,34810,20.4,14.1,49.9,1.7,50.1,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:40:20,34820,20.4,14.0,50.0,1.6,50.2,50.5,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:40:30,34830,20.3,13.9,49.8,1.7,50.1,50.5,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:40:40,34840,20.2,13.8,49.8,1.6,50.2,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:40:50,34850,20.2,13.9,49.8,1.7,50.4,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:41:00,34860,20.1,13.8,49.8,1.6,50.4,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:41:10,34870,20.0,13.7,49.7,1.7,50.4,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:41:20,34880,19.9,13.6,49.7,1.6,50.4,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:41:30,34890,19.8,13.5,49.8,1.7,50.4,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:41:40,34900,19.8,13.5,49.8,1.5,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:41:50,34910,19.7,13.4,49.9,1.7,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:42:00,34920,19.7,13.4,49.8,1.5,50.2,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:42:10,34930,19.7,13.4,49.6,1.7,49.9,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:42:20,34940,19.7,13.5,49.8,1.5,50.0,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:42:30,34950,19.8,13.5,49.7,1.7,50.1,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:42:40,34960,19.9,13.6,50.1,1.6,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:42:50,34970,19.9,13.6,49.9,1.7,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:43:00,34980,19.9,13.6,49.9,1.6,50.2,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:43:10,34990,20.0,13.8,50.2,1.7,50.1,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:43:20,35000,20.1,13.8,50.3,1.6,50.3,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:43:30,35010,20.1,13.9,50.2,1.7,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:43:40,35020,20.3,13.9,50.0,1.5,50.4,50.6,50.7,50.6,49.6,45.8,20.7,23.2,0.00,,0.00
21:43:50,35030,20.3,14.0,50.2,1.7,50.4,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:44:00,35040,20.4,14.0,50.1,1.5,50.3,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:44:10,35050,20.4,14.0,50.0,1.7,50.2,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:44:20,35060,20.4,14.0,50.1,1.6,50.1,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:44:30,35070,20.4,14.1,50.2,1.7,50.1,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:44:40,35080,20.3,14.0,50.0,1.5,49.9,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:44:50,35090,20.3,14.0,50.0,1.7,50.1,50.6,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:45:00,35100,20.3,13.9,50.2,1.6,50.2,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:45:10,35110,20.2,13.9,50.1,1.7,50.3,50.6,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:45:20,35120,20.2,13.9,50.2,1.6,50.2,50.6,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:45:30,35130,20.1,13.8,50.2,1.7,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:45:40,35140,20.0,13.7,50.1,1.5,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:45:50,35150,19.9,13.6,50.1,1.7,50.3,50.6,50.7,50.6,49.6,45.7,20.7,23.2,0.00,,0.00
21:46:00,35160,19.8,13.6,50.1,1.5,50.3,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:46:10,35170,19.8,13.6,50.0,1.7,50.0,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:46:20,35180,19.8,13.5,50.0,1.5,50.3,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:46:30,35190,19.8,13.6,50.1,1.7,50.2,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:46:40,35200,19.8,13.6,50.1,1.4,50.1,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:46:50,35210,19.9,13.6,49.9,1.7,50.1,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:47:00,35220,19.9,13.6,50.2,1.5,50.3,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:47:10,35230,20.2,13.9,50.1,1.7,50.3,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:47:20,35240,20.2,13.8,50.0,1.5,50.1,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:47:30,35250,20.3,14.0,50.4,1.7,50.2,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:47:40,35260,20.4,14.0,50.2,1.6,50.0,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:47:50,35270,20.3,14.0,50.3,1.7,50.1,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:48:00,35280,20.3,14.1,50.5,1.5,49.9,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:48:10,35290,20.3,14.0,50.4,1.7,50.0,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:48:20,35300,20.3,14.0,50.3,1.5,50.1,50.5,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:48:30,35310,20.5,14.2,50.4,1.7,50.3,50.6,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:48:40,35320,20.4,14.1,50.2,1.5,50.4,50.6,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:48:50,35330,20.5,14.1,50.4,1.7,50.4,50.6,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:49:00,35340,20.5,14.2,50.2,1.5,50.2,50.6,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:49:10,35350,20.5,14.2,50.2,1.7,50.1,50.6,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:49:20,35360,20.4,14.0,50.1,1.6,50.2,50.6,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:49:30,35370,20.2,13.9,49.9,1.7,50.3,50.6,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:49:40,35380,20.3,14.0,50.0,1.5,50.3,50.6,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:49:50,35390,20.3,14.0,50.1,1.6,50.4,50.5,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:50:00,35400,20.4,14.0,50.2,1.5,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:50:10,35410,20.2,13.9,50.0,1.7,50.1,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:50:20,35420,20.1,13.8,50.0,1.6,49.9,50.5,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:50:30,35430,19.9,13.7,50.2,1.7,49.9,50.6,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:50:40,35440,20.0,13.7,50.2,1.5,50.3,50.6,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:50:50,35450,19.9,13.7,50.3,1.7,50.2,50.5,50.7,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:51:00,35460,19.9,13.6,50.1,1.6,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:51:10,35470,19.8,13.5,50.2,1.7,50.1,50.6,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:51:20,35480,19.7,13.5,50.1,1.6,50.2,50.6,50.6,50.6,49.5,45.7,20.7,23.3,0.00,,0.00
21:51:30,35490,19.7,13.5,50.2,1.7,50.2,50.6,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:51:40,35500,19.6,13.5,50.5,1.6,50.2,50.6,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:51:50,35510,19.5,13.4,50.5,1.8,50.3,50.5,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:52:00,35520,19.6,13.4,50.5,1.7,50.3,50.5,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:52:10,35530,19.6,13.4,50.6,1.7,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:52:20,35540,19.6,13.5,50.8,1.6,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:52:30,35550,19.7,13.6,50.8,1.8,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:52:40,35560,19.8,13.7,50.9,1.6,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:52:50,35570,19.8,13.6,50.5,1.8,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:53:00,35580,19.9,13.7,50.8,1.6,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:53:10,35590,20.0,13.8,50.7,1.8,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:53:20,35600,20.1,13.9,50.8,1.6,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:53:30,35610,20.3,14.1,50.8,1.8,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:53:40,35620,20.2,14.0,50.5,1.6,50.4,50.4,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:53:50,35630,20.3,14.0,50.6,1.8,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:54:00,35640,20.3,14.1,50.7,1.6,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:54:10,35650,20.4,14.1,50.6,1.8,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:54:20,35660,20.3,14.1,50.6,1.6,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:54:30,35670,20.3,14.1,50.6,1.8,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:54:40,35680,20.2,14.0,50.4,1.6,50.3,50.4,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:54:50,35690,20.2,13.9,50.5,1.8,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:55:00,35700,20.1,13.8,50.2,1.6,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:55:10,35710,20.0,13.7,50.1,1.8,50.3,50.4,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:55:20,35720,19.9,13.7,50.2,1.6,50.3,50.5,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:55:30,35730,19.9,13.6,50.1,1.8,50.3,50.5,50.6,50.6,49.5,45.7,20.7,23.2,0.00,,0.00
21:55:40,35740,19.9,13.6,50.2,1.6,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:55:50,35750,19.9,13.6,50.4,1.8,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:56:00,35760,19.8,13.5,50.2,1.6,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:56:10,35770,19.9,13.6,50.2,1.8,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:56:20,35780,19.9,13.6,50.3,1.6,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:56:30,35790,19.9,13.7,50.2,1.8,50.3,50.4,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:56:40,35800,19.9,13.6,50.2,1.6,50.4,50.4,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:56:50,35810,20.1,13.8,50.1,1.7,50.4,50.4,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:57:00,35820,20.1,13.8,50.1,1.6,50.4,50.4,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:57:10,35830,20.2,13.9,50.4,1.7,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:57:20,35840,20.4,14.1,50.2,1.7,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:57:30,35850,20.4,14.1,50.4,1.6,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:57:40,35860,20.5,14.2,50.3,1.7,50.1,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:57:50,35870,20.5,14.2,50.2,1.6,50.1,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:58:00,35880,20.5,14.2,50.3,1.7,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:58:10,35890,20.5,14.1,50.1,1.6,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:58:20,35900,20.7,14.3,50.2,1.7,50.4,50.4,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:58:30,35910,20.7,14.3,49.9,1.6,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:58:40,35920,20.8,14.3,49.8,1.7,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:58:50,35930,20.6,14.2,49.7,1.6,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:59:00,35940,20.6,14.2,49.8,1.7,50.1,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:59:10,35950,20.5,14.1,49.6,1.6,50.1,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:59:20,35960,20.4,14.0,49.5,1.7,50.1,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:59:30,35970,20.3,13.9,49.5,1.5,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:59:40,35980,20.2,13.8,49.8,1.7,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
21:59:50,35990,20.1,13.8,49.7,1.5,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:00:00,36000,20.2,13.8,49.7,1.7,50.0,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:00:10,36010,20.0,13.7,49.4,1.6,50.1,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:00:20,36020,19.9,13.6,49.6,1.7,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:00:30,36030,19.8,13.5,49.6,1.6,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:00:40,36040,19.8,13.5,49.8,1.7,50.1,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:00:50,36050,19.8,13.4,49.6,1.6,50.1,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:01:00,36060,19.8,13.4,49.4,1.7,50.1,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:01:10,36070,19.7,13.4,49.6,1.6,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:01:20,36080,19.7,13.4,49.7,1.7,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:01:30,36090,19.8,13.4,49.5,1.5,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:01:40,36100,19.8,13.5,49.7,1.7,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:01:50,36110,20.1,13.7,49.8,1.6,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:02:00,36120,20.1,13.7,49.6,1.7,50.4,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:02:10,36130,20.3,13.9,49.7,1.6,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:02:20,36140,20.3,13.9,49.9,1.7,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:02:30,36150,20.3,13.9,49.7,1.5,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:02:40,36160,20.5,14.1,49.8,1.7,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:02:50,36170,20.6,14.2,49.9,1.6,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:03:00,36180,20.5,14.1,49.8,1.7,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:03:10,36190,20.6,14.2,49.6,1.5,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:03:20,36200,20.6,14.2,49.6,1.7,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:03:30,36210,20.6,14.2,49.4,1.6,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:03:40,36220,20.6,14.2,49.6,1.7,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:03:50,36230,20.7,14.2,49.4,1.5,50.2,50.4,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:04:00,36240,20.7,14.2,49.5,1.7,50.2,50.4,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:04:10,36250,20.6,14.1,49.3,1.6,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:04:20,36260,20.5,14.0,49.3,1.7,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:04:30,36270,20.4,13.9,49.2,1.5,50.0,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:04:40,36280,20.3,13.9,49.2,1.7,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:04:50,36290,20.3,13.8,49.3,1.6,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:05:00,36300,20.1,13.7,49.2,1.7,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:05:10,36310,20.1,13.6,49.0,1.5,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:05:20,36320,20.2,13.7,48.9,1.7,50.3,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:05:30,36330,20.1,13.7,49.1,1.5,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:05:40,36340,20.0,13.5,49.0,1.7,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:05:50,36350,19.8,13.5,49.3,1.6,50.3,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:06:00,36360,19.7,13.3,49.3,1.7,50.3,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:06:10,36370,19.6,13.2,49.0,1.5,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:06:20,36380,19.6,13.3,49.3,1.7,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:06:30,36390,19.6,13.3,49.2,1.5,50.0,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:06:40,36400,19.6,13.3,49.5,1.7,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:06:50,36410,19.7,13.3,49.2,1.5,50.2,50.5,50.6,50.5,49.5,45.7,20.7,23.2,0.00,,0.00
22:07:00,36420,19.8,13.4,49.5,1.7,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:07:10,36430,19.9,13.5,49.3,1.5,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:07:20,36440,20.0,13.6,49.4,1.7,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:07:30,36450,20.0,13.7,49.4,1.6,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:07:40,36460,20.2,13.8,49.4,1.7,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:07:50,36470,20.3,13.9,49.7,1.6,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:08:00,36480,20.4,14.0,49.6,1.7,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:08:10,36490,20.4,14.0,49.6,1.5,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:08:20,36500,20.5,14.0,49.4,1.7,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:08:30,36510,20.5,14.1,49.6,1.6,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:08:40,36520,20.5,14.1,49.7,1.7,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:08:50,36530,20.6,14.1,49.4,1.5,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:09:00,36540,20.6,14.1,49.5,1.7,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:09:10,36550,20.5,14.1,49.5,1.5,50.3,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:09:20,36560,20.5,14.0,49.4,1.7,50.3,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:09:30,36570,20.4,14.0,49.4,1.5,50.4,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:09:40,36580,20.3,13.9,49.6,1.8,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:09:50,36590,20.2,13.8,49.5,1.5,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:10:00,36600,20.2,13.8,49.5,1.7,50.3,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:10:10,36610,20.1,13.7,49.4,1.5,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:10:20,36620,20.0,13.7,49.5,1.7,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.3,0.00,,0.00
22:10:30,36630,20.0,13.6,49.4,1.6,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:10:40,36640,19.9,13.5,49.5,1.7,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:10:50,36650,19.8,13.5,49.6,1.5,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.3,0.00,,0.00
22:11:00,36660,19.8,13.5,49.5,1.7,50.3,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:11:10,36670,19.7,13.3,49.5,1.6,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:11:20,36680,19.6,13.3,49.8,1.7,50.0,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:11:30,36690,19.6,13.3,49.8,1.5,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.3,0.00,,0.00
22:11:40,36700,19.6,13.4,49.9,1.7,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:11:50,36710,19.7,13.4,49.8,1.5,49.9,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:12:00,36720,19.7,13.4,49.8,1.7,49.8,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:12:10,36730,19.8,13.5,50.0,1.5,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:12:20,36740,19.9,13.6,50.1,1.7,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:12:30,36750,20.0,13.7,50.2,1.5,50.0,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:12:40,36760,20.1,13.8,50.1,1.7,50.1,50.4,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:12:50,36770,20.1,13.9,50.6,1.6,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:13:00,36780,20.2,13.9,50.4,1.7,49.9,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:13:10,36790,20.3,14.0,50.3,1.5,49.8,50.5,50.6,50.5,49.4,45.7,20.7,23.3,0.00,,0.00
22:13:20,36800,20.3,14.0,50.3,1.7,49.9,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:13:30,36810,20.4,14.1,50.4,1.6,50.1,50.4,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:13:40,36820,20.5,14.2,50.3,1.7,50.2,50.4,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:13:50,36830,20.6,14.2,50.3,1.6,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:14:00,36840,20.4,14.1,50.4,1.7,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:14:10,36850,20.4,14.1,50.6,1.6,50.1,50.5,50.5,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:14:20,36860,20.3,14.0,50.5,1.6,50.3,50.4,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:14:30,36870,20.3,14.0,50.6,1.6,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:14:40,36880,20.3,14.0,50.5,1.6,50.1,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:14:50,36890,20.2,13.9,50.5,1.7,50.3,50.4,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:15:00,36900,20.1,13.9,50.6,1.6,50.3,50.4,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:15:10,36910,20.0,13.8,50.6,1.7,50.2,50.4,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:15:20,36920,19.9,13.7,50.7,1.6,50.2,50.4,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:15:30,36930,19.9,13.8,50.8,1.7,50.1,50.4,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:15:40,36940,20.0,13.8,50.7,1.6,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.3,0.00,,0.00
22:15:50,36950,20.0,13.8,50.5,1.8,50.3,50.5,50.6,50.5,49.4,45.7,20.7,23.3,0.00,,0.00
22:16:00,36960,20.1,13.9,50.8,1.6,50.3,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:16:10,36970,20.1,13.9,50.6,1.7,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.3,0.00,,0.00
22:16:20,36980,20.1,13.9,50.7,1.5,50.3,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:16:30,36990,20.2,14.0,50.8,1.7,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.3,0.00,,0.00
22:16:40,37000,20.2,14.0,50.8,1.5,50.3,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:16:50,37010,20.3,14.1,51.0,1.7,50.2,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:17:00,37020,20.4,14.1,50.9,1.5,49.9,50.5,50.5,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:17:10,37030,20.5,14.2,50.8,1.7,50.1,50.5,50.6,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:17:20,37040,20.5,14.2,50.8,1.5,49.9,50.5,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:17:30,37050,20.4,14.2,50.8,1.7,49.9,50.4,50.6,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:17:40,37060,20.5,14.2,50.7,1.5,49.7,50.4,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:17:50,37070,20.6,14.3,50.7,1.7,50.1,50.4,50.6,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:18:00,37080,20.7,14.3,50.5,1.6,50.1,50.4,50.6,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:18:10,37090,20.6,14.3,50.6,1.7,50.1,50.5,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:18:20,37100,20.4,14.1,50.5,1.5,49.9,50.5,50.6,50.5,49.4,45.7,20.7,23.3,0.00,,0.00
22:18:30,37110,20.4,14.1,50.7,1.7,49.9,50.4,50.5,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:18:40,37120,20.3,14.0,50.5,1.5,50.1,50.4,50.5,50.5,49.4,45.7,20.7,23.3,0.00,,0.00
22:18:50,37130,20.1,13.9,50.6,1.7,50.2,50.4,50.5,50.5,49.4,45.7,20.7,23.3,0.00,,0.00
22:19:00,37140,20.0,13.8,50.6,1.5,50.2,50.5,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:19:10,37150,20.0,13.8,50.5,1.7,50.3,50.4,50.5,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:19:20,37160,20.0,13.7,50.3,1.5,50.3,50.5,50.5,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:19:30,37170,19.9,13.6,50.2,1.7,50.3,50.5,50.5,50.5,49.4,45.7,20.7,23.3,0.00,,0.00
22:19:40,37180,19.8,13.6,50.3,1.6,50.3,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:19:50,37190,19.8,13.5,50.4,1.7,50.2,50.4,50.5,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:20:00,37200,19.7,13.5,50.3,1.5,50.3,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:20:10,37210,19.7,13.5,50.4,1.7,50.2,50.5,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:20:20,37220,19.7,13.5,50.5,1.5,50.3,50.4,50.5,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:20:30,37230,19.6,13.4,50.5,1.7,50.3,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:20:40,37240,19.7,13.5,50.5,1.6,50.1,50.3,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:20:50,37250,19.7,13.5,50.6,1.7,49.9,50.4,50.5,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:21:00,37260,19.8,13.6,50.4,1.5,50.2,50.4,50.5,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:21:10,37270,20.0,13.7,50.4,1.7,50.2,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:21:20,37280,20.1,13.9,50.7,1.5,50.2,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:21:30,37290,20.2,13.9,50.5,1.7,50.1,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:21:40,37300,20.3,14.0,50.4,1.5,50.0,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:21:50,37310,20.5,14.2,50.6,1.7,50.1,50.4,50.5,50.5,49.4,45.7,20.7,23.2,0.00,,0.00
22:22:00,37320,20.5,14.2,50.6,1.6,50.2,50.4,50.5,50.5,49.4,45.7,20.7,23.3,0.00,,0.00
22:22:10,37330,20.6,14.2,50.5,1.7,50.2,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:22:20,37340,20.6,14.3,50.4,1.5,50.2,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:22:30,37350,20.9,14.6,50.5,1.7,50.1,50.5,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:22:40,37360,20.9,14.5,50.4,1.5,50.2,50.5,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:22:50,37370,20.7,14.3,50.4,1.7,50.2,50.5,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:23:00,37380,20.6,14.3,50.4,1.5,50.1,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:23:10,37390,20.6,14.2,50.0,1.7,50.0,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:23:20,37400,20.5,14.2,49.9,1.5,50.1,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:23:30,37410,20.5,14.2,50.2,1.7,50.0,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:23:40,37420,20.4,14.0,49.8,1.5,49.9,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:23:50,37430,20.3,14.0,49.9,1.7,49.9,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:24:00,37440,20.2,13.9,49.8,1.5,49.9,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:24:10,37450,20.3,14.0,50.1,1.7,50.0,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:24:20,37460,20.2,13.9,50.1,1.5,50.1,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:24:30,37470,20.0,13.7,50.1,1.7,50.1,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:24:40,37480,20.0,13.7,49.9,1.5,50.0,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:24:50,37490,19.9,13.7,50.1,1.7,50.1,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:25:00,37500,19.8,13.5,49.8,1.5,50.1,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:25:10,37510,19.6,13.4,50.1,1.7,50.0,50.5,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:25:20,37520,19.6,13.3,50.0,1.5,49.9,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:25:30,37530,19.6,13.3,50.1,1.7,50.1,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:25:40,37540,19.6,13.4,50.2,1.5,50.3,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:25:50,37550,19.7,13.5,50.2,1.7,50.2,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:26:00,37560,19.8,13.5,50.4,1.6,50.1,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:26:10,37570,20.0,13.7,50.1,1.7,50.1,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:26:20,37580,20.0,13.7,50.2,1.5,50.1,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:26:30,37590,20.0,13.7,50.1,1.7,50.2,50.5,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:26:40,37600,20.0,13.8,50.2,1.5,50.3,50.5,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:26:50,37610,20.2,13.9,50.1,1.7,50.2,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:27:00,37620,20.3,14.0,50.1,1.6,50.2,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:27:10,37630,20.5,14.1,50.1,1.7,50.1,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:27:20,37640,20.5,14.1,50.2,1.5,50.2,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:27:30,37650,20.6,14.2,49.9,1.7,50.3,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:27:40,37660,20.6,14.2,50.1,1.5,50.1,50.4,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:27:50,37670,20.8,14.4,49.8,1.7,50.1,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:28:00,37680,20.7,14.3,49.9,1.5,50.1,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:28:10,37690,20.7,14.3,50.0,1.7,50.2,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:28:20,37700,20.6,14.2,49.7,1.5,50.2,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:28:30,37710,20.5,14.1,49.6,1.7,50.1,50.5,50.5,50.4,49.4,45.7,20.7,23.2,0.00,,0.00
22:28:40,37720,20.4,14.0,49.7,1.6,49.9,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:28:50,37730,20.3,13.9,49.5,1.7,49.8,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:29:00,37740,20.2,13.8,49.4,1.6,50.1,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:29:10,37750,20.1,13.8,49.8,1.8,50.1,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:29:20,37760,20.0,13.6,49.6,1.6,50.2,50.4,50.5,50.4,49.3,45.7,20.7,23.2,0.00,,0.00
22:29:30,37770,20.0,13.6,49.4,1.8,50.1,50.5,50.5,50.4,49.3,45.7,21.3,23.2,0.00,,0.00
22:29:40,37780,19.9,13.6,49.5,1.6,49.9,50.4,50.5,50.4,49.3,45.7,21.1,23.2,0.00,,0.00
22:29:50,37790,20.1,13.7,49.6,1.8,49.9,50.4,50.5,50.4,49.3,45.7,15.8,23.2,0.00,,0.00
22:30:00,37800,20.0,13.6,49.4,1.6,50.0,50.4,50.5,50.4,49.3,45.7,14.3,23.3,1.34,,0.22
22:30:10,37810,19.7,13.4,49.4,1.8,50.2,50.4,50.5,50.4,49.3,45.8,15.2,36.3,2.88,,0.48
22:30:20,37820,19.7,13.4,49.7,1.6,49.0,50.4,50.5,50.4,49.4,46.7,15.0,50.2,3.08,,0.51
22:30:30,37830,19.6,13.3,49.8,1.8,49.2,50.4,50.5,50.4,48.9,44.4,14.6,50.4,2.95,,0.49
22:30:40,37840,19.6,13.3,49.5,1.6,49.0,50.4,50.5,50.4,49.0,43.4,14.5,50.5,3.06,,0.51
22:30:50,37850,19.7,13.3,49.3,1.7,48.9,50.4,50.5,50.4,48.4,41.5,14.4,50.5,2.93,,0.49
22:31:00,37860,19.7,13.3,49.3,1.6,49.2,50.4,50.5,50.3,48.4,40.7,14.4,50.5,3.01,,0.50
22:31:10,37870,19.7,13.4,49.4,1.7,49.2,50.4,50.4,50.3,48.3,39.8,14.4,50.5,3.07,,0.51
22:31:20,37880,19.9,13.6,49.7,1.6,49.4,50.4,50.4,50.3,47.9,38.5,14.4,50.5,2.92,,0.49
22:31:30,37890,20.0,13.7,49.5,1.7,49.1,50.4,50.4,50.2,47.0,38.0,14.4,50.5,3.04,,0.51
22:31:40,37900,20.2,13.8,49.6,1.7,49.1,50.4,50.4,50.2,47.0,37.2,14.4,50.5,2.96,,0.49
22:31:50,37910,20.3,13.9,49.6,1.7,49.0,50.4,50.4,50.2,47.3,35.9,14.3,50.5,3.07,,0.51
22:32:00,37920,20.3,13.9,49.4,1.6,49.2,50.4,50.4,50.1,43.5,35.6,14.3,50.5,2.95,,0.49
22:32:10,37930,20.4,14.0,49.6,1.7,49.1,50.4,50.4,50.2,42.7,34.0,14.3,50.5,2.99,,0.50
22:32:20,37940,20.5,14.0,49.3,1.7,49.0,50.4,50.3,49.8,41.7,33.1,14.3,50.5,3.02,,0.50
22:32:30,37950,20.5,14.0,49.4,1.6,48.9,50.3,50.3,50.1,38.7,32.7,14.3,50.5,3.05,,0.51
22:32:40,37960,20.5,14.1,49.5,1.7,49.3,50.3,50.2,49.8,37.4,31.8,14.3,50.5,3.06,,0.51
22:32:50,37970,20.5,14.1,49.6,1.6,49.5,50.3,50.1,49.9,37.5,31.2,14.3,50.4,2.95,,0.49
22:33:00,37980,20.5,14.1,49.4,1.8,49.2,50.2,50.1,49.7,35.7,31.0,14.3,50.5,3.00,,0.50
22:33:10,37990,20.5,14.1,49.4,1.6,49.1,50.2,50.1,49.9,34.8,30.9,14.3,50.5,2.94,,0.49
22:33:20,38000,20.5,14.0,49.3,1.8,48.8,50.2,50.1,49.6,33.3,30.1,14.3,50.5,3.09,,0.51
22:33:30,38010,20.5,14.0,49.3,1.7,48.8,50.2,50.1,49.4,32.5,29.5,14.3,50.4,3.05,,0.51
22:33:40,38020,20.4,13.9,49.2,1.6,49.1,50.2,50.1,49.2,32.1,29.0,14.3,50.4,2.92,,0.49
22:33:50,38030,20.3,13.9,49.2,1.6,49.2,50.2,50.1,49.2,31.5,28.4,14.3,50.4,3.07,,0.51
22:34:00,38040,20.2,13.8,49.1,1.7,49.3,50.2,50.1,49.3,31.2,28.4,14.3,50.4,3.02,,0.50
22:34:10,38050,20.1,13.7,49.1,1.6,48.9,50.2,50.1,49.1,30.1,27.6,14.3,50.3,2.98,,0.50
22:34:20,38060,20.1,13.7,49.3,1.8,49.2,50.1,50.0,48.7,29.9,27.6,14.3,50.3,2.99,,0.50
22:34:30,38070,20.1,13.7,49.1,1.6,49.0,50.1,49.9,48.7,28.7,27.0,14.3,50.3,3.06,,0.51
22:34:40,38080,20.0,13.5,48.9,1.7,49.1,50.1,49.8,48.5,28.5,26.9,14.3,50.3,3.02,,0.50
22:34:50,38090,20.0,13.5,49.0,8.7,48.9,50.1,49.8,48.2,28.3,26.5,14.3,50.3,2.85,,0.47
22:35:00,38100,19.9,13.5,49.0,24.9,48.8,50.1,49.9,48.0,28.1,25.9,14.3,50.2,0.00,,0.00
22:35:10,38110,19.9,13.5,49.0,26.6,49.2,50.0,49.9,47.7,27.4,25.7,14.3,50.2,0.00,,0.00
22:35:20,38120,19.9,13.5,49.1,26.8,49.7,50.0,49.8,47.9,26.7,25.2,14.3,50.2,0.00,,0.00
22:35:30,38130,19.8,13.4,49.2,21.6,49.8,50.0,49.8,48.1,26.1,25.2,14.3,50.2,0.00,,0.00
22:35:40,38140,19.7,13.4,49.4,259.2,50.0,49.9,49.8,47.3,26.2,25.4,14.3,50.1,0.00,,0.00
22:35:50,38150,19.7,13.4,49.7,293.9,49.9,49.9,49.8,47.7,26.0,25.1,14.3,50.0,0.00,,0.00
22:36:00,38160,19.7,13.5,50.2,321.0,49.9,50.0,49.8,48.2,26.2,25.0,14.4,50.0,0.00,,0.00
22:36:10,38170,19.7,13.5,50.4,313.5,50.0,50.0,49.8,47.9,26.7,25.1,14.4,49.7,0.00,,0.00
22:36:20,38180,19.7,13.5,50.5,320.7,50.1,50.0,49.8,47.7,26.5,25.3,14.4,49.5,0.00,,0.00
22:36:30,38190,19.7,13.6,50.8,331.1,50.1,50.0,49.9,47.7,26.5,25.3,14.4,49.4,0.00,,0.00
22:36:40,38200,19.8,13.6,50.7,333.5,50.1,50.0,49.9,47.9,26.6,25.3,14.4,49.3,0.00,,0.00
22:36:50,38210,19.8,13.6,50.7,356.6,50.1,50.0,49.9,47.7,26.5,25.3,14.5,49.1,0.00,,0.00
22:37:00,38220,19.9,13.7,51.0,357.9,49.9,50.0,49.8,47.7,26.4,25.3,14.5,48.9,0.00,,0.00
22:37:10,38230,19.8,13.7,51.1,364.5,50.0,49.9,49.8,47.7,26.5,25.4,14.5,48.7,0.00,,0.00
22:37:20,38240,19.8,13.7,51.1,361.3,49.9,49.9,49.8,47.2,26.5,25.3,14.5,48.6,0.00,,0.00
22:37:30,38250,19.9,13.7,51.1,359.6,49.9,50.0,49.8,47.3,26.5,25.4,14.5,48.4,0.00,,0.00
22:37:40,38260,19.9,13.7,50.9,353.8,49.9,50.0,49.8,47.3,26.7,25.3,14.6,48.3,0.00,,0.00
22:37:50,38270,20.0,13.8,51.2,355.5,49.8,49.9,49.8,47.3,26.6,25.3,14.6,48.1,0.00,,0.00
22:38:00,38280,20.0,13.8,51.3,357.8,49.9,49.9,49.8,47.0,26.7,25.3,14.6,48.0,0.00,,0.00
22:38:10,38290,20.0,13.8,51.3,362.3,49.9,49.9,49.8,47.1,26.8,25.2,14.7,47.8,0.00,,0.00
22:38:20,38300,19.8,13.7,51.2,364.2,49.9,49.9,49.8,47.5,26.8,25.2,14.7,47.6,0.00,,0.00
22:38:30,38310,19.8,13.7,51.0,363.1,50.0,49.9,49.8,47.2,26.9,25.3,14.7,47.4,0.00,,0.00
22:38:40,38320,19.8,13.6,50.9,359.9,50.0,49.9,49.8,47.0,26.9,25.3,14.7,47.3,0.00,,0.00
22:38:50,38330,19.8,13.6,51.0,356.8,50.0,49.9,49.8,46.9,26.8,25.4,14.8,47.1,0.00,,0.00
22:39:00,38340,19.7,13.6,51.0,353.0,50.0,49.9,49.8,46.7,26.9,25.3,14.8,47.0,0.00,,0.00
22:39:10,38350,19.7,13.5,50.6,351.4,49.9,49.9,49.8,46.7,27.2,25.3,14.8,46.8,0.00,,0.00
22:39:20,38360,19.7,13.5,50.8,348.3,49.8,49.9,49.8,46.8,27.2,25.4,14.8,46.6,0.00,,0.00
22:39:30,38370,19.6,13.5,51.0,351.9,49.9,49.9,49.8,47.1,27.4,25.4,14.8,46.5,0.00,,0.00
22:39:40,38380,19.6,13.4,50.9,350.3,49.9,49.9,49.8,47.0,27.4,25.4,14.9,46.3,0.00,,0.00
22:39:50,38390,19.6,13.4,50.5,353.6,49.9,49.9,49.8,46.9,27.2,25.4,14.9,46.2,0.00,,0.00
22:40:00,38400,19.5,13.4,50.6,355.3,49.9,49.9,49.8,47.0,27.1,25.4,14.9,46.0,0.00,,0.00
22:40:10,38410,19.5,13.4,50.4,359.6,50.0,49.9,49.8,47.0,27.5,25.4,14.9,45.9,0.00,,0.00
22:40:20,38420,19.6,13.4,50.4,362.8,49.9,49.9,49.8,46.9,27.7,25.5,14.9,45.7,0.00,,0.00
22:40:30,38430,19.6,13.4,50.3,366.6,49.9,50.0,49.8,46.9,27.7,25.4,15.0,45.6,0.00,,0.00
22:40:40,38440,19.6,13.4,50.4,370.7,49.8,50.0,49.8,46.7,27.6,25.4,15.0,45.4,0.00,,0.00
22:40:50,38450,19.6,13.4,50.1,370.5,49.7,50.0,49.8,46.6,27.7,25.4,15.0,45.3,0.00,,0.00
22:41:00,38460,19.6,13.4,50.3,370.8,49.3,50.0,49.8,46.8,27.8,25.5,15.0,45.2,0.00,,0.00
22:41:10,38470,19.6,13.4,50.4,370.6,49.5,50.0,49.8,47.0,27.8,25.5,15.0,45.0,0.00,,0.00
22:41:20,38480,19.7,13.5,50.4,369.8,49.3,50.0,49.8,46.9,28.0,25.5,15.0,44.9,0.00,,0.00
22:41:30,38490,19.7,13.5,50.2,366.7,49.3,49.9,49.8,46.8,28.1,25.6,15.0,44.8,0.00,,0.00
22:41:40,38500,19.7,13.5,50.3,367.8,49.7,50.0,49.8,46.8,28.2,25.6,15.1,44.6,0.00,,0.00
22:41:50,38510,19.8,13.5,50.1,367.3,49.6,50.0,49.8,46.9,28.3,25.6,15.1,44.5,0.00,,0.00
22:42:00,38520,19.8,13.6,50.0,361.9,49.6,49.9,49.8,46.7,28.2,25.6,15.1,44.3,0.00,,0.00
22:42:10,38530,19.8,13.5,49.9,355.4,49.4,49.9,49.8,46.5,28.2,25.6,15.1,44.2,0.00,,0.00
22:42:20,38540,19.7,13.4,49.8,351.5,49.1,49.9,49.8,46.7,28.3,25.6,15.1,44.1,0.00,,0.00
22:42:30,38550,19.7,13.4,50.0,345.8,49.5,49.9,49.8,46.7,28.5,25.6,15.2,43.9,0.00,,0.00
22:42:40,38560,19.7,13.4,49.9,343.9,49.5,49.9,49.8,46.8,28.5,25.6,15.2,43.8,0.00,,0.00
22:42:50,38570,19.7,13.4,49.6,341.1,49.6,49.9,49.8,46.8,28.5,25.6,15.2,43.7,0.00,,0.00
22:43:00,38580,19.6,13.4,49.8,339.2,49.5,49.9,49.8,46.7,28.6,25.7,15.2,43.5,0.00,,0.00
22:43:10,38590,19.7,13.4,49.5,338.2,49.5,49.9,49.8,46.6,28.7,25.7,15.2,43.4,0.00,,0.00
22:43:20,38600,19.7,13.4,49.5,338.9,49.6,49.9,49.8,46.8,28.8,25.8,15.3,43.3,0.00,,0.00
22:43:30,38610,19.7,13.3,49.3,338.8,49.7,49.9,49.8,46.9,28.9,25.7,15.3,43.1,0.00,,0.00
22:43:40,38620,19.7,13.4,49.4,339.6,49.7,49.9,49.8,46.8,29.0,25.7,15.3,43.0,0.00,,0.00
22:43:50,38630,19.7,13.4,49.5,339.6,49.7,49.9,49.8,46.7,28.9,25.7,15.3,42.9,0.00,,0.00
22:44:00,38640,19.7,13.4,49.4,339.9,49.5,49.9,49.8,46.7,29.0,25.7,15.3,42.7,0.00,,0.00
22:44:10,38650,19.7,13.4,49.5,340.9,49.5,49.9,49.8,46.7,29.2,25.8,15.3,42.6,0.00,,0.00
22:44:20,38660,19.8,13.4,49.3,341.6,49.6,49.9,49.8,46.7,29.2,25.9,15.3,42.5,0.00,,0.00
22:44:30,38670,19.7,13.3,49.3,341.1,49.5,49.9,49.8,46.7,29.2,25.9,15.4,42.3,0.00,,0.00
22:44:40,38680,19.8,13.4,49.2,341.8,49.4,49.9,49.8,46.8,29.3,25.9,15.4,42.2,0.00,,0.00
22:44:50,38690,19.8,13.4,48.9,342.5,49.4,49.9,49.8,46.7,29.4,25.9,15.4,42.1,0.00,,0.00
22:45:00,38700,19.7,13.4,49.2,343.4,49.6,49.9,49.8,46.8,29.5,25.9,15.4,42.0,0.00,,0.00
22:45:10,38710,19.8,13.4,48.9,343.3,49.6,49.9,49.8,46.7,29.5,25.8,15.4,41.9,0.00,,0.00
22:45:20,38720,19.9,13.5,49.3,343.3,49.7,49.9,49.8,46.6,29.6,25.9,15.5,41.7,0.00,,0.00
22:45:30,38730,19.9,13.4,49.0,342.9,49.4,49.9,49.8,46.6,29.6,26.0,15.5,41.6,0.00,,0.00
22:45:40,38740,19.8,13.4,49.0,344.0,49.5,49.9,49.8,46.7,29.7,26.1,15.5,41.5,0.00,,0.00
22:45:50,38750,19.9,13.4,49.0,341.9,49.6,49.9,49.8,46.7,29.8,26.0,15.5,41.4,0.00,,0.00
22:46:00,38760,19.9,13.5,48.8,342.6,49.7,49.9,49.8,46.7,29.8,26.0,15.5,41.3,0.00,,0.00
22:46:10,38770,19.9,13.5,48.8,342.9,49.4,49.9,49.8,46.8,29.9,26.0,15.6,41.2,0.00,,0.00
22:46:20,38780,19.9,13.4,48.9,344.5,49.6,49.9,49.8,46.7,30.0,26.0,15.6,41.1,0.00,,0.00
22:46:30,38790,19.8,13.4,49.0,343.1,49.4,49.9,49.8,46.7,30.1,26.0,15.6,40.9,0.00,,0.00
22:46:40,38800,19.8,13.4,48.8,344.5,49.2,49.9,49.8,46.7,30.1,26.1,15.6,40.8,0.00,,0.00
22:46:50,38810,19.8,13.4,48.9,344.1,49.4,49.9,49.8,46.5,30.1,26.0,15.6,40.7,0.00,,0.00
22:47:00,38820,19.9,13.5,48.9,345.1,49.4,49.9,49.8,46.6,30.2,26.1,15.6,40.6,0.00,,0.00
22:47:10,38830,19.9,13.4,48.7,344.8,49.5,49.9,49.8,46.7,30.3,26.1,15.7,40.5,0.00,,0.00
22:47:20,38840,19.8,13.4,48.9,345.5,49.5,49.9,49.8,46.8,30.3,26.1,15.7,40.4,0.00,,0.00
22:47:30,38850,19.8,13.4,48.9,345.6,49.4,49.9,49.8,46.7,30.4,26.1,15.7,40.2,0.00,,0.00
22:47:40,38860,19.8,13.4,48.5,346.3,49.4,49.9,49.8,46.7,30.5,26.2,15.7,40.1,0.00,,0.00
22:47:50,38870,19.9,13.5,48.7,345.3,49.4,49.9,49.8,46.7,30.5,26.2,15.7,40.0,0.00,,0.00
22:48:00,38880,19.9,13.4,48.8,345.3,49.6,49.9,49.8,46.6,30.6,26.2,15.7,39.9,0.00,,0.00
22:48:10,38890,19.9,13.5,48.9,345.4,49.7,49.9,49.8,46.6,30.7,26.2,15.8,39.8,0.00,,0.00
22:48:20,38900,19.9,13.4,48.7,345.8,49.5,49.9,49.8,46.7,30.7,26.1,15.8,39.7,0.00,,0.00
22:48:30,38910,19.8,13.4,48.9,346.0,49.4,49.9,49.8,46.7,30.8,26.2,15.8,39.6,0.00,,0.00
22:48:40,38920,19.9,13.4,48.7,346.5,49.6,49.9,49.8,46.7,30.9,26.2,15.8,39.5,0.00,,0.00
22:48:50,38930,19.8,13.3,48.8,350.4,49.6,49.9,49.8,46.7,30.9,26.3,15.8,39.3,0.00,,0.00
22:49:00,38940,19.8,13.3,48.7,345.9,49.6,49.9,49.8,46.6,30.9,26.3,15.8,39.3,0.00,,0.00
22:49:10,38950,19.8,13.4,48.7,351.0,49.6,49.9,49.8,46.6,31.0,26.3,15.9,39.2,0.00,,0.00
22:49:20,38960,19.8,13.3,48.8,346.5,49.2,49.9,49.8,46.7,31.1,26.3,15.9,39.1,0.00,,0.00
22:49:30,38970,19.8,13.3,48.6,346.8,49.3,49.9,49.8,46.7,31.2,26.3,15.9,39.0,0.00,,0.00
22:49:40,38980,19.8,13.3,48.8,347.4,49.3,49.9,49.8,46.7,31.3,26.3,15.9,38.9,0.00,,0.00
22:49:50,38990,19.8,13.3,48.6,347.6,49.7,49.9,49.8,46.7,31.3,26.3,15.9,38.7,0.00,,0.00
22:50:00,39000,19.8,13.4,48.8,347.6,49.4,49.9,49.8,46.7,31.3,26.3,15.9,38.7,0.00,,0.00
22:50:10,39010,19.7,13.3,48.7,353.8,49.5,49.9,49.8,46.6,31.4,26.5,16.0,38.6,0.00,,0.00
22:50:20,39020,19.8,13.4,48.7,348.8,49.5,49.9,49.8,46.7,31.4,26.5,16.0,38.5,0.00,,0.00
22:50:30,39030,19.8,13.4,48.9,349.0,49.5,49.9,49.8,46.7,31.5,26.4,16.0,38.3,0.00,,0.00
22:50:40,39040,19.8,13.4,48.9,349.0,49.5,49.9,49.8,46.6,31.6,26.4,16.0,38.3,0.00,,0.00
22:50:50,39050,19.8,13.3,48.8,349.6,49.5,49.9,49.8,46.7,31.7,26.5,16.0,38.1,0.00,,0.00
22:51:00,39060,19.8,13.4,48.8,349.6,49.5,49.9,49.8,46.7,31.7,26.5,16.1,38.1,0.00,,0.00
22:51:10,39070,19.8,13.4,48.9,349.9,49.2,49.9,49.8,46.6,31.8,26.5,16.1,37.9,0.00,,0.00
22:51:20,39080,19.9,13.5,49.2,350.4,49.3,49.9,49.8,46.6,31.8,26.5,16.1,37.8,0.00,,0.00
22:51:30,39090,19.9,13.5,49.0,350.4,49.3,49.9,49.8,46.7,31.8,26.5,16.1,37.7,0.00,,0.00
22:51:40,39100,19.9,13.5,49.1,351.4,49.1,49.9,49.8,46.7,31.9,26.6,16.1,37.6,0.00,,0.00
22:51:50,39110,19.8,13.4,49.2,353.1,49.3,49.8,49.8,46.7,32.0,26.6,16.1,37.5,0.00,,0.00
22:52:00,39120,19.8,13.4,49.2,352.6,49.4,49.8,49.8,46.7,32.0,26.6,16.1,37.5,0.00,,0.00
22:52:10,39130,19.8,13.4,49.2,351.5,49.3,49.8,49.8,46.6,32.1,26.6,16.2,37.4,0.00,,0.00
22:52:20,39140,19.8,13.5,49.1,351.9,49.4,49.8,49.8,46.7,32.2,26.7,16.2,37.3,0.00,,0.00
22:52:30,39150,19.8,13.5,49.3,351.6,49.3,49.8,49.8,46.6,32.2,26.7,16.2,37.2,0.00,,0.00
22:52:40,39160,19.8,13.5,49.2,352.3,49.4,49.8,49.8,46.6,32.3,26.7,16.2,37.1,0.00,,0.00
22:52:50,39170,19.9,13.5,49.2,351.8,49.5,49.9,49.8,46.6,32.3,26.7,16.2,37.0,0.00,,0.00
22:53:00,39180,19.9,13.5,49.1,352.3,49.5,49.9,49.8,46.7,32.4,26.7,16.3,36.9,0.00,,0.00
22:53:10,39190,19.9,13.5,49.2,352.9,49.4,49.9,49.8,46.7,32.5,26.8,16.3,36.8,0.00,,0.00
22:53:20,39200,19.9,13.5,49.5,352.6,49.4,49.9,49.8,46.7,32.5,26.7,16.3,36.7,0.00,,0.00
22:53:30,39210,19.8,13.5,49.5,352.3,49.5,49.9,49.8,46.7,32.5,26.7,16.3,36.6,0.00,,0.00
22:53:40,39220,19.7,13.4,49.2,353.3,49.5,49.9,49.8,46.6,32.6,26.8,16.3,36.5,0.00,,0.00
22:53:50,39230,19.7,13.4,49.6,353.2,49.5,49.9,49.8,46.7,32.7,26.9,16.4,36.4,0.00,,0.00
22:54:00,39240,19.7,13.3,49.4,357.3,49.5,49.9,49.8,46.7,32.7,26.8,16.4,36.4,0.00,,0.00
22:54:10,39250,19.8,13.4,49.6,353.9,49.5,49.9,49.8,46.7,32.8,26.8,16.4,36.3,0.00,,0.00
22:54:20,39260,19.7,13.4,49.4,354.0,49.5,49.9,49.8,46.7,32.9,26.9,16.4,36.2,0.00,,0.00
