Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
22:54:30,39270,19.7,13.4,49.5,354.4,49.5,49.9,49.8,46.7,32.9,26.9,16.4,36.1,0.00,,0.00
22:54:40,39280,19.7,13.4,49.4,354.8,49.2,49.9,49.8,46.7,32.9,26.9,16.4,36.0,0.00,,0.00
22:54:50,39290,19.8,13.4,49.4,354.6,49.3,49.9,49.8,46.6,33.0,27.0,16.5,35.9,0.00,,0.00
22:55:00,39300,19.8,13.5,49.7,354.4,49.2,49.9,49.8,46.7,33.0,27.0,16.5,35.8,0.00,,0.00
22:55:10,39310,19.8,13.5,49.7,354.8,49.4,49.9,49.8,46.7,33.1,27.0,16.5,35.7,0.00,,0.00
22:55:20,39320,19.8,13.5,49.7,355.4,49.7,49.8,49.8,46.7,33.2,27.0,16.5,35.7,0.00,,0.00
22:55:30,39330,19.8,13.5,49.7,355.4,49.5,49.9,49.8,46.7,33.3,27.0,16.5,35.6,0.00,,0.00
22:55:40,39340,19.8,13.5,49.7,355.7,49.3,49.9,49.8,46.7,33.3,27.0,16.6,35.5,0.00,,0.00
22:55:50,39350,19.7,13.5,49.9,355.6,49.5,49.8,49.8,46.7,33.3,27.1,16.6,35.4,0.00,,0.00
22:56:00,39360,19.8,13.4,49.7,355.8,49.6,49.8,49.8,46.7,33.4,27.1,16.6,35.3,0.00,,0.00
22:56:10,39370,19.7,13.5,49.9,355.8,49.5,49.9,49.8,46.7,33.4,27.1,16.6,35.3,0.00,,0.00
22:56:20,39380,19.8,13.5,49.9,356.5,49.4,49.9,49.8,46.7,33.5,27.1,16.6,35.2,0.00,,0.00
22:56:30,39390,19.8,13.5,49.8,356.2,49.5,49.9,49.8,46.7,33.6,27.1,16.7,35.1,0.00,,0.00
22:56:40,39400,19.8,13.5,49.8,360.2,49.5,49.8,49.8,46.7,33.6,27.2,16.7,35.0,0.00,,0.00
22:56:50,39410,19.9,13.6,49.8,357.3,49.3,49.9,49.8,46.7,33.7,27.2,16.7,34.9,0.00,,0.00
22:57:00,39420,19.8,13.5,49.9,357.0,49.2,49.9,49.8,46.7,33.7,27.2,16.7,34.8,0.00,,0.00
22:57:10,39430,19.8,13.5,49.9,357.6,49.5,49.9,49.8,46.7,33.8,27.3,16.7,34.8,0.00,,0.00
22:57:20,39440,19.9,13.6,50.0,357.5,49.6,49.9,49.8,46.7,33.8,27.3,16.8,34.7,0.00,,0.00
22:57:30,39450,19.9,13.6,50.0,358.4,49.6,49.9,49.8,46.7,33.9,27.3,16.8,34.6,0.00,,0.00
22:57:40,39460,19.8,13.5,50.1,358.3,49.2,49.9,49.8,46.7,33.9,27.3,16.8,34.5,0.00,,0.00
22:57:50,39470,19.8,13.5,50.1,358.1,49.2,49.8,49.8,46.7,34.0,27.3,16.8,34.5,0.00,,0.00
22:58:00,39480,19.9,13.6,50.1,358.6,49.3,49.8,49.8,46.7,34.1,27.4,16.9,34.4,0.00,,0.00
22:58:10,39490,19.8,13.6,50.2,359.2,49.2,49.8,49.8,46.7,34.1,27.4,16.9,34.3,0.00,,0.00
22:58:20,39500,19.9,13.6,50.3,358.8,49.4,49.8,49.8,46.7,34.2,27.4,16.9,34.2,0.00,,0.00
22:58:30,39510,19.8,13.5,50.1,359.1,49.2,49.8,49.8,46.8,34.2,27.5,16.9,34.2,0.00,,0.00
22:58:40,39520,19.8,13.6,50.2,359.2,49.4,49.8,49.8,46.8,34.3,27.5,17.0,34.1,0.00,,0.00
22:58:50,39530,19.8,13.6,50.2,359.0,49.4,49.8,49.8,46.8,34.3,27.5,17.0,34.0,0.00,,0.00
22:59:00,39540,19.8,13.6,50.2,359.3,49.3,49.8,49.8,46.8,34.4,27.5,17.0,34.0,0.00,,0.00
22:59:10,39550,19.8,13.5,50.0,359.6,49.4,49.8,49.8,46.8,34.4,27.5,17.0,33.9,0.00,,0.00
22:59:20,39560,19.7,13.5,50.4,360.3,49.2,49.8,49.8,46.7,34.5,27.6,17.1,33.8,0.00,,0.00
22:59:30,39570,19.8,13.6,50.5,360.2,49.5,49.8,49.8,46.8,34.5,27.6,17.1,33.7,0.00,,0.00
22:59:40,39580,19.9,13.6,50.4,360.4,49.4,49.8,49.8,46.8,34.6,27.6,17.1,33.6,0.00,,0.00
22:59:50,39590,19.8,13.6,50.1,360.1,49.4,49.8,49.8,46.8,34.6,27.7,17.1,33.6,0.00,,0.00
23:00:00,39600,19.9,13.7,50.4,360.5,49.4,49.8,49.8,46.8,34.7,27.7,17.1,33.5,0.00,,0.00
23:00:10,39610,19.8,13.6,50.3,361.0,49.2,49.8,49.8,46.8,34.8,27.7,17.2,33.4,0.00,,0.00
23:00:20,39620,19.8,13.5,50.3,361.1,49.4,49.8,49.8,46.8,34.8,27.7,17.2,33.4,0.00,,0.00
23:00:30,39630,19.8,13.6,50.4,361.6,49.6,49.8,49.8,46.8,34.9,27.7,17.2,33.3,0.00,,0.00
23:00:40,39640,19.9,13.6,50.4,361.5,49.6,49.8,49.8,46.8,34.9,27.8,17.2,33.2,0.00,,0.00
23:00:50,39650,19.9,13.6,50.3,362.0,49.5,49.8,49.8,46.8,35.0,27.8,17.3,33.2,0.00,,0.00
23:01:00,39660,19.8,13.6,50.3,361.7,49.6,49.8,49.8,46.8,35.0,27.8,17.3,33.1,0.00,,0.00
23:01:10,39670,19.9,13.6,50.3,361.8,49.6,49.9,49.8,46.9,35.1,27.8,17.3,33.0,0.00,,0.00
23:01:20,39680,19.8,13.6,50.3,362.1,49.4,49.9,49.8,46.8,35.1,27.9,17.4,32.9,0.00,,0.00
23:01:30,39690,19.9,13.6,50.4,363.2,49.5,49.9,49.8,46.8,35.2,27.9,17.4,32.9,0.00,,0.00
23:01:40,39700,19.8,13.6,50.5,362.5,49.5,49.8,49.8,46.8,35.2,27.9,17.4,32.8,0.00,,0.00
23:01:50,39710,19.9,13.6,50.2,362.5,49.4,49.8,49.8,46.8,35.3,28.0,17.4,32.7,0.00,,0.00
23:02:00,39720,19.9,13.6,50.1,362.3,49.2,49.8,49.8,46.9,35.3,28.0,17.5,32.7,0.00,,0.00
23:02:10,39730,19.9,13.6,50.3,362.5,49.5,49.8,49.8,46.9,35.4,28.0,17.5,32.6,0.00,,0.00
23:02:20,39740,19.9,13.7,50.5,363.2,49.5,49.8,49.8,46.9,35.4,28.0,17.5,32.5,0.00,,0.00
23:02:30,39750,19.9,13.6,50.4,363.6,49.3,49.8,49.8,46.9,35.5,28.1,17.5,32.5,0.00,,0.00
23:02:40,39760,19.9,13.7,50.4,363.6,49.5,49.9,49.8,46.9,35.5,28.1,17.6,32.4,0.00,,0.00
23:02:50,39770,19.9,13.6,50.2,363.5,49.4,49.8,49.9,46.9,35.6,28.1,17.6,32.4,0.00,,0.00
23:03:00,39780,19.9,13.6,50.3,364.3,49.6,49.8,49.9,46.9,35.6,28.2,17.6,32.3,0.00,,0.00
23:03:10,39790,19.9,13.7,50.3,364.2,49.3,49.9,49.9,46.9,35.7,28.2,17.6,32.2,0.00,,0.00
23:03:20,39800,19.9,13.6,50.2,364.6,49.4,49.8,49.9,46.9,35.7,28.2,17.6,32.2,0.00,,0.00
23:03:30,39810,19.9,13.6,50.4,364.1,49.2,49.8,49.9,46.9,35.8,28.2,17.7,32.1,0.00,,0.00
23:03:40,39820,19.9,13.7,50.3,364.7,49.4,49.8,49.9,46.9,35.8,28.2,17.7,32.0,0.00,,0.00
23:03:50,39830,19.9,13.6,50.3,365.0,49.4,49.8,49.9,46.9,35.9,28.3,17.7,32.0,0.00,,0.00
23:04:00,39840,19.9,13.6,50.2,364.2,49.2,49.8,49.9,46.9,35.9,28.3,17.7,31.9,0.00,,0.00
23:04:10,39850,19.8,13.6,50.4,364.6,49.2,49.8,49.8,47.0,36.0,28.3,17.8,31.9,0.00,,0.00
23:04:20,39860,19.8,13.6,50.4,364.8,49.3,49.8,49.9,47.0,36.0,28.4,17.8,31.8,0.00,,0.00
23:04:30,39870,19.8,13.6,50.4,365.9,49.2,49.7,49.9,47.0,36.1,28.4,17.8,31.7,0.00,,0.00
23:04:40,39880,19.9,13.6,50.3,365.0,49.4,49.7,49.9,47.0,36.1,28.4,17.9,31.7,0.00,,0.00
23:04:50,39890,19.9,13.7,50.4,365.8,49.4,49.8,49.9,47.0,36.2,28.4,17.9,31.6,0.00,,0.00
23:05:00,39900,19.8,13.6,50.3,365.4,49.4,49.8,49.9,47.0,36.2,28.5,17.9,31.6,0.00,,0.00
23:05:10,39910,19.9,13.6,50.4,366.1,49.5,49.8,49.9,47.0,36.3,28.5,18.0,31.5,0.00,,0.00
23:05:20,39920,19.8,13.6,50.1,366.0,49.4,49.8,49.9,47.0,36.3,28.6,18.0,31.5,0.00,,0.00
23:05:30,39930,19.8,13.6,50.3,366.2,49.5,49.8,49.9,47.0,36.4,28.6,18.0,31.4,0.00,,0.00
23:05:40,39940,19.9,13.7,50.4,366.5,49.6,49.8,49.9,47.0,36.4,28.6,18.0,31.3,0.00,,0.00
23:05:50,39950,20.0,13.7,50.2,366.7,49.4,49.9,49.9,47.0,36.5,28.6,18.1,31.3,0.00,,0.00
23:06:00,39960,19.9,13.7,50.4,367.6,49.5,49.8,49.9,47.1,36.5,28.7,18.1,31.2,0.00,,0.00
23:06:10,39970,19.9,13.6,50.5,366.2,49.5,49.8,49.9,47.1,36.6,28.7,18.1,31.1,0.00,,0.00
23:06:20,39980,19.8,13.6,50.4,367.0,49.1,49.8,49.9,47.1,36.6,28.7,18.2,31.1,0.00,,0.00
23:06:30,39990,19.8,13.6,50.5,366.3,49.4,49.8,49.9,47.1,36.7,28.8,18.2,31.0,0.00,,0.00
23:06:40,40000,19.7,13.5,50.3,367.4,49.5,49.8,49.9,47.1,36.7,28.8,18.2,31.0,0.00,,0.00
23:06:50,40010,19.8,13.6,50.4,367.7,49.5,49.8,49.9,47.1,36.8,28.8,18.3,30.9,0.00,,0.00
23:07:00,40020,19.8,13.6,50.6,367.9,49.3,49.8,49.9,47.1,36.8,28.8,18.3,30.9,0.00,,0.00
23:07:10,40030,19.8,13.6,50.4,368.1,49.5,49.8,49.9,47.1,36.9,28.9,18.3,30.8,0.00,,0.00
23:07:20,40040,19.8,13.5,50.3,367.8,49.6,49.8,49.9,47.2,36.9,28.9,18.3,30.8,0.00,,0.00
23:07:30,40050,19.7,13.6,50.6,368.1,49.6,49.8,49.9,47.1,36.9,28.9,18.4,30.7,0.00,,0.00
23:07:40,40060,19.8,13.5,50.3,367.4,49.6,49.8,49.9,47.2,37.0,29.0,18.4,30.6,0.00,,0.00
23:07:50,40070,19.8,13.6,50.5,368.5,49.6,49.9,49.9,47.2,37.1,29.0,18.4,30.6,0.00,,0.00
23:08:00,40080,19.8,13.6,50.5,368.8,49.3,49.9,49.9,47.2,37.1,29.0,18.5,30.5,0.00,,0.00
23:08:10,40090,19.8,13.6,50.4,368.9,49.3,49.9,49.9,47.2,37.2,29.0,18.5,30.5,0.00,,0.00
23:08:20,40100,19.8,13.6,50.3,368.1,49.3,49.8,49.9,47.2,37.2,29.1,18.5,30.4,0.00,,0.00
23:08:30,40110,19.8,13.6,50.4,368.7,49.3,49.8,49.9,47.2,37.3,29.1,18.5,30.4,0.00,,0.00
23:08:40,40120,19.8,13.6,50.3,369.9,49.5,49.8,49.9,47.2,37.3,29.1,18.6,30.3,0.00,,0.00
23:08:50,40130,19.9,13.7,50.2,369.0,49.4,49.8,49.9,47.2,37.4,29.2,18.6,30.3,0.00,,0.00
23:09:00,40140,19.9,13.7,50.3,368.7,49.7,49.8,49.9,47.2,37.4,29.2,18.6,30.2,0.00,,0.00
23:09:10,40150,19.9,13.7,50.4,369.5,49.5,49.8,49.9,47.3,37.5,29.2,18.7,30.2,0.00,,0.00
23:09:20,40160,19.9,13.6,50.4,369.4,49.2,49.8,49.9,47.3,37.5,29.3,18.7,30.1,0.00,,0.00
23:09:30,40170,20.0,13.7,50.4,371.5,49.2,49.8,49.9,47.3,37.5,29.3,18.7,30.1,0.00,,0.00
23:09:40,40180,20.0,13.7,50.3,369.8,49.4,49.8,49.9,47.3,37.6,29.3,18.7,30.0,0.00,,0.00
23:09:50,40190,19.9,13.7,50.2,369.8,49.5,49.8,49.9,47.3,37.6,29.4,18.8,30.0,0.00,,0.00
23:10:00,40200,19.9,13.7,50.3,370.1,49.5,49.8,49.9,47.3,37.7,29.4,18.8,29.9,0.00,,0.00
23:10:10,40210,20.0,13.7,50.3,370.6,49.7,49.8,49.9,47.3,37.7,29.4,18.8,29.9,0.00,,0.00
23:10:20,40220,20.0,13.7,50.2,370.3,49.7,49.8,49.9,47.3,37.8,29.5,18.9,29.8,0.00,,0.00
23:10:30,40230,20.0,13.7,50.1,370.7,49.7,49.8,49.9,47.4,37.8,29.5,18.9,29.8,0.00,,0.00
23:10:40,40240,19.9,13.7,50.2,371.3,49.8,49.8,49.9,47.3,37.9,29.5,18.9,29.7,0.00,,0.00
23:10:50,40250,20.0,13.7,50.2,371.4,49.8,49.8,49.9,47.4,37.9,29.6,18.9,29.7,0.00,,0.00
23:11:00,40260,19.9,13.7,50.2,377.0,49.8,49.9,49.9,47.4,38.0,29.6,19.0,29.6,0.00,,0.00
23:11:10,40270,19.9,13.6,50.3,372.3,49.8,49.9,49.9,47.4,38.0,29.6,19.0,29.6,0.00,,0.00
23:11:20,40280,19.9,13.6,50.3,371.5,49.8,49.8,49.9,47.4,38.1,29.7,19.0,29.5,0.00,,0.00
23:11:30,40290,19.9,13.6,50.2,372.2,49.8,49.8,49.9,47.4,38.1,29.7,19.1,29.5,0.00,,0.00
23:11:40,40300,19.9,13.7,50.3,372.0,49.8,49.9,49.9,47.4,38.2,29.7,19.1,29.4,0.00,,0.00
23:11:50,40310,20.0,13.7,50.1,372.3,49.8,49.9,49.9,47.4,38.2,29.8,19.1,29.4,0.00,,0.00
23:12:00,40320,20.0,13.7,50.3,372.2,49.8,49.9,49.9,47.5,38.3,29.8,19.1,29.4,0.00,,0.00
23:12:10,40330,19.9,13.7,50.1,372.3,49.7,49.9,49.9,47.5,38.3,29.8,19.2,29.3,0.00,,0.00
23:12:20,40340,19.9,13.7,50.3,373.0,49.7,49.9,49.9,47.5,38.3,29.9,19.2,29.2,0.00,,0.00
23:12:30,40350,19.9,13.7,50.3,372.8,49.8,49.9,49.9,47.5,38.4,29.9,19.2,29.2,0.00,,0.00
23:12:40,40360,19.9,13.6,50.3,372.9,49.7,49.9,49.9,47.5,38.4,29.9,19.2,29.1,0.00,,0.00
23:12:50,40370,19.8,13.6,50.3,373.7,49.7,49.8,49.9,47.5,38.5,29.9,19.3,29.1,0.00,,0.00
23:13:00,40380,19.9,13.7,50.4,372.8,49.7,49.9,49.9,47.5,38.5,30.0,19.3,29.1,0.00,,0.00
23:13:10,40390,19.9,13.6,50.3,373.8,49.6,49.8,49.9,47.5,38.6,30.0,19.4,29.0,0.00,,0.00
23:13:20,40400,19.8,13.6,50.3,373.8,49.7,49.9,49.9,47.6,38.6,30.1,19.4,29.0,0.00,,0.00
23:13:30,40410,19.8,13.6,50.2,377.8,49.7,49.9,49.9,47.6,38.7,30.1,19.4,28.9,0.00,,0.00
23:13:40,40420,19.8,13.6,50.3,373.8,49.7,49.9,49.9,47.6,38.7,30.1,19.4,28.9,0.00,,0.00
23:13:50,40430,19.8,13.5,49.9,374.3,49.7,49.8,49.9,47.6,38.7,30.2,19.5,28.8,0.00,,0.00
23:14:00,40440,19.8,13.5,49.9,374.5,49.7,49.9,49.9,47.6,38.8,30.2,19.5,28.8,0.00,,0.00
23:14:10,40450,19.9,13.6,50.2,374.2,49.7,49.9,49.9,47.6,38.8,30.2,19.5,28.8,0.00,,0.00
23:14:20,40460,19.9,13.6,50.3,374.4,49.7,49.8,49.9,47.7,38.9,30.3,19.6,28.7,0.00,,0.00
23:14:30,40470,19.9,13.6,50.2,374.8,49.7,49.9,49.9,47.7,38.9,30.3,19.6,28.7,0.00,,0.00
23:14:40,40480,19.9,13.6,49.9,374.7,49.8,49.9,49.9,47.7,39.0,30.4,19.6,28.6,0.00,,0.00
23:14:50,40490,19.8,13.6,50.1,374.7,49.7,49.9,49.9,47.7,39.0,30.4,19.6,28.6,0.00,,0.00
23:15:00,40500,19.9,13.6,50.0,375.2,49.6,49.8,49.9,47.7,39.1,30.4,19.7,28.5,0.00,,0.00
23:15:10,40510,19.9,13.6,50.2,375.2,49.7,49.9,49.9,47.7,39.1,30.5,19.7,28.5,0.00,,0.00
23:15:20,40520,19.9,13.6,50.1,375.3,49.7,49.9,49.9,47.7,39.2,30.5,19.7,28.5,0.00,,0.00
23:15:30,40530,19.8,13.6,50.2,375.6,49.7,49.9,49.9,47.7,39.2,30.5,19.8,28.4,0.00,,0.00
23:15:40,40540,19.9,13.6,50.0,375.0,49.8,49.9,49.9,47.8,39.3,30.6,19.8,28.4,0.00,,0.00
23:15:50,40550,19.9,13.6,50.1,376.2,49.8,49.9,49.9,47.8,39.3,30.6,19.8,28.3,0.00,,0.00
23:16:00,40560,19.9,13.6,50.1,375.7,49.8,49.9,49.9,47.8,39.3,30.6,19.8,28.3,0.00,,0.00
23:16:10,40570,19.8,13.6,50.1,376.7,49.8,49.9,49.9,47.8,39.4,30.6,19.9,28.3,0.00,,0.00
23:16:20,40580,19.9,13.6,49.9,376.0,49.8,49.9,49.9,47.8,39.4,30.7,19.9,28.2,0.00,,0.00
23:16:30,40590,19.9,13.7,50.3,376.3,49.8,49.8,49.9,47.8,39.5,30.7,19.9,28.2,0.00,,0.00
23:16:40,40600,19.9,13.6,50.2,376.3,49.8,49.9,49.9,47.9,39.5,30.8,20.0,28.2,0.00,,0.00
23:16:50,40610,19.9,13.6,50.2,376.3,49.9,49.9,49.9,47.9,39.6,30.8,20.0,28.1,0.00,,0.00
23:17:00,40620,19.9,13.7,50.3,376.6,49.9,49.9,49.9,47.9,39.6,30.8,20.0,28.1,0.00,,0.00
23:17:10,40630,19.9,13.6,50.1,376.8,49.8,49.9,49.9,47.9,39.6,30.9,20.0,28.1,0.00,,0.00
23:17:20,40640,19.9,13.7,50.3,377.1,49.8,49.9,49.9,47.9,39.7,30.9,20.1,28.0,0.00,,0.00
23:17:30,40650,19.9,13.6,50.0,377.2,49.8,49.9,49.9,47.9,39.7,31.0,20.1,28.0,0.00,,0.00
23:17:40,40660,20.0,13.7,50.3,377.3,49.8,49.9,49.9,47.9,39.8,31.0,20.1,27.9,0.00,,0.00
23:17:50,40670,20.0,13.7,50.1,377.8,49.8,49.9,49.9,48.0,39.8,31.0,20.1,27.9,0.00,,0.00
23:18:00,40680,20.0,13.7,50.0,377.4,49.8,49.9,49.9,48.0,39.9,31.0,20.1,27.8,0.00,,0.00
23:18:10,40690,19.9,13.6,49.9,378.0,49.9,49.9,49.9,48.0,39.9,31.1,20.2,27.8,0.00,,0.00
23:18:20,40700,19.9,13.6,50.0,378.2,49.9,49.9,49.9,48.0,39.9,31.1,20.2,27.8,0.00,,0.00
23:18:30,40710,19.8,13.6,49.9,378.6,49.8,49.9,49.9,48.0,40.0,31.1,20.2,27.7,0.00,,0.00
23:18:40,40720,19.8,13.6,50.2,378.4,49.9,49.9,49.9,48.1,40.0,31.1,20.3,27.7,0.00,,0.00
23:18:50,40730,19.9,13.6,50.0,378.3,49.9,49.9,49.9,48.1,40.1,31.2,20.3,27.7,0.00,,0.00
23:19:00,40740,19.9,13.6,49.9,378.7,49.8,49.9,49.9,48.1,40.1,31.3,20.3,27.6,0.00,,0.00
23:19:10,40750,19.8,13.5,49.8,378.6,49.8,49.9,49.9,48.1,40.1,31.3,20.3,27.6,0.00,,0.00
23:19:20,40760,19.9,13.6,49.8,378.5,49.8,49.9,49.9,48.1,40.2,31.3,20.4,27.5,0.00,,0.00
23:19:30,40770,19.9,13.6,50.0,378.7,49.8,49.9,49.9,48.1,40.3,31.4,20.4,27.5,0.00,,0.00
23:19:40,40780,19.9,13.6,50.0,378.5,49.8,49.9,49.9,48.2,40.3,31.4,20.4,27.5,0.00,,0.00
23:19:50,40790,19.9,13.6,50.0,378.7,49.9,49.9,49.9,48.2,40.3,31.4,20.5,27.4,0.00,,0.00
23:20:00,40800,19.9,13.6,49.8,379.4,49.8,49.9,49.9,48.2,40.4,31.5,20.5,27.4,0.00,,0.00
23:20:10,40810,19.9,13.5,49.7,379.3,49.8,49.9,49.9,48.2,40.4,31.5,20.5,27.3,0.00,,0.00
23:20:20,40820,19.8,13.5,49.8,379.5,49.9,49.9,49.9,48.2,40.5,31.6,20.5,27.3,0.00,,0.00
23:20:30,40830,19.8,13.5,49.8,379.9,49.9,49.9,50.0,48.2,40.5,31.6,20.6,27.3,0.00,,0.00
23:20:40,40840,19.8,13.5,49.7,379.5,49.9,49.9,49.9,48.2,40.5,31.6,20.6,27.2,0.00,,0.00
23:20:50,40850,19.8,13.5,49.9,379.8,49.9,49.9,49.9,48.3,40.6,31.7,20.6,27.2,0.00,,0.00
23:21:00,40860,19.9,13.6,49.8,379.9,49.9,49.9,49.9,48.3,40.6,31.7,20.6,27.2,0.00,,0.00
23:21:10,40870,19.8,13.5,49.7,380.4,50.0,49.9,50.0,48.3,40.7,31.7,20.7,27.1,0.00,,0.00
23:21:20,40880,19.9,13.5,49.8,380.2,49.9,49.9,49.9,48.3,40.7,31.8,20.7,27.1,0.00,,0.00
23:21:30,40890,19.8,13.5,49.7,380.8,49.9,49.9,50.0,48.3,40.8,31.8,20.7,27.1,0.00,,0.00
23:21:40,40900,19.8,13.5,49.7,380.6,49.9,50.0,49.9,48.3,40.8,31.8,20.7,27.0,0.00,,0.00
23:21:50,40910,19.8,13.5,49.8,380.9,49.9,49.9,49.9,48.4,40.8,31.9,20.8,27.0,0.00,,0.00
23:22:00,40920,19.8,13.5,49.6,380.7,49.9,49.9,49.9,48.4,40.9,31.9,20.8,27.0,0.00,,0.00
23:22:10,40930,19.9,13.6,49.8,381.2,49.9,49.9,50.0,48.4,40.9,32.0,20.8,26.9,0.00,,0.00
23:22:20,40940,19.9,13.6,49.9,381.2,49.9,49.9,49.9,48.4,40.9,32.0,20.8,26.9,0.00,,0.00
23:22:30,40950,19.9,13.6,49.9,381.2,49.9,50.0,49.9,48.4,41.0,32.0,20.9,26.9,0.00,,0.00
23:22:40,40960,19.9,13.6,49.6,381.6,49.9,49.9,50.0,48.4,41.0,32.1,20.9,26.8,0.00,,0.00
23:22:50,40970,20.0,13.7,49.8,381.8,49.9,50.0,50.0,48.5,41.1,32.1,20.9,26.8,0.00,,0.00
23:23:00,40980,19.9,13.6,49.7,382.1,49.9,49.9,50.0,48.5,41.1,32.1,20.9,26.8,0.00,,0.00
23:23:10,40990,19.9,13.6,49.7,382.4,49.9,50.0,50.0,48.5,41.2,32.2,21.0,26.7,0.00,,0.00
23:23:20,41000,20.0,13.7,49.7,382.2,49.9,50.0,50.0,48.5,41.2,32.2,21.0,26.7,0.00,,0.00
23:23:30,41010,20.0,13.6,49.7,383.0,49.9,50.0,50.0,48.5,41.2,32.3,21.0,26.7,0.00,,0.00
23:23:40,41020,19.9,13.6,49.8,382.8,50.0,50.0,50.0,48.5,41.3,32.3,21.0,26.6,0.00,,0.00
23:23:50,41030,20.0,13.6,49.7,382.5,49.9,50.0,50.0,48.6,41.3,32.3,21.1,26.6,0.00,,0.00
23:24:00,41040,20.0,13.6,49.6,382.7,49.9,50.0,50.0,48.6,41.3,32.4,21.1,26.6,0.00,,0.00
23:24:10,41050,19.9,13.6,49.9,382.5,49.9,50.0,50.0,48.6,41.4,32.4,21.1,26.5,0.00,,0.00
23:24:20,41060,20.0,13.6,49.7,383.1,49.9,50.0,50.0,48.6,41.4,32.4,21.1,26.5,0.00,,0.00
23:24:30,41070,20.0,13.6,49.6,383.2,49.9,49.9,50.0,48.7,41.5,32.5,21.2,26.5,0.00,,0.00
23:24:40,41080,19.9,13.6,49.7,383.4,49.9,50.0,50.0,48.7,41.5,32.5,21.2,26.4,0.00,,0.00
23:24:50,41090,20.0,13.7,49.8,383.9,50.0,49.9,50.0,48.7,41.6,32.6,21.2,26.4,0.00,,0.00
23:25:00,41100,20.0,13.6,49.6,383.8,50.0,50.0,50.0,48.7,41.6,32.6,21.2,26.4,0.00,,0.00
23:25:10,41110,19.9,13.6,49.8,384.0,50.0,50.0,50.0,48.7,41.6,32.6,21.2,26.3,0.00,,0.00
23:25:20,41120,19.9,13.6,49.5,383.5,50.0,50.0,50.0,48.7,41.7,32.7,21.3,26.3,0.00,,0.00
23:25:30,41130,19.9,13.6,49.5,384.2,50.0,50.0,50.0,48.8,41.7,32.7,21.3,26.3,0.00,,0.00
23:25:40,41140,19.9,13.6,49.7,384.2,50.0,50.0,50.0,48.8,41.8,32.8,21.3,26.3,0.00,,0.00
23:25:50,41150,19.9,13.6,49.9,384.9,49.9,50.0,50.0,48.8,41.8,32.8,21.3,26.2,0.00,,0.00
23:26:00,41160,19.8,13.5,49.7,386.3,50.0,50.0,50.0,48.8,41.8,32.8,21.4,26.2,0.00,,0.00
23:26:10,41170,19.9,13.6,49.9,385.2,50.0,50.0,50.0,48.8,41.9,32.9,21.4,26.2,0.00,,0.00
23:26:20,41180,19.9,13.5,49.5,384.6,50.0,50.0,50.0,48.8,41.9,32.9,21.4,26.2,0.00,,0.00
23:26:30,41190,19.8,13.6,49.9,384.9,50.0,50.0,50.0,48.9,41.9,33.0,21.4,26.1,0.00,,0.00
23:26:40,41200,19.9,13.6,49.7,384.8,50.0,50.0,50.0,48.9,42.0,33.0,21.5,26.1,0.00,,0.00
23:26:50,41210,19.9,13.5,49.8,384.9,50.0,50.0,50.0,48.9,42.0,33.0,21.5,26.0,0.00,,0.00
23:27:00,41220,19.9,13.6,50.0,384.7,50.0,50.0,50.0,49.0,42.1,33.1,21.5,26.0,0.00,,0.00
23:27:10,41230,19.9,13.5,49.6,385.2,50.0,50.0,50.1,49.0,42.1,33.1,21.5,26.0,0.00,,0.00
23:27:20,41240,19.9,13.5,49.7,385.3,50.0,50.0,50.1,49.0,42.2,33.1,21.5,26.0,0.00,,0.00
23:27:30,41250,19.9,13.6,49.6,386.1,50.0,50.0,50.1,49.0,42.2,33.2,21.6,25.9,0.00,,0.00
23:27:40,41260,19.9,13.6,49.7,387.8,49.9,50.0,50.1,49.0,42.2,33.2,21.6,25.9,0.00,,0.00
23:27:50,41270,20.0,13.6,49.8,385.7,50.0,50.0,50.1,49.0,42.3,33.3,21.6,25.9,0.00,,0.00
23:28:00,41280,20.0,13.7,49.9,386.0,50.0,50.0,50.1,49.0,42.3,33.3,21.7,25.9,0.00,,0.00
23:28:10,41290,20.0,13.6,49.9,386.6,50.0,50.0,50.1,49.0,42.3,33.3,21.7,25.8,0.00,,0.00
23:28:20,41300,19.9,13.6,49.6,390.2,50.0,50.0,50.1,49.0,42.4,33.4,21.7,25.8,0.00,,0.00
23:28:30,41310,19.9,13.6,49.9,386.1,50.0,50.0,50.1,49.1,42.4,33.4,20.2,25.8,0.00,,0.00
23:28:40,41320,20.0,13.6,49.8,386.3,50.0,50.0,50.1,49.1,42.5,33.5,18.9,25.7,0.00,,0.00
23:28:50,41330,20.0,13.6,49.9,386.8,50.0,50.0,50.1,49.1,42.5,33.5,18.7,25.6,0.00,,0.00
23:29:00,41340,19.9,13.6,49.7,386.8,50.0,50.1,50.1,49.2,42.5,33.6,15.3,25.6,0.00,,0.00
23:29:10,41350,19.9,13.6,49.7,391.2,50.0,50.1,50.1,49.2,42.6,33.6,13.5,25.6,0.00,,0.00
23:29:20,41360,20.0,13.7,49.9,387.1,50.0,50.1,50.1,49.2,42.6,33.6,14.2,25.5,0.00,,0.00
23:29:30,41370,19.9,13.6,49.9,387.1,50.0,50.1,50.1,49.2,42.7,33.7,14.6,25.5,0.00,,0.00
23:29:40,41380,19.9,13.6,49.8,387.5,50.0,50.1,50.1,49.2,42.7,33.7,14.6,25.5,0.00,,0.00
23:29:50,41390,19.9,13.6,49.8,388.1,50.0,50.0,50.1,49.2,42.7,33.8,14.5,25.6,0.00,,0.00
23:30:00,41400,19.9,13.5,49.6,387.6,50.0,50.0,50.1,49.2,42.8,33.8,14.6,25.7,0.65,,0.11
23:30:10,41410,19.8,13.5,49.9,387.9,50.0,50.0,50.1,49.3,42.8,33.8,14.3,27.0,1.72,,0.29
23:30:20,41420,19.8,13.5,49.8,392.5,50.0,50.1,50.1,49.2,42.8,35.4,14.4,49.4,1.71,,0.29
23:30:30,41430,19.9,13.6,49.8,387.5,50.1,50.1,50.1,49.2,42.7,34.0,14.4,49.9,1.67,,0.28
23:30:40,41440,19.9,13.6,49.6,386.9,50.1,50.1,50.1,49.1,42.6,32.3,14.4,50.0,1.72,,0.29
23:30:50,41450,19.9,13.6,49.5,386.4,50.1,50.1,50.1,49.3,42.4,30.7,14.4,50.0,1.72,,0.29
23:31:00,41460,20.0,13.7,49.8,385.2,50.1,50.0,50.1,48.6,42.4,30.3,14.4,50.1,1.68,,0.28
23:31:10,41470,19.9,13.6,49.5,384.1,49.9,50.1,50.1,48.8,42.5,28.9,14.3,50.1,1.69,,0.28
23:31:20,41480,19.9,13.6,49.8,382.9,50.0,50.1,50.1,48.8,42.3,28.5,14.3,50.1,1.72,,0.29
23:31:30,41490,19.9,13.6,49.9,381.4,50.0,50.0,50.1,48.8,42.2,28.2,14.4,50.1,1.64,,0.27
23:31:40,41500,19.9,13.6,49.8,381.2,50.0,50.0,50.0,48.4,42.1,27.7,14.3,50.1,1.72,,0.29
23:31:50,41510,19.9,13.6,49.5,379.2,50.1,50.0,50.0,48.3,41.9,27.8,14.4,50.1,1.72,,0.29
23:32:00,41520,19.9,13.6,49.9,377.8,50.1,50.0,50.0,48.5,41.9,27.0,14.3,50.1,1.65,,0.28
23:32:10,41530,20.0,13.7,50.0,376.8,49.8,50.0,50.1,48.2,41.8,26.7,14.3,50.1,1.71,,0.29
23:32:20,41540,20.0,13.7,50.0,376.3,49.6,49.9,50.1,48.2,41.8,26.3,14.3,50.1,1.66,,0.28
23:32:30,41550,20.0,13.7,49.9,374.3,49.5,49.9,50.1,48.2,41.8,26.0,14.4,50.1,1.70,,0.28
23:32:40,41560,20.0,13.6,49.7,375.3,49.7,50.0,50.0,48.0,41.6,25.7,14.3,50.1,1.77,,0.29
23:32:50,41570,20.0,13.7,50.0,371.2,49.5,50.0,50.0,47.9,41.3,25.5,14.4,50.1,1.44,,0.24
23:33:00,41580,20.0,13.7,50.1,370.3,49.7,50.0,50.0,47.6,40.9,25.2,14.3,50.0,0.00,,0.00
23:33:10,41590,20.0,13.7,49.9,368.7,49.7,49.9,50.0,47.7,41.1,25.1,14.4,50.0,0.00,,0.00
23:33:20,41600,20.0,13.7,49.8,369.1,49.9,49.9,50.0,47.6,41.3,24.9,14.4,50.0,0.00,,0.00
23:33:30,41610,19.9,13.6,49.8,368.4,49.9,50.0,50.0,47.4,41.4,24.8,14.4,49.6,0.00,,0.00
23:33:40,41620,19.9,13.6,49.8,369.4,49.9,50.0,50.0,47.7,41.3,24.6,14.4,49.6,0.00,,0.00
23:33:50,41630,19.9,13.6,50.0,369.0,49.9,50.0,50.0,47.8,41.1,24.6,14.4,49.7,0.00,,0.00
23:34:00,41640,19.9,13.6,50.1,369.2,49.9,50.0,50.0,47.7,41.1,24.7,14.4,49.6,0.00,,0.00
23:34:10,41650,19.9,13.6,49.9,368.9,49.6,50.0,49.9,47.7,41.0,24.7,14.4,49.4,0.00,,0.00
23:34:20,41660,19.9,13.6,50.0,369.4,49.7,50.1,49.9,47.7,41.2,24.6,14.4,49.2,0.00,,0.00
23:34:30,41670,19.9,13.6,50.1,369.6,49.7,50.1,49.9,47.9,41.5,24.6,14.5,49.0,0.00,,0.00
23:34:40,41680,19.8,13.5,49.9,369.9,49.8,50.0,49.9,48.0,41.4,24.7,14.5,48.8,0.00,,0.00
23:34:50,41690,19.7,13.5,50.0,370.1,49.7,50.0,49.9,47.6,41.1,24.7,14.5,48.6,0.00,,0.00
23:35:00,41700,19.7,13.4,49.7,370.2,49.8,50.0,49.9,47.6,41.1,24.7,14.5,48.4,0.00,,0.00
23:35:10,41710,19.7,13.4,50.0,369.9,49.5,50.0,49.9,47.5,41.2,24.8,14.5,48.3,0.00,,0.00
23:35:20,41720,19.7,13.4,49.8,370.3,49.5,50.0,49.9,47.6,41.1,24.7,14.5,48.1,0.00,,0.00
23:35:30,41730,19.7,13.4,50.0,370.1,49.4,50.0,49.9,47.7,41.2,24.8,14.6,47.9,0.00,,0.00
23:35:40,41740,19.7,13.4,49.9,370.8,49.6,50.0,49.9,47.7,41.4,24.8,14.6,47.8,0.00,,0.00
23:35:50,41750,19.7,13.4,50.0,370.4,49.6,50.0,49.9,47.8,41.4,24.8,14.6,47.6,0.00,,0.00
23:36:00,41760,19.7,13.5,49.9,370.6,49.8,50.0,50.0,47.9,41.3,24.9,14.6,47.5,0.00,,0.00
23:36:10,41770,19.7,13.4,49.8,370.6,49.8,50.0,49.9,47.8,41.2,24.9,14.6,47.3,0.00,,0.00
23:36:20,41780,19.8,13.5,49.9,371.1,49.8,50.0,50.0,47.9,41.3,24.9,14.7,47.2,0.00,,0.00
23:36:30,41790,19.7,13.5,50.1,370.2,49.8,50.0,50.0,47.9,41.3,24.8,14.7,47.0,0.00,,0.00
23:36:40,41800,19.7,13.4,49.8,370.0,49.8,50.0,50.0,47.7,41.2,24.8,14.7,46.9,0.00,,0.00
23:36:50,41810,19.7,13.5,50.2,371.4,49.7,50.0,50.0,47.8,41.2,24.9,14.7,46.7,0.00,,0.00
23:37:00,41820,19.7,13.5,50.1,371.9,49.4,50.0,50.0,47.8,41.2,24.9,14.7,46.6,0.00,,0.00
23:37:10,41830,19.8,13.6,50.3,371.8,49.3,50.0,50.0,47.8,41.4,24.9,14.8,46.4,0.00,,0.00
23:37:20,41840,19.8,13.6,50.1,371.5,49.7,50.0,50.0,47.8,41.4,24.9,14.8,46.3,0.00,,0.00
23:37:30,41850,19.8,13.6,50.4,372.0,49.7,50.0,50.0,47.9,41.4,24.8,14.8,46.1,0.00,,0.00
23:37:40,41860,19.8,13.6,50.4,372.5,49.8,50.0,50.0,47.9,41.5,24.9,14.8,46.0,0.00,,0.00
23:37:50,41870,19.8,13.6,50.2,372.6,49.6,50.0,50.0,47.9,41.5,24.9,14.8,45.9,0.00,,0.00
23:38:00,41880,19.9,13.6,50.1,372.4,49.7,50.0,50.0,47.8,41.4,25.0,14.9,45.7,0.00,,0.00
23:38:10,41890,19.8,13.6,50.2,372.3,49.5,50.0,50.0,47.9,41.4,25.0,14.9,45.6,0.00,,0.00
23:38:20,41900,19.9,13.7,50.2,372.2,49.5,50.0,50.0,47.8,41.3,25.1,14.9,45.5,0.00,,0.00
23:38:30,41910,19.9,13.6,50.0,372.4,49.6,50.0,50.0,47.9,41.3,25.0,14.9,45.3,0.00,,0.00
23:38:40,41920,19.9,13.6,50.1,373.2,49.5,50.0,50.0,47.9,41.3,25.0,14.9,45.2,0.00,,0.00
23:38:50,41930,19.9,13.7,50.1,373.3,49.6,50.0,50.0,47.9,41.4,25.1,15.0,45.0,0.00,,0.00
23:39:00,41940,19.9,13.7,50.3,373.7,49.7,49.9,50.1,48.0,41.4,25.2,15.0,44.9,0.00,,0.00
23:39:10,41950,19.9,13.6,50.1,373.6,49.9,50.0,50.1,48.0,41.5,25.2,15.0,44.8,0.00,,0.00
23:39:20,41960,19.9,13.7,50.3,373.7,49.6,50.0,50.1,48.0,41.5,25.1,15.0,44.6,0.00,,0.00
23:39:30,41970,19.9,13.6,50.2,373.9,49.2,50.0,50.0,48.0,41.5,25.1,15.0,44.5,0.00,,0.00
23:39:40,41980,20.0,13.7,50.4,374.4,49.5,50.0,50.0,48.0,41.5,25.2,15.1,44.3,0.00,,0.00
23:39:50,41990,19.9,13.6,50.1,374.1,49.7,50.0,50.0,48.0,41.5,25.3,15.1,44.2,0.00,,0.00
23:40:00,42000,19.8,13.6,50.4,374.4,49.8,50.0,50.0,48.0,41.5,25.2,15.1,44.1,0.00,,0.00
23:40:10,42010,20.0,13.7,50.0,374.1,49.8,50.0,50.1,48.0,41.5,25.3,15.1,43.9,0.00,,0.00
23:40:20,42020,20.0,13.7,50.2,374.8,49.9,50.0,50.1,48.0,41.5,25.4,15.1,43.8,0.00,,0.00
23:40:30,42030,19.8,13.6,50.2,375.0,49.9,50.0,50.1,48.0,41.5,25.4,15.2,43.7,0.00,,0.00
23:40:40,42040,19.7,13.5,50.3,375.2,49.9,50.0,50.1,48.1,41.6,25.4,15.2,43.5,0.00,,0.00
23:40:50,42050,19.6,13.4,50.2,375.1,50.0,50.0,50.1,48.1,41.6,25.4,15.2,43.4,0.00,,0.00
23:41:00,42060,19.6,13.4,50.4,375.1,50.0,50.0,50.1,48.1,41.6,25.4,15.2,43.3,0.00,,0.00
23:41:10,42070,19.6,13.4,50.4,373.8,50.0,50.0,50.1,48.2,41.5,25.3,15.3,43.1,0.00,,0.00
23:41:20,42080,19.5,13.3,50.2,375.6,50.0,50.0,50.1,48.2,41.6,25.3,15.3,43.0,0.00,,0.00
23:41:30,42090,19.6,13.4,50.2,375.6,50.0,50.0,50.1,48.1,41.6,25.5,15.3,42.9,0.00,,0.00
23:41:40,42100,19.6,13.4,50.2,376.3,50.0,50.1,50.1,48.1,41.6,25.6,15.3,42.8,0.00,,0.00
23:41:50,42110,19.6,13.4,50.2,376.0,50.0,50.0,50.1,48.1,41.6,25.7,15.3,42.6,0.00,,0.00
23:42:00,42120,19.7,13.4,50.2,376.3,50.0,50.0,50.1,48.1,41.7,25.7,15.3,42.5,0.00,,0.00
23:42:10,42130,19.7,13.5,50.2,376.4,50.0,50.0,50.1,48.2,41.7,25.6,15.4,42.4,0.00,,0.00
23:42:20,42140,19.7,13.5,50.3,376.5,49.8,50.0,50.1,48.2,41.7,25.6,15.4,42.2,0.00,,0.00
23:42:30,42150,19.7,13.5,50.2,376.1,49.7,50.0,50.1,48.2,41.7,25.6,15.4,42.1,0.00,,0.00
23:42:40,42160,19.8,13.5,50.1,376.8,49.8,50.0,50.1,48.2,41.7,25.6,15.4,42.0,0.00,,0.00
23:42:50,42170,19.8,13.5,50.3,377.3,49.8,50.0,50.1,48.3,41.8,25.8,15.4,41.9,0.00,,0.00
23:43:00,42180,19.8,13.6,50.4,376.7,49.8,50.0,50.1,48.2,41.8,25.7,15.4,41.7,0.00,,0.00
23:43:10,42190,19.8,13.6,50.4,377.3,49.8,50.0,50.1,48.3,41.8,25.7,15.5,41.6,0.00,,0.00
23:43:20,42200,19.8,13.6,50.4,377.5,49.8,50.0,50.0,48.3,41.8,25.9,15.5,41.5,0.00,,0.00
23:43:30,42210,19.8,13.6,50.2,377.1,49.9,50.0,50.1,48.3,41.7,25.9,15.5,41.4,0.00,,0.00
23:43:40,42220,19.9,13.7,50.3,377.6,50.0,50.1,50.1,48.3,41.8,25.9,15.5,41.3,0.00,,0.00
23:43:50,42230,19.9,13.7,50.3,377.8,50.0,50.0,50.1,48.3,41.8,25.9,15.5,41.1,0.00,,0.00
23:44:00,42240,19.9,13.6,50.3,377.8,50.0,50.1,50.1,48.3,41.9,26.0,15.6,41.0,0.00,,0.00
23:44:10,42250,19.9,13.6,50.1,378.1,50.0,50.0,50.1,48.3,41.9,25.9,15.6,40.9,0.00,,0.00
23:44:20,42260,19.9,13.6,50.2,377.4,49.9,50.1,50.1,48.3,41.9,26.0,15.6,40.8,0.00,,0.00
23:44:30,42270,19.9,13.6,50.3,377.7,49.9,50.0,50.1,48.4,42.0,26.1,15.6,40.7,0.00,,0.00
23:44:40,42280,19.9,13.6,50.1,378.5,49.9,50.1,50.1,48.4,41.9,26.2,15.6,40.6,0.00,,0.00
23:44:50,42290,19.9,13.7,50.2,378.2,49.9,50.1,50.1,48.4,41.9,26.2,15.7,40.4,0.00,,0.00
23:45:00,42300,19.9,13.7,50.2,378.5,49.9,50.1,50.1,48.4,42.0,26.2,15.7,40.3,0.00,,0.00
23:45:10,42310,20.0,13.7,50.1,378.7,49.9,50.1,50.1,48.4,42.0,26.1,15.7,40.2,0.00,,0.00
23:45:20,42320,19.9,13.7,50.3,379.1,49.9,50.1,50.1,48.4,42.0,26.3,15.7,40.1,0.00,,0.00
23:45:30,42330,20.0,13.7,50.0,379.2,49.9,50.1,50.1,48.4,42.0,26.4,15.7,40.0,0.00,,0.00
23:45:40,42340,19.9,13.7,50.2,379.8,49.9,50.1,50.1,48.4,42.0,26.3,15.7,39.9,0.00,,0.00
23:45:50,42350,19.9,13.6,50.0,379.5,49.9,50.1,50.1,48.5,42.1,26.2,15.8,39.8,0.00,,0.00
23:46:00,42360,19.9,13.6,49.9,379.8,50.0,50.1,50.1,48.5,42.1,26.3,15.8,39.7,0.00,,0.00
23:46:10,42370,20.0,13.6,49.8,379.5,50.0,50.1,50.1,48.5,42.1,26.4,15.8,39.6,0.00,,0.00
23:46:20,42380,20.0,13.8,50.3,380.0,49.9,50.1,50.1,48.5,42.1,26.5,15.8,39.5,0.00,,0.00
23:46:30,42390,19.9,13.6,49.9,380.0,49.9,50.1,50.1,48.5,42.2,26.6,15.8,39.4,0.00,,0.00
23:46:40,42400,19.9,13.6,50.1,380.6,50.0,50.1,50.1,48.5,42.2,26.6,15.9,39.3,0.00,,0.00
23:46:50,42410,20.0,13.7,50.1,382.7,49.9,50.1,50.1,48.5,42.2,26.5,15.9,39.2,0.00,,0.00
23:47:00,42420,19.9,13.6,50.1,383.4,49.9,50.1,50.1,48.5,42.2,26.6,15.9,39.1,0.00,,0.00
23:47:10,42430,19.9,13.6,50.2,380.9,50.0,50.1,50.1,48.6,42.2,26.6,15.9,39.0,0.00,,0.00
23:47:20,42440,20.0,13.6,49.7,383.7,50.0,50.1,50.1,48.6,42.2,26.7,15.9,38.9,0.00,,0.00
23:47:30,42450,19.9,13.6,50.0,380.6,50.0,50.1,50.1,48.6,42.3,26.8,15.9,38.8,0.00,,0.00
23:47:40,42460,19.8,13.6,49.9,381.5,50.1,50.0,50.1,48.6,42.3,26.8,16.0,38.7,0.00,,0.00
23:47:50,42470,19.8,13.5,49.7,381.4,50.1,50.0,50.1,48.7,42.3,26.8,16.0,38.6,0.00,,0.00
23:48:00,42480,19.8,13.5,49.7,382.2,50.0,50.1,50.1,48.7,42.4,26.9,16.0,38.5,0.00,,0.00
23:48:10,42490,19.8,13.5,49.8,381.5,50.0,50.1,50.1,48.7,42.4,26.9,16.0,38.4,0.00,,0.00
23:48:20,42500,19.9,13.6,49.9,381.7,50.1,50.1,50.1,48.7,42.4,27.0,16.1,38.3,0.00,,0.00
23:48:30,42510,19.9,13.6,49.8,382.3,50.1,50.1,50.1,48.7,42.4,27.1,16.1,38.2,0.00,,0.00
23:48:40,42520,19.8,13.6,50.1,382.0,50.1,50.1,50.1,48.7,42.5,27.0,16.1,38.1,0.00,,0.00
23:48:50,42530,19.8,13.5,50.0,382.0,50.1,50.1,50.1,48.7,42.5,27.1,16.1,38.0,0.00,,0.00
23:49:00,42540,19.9,13.6,49.9,386.8,50.1,50.1,50.1,48.8,42.5,27.2,16.2,37.9,0.00,,0.00
23:49:10,42550,19.9,13.6,49.9,382.1,50.0,50.1,50.1,48.8,42.5,27.3,16.2,37.8,0.00,,0.00
23:49:20,42560,19.9,13.6,49.7,382.6,50.0,50.1,50.1,48.8,42.5,27.3,16.2,37.7,0.00,,0.00
23:49:30,42570,19.9,13.6,49.7,386.8,50.0,50.1,50.1,48.8,42.6,27.2,16.2,37.6,0.00,,0.00
23:49:40,42580,19.9,13.6,49.8,383.4,50.0,50.1,50.1,48.8,42.6,27.3,16.2,37.5,0.00,,0.00
23:49:50,42590,20.0,13.7,49.9,381.9,50.1,50.1,50.1,48.8,42.6,27.4,16.3,37.4,0.00,,0.00
23:50:00,42600,20.0,13.6,49.8,387.4,50.1,50.1,50.1,48.8,42.7,27.5,16.3,37.3,0.00,,0.00
23:50:10,42610,19.9,13.6,49.8,383.5,50.0,50.1,50.1,48.8,42.7,27.6,16.3,37.2,0.00,,0.00
23:50:20,42620,19.9,13.6,49.6,383.2,50.1,50.1,50.2,48.8,42.7,27.5,16.3,37.1,0.00,,0.00
23:50:30,42630,19.9,13.6,49.7,383.3,50.1,50.1,50.2,48.8,42.7,27.6,16.4,37.0,0.00,,0.00
23:50:40,42640,19.9,13.6,49.8,383.7,49.9,50.1,50.2,48.9,42.7,27.6,16.4,36.9,0.00,,0.00
23:50:50,42650,19.9,13.6,49.5,383.9,50.0,50.2,50.2,48.9,42.8,27.7,16.4,36.8,0.00,,0.00
23:51:00,42660,19.9,13.6,49.6,384.2,50.0,50.1,50.2,48.9,42.8,27.7,16.4,36.8,0.00,,0.00
23:51:10,42670,19.9,13.6,49.5,384.2,50.0,50.1,50.2,48.9,42.9,27.9,16.5,36.7,0.00,,0.00
23:51:20,42680,19.9,13.6,49.6,384.8,50.0,50.1,50.2,49.0,42.9,27.8,16.5,36.6,0.00,,0.00
23:51:30,42690,19.9,13.6,49.5,384.6,50.1,50.2,50.2,49.0,42.9,27.9,16.5,36.5,0.00,,0.00
23:51:40,42700,19.9,13.6,49.7,385.1,50.1,50.2,50.2,49.0,42.9,27.9,16.6,36.4,0.00,,0.00
23:51:50,42710,19.9,13.5,49.5,385.2,50.2,50.1,50.2,49.0,43.0,27.9,16.6,36.3,0.00,,0.00
23:52:00,42720,19.9,13.5,49.6,384.9,50.1,50.2,50.2,49.0,43.0,28.1,16.6,36.2,0.00,,0.00
23:52:10,42730,19.9,13.5,49.5,384.9,50.1,50.2,50.2,49.0,43.0,28.2,16.6,36.1,0.00,,0.00
23:52:20,42740,19.9,13.5,49.7,385.0,50.1,50.2,50.2,49.1,43.0,28.1,16.7,36.1,0.00,,0.00
23:52:30,42750,19.9,13.6,49.6,385.6,50.2,50.2,50.2,49.1,43.1,28.2,16.7,36.0,0.00,,0.00
23:52:40,42760,19.9,13.6,49.4,386.5,50.1,50.2,50.2,49.1,43.1,28.2,16.7,35.9,0.00,,0.00
23:52:50,42770,19.9,13.5,49.4,385.9,50.1,50.2,50.2,49.1,43.1,28.3,16.7,35.8,0.00,,0.00
23:53:00,42780,19.9,13.6,49.7,386.7,50.0,50.2,50.2,49.1,43.2,28.4,16.8,35.7,0.00,,0.00
23:53:10,42790,19.9,13.6,49.7,386.4,50.0,50.2,50.2,49.1,43.2,28.4,16.8,35.6,0.00,,0.00
23:53:20,42800,19.9,13.6,49.6,386.5,50.1,50.1,50.2,49.1,43.2,28.4,16.8,35.5,0.00,,0.00
23:53:30,42810,19.9,13.5,49.7,386.5,49.8,50.2,50.2,49.1,43.2,28.4,16.9,35.5,0.00,,0.00
23:53:40,42820,19.9,13.5,49.4,386.7,50.0,50.2,50.2,49.2,43.3,28.6,16.9,35.4,0.00,,0.00
23:53:50,42830,19.9,13.6,49.6,387.1,50.1,50.2,50.2,49.2,43.3,28.7,16.9,35.3,0.00,,0.00
23:54:00,42840,19.9,13.5,49.3,387.0,50.1,50.2,50.2,49.2,43.3,28.7,16.9,35.2,0.00,,0.00
23:54:10,42850,19.9,13.5,49.3,387.4,50.1,50.2,50.2,49.2,43.4,28.7,17.0,35.1,0.00,,0.00
23:54:20,42860,20.0,13.6,49.5,387.5,50.1,50.2,50.2,49.2,43.4,28.7,17.0,35.1,0.00,,0.00
23:54:30,42870,20.0,13.6,49.6,386.9,49.9,50.2,50.2,49.3,43.4,28.8,17.0,35.0,0.00,,0.00
23:54:40,42880,20.0,13.7,49.6,387.9,49.9,50.2,50.2,49.3,43.5,28.9,17.1,34.9,0.00,,0.00
23:54:50,42890,20.0,13.6,49.5,387.6,50.1,50.2,50.2,49.3,43.5,29.0,17.1,34.8,0.00,,0.00
23:55:00,42900,20.0,13.6,49.5,388.0,50.1,50.2,50.2,49.3,43.5,29.0,17.1,34.8,0.00,,0.00
23:55:10,42910,19.9,13.6,49.4,388.0,49.9,50.2,50.2,49.3,43.5,29.1,17.2,34.7,0.00,,0.00
23:55:20,42920,19.8,13.5,49.5,388.3,49.8,50.2,50.2,49.3,43.6,29.1,17.2,34.6,0.00,,0.00
23:55:30,42930,19.7,13.4,49.3,388.2,49.6,50.2,50.2,49.3,43.6,29.1,17.2,34.5,0.00,,0.00
23:55:40,42940,19.7,13.3,49.4,387.7,50.0,50.2,50.2,49.3,43.6,29.2,17.2,34.4,0.00,,0.00
23:55:50,42950,19.7,13.4,49.6,387.8,50.1,50.2,50.2,49.4,43.7,29.3,17.3,34.4,0.00,,0.00
23:56:00,42960,19.7,13.4,49.6,388.5,50.1,50.2,50.2,49.4,43.7,29.3,17.3,34.3,0.00,,0.00
23:56:10,42970,19.6,13.3,49.6,388.1,50.2,50.2,50.3,49.4,43.7,29.4,17.4,34.2,0.00,,0.00
23:56:20,42980,19.6,13.3,49.4,388.9,50.2,50.2,50.2,49.4,43.7,29.4,17.4,34.1,0.00,,0.00
23:56:30,42990,19.6,13.3,49.6,388.8,50.2,50.2,50.3,49.5,43.8,29.5,17.4,34.1,0.00,,0.00
23:56:40,43000,19.6,13.3,49.6,388.6,50.2,50.2,50.3,49.5,43.8,29.6,17.5,34.0,0.00,,0.00
23:56:50,43010,19.6,13.3,49.8,389.0,50.2,50.2,50.3,49.5,43.8,29.7,17.5,33.9,0.00,,0.00
23:57:00,43020,19.6,13.3,49.7,389.4,50.2,50.2,50.3,49.5,43.9,29.7,17.5,33.8,0.00,,0.00
23:57:10,43030,19.7,13.4,49.8,389.0,50.2,50.3,50.3,49.5,43.9,29.7,17.6,33.8,0.00,,0.00
23:57:20,43040,19.7,13.4,49.8,389.4,50.0,50.2,50.3,49.5,43.9,29.8,17.6,33.7,0.00,,0.00
23:57:30,43050,19.7,13.4,49.7,389.3,50.0,50.2,50.3,49.5,44.0,29.9,17.6,33.6,0.00,,0.00
23:57:40,43060,19.8,13.5,50.0,390.2,50.1,50.2,50.3,49.6,44.0,29.9,17.7,33.5,0.00,,0.00
23:57:50,43070,19.8,13.5,49.7,389.7,50.1,50.2,50.3,49.6,44.0,30.0,17.7,33.5,0.00,,0.00
23:58:00,43080,19.8,13.5,49.7,390.3,50.0,50.2,50.3,49.6,44.0,30.0,17.4,33.3,0.00,,0.00
23:58:10,43090,19.8,13.5,50.0,389.8,50.1,50.2,50.3,49.6,44.1,30.1,17.4,33.0,0.00,,0.00
23:58:20,43100,19.8,13.6,50.1,390.5,50.1,50.3,50.3,49.6,44.1,30.1,17.5,32.6,0.00,,0.00
23:58:30,43110,19.9,13.6,50.0,390.6,49.9,50.3,50.3,49.6,44.1,30.3,17.2,32.2,0.00,,0.00
23:58:40,43120,19.8,13.5,50.0,390.8,50.0,50.3,50.3,49.6,44.2,30.3,15.9,32.0,0.00,,0.00
23:58:50,43130,19.8,13.6,49.9,390.7,50.0,50.2,50.3,49.6,44.2,30.3,13.9,31.9,0.00,,0.00
23:59:00,43140,20.0,13.7,50.1,391.1,50.1,50.2,50.3,49.7,44.2,30.4,13.8,31.9,0.00,,0.00
23:59:10,43150,20.0,13.7,49.9,391.0,50.2,50.2,50.3,49.7,44.2,30.4,14.2,31.8,0.00,,0.00
23:59:20,43160,20.0,13.7,50.2,391.7,50.2,50.2,50.3,49.7,44.3,30.5,14.5,31.7,0.00,,0.00
23:59:30,43170,19.9,13.6,49.9,390.5,50.3,50.2,50.3,49.7,44.3,30.7,14.5,31.8,0.00,,0.00
23:59:40,43180,19.9,13.6,49.8,391.3,50.2,50.3,50.3,49.7,44.3,30.9,14.5,32.0,0.00,,0.00
23:59:50,43190,19.9,13.6,50.1,391.3,50.2,50.3,50.3,49.8,44.3,31.0,14.5,32.2,0.00,,0.00
0:00:00,43200,19.8,13.6,49.9,391.4,50.2,50.3,50.3,49.8,44.4,31.0,14.4,32.6,0.37,,0.06
0:00:10,43210,19.9,13.6,50.2,391.7,50.1,50.3,50.3,50.0,44.4,31.1,14.4,34.7,1.03,,0.17
0:00:20,43220,19.8,13.5,49.9,391.7,50.2,50.3,50.3,49.8,44.4,32.1,14.4,49.4,0.98,,0.16
0:00:30,43230,19.8,13.6,50.0,391.6,50.3,50.3,50.4,49.7,44.4,31.2,14.5,50.0,1.03,,0.17
0:00:40,43240,19.8,13.5,49.8,391.5,50.2,50.3,50.3,49.6,44.3,30.7,14.5,50.1,0.97,,0.16
0:00:50,43250,19.8,13.5,49.9,390.8,50.2,50.3,50.4,49.6,44.3,29.7,14.6,50.2,1.02,,0.17
0:01:00,43260,19.8,13.6,50.2,390.3,50.2,50.3,50.3,49.5,44.2,28.7,14.4,50.2,0.35,,0.06
0:01:10,43270,19.8,13.5,50.1,389.6,50.2,50.3,50.3,49.6,44.2,27.6,14.4,50.1,0.00,,0.00
0:01:20,43280,19.7,13.5,50.1,389.7,50.3,50.3,50.3,49.6,44.2,27.0,14.4,49.2,0.00,,0.00
0:01:30,43290,19.7,13.5,50.2,389.2,50.3,50.3,50.3,49.6,44.2,27.1,14.4,48.8,0.00,,0.00
0:01:40,43300,19.8,13.5,50.1,389.0,50.2,50.3,50.4,49.6,44.2,27.0,14.4,49.1,0.00,,0.00
0:01:50,43310,19.7,13.5,50.3,388.9,50.2,50.3,50.3,49.5,44.2,27.2,14.4,48.8,0.00,,0.00
0:02:00,43320,19.7,13.5,50.3,388.9,50.1,50.3,50.3,49.5,44.3,27.1,14.4,48.7,0.00,,0.00
0:02:10,43330,19.7,13.5,50.1,389.1,50.2,50.3,50.3,49.6,44.3,27.1,14.4,48.5,0.00,,0.00
0:02:20,43340,19.8,13.5,50.1,389.8,50.2,50.3,50.4,49.6,44.3,26.8,14.5,48.4,0.00,,0.00
0:02:30,43350,19.8,13.5,50.3,388.7,50.2,50.3,50.4,49.6,44.4,26.7,14.5,48.3,0.00,,0.00
0:02:40,43360,19.8,13.5,50.4,389.5,50.3,50.3,50.4,49.7,44.4,26.9,14.5,48.3,0.00,,0.00
0:02:50,43370,19.8,13.6,50.3,389.7,50.3,50.3,50.4,49.6,44.4,27.1,14.5,48.1,0.00,,0.00
0:03:00,43380,19.9,13.6,50.1,389.6,50.3,50.3,50.4,49.6,44.4,27.3,14.5,47.9,0.00,,0.00
0:03:10,43390,19.8,13.6,50.2,389.9,50.3,50.3,50.4,49.6,44.4,27.5,14.5,47.7,0.00,,0.00
0:03:20,43400,19.9,13.6,50.3,390.1,50.3,50.3,50.4,49.7,44.3,27.7,14.6,47.5,0.00,,0.00
0:03:30,43410,19.8,13.5,50.2,390.1,50.3,50.3,50.4,49.8,44.4,27.7,14.6,47.3,0.00,,0.00
0:03:40,43420,19.7,13.5,50.5,390.0,50.3,50.3,50.4,49.8,44.5,27.8,14.6,47.2,0.00,,0.00
0:03:50,43430,19.8,13.6,50.5,390.1,50.3,50.3,50.4,49.8,44.6,28.1,14.6,47.0,0.00,,0.00
0:04:00,43440,19.8,13.6,50.2,391.0,50.3,50.3,50.4,49.8,44.6,28.0,14.6,46.9,0.00,,0.00
0:04:10,43450,19.8,13.6,50.2,390.6,50.3,50.3,50.4,49.8,44.6,28.0,14.7,46.7,0.00,,0.00
0:04:20,43460,19.9,13.7,50.4,390.8,50.3,50.3,50.4,49.8,44.6,27.9,14.7,46.5,0.00,,0.00
0:04:30,43470,19.9,13.7,50.5,390.5,50.3,50.3,50.4,49.8,44.6,27.7,14.7,46.4,0.00,,0.00
0:04:40,43480,19.9,13.7,50.2,390.9,50.3,50.3,50.4,49.8,44.6,27.7,14.7,46.3,0.00,,0.00
0:04:50,43490,19.8,13.6,50.5,390.7,50.3,50.3,50.4,49.9,44.6,28.1,14.7,46.1,0.00,,0.00
0:05:00,43500,19.8,13.6,50.3,391.0,50.3,50.4,50.4,49.9,44.7,28.3,14.8,46.0,0.00,,0.00
0:05:10,43510,19.9,13.7,50.6,391.6,49.8,50.4,50.4,49.9,44.8,28.4,14.8,45.8,0.00,,0.00
0:05:20,43520,19.9,13.7,50.4,391.9,50.2,50.4,50.4,49.9,44.8,28.5,14.8,45.7,0.00,,0.00
0:05:30,43530,19.9,13.6,50.4,392.1,50.1,50.4,50.4,50.0,44.8,28.5,14.8,45.6,0.00,,0.00
0:05:40,43540,19.9,13.6,50.3,392.4,50.3,50.4,50.4,50.0,44.8,28.5,14.8,45.4,0.00,,0.00
0:05:50,43550,19.9,13.7,50.2,392.2,50.1,50.4,50.4,49.9,44.8,28.5,14.8,45.3,0.00,,0.00
0:06:00,43560,19.9,13.7,50.4,393.9,50.3,50.4,50.4,49.8,44.8,28.6,14.9,45.1,0.00,,0.00
0:06:10,43570,19.9,13.7,50.4,392.4,50.4,50.4,50.4,49.8,44.8,29.0,14.9,45.0,0.00,,0.00
0:06:20,43580,19.9,13.6,50.2,392.8,50.4,50.4,50.4,49.8,44.9,28.8,14.9,44.9,0.00,,0.00
0:06:30,43590,19.9,13.7,50.2,393.0,50.4,50.4,50.4,49.9,44.9,28.8,14.9,44.7,0.00,,0.00
0:06:40,43600,19.9,13.7,50.3,392.7,50.4,50.4,50.4,50.0,44.9,29.0,14.9,44.6,0.00,,0.00
0:06:50,43610,19.9,13.7,50.4,393.1,50.4,50.4,50.4,50.0,45.0,29.1,15.0,44.5,0.00,,0.00
0:07:00,43620,19.9,13.6,50.2,393.2,50.4,50.4,50.4,50.0,45.0,29.2,15.0,44.3,0.00,,0.00
0:07:10,43630,19.9,13.7,50.3,392.5,50.3,50.4,50.4,49.9,45.0,29.2,15.0,44.2,0.00,,0.00
0:07:20,43640,19.9,13.7,50.1,393.1,50.3,50.4,50.4,49.9,45.0,29.3,15.0,44.1,0.00,,0.00
0:07:30,43650,19.9,13.7,50.3,393.5,50.4,50.4,50.5,50.0,45.0,29.2,15.0,43.9,0.00,,0.00
0:07:40,43660,19.9,13.6,50.1,393.8,50.3,50.4,50.5,50.0,45.1,29.6,15.1,43.8,0.00,,0.00
0:07:50,43670,19.9,13.6,50.2,393.5,50.2,50.4,50.5,50.0,45.1,29.6,15.1,43.7,0.00,,0.00
0:08:00,43680,19.9,13.6,49.9,393.5,50.3,50.4,50.5,50.0,45.2,29.7,15.1,43.5,0.00,,0.00
0:08:10,43690,19.9,13.6,50.1,393.9,50.4,50.4,50.5,50.0,45.2,29.7,15.1,43.4,0.00,,0.00
0:08:20,43700,19.9,13.7,50.2,393.3,50.3,50.4,50.5,50.1,45.2,29.6,15.1,43.3,0.00,,0.00
0:08:30,43710,19.8,13.6,50.0,393.9,50.4,50.4,50.5,50.1,45.2,29.7,15.1,43.2,0.00,,0.00
0:08:40,43720,19.8,13.6,50.0,394.3,50.4,50.5,50.5,50.1,45.3,29.7,15.2,43.0,0.00,,0.00
0:08:50,43730,19.8,13.6,50.2,394.6,50.3,50.4,50.5,50.1,45.3,29.8,15.2,42.9,0.00,,0.00
0:09:00,43740,19.8,13.5,50.1,394.5,50.3,50.5,50.5,50.1,45.3,30.0,15.2,42.8,0.00,,0.00
0:09:10,43750,19.8,13.5,50.2,394.6,50.4,50.4,50.5,50.1,45.3,30.2,15.2,42.7,0.00,,0.00
0:09:20,43760,19.8,13.5,50.0,394.7,50.4,50.5,50.5,50.1,45.4,30.3,15.2,42.6,0.00,,0.00
0:09:30,43770,19.7,13.5,50.0,399.4,50.4,50.4,50.5,50.1,45.3,30.3,15.3,42.4,0.00,,0.00
0:09:40,43780,19.7,13.5,50.2,395.2,50.4,50.4,50.5,50.1,45.4,30.2,15.3,42.3,0.00,,0.00
0:09:50,43790,19.7,13.5,50.1,395.3,50.5,50.4,50.5,50.1,45.4,30.4,15.3,42.2,0.00,,0.00
0:10:00,43800,19.8,13.5,50.1,395.0,50.4,50.5,50.5,50.2,45.5,30.4,15.3,42.1,0.00,,0.00
0:10:10,43810,19.8,13.5,50.2,394.7,50.5,50.5,50.5,50.2,45.5,30.4,15.3,41.9,0.00,,0.00
0:10:20,43820,19.8,13.5,50.3,395.0,50.5,50.5,50.5,50.2,45.5,30.5,15.3,41.8,0.00,,0.00
0:10:30,43830,19.8,13.5,50.2,395.5,50.5,50.5,50.5,50.2,45.6,30.8,15.4,41.7,0.00,,0.00
0:10:40,43840,19.8,13.5,50.0,395.4,50.5,50.5,50.6,50.2,45.6,30.7,15.4,41.6,0.00,,0.00
0:10:50,43850,19.9,13.6,50.1,395.7,50.5,50.5,50.6,50.2,45.6,30.8,15.4,41.5,0.00,,0.00
0:11:00,43860,19.8,13.5,50.1,395.6,50.5,50.5,50.6,50.2,45.6,30.9,15.4,41.4,0.00,,0.00
0:11:10,43870,19.8,13.5,49.9,396.1,50.5,50.5,50.6,50.2,45.6,31.0,15.4,41.2,0.00,,0.00
0:11:20,43880,19.8,13.5,50.0,395.8,50.5,50.5,50.6,50.2,45.7,31.0,15.5,41.1,0.00,,0.00
0:11:30,43890,19.8,13.5,49.9,396.5,50.5,50.5,50.6,50.2,45.7,31.1,15.5,41.0,0.00,,0.00
0:11:40,43900,19.8,13.5,50.1,396.0,50.5,50.5,50.6,50.2,45.8,31.1,15.5,40.9,0.00,,0.00
0:11:50,43910,19.8,13.5,49.8,401.9,50.5,50.5,50.6,50.2,45.8,31.2,15.5,40.8,0.00,,0.00
0:12:00,43920,19.8,13.5,49.8,396.4,50.5,50.5,50.6,50.2,45.8,31.3,15.5,40.7,0.00,,0.00
0:12:10,43930,19.8,13.5,49.9,396.3,50.6,50.5,50.6,50.2,45.8,31.4,15.5,40.6,0.00,,0.00
0:12:20,43940,19.8,13.6,50.2,397.0,50.6,50.5,50.6,50.3,45.9,31.6,15.6,40.4,0.00,,0.00
0:12:30,43950,19.8,13.5,49.9,397.1,50.5,50.5,50.6,50.3,45.9,31.5,15.6,40.3,0.00,,0.00
0:12:40,43960,19.9,13.6,50.0,397.2,50.6,50.6,50.6,50.3,45.9,31.5,15.6,40.2,0.00,,0.00
0:12:50,43970,19.9,13.6,50.0,397.5,50.6,50.6,50.6,50.3,46.0,31.6,15.6,40.1,0.00,,0.00
0:13:00,43980,19.9,13.6,50.1,400.8,50.4,50.5,50.6,50.3,46.0,31.7,15.7,40.0,0.00,,0.00
0:13:10,43990,19.9,13.6,50.1,397.3,50.5,50.6,50.6,50.3,46.0,31.8,15.7,39.9,0.00,,0.00
0:13:20,44000,19.8,13.5,49.8,397.1,50.6,50.6,50.6,50.3,46.0,31.9,15.7,39.8,0.00,,0.00
0:13:30,44010,19.8,13.5,49.9,397.9,50.6,50.6,50.6,50.3,46.0,32.0,15.7,39.7,0.00,,0.00
0:13:40,44020,19.9,13.6,50.1,398.0,50.6,50.6,50.6,50.3,46.1,32.0,15.7,39.6,0.00,,0.00
0:13:50,44030,19.9,13.6,49.9,398.6,50.6,50.6,50.6,50.3,46.1,32.1,15.8,39.5,0.00,,0.00
0:14:00,44040,19.9,13.6,49.9,398.5,50.6,50.6,50.6,50.3,46.1,32.1,15.8,39.3,0.00,,0.00
0:14:10,44050,19.9,13.6,49.9,401.2,50.6,50.6,50.7,50.3,46.2,32.2,15.8,39.3,0.00,,0.00
0:14:20,44060,20.0,13.7,49.9,400.9,50.6,50.6,50.7,50.4,46.2,32.3,15.8,39.1,0.00,,0.00
0:14:30,44070,19.9,13.6,49.9,400.6,50.6,50.6,50.7,50.4,46.3,32.3,15.8,39.0,0.00,,0.00
0:14:40,44080,19.8,13.5,49.7,398.6,50.6,50.6,50.7,50.4,46.3,32.5,15.9,38.9,0.00,,0.00
0:14:50,44090,19.9,13.6,49.6,398.6,50.6,50.6,50.7,50.4,46.3,32.5,15.9,38.8,0.00,,0.00
0:15:00,44100,20.0,13.6,49.7,399.0,50.6,50.6,50.7,50.4,46.3,32.6,15.9,38.7,0.00,,0.00
0:15:10,44110,19.9,13.7,50.1,399.3,50.6,50.6,50.7,50.4,46.3,32.6,15.9,38.7,0.00,,0.00
0:15:20,44120,20.0,13.7,49.9,399.3,50.6,50.6,50.7,50.4,46.4,32.7,16.0,38.5,0.00,,0.00
0:15:30,44130,19.9,13.6,50.0,399.4,50.7,50.6,50.7,50.4,46.4,32.8,16.0,38.5,0.00,,0.00
0:15:40,44140,19.9,13.6,49.9,399.3,50.7,50.6,50.7,50.4,46.4,32.8,16.0,38.4,0.00,,0.00
0:15:50,44150,20.0,13.7,50.0,399.5,50.7,50.7,50.7,50.4,46.5,32.9,16.0,38.3,0.00,,0.00
0:16:00,44160,20.0,13.6,49.9,399.5,50.7,50.7,50.7,50.4,46.5,33.0,16.0,38.2,0.00,,0.00
0:16:10,44170,19.8,13.5,49.9,400.0,50.7,50.7,50.7,50.4,46.5,33.1,16.1,38.1,0.00,,0.00
0:16:20,44180,19.8,13.5,49.9,399.8,50.6,50.7,50.8,50.4,46.5,33.1,16.1,38.0,0.00,,0.00
0:16:30,44190,19.8,13.5,49.7,400.1,50.7,50.7,50.7,50.4,46.6,33.2,16.1,37.9,0.00,,0.00
0:16:40,44200,19.8,13.5,49.8,400.3,50.7,50.7,50.7,50.4,46.6,33.3,16.1,37.8,0.00,,0.00
0:16:50,44210,19.9,13.6,49.8,400.4,50.6,50.7,50.7,50.4,46.6,33.3,16.2,37.6,0.00,,0.00
0:17:00,44220,19.9,13.6,50.1,400.5,50.6,50.7,50.8,50.4,46.7,33.4,16.2,37.6,0.00,,0.00
0:17:10,44230,19.9,13.6,49.9,400.6,50.6,50.7,50.8,50.5,46.7,33.4,16.2,37.5,0.00,,0.00
0:17:20,44240,19.9,13.6,49.8,401.1,50.6,50.7,50.8,50.5,46.7,33.5,16.2,37.4,0.00,,0.00
0:17:30,44250,19.9,13.6,49.6,400.8,50.7,50.7,50.8,50.5,46.7,33.6,16.3,37.3,0.00,,0.00
0:17:40,44260,19.9,13.5,49.8,401.1,50.7,50.7,50.8,50.5,46.8,33.7,16.3,37.2,0.00,,0.00
0:17:50,44270,19.9,13.5,49.6,400.8,50.8,50.7,50.8,50.5,46.8,33.8,16.3,37.1,0.00,,0.00
0:18:00,44280,19.8,13.5,49.7,400.8,50.8,50.7,50.8,50.5,46.8,33.9,16.3,37.0,0.00,,0.00
0:18:10,44290,19.9,13.6,49.8,401.0,50.7,50.7,50.8,50.5,46.9,33.9,16.4,36.9,0.00,,0.00
0:18:20,44300,19.9,13.6,49.8,400.8,50.7,50.7,50.8,50.5,46.9,34.0,16.4,36.8,0.00,,0.00
0:18:30,44310,19.9,13.5,49.5,400.9,50.8,50.8,50.8,50.5,46.9,33.9,16.4,36.7,0.00,,0.00
0:18:40,44320,19.9,13.6,49.7,401.2,50.8,50.8,50.8,50.5,46.9,34.0,16.5,36.7,0.00,,0.00
0:18:50,44330,19.9,13.5,49.6,401.5,50.8,50.8,50.8,50.5,47.0,34.1,16.5,36.6,0.00,,0.00
0:19:00,44340,19.8,13.5,49.7,401.5,50.8,50.8,50.8,50.5,47.0,34.2,16.5,36.5,0.00,,0.00
0:19:10,44350,19.8,13.5,49.7,401.6,50.8,50.8,50.9,50.6,47.0,34.3,16.5,36.4,0.00,,0.00
0:19:20,44360,19.9,13.5,49.5,401.9,50.8,50.8,50.8,50.5,47.0,34.3,16.6,36.3,0.00,,0.00
0:19:30,44370,19.9,13.5,49.5,402.1,50.8,50.8,50.9,50.5,47.1,34.4,16.6,36.2,0.00,,0.00
0:19:40,44380,19.9,13.5,49.6,402.0,50.8,50.8,50.9,50.6,47.1,34.5,16.6,36.1,0.00,,0.00
0:19:50,44390,19.9,13.6,49.8,401.3,50.8,50.8,50.9,50.6,47.1,34.5,16.7,36.0,0.00,,0.00
0:20:00,44400,19.9,13.5,49.7,402.3,50.8,50.8,50.9,50.6,47.2,34.6,16.7,35.9,0.00,,0.00
0:20:10,44410,19.8,13.5,49.7,402.3,50.8,50.8,50.9,50.6,47.2,34.7,16.7,35.9,0.00,,0.00
0:20:20,44420,19.8,13.5,49.7,402.1,50.8,50.8,50.9,50.6,47.2,34.7,16.8,35.8,0.00,,0.00
0:20:30,44430,19.8,13.5,49.7,402.7,50.9,50.9,50.9,50.6,47.2,34.8,16.8,35.7,0.00,,0.00
0:20:40,44440,19.8,13.5,49.7,402.3,50.9,50.9,50.9,50.6,47.3,34.9,16.8,35.6,0.00,,0.00
0:20:50,44450,19.9,13.5,49.6,402.7,50.9,50.9,50.9,50.6,47.3,34.9,16.8,35.5,0.00,,0.00
0:21:00,44460,19.9,13.5,49.6,402.4,50.9,50.9,50.9,50.6,47.3,35.0,16.9,35.4,0.00,,0.00
0:21:10,44470,19.8,13.5,49.6,402.6,50.9,50.9,50.9,50.6,47.4,35.1,16.9,35.3,0.00,,0.00
0:21:20,44480,19.9,13.6,49.8,402.7,50.9,50.9,50.9,50.6,47.4,35.1,16.9,35.3,0.00,,0.00
0:21:30,44490,19.9,13.5,49.6,403.3,50.7,50.9,50.9,50.6,47.4,35.2,17.0,35.2,0.00,,0.00
0:21:40,44500,19.9,13.5,49.8,403.0,50.9,50.9,50.9,50.6,47.4,35.3,17.0,35.1,0.00,,0.00
0:21:50,44510,19.9,13.6,49.7,403.4,50.9,50.9,50.9,50.6,47.5,35.3,17.0,35.0,0.00,,0.00
0:22:00,44520,19.8,13.5,49.9,403.3,50.9,50.9,51.0,50.6,47.5,35.4,17.1,34.9,0.00,,0.00
0:22:10,44530,19.9,13.5,49.6,403.6,50.9,50.9,51.0,50.6,47.5,35.5,17.1,34.9,0.00,,0.00
0:22:20,44540,19.8,13.5,49.7,403.4,50.9,50.9,51.0,50.7,47.5,35.5,17.1,34.8,0.00,,0.00
0:22:30,44550,19.9,13.6,49.6,403.8,50.9,50.9,51.0,50.7,47.6,35.6,17.2,34.7,0.00,,0.00
0:22:40,44560,19.9,13.6,49.5,403.7,50.9,50.9,51.0,50.7,47.6,35.7,17.2,34.6,0.00,,0.00
0:22:50,44570,20.0,13.6,49.6,404.0,50.9,50.9,51.0,50.7,47.6,35.7,17.2,34.5,0.00,,0.00
0:23:00,44580,20.0,13.7,49.8,404.1,50.9,50.9,51.0,50.7,47.7,35.8,17.3,34.5,0.00,,0.00
0:23:10,44590,19.9,13.6,49.7,404.0,50.9,51.0,51.0,50.7,47.7,35.8,17.3,34.4,0.00,,0.00
0:23:20,44600,19.9,13.6,49.6,404.1,51.0,51.0,51.0,50.7,47.7,35.9,17.3,34.3,0.00,,0.00
0:23:30,44610,19.9,13.5,49.6,404.0,51.0,51.0,51.0,50.7,47.7,36.0,17.4,34.2,0.00,,0.00
0:23:40,44620,19.9,13.6,49.7,404.2,51.0,51.0,51.0,50.7,47.8,36.0,17.4,34.2,0.00,,0.00
0:23:50,44630,20.0,13.7,49.8,404.5,51.0,51.0,51.0,50.7,47.8,36.1,17.4,34.1,0.00,,0.00
0:24:00,44640,20.0,13.6,49.6,404.5,50.9,51.0,51.1,50.7,47.8,36.2,17.5,34.0,0.00,,0.00
0:24:10,44650,20.0,13.7,49.6,405.0,51.0,51.0,51.1,50.7,47.8,36.2,17.5,34.0,0.00,,0.00
0:24:20,44660,19.9,13.6,49.9,404.9,50.9,51.0,51.1,50.7,47.9,36.3,17.5,33.9,0.00,,0.00
0:24:30,44670,20.0,13.6,49.8,405.4,50.9,51.0,51.1,50.7,47.9,36.3,17.6,33.8,0.00,,0.00
0:24:40,44680,20.0,13.7,49.9,405.0,50.9,51.0,51.1,50.8,47.9,36.4,17.6,33.7,0.00,,0.00
0:24:50,44690,20.0,13.6,49.7,405.3,51.0,51.0,51.1,50.8,47.9,36.5,17.6,33.7,0.00,,0.00
0:25:00,44700,20.0,13.6,49.8,405.6,51.0,51.0,51.1,50.8,48.0,36.6,17.7,33.6,0.00,,0.00
0:25:10,44710,19.9,13.6,49.9,405.6,51.0,51.0,51.1,50.8,48.0,36.6,17.7,33.5,0.00,,0.00
0:25:20,44720,19.9,13.6,49.8,405.4,51.0,51.1,51.1,50.8,48.0,36.7,17.7,33.4,0.00,,0.00
0:25:30,44730,19.9,13.6,49.7,405.4,51.0,51.1,51.1,50.8,48.1,36.8,17.8,33.4,0.00,,0.00
0:25:40,44740,19.9,13.6,49.9,405.0,51.1,51.1,51.1,50.8,48.1,36.8,17.8,33.3,0.00,,0.00
0:25:50,44750,19.9,13.6,49.9,405.6,51.0,51.1,51.1,50.8,48.1,36.9,17.8,33.2,0.00,,0.00
0:26:00,44760,19.9,13.6,50.1,406.0,51.1,51.1,51.1,50.8,48.1,36.9,17.9,33.2,0.00,,0.00
0:26:10,44770,19.9,13.6,50.0,406.0,51.1,51.1,51.1,50.8,48.1,37.0,17.9,33.1,0.00,,0.00
0:26:20,44780,19.9,13.6,50.0,405.9,51.1,51.1,51.2,50.8,48.2,37.0,18.0,33.0,0.00,,0.00
0:26:30,44790,19.9,13.6,49.9,406.3,51.1,51.1,51.2,50.8,48.2,37.1,18.0,32.9,0.00,,0.00
