Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
0:26:40,44800,19.9,13.6,50.0,406.4,51.1,51.1,51.2,50.8,48.2,37.2,18.0,32.9,0.00,,0.00
0:26:50,44810,19.9,13.6,50.2,406.3,51.2,51.1,51.2,50.9,48.2,37.3,18.1,32.8,0.00,,0.00
0:27:00,44820,19.9,13.6,50.0,406.4,51.2,51.2,51.2,50.9,48.3,37.3,18.1,32.7,0.00,,0.00
0:27:10,44830,19.8,13.6,50.2,406.8,51.1,51.2,51.2,50.9,48.3,37.4,18.1,32.7,0.00,,0.00
0:27:20,44840,19.8,13.6,50.1,406.3,51.1,51.2,51.2,50.9,48.3,37.4,18.2,32.6,0.00,,0.00
0:27:30,44850,19.9,13.6,50.1,406.7,51.2,51.2,51.2,50.9,48.4,37.5,18.2,32.5,0.00,,0.00
0:27:40,44860,19.9,13.6,50.3,408.2,51.1,51.1,51.2,50.9,48.4,37.5,18.3,32.5,0.00,,0.00
0:27:50,44870,19.8,13.6,50.2,407.4,51.2,51.2,51.2,50.9,48.4,37.5,18.3,32.4,0.00,,0.00
0:28:00,44880,19.9,13.6,50.2,407.3,51.2,51.2,51.2,50.9,48.4,37.6,18.3,32.3,0.00,,0.00
0:28:10,44890,19.8,13.6,50.1,407.1,51.2,51.2,51.2,50.9,48.5,37.7,18.4,32.3,0.00,,0.00
0:28:20,44900,19.8,13.6,50.1,406.9,51.2,51.2,51.2,50.9,48.5,37.9,18.4,32.2,0.00,,0.00
0:28:30,44910,19.9,13.6,50.2,407.0,51.1,51.2,51.2,50.9,48.5,38.0,18.4,32.1,0.00,,0.00
0:28:40,44920,19.8,13.6,50.3,407.6,51.2,51.2,51.2,50.9,48.5,38.0,18.5,32.1,0.00,,0.00
0:28:50,44930,19.9,13.6,50.2,407.4,51.2,51.2,51.2,51.0,48.6,38.0,18.5,32.0,0.00,,0.00
0:29:00,44940,19.8,13.6,50.3,407.4,51.2,51.2,51.3,51.0,48.6,38.0,18.6,31.9,0.00,,0.00
0:29:10,44950,19.9,13.6,50.3,407.7,51.2,51.2,51.3,51.0,48.6,38.0,18.6,31.9,0.00,,0.00
0:29:20,44960,19.9,13.6,50.1,412.2,51.2,51.2,51.3,51.0,48.6,38.1,18.6,31.8,0.00,,0.00
0:29:30,44970,20.0,13.7,50.2,411.4,51.2,51.2,51.3,51.0,48.6,38.1,18.7,31.7,0.00,,0.00
0:29:40,44980,19.9,13.7,50.1,407.6,51.2,51.3,51.3,51.0,48.7,38.2,18.7,31.7,0.00,,0.00
0:29:50,44990,19.9,13.6,50.2,408.1,51.3,51.3,51.3,51.0,48.7,38.3,18.8,31.6,0.00,,0.00
0:30:00,45000,19.8,13.6,50.3,407.7,51.2,51.2,51.3,51.0,48.8,38.5,18.8,31.6,0.00,,0.00
0:30:10,45010,19.8,13.6,50.1,408.6,51.2,51.3,51.3,51.0,48.8,38.5,18.8,31.5,0.00,,0.00
0:30:20,45020,19.9,13.6,50.2,408.4,51.3,51.3,51.3,51.0,48.8,38.6,18.9,31.4,0.00,,0.00
0:30:30,45030,19.9,13.6,50.2,408.6,51.3,51.3,51.4,51.0,48.8,38.6,18.9,31.4,0.00,,0.00
0:30:40,45040,19.9,13.7,50.0,408.4,51.3,51.3,51.4,51.0,48.9,38.6,19.0,31.3,0.00,,0.00
0:30:50,45050,20.0,13.8,50.3,409.2,51.1,51.3,51.4,51.0,48.9,38.6,19.0,31.3,0.00,,0.00
0:31:00,45060,20.0,13.7,50.0,408.8,51.2,51.3,51.4,51.0,48.9,38.7,19.0,31.2,0.00,,0.00
0:31:10,45070,19.9,13.6,49.9,409.2,50.9,51.4,51.4,51.1,48.9,38.8,19.1,31.1,0.00,,0.00
0:31:20,45080,19.9,13.7,50.1,408.9,51.3,51.4,51.4,51.1,48.9,38.9,19.1,31.1,0.00,,0.00
0:31:30,45090,19.9,13.6,50.0,409.2,51.3,51.4,51.4,51.1,49.0,39.0,19.1,31.0,0.00,,0.00
0:31:40,45100,20.0,13.7,50.2,409.6,51.3,51.4,51.4,51.1,49.0,39.0,19.2,31.0,0.00,,0.00
0:31:50,45110,20.0,13.7,50.2,409.6,51.4,51.4,51.4,51.1,49.0,39.1,19.2,30.9,0.00,,0.00
0:32:00,45120,20.0,13.7,50.2,409.2,51.4,51.4,51.4,51.1,49.1,39.1,19.2,30.9,0.00,,0.00
0:32:10,45130,19.9,13.7,50.2,409.1,51.3,51.4,51.4,51.1,49.1,39.1,19.3,30.8,0.00,,0.00
0:32:20,45140,19.9,13.6,50.1,409.2,51.3,51.4,51.4,51.1,49.1,39.2,19.3,30.8,0.00,,0.00
0:32:30,45150,19.9,13.6,50.3,409.4,51.4,51.3,51.4,51.1,49.1,39.2,19.4,30.7,0.00,,0.00
0:32:40,45160,19.8,13.5,50.2,409.4,51.4,51.4,51.4,51.1,49.2,39.3,19.4,30.6,0.00,,0.00
0:32:50,45170,19.8,13.5,50.0,409.7,51.5,51.4,51.4,51.1,49.2,39.4,19.4,30.6,0.00,,0.00
0:33:00,45180,19.8,13.6,50.0,409.8,51.4,51.4,51.5,51.2,49.2,39.4,19.5,30.6,0.00,,0.00
0:33:10,45190,19.8,13.5,50.1,412.7,51.3,51.4,51.5,51.2,49.2,39.5,19.5,30.5,0.00,,0.00
0:33:20,45200,19.7,13.5,50.0,409.8,51.1,51.4,51.5,51.2,49.2,39.5,19.5,30.4,0.00,,0.00
0:33:30,45210,19.7,13.4,50.0,409.9,51.3,51.4,51.5,51.2,49.3,39.6,19.6,30.4,0.00,,0.00
0:33:40,45220,19.7,13.5,50.1,409.9,51.4,51.4,51.5,51.2,49.3,39.7,19.6,30.3,0.00,,0.00
0:33:50,45230,19.8,13.6,50.3,410.5,51.5,51.4,51.5,51.2,49.3,39.8,19.6,30.3,0.00,,0.00
0:34:00,45240,19.8,13.5,50.0,410.0,51.5,51.5,51.5,51.2,49.3,39.9,19.7,30.2,0.00,,0.00
0:34:10,45250,19.8,13.6,50.5,410.3,51.5,51.5,51.5,51.2,49.4,39.9,19.7,30.2,0.00,,0.00
0:34:20,45260,19.9,13.6,49.9,410.0,51.5,51.5,51.5,51.2,49.4,39.9,19.8,30.1,0.00,,0.00
0:34:30,45270,19.9,13.6,50.2,410.2,51.4,51.4,51.5,51.2,49.4,39.9,19.8,30.1,0.00,,0.00
0:34:40,45280,19.9,13.6,50.1,410.4,51.4,51.4,51.6,51.2,49.4,39.9,19.8,30.0,0.00,,0.00
0:34:50,45290,19.9,13.6,50.3,410.9,51.5,51.5,51.6,51.2,49.5,40.0,19.9,30.0,0.00,,0.00
0:35:00,45300,19.9,13.7,50.3,410.4,51.3,51.5,51.6,51.3,49.5,40.0,19.9,29.9,0.00,,0.00
0:35:10,45310,20.0,13.7,50.2,410.4,51.3,51.5,51.6,51.3,49.6,40.1,20.0,29.9,0.00,,0.00
0:35:20,45320,19.9,13.6,50.3,411.3,51.5,51.5,51.6,51.3,49.6,40.3,20.0,29.8,0.00,,0.00
0:35:30,45330,19.9,13.6,50.3,410.6,51.6,51.5,51.6,51.3,49.6,40.3,20.0,29.8,0.00,,0.00
0:35:40,45340,19.8,13.6,50.3,412.6,51.4,51.5,51.6,51.3,49.6,40.4,20.1,29.7,0.00,,0.00
0:35:50,45350,19.8,13.6,50.0,411.2,51.6,51.6,51.6,51.3,49.6,40.4,20.1,29.7,0.00,,0.00
0:36:00,45360,19.8,13.5,49.9,411.1,51.6,51.6,51.6,51.3,49.6,40.4,20.1,29.6,0.00,,0.00
0:36:10,45370,19.9,13.6,50.0,412.0,51.5,51.6,51.6,51.3,49.6,40.5,20.1,29.6,0.00,,0.00
0:36:20,45380,19.8,13.5,49.8,412.1,51.6,51.6,51.6,51.3,49.6,40.5,20.2,29.5,0.00,,0.00
0:36:30,45390,19.7,13.4,49.8,412.5,51.5,51.6,51.6,51.3,49.7,40.6,20.2,29.5,0.00,,0.00
0:36:40,45400,19.7,13.5,50.1,411.7,51.5,51.6,51.7,51.3,49.7,40.6,20.2,29.4,0.00,,0.00
0:36:50,45410,19.8,13.5,50.0,411.7,51.4,51.6,51.7,51.3,49.7,40.7,20.3,29.4,0.00,,0.00
0:37:00,45420,19.8,13.6,50.2,411.4,51.6,51.6,51.7,51.3,49.8,40.7,20.3,29.3,0.00,,0.00
0:37:10,45430,19.8,13.5,49.9,411.6,51.6,51.6,51.7,51.4,49.8,40.8,20.3,29.3,0.00,,0.00
0:37:20,45440,19.9,13.6,50.0,412.1,51.7,51.7,51.7,51.4,49.8,40.8,20.4,29.2,0.00,,0.00
0:37:30,45450,19.8,13.5,50.1,412.1,51.6,51.7,51.7,51.4,49.9,40.9,20.4,29.2,0.00,,0.00
0:37:40,45460,19.8,13.5,50.0,411.8,51.6,51.7,51.7,51.4,49.9,40.9,20.5,29.1,0.00,,0.00
0:37:50,45470,19.8,13.5,50.1,412.9,51.5,51.7,51.7,51.4,49.9,41.0,20.5,29.1,0.00,,0.00
0:38:00,45480,19.8,13.5,49.9,412.8,51.5,51.7,51.7,51.4,49.9,41.0,20.5,29.0,0.00,,0.00
0:38:10,45490,19.8,13.5,49.9,412.9,51.6,51.7,51.7,51.4,49.9,41.1,20.6,29.0,0.00,,0.00
0:38:20,45500,19.8,13.6,50.2,412.6,51.7,51.7,51.7,51.4,49.9,41.1,20.6,29.0,0.00,,0.00
0:38:30,45510,19.8,13.6,50.2,63.7,51.7,51.7,51.8,51.4,50.0,41.3,20.6,28.9,0.00,,0.00
0:38:40,45520,19.9,13.6,50.2,1.6,51.7,51.7,51.8,51.4,50.0,41.3,20.8,28.9,0.00,,0.00
0:38:50,45530,19.9,13.6,50.2,1.7,51.7,51.7,51.8,51.5,50.0,41.4,21.0,28.8,0.00,,0.00
0:39:00,45540,19.9,13.7,50.2,1.6,51.7,51.7,51.8,51.5,50.0,41.5,21.4,28.8,0.00,,0.00
0:39:10,45550,20.0,13.7,49.9,1.7,51.7,51.7,51.8,51.5,50.1,41.5,21.7,28.7,0.00,,0.00
0:39:20,45560,20.2,13.8,49.9,1.6,51.7,51.7,51.8,51.5,50.1,41.5,21.8,28.7,0.00,,0.00
0:39:30,45570,20.3,13.9,49.8,1.7,51.7,51.7,51.8,51.5,50.1,41.5,21.8,28.7,0.00,,0.00
0:39:40,45580,20.3,14.0,50.0,1.6,51.5,51.7,51.8,51.5,50.1,41.5,21.7,28.6,0.00,,0.00
0:39:50,45590,20.3,14.0,50.0,1.7,51.6,51.8,51.8,51.5,50.1,41.5,21.7,28.6,0.00,,0.00
0:40:00,45600,20.3,14.0,50.1,1.6,51.6,51.7,51.9,51.5,50.1,41.6,21.6,28.6,0.00,,0.00
0:40:10,45610,20.3,14.0,50.0,1.7,51.4,51.7,51.8,51.5,50.1,41.6,21.6,28.6,0.00,,0.00
0:40:20,45620,20.4,14.0,49.8,1.6,51.3,51.7,51.8,51.5,50.1,41.6,21.5,28.5,0.00,,0.00
0:40:30,45630,20.4,14.0,49.7,1.7,51.0,51.7,51.9,51.5,50.1,41.6,21.4,28.5,0.00,,0.00
0:40:40,45640,20.6,14.2,49.8,1.5,51.5,51.7,51.8,51.5,50.1,41.6,21.4,28.5,0.00,,0.00
0:40:50,45650,20.6,14.2,49.8,1.7,51.6,51.7,51.8,51.5,50.1,41.6,21.3,28.5,0.00,,0.00
0:41:00,45660,20.6,14.2,49.8,1.6,51.6,51.7,51.8,51.5,50.1,41.6,21.2,28.4,0.00,,0.00
0:41:10,45670,20.7,14.2,49.7,1.7,51.4,51.7,51.8,51.5,50.1,41.6,21.1,28.4,0.00,,0.00
0:41:20,45680,20.6,14.2,49.5,1.6,51.5,51.7,51.8,51.5,50.1,41.6,21.1,28.4,0.00,,0.00
0:41:30,45690,20.6,14.2,49.5,1.7,51.5,51.8,51.8,51.5,50.1,41.6,21.0,28.3,0.00,,0.00
0:41:40,45700,20.6,14.1,49.7,1.6,51.2,51.8,51.8,51.5,50.1,41.5,21.0,28.3,0.00,,0.00
0:41:50,45710,20.5,14.0,49.5,1.7,51.4,51.7,51.8,51.5,50.1,41.5,20.9,28.3,0.00,,0.00
0:42:00,45720,20.4,14.0,49.5,1.6,51.5,51.8,51.8,51.5,50.1,41.5,20.9,28.3,0.00,,0.00
0:42:10,45730,20.4,14.0,49.6,1.7,51.5,51.8,51.8,51.5,50.1,41.5,20.8,28.2,0.00,,0.00
0:42:20,45740,20.3,13.9,49.3,1.6,51.4,51.8,51.8,51.5,50.1,41.5,20.8,28.2,0.00,,0.00
0:42:30,45750,20.2,13.8,49.4,1.7,51.3,51.8,51.8,51.5,50.1,41.5,20.8,28.2,0.00,,0.00
0:42:40,45760,20.2,13.8,49.6,1.6,51.5,51.8,51.8,51.5,50.1,41.5,20.7,28.2,0.00,,0.00
0:42:50,45770,20.2,13.8,49.5,1.7,51.4,51.8,51.8,51.6,50.1,41.5,20.7,28.1,0.00,,0.00
0:43:00,45780,20.1,13.8,49.7,1.7,51.4,51.8,51.8,51.5,50.1,41.5,19.4,28.1,0.00,,0.00
0:43:10,45790,20.1,13.7,49.5,1.7,51.2,51.8,51.8,51.6,50.1,41.5,18.7,28.0,0.00,,0.00
0:43:20,45800,20.0,13.6,49.5,1.7,51.5,51.8,51.8,51.5,50.1,41.5,18.5,27.9,0.00,,0.00
0:43:30,45810,20.0,13.6,49.6,1.7,51.3,51.8,51.8,51.5,50.1,41.5,18.5,27.7,0.00,,0.00
0:43:40,45820,19.9,13.6,49.5,1.7,51.3,51.8,51.8,51.5,50.1,41.5,17.9,27.6,0.00,,0.00
0:43:50,45830,19.9,13.6,49.8,1.7,51.1,51.8,51.8,51.5,50.1,41.4,15.3,27.6,0.00,,0.00
0:44:00,45840,19.8,13.5,49.7,1.7,51.4,51.8,51.8,51.5,50.1,41.4,14.1,27.6,0.00,,0.00
0:44:10,45850,19.8,13.5,49.8,1.7,51.5,51.7,51.8,51.5,50.1,41.4,14.5,27.6,0.00,,0.00
0:44:20,45860,19.7,13.5,50.1,1.7,51.4,51.8,51.8,51.5,50.1,41.4,14.7,27.7,0.00,,0.00
0:44:30,45870,19.7,13.5,50.1,1.6,51.4,51.7,51.8,51.5,50.1,41.4,14.8,27.9,0.00,,0.00
0:44:40,45880,19.7,13.5,50.2,1.7,51.4,51.8,51.8,51.5,50.1,41.4,14.7,28.0,0.00,,0.00
0:44:50,45890,19.7,13.4,50.0,1.6,51.4,51.8,51.8,51.5,50.1,41.6,14.6,28.2,0.00,,0.00
0:45:00,45900,19.6,13.4,50.0,1.7,51.4,51.8,51.8,51.5,50.1,41.6,14.6,28.2,0.40,,0.07
0:45:10,45910,19.6,13.4,50.2,1.6,51.3,51.8,51.8,51.5,50.1,41.6,14.5,30.7,0.98,,0.16
0:45:20,45920,19.6,13.4,50.3,1.8,51.5,51.8,51.8,51.5,50.1,42.1,14.5,50.3,0.99,,0.17
0:45:30,45930,19.6,13.4,50.4,1.6,51.5,51.8,51.8,51.5,50.0,41.3,14.5,51.3,1.01,,0.17
0:45:40,45940,19.7,13.5,50.5,1.8,51.5,51.8,51.8,51.5,50.0,39.8,14.5,51.5,1.01,,0.17
0:45:50,45950,19.7,13.5,50.5,1.6,51.2,51.8,51.8,51.5,49.9,38.0,14.4,51.6,1.01,,0.17
0:46:00,45960,19.7,13.6,50.6,1.8,51.1,51.8,51.8,51.4,49.9,37.2,14.5,51.7,0.34,,0.06
0:46:10,45970,19.8,13.6,50.8,1.6,51.0,51.8,51.8,51.4,49.8,35.5,14.4,51.6,0.00,,0.00
0:46:20,45980,19.9,13.7,50.5,1.7,51.0,51.8,51.8,51.4,49.8,33.5,14.4,50.7,0.00,,0.00
0:46:30,45990,20.0,13.8,50.7,1.6,51.2,51.8,51.8,51.4,49.7,33.5,14.4,49.7,0.00,,0.00
0:46:40,46000,20.1,13.9,50.7,1.8,51.6,51.8,51.8,51.5,49.7,33.4,14.5,50.2,0.00,,0.00
0:46:50,46010,20.1,13.9,50.6,1.6,51.2,51.8,51.8,51.4,49.7,33.3,14.5,50.5,0.00,,0.00
0:47:00,46020,20.2,14.0,50.8,1.7,51.5,51.8,51.8,51.4,49.7,33.3,14.5,50.0,0.00,,0.00
0:47:10,46030,20.3,14.0,50.7,1.6,51.5,51.7,51.8,51.4,50.0,33.3,14.5,49.9,0.00,,0.00
0:47:20,46040,20.3,14.0,50.5,1.7,51.6,51.8,51.8,51.3,50.1,32.9,14.5,49.7,0.00,,0.00
0:47:30,46050,20.4,14.1,50.6,1.6,51.5,51.7,51.8,51.3,49.8,33.0,14.5,49.6,0.00,,0.00
0:47:40,46060,20.5,14.2,50.7,1.7,51.5,51.8,51.8,51.3,49.8,34.5,14.5,49.2,0.00,,0.00
0:47:50,46070,20.4,14.2,50.5,1.6,51.5,51.8,51.8,51.4,49.9,34.7,14.5,49.3,0.00,,0.00
0:48:00,46080,20.4,14.1,50.5,1.7,51.4,51.8,51.8,51.4,49.7,33.7,14.7,49.2,0.00,,0.00
0:48:10,46090,20.5,14.2,50.6,1.6,51.2,51.8,51.8,51.4,49.6,34.4,14.9,49.2,0.00,,0.00
0:48:20,46100,20.4,14.1,50.4,1.7,51.4,51.8,51.8,51.4,49.6,34.1,14.9,49.5,0.00,,0.00
0:48:30,46110,20.4,14.1,50.2,7.1,51.4,51.8,51.8,51.4,49.7,33.4,13.7,49.8,0.00,,0.00
0:48:40,46120,20.3,14.0,50.5,1.8,51.4,51.8,51.8,51.3,49.8,33.9,13.1,49.8,0.00,,0.00
0:48:50,46130,20.3,13.9,50.2,1.5,51.5,51.7,51.8,51.4,49.9,34.7,13.8,49.6,0.00,,0.00
0:49:00,46140,20.2,13.9,50.1,1.7,51.5,51.7,51.8,51.4,49.9,34.5,14.1,49.6,0.00,,0.00
0:49:10,46150,20.2,13.9,50.3,1.6,51.3,51.7,51.8,51.4,49.8,33.8,14.3,49.6,0.00,,0.00
0:49:20,46160,20.1,13.8,50.0,1.7,51.4,51.7,51.8,51.3,49.8,33.3,14.3,49.5,0.00,,0.00
0:49:30,46170,20.0,13.7,50.2,1.5,51.4,51.7,51.7,51.4,49.7,34.7,14.4,49.3,0.00,,0.00
0:49:40,46180,19.9,13.7,50.1,1.7,51.4,51.7,51.7,51.5,49.7,34.5,14.3,49.2,0.00,,0.00
0:49:50,46190,19.9,13.6,50.1,1.6,51.4,51.7,51.7,51.4,49.7,35.2,14.4,49.2,0.00,,0.00
0:50:00,46200,19.9,13.7,50.3,1.7,51.5,51.8,51.7,51.4,49.8,35.5,14.4,49.1,0.43,,0.07
0:50:10,46210,19.8,13.6,50.0,1.6,51.5,51.7,51.7,51.3,49.7,35.0,14.4,49.1,0.98,,0.16
0:50:20,46220,19.8,13.5,50.1,1.7,51.3,51.7,51.7,51.3,49.7,35.5,14.4,51.5,1.02,,0.17
0:50:30,46230,19.8,13.5,50.2,1.6,51.5,51.7,51.7,51.3,49.7,34.2,14.4,51.7,0.99,,0.16
0:50:40,46240,19.7,13.5,50.2,1.7,51.3,51.7,51.7,51.3,49.6,33.8,14.4,51.7,0.99,,0.17
0:50:50,46250,19.8,13.5,50.3,1.6,51.3,51.7,51.7,51.3,49.5,32.3,14.4,51.7,1.01,,0.17
0:51:00,46260,19.7,13.5,50.3,1.7,51.3,51.7,51.7,51.4,49.5,31.8,14.4,51.7,0.30,,0.05
0:51:10,46270,19.7,13.4,50.2,1.5,51.3,51.7,51.7,51.4,49.5,30.7,14.4,51.7,0.00,,0.00
0:51:20,46280,19.7,13.4,50.3,1.7,51.5,51.7,51.7,51.2,49.5,30.1,14.4,51.7,0.00,,0.00
0:51:30,46290,19.6,13.4,50.3,1.6,51.4,51.7,51.7,51.2,49.5,30.1,14.4,51.3,0.00,,0.00
0:51:40,46300,19.7,13.5,50.4,1.7,51.2,51.7,51.7,51.3,49.5,30.4,14.4,51.4,0.00,,0.00
0:51:50,46310,19.8,13.6,50.4,1.6,51.4,51.7,51.7,51.3,49.5,30.6,14.5,51.5,0.00,,0.00
0:52:00,46320,19.9,13.6,50.4,1.7,51.5,51.7,51.7,51.3,49.4,30.4,14.5,51.4,0.00,,0.00
0:52:10,46330,20.0,13.7,50.4,1.5,51.5,51.7,51.7,51.2,49.6,30.3,14.5,51.2,0.00,,0.00
0:52:20,46340,20.1,13.9,50.5,1.7,51.7,51.7,51.7,51.2,49.6,30.2,14.5,51.0,0.00,,0.00
0:52:30,46350,20.1,13.9,50.3,1.6,51.7,51.7,51.7,51.2,49.4,30.1,14.5,50.9,0.00,,0.00
0:52:40,46360,20.1,13.9,50.5,1.7,51.4,51.7,51.7,51.2,49.4,30.2,14.5,50.8,0.00,,0.00
0:52:50,46370,20.2,14.0,50.5,1.6,51.2,51.7,51.7,51.3,49.4,30.0,14.5,50.7,0.00,,0.00
0:53:00,46380,20.3,14.0,50.5,1.7,51.3,51.7,51.7,51.2,49.4,29.9,14.5,50.5,0.00,,0.00
0:53:10,46390,20.3,14.1,50.6,1.6,51.3,51.7,51.7,51.2,49.3,30.4,14.5,50.4,0.00,,0.00
0:53:20,46400,20.4,14.1,50.3,1.7,51.2,51.7,51.7,51.2,49.3,30.4,14.6,50.3,0.00,,0.00
0:53:30,46410,20.4,14.1,50.2,1.6,51.5,51.7,51.7,51.2,49.6,30.7,14.6,50.1,0.00,,0.00
0:53:40,46420,20.4,14.1,50.3,1.7,51.5,51.7,51.7,51.2,49.5,30.8,14.6,50.0,0.00,,0.00
0:53:50,46430,20.5,14.1,50.1,1.6,51.4,51.7,51.6,51.2,49.5,31.0,14.6,49.9,0.00,,0.00
0:54:00,46440,20.4,14.1,50.3,1.7,51.5,51.7,51.7,51.2,49.4,30.6,14.6,49.8,0.00,,0.00
0:54:10,46450,20.4,14.1,50.2,1.6,51.5,51.7,51.7,51.2,49.4,30.5,14.6,49.6,0.00,,0.00
0:54:20,46460,20.4,14.0,50.0,1.8,51.6,51.7,51.7,51.2,49.4,30.6,14.6,49.5,0.00,,0.00
0:54:30,46470,20.3,14.0,50.1,1.6,51.5,51.7,51.7,51.2,49.3,30.7,14.7,49.4,0.00,,0.00
0:54:40,46480,20.2,13.9,49.9,1.7,51.5,51.7,51.7,51.2,49.4,30.7,14.7,49.3,0.00,,0.00
0:54:50,46490,20.2,13.8,49.7,1.6,51.4,51.7,51.7,51.2,49.5,30.8,14.7,49.2,0.00,,0.00
0:55:00,46500,20.1,13.7,49.7,1.7,51.4,51.7,51.7,51.2,49.4,30.7,14.7,49.1,0.00,,0.00
0:55:10,46510,20.0,13.7,49.9,1.6,51.4,51.7,51.7,51.2,49.4,30.8,14.7,49.0,0.00,,0.00
0:55:20,46520,20.0,13.6,49.6,1.8,51.3,51.7,51.7,51.2,49.5,30.6,14.7,48.9,0.00,,0.00
0:55:30,46530,19.9,13.6,49.5,1.6,51.4,51.7,51.7,51.2,49.4,30.6,14.7,48.8,0.00,,0.00
0:55:40,46540,19.9,13.6,49.6,1.7,51.4,51.7,51.7,51.2,49.3,30.9,14.8,48.7,0.00,,0.00
0:55:50,46550,19.8,13.5,49.8,1.6,51.4,51.7,51.7,51.2,49.3,30.9,14.8,48.6,0.00,,0.00
0:56:00,46560,19.8,13.5,49.5,1.7,51.4,51.7,51.7,51.2,49.4,30.9,14.8,48.5,0.00,,0.00
0:56:10,46570,19.7,13.4,49.7,1.6,51.5,51.7,51.7,51.2,49.5,30.8,14.8,48.4,0.00,,0.00
0:56:20,46580,19.7,13.4,49.5,1.7,51.5,51.6,51.7,51.2,49.4,30.9,14.8,48.3,0.00,,0.00
0:56:30,46590,19.7,13.3,49.4,1.5,51.4,51.7,51.6,51.2,49.5,30.9,14.8,48.2,0.00,,0.00
0:56:40,46600,19.7,13.4,49.6,1.7,51.4,51.7,51.7,51.2,49.4,30.6,14.8,48.1,0.00,,0.00
0:56:50,46610,19.6,13.3,49.4,1.6,51.4,51.7,51.7,51.2,49.4,31.0,14.9,48.0,0.00,,0.00
0:57:00,46620,19.6,13.3,49.7,1.7,51.3,51.7,51.7,51.2,49.4,31.2,14.9,47.9,0.00,,0.00
0:57:10,46630,19.5,13.2,49.5,1.6,51.3,51.7,51.7,51.2,49.4,31.1,14.9,47.8,0.00,,0.00
0:57:20,46640,19.5,13.3,49.9,1.7,51.4,51.7,51.7,51.2,49.5,31.3,14.9,47.7,0.00,,0.00
0:57:30,46650,19.5,13.3,49.9,1.6,51.4,51.7,51.7,51.2,49.5,31.2,14.9,47.6,0.00,,0.00
0:57:40,46660,19.7,13.4,49.8,1.7,51.5,51.7,51.7,51.2,49.4,30.9,14.9,47.5,0.00,,0.00
0:57:50,46670,19.8,13.5,49.7,1.5,51.5,51.6,51.7,51.2,49.4,30.8,14.9,47.4,0.00,,0.00
0:58:00,46680,19.9,13.6,49.9,1.7,51.5,51.6,51.7,51.2,49.4,30.9,15.0,47.3,0.00,,0.00
0:58:10,46690,20.0,13.7,50.0,1.6,51.5,51.6,51.7,51.2,49.4,31.2,15.0,47.1,0.00,,0.00
0:58:20,46700,20.1,13.7,49.9,1.7,51.3,51.7,51.7,51.2,49.4,31.4,15.0,47.1,0.00,,0.00
0:58:30,46710,20.2,13.8,49.8,1.6,51.3,51.7,51.7,51.2,49.4,31.4,15.0,47.0,0.00,,0.00
0:58:40,46720,20.3,13.9,49.7,1.7,51.2,51.7,51.7,51.2,49.4,31.4,15.0,46.9,0.00,,0.00
0:58:50,46730,20.3,13.9,49.9,1.5,51.1,51.7,51.6,51.2,49.4,31.4,15.0,46.8,0.00,,0.00
0:59:00,46740,20.3,14.0,49.9,1.7,51.3,51.7,51.7,51.2,49.4,31.2,15.0,46.6,0.00,,0.00
0:59:10,46750,20.3,14.0,49.7,1.6,51.2,51.7,51.7,51.2,49.4,30.9,15.1,46.6,0.00,,0.00
0:59:20,46760,20.4,14.0,49.7,1.7,51.4,51.7,51.7,51.2,49.4,31.1,15.1,46.5,0.00,,0.00
0:59:30,46770,20.4,14.0,49.7,1.6,51.4,51.7,51.7,51.2,49.4,31.5,15.1,46.4,0.00,,0.00
0:59:40,46780,20.4,14.0,49.8,1.7,51.4,51.6,51.6,51.2,49.5,31.5,15.1,46.3,0.00,,0.00
0:59:50,46790,20.4,14.0,49.6,1.6,51.5,51.6,51.6,51.2,49.4,31.5,15.1,46.2,0.00,,0.00
1:00:00,46800,20.4,14.0,49.4,1.7,51.5,51.6,51.6,51.2,49.4,31.6,15.1,46.1,0.00,,0.00
1:00:10,46810,20.3,13.9,49.5,1.5,51.5,51.6,51.7,51.2,49.4,31.4,15.1,46.0,0.00,,0.00
1:00:20,46820,20.3,13.9,49.3,1.7,51.5,51.6,51.6,51.2,49.4,31.3,15.1,45.9,0.00,,0.00
1:00:30,46830,20.2,13.8,49.3,1.6,51.5,51.6,51.6,51.2,49.4,31.3,15.1,45.8,0.00,,0.00
1:00:40,46840,20.1,13.7,49.3,1.7,51.5,51.6,51.6,51.2,49.4,31.5,15.2,45.7,0.00,,0.00
1:00:50,46850,20.0,13.6,49.4,1.6,51.5,51.6,51.6,51.2,49.4,31.5,15.2,45.6,0.00,,0.00
1:01:00,46860,20.0,13.6,49.0,1.7,51.4,51.6,51.6,51.2,49.4,31.4,15.2,45.5,0.00,,0.00
1:01:10,46870,19.9,13.5,49.1,1.5,51.4,51.7,51.6,51.2,49.4,31.5,15.2,45.5,0.00,,0.00
1:01:20,46880,19.9,13.5,49.1,1.7,51.5,51.7,51.7,51.2,49.4,31.6,15.2,45.4,0.00,,0.00
1:01:30,46890,19.9,13.5,49.2,1.5,51.2,51.7,51.7,51.2,49.4,31.6,15.2,45.3,0.00,,0.00
1:01:40,46900,19.8,13.5,49.4,1.8,51.4,51.7,51.7,51.2,49.4,31.6,15.2,45.2,0.00,,0.00
1:01:50,46910,19.8,13.4,49.1,1.5,51.2,51.6,51.6,51.2,49.4,31.6,15.2,45.1,0.00,,0.00
1:02:00,46920,19.7,13.4,49.3,1.8,51.1,51.6,51.6,51.2,49.4,31.8,15.3,45.0,0.00,,0.00
1:02:10,46930,19.7,13.3,49.4,1.6,51.3,51.6,51.6,51.2,49.4,31.7,15.3,44.9,0.00,,0.00
1:02:20,46940,19.6,13.3,49.4,1.7,51.4,51.6,51.6,51.2,49.4,31.5,15.3,44.8,0.00,,0.00
1:02:30,46950,19.6,13.3,49.5,1.6,51.3,51.6,51.6,51.2,49.4,31.7,15.3,44.7,0.00,,0.00
1:02:40,46960,19.6,13.3,49.4,1.7,51.3,51.6,51.6,51.2,49.3,31.7,15.3,44.7,0.00,,0.00
1:02:50,46970,19.7,13.4,49.5,1.5,51.4,51.7,51.6,51.2,49.4,31.6,15.3,44.6,0.00,,0.00
1:03:00,46980,19.8,13.4,49.6,1.7,51.4,51.6,51.6,51.2,49.4,31.7,15.3,44.5,0.00,,0.00
1:03:10,46990,19.8,13.5,49.8,1.6,51.4,51.6,51.6,51.2,49.4,31.9,15.3,44.4,0.00,,0.00
1:03:20,47000,19.9,13.6,49.7,1.7,51.3,51.6,51.6,51.2,49.4,31.9,15.4,44.3,0.00,,0.00
1:03:30,47010,20.0,13.6,49.5,1.5,51.3,51.6,51.6,51.2,49.4,31.7,15.4,44.2,0.00,,0.00
1:03:40,47020,20.1,13.7,49.8,1.7,51.3,51.7,51.6,51.2,49.4,31.8,15.4,44.1,0.00,,0.00
1:03:50,47030,20.2,13.8,49.6,1.6,51.0,51.7,51.6,51.2,49.4,31.8,15.4,44.0,0.00,,0.00
1:04:00,47040,20.2,13.8,49.8,1.7,51.2,51.6,51.6,51.2,49.4,31.8,15.4,43.9,0.00,,0.00
1:04:10,47050,20.2,13.9,49.6,1.6,51.4,51.6,51.6,51.2,49.4,31.9,15.4,43.9,0.00,,0.00
1:04:20,47060,20.3,13.9,49.8,1.7,51.2,51.6,51.7,51.2,49.4,32.0,15.4,43.8,0.00,,0.00
1:04:30,47070,20.4,14.0,49.8,1.7,51.3,51.6,51.7,51.2,49.4,32.0,15.5,43.7,0.00,,0.00
1:04:40,47080,20.4,14.0,49.8,1.6,51.4,51.6,51.6,51.2,49.4,31.9,15.5,43.6,0.00,,0.00
1:04:50,47090,20.4,14.0,50.0,1.6,51.4,51.6,51.6,51.2,49.4,31.8,15.5,43.5,0.00,,0.00
1:05:00,47100,20.4,14.0,49.7,1.6,51.3,51.6,51.6,51.2,49.4,31.9,15.5,43.4,0.00,,0.00
1:05:10,47110,20.3,14.0,49.8,1.7,51.2,51.6,51.6,51.2,49.4,32.0,15.5,43.4,0.00,,0.00
1:05:20,47120,20.3,13.9,49.9,1.6,51.1,51.6,51.6,51.2,49.4,31.9,15.5,43.3,0.00,,0.00
1:05:30,47130,20.2,13.8,49.4,1.7,51.2,51.6,51.6,51.2,49.4,32.0,15.5,43.2,0.00,,0.00
1:05:40,47140,20.2,13.8,49.7,1.6,51.4,51.6,51.7,51.2,49.4,32.1,15.5,43.1,0.00,,0.00
1:05:50,47150,20.1,13.8,49.6,1.8,51.4,51.6,51.6,51.2,49.4,32.1,15.5,43.0,0.00,,0.00
1:06:00,47160,20.1,13.7,49.7,1.6,51.2,51.6,51.6,51.2,49.3,31.9,15.6,43.0,0.00,,0.00
1:06:10,47170,20.1,13.7,49.6,1.7,51.3,51.6,51.6,51.2,49.4,32.0,15.6,42.9,0.00,,0.00
1:06:20,47180,20.0,13.7,49.7,1.6,51.4,51.6,51.6,51.2,49.3,32.0,15.6,42.8,0.00,,0.00
1:06:30,47190,19.9,13.6,49.8,1.7,51.4,51.6,51.6,51.2,49.3,32.0,15.6,42.7,0.00,,0.00
1:06:40,47200,19.9,13.5,49.6,1.6,51.4,51.6,51.6,51.2,49.4,32.1,15.6,42.7,0.00,,0.00
1:06:50,47210,19.8,13.5,49.7,1.7,51.3,51.6,51.6,51.2,49.3,32.2,15.6,42.6,0.00,,0.00
1:07:00,47220,19.7,13.4,49.5,1.6,51.4,51.6,51.6,51.2,49.3,32.2,15.6,42.5,0.00,,0.00
1:07:10,47230,19.7,13.4,49.7,1.7,51.4,51.6,51.6,51.2,49.3,32.1,15.7,42.4,0.00,,0.00
1:07:20,47240,19.6,13.4,49.7,1.5,51.4,51.6,51.6,51.2,49.3,32.1,15.7,42.3,0.00,,0.00
1:07:30,47250,19.6,13.3,49.7,1.6,51.4,51.6,51.6,51.2,49.3,32.2,15.7,42.3,0.00,,0.00
1:07:40,47260,19.6,13.3,49.9,1.6,51.3,51.6,51.6,51.2,49.4,32.2,15.7,42.2,0.00,,0.00
1:07:50,47270,19.6,13.3,49.7,1.7,51.5,51.6,51.6,51.2,49.4,32.2,15.7,42.1,0.00,,0.00
1:08:00,47280,19.6,13.3,49.5,1.5,51.5,51.6,51.6,51.2,49.4,32.2,15.7,42.0,0.00,,0.00
1:08:10,47290,19.7,13.4,49.8,1.7,51.5,51.6,51.6,51.2,49.3,32.2,15.8,42.0,0.00,,0.00
1:08:20,47300,19.8,13.5,49.9,1.5,51.5,51.6,51.6,51.2,49.3,32.3,15.8,41.9,0.00,,0.00
1:08:30,47310,19.8,13.5,49.8,1.7,51.4,51.6,51.6,51.2,49.3,32.2,15.8,41.8,0.00,,0.00
1:08:40,47320,19.9,13.6,49.9,1.6,51.5,51.6,51.6,51.2,49.3,32.3,15.8,41.7,0.00,,0.00
1:08:50,47330,20.0,13.7,50.0,1.7,51.5,51.6,51.6,51.2,49.3,32.3,15.8,41.6,0.00,,0.00
1:09:00,47340,20.0,13.8,50.2,1.5,51.4,51.6,51.6,51.2,49.3,32.3,15.8,41.6,0.00,,0.00
1:09:10,47350,20.1,13.8,50.0,1.7,51.4,51.6,51.6,51.2,49.4,32.3,15.8,41.5,0.00,,0.00
1:09:20,47360,20.2,13.8,49.8,1.5,51.4,51.6,51.6,51.2,49.3,32.3,15.8,41.4,0.00,,0.00
1:09:30,47370,20.3,14.0,50.2,1.7,51.4,51.6,51.6,51.2,49.3,32.3,15.8,41.4,0.00,,0.00
1:09:40,47380,20.3,14.0,50.1,1.5,51.5,51.6,51.6,51.2,49.3,32.3,15.9,41.3,0.00,,0.00
1:09:50,47390,20.4,14.0,50.1,1.7,51.3,51.6,51.6,51.2,49.3,32.4,15.9,41.2,0.00,,0.00
1:10:00,47400,20.4,14.1,49.9,1.6,51.3,51.6,51.6,51.2,49.3,32.4,15.9,41.1,0.00,,0.00
1:10:10,47410,20.4,14.0,49.8,1.7,51.3,51.6,51.6,51.2,49.3,32.4,15.9,41.1,0.00,,0.00
1:10:20,47420,20.4,14.1,49.9,1.6,51.2,51.6,51.6,51.2,49.3,32.4,15.9,41.0,0.00,,0.00
1:10:30,47430,20.4,14.0,49.8,1.7,51.3,51.6,51.6,51.2,49.3,32.4,15.9,40.9,0.00,,0.00
1:10:40,47440,20.4,14.0,49.5,1.7,51.3,51.6,51.6,51.2,49.3,32.4,15.9,40.9,0.00,,0.00
1:10:50,47450,20.3,13.9,49.7,1.7,51.3,51.6,51.6,51.2,49.3,32.4,15.9,40.8,0.00,,0.00
1:11:00,47460,20.2,13.9,49.6,1.6,51.3,51.6,51.6,51.2,49.3,32.4,15.9,40.7,0.00,,0.00
1:11:10,47470,20.2,13.8,49.5,1.7,51.2,51.6,51.6,51.2,49.3,32.5,16.0,40.6,0.00,,0.00
1:11:20,47480,20.1,13.8,49.9,1.5,51.2,51.6,51.6,51.2,49.3,32.5,16.0,40.6,0.00,,0.00
1:11:30,47490,20.0,13.7,49.7,1.7,51.2,51.6,51.6,51.2,49.3,32.5,16.0,40.5,0.00,,0.00
1:11:40,47500,20.0,13.7,49.7,1.6,51.3,51.6,51.6,51.2,49.3,32.5,16.0,40.5,0.00,,0.00
1:11:50,47510,20.0,13.6,49.6,1.7,51.4,51.6,51.6,51.2,49.3,32.5,16.0,40.4,0.00,,0.00
1:12:00,47520,19.9,13.5,49.6,1.6,51.4,51.6,51.6,51.2,49.3,32.5,16.0,40.3,0.00,,0.00
1:12:10,47530,19.8,13.5,49.5,1.7,51.5,51.6,51.6,51.2,49.3,32.5,16.0,40.2,0.00,,0.00
1:12:20,47540,19.8,13.5,49.7,1.6,51.4,51.6,51.6,51.2,49.3,32.6,16.0,40.2,0.00,,0.00
1:12:30,47550,19.8,13.5,49.7,1.7,51.2,51.6,51.6,51.2,49.3,32.6,16.0,40.1,0.00,,0.00
1:12:40,47560,19.7,13.4,49.7,1.5,51.3,51.6,51.6,51.2,49.3,32.6,16.1,40.0,0.00,,0.00
1:12:50,47570,19.7,13.3,49.6,1.7,51.3,51.6,51.6,51.2,49.3,32.6,16.1,40.0,0.00,,0.00
1:13:00,47580,19.6,13.3,49.6,1.6,51.3,51.6,51.6,51.2,49.3,32.6,16.1,39.9,0.00,,0.00
1:13:10,47590,19.5,13.3,49.8,1.7,51.3,51.6,51.6,51.2,49.3,32.6,16.1,39.8,0.00,,0.00
1:13:20,47600,19.6,13.3,49.8,1.6,51.4,51.6,51.6,51.2,49.3,32.6,16.1,39.8,0.00,,0.00
1:13:30,47610,19.6,13.3,49.8,1.7,51.4,51.6,51.6,51.2,49.3,32.6,16.1,39.7,0.00,,0.00
1:13:40,47620,19.6,13.4,49.9,1.6,51.4,51.6,51.6,51.2,49.3,32.7,16.1,39.6,0.00,,0.00
1:13:50,47630,19.7,13.4,50.0,1.7,51.5,51.6,51.6,51.2,49.3,32.7,16.2,39.5,0.00,,0.00
1:14:00,47640,19.7,13.5,49.9,1.6,51.4,51.6,51.6,51.2,49.3,32.7,16.2,39.5,0.00,,0.00
1:14:10,47650,19.8,13.5,49.8,1.7,51.3,51.6,51.6,51.2,49.3,32.7,16.2,39.4,0.00,,0.00
1:14:20,47660,19.9,13.6,50.1,1.6,51.3,51.6,51.6,51.2,49.3,32.7,16.2,39.3,0.00,,0.00
1:14:30,47670,20.0,13.8,50.3,1.7,51.2,51.6,51.6,51.2,49.3,32.7,16.2,39.3,0.00,,0.00
1:14:40,47680,20.0,13.7,50.1,1.5,51.2,51.6,51.6,51.2,49.3,32.7,16.2,39.2,0.00,,0.00
1:14:50,47690,20.1,13.8,50.1,1.7,51.3,51.6,51.6,51.2,49.3,32.7,16.2,39.1,0.00,,0.00
1:15:00,47700,20.2,13.9,50.1,1.6,51.2,51.6,51.6,51.2,49.3,32.8,16.2,39.1,0.00,,0.00
1:15:10,47710,20.2,13.9,49.9,1.7,51.3,51.6,51.6,51.2,49.3,32.7,16.2,39.0,0.00,,0.00
1:15:20,47720,20.3,14.0,50.1,1.6,51.5,51.6,51.6,51.2,49.3,32.8,16.2,39.0,0.00,,0.00
1:15:30,47730,20.3,14.0,50.1,1.7,51.3,51.6,51.6,51.2,49.3,32.8,16.3,38.9,0.00,,0.00
1:15:40,47740,20.4,14.0,50.1,1.5,51.4,51.6,51.6,51.2,49.3,32.8,16.3,38.8,0.00,,0.00
1:15:50,47750,20.4,14.1,50.0,1.7,51.4,51.6,51.6,51.2,49.3,32.8,16.3,38.8,0.00,,0.00
1:16:00,47760,20.4,14.1,50.0,1.6,51.4,51.6,51.6,51.2,49.3,32.8,16.3,38.7,0.00,,0.00
1:16:10,47770,20.4,14.1,49.9,1.7,51.4,51.6,51.6,51.2,49.3,32.8,16.3,38.7,0.00,,0.00
1:16:20,47780,20.4,14.0,49.9,1.6,51.4,51.6,51.6,51.2,49.3,32.8,16.3,38.6,0.00,,0.00
1:16:30,47790,20.3,13.9,49.7,1.8,51.3,51.6,51.6,51.2,49.3,32.8,16.3,38.5,0.00,,0.00
1:16:40,47800,20.3,13.9,49.6,1.6,51.4,51.6,51.6,51.2,49.3,32.8,16.3,38.5,0.00,,0.00
1:16:50,47810,20.2,13.9,49.8,1.7,51.4,51.6,51.6,51.2,49.3,32.9,16.3,38.4,0.00,,0.00
1:17:00,47820,20.2,13.8,49.9,1.5,51.4,51.6,51.6,51.2,49.3,32.9,16.4,38.3,0.00,,0.00
1:17:10,47830,20.1,13.7,49.5,1.7,51.4,51.6,51.6,51.2,49.3,32.9,16.4,38.3,0.00,,0.00
1:17:20,47840,20.0,13.6,49.4,1.6,51.2,51.6,51.6,51.2,49.2,32.9,16.4,38.2,0.00,,0.00
1:17:30,47850,19.9,13.6,49.6,1.7,51.3,51.6,51.6,51.1,49.2,32.9,16.4,38.2,0.00,,0.00
1:17:40,47860,19.9,13.6,49.5,1.6,51.3,51.6,51.6,51.2,49.2,32.9,16.4,38.1,0.00,,0.00
1:17:50,47870,19.9,13.5,49.7,1.7,51.4,51.6,51.6,51.2,49.3,32.9,16.4,38.0,0.00,,0.00
1:18:00,47880,19.8,13.5,49.5,1.5,51.4,51.6,51.6,51.2,49.3,33.0,16.4,38.0,0.00,,0.00
1:18:10,47890,19.8,13.5,49.7,1.7,51.3,51.6,51.6,51.2,49.3,32.9,16.4,37.9,0.00,,0.00
1:18:20,47900,19.8,13.4,49.6,1.6,51.3,51.6,51.6,51.2,49.3,32.9,16.5,37.9,0.00,,0.00
1:18:30,47910,19.7,13.4,49.6,1.7,51.4,51.6,51.6,51.2,49.3,33.0,16.5,37.8,0.00,,0.00
1:18:40,47920,19.7,13.4,49.6,1.6,51.5,51.6,51.6,51.2,49.3,33.0,16.5,37.7,0.00,,0.00
1:18:50,47930,19.6,13.3,49.8,1.7,51.4,51.6,51.6,51.2,49.3,33.0,16.5,37.7,0.00,,0.00
1:19:00,47940,19.6,13.3,49.6,1.6,51.3,51.6,51.6,51.2,49.2,33.0,16.5,37.6,0.00,,0.00
1:19:10,47950,19.5,13.3,49.8,1.7,51.3,51.6,51.6,51.2,49.2,33.0,16.5,37.6,0.00,,0.00
1:19:20,47960,19.6,13.3,49.9,1.6,51.4,51.6,51.6,51.2,49.2,33.0,16.5,37.5,0.00,,0.00
1:19:30,47970,19.6,13.4,50.0,1.8,51.4,51.6,51.6,51.2,49.2,33.0,16.5,37.5,0.00,,0.00
1:19:40,47980,19.7,13.4,50.0,1.6,51.3,51.6,51.6,51.2,49.2,33.0,16.5,37.4,0.00,,0.00
1:19:50,47990,19.8,13.5,50.2,1.7,51.3,51.6,51.6,51.2,49.2,33.1,16.5,37.3,0.00,,0.00
1:20:00,48000,19.8,13.5,49.9,1.7,51.3,51.6,51.6,51.2,49.2,33.0,16.6,37.3,0.00,,0.00
1:20:10,48010,20.0,13.7,50.3,1.8,51.3,51.6,51.6,51.2,49.2,33.1,16.6,37.2,0.00,,0.00
1:20:20,48020,20.0,13.8,50.3,1.6,51.4,51.6,51.6,51.2,49.2,33.1,16.6,37.2,0.00,,0.00
1:20:30,48030,20.1,13.9,50.4,1.8,51.4,51.6,51.6,51.2,49.2,33.1,16.6,37.1,0.00,,0.00
1:20:40,48040,20.1,13.8,50.1,1.6,51.4,51.6,51.6,51.2,49.2,33.1,16.6,37.1,0.00,,0.00
1:20:50,48050,20.2,13.9,50.1,1.7,51.4,51.6,51.6,51.2,49.2,33.1,16.6,37.0,0.00,,0.00
1:21:00,48060,20.2,13.9,50.2,1.7,51.4,51.6,51.6,51.1,49.2,33.1,16.6,36.9,0.00,,0.00
1:21:10,48070,20.3,14.0,50.4,1.7,51.3,51.6,51.6,51.2,49.2,33.1,16.6,36.9,0.00,,0.00
1:21:20,48080,20.3,14.0,50.3,1.7,51.3,51.6,51.6,51.1,49.2,33.1,16.7,36.8,0.00,,0.00
1:21:30,48090,20.3,14.0,50.1,1.7,51.2,51.6,51.6,51.1,49.2,33.1,16.7,36.8,0.00,,0.00
1:21:40,48100,20.4,14.0,50.0,1.7,51.2,51.6,51.6,51.1,49.2,33.2,16.7,36.7,0.00,,0.00
1:21:50,48110,20.4,14.0,49.9,1.6,51.3,51.6,51.6,51.2,49.2,33.2,16.7,36.7,0.00,,0.00
1:22:00,48120,20.4,14.0,49.8,1.7,51.2,51.6,51.6,51.2,49.2,33.2,16.7,36.6,0.00,,0.00
1:22:10,48130,20.3,14.0,49.9,1.6,51.2,51.5,51.6,51.1,49.2,33.2,16.7,36.5,0.00,,0.00
1:22:20,48140,20.3,13.9,49.9,1.8,51.2,51.6,51.6,51.2,49.2,33.2,16.7,36.5,0.00,,0.00
1:22:30,48150,20.2,13.8,49.9,1.6,51.1,51.6,51.6,51.1,49.2,33.2,16.7,36.4,0.00,,0.00
1:22:40,48160,20.1,13.8,49.9,1.8,51.2,51.5,51.6,51.1,49.2,33.2,16.7,36.4,0.00,,0.00
1:22:50,48170,20.0,13.7,49.7,1.6,51.2,51.6,51.6,51.2,49.2,33.2,16.8,36.3,0.00,,0.00
1:23:00,48180,20.0,13.7,49.9,1.7,51.3,51.6,51.6,51.2,49.2,33.2,16.8,36.3,0.00,,0.00
1:23:10,48190,19.9,13.6,49.9,1.6,51.3,51.6,51.6,51.1,49.2,33.2,16.8,36.2,0.00,,0.00
1:23:20,48200,19.9,13.6,49.9,1.7,51.4,51.6,51.6,51.1,49.2,33.2,16.8,36.2,0.00,,0.00
1:23:30,48210,19.9,13.6,49.7,1.6,51.3,51.6,51.6,51.1,49.2,33.3,16.8,36.1,0.00,,0.00
1:23:40,48220,19.8,13.5,49.8,1.7,51.3,51.6,51.6,51.1,49.2,33.3,16.8,36.1,0.00,,0.00
1:23:50,48230,19.8,13.5,49.8,1.5,51.2,51.6,51.6,51.2,49.2,33.3,16.8,36.0,0.00,,0.00
1:24:00,48240,19.7,13.4,49.9,1.7,51.2,51.6,51.6,51.1,49.2,33.3,16.8,36.0,0.00,,0.00
1:24:10,48250,19.7,13.4,49.9,1.6,51.2,51.6,51.6,51.1,49.2,33.3,16.8,35.9,0.00,,0.00
1:24:20,48260,19.6,13.4,50.0,1.7,51.4,51.6,51.6,51.1,49.2,33.3,16.8,35.9,0.00,,0.00
1:24:30,48270,19.6,13.4,50.1,1.5,51.4,51.6,51.6,51.1,49.2,33.3,16.9,35.8,0.00,,0.00
1:24:40,48280,19.7,13.4,49.9,1.7,51.5,51.6,51.6,51.1,49.2,33.3,16.9,35.8,0.00,,0.00
1:24:50,48290,19.6,13.4,49.9,1.5,51.5,51.5,51.5,51.1,49.2,33.3,16.9,35.7,0.00,,0.00
1:25:00,48300,19.7,13.5,50.1,1.7,51.4,51.5,51.6,51.1,49.2,33.3,16.9,35.7,0.00,,0.00
1:25:10,48310,19.7,13.5,50.2,1.6,51.2,51.5,51.6,51.1,49.2,33.3,16.9,35.6,0.00,,0.00
1:25:20,48320,19.8,13.6,50.2,1.7,51.2,51.5,51.6,51.1,49.2,33.3,16.9,35.6,0.00,,0.00
1:25:30,48330,19.9,13.6,50.3,1.5,51.4,51.6,51.6,51.1,49.2,33.3,16.9,35.5,0.00,,0.00
1:25:40,48340,19.9,13.7,50.0,1.7,51.4,51.6,51.6,51.1,49.2,33.4,16.9,35.5,0.00,,0.00
1:25:50,48350,20.1,13.8,50.2,1.5,51.3,51.6,51.6,51.1,49.2,33.4,16.9,35.4,0.00,,0.00
1:26:00,48360,20.1,13.8,50.4,1.7,51.1,51.6,51.6,51.1,49.2,33.4,16.9,35.4,0.00,,0.00
1:26:10,48370,20.1,13.9,50.4,1.6,51.1,51.5,51.6,51.1,49.2,33.4,16.9,35.3,0.00,,0.00
1:26:20,48380,20.2,13.9,50.3,1.7,51.2,51.5,51.6,51.1,49.2,33.4,17.0,35.3,0.00,,0.00
1:26:30,48390,20.2,13.9,50.3,1.5,51.2,51.5,51.6,51.1,49.2,33.4,17.0,35.2,0.00,,0.00
1:26:40,48400,20.3,13.9,50.2,1.7,51.2,51.5,51.6,51.1,49.2,33.4,17.0,35.2,0.00,,0.00
1:26:50,48410,20.3,14.0,50.3,1.6,51.2,51.5,51.6,51.1,49.2,33.4,17.0,35.1,0.00,,0.00
1:27:00,48420,20.3,14.0,50.2,1.8,51.0,51.5,51.6,51.1,49.2,33.4,17.0,35.1,0.00,,0.00
1:27:10,48430,20.4,14.0,50.3,1.5,51.1,51.5,51.6,51.1,49.2,33.4,17.0,35.0,0.00,,0.00
1:27:20,48440,20.3,14.0,50.1,1.7,51.2,51.5,51.6,51.1,49.2,33.4,17.0,35.0,0.00,,0.00
1:27:30,48450,20.3,14.0,50.1,1.5,51.1,51.5,51.6,51.1,49.2,33.4,17.0,34.9,0.00,,0.00
1:27:40,48460,20.3,13.9,49.9,1.7,51.2,51.5,51.6,51.1,49.2,33.4,17.0,34.9,0.00,,0.00
1:27:50,48470,20.2,13.8,49.8,1.6,51.3,51.5,51.6,51.1,49.2,33.4,17.1,34.8,0.00,,0.00
1:28:00,48480,20.1,13.8,49.8,1.7,51.3,51.6,51.6,51.1,49.2,33.5,17.1,34.8,0.00,,0.00
1:28:10,48490,20.1,13.7,49.6,1.6,51.3,51.5,51.6,51.1,49.2,33.5,17.1,34.8,0.00,,0.00
1:28:20,48500,20.0,13.7,49.8,1.7,51.2,51.5,51.6,51.1,49.1,33.5,17.1,34.7,0.00,,0.00
1:28:30,48510,19.9,13.6,49.7,1.6,51.2,51.5,51.6,51.1,49.1,33.5,17.1,34.7,0.00,,0.00
1:28:40,48520,19.9,13.6,49.8,1.7,51.2,51.5,51.6,51.1,49.1,33.5,17.1,34.6,0.00,,0.00
1:28:50,48530,19.8,13.5,49.5,1.5,51.3,51.5,51.6,51.1,49.1,33.5,17.1,34.6,0.00,,0.00
1:29:00,48540,19.8,13.4,49.5,1.7,51.3,51.5,51.6,51.1,49.1,33.5,17.1,34.5,0.00,,0.00
1:29:10,48550,19.8,13.5,49.8,1.6,51.3,51.5,51.6,51.1,49.1,33.5,17.1,34.5,0.00,,0.00
1:29:20,48560,19.7,13.4,49.8,1.7,51.2,51.5,51.6,51.1,49.1,33.5,17.1,34.4,0.00,,0.00
1:29:30,48570,19.6,13.4,49.7,1.5,51.2,51.5,51.6,51.1,49.1,33.5,17.2,34.4,0.00,,0.00
1:29:40,48580,19.6,13.3,49.8,1.7,51.2,51.5,51.6,51.1,49.1,33.5,17.2,34.3,0.00,,0.00
1:29:50,48590,19.6,13.3,49.8,1.5,51.3,51.5,51.6,51.1,49.1,33.5,17.2,34.3,0.00,,0.00
1:30:00,48600,19.6,13.3,49.8,1.7,51.4,51.5,51.5,51.1,49.1,33.5,17.2,34.2,0.00,,0.00
1:30:10,48610,19.6,13.3,50.0,1.6,51.3,51.5,51.5,51.1,49.1,33.5,17.2,34.2,0.00,,0.00
1:30:20,48620,19.6,13.3,50.0,1.7,51.3,51.5,51.5,51.1,49.1,33.6,17.2,34.2,0.00,,0.00
1:30:30,48630,19.6,13.4,50.0,1.6,51.2,51.5,51.5,51.1,49.1,33.6,17.2,34.1,0.00,,0.00
1:30:40,48640,19.7,13.5,50.1,1.7,51.1,51.5,51.5,51.1,49.1,33.6,17.2,34.1,0.00,,0.00
1:30:50,48650,19.7,13.4,49.8,1.6,51.3,51.5,51.5,51.1,49.1,33.6,17.2,34.0,0.00,,0.00
1:31:00,48660,19.9,13.6,49.9,1.7,51.4,51.5,51.5,51.1,49.1,33.6,17.2,34.0,0.00,,0.00
1:31:10,48670,20.0,13.7,50.1,1.6,51.4,51.5,51.5,51.1,49.1,33.6,17.2,33.9,0.00,,0.00
1:31:20,48680,20.0,13.7,49.9,1.7,51.3,51.5,51.5,51.1,49.1,33.6,17.3,33.9,0.00,,0.00
1:31:30,48690,20.1,13.7,49.8,1.6,51.4,51.5,51.5,51.1,49.1,33.6,17.3,33.9,0.00,,0.00
1:31:40,48700,20.1,13.8,50.0,1.7,51.3,51.5,51.5,51.1,49.1,33.6,17.3,33.8,0.00,,0.00
1:31:50,48710,20.2,13.9,50.1,1.5,51.3,51.5,51.5,51.1,49.1,33.6,17.3,33.8,0.00,,0.00
1:32:00,48720,20.3,13.9,49.8,1.7,51.4,51.5,51.5,51.1,49.1,33.6,17.3,33.7,0.00,,0.00
1:32:10,48730,20.3,14.0,50.2,1.6,51.3,51.5,51.5,51.1,49.1,33.6,17.3,33.7,0.00,,0.00
1:32:20,48740,20.4,14.0,50.1,1.7,51.3,51.5,51.5,51.1,49.1,33.6,17.3,33.6,0.00,,0.00
1:32:30,48750,20.4,14.0,49.9,1.6,51.2,51.5,51.5,51.1,49.1,33.6,17.3,33.6,0.00,,0.00
1:32:40,48760,20.3,14.0,49.9,1.7,51.2,51.5,51.5,51.1,49.1,33.6,17.3,33.6,0.00,,0.00
1:32:50,48770,20.3,14.0,49.9,1.5,51.3,51.5,51.5,51.1,49.1,33.7,17.3,33.5,0.00,,0.00
1:33:00,48780,20.3,13.9,49.9,1.8,51.1,51.5,51.5,51.1,49.1,33.7,17.3,33.5,0.00,,0.00
1:33:10,48790,20.2,13.9,49.9,1.6,51.1,51.5,51.5,51.1,49.1,33.7,17.4,33.4,0.00,,0.00
1:33:20,48800,20.2,13.8,49.7,1.8,51.3,51.5,51.5,51.1,49.1,33.7,17.4,33.4,0.00,,0.00
1:33:30,48810,20.1,13.7,49.5,1.6,51.4,51.5,51.5,51.1,49.1,33.7,17.4,33.4,0.00,,0.00
1:33:40,48820,20.0,13.7,49.8,1.7,51.4,51.5,51.5,51.1,49.1,33.7,17.4,33.3,0.00,,0.00
1:33:50,48830,19.9,13.6,49.8,1.6,51.4,51.5,51.5,51.1,49.1,33.7,17.4,33.3,0.00,,0.00
1:34:00,48840,19.9,13.6,49.6,1.8,51.4,51.5,51.5,51.1,49.1,33.7,17.4,33.2,0.00,,0.00
1:34:10,48850,19.9,13.6,49.6,1.5,51.2,51.5,51.5,51.1,49.1,33.7,17.4,33.2,0.00,,0.00
1:34:20,48860,19.9,13.5,49.6,1.7,51.2,51.5,51.5,51.1,49.1,33.7,17.4,33.2,0.00,,0.00
1:34:30,48870,19.8,13.5,50.0,1.6,51.3,51.5,51.5,51.1,49.1,33.7,17.4,33.1,0.00,,0.00
1:34:40,48880,19.7,13.4,49.6,1.8,51.3,51.5,51.5,51.1,49.1,33.7,17.4,33.1,0.00,,0.00
1:34:50,48890,19.7,13.4,49.8,1.5,51.2,51.5,51.5,51.1,49.1,33.7,17.4,33.0,0.00,,0.00
1:35:00,48900,19.6,13.3,49.9,1.7,51.3,51.5,51.5,51.1,49.1,33.7,17.5,33.0,0.00,,0.00
1:35:10,48910,19.7,13.4,50.0,1.5,51.3,51.5,51.5,51.1,49.1,33.8,17.5,33.0,0.00,,0.00
1:35:20,48920,19.7,13.5,50.0,1.8,51.0,51.5,51.5,51.1,49.1,33.8,17.5,32.9,0.00,,0.00
1:35:30,48930,19.8,13.5,49.8,1.6,51.0,51.5,51.5,51.1,49.1,33.8,17.5,32.9,0.00,,0.00
1:35:40,48940,19.9,13.6,49.9,1.7,50.9,51.5,51.5,51.1,49.1,33.8,17.5,32.8,0.00,,0.00
1:35:50,48950,19.9,13.7,50.1,1.6,51.2,51.5,51.5,51.1,49.1,33.8,17.5,32.8,0.00,,0.00
1:36:00,48960,20.0,13.7,49.9,1.7,51.2,51.5,51.5,51.1,49.0,33.8,17.5,32.7,0.00,,0.00
1:36:10,48970,20.1,13.8,49.9,1.6,51.2,51.5,51.5,51.1,49.1,33.8,17.5,32.7,0.00,,0.00
1:36:20,48980,20.2,13.8,50.0,1.7,51.2,51.5,51.5,51.1,49.0,33.8,17.5,32.7,0.00,,0.00
1:36:30,48990,20.2,13.9,50.1,1.5,51.2,51.5,51.5,51.1,49.0,33.8,17.5,32.6,0.00,,0.00
1:36:40,49000,20.2,13.9,50.1,1.7,51.3,51.5,51.5,51.1,49.0,33.8,17.5,32.6,0.00,,0.00
1:36:50,49010,20.3,14.0,50.1,1.6,51.2,51.5,51.5,51.1,49.0,33.8,17.6,32.6,0.00,,0.00
1:37:00,49020,20.4,14.0,50.2,1.7,51.1,51.5,51.5,51.1,49.0,33.8,17.6,32.5,0.00,,0.00
1:37:10,49030,20.4,14.1,50.0,1.5,51.2,51.5,51.5,51.1,49.0,33.8,17.6,32.5,0.00,,0.00
1:37:20,49040,20.4,14.1,50.0,1.7,51.2,51.5,51.5,51.1,49.0,33.8,17.6,32.5,0.00,,0.00
1:37:30,49050,20.4,14.0,49.8,1.5,51.1,51.5,51.5,51.1,49.0,33.8,17.6,32.4,0.00,,0.00
1:37:40,49060,20.5,14.1,50.0,1.7,50.9,51.5,51.5,51.1,49.0,33.8,17.6,32.4,0.00,,0.00
1:37:50,49070,20.4,14.0,49.7,1.6,50.5,51.5,51.5,51.1,49.0,33.9,17.6,32.3,0.00,,0.00
1:38:00,49080,20.4,14.0,49.8,1.7,50.8,51.5,51.5,51.1,49.0,33.9,17.6,32.3,0.00,,0.00
1:38:10,49090,20.3,13.9,49.5,1.5,51.2,51.5,51.5,51.1,49.0,33.8,17.6,32.3,0.00,,0.00
1:38:20,49100,20.3,13.9,49.5,1.7,51.1,51.5,51.5,51.1,49.0,33.9,17.6,32.2,0.00,,0.00
1:38:30,49110,20.2,13.8,49.7,1.6,51.1,51.5,51.5,51.1,49.0,33.9,17.6,32.2,0.00,,0.00
1:38:40,49120,20.1,13.7,49.5,1.7,51.2,51.5,51.5,51.1,49.0,33.9,17.7,32.2,0.00,,0.00
1:38:50,49130,20.0,13.7,49.6,1.6,51.3,51.5,51.5,51.1,49.0,33.9,17.7,32.1,0.00,,0.00
1:39:00,49140,20.0,13.6,49.6,1.7,51.3,51.5,51.5,51.1,49.0,33.9,17.7,32.1,0.00,,0.00
1:39:10,49150,19.9,13.6,49.6,1.6,51.2,51.5,51.5,51.1,49.0,33.9,17.7,32.0,0.00,,0.00
1:39:20,49160,19.9,13.5,49.4,1.7,51.4,51.5,51.5,51.1,49.0,33.9,17.7,32.0,0.00,,0.00
1:39:30,49170,19.8,13.5,49.6,1.6,51.4,51.5,51.5,51.1,49.0,33.9,17.7,32.0,0.00,,0.00
1:39:40,49180,19.8,13.5,49.6,1.6,51.3,51.5,51.5,51.1,49.0,33.9,17.7,31.9,0.00,,0.00
1:39:50,49190,19.7,13.3,49.4,1.7,51.2,51.5,51.5,51.1,49.0,33.9,17.7,31.9,0.00,,0.00
1:40:00,49200,19.6,13.3,49.6,1.6,51.3,51.5,51.5,51.1,49.0,33.9,17.7,31.9,0.00,,0.00
1:40:10,49210,19.5,13.3,49.7,1.7,51.3,51.5,51.5,51.1,49.0,33.9,17.7,31.8,0.00,,0.00
1:40:20,49220,19.5,13.2,49.6,1.6,51.3,51.5,51.5,51.1,49.0,33.9,17.7,31.8,0.00,,0.00
1:40:30,49230,19.4,13.2,49.6,1.7,51.3,51.5,51.5,51.1,49.0,33.9,17.7,31.8,0.00,,0.00
1:40:40,49240,19.4,13.2,49.7,1.6,51.4,51.5,51.5,51.1,49.0,34.0,17.7,31.7,0.00,,0.00
1:40:50,49250,19.5,13.2,49.7,1.7,51.4,51.5,51.5,51.1,49.0,34.0,17.8,31.7,0.00,,0.00
1:41:00,49260,19.5,13.3,49.7,1.6,51.4,51.5,51.5,51.1,49.0,34.0,17.8,31.7,0.00,,0.00
1:41:10,49270,19.6,13.3,49.6,1.7,51.4,51.5,51.5,51.1,49.0,34.0,17.8,31.6,0.00,,0.00
1:41:20,49280,19.6,13.4,49.8,1.6,51.4,51.5,51.5,51.1,49.0,34.0,17.8,31.6,0.00,,0.00
1:41:30,49290,19.8,13.4,49.7,1.7,51.4,51.5,51.5,51.1,49.0,34.0,17.8,31.6,0.00,,0.00
1:41:40,49300,19.9,13.6,50.0,1.5,51.4,51.5,51.5,51.1,49.0,34.0,17.8,31.5,0.00,,0.00
1:41:50,49310,20.0,13.6,49.8,1.7,51.4,51.5,51.5,51.1,49.0,34.0,17.8,31.5,0.00,,0.00
1:42:00,49320,20.1,13.7,49.8,1.6,51.4,51.5,51.5,51.1,49.0,34.0,17.8,31.4,0.00,,0.00
1:42:10,49330,20.2,13.9,50.2,1.7,51.4,51.5,51.5,51.1,49.0,34.0,17.8,31.4,0.00,,0.00
1:42:20,49340,20.2,13.9,50.1,1.4,51.4,51.5,51.5,51.1,49.0,34.0,17.8,31.4,0.00,,0.00
1:42:30,49350,20.3,13.9,49.9,1.7,51.4,51.5,51.5,51.1,49.0,34.0,17.8,31.3,0.00,,0.00
1:42:40,49360,20.3,14.0,50.2,1.6,51.4,51.5,51.5,51.1,49.0,34.0,17.8,31.3,0.00,,0.00
1:42:50,49370,20.4,14.1,50.1,1.7,51.3,51.5,51.5,51.1,49.0,34.0,17.8,31.3,0.00,,0.00
1:43:00,49380,20.5,14.1,50.3,1.5,51.3,51.5,51.5,51.1,49.0,34.0,17.9,31.2,0.00,,0.00
1:43:10,49390,20.5,14.1,50.0,1.8,51.3,51.5,51.5,51.1,49.0,34.0,17.9,31.2,0.00,,0.00
1:43:20,49400,20.6,14.2,50.1,1.5,51.1,51.5,51.5,51.1,48.9,34.0,17.9,31.2,0.00,,0.00
1:43:30,49410,20.5,14.1,49.9,1.7,51.2,51.5,51.5,51.1,48.9,34.0,17.9,31.1,0.00,,0.00
1:43:40,49420,20.4,14.1,50.0,1.6,51.2,51.5,51.5,51.1,48.9,34.1,17.9,31.1,0.00,,0.00
1:43:50,49430,20.3,14.0,49.9,1.8,51.2,51.5,51.5,51.1,48.9,34.1,17.9,31.1,0.00,,0.00
1:44:00,49440,20.3,13.9,50.0,1.6,51.3,51.5,51.5,51.1,48.9,34.1,17.9,31.0,0.00,,0.00
1:44:10,49450,20.2,13.9,50.1,1.7,51.3,51.5,51.5,51.1,48.9,34.1,17.9,31.0,0.00,,0.00
1:44:20,49460,20.2,13.8,49.8,1.6,51.4,51.5,51.5,51.1,48.9,34.1,17.9,31.0,0.00,,0.00
1:44:30,49470,20.1,13.8,50.0,1.7,51.3,51.5,51.5,51.1,48.9,34.1,17.9,31.0,0.00,,0.00
1:44:40,49480,20.0,13.7,50.0,1.5,51.3,51.5,51.5,51.1,48.9,34.1,17.9,30.9,0.00,,0.00
1:44:50,49490,20.0,13.7,49.8,1.7,51.3,51.5,51.5,51.1,48.9,34.1,17.9,30.9,0.00,,0.00
1:45:00,49500,20.0,13.7,49.8,1.5,51.0,51.5,51.5,51.1,48.9,34.1,18.0,30.9,0.00,,0.00
1:45:10,49510,19.9,13.6,49.7,1.7,51.1,51.5,51.5,51.1,48.9,34.1,18.0,30.8,0.00,,0.00
1:45:20,49520,19.8,13.5,49.8,1.6,51.0,51.5,51.5,51.1,48.9,34.1,18.0,30.8,0.00,,0.00
1:45:30,49530,19.8,13.5,49.9,1.7,51.2,51.5,51.5,51.1,48.9,34.1,18.0,30.8,0.00,,0.00
1:45:40,49540,19.7,13.4,49.8,1.5,51.2,51.5,51.5,51.1,48.9,34.1,18.0,30.8,0.00,,0.00
1:45:50,49550,19.6,13.4,50.0,1.7,51.3,51.5,51.5,51.1,48.9,34.1,18.0,30.7,0.00,,0.00
1:46:00,49560,19.6,13.3,49.9,1.6,51.3,51.5,51.5,51.1,48.9,34.1,18.0,30.7,0.00,,0.00
1:46:10,49570,19.6,13.3,49.9,1.8,51.2,51.5,51.5,51.1,48.9,34.1,18.0,30.7,0.00,,0.00
1:46:20,49580,19.6,13.3,50.1,1.5,51.1,51.5,51.5,51.1,48.9,34.1,18.0,30.6,0.00,,0.00
1:46:30,49590,19.6,13.3,50.0,1.7,51.0,51.5,51.5,51.1,48.9,34.1,18.0,30.6,0.00,,0.00
1:46:40,49600,19.7,13.5,50.2,1.6,51.1,51.5,51.5,51.1,48.9,34.2,18.0,30.6,0.00,,0.00
1:46:50,49610,19.8,13.5,50.2,1.7,51.2,51.5,51.5,51.1,48.9,34.1,18.0,30.5,0.00,,0.00
1:47:00,49620,19.9,13.7,50.4,1.6,51.1,51.5,51.5,51.1,48.9,34.1,18.0,30.5,0.00,,0.00
1:47:10,49630,20.0,13.7,50.2,1.7,51.2,51.5,51.5,51.1,48.9,34.2,18.1,30.5,0.00,,0.00
1:47:20,49640,20.1,13.8,50.2,1.6,51.1,51.4,51.5,51.1,48.9,34.2,18.1,30.4,0.00,,0.00
1:47:30,49650,20.1,13.9,50.5,1.7,51.1,51.4,51.5,51.1,48.9,34.2,18.1,30.4,0.00,,0.00
1:47:40,49660,20.2,13.9,50.2,1.5,51.1,51.4,51.5,51.1,48.9,34.2,18.1,30.4,0.00,,0.00
1:47:50,49670,20.3,14.0,50.4,1.8,51.1,51.5,51.5,51.1,48.9,34.2,18.1,30.4,0.00,,0.00
1:48:00,49680,20.3,14.0,50.5,1.6,51.1,51.5,51.5,51.1,48.9,34.2,18.1,30.3,0.00,,0.00
1:48:10,49690,20.4,14.1,50.5,1.7,51.0,51.4,51.5,51.1,48.9,34.2,18.1,30.3,0.00,,0.00
1:48:20,49700,20.4,14.1,50.3,1.6,51.2,51.5,51.5,51.1,48.9,34.2,18.1,30.3,0.00,,0.00
1:48:30,49710,20.4,14.1,50.3,1.7,51.2,51.5,51.5,51.1,48.9,34.2,18.1,30.3,0.00,,0.00
1:48:40,49720,20.4,14.1,50.2,1.6,51.1,51.4,51.5,51.1,48.9,34.2,18.1,30.2,0.00,,0.00
1:48:50,49730,20.4,14.0,50.1,1.7,51.2,51.5,51.5,51.1,48.9,34.2,18.1,30.2,0.00,,0.00
1:49:00,49740,20.4,14.0,50.1,1.5,51.2,51.5,51.5,51.1,48.8,34.2,18.1,30.2,0.00,,0.00
1:49:10,49750,20.3,13.9,50.0,1.7,51.2,51.5,51.5,51.1,48.8,34.2,18.2,30.1,0.00,,0.00
1:49:20,49760,20.2,13.9,49.9,1.6,51.3,51.5,51.5,51.1,48.9,34.2,18.1,30.1,0.00,,0.00
1:49:30,49770,20.1,13.8,50.0,1.8,51.3,51.5,51.5,51.1,48.8,34.2,18.1,30.1,0.00,,0.00
1:49:40,49780,20.1,13.8,50.2,1.6,51.3,51.4,51.5,51.1,48.9,34.2,18.2,30.0,0.00,,0.00
1:49:50,49790,20.0,13.8,50.1,1.7,51.3,51.5,51.5,51.1,48.9,34.2,18.2,30.0,0.00,,0.00
1:50:00,49800,20.0,13.7,50.1,1.6,51.1,51.5,51.5,51.1,48.9,34.3,18.2,30.0,0.00,,0.00
1:50:10,49810,19.9,13.7,50.0,1.7,51.1,51.4,51.5,51.1,48.9,34.2,18.2,30.0,0.00,,0.00
1:50:20,49820,19.9,13.6,50.1,1.6,51.1,51.4,51.5,51.1,48.9,34.2,18.2,30.0,0.00,,0.00
1:50:30,49830,19.8,13.5,49.8,1.7,51.3,51.4,51.5,51.1,48.8,34.2,18.2,29.9,0.00,,0.00
1:50:40,49840,19.7,13.4,49.9,1.6,51.2,51.4,51.5,51.1,48.8,34.3,18.2,29.9,0.00,,0.00
1:50:50,49850,19.7,13.4,49.9,1.7,51.1,51.5,51.5,51.1,48.8,34.3,18.2,29.9,0.00,,0.00
1:51:00,49860,19.7,13.4,49.9,1.6,51.1,51.4,51.5,51.1,48.8,34.3,18.2,29.8,0.00,,0.00
1:51:10,49870,19.6,13.3,50.0,1.7,51.1,51.4,51.5,51.1,48.8,34.3,18.2,29.8,0.00,,0.00
1:51:20,49880,19.5,13.3,50.2,1.6,51.2,51.5,51.5,51.1,48.8,34.3,18.2,29.8,0.00,,0.00
1:51:30,49890,19.5,13.3,50.1,1.7,51.1,51.4,51.5,51.1,48.8,34.3,18.2,29.8,0.00,,0.00
1:51:40,49900,19.5,13.3,49.9,1.6,51.1,51.4,51.5,51.1,48.8,34.3,18.2,29.7,0.00,,0.00
1:51:50,49910,19.6,13.4,50.2,1.7,51.0,51.4,51.5,51.1,48.8,34.3,18.3,29.7,0.00,,0.00
1:52:00,49920,19.8,13.6,50.1,1.5,50.9,51.4,51.5,51.0,48.8,34.3,18.3,29.7,0.00,,0.00
1:52:10,49930,19.9,13.6,50.2,1.7,50.9,51.4,51.5,51.1,48.8,34.3,18.3,29.7,0.00,,0.00
1:52:20,49940,19.9,13.6,50.2,1.5,51.0,51.4,51.5,51.1,48.8,34.3,18.3,29.6,0.00,,0.00
1:52:30,49950,20.0,13.7,50.3,1.7,51.0,51.4,51.5,51.1,48.8,34.3,18.3,29.6,0.00,,0.00
1:52:40,49960,20.0,13.7,50.2,1.5,51.1,51.4,51.5,51.1,48.8,34.3,18.3,29.6,0.00,,0.00
1:52:50,49970,20.1,13.9,50.3,1.7,51.2,51.4,51.5,51.0,48.8,34.3,18.3,29.5,0.00,,0.00
1:53:00,49980,20.2,13.9,50.3,1.5,51.2,51.4,51.5,51.1,48.8,34.3,18.3,29.5,0.00,,0.00
1:53:10,49990,20.2,14.0,50.3,1.7,51.1,51.4,51.5,51.1,48.8,34.3,18.3,29.5,0.00,,0.00
1:53:20,50000,20.4,14.0,50.0,1.6,51.1,51.4,51.5,51.1,48.8,34.3,18.3,29.5,0.00,,0.00
1:53:30,50010,20.4,14.1,50.3,1.7,51.2,51.4,51.5,51.1,48.8,34.3,18.3,29.4,0.00,,0.00
1:53:40,50020,20.4,14.1,50.1,1.5,51.2,51.4,51.5,51.0,48.8,34.3,18.3,29.4,0.00,,0.00
1:53:50,50030,20.4,14.1,50.2,1.7,51.2,51.4,51.5,51.0,48.8,34.3,18.3,29.4,0.00,,0.00
1:54:00,50040,20.4,14.1,50.2,1.5,51.3,51.4,51.5,51.0,48.8,34.3,18.3,29.4,0.00,,0.00
1:54:10,50050,20.5,14.1,50.1,1.7,51.1,51.4,51.5,51.1,48.8,34.4,18.3,29.4,0.00,,0.00
1:54:20,50060,20.5,14.1,50.0,1.5,50.8,51.4,51.5,51.1,48.8,34.3,18.3,29.3,0.00,,0.00
1:54:30,50070,20.4,14.0,50.0,1.7,51.1,51.4,51.5,51.1,48.8,34.3,18.3,29.3,0.00,,0.00
1:54:40,50080,20.3,13.9,49.8,1.6,51.2,51.4,51.4,51.1,48.8,34.4,18.4,29.3,0.00,,0.00
1:54:50,50090,20.2,13.9,49.9,1.7,51.2,51.4,51.4,51.1,48.8,34.4,18.4,29.3,0.00,,0.00
1:55:00,50100,20.1,13.8,49.8,1.6,51.1,51.4,51.4,51.1,48.8,34.4,18.4,29.2,0.00,,0.00
1:55:10,50110,20.0,13.7,49.9,1.8,50.6,51.4,51.4,51.1,48.8,34.4,18.4,29.2,0.00,,0.00
1:55:20,50120,20.0,13.6,49.8,1.6,51.1,51.4,51.4,51.0,48.7,34.4,18.4,29.2,0.00,,0.00
1:55:30,50130,20.0,13.7,49.8,1.7,50.8,51.4,51.4,51.0,48.8,34.4,18.4,29.2,0.00,,0.00
1:55:40,50140,19.9,13.6,49.8,1.6,51.1,51.4,51.4,51.0,48.8,34.4,18.4,29.1,0.00,,0.00
1:55:50,50150,19.8,13.5,49.7,1.8,51.2,51.4,51.4,51.0,48.8,34.4,18.4,29.1,0.00,,0.00
1:56:00,50160,19.8,13.5,49.6,1.6,51.1,51.4,51.4,51.0,48.8,34.4,18.4,29.1,0.00,,0.00
1:56:10,50170,19.7,13.4,49.7,1.8,51.0,51.4,51.5,51.0,48.7,34.4,18.4,29.1,0.00,,0.00
1:56:20,50180,19.6,13.4,50.0,1.6,51.1,51.4,51.5,51.0,48.8,34.4,18.4,29.1,0.00,,0.00
1:56:30,50190,19.6,13.3,49.7,1.8,51.1,51.4,51.5,51.1,48.8,34.4,18.4,29.0,0.00,,0.00
1:56:40,50200,19.6,13.4,49.9,1.6,51.2,51.4,51.5,51.0,48.7,34.4,18.4,29.0,0.00,,0.00
1:56:50,50210,19.7,13.4,49.8,1.8,51.2,51.4,51.5,51.0,48.7,34.4,18.5,29.0,0.00,,0.00
1:57:00,50220,19.6,13.3,49.9,1.6,51.3,51.4,51.5,51.0,48.7,34.4,18.5,29.0,0.00,,0.00
1:57:10,50230,19.6,13.3,49.9,1.8,51.3,51.4,51.5,51.0,48.7,34.4,18.5,28.9,0.00,,0.00
1:57:20,50240,19.6,13.4,50.0,1.6,51.2,51.4,51.5,51.0,48.7,34.4,18.5,28.9,0.00,,0.00
1:57:30,50250,19.7,13.5,50.1,1.7,50.9,51.4,51.4,51.0,48.7,34.4,18.5,28.9,0.00,,0.00
1:57:40,50260,19.8,13.5,49.9,1.6,51.0,51.4,51.4,51.0,48.7,34.4,18.5,28.8,0.00,,0.00
1:57:50,50270,19.9,13.6,50.0,1.7,51.0,51.4,51.4,51.0,48.7,34.4,18.5,28.8,0.00,,0.00
1:58:00,50280,19.9,13.6,50.0,1.7,50.8,51.4,51.4,51.0,48.7,34.4,18.5,28.8,0.00,,0.00
1:58:10,50290,20.1,13.8,50.2,1.7,50.9,51.4,51.4,51.0,48.7,34.5,18.5,28.8,0.00,,0.00
1:58:20,50300,20.2,13.9,50.3,1.7,51.0,51.4,51.4,51.0,48.7,34.5,18.5,28.8,0.00,,0.00
1:58:30,50310,20.3,13.9,49.9,1.7,51.1,51.4,51.4,51.0,48.7,34.5,18.5,28.8,0.00,,0.00
1:58:40,50320,20.3,14.0,50.3,1.7,51.2,51.4,51.4,51.0,48.7,34.4,18.5,28.7,0.00,,0.00
1:58:50,50330,20.3,14.0,50.2,1.6,51.2,51.4,51.4,51.1,48.7,34.5,18.5,28.7,0.00,,0.00
1:59:00,50340,20.3,14.0,50.2,1.7,51.1,51.4,51.4,51.0,48.7,34.5,18.5,28.7,0.00,,0.00
1:59:10,50350,20.4,14.1,50.3,1.6,51.2,51.4,51.5,51.0,48.7,34.5,18.5,28.7,0.00,,0.00
1:59:20,50360,20.4,14.1,50.3,1.7,51.2,51.4,51.5,51.0,48.7,34.5,18.6,28.6,0.00,,0.00
1:59:30,50370,20.3,14.0,50.0,1.6,51.0,51.4,51.5,51.0,48.7,34.5,18.6,28.6,0.00,,0.00
1:59:40,50380,20.3,14.0,50.0,1.7,51.0,51.4,51.5,51.0,48.7,34.5,18.6,28.6,0.00,,0.00
1:59:50,50390,20.3,14.0,50.0,1.6,51.1,51.4,51.5,51.0,48.7,34.5,18.6,28.6,0.00,,0.00
2:00:00,50400,20.2,13.9,49.7,1.7,51.2,51.4,51.4,51.0,48.7,34.5,18.6,28.6,0.00,,0.00
2:00:10,50410,20.2,13.8,49.8,1.6,51.2,51.4,51.5,51.0,48.7,34.5,18.6,28.5,0.00,,0.00
2:00:20,50420,20.2,13.8,49.5,1.7,51.2,51.4,51.5,51.0,48.7,34.5,18.6,28.5,0.00,,0.00
2:00:30,50430,20.1,13.7,49.6,1.6,51.1,51.4,51.4,51.0,48.7,34.5,18.6,28.5,0.00,,0.00
2:00:40,50440,20.0,13.7,49.7,1.7,51.2,51.4,51.5,51.0,48.7,34.5,18.6,28.5,0.00,,0.00
2:00:50,50450,20.0,13.7,49.7,1.6,51.2,51.4,51.5,51.0,48.7,34.5,18.6,28.5,0.00,,0.00
2:01:00,50460,19.9,13.6,49.9,1.7,51.1,51.4,51.5,51.0,48.7,34.5,18.6,28.4,0.00,,0.00
2:01:10,50470,19.8,13.5,49.9,1.6,51.2,51.4,51.5,51.0,48.7,34.5,18.6,28.4,0.00,,0.00
2:01:20,50480,19.8,13.5,49.9,1.7,51.1,51.4,51.4,51.0,48.7,34.5,18.6,28.4,0.00,,0.00
