Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
2:01:30,50490,19.7,13.4,49.6,1.6,51.1,51.4,51.4,51.0,48.7,34.5,18.6,28.4,0.00,,0.00
2:01:40,50500,19.6,13.4,49.8,1.7,51.1,51.4,51.5,51.0,48.7,34.5,18.6,28.4,0.00,,0.00
2:01:50,50510,19.6,13.3,49.7,1.5,51.1,51.4,51.4,51.0,48.7,34.5,18.6,28.3,0.00,,0.00
2:02:00,50520,19.6,13.3,49.8,1.7,51.2,51.4,51.4,51.0,48.6,34.5,18.6,28.3,0.00,,0.00
2:02:10,50530,19.6,13.4,49.8,1.5,51.2,51.4,51.4,51.0,48.7,34.5,18.6,28.3,0.00,,0.00
2:02:20,50540,19.7,13.5,49.9,1.7,51.1,51.4,51.5,51.0,48.7,34.5,18.7,28.3,0.00,,0.00
2:02:30,50550,19.8,13.5,49.9,1.5,50.9,51.4,51.4,51.0,48.7,34.5,18.7,28.3,0.00,,0.00
2:02:40,50560,19.9,13.6,49.8,1.7,51.0,51.4,51.4,51.0,48.7,34.5,18.7,28.2,0.00,,0.00
2:02:50,50570,19.9,13.6,49.8,1.6,51.1,51.4,51.4,51.0,48.7,34.6,18.7,28.2,0.00,,0.00
2:03:00,50580,20.0,13.7,50.0,1.7,51.1,51.4,51.4,51.0,48.6,34.6,18.7,28.2,0.00,,0.00
2:03:10,50590,20.1,13.8,50.0,1.6,51.0,51.4,51.4,51.0,48.7,34.6,18.7,28.2,0.00,,0.00
2:03:20,50600,20.2,13.8,49.9,1.7,51.0,51.4,51.4,51.0,48.7,34.6,18.7,28.1,0.00,,0.00
2:03:30,50610,20.2,13.9,50.1,1.6,51.0,51.4,51.4,51.0,48.6,34.6,18.7,28.1,0.00,,0.00
2:03:40,50620,20.3,14.0,50.2,1.7,51.1,51.4,51.4,51.0,48.6,34.6,18.7,28.1,0.00,,0.00
2:03:50,50630,20.3,14.0,50.1,1.6,51.1,51.4,51.4,51.0,48.6,34.6,18.7,28.1,0.00,,0.00
2:04:00,50640,20.3,14.0,50.0,1.7,51.1,51.4,51.4,51.0,48.6,34.6,18.7,28.1,0.00,,0.00
2:04:10,50650,20.3,14.0,49.9,1.6,51.0,51.4,51.4,51.0,48.6,34.6,18.7,28.1,0.00,,0.00
2:04:20,50660,20.4,14.0,50.1,1.7,51.0,51.4,51.4,51.0,48.6,34.6,18.7,28.0,0.00,,0.00
2:04:30,50670,20.4,14.0,49.9,1.6,51.3,51.4,51.4,51.0,48.6,34.6,18.7,28.0,0.00,,0.00
2:04:40,50680,20.4,14.0,50.0,1.7,51.2,51.4,51.4,51.0,48.6,34.6,18.7,28.0,0.00,,0.00
2:04:50,50690,20.4,14.0,49.9,1.5,51.2,51.4,51.4,51.0,48.6,34.6,18.7,28.0,0.00,,0.00
2:05:00,50700,20.3,14.0,49.8,1.7,51.0,51.4,51.4,51.0,48.6,34.6,18.8,28.0,0.00,,0.00
2:05:10,50710,20.3,13.9,49.6,1.5,51.0,51.4,51.4,51.0,48.6,34.6,18.8,27.9,0.00,,0.00
2:05:20,50720,20.2,13.8,49.5,1.7,51.2,51.4,51.4,51.0,48.6,34.6,18.8,27.9,0.00,,0.00
2:05:30,50730,20.1,13.8,49.5,1.6,51.2,51.4,51.4,51.0,48.6,34.6,18.8,27.9,0.00,,0.00
2:05:40,50740,20.1,13.7,49.5,1.7,51.2,51.4,51.4,51.0,48.6,34.6,18.8,27.9,0.00,,0.00
2:05:50,50750,20.0,13.6,49.7,1.6,51.2,51.4,51.4,51.0,48.6,34.6,18.8,27.9,0.00,,0.00
2:06:00,50760,19.9,13.6,49.7,1.7,51.2,51.4,51.4,51.0,48.6,34.6,18.8,27.9,0.00,,0.00
2:06:10,50770,19.8,13.5,49.7,1.6,51.3,51.4,51.4,51.0,48.6,34.6,18.8,27.8,0.00,,0.00
2:06:20,50780,19.8,13.5,49.6,1.7,51.0,51.4,51.4,51.0,48.6,34.6,18.8,27.8,0.00,,0.00
2:06:30,50790,19.8,13.4,49.6,1.6,51.1,51.4,51.4,51.0,48.6,34.6,18.8,27.8,0.00,,0.00
2:06:40,50800,19.7,13.4,49.5,1.7,51.2,51.4,51.4,51.0,48.6,34.6,18.8,27.8,0.00,,0.00
2:06:50,50810,19.7,13.4,49.6,1.6,51.2,51.4,51.4,51.0,48.6,34.6,18.8,27.8,0.00,,0.00
2:07:00,50820,19.6,13.3,49.7,1.7,51.2,51.4,51.4,51.0,48.6,34.6,18.8,27.7,0.00,,0.00
2:07:10,50830,19.6,13.3,49.7,1.6,51.2,51.4,51.4,51.0,48.6,34.7,18.8,27.7,0.00,,0.00
2:07:20,50840,19.6,13.3,49.6,1.7,51.3,51.4,51.4,51.0,48.6,34.7,18.8,27.7,0.00,,0.00
2:07:30,50850,19.6,13.3,49.8,1.6,51.2,51.4,51.4,51.0,48.6,34.7,18.8,27.7,0.00,,0.00
2:07:40,50860,19.6,13.4,49.9,1.7,51.0,51.4,51.4,51.0,48.6,34.7,18.8,27.7,0.00,,0.00
2:07:50,50870,19.8,13.5,49.9,1.6,51.1,51.4,51.4,51.0,48.6,34.7,18.8,27.6,0.00,,0.00
2:08:00,50880,19.9,13.5,49.7,1.7,51.2,51.4,51.4,51.0,48.6,34.7,18.8,27.6,0.00,,0.00
2:08:10,50890,19.9,13.6,50.0,1.6,51.1,51.4,51.4,51.0,48.6,34.7,18.9,27.6,0.00,,0.00
2:08:20,50900,20.0,13.7,50.0,1.8,51.1,51.3,51.4,51.0,48.6,34.7,18.9,27.6,0.00,,0.00
2:08:30,50910,20.1,13.8,49.9,1.6,51.1,51.3,51.4,51.0,48.6,34.7,18.9,27.6,0.00,,0.00
2:08:40,50920,20.2,13.9,50.1,1.7,51.0,51.3,51.4,51.0,48.6,34.7,18.9,27.6,0.00,,0.00
2:08:50,50930,20.2,13.9,50.0,1.6,51.0,51.4,51.4,51.0,48.6,34.7,18.9,27.5,0.00,,0.00
2:09:00,50940,20.3,13.9,50.1,1.7,51.1,51.4,51.4,51.0,48.6,34.7,18.9,27.5,0.00,,0.00
2:09:10,50950,20.4,14.0,50.0,1.6,51.1,51.4,51.4,51.0,48.6,34.7,18.9,27.5,0.00,,0.00
2:09:20,50960,20.4,14.1,50.1,1.7,51.2,51.4,51.4,51.0,48.5,34.7,18.9,27.5,0.00,,0.00
2:09:30,50970,20.4,14.0,50.0,1.6,51.0,51.4,51.4,51.0,48.5,34.7,18.9,27.5,0.00,,0.00
2:09:40,50980,20.4,14.0,49.9,1.7,51.1,51.4,51.4,51.0,48.5,34.7,18.9,27.5,0.00,,0.00
2:09:50,50990,20.5,14.1,49.9,1.6,51.0,51.4,51.4,51.0,48.5,34.7,18.9,27.4,0.00,,0.00
2:10:00,51000,20.4,14.0,49.9,1.7,51.2,51.3,51.4,51.0,48.5,34.7,18.9,27.4,0.00,,0.00
2:10:10,51010,20.4,14.0,49.9,1.5,51.2,51.3,51.4,51.0,48.5,34.7,18.9,27.4,0.00,,0.00
2:10:20,51020,20.3,13.9,49.9,1.7,51.1,51.4,51.4,51.0,48.5,34.7,18.9,27.4,0.00,,0.00
2:10:30,51030,20.2,13.8,49.7,1.6,51.2,51.3,51.4,51.0,48.5,34.7,18.9,27.4,0.00,,0.00
2:10:40,51040,20.1,13.8,49.9,1.7,51.1,51.3,51.4,51.0,48.5,34.7,18.9,27.4,0.00,,0.00
2:10:50,51050,20.1,13.7,49.6,1.5,50.9,51.4,51.4,51.0,48.5,34.7,18.9,27.3,0.00,,0.00
2:11:00,51060,20.1,13.7,49.6,1.7,51.1,51.4,51.4,51.0,48.5,34.7,18.9,27.3,0.00,,0.00
2:11:10,51070,20.0,13.6,49.7,1.6,51.1,51.3,51.4,51.0,48.5,34.7,18.9,27.3,0.00,,0.00
2:11:20,51080,20.0,13.6,49.8,1.7,51.2,51.4,51.4,51.0,48.5,34.7,19.0,27.3,0.00,,0.00
2:11:30,51090,19.9,13.6,49.8,1.6,51.2,51.4,51.4,51.0,48.5,34.7,19.0,27.3,0.00,,0.00
2:11:40,51100,19.8,13.5,49.5,1.7,51.2,51.4,51.4,51.0,48.5,34.8,19.0,27.3,0.00,,0.00
2:11:50,51110,19.8,13.5,49.7,1.5,51.2,51.4,51.4,51.0,48.5,34.7,19.0,27.3,0.00,,0.00
2:12:00,51120,19.8,13.4,49.7,1.7,51.2,51.4,51.4,51.0,48.5,34.8,19.0,27.2,0.00,,0.00
2:12:10,51130,19.7,13.4,49.6,1.6,51.2,51.4,51.4,51.0,48.5,34.8,19.0,27.2,0.00,,0.00
2:12:20,51140,19.6,13.3,49.8,1.7,51.2,51.4,51.4,51.0,48.5,34.8,19.0,27.2,0.00,,0.00
2:12:30,51150,19.6,13.3,49.8,1.5,51.2,51.4,51.4,51.0,48.5,34.8,19.0,27.2,0.00,,0.00
2:12:40,51160,19.6,13.3,49.8,1.7,51.2,51.4,51.4,51.0,48.5,34.8,19.0,27.2,0.00,,0.00
2:12:50,51170,19.6,13.3,49.8,1.6,51.2,51.4,51.4,51.0,48.5,34.8,19.0,27.2,0.00,,0.00
2:13:00,51180,19.7,13.4,50.0,1.7,51.2,51.4,51.4,51.0,48.5,34.8,19.0,27.2,0.00,,0.00
2:13:10,51190,19.8,13.5,50.0,1.6,51.1,51.4,51.4,51.0,48.5,34.8,19.0,27.1,0.00,,0.00
2:13:20,51200,19.9,13.6,50.0,1.7,51.2,51.4,51.4,51.0,48.5,34.8,19.0,27.1,0.00,,0.00
2:13:30,51210,20.0,13.7,50.1,1.6,51.2,51.4,51.4,51.0,48.5,34.8,19.0,27.1,0.00,,0.00
2:13:40,51220,20.1,13.8,50.1,1.7,51.2,51.4,51.4,51.0,48.5,34.8,19.0,27.1,0.00,,0.00
2:13:50,51230,20.1,13.8,50.0,1.6,51.2,51.3,51.4,51.0,48.5,34.8,19.0,27.1,0.00,,0.00
2:14:00,51240,20.2,13.8,50.0,1.7,51.3,51.4,51.4,51.0,48.5,34.8,19.0,27.0,0.00,,0.00
2:14:10,51250,20.2,13.9,50.4,1.5,51.1,51.4,51.4,51.0,48.5,34.8,19.0,27.0,0.00,,0.00
2:14:20,51260,20.3,14.0,50.1,1.7,50.8,51.4,51.4,51.0,48.5,34.8,19.0,27.0,0.00,,0.00
2:14:30,51270,20.3,14.0,50.2,1.6,50.7,51.4,51.4,51.0,48.5,34.8,19.1,27.0,0.00,,0.00
2:14:40,51280,20.4,14.1,50.1,1.7,50.8,51.3,51.4,51.0,48.5,34.8,19.1,27.0,0.00,,0.00
2:14:50,51290,20.5,14.1,50.2,1.5,51.0,51.3,51.4,51.0,48.5,34.8,19.1,27.0,0.00,,0.00
2:15:00,51300,20.5,14.2,50.4,1.8,51.1,51.4,51.4,51.0,48.5,34.8,19.1,27.0,0.00,,0.00
2:15:10,51310,20.5,14.2,50.4,1.5,51.1,51.3,51.4,51.0,48.5,34.8,19.1,27.0,0.00,,0.00
2:15:20,51320,20.5,14.1,50.1,1.7,51.1,51.3,51.4,51.0,48.5,34.8,19.1,26.9,0.00,,0.00
2:15:30,51330,20.4,14.1,50.1,1.6,51.1,51.3,51.4,51.0,48.4,34.8,19.1,26.9,0.00,,0.00
2:15:40,51340,20.4,14.0,49.9,1.7,51.1,51.4,51.4,51.0,48.5,34.8,19.1,26.9,0.00,,0.00
2:15:50,51350,20.3,14.0,49.9,1.6,51.1,51.3,51.4,51.0,48.4,34.8,19.1,26.9,0.00,,0.00
2:16:00,51360,20.3,13.9,50.0,1.7,51.1,51.3,51.4,51.0,48.4,34.8,19.1,26.9,0.00,,0.00
2:16:10,51370,20.2,13.8,49.9,1.6,51.2,51.3,51.4,51.0,48.5,34.8,19.1,26.9,0.00,,0.00
2:16:20,51380,20.1,13.8,49.9,1.7,51.2,51.3,51.4,51.0,48.4,34.8,19.1,26.8,0.00,,0.00
2:16:30,51390,20.0,13.7,49.8,1.6,51.2,51.3,51.4,51.0,48.4,34.8,19.1,26.8,0.00,,0.00
2:16:40,51400,20.0,13.7,50.0,1.6,51.2,51.3,51.4,51.0,48.4,34.8,19.1,26.8,0.00,,0.00
2:16:50,51410,20.0,13.7,49.9,1.7,51.1,51.3,51.4,51.0,48.4,34.8,19.1,26.8,0.00,,0.00
2:17:00,51420,19.9,13.6,50.1,1.6,51.2,51.3,51.4,51.0,48.4,34.8,19.1,26.8,0.00,,0.00
2:17:10,51430,19.8,13.5,50.0,1.7,51.1,51.3,51.4,51.0,48.4,34.8,19.1,26.8,0.00,,0.00
2:17:20,51440,19.8,13.5,49.8,1.6,51.2,51.3,51.4,51.0,48.4,34.9,19.1,26.8,0.00,,0.00
2:17:30,51450,19.8,13.5,49.8,1.7,51.2,51.3,51.4,51.0,48.4,34.8,19.1,26.8,0.00,,0.00
2:17:40,51460,19.7,13.4,49.8,1.6,51.2,51.3,51.4,51.0,48.4,34.9,19.1,26.7,0.00,,0.00
2:17:50,51470,19.6,13.3,49.9,1.7,51.1,51.3,51.4,51.0,48.4,34.9,19.1,26.7,0.00,,0.00
2:18:00,51480,19.6,13.3,50.0,1.6,51.1,51.3,51.4,51.0,48.4,34.9,19.2,26.7,0.00,,0.00
2:18:10,51490,19.5,13.3,50.1,1.7,51.0,51.3,51.4,51.0,48.4,34.9,19.1,26.7,0.00,,0.00
2:18:20,51500,19.5,13.3,50.1,1.6,51.2,51.3,51.4,51.0,48.4,34.9,19.2,26.7,0.00,,0.00
2:18:30,51510,19.6,13.3,50.2,1.7,51.0,51.3,51.4,51.0,48.4,34.9,19.2,26.7,0.00,,0.00
2:18:40,51520,19.6,13.4,50.2,1.5,51.1,51.3,51.4,51.0,48.4,34.9,19.2,26.7,0.00,,0.00
2:18:50,51530,19.7,13.5,50.1,1.6,51.0,51.3,51.4,51.0,48.4,34.9,19.2,26.6,0.00,,0.00
2:19:00,51540,19.8,13.5,50.3,1.6,50.9,51.3,51.4,51.0,48.4,34.9,19.2,26.6,0.00,,0.00
2:19:10,51550,19.9,13.7,50.4,1.7,51.0,51.3,51.4,51.0,48.4,34.9,19.2,26.6,0.00,,0.00
2:19:20,51560,20.0,13.8,50.4,1.6,50.8,51.3,51.4,51.0,48.4,34.9,19.2,26.6,0.00,,0.00
2:19:30,51570,20.1,13.8,50.3,1.7,50.9,51.3,51.4,51.0,48.4,34.9,19.2,26.6,0.00,,0.00
2:19:40,51580,20.2,13.9,50.3,1.6,50.7,51.3,51.4,51.0,48.4,34.9,19.2,26.6,0.00,,0.00
2:19:50,51590,20.2,14.0,50.6,1.7,50.7,51.3,51.4,51.0,48.4,34.9,19.2,26.5,0.00,,0.00
2:20:00,51600,20.3,14.0,50.3,1.5,50.8,51.3,51.4,50.9,48.4,34.9,19.2,26.5,0.00,,0.00
2:20:10,51610,20.3,14.0,50.4,1.7,50.9,51.3,51.4,51.0,48.4,34.9,19.2,26.5,0.00,,0.00
2:20:20,51620,20.4,14.1,50.6,1.6,50.9,51.3,51.4,51.0,48.4,34.9,19.2,26.5,0.00,,0.00
2:20:30,51630,20.4,14.1,50.5,1.7,50.8,51.3,51.4,51.0,48.4,34.9,19.2,26.5,0.00,,0.00
2:20:40,51640,20.5,14.2,50.5,1.5,50.8,51.3,51.4,51.0,48.4,34.9,19.2,26.5,0.00,,0.00
2:20:50,51650,20.5,14.2,50.4,1.7,50.8,51.3,51.4,50.9,48.4,34.9,19.2,26.5,0.00,,0.00
2:21:00,51660,20.4,14.1,50.3,1.6,50.8,51.3,51.4,51.0,48.4,34.9,19.2,26.5,0.00,,0.00
2:21:10,51670,20.4,14.0,50.1,1.7,51.1,51.3,51.4,51.0,48.4,34.9,19.2,26.5,0.00,,0.00
2:21:20,51680,20.3,14.0,50.2,1.6,51.0,51.3,51.4,51.0,48.4,34.9,19.2,26.4,0.00,,0.00
2:21:30,51690,20.2,13.9,50.1,1.7,50.9,51.3,51.4,51.0,48.4,34.9,19.2,26.4,0.00,,0.00
2:21:40,51700,20.2,13.9,50.2,1.5,50.9,51.3,51.4,51.0,48.4,34.9,19.2,26.4,0.00,,0.00
2:21:50,51710,20.1,13.8,50.2,1.7,51.1,51.3,51.4,51.0,48.3,34.9,19.3,26.4,0.00,,0.00
2:22:00,51720,20.0,13.7,50.1,1.5,51.1,51.3,51.4,51.0,48.3,34.9,19.3,26.4,0.00,,0.00
2:22:10,51730,19.9,13.7,50.2,1.7,50.9,51.3,51.4,51.0,48.3,34.9,19.3,26.4,0.00,,0.00
2:22:20,51740,19.9,13.6,50.0,1.6,51.0,51.3,51.4,51.0,48.3,34.9,19.3,26.4,0.00,,0.00
2:22:30,51750,19.8,13.6,50.0,1.7,51.1,51.3,51.4,51.0,48.3,34.9,19.3,26.4,0.00,,0.00
2:22:40,51760,19.8,13.5,49.9,1.5,51.1,51.3,51.4,51.0,48.3,35.0,19.3,26.3,0.00,,0.00
2:22:50,51770,19.8,13.5,50.1,1.7,51.1,51.3,51.4,51.0,48.3,35.0,19.3,26.3,0.00,,0.00
2:23:00,51780,19.7,13.5,50.1,1.5,51.1,51.3,51.4,51.0,48.3,35.0,19.3,26.3,0.00,,0.00
2:23:10,51790,19.6,13.4,50.2,1.7,51.2,51.3,51.4,51.0,48.3,35.0,19.3,26.3,0.00,,0.00
2:23:20,51800,19.6,13.4,50.2,1.5,51.0,51.3,51.4,51.0,48.3,35.0,19.3,26.3,0.00,,0.00
2:23:30,51810,19.5,13.3,50.2,1.7,51.0,51.3,51.3,51.0,48.3,35.0,19.3,26.3,0.00,,0.00
2:23:40,51820,19.6,13.4,50.2,1.5,51.0,51.3,51.3,51.0,48.3,35.0,19.3,26.3,0.00,,0.00
2:23:50,51830,19.7,13.5,50.5,1.7,51.0,51.3,51.4,51.0,48.3,35.0,19.3,26.3,0.00,,0.00
2:24:00,51840,19.7,13.5,50.4,1.6,50.8,51.3,51.4,51.0,48.3,35.0,19.3,26.2,0.00,,0.00
2:24:10,51850,19.8,13.6,50.7,1.7,50.9,51.3,51.4,51.0,48.3,35.0,19.3,26.2,0.00,,0.00
2:24:20,51860,19.8,13.6,50.6,1.6,51.0,51.3,51.3,51.0,48.3,35.0,19.3,26.2,0.00,,0.00
2:24:30,51870,19.9,13.7,50.7,1.7,51.2,51.3,51.4,51.0,48.3,35.0,19.3,26.2,0.00,,0.00
2:24:40,51880,20.0,13.7,50.6,1.6,51.1,51.3,51.4,51.0,48.3,35.0,19.3,26.2,0.00,,0.00
2:24:50,51890,20.0,13.8,50.8,1.7,51.0,51.3,51.3,51.0,48.3,35.0,19.3,26.2,0.00,,0.00
2:25:00,51900,20.1,13.9,50.5,1.5,51.1,51.3,51.3,51.0,48.3,35.0,19.3,26.2,0.00,,0.00
2:25:10,51910,20.2,13.9,50.4,1.7,51.1,51.3,51.3,51.0,48.3,35.0,19.3,26.2,0.00,,0.00
2:25:20,51920,20.3,14.1,50.8,1.6,50.9,51.3,51.3,51.0,48.3,35.0,19.3,26.2,0.00,,0.00
2:25:30,51930,20.3,14.1,50.6,1.7,50.9,51.3,51.3,51.0,48.3,35.0,19.3,26.1,0.00,,0.00
2:25:40,51940,20.4,14.1,50.7,1.6,51.0,51.3,51.3,51.0,48.3,35.0,19.3,26.1,0.00,,0.00
2:25:50,51950,20.4,14.1,50.5,1.7,51.0,51.3,51.3,51.0,48.3,35.0,19.3,26.1,0.00,,0.00
2:26:00,51960,20.5,14.2,50.5,1.6,50.9,51.3,51.4,51.0,48.3,35.0,19.3,26.1,0.00,,0.00
2:26:10,51970,20.5,14.2,50.4,1.7,51.0,51.3,51.4,51.0,48.3,35.0,19.4,26.1,0.00,,0.00
2:26:20,51980,20.5,14.2,50.3,1.5,51.1,51.3,51.4,51.0,48.3,35.0,19.4,26.1,0.00,,0.00
2:26:30,51990,20.5,14.1,50.2,1.7,51.0,51.2,51.3,50.9,48.3,35.0,19.4,26.1,0.00,,0.00
2:26:40,52000,20.4,14.0,50.0,1.6,50.9,51.2,51.3,50.9,48.3,35.0,19.4,26.1,0.00,,0.00
2:26:50,52010,20.4,14.0,49.9,1.7,51.0,51.2,51.4,50.9,48.3,35.0,19.4,26.1,0.00,,0.00
2:27:00,52020,20.3,14.0,50.2,1.6,51.0,51.2,51.4,51.0,48.3,35.0,19.4,26.0,0.00,,0.00
2:27:10,52030,20.2,13.9,50.1,1.7,51.0,51.3,51.3,50.9,48.3,35.0,19.4,26.0,0.00,,0.00
2:27:20,52040,20.1,13.8,49.9,1.6,51.0,51.3,51.4,51.0,48.3,35.0,19.4,26.0,0.00,,0.00
2:27:30,52050,20.0,13.7,49.7,1.7,51.0,51.2,51.3,51.0,48.2,35.0,19.4,26.0,0.00,,0.00
2:27:40,52060,20.0,13.7,50.0,1.5,51.1,51.2,51.4,50.9,48.3,35.0,19.4,26.0,0.00,,0.00
2:27:50,52070,19.9,13.7,50.2,1.7,51.0,51.2,51.3,50.9,48.3,35.0,19.4,26.0,0.00,,0.00
2:28:00,52080,19.9,13.6,49.7,1.6,50.7,51.3,51.3,51.0,48.3,35.0,19.4,26.0,0.00,,0.00
2:28:10,52090,19.8,13.5,50.0,1.7,50.9,51.2,51.3,50.9,48.2,35.0,19.4,26.0,0.00,,0.00
2:28:20,52100,19.7,13.5,49.8,1.6,50.8,51.3,51.3,50.9,48.2,35.0,19.4,26.0,0.00,,0.00
2:28:30,52110,19.7,13.4,49.9,1.7,50.7,51.3,51.3,50.9,48.2,35.1,19.4,26.0,0.00,,0.00
2:28:40,52120,19.6,13.4,50.0,1.5,50.6,51.3,51.3,51.0,48.2,35.1,19.4,25.9,0.00,,0.00
2:28:50,52130,19.6,13.3,50.1,1.7,50.8,51.2,51.3,50.9,48.2,35.0,19.4,25.9,0.00,,0.00
2:29:00,52140,19.6,13.3,50.0,1.6,50.9,51.2,51.4,51.0,48.2,35.1,19.4,25.9,0.00,,0.00
2:29:10,52150,19.6,13.4,50.2,1.7,50.8,51.2,51.3,50.9,48.2,35.0,19.4,25.9,0.00,,0.00
2:29:20,52160,19.7,13.4,49.9,1.6,50.8,51.2,51.3,50.9,48.2,35.1,19.4,25.9,0.00,,0.00
2:29:30,52170,19.8,13.6,50.2,1.7,50.8,51.2,51.3,50.9,48.2,35.1,19.4,25.9,0.00,,0.00
2:29:40,52180,19.9,13.6,50.1,1.6,50.9,51.3,51.3,50.9,48.2,35.1,19.4,25.9,0.00,,0.00
2:29:50,52190,20.0,13.7,49.9,1.7,50.9,51.2,51.3,50.9,48.2,35.1,19.4,25.9,0.00,,0.00
2:30:00,52200,20.0,13.7,50.1,1.6,51.0,51.2,51.3,50.9,48.2,35.1,19.4,25.9,0.00,,0.00
2:30:10,52210,20.1,13.8,50.0,1.7,51.0,51.2,51.3,50.9,48.2,35.1,19.4,25.8,0.00,,0.00
2:30:20,52220,20.2,13.8,50.0,1.6,51.1,51.2,51.3,50.9,48.2,35.1,19.5,25.8,0.00,,0.00
2:30:30,52230,20.3,13.9,49.9,1.7,51.0,51.3,51.3,50.9,48.2,35.1,19.5,25.8,0.00,,0.00
2:30:40,52240,20.4,14.1,50.0,1.5,50.9,51.3,51.3,51.0,48.2,35.1,19.5,25.8,0.00,,0.00
2:30:50,52250,20.4,14.0,50.0,1.7,50.9,51.2,51.3,50.9,48.2,35.1,19.5,25.8,0.00,,0.00
2:31:00,52260,20.4,14.0,49.8,1.5,50.8,51.3,51.3,50.9,48.2,35.1,19.5,25.8,0.00,,0.00
2:31:10,52270,20.4,14.1,49.8,1.7,50.4,51.3,51.3,50.9,48.2,35.1,19.5,25.8,0.00,,0.00
2:31:20,52280,20.5,14.1,50.0,1.6,50.7,51.3,51.3,50.9,48.2,35.1,19.5,25.8,0.00,,0.00
2:31:30,52290,20.4,14.0,49.7,1.7,50.9,51.3,51.3,50.9,48.2,35.1,19.5,25.8,0.00,,0.00
2:31:40,52300,20.3,13.9,49.5,1.6,50.7,51.3,51.3,50.9,48.2,35.1,19.5,25.8,0.00,,0.00
2:31:50,52310,20.3,13.9,49.7,1.8,51.0,51.3,51.3,50.9,48.2,35.1,19.5,25.7,0.00,,0.00
2:32:00,52320,20.3,13.9,49.7,1.6,51.0,51.3,51.3,50.9,48.2,35.1,19.5,25.7,0.00,,0.00
2:32:10,52330,20.2,13.8,49.4,1.7,50.8,51.2,51.3,50.9,48.2,35.1,19.5,25.7,0.00,,0.00
2:32:20,52340,20.1,13.7,49.6,1.6,50.8,51.3,51.3,51.0,48.2,35.1,19.5,25.7,0.00,,0.00
2:32:30,52350,20.0,13.7,49.5,1.7,50.7,51.2,51.3,50.9,48.2,35.1,19.5,25.7,0.00,,0.00
2:32:40,52360,20.0,13.6,49.3,1.6,50.8,51.3,51.3,50.9,48.2,35.1,19.5,25.7,0.00,,0.00
2:32:50,52370,19.9,13.6,49.4,1.8,50.7,51.3,51.3,50.9,48.2,35.1,19.5,25.7,0.00,,0.00
2:33:00,52380,19.9,13.5,49.3,1.6,50.6,51.3,51.3,50.9,48.2,35.1,19.5,25.7,0.00,,0.00
2:33:10,52390,19.8,13.4,49.2,1.8,50.8,51.2,51.3,50.9,48.2,35.1,19.5,25.7,0.00,,0.00
2:33:20,52400,19.8,13.5,49.5,1.6,50.8,51.2,51.3,50.9,48.2,35.1,19.5,25.6,0.00,,0.00
2:33:30,52410,19.8,13.4,49.2,1.8,50.9,51.2,51.3,50.9,48.2,35.1,19.5,25.6,0.00,,0.00
2:33:40,52420,19.7,13.3,49.4,1.6,50.6,51.2,51.3,50.9,48.1,35.1,19.5,25.6,0.00,,0.00
2:33:50,52430,19.7,13.3,49.3,1.8,50.4,51.2,51.3,50.9,48.2,35.1,19.5,25.6,0.00,,0.00
2:34:00,52440,19.5,13.3,49.7,1.6,50.5,51.2,51.3,50.9,48.2,35.1,19.5,25.6,0.00,,0.00
2:34:10,52450,19.4,13.1,49.4,1.8,50.6,51.2,51.3,50.9,48.2,35.1,19.5,25.6,0.00,,0.00
2:34:20,52460,19.4,13.2,49.7,1.6,50.8,51.2,51.3,50.9,48.2,35.1,19.5,25.6,0.00,,0.00
2:34:30,52470,19.5,13.2,49.6,1.7,51.0,51.2,51.3,50.9,48.1,35.1,19.5,25.6,0.00,,0.00
2:34:40,52480,19.6,13.3,49.6,1.6,50.8,51.2,51.3,50.9,48.1,35.1,19.5,25.6,0.00,,0.00
2:34:50,52490,19.7,13.4,49.6,1.7,50.8,51.2,51.3,50.9,48.1,35.1,19.6,25.6,0.00,,0.00
2:35:00,52500,19.7,13.4,49.6,1.6,50.8,51.2,51.3,50.9,48.1,35.1,19.6,25.6,0.00,,0.00
2:35:10,52510,19.8,13.5,49.8,1.7,50.9,51.2,51.3,50.9,48.1,35.1,19.6,25.5,0.00,,0.00
2:35:20,52520,20.0,13.6,49.6,1.7,50.8,51.2,51.3,50.9,48.2,35.1,19.6,25.5,0.00,,0.00
2:35:30,52530,20.2,13.8,49.7,1.7,50.7,51.2,51.3,50.9,48.2,35.1,19.6,25.5,0.00,,0.00
2:35:40,52540,20.1,13.8,49.6,1.7,50.8,51.2,51.3,50.9,48.1,35.2,19.6,25.5,0.00,,0.00
2:35:50,52550,20.3,13.9,49.9,1.6,50.8,51.2,51.3,50.9,48.1,35.2,19.6,25.5,0.00,,0.00
2:36:00,52560,20.3,14.0,49.8,1.7,50.6,51.2,51.3,50.9,48.1,35.2,19.6,25.5,0.00,,0.00
2:36:10,52570,20.4,14.0,49.8,1.6,50.7,51.2,51.3,50.9,48.1,35.2,19.6,25.5,0.00,,0.00
2:36:20,52580,20.5,14.1,49.7,1.7,50.7,51.2,51.3,50.9,48.1,35.2,19.6,25.5,0.00,,0.00
2:36:30,52590,20.5,14.1,49.7,1.6,50.3,51.2,51.3,50.9,48.1,35.2,19.6,25.5,0.00,,0.00
2:36:40,52600,20.5,14.1,49.7,1.7,50.3,51.2,51.3,50.9,48.1,35.2,19.6,25.5,0.00,,0.00
2:36:50,52610,20.5,14.1,49.8,1.6,50.5,51.2,51.3,50.9,48.1,35.2,19.6,25.5,0.00,,0.00
2:37:00,52620,20.5,14.1,49.8,1.7,50.7,51.2,51.3,50.9,48.1,35.2,19.6,25.5,0.00,,0.00
2:37:10,52630,20.5,14.0,49.3,1.6,50.9,51.2,51.3,50.9,48.1,35.2,19.6,25.4,0.00,,0.00
2:37:20,52640,20.4,14.0,49.3,1.7,50.7,51.2,51.3,50.9,48.1,35.2,19.6,25.4,0.00,,0.00
2:37:30,52650,20.3,13.9,49.5,1.5,50.9,51.2,51.3,50.9,48.1,35.2,19.6,25.4,0.00,,0.00
2:37:40,52660,20.3,13.9,49.4,1.7,51.0,51.2,51.3,50.9,48.1,35.2,19.6,25.4,0.00,,0.00
2:37:50,52670,20.2,13.8,49.4,1.6,50.8,51.2,51.3,50.9,48.1,35.2,19.6,25.4,0.00,,0.00
2:38:00,52680,20.1,13.7,49.6,1.7,50.9,51.2,51.3,50.9,48.1,35.2,19.6,25.4,0.00,,0.00
2:38:10,52690,20.1,13.7,49.5,1.6,50.8,51.2,51.3,50.9,48.1,35.2,19.6,25.4,0.00,,0.00
2:38:20,52700,20.0,13.6,49.7,1.7,50.9,51.2,51.3,50.9,48.1,35.2,19.6,25.4,0.00,,0.00
2:38:30,52710,19.9,13.5,49.3,1.6,50.9,51.2,51.3,50.9,48.1,35.2,19.6,25.4,0.00,,0.00
2:38:40,52720,19.8,13.5,49.5,1.7,50.9,51.2,51.3,50.9,48.1,35.2,19.6,25.4,0.00,,0.00
2:38:50,52730,19.8,13.5,49.7,1.5,50.8,51.2,51.3,50.9,48.1,35.2,19.6,25.4,0.00,,0.00
2:39:00,52740,19.7,13.4,49.8,1.7,51.0,51.2,51.3,50.9,48.1,35.2,19.6,25.4,0.00,,0.00
2:39:10,52750,19.7,13.4,49.8,1.6,51.0,51.2,51.3,50.9,48.1,35.2,19.6,25.4,0.00,,0.00
2:39:20,52760,19.6,13.4,49.7,1.7,50.9,51.2,51.3,50.9,48.1,35.2,19.6,25.3,0.00,,0.00
2:39:30,52770,19.6,13.3,49.7,1.6,51.0,51.2,51.3,50.9,48.1,35.2,19.6,25.3,0.00,,0.00
2:39:40,52780,19.6,13.3,49.6,1.7,51.0,51.2,51.3,50.9,48.1,35.2,19.6,25.3,0.00,,0.00
2:39:50,52790,19.6,13.3,49.8,1.6,51.0,51.2,51.3,50.9,48.1,35.2,19.6,25.3,0.00,,0.00
2:40:00,52800,19.7,13.5,49.8,1.7,50.9,51.2,51.3,50.9,48.1,35.2,19.6,25.3,0.00,,0.00
2:40:10,52810,19.7,13.4,50.0,1.5,50.7,51.2,51.3,50.9,48.1,35.2,19.7,25.3,0.00,,0.00
2:40:20,52820,19.6,13.4,50.0,1.7,50.7,51.2,51.3,50.9,48.1,35.2,19.7,25.3,0.00,,0.00
2:40:30,52830,19.7,13.4,50.1,1.6,50.9,51.2,51.3,50.9,48.1,35.2,19.7,25.3,0.00,,0.00
2:40:40,52840,19.9,13.6,50.0,1.7,50.9,51.2,51.3,50.9,48.1,35.2,19.6,25.3,0.00,,0.00
2:40:50,52850,19.9,13.6,50.0,1.6,50.9,51.2,51.3,50.9,48.1,35.2,19.7,25.3,0.00,,0.00
2:41:00,52860,20.1,13.7,49.8,1.7,50.9,51.2,51.3,50.9,48.0,35.2,19.7,25.3,0.00,,0.00
2:41:10,52870,20.1,13.8,49.9,1.5,51.0,51.2,51.3,50.9,48.0,35.2,19.7,25.3,0.00,,0.00
2:41:20,52880,20.2,13.9,50.0,1.7,50.9,51.2,51.3,50.9,48.0,35.2,19.7,25.2,0.00,,0.00
2:41:30,52890,20.2,13.9,49.9,1.5,50.7,51.2,51.3,50.9,48.0,35.2,19.7,25.2,0.00,,0.00
2:41:40,52900,20.4,14.0,50.1,1.7,50.4,51.2,51.3,50.9,48.0,35.2,19.7,25.2,0.00,,0.00
2:41:50,52910,20.5,14.1,49.9,1.5,50.6,51.2,51.3,50.9,48.0,35.2,19.7,25.2,0.00,,0.00
2:42:00,52920,20.5,14.1,50.0,1.7,50.8,51.2,51.3,50.9,48.0,35.2,19.7,25.2,0.00,,0.00
2:42:10,52930,20.5,14.1,50.1,1.6,51.0,51.2,51.3,50.9,48.1,35.3,19.7,25.2,0.00,,0.00
2:42:20,52940,20.5,14.1,50.2,1.7,50.9,51.2,51.3,50.9,48.0,35.3,19.7,25.2,0.00,,0.00
2:42:30,52950,20.5,14.1,49.9,1.6,50.8,51.2,51.3,50.9,48.0,35.3,19.7,25.2,0.00,,0.00
2:42:40,52960,20.5,14.1,49.9,1.7,50.9,51.2,51.3,50.9,48.0,35.3,19.7,25.2,0.00,,0.00
2:42:50,52970,20.4,14.1,49.9,1.5,50.9,51.2,51.3,50.9,48.0,35.3,19.7,25.2,0.00,,0.00
2:43:00,52980,20.4,14.0,50.0,1.7,51.0,51.2,51.3,50.9,48.0,35.2,19.7,25.2,0.00,,0.00
2:43:10,52990,20.3,13.9,49.6,1.5,50.9,51.2,51.3,50.9,48.0,35.3,19.7,25.2,0.00,,0.00
2:43:20,53000,20.2,13.8,49.6,1.7,50.8,51.2,51.3,50.9,48.0,35.3,19.7,25.2,0.00,,0.00
2:43:30,53010,20.2,13.8,49.7,1.6,50.5,51.2,51.3,50.9,48.0,35.3,19.7,25.2,0.00,,0.00
2:43:40,53020,20.2,13.8,49.9,1.7,50.5,51.2,51.3,50.9,48.0,35.3,19.7,25.2,0.00,,0.00
2:43:50,53030,20.0,13.7,49.8,1.5,50.5,51.2,51.3,50.9,48.0,35.3,19.7,25.2,0.00,,0.00
2:44:00,53040,20.0,13.7,49.7,1.7,50.5,51.2,51.3,50.9,48.0,35.3,19.7,25.1,0.00,,0.00
2:44:10,53050,20.0,13.6,49.6,1.6,50.5,51.2,51.3,50.9,48.0,35.3,19.7,25.1,0.00,,0.00
2:44:20,53060,19.8,13.5,49.8,1.7,50.9,51.2,51.3,50.9,48.0,35.3,19.7,25.1,0.00,,0.00
2:44:30,53070,19.8,13.4,49.6,1.6,50.7,51.2,51.3,50.9,48.0,35.3,19.7,25.1,0.00,,0.00
2:44:40,53080,19.7,13.4,49.7,1.7,50.9,51.2,51.3,50.9,48.0,35.3,19.7,25.1,0.00,,0.00
2:44:50,53090,19.6,13.3,49.4,1.6,50.9,51.2,51.3,50.9,48.0,35.3,19.7,25.1,0.00,,0.00
2:45:00,53100,19.6,13.3,49.7,1.7,50.9,51.2,51.3,50.9,48.0,35.3,19.7,25.1,0.00,,0.00
2:45:10,53110,19.5,13.3,49.8,1.5,50.8,51.2,51.3,50.9,48.0,35.3,19.7,25.1,0.00,,0.00
2:45:20,53120,19.5,13.3,50.0,1.7,50.9,51.2,51.3,50.9,48.0,35.3,19.7,25.1,0.00,,0.00
2:45:30,53130,19.5,13.3,49.9,1.6,51.0,51.2,51.3,50.9,48.0,35.3,19.7,25.1,0.00,,0.00
2:45:40,53140,19.5,13.3,49.9,1.7,50.9,51.2,51.3,50.9,48.0,35.3,19.7,25.1,0.00,,0.00
2:45:50,53150,19.6,13.3,50.0,1.5,50.9,51.2,51.3,50.9,48.0,35.3,19.8,25.1,0.00,,0.00
2:46:00,53160,19.6,13.4,50.0,1.7,50.7,51.2,51.3,50.9,48.0,35.3,19.7,25.0,0.00,,0.00
2:46:10,53170,19.7,13.4,49.8,1.6,50.7,51.2,51.3,50.9,48.0,35.3,19.8,25.0,0.00,,0.00
2:46:20,53180,19.9,13.6,50.1,1.7,50.8,51.2,51.3,50.9,48.0,35.3,19.8,25.0,0.00,,0.00
2:46:30,53190,19.9,13.7,50.2,1.5,51.0,51.2,51.3,50.9,48.0,35.3,19.8,25.0,0.00,,0.00
2:46:40,53200,20.0,13.8,50.3,1.7,51.0,51.2,51.3,50.9,48.0,35.3,19.8,25.0,0.00,,0.00
2:46:50,53210,20.1,13.8,50.1,1.5,50.8,51.2,51.3,50.9,48.0,35.3,19.8,25.0,0.00,,0.00
2:47:00,53220,20.2,13.9,50.5,1.7,50.9,51.2,51.3,50.9,48.0,35.3,19.8,25.0,0.00,,0.00
2:47:10,53230,20.2,13.9,50.2,1.6,51.0,51.2,51.3,50.9,48.0,35.3,19.8,25.0,0.00,,0.00
2:47:20,53240,20.3,14.0,50.2,1.7,51.0,51.2,51.3,50.9,48.0,35.3,19.8,25.0,0.00,,0.00
2:47:30,53250,20.4,14.1,50.4,1.5,50.9,51.2,51.3,50.9,48.0,35.3,19.8,25.0,0.00,,0.00
2:47:40,53260,20.4,14.1,50.3,1.7,51.0,51.2,51.3,50.9,47.9,35.3,19.8,25.0,0.00,,0.00
2:47:50,53270,20.4,14.1,50.5,1.5,51.0,51.2,51.3,50.9,47.9,35.3,19.8,25.0,0.00,,0.00
2:48:00,53280,20.5,14.1,50.3,1.7,51.0,51.2,51.3,50.9,47.9,35.3,19.8,25.0,0.00,,0.00
2:48:10,53290,20.4,14.1,50.4,1.5,51.0,51.2,51.3,50.9,47.9,35.3,19.8,25.0,0.00,,0.00
2:48:20,53300,20.4,14.1,50.2,1.7,51.0,51.2,51.3,50.9,47.9,35.3,19.8,24.9,0.00,,0.00
2:48:30,53310,20.4,14.1,50.1,1.6,51.0,51.2,51.3,50.9,47.9,35.3,19.8,24.9,0.00,,0.00
2:48:40,53320,20.4,14.0,49.9,1.7,50.9,51.2,51.3,50.9,47.9,35.3,19.8,24.9,0.00,,0.00
2:48:50,53330,20.3,13.9,50.0,1.5,50.9,51.2,51.3,50.9,47.9,35.3,19.8,24.9,0.00,,0.00
2:49:00,53340,20.3,13.9,49.9,1.7,50.9,51.2,51.3,50.9,47.9,35.3,19.8,24.9,0.00,,0.00
2:49:10,53350,20.2,13.9,49.8,1.5,50.8,51.2,51.3,50.9,47.9,35.3,19.8,24.9,0.00,,0.00
2:49:20,53360,20.1,13.8,49.8,1.7,50.8,51.2,51.3,50.9,47.9,35.4,19.8,24.9,0.00,,0.00
2:49:30,53370,20.1,13.8,50.0,1.5,50.9,51.2,51.2,50.9,47.9,35.3,19.8,24.9,0.00,,0.00
2:49:40,53380,20.0,13.7,49.9,1.7,50.9,51.2,51.3,50.9,47.9,35.4,19.8,24.9,0.00,,0.00
2:49:50,53390,19.9,13.6,49.9,1.5,51.0,51.2,51.3,50.9,47.9,35.3,19.8,24.9,0.00,,0.00
2:50:00,53400,19.8,13.5,49.8,1.7,51.0,51.2,51.3,50.9,47.9,35.3,19.8,24.9,0.00,,0.00
2:50:10,53410,19.8,13.6,50.0,1.6,50.7,51.2,51.3,50.9,47.9,35.4,19.8,24.9,0.00,,0.00
2:50:20,53420,19.8,13.5,50.1,1.7,50.7,51.2,51.3,50.9,47.9,35.4,19.8,24.9,0.00,,0.00
2:50:30,53430,19.7,13.4,49.9,1.6,50.8,51.2,51.3,50.9,47.9,35.4,19.8,24.9,0.00,,0.00
2:50:40,53440,19.7,13.4,50.0,1.7,50.8,51.2,51.3,50.9,47.9,35.4,19.8,24.9,0.00,,0.00
2:50:50,53450,19.7,13.5,50.2,1.6,50.9,51.2,51.3,50.9,47.9,35.4,19.8,24.9,0.00,,0.00
2:51:00,53460,19.6,13.4,50.1,1.7,50.8,51.2,51.3,50.9,47.9,35.4,19.8,24.9,0.00,,0.00
2:51:10,53470,19.6,13.4,49.9,1.6,50.7,51.2,51.3,50.9,47.9,35.4,19.8,24.9,0.00,,0.00
2:51:20,53480,19.7,13.4,49.9,1.7,50.8,51.2,51.3,50.9,47.9,35.4,19.8,24.9,0.00,,0.00
2:51:30,53490,19.8,13.5,50.3,1.6,50.9,51.2,51.2,50.9,47.9,35.4,19.8,24.8,0.00,,0.00
2:51:40,53500,19.9,13.7,50.4,1.7,50.9,51.2,51.3,50.9,47.9,35.4,19.8,24.8,0.00,,0.00
2:51:50,53510,20.0,13.7,50.2,1.6,50.8,51.2,51.3,50.9,47.9,35.4,19.8,24.8,0.00,,0.00
2:52:00,53520,20.1,13.8,50.4,1.6,50.8,51.2,51.3,50.9,47.9,35.4,19.9,24.8,0.00,,0.00
2:52:10,53530,20.2,13.9,50.3,1.7,50.7,51.2,51.2,50.9,47.9,35.4,19.8,24.8,0.00,,0.00
2:52:20,53540,20.2,14.0,50.4,1.6,51.0,51.2,51.3,50.9,47.9,35.4,19.9,24.8,0.00,,0.00
2:52:30,53550,20.3,14.0,50.3,1.7,50.9,51.2,51.3,50.9,47.9,35.4,19.9,24.8,0.00,,0.00
2:52:40,53560,20.3,14.0,50.1,1.6,50.9,51.2,51.3,50.9,47.9,35.4,19.9,24.8,0.00,,0.00
2:52:50,53570,20.4,14.1,50.3,1.7,50.9,51.2,51.3,50.9,47.9,35.4,19.9,24.8,0.00,,0.00
2:53:00,53580,20.4,14.1,50.5,1.6,50.7,51.2,51.2,50.9,47.9,35.4,19.9,24.8,0.00,,0.00
2:53:10,53590,20.5,14.2,50.3,1.7,50.6,51.2,51.3,50.9,47.8,35.4,19.9,24.8,0.00,,0.00
2:53:20,53600,20.5,14.1,50.2,1.6,50.7,51.2,51.3,50.9,47.9,35.4,19.9,24.8,0.00,,0.00
2:53:30,53610,20.5,14.1,50.2,1.7,50.8,51.1,51.3,50.9,47.9,35.4,19.9,24.8,0.00,,0.00
2:53:40,53620,20.5,14.1,50.0,1.6,50.6,51.1,51.3,50.9,47.9,35.4,19.9,24.8,0.00,,0.00
2:53:50,53630,20.4,14.1,49.9,1.7,50.6,51.2,51.2,50.8,47.8,35.4,19.9,24.8,0.00,,0.00
2:54:00,53640,20.4,14.1,49.9,1.6,50.5,51.2,51.2,50.9,47.8,35.4,19.9,24.8,0.00,,0.00
2:54:10,53650,20.4,14.0,50.1,1.7,50.7,51.1,51.2,50.8,47.8,35.4,19.9,24.8,0.00,,0.00
2:54:20,53660,20.3,13.9,50.0,1.6,50.5,51.1,51.2,50.9,47.8,35.4,19.9,24.8,0.00,,0.00
2:54:30,53670,20.2,13.9,49.8,1.7,50.5,51.1,51.2,50.9,47.8,35.4,19.9,24.7,0.00,,0.00
2:54:40,53680,20.2,13.8,49.9,1.6,50.5,51.1,51.2,50.9,47.8,35.4,19.9,24.7,0.00,,0.00
2:54:50,53690,20.1,13.7,49.8,1.7,50.7,51.2,51.2,50.9,47.8,35.4,19.9,24.7,0.00,,0.00
2:55:00,53700,20.0,13.7,50.0,1.5,50.8,51.2,51.2,50.9,47.8,35.4,19.9,24.7,0.00,,0.00
2:55:10,53710,19.9,13.6,50.0,1.7,50.6,51.2,51.2,50.9,47.9,35.4,19.9,24.7,0.00,,0.00
2:55:20,53720,19.9,13.6,49.8,1.5,50.4,51.2,51.2,50.9,47.8,35.4,19.9,24.7,0.00,,0.00
2:55:30,53730,19.9,13.6,50.0,1.7,50.7,51.2,51.2,50.9,47.8,35.4,19.9,24.7,0.00,,0.00
2:55:40,53740,19.9,13.6,49.8,1.6,50.8,51.2,51.2,50.9,47.8,35.4,19.9,24.7,0.00,,0.00
2:55:50,53750,19.8,13.6,49.9,1.7,50.9,51.2,51.2,50.8,47.8,35.4,19.9,24.7,0.00,,0.00
2:56:00,53760,19.7,13.5,50.0,1.6,51.0,51.2,51.2,50.9,47.8,35.4,19.9,24.7,0.00,,0.00
2:56:10,53770,19.7,13.4,50.1,1.7,51.0,51.1,51.2,50.9,47.8,35.4,19.9,24.7,0.00,,0.00
2:56:20,53780,19.6,13.3,50.0,1.5,50.9,51.1,51.2,50.8,47.8,35.4,19.9,24.7,0.00,,0.00
2:56:30,53790,19.6,13.3,49.8,1.7,51.0,51.1,51.2,50.9,47.8,35.4,19.9,24.7,0.00,,0.00
2:56:40,53800,19.6,13.3,49.8,1.5,51.0,51.1,51.2,50.8,47.8,35.4,19.9,24.7,0.00,,0.00
2:56:50,53810,19.6,13.4,50.1,1.7,50.9,51.1,51.2,50.8,47.8,35.4,19.9,24.7,0.00,,0.00
2:57:00,53820,19.7,13.5,50.1,1.5,50.7,51.1,51.2,50.8,47.8,35.4,19.9,24.7,0.00,,0.00
2:57:10,53830,19.7,13.4,49.8,1.7,50.7,51.1,51.2,50.8,47.8,35.4,19.9,24.7,0.00,,0.00
2:57:20,53840,19.8,13.6,50.0,1.5,50.7,51.1,51.2,50.9,47.8,35.5,19.9,24.7,0.00,,0.00
2:57:30,53850,19.9,13.6,50.0,1.7,50.7,51.1,51.2,50.8,47.8,35.4,19.9,24.6,0.00,,0.00
2:57:40,53860,20.0,13.7,50.0,1.5,50.8,51.1,51.2,50.8,47.8,35.5,19.9,24.7,0.00,,0.00
2:57:50,53870,20.1,13.8,50.0,1.7,50.4,51.1,51.2,50.8,47.8,35.5,19.9,24.6,0.00,,0.00
2:58:00,53880,20.2,13.9,50.0,1.6,50.5,51.1,51.2,50.8,47.8,35.4,19.9,24.6,0.00,,0.00
2:58:10,53890,20.3,13.9,50.1,1.7,50.8,51.1,51.2,50.8,47.8,35.5,19.9,24.6,0.00,,0.00
2:58:20,53900,20.3,14.0,50.2,1.6,50.9,51.1,51.2,50.8,47.8,35.5,19.9,24.6,0.00,,0.00
2:58:30,53910,20.4,14.0,50.0,1.7,50.9,51.1,51.2,50.8,47.8,35.4,19.9,24.6,0.00,,0.00
2:58:40,53920,20.4,14.1,50.3,1.6,50.8,51.1,51.2,50.8,47.8,35.5,19.9,24.6,0.00,,0.00
2:58:50,53930,20.4,14.1,49.9,1.7,50.9,51.1,51.2,50.8,47.8,35.5,19.9,24.6,0.00,,0.00
2:59:00,53940,20.4,14.1,50.2,1.6,51.0,51.1,51.2,50.8,47.8,35.5,19.9,24.6,0.00,,0.00
2:59:10,53950,20.4,14.1,50.1,1.7,51.0,51.1,51.2,50.8,47.8,35.5,20.0,24.6,0.00,,0.00
2:59:20,53960,20.4,14.1,49.8,1.6,50.9,51.1,51.2,50.8,47.8,35.5,19.9,24.6,0.00,,0.00
2:59:30,53970,20.4,14.0,49.8,1.7,50.9,51.1,51.2,50.8,47.8,35.5,19.9,24.6,0.00,,0.00
2:59:40,53980,20.3,13.9,49.8,1.5,50.8,51.1,51.2,50.8,47.8,35.5,19.9,24.6,0.00,,0.00
2:59:50,53990,20.3,13.9,49.9,1.7,50.9,51.1,51.2,50.8,47.8,35.5,20.0,24.6,0.00,,0.00
3:00:00,54000,20.2,13.9,49.8,1.6,50.8,51.1,51.2,50.8,47.8,35.5,20.0,24.6,0.00,,0.00
3:00:10,54010,20.2,13.8,49.6,1.7,50.8,51.1,51.2,50.8,47.8,35.5,20.0,24.6,0.00,,0.00
3:00:20,54020,20.1,13.7,49.9,1.6,50.6,51.1,51.2,50.8,47.8,35.5,20.0,24.6,0.00,,0.00
3:00:30,54030,20.0,13.6,49.8,1.7,50.6,51.1,51.2,50.8,47.8,35.5,20.0,24.6,0.00,,0.00
3:00:40,54040,19.9,13.6,49.8,1.6,50.5,51.1,51.2,50.8,47.8,35.5,20.0,24.5,0.00,,0.00
3:00:50,54050,19.9,13.6,49.9,1.7,50.6,51.1,51.2,50.8,47.8,35.5,20.0,24.6,0.00,,0.00
3:01:00,54060,19.8,13.6,50.1,1.6,50.8,51.1,51.2,50.8,47.7,35.5,20.0,24.6,0.00,,0.00
3:01:10,54070,19.8,13.5,49.9,1.7,50.8,51.1,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:01:20,54080,19.7,13.4,49.8,1.6,50.8,51.1,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:01:30,54090,19.7,13.4,49.8,1.7,50.8,51.1,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:01:40,54100,19.6,13.3,50.0,1.6,50.5,51.1,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:01:50,54110,19.6,13.3,49.7,1.7,50.5,51.1,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:02:00,54120,19.6,13.3,49.9,1.6,50.5,51.1,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:02:10,54130,19.7,13.4,49.9,1.7,50.6,51.1,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:02:20,54140,19.7,13.4,50.0,1.6,50.5,51.1,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:02:30,54150,19.8,13.6,49.9,1.7,50.4,51.2,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:02:40,54160,20.0,13.7,50.1,1.6,50.5,51.2,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:02:50,54170,20.1,13.8,50.2,1.7,50.7,51.1,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:03:00,54180,20.1,13.8,50.2,1.6,50.8,51.1,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:03:10,54190,20.3,14.0,50.2,1.7,50.8,51.2,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:03:20,54200,20.3,14.0,50.0,1.6,50.7,51.1,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:03:30,54210,20.4,14.1,50.2,1.7,50.8,51.2,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:03:40,54220,20.5,14.1,50.2,1.6,50.8,51.1,51.2,50.8,47.7,35.5,20.0,24.4,0.00,,0.00
3:03:50,54230,20.4,14.1,50.0,1.7,50.8,51.1,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:04:00,54240,20.5,14.1,49.9,1.6,50.8,51.1,51.2,50.8,47.7,35.5,20.0,24.5,0.00,,0.00
3:04:10,54250,20.5,14.1,50.2,1.7,50.7,51.1,51.2,50.8,47.7,35.5,20.0,24.4,0.00,,0.00
3:04:20,54260,20.4,14.1,50.1,1.6,50.4,51.1,51.2,50.8,47.7,35.5,20.0,24.4,0.00,,0.00
3:04:30,54270,20.4,14.1,50.1,1.7,50.7,51.1,51.2,50.8,47.7,35.5,20.0,24.4,0.00,,0.00
3:04:40,54280,20.4,14.1,50.1,1.5,50.6,51.1,51.2,50.8,47.7,35.5,20.0,24.4,0.00,,0.00
3:04:50,54290,20.4,14.0,50.1,1.7,50.4,51.1,51.2,50.8,47.7,35.5,20.0,24.4,0.00,,0.00
3:05:00,54300,20.3,13.9,49.8,1.5,50.4,51.1,51.2,50.8,47.7,35.6,20.0,24.4,0.00,,0.00
3:05:10,54310,20.2,13.9,49.8,1.7,50.6,51.1,51.2,50.8,47.7,35.5,20.0,24.4,0.00,,0.00
3:05:20,54320,20.1,13.8,49.7,1.6,50.7,51.1,51.2,50.8,47.7,35.6,20.0,24.4,0.00,,0.00
3:05:30,54330,20.0,13.7,49.8,1.7,50.9,51.1,51.2,50.8,47.7,35.5,20.0,24.4,0.00,,0.00
3:05:40,54340,20.0,13.7,49.8,1.6,50.9,51.1,51.2,50.8,47.7,35.6,20.0,24.4,0.00,,0.00
3:05:50,54350,20.0,13.7,49.9,1.7,50.9,51.1,51.2,50.8,47.7,35.6,20.0,24.4,0.00,,0.00
3:06:00,54360,19.9,13.6,49.6,1.6,50.8,51.1,51.2,50.8,47.7,35.6,20.0,24.4,0.00,,0.00
3:06:10,54370,19.9,13.6,49.8,1.7,50.8,51.1,51.2,50.8,47.7,35.6,20.0,24.4,0.00,,0.00
3:06:20,54380,19.9,13.6,49.9,1.6,50.6,51.1,51.2,50.8,47.7,35.6,20.0,24.4,0.00,,0.00
3:06:30,54390,19.8,13.5,49.8,1.7,50.5,51.1,51.2,50.8,47.7,35.6,20.0,24.4,0.00,,0.00
3:06:40,54400,19.8,13.5,49.6,1.6,50.6,51.1,51.2,50.8,47.7,35.6,20.0,24.4,0.00,,0.00
3:06:50,54410,19.8,13.5,50.0,1.7,50.9,51.1,51.2,50.8,47.7,35.6,20.1,24.4,0.00,,0.00
3:07:00,54420,19.7,13.4,49.8,1.6,51.0,51.1,51.2,50.8,47.6,35.6,20.0,24.4,0.00,,0.00
3:07:10,54430,19.6,13.3,49.8,1.7,51.0,51.1,51.2,50.8,47.7,35.6,20.0,24.4,0.00,,0.00
3:07:20,54440,19.6,13.3,49.9,1.6,51.0,51.1,51.2,50.8,47.7,35.6,20.1,24.4,0.00,,0.00
3:07:30,54450,19.6,13.3,49.9,1.7,50.9,51.1,51.2,50.8,47.7,35.6,20.0,24.3,0.00,,0.00
3:07:40,54460,19.6,13.4,49.9,1.6,50.8,51.1,51.2,50.8,47.6,35.6,20.0,24.3,0.00,,0.00
3:07:50,54470,19.7,13.4,50.2,1.7,50.8,51.1,51.2,50.8,47.6,35.6,20.0,24.3,0.00,,0.00
3:08:00,54480,19.8,13.5,49.8,1.6,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:08:10,54490,19.9,13.6,49.8,1.7,50.9,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:08:20,54500,20.0,13.7,50.1,1.7,50.9,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:08:30,54510,20.1,13.8,50.3,1.6,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:08:40,54520,20.2,13.8,50.0,1.7,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:08:50,54530,20.2,13.9,49.9,1.6,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:09:00,54540,20.3,13.9,50.1,1.7,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:09:10,54550,20.3,14.0,50.0,1.6,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:09:20,54560,20.5,14.1,50.0,1.6,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:09:30,54570,20.5,14.1,50.0,1.6,50.9,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:09:40,54580,20.4,14.0,49.9,1.8,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:09:50,54590,20.4,14.1,50.0,1.6,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:10:00,54600,20.5,14.1,49.9,1.6,50.9,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:10:10,54610,20.4,14.1,49.9,1.7,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:10:20,54620,20.4,14.0,49.8,1.8,50.7,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:10:30,54630,20.3,13.9,49.8,1.6,50.7,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:10:40,54640,20.2,13.9,49.9,1.8,50.7,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:10:50,54650,20.2,13.8,49.7,1.6,50.9,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:11:00,54660,20.1,13.7,49.6,1.8,50.9,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:11:10,54670,20.0,13.7,49.8,1.6,50.9,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:11:20,54680,19.9,13.6,49.6,1.7,50.9,51.0,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:11:30,54690,19.9,13.6,49.7,1.6,50.9,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:11:40,54700,19.9,13.6,49.7,1.8,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.3,0.00,,0.00
3:11:50,54710,19.9,13.6,49.7,1.6,50.7,51.1,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:12:00,54720,19.8,13.5,49.8,1.8,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:12:10,54730,19.7,13.4,49.8,1.6,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:12:20,54740,19.7,13.4,49.8,1.8,50.8,51.0,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:12:30,54750,19.6,13.3,49.7,1.6,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:12:40,54760,19.6,13.4,50.0,1.7,50.6,51.1,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:12:50,54770,19.6,13.4,49.8,1.6,50.8,51.1,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:13:00,54780,19.7,13.4,49.7,1.8,50.9,51.1,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:13:10,54790,19.8,13.5,49.9,1.6,50.9,51.1,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:13:20,54800,19.9,13.6,49.9,1.7,50.9,51.1,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:13:30,54810,19.9,13.7,50.2,1.6,50.9,51.1,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:13:40,54820,20.0,13.7,49.9,1.7,50.9,51.0,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:13:50,54830,20.1,13.8,49.9,1.6,50.8,51.0,51.1,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:14:00,54840,20.2,13.9,50.3,1.7,50.9,51.0,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:14:10,54850,20.3,13.9,50.0,1.6,50.9,51.0,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:14:20,54860,20.4,14.1,50.3,1.7,50.9,51.1,51.2,50.8,47.6,35.7,20.1,24.2,0.00,,0.00
3:14:30,54870,20.4,14.1,50.1,1.6,50.9,51.1,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:14:40,54880,20.4,14.1,50.2,1.7,50.8,51.0,51.1,50.8,47.5,35.6,20.1,24.2,0.00,,0.00
3:14:50,54890,20.5,14.1,49.9,1.6,50.9,51.0,51.2,50.8,47.6,35.6,20.1,24.2,0.00,,0.00
3:15:00,54900,20.6,14.2,50.1,1.7,50.9,51.0,51.2,50.8,47.5,35.7,20.1,24.2,0.00,,0.00
3:15:10,54910,20.5,14.2,50.2,1.6,50.9,51.0,51.2,50.8,47.5,35.7,20.1,24.2,0.00,,0.00
3:15:20,54920,20.5,14.1,50.1,1.7,50.9,51.0,51.2,50.8,47.5,35.6,20.1,24.2,0.00,,0.00
3:15:30,54930,20.4,14.1,50.0,1.5,50.9,51.0,51.2,50.8,47.5,35.7,20.1,24.2,0.00,,0.00
3:15:40,54940,20.4,14.0,50.0,1.7,50.8,51.0,51.2,50.8,47.5,35.7,20.1,24.2,0.00,,0.00
3:15:50,54950,20.3,14.0,50.1,1.6,50.7,51.1,51.2,50.8,47.5,35.7,20.1,24.2,0.00,,0.00
3:16:00,54960,20.3,13.9,49.9,1.7,50.6,51.1,51.2,50.8,47.5,35.7,20.1,24.2,0.00,,0.00
3:16:10,54970,20.2,13.9,49.7,1.6,50.8,51.0,51.2,50.8,47.5,35.7,20.1,24.2,0.00,,0.00
3:16:20,54980,20.2,13.8,49.8,1.7,50.8,51.1,51.2,50.8,47.5,35.7,20.1,24.2,0.00,,0.00
3:16:30,54990,20.1,13.8,49.7,1.5,50.9,51.1,51.2,50.8,47.5,35.7,20.1,24.1,0.00,,0.00
3:16:40,55000,20.0,13.7,49.9,1.7,50.9,51.0,51.2,50.8,47.5,35.7,20.1,24.1,0.00,,0.00
3:16:50,55010,20.0,13.7,49.9,1.6,50.9,51.0,51.2,50.8,47.5,35.7,20.2,24.2,0.00,,0.00
3:17:00,55020,20.0,13.7,50.0,1.7,50.9,51.0,51.2,50.8,47.5,35.7,20.2,24.2,0.00,,0.00
3:17:10,55030,20.0,13.6,49.7,1.5,50.8,51.0,51.2,50.8,47.5,35.7,20.1,24.1,0.00,,0.00
3:17:20,55040,19.9,13.6,49.8,1.7,50.8,51.0,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:17:30,55050,19.8,13.5,49.9,1.6,50.8,51.1,51.2,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:17:40,55060,19.7,13.5,50.0,1.7,50.8,51.0,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:17:50,55070,19.8,13.5,50.1,1.5,50.8,51.1,51.2,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:18:00,55080,19.8,13.5,50.0,1.7,50.8,51.1,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:18:10,55090,19.7,13.5,50.1,1.5,50.9,51.0,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:18:20,55100,19.7,13.5,50.2,1.7,50.8,51.0,51.2,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:18:30,55110,19.8,13.5,50.1,1.6,50.7,51.0,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:18:40,55120,19.9,13.6,50.0,1.7,50.8,51.0,51.2,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:18:50,55130,19.9,13.6,49.9,1.5,50.9,51.0,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:19:00,55140,19.9,13.7,50.2,1.7,50.9,51.0,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:19:10,55150,20.1,13.8,50.2,1.6,50.7,51.0,51.2,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:19:20,55160,20.2,13.9,50.1,1.7,50.7,51.0,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:19:30,55170,20.3,14.0,50.2,1.6,50.8,51.0,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:19:40,55180,20.3,14.0,50.2,1.7,50.8,51.0,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:19:50,55190,20.4,14.1,50.2,1.6,50.9,51.0,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:20:00,55200,20.5,14.1,49.9,1.7,50.9,51.0,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:20:10,55210,20.5,14.2,50.1,1.6,50.7,51.0,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:20:20,55220,20.6,14.2,50.1,1.7,50.8,51.0,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:20:30,55230,20.6,14.2,49.8,1.6,50.7,51.1,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:20:40,55240,20.5,14.1,49.8,1.7,50.9,51.1,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:20:50,55250,20.5,14.1,49.9,1.5,50.9,51.1,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:21:00,55260,20.4,14.0,49.8,1.7,50.9,51.1,51.1,50.8,47.4,35.7,20.2,24.1,0.00,,0.00
3:21:10,55270,20.3,14.0,49.8,1.6,50.8,51.1,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:21:20,55280,20.3,13.9,49.8,1.8,50.8,51.1,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:21:30,55290,20.2,13.9,49.6,1.6,50.9,51.0,51.1,50.8,47.4,35.7,20.2,24.1,0.00,,0.00
3:21:40,55300,20.2,13.8,49.6,1.7,50.9,51.1,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:21:50,55310,20.2,13.8,49.9,1.5,50.9,51.1,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:22:00,55320,20.1,13.7,49.9,1.7,50.6,51.1,51.1,50.8,47.5,35.7,20.2,24.1,0.00,,0.00
3:22:10,55330,19.9,13.6,49.6,1.6,50.7,51.0,51.1,50.8,47.4,35.7,20.2,24.1,0.00,,0.00
3:22:20,55340,19.8,13.5,49.8,1.7,50.5,51.0,51.1,50.8,47.4,35.7,20.2,24.1,0.00,,0.00
3:22:30,55350,19.8,13.5,49.7,1.6,50.7,51.0,51.1,50.8,47.4,35.7,20.2,24.1,0.00,,0.00
3:22:40,55360,19.7,13.4,49.9,1.7,50.6,51.0,51.1,50.8,47.4,35.7,20.2,24.1,0.00,,0.00
3:22:50,55370,19.7,13.4,49.8,1.6,50.7,51.1,51.1,50.8,47.4,35.7,20.2,24.0,0.00,,0.00
3:23:00,55380,19.6,13.3,49.8,1.7,50.6,51.0,51.1,50.8,47.4,35.7,20.2,24.1,0.00,,0.00
3:23:10,55390,19.6,13.3,49.8,1.6,50.8,51.0,51.1,50.7,47.4,35.7,20.2,24.0,0.00,,0.00
3:23:20,55400,19.6,13.4,49.8,1.7,50.8,51.1,51.1,50.7,47.4,35.7,20.2,24.0,0.00,,0.00
3:23:30,55410,19.6,13.3,49.9,1.6,50.7,51.1,51.1,50.8,47.4,35.8,20.2,24.0,0.00,,0.00
3:23:40,55420,19.6,13.3,49.8,1.7,50.8,51.1,51.1,50.7,47.4,35.7,20.2,24.0,0.00,,0.00
3:23:50,55430,19.6,13.4,50.1,1.6,50.7,51.1,51.1,50.7,47.4,35.7,20.2,24.0,0.00,,0.00
3:24:00,55440,19.7,13.4,50.1,1.7,50.8,51.1,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:24:10,55450,19.8,13.5,50.1,1.6,50.8,51.1,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:24:20,55460,19.8,13.6,50.4,1.7,50.7,51.1,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:24:30,55470,19.9,13.6,50.2,1.5,50.5,51.1,51.1,50.8,47.4,35.8,20.2,24.0,0.00,,0.00
3:24:40,55480,20.0,13.7,50.3,1.7,50.5,51.0,51.1,50.8,47.4,35.7,20.2,24.0,0.00,,0.00
3:24:50,55490,20.1,13.9,50.4,1.7,50.6,51.0,51.1,50.8,47.4,35.8,20.2,24.0,0.00,,0.00
3:25:00,55500,20.2,13.9,50.1,1.6,50.3,51.0,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:25:10,55510,20.2,13.9,50.3,1.6,50.3,51.0,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:25:20,55520,20.3,14.0,50.3,1.7,50.5,51.0,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:25:30,55530,20.5,14.1,50.2,1.7,50.7,51.0,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:25:40,55540,20.4,14.1,50.1,1.7,50.8,51.0,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:25:50,55550,20.4,14.1,50.4,1.6,50.8,51.0,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:26:00,55560,20.4,14.1,50.0,1.7,50.7,51.0,51.1,50.8,47.4,35.8,20.2,24.0,0.00,,0.00
3:26:10,55570,20.4,14.1,50.0,1.6,50.7,51.1,51.1,50.8,47.4,35.8,20.2,24.0,0.00,,0.00
3:26:20,55580,20.5,14.1,49.9,1.6,50.8,51.0,51.1,50.8,47.4,35.8,20.2,24.0,0.00,,0.00
3:26:30,55590,20.4,14.1,50.2,1.7,50.8,51.0,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:26:40,55600,20.3,14.0,49.9,1.6,50.7,51.0,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:26:50,55610,20.3,13.9,50.0,1.7,50.7,51.0,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:27:00,55620,20.2,13.9,49.8,1.6,50.6,51.0,51.1,50.8,47.4,35.8,20.3,24.0,0.00,,0.00
3:27:10,55630,20.2,13.8,49.8,1.7,50.5,51.0,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:27:20,55640,20.2,13.8,49.9,1.6,50.5,51.1,51.1,50.7,47.4,35.8,20.3,24.0,0.00,,0.00
3:27:30,55650,20.0,13.7,49.9,1.7,50.5,51.0,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:27:40,55660,19.9,13.6,49.9,1.5,50.8,51.0,51.1,50.7,47.3,35.8,20.2,24.0,0.00,,0.00
3:27:50,55670,19.9,13.6,49.9,1.7,50.7,51.0,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:28:00,55680,19.8,13.5,49.8,1.6,50.7,51.0,51.1,50.8,47.4,35.8,20.2,24.0,0.00,,0.00
3:28:10,55690,19.7,13.4,49.9,1.7,50.3,51.0,51.1,50.7,47.4,35.8,20.3,24.0,0.00,,0.00
3:28:20,55700,19.7,13.5,49.8,1.5,50.4,51.0,51.1,50.7,47.4,35.8,20.3,24.0,0.00,,0.00
3:28:30,55710,19.7,13.4,49.8,1.7,50.3,51.0,51.1,50.7,47.4,35.8,20.2,24.0,0.00,,0.00
3:28:40,55720,19.7,13.5,49.9,1.5,50.5,51.0,51.1,50.7,47.4,35.8,20.3,24.0,0.00,,0.00
3:28:50,55730,19.7,13.4,49.7,1.7,50.7,51.0,51.1,50.7,47.4,35.8,20.3,24.0,0.00,,0.00
3:29:00,55740,19.7,13.4,49.7,1.6,50.8,51.0,51.1,50.7,47.4,35.8,20.3,24.0,0.00,,0.00
3:29:10,55750,19.7,13.4,50.1,1.7,50.8,51.0,51.1,50.7,47.3,35.8,20.3,24.0,0.00,,0.00
3:29:20,55760,19.8,13.5,49.9,1.5,50.6,51.0,51.1,50.7,47.3,35.8,20.3,24.0,0.00,,0.00
3:29:30,55770,19.8,13.6,50.0,1.7,50.5,51.0,51.1,50.7,47.4,35.8,20.3,24.0,0.00,,0.00
3:29:40,55780,19.9,13.6,50.1,1.6,50.2,51.0,51.1,50.7,47.3,35.8,20.3,24.0,0.00,,0.00
3:29:50,55790,20.0,13.7,50.1,1.7,50.2,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:30:00,55800,20.0,13.7,49.9,1.6,50.5,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:30:10,55810,20.1,13.8,50.3,1.7,50.7,50.9,51.1,50.7,47.3,35.8,20.3,24.0,0.00,,0.00
3:30:20,55820,20.2,13.9,50.1,1.6,50.7,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:30:30,55830,20.2,13.9,50.2,1.7,50.8,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:30:40,55840,20.3,13.9,50.2,1.6,50.8,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:30:50,55850,20.3,14.0,50.0,1.7,50.8,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:31:00,55860,20.4,14.0,50.0,1.5,50.9,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:31:10,55870,20.5,14.1,50.0,1.7,50.8,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:31:20,55880,20.5,14.1,50.0,1.6,50.8,50.9,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:31:30,55890,20.5,14.1,49.9,1.7,50.8,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:31:40,55900,20.6,14.2,49.8,1.5,50.7,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:31:50,55910,20.5,14.1,49.8,1.7,50.7,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:32:00,55920,20.5,14.1,49.7,1.6,50.5,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:32:10,55930,20.3,13.9,49.6,1.7,50.6,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:32:20,55940,20.2,13.9,49.6,1.6,50.6,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:32:30,55950,20.2,13.8,49.5,1.7,50.6,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:32:40,55960,20.1,13.7,49.7,1.5,50.7,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:32:50,55970,20.0,13.7,49.8,1.7,50.8,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:33:00,55980,19.9,13.6,49.4,1.6,50.8,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:33:10,55990,19.8,13.5,49.8,1.7,50.7,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:33:20,56000,19.8,13.5,49.9,1.6,50.7,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:33:30,56010,19.8,13.5,49.6,1.7,50.7,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:33:40,56020,19.7,13.4,49.6,1.6,50.4,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:33:50,56030,19.7,13.4,49.7,1.7,50.5,51.0,51.1,50.7,47.3,35.8,20.3,23.9,0.00,,0.00
3:34:00,56040,19.7,13.4,49.8,1.6,50.8,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:34:10,56050,19.6,13.3,49.6,1.7,50.8,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:34:20,56060,19.6,13.3,49.9,1.6,50.8,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:34:30,56070,19.7,13.5,50.0,1.7,50.8,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:34:40,56080,19.7,13.5,49.9,1.6,50.9,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:34:50,56090,19.8,13.5,49.8,1.7,50.8,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:35:00,56100,19.7,13.5,50.0,1.5,50.7,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:35:10,56110,19.7,13.5,50.0,1.7,50.7,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:35:20,56120,19.9,13.6,50.0,1.6,50.8,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:35:30,56130,20.0,13.7,50.2,1.7,50.8,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:35:40,56140,20.1,13.8,49.9,1.6,50.9,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:35:50,56150,20.2,13.9,50.1,1.7,50.8,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:36:00,56160,20.3,13.9,50.0,1.5,50.6,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
3:36:10,56170,20.3,14.0,50.4,1.7,50.7,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
3:36:20,56180,20.4,14.1,50.2,1.6,50.6,51.0,51.1,50.7,47.3,35.9,20.3,23.9,0.00,,0.00
3:36:30,56190,20.5,14.1,50.2,1.7,50.7,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
