Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
3:36:40,56200,20.5,14.2,50.3,1.6,50.6,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
3:36:50,56210,20.5,14.1,50.0,1.7,50.6,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
3:37:00,56220,20.5,14.1,50.1,1.6,50.6,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:37:10,56230,20.5,14.1,50.0,1.7,50.7,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
3:37:20,56240,20.5,14.1,50.2,1.6,50.8,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
3:37:30,56250,20.4,14.1,50.1,1.7,50.8,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
3:37:40,56260,20.4,14.1,50.0,1.6,50.8,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
3:37:50,56270,20.4,14.0,49.7,1.7,50.9,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:38:00,56280,20.3,13.9,50.0,1.5,50.9,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
3:38:10,56290,20.1,13.8,49.9,1.7,50.8,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:38:20,56300,20.1,13.8,49.9,1.6,50.8,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
3:38:30,56310,20.0,13.6,49.6,1.7,50.7,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
3:38:40,56320,20.0,13.7,49.8,1.6,50.5,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
3:38:50,56330,19.9,13.6,49.7,1.7,50.4,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:39:00,56340,19.9,13.5,49.5,1.6,50.7,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
3:39:10,56350,19.9,13.6,49.7,1.7,50.6,51.0,51.1,50.7,47.2,35.9,20.3,23.9,0.00,,0.00
3:39:20,56360,19.8,13.5,49.8,1.5,50.4,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:39:30,56370,19.7,13.4,49.9,1.7,50.4,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:39:40,56380,19.6,13.3,49.8,1.5,50.4,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:39:50,56390,19.6,13.3,49.8,1.7,50.5,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:40:00,56400,19.6,13.3,49.8,1.6,50.6,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:40:10,56410,19.6,13.4,50.0,1.7,50.4,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:40:20,56420,19.7,13.4,50.0,1.6,50.2,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:40:30,56430,19.8,13.5,50.1,1.7,50.5,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:40:40,56440,19.9,13.6,50.0,1.6,50.4,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:40:50,56450,20.1,13.8,50.2,1.7,50.5,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:41:00,56460,20.2,13.9,50.1,1.6,50.7,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:41:10,56470,20.3,13.9,50.2,1.7,50.5,51.0,51.1,50.7,47.2,35.9,20.4,23.8,0.00,,0.00
3:41:20,56480,20.3,13.9,49.9,1.6,50.7,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:41:30,56490,20.3,14.0,50.4,1.7,50.7,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:41:40,56500,20.3,14.0,50.3,1.5,50.7,50.9,51.1,50.7,47.2,35.9,20.4,23.8,0.00,,0.00
3:41:50,56510,20.4,14.0,50.2,1.7,50.8,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:42:00,56520,20.4,14.1,50.1,1.6,50.7,51.0,51.1,50.7,47.2,35.9,20.4,23.8,0.00,,0.00
3:42:10,56530,20.5,14.1,50.0,1.6,50.6,50.9,51.0,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:42:20,56540,20.4,14.1,50.1,1.7,50.7,50.9,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:42:30,56550,20.4,14.0,49.9,1.6,50.7,51.0,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:42:40,56560,20.4,14.0,50.2,1.7,50.7,50.9,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:42:50,56570,20.3,13.9,49.9,1.6,50.8,50.9,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:43:00,56580,20.2,13.9,49.8,1.7,50.6,50.9,51.1,50.7,47.2,35.9,20.4,23.8,0.00,,0.00
3:43:10,56590,20.1,13.8,49.8,1.6,50.5,50.9,51.1,50.7,47.2,35.9,20.3,23.8,0.00,,0.00
3:43:20,56600,20.1,13.8,50.0,1.8,50.6,50.9,51.1,50.7,47.2,35.9,20.4,23.8,0.00,,0.00
3:43:30,56610,20.0,13.7,49.7,1.6,50.7,50.9,51.1,50.7,47.2,35.9,20.4,23.8,0.00,,0.00
3:43:40,56620,19.9,13.6,50.0,1.7,50.7,50.9,51.1,50.7,47.2,35.9,20.4,23.8,0.00,,0.00
3:43:50,56630,19.8,13.6,50.1,1.6,50.6,51.0,51.1,50.7,47.1,35.9,20.4,23.8,0.00,,0.00
3:44:00,56640,19.7,13.5,49.9,1.8,50.7,51.0,51.0,50.7,47.1,36.0,20.3,23.8,0.00,,0.00
3:44:10,56650,19.6,13.4,49.7,1.6,50.6,51.0,51.0,50.7,47.1,35.9,20.4,23.8,0.00,,0.00
3:44:20,56660,19.6,13.4,50.0,1.7,50.6,50.9,51.1,50.7,47.1,35.9,20.4,23.8,0.00,,0.00
3:44:30,56670,19.6,13.4,50.0,1.6,50.6,50.9,51.1,50.7,47.2,36.0,20.4,23.8,0.00,,0.00
3:44:40,56680,19.6,13.3,50.0,1.8,50.7,50.9,51.1,50.7,47.2,36.0,20.4,23.8,0.00,,0.00
3:44:50,56690,19.6,13.4,50.0,1.6,50.7,50.9,51.1,50.7,47.2,36.0,20.4,23.8,0.00,,0.00
3:45:00,56700,19.7,13.4,50.0,1.8,50.7,51.0,51.1,50.7,47.2,36.0,20.4,23.8,0.00,,0.00
3:45:10,56710,19.8,13.5,50.1,1.6,50.7,50.9,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:45:20,56720,19.9,13.6,50.2,1.8,50.8,51.0,51.1,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:45:30,56730,20.0,13.7,50.1,1.6,50.6,50.9,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:45:40,56740,20.0,13.7,50.2,1.8,50.7,50.9,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:45:50,56750,20.1,13.8,50.0,1.6,50.8,51.0,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:46:00,56760,20.3,14.0,50.1,1.8,50.8,50.9,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:46:10,56770,20.3,14.0,50.2,1.6,50.6,50.9,51.1,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:46:20,56780,20.4,14.0,50.1,1.8,50.8,50.9,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:46:30,56790,20.5,14.1,50.2,1.6,50.7,51.0,51.1,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:46:40,56800,20.4,14.1,50.0,1.8,50.6,51.0,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:46:50,56810,20.4,14.1,50.0,1.6,50.7,50.9,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:47:00,56820,20.4,14.1,50.1,1.8,50.5,50.9,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:47:10,56830,20.4,14.1,49.8,1.6,50.6,50.9,51.1,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:47:20,56840,20.4,14.0,49.8,1.8,50.7,50.9,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:47:30,56850,20.4,14.0,50.0,1.6,50.5,50.9,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:47:40,56860,20.3,13.9,49.9,1.7,50.6,51.0,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:47:50,56870,20.2,13.9,49.8,1.6,50.4,51.0,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:48:00,56880,20.2,13.8,49.8,1.7,50.5,51.0,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:48:10,56890,20.2,13.8,49.9,1.6,50.6,50.9,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:48:20,56900,20.1,13.8,49.9,1.7,50.8,51.0,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:48:30,56910,20.0,13.7,49.7,1.6,50.8,51.0,51.0,50.7,47.1,36.0,20.4,23.8,0.00,,0.00
3:48:40,56920,19.9,13.6,49.8,1.7,50.6,51.0,51.0,50.6,47.1,36.0,20.4,23.7,0.00,,0.00
3:48:50,56930,19.9,13.6,49.8,1.6,50.5,51.0,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:49:00,56940,19.8,13.6,50.0,1.7,50.2,50.9,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:49:10,56950,19.8,13.5,49.9,1.6,50.2,50.9,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:49:20,56960,19.8,13.5,49.8,1.7,50.6,51.0,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:49:30,56970,19.8,13.5,50.0,1.6,50.5,50.9,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:49:40,56980,19.7,13.4,49.8,1.7,50.5,51.0,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:49:50,56990,19.6,13.4,49.9,1.6,50.5,51.0,51.0,50.6,47.1,36.0,20.4,23.7,0.00,,0.00
3:50:00,57000,19.6,13.3,49.9,1.7,50.6,51.0,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:50:10,57010,19.7,13.4,50.1,1.5,50.6,51.0,51.0,50.6,47.1,36.0,20.4,23.7,0.00,,0.00
3:50:20,57020,19.7,13.5,50.2,1.7,50.6,51.0,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:50:30,57030,19.9,13.6,50.1,1.6,50.6,51.0,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:50:40,57040,19.9,13.6,49.9,1.7,50.6,51.0,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:50:50,57050,20.1,13.8,50.1,1.6,50.8,51.0,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:51:00,57060,20.1,13.8,49.9,1.7,50.8,50.9,51.0,50.6,47.1,36.0,20.4,23.7,0.00,,0.00
3:51:10,57070,20.2,13.8,50.0,1.6,50.6,51.0,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:51:20,57080,20.3,13.9,49.7,1.7,50.6,50.9,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:51:30,57090,20.3,14.0,50.2,1.6,50.6,50.9,51.0,50.6,47.1,36.0,20.4,23.7,0.00,,0.00
3:51:40,57100,20.3,14.0,50.1,1.7,50.6,50.9,51.0,50.6,47.1,36.0,20.4,23.7,0.00,,0.00
3:51:50,57110,20.4,14.0,49.8,1.6,50.6,50.9,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:52:00,57120,20.5,14.1,50.1,1.7,50.6,50.9,51.0,50.7,47.0,36.0,20.4,23.7,0.00,,0.00
3:52:10,57130,20.5,14.1,50.0,1.6,50.6,50.9,51.0,50.7,47.1,36.0,20.4,23.7,0.00,,0.00
3:52:20,57140,20.5,14.1,49.9,1.7,50.6,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:52:30,57150,20.5,14.1,49.9,1.6,50.6,51.0,51.0,50.6,47.1,36.0,20.4,23.7,0.00,,0.00
3:52:40,57160,20.5,14.1,49.6,1.7,50.7,50.9,51.0,50.6,47.1,36.0,20.4,23.7,0.00,,0.00
3:52:50,57170,20.5,14.1,49.8,1.6,50.7,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:53:00,57180,20.5,14.1,49.7,1.7,50.7,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:53:10,57190,20.4,14.0,49.7,1.6,50.6,50.9,51.0,50.7,47.0,36.0,20.4,23.7,0.00,,0.00
3:53:20,57200,20.3,13.9,49.6,1.7,50.6,50.9,51.0,50.7,47.0,36.0,20.4,23.7,0.00,,0.00
3:53:30,57210,20.3,13.9,49.7,1.6,50.5,50.9,51.0,50.7,47.0,36.0,20.4,23.7,0.00,,0.00
3:53:40,57220,20.2,13.8,49.7,1.7,50.3,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:53:50,57230,20.2,13.8,49.7,1.6,50.5,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:54:00,57240,20.1,13.7,49.6,1.7,50.4,51.0,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:54:10,57250,20.0,13.7,49.4,1.6,50.6,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:54:20,57260,20.0,13.6,49.7,1.7,50.5,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:54:30,57270,19.9,13.5,49.7,1.6,50.5,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:54:40,57280,19.8,13.5,49.7,1.7,50.4,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:54:50,57290,19.8,13.5,49.7,1.6,50.6,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:55:00,57300,19.8,13.5,49.8,1.7,50.6,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:55:10,57310,19.6,13.4,49.9,1.6,50.6,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:55:20,57320,19.6,13.3,49.8,1.7,50.7,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:55:30,57330,19.6,13.3,49.9,1.6,50.6,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:55:40,57340,19.6,13.3,49.9,1.7,50.7,50.9,51.0,50.6,47.0,36.1,20.4,23.7,0.00,,0.00
3:55:50,57350,19.6,13.4,50.1,1.6,50.7,50.9,51.0,50.6,47.0,36.1,20.4,23.7,0.00,,0.00
3:56:00,57360,19.7,13.4,49.7,1.7,50.6,50.9,51.0,50.6,47.0,36.1,20.4,23.7,0.00,,0.00
3:56:10,57370,19.8,13.5,50.1,1.6,50.8,50.9,51.0,50.6,47.0,36.0,20.4,23.7,0.00,,0.00
3:56:20,57380,19.9,13.6,50.2,1.7,50.7,50.9,51.0,50.6,47.0,36.1,20.4,23.7,0.00,,0.00
3:56:30,57390,20.0,13.7,50.0,1.6,50.6,50.9,51.0,50.6,47.0,36.1,20.4,23.7,0.00,,0.00
3:56:40,57400,20.1,13.8,50.4,1.7,50.7,50.9,51.0,50.6,47.0,36.1,20.4,23.7,0.00,,0.00
3:56:50,57410,20.1,13.9,50.3,1.5,50.3,50.9,51.0,50.6,47.0,36.1,20.4,23.7,0.00,,0.00
3:57:00,57420,20.2,13.9,50.3,1.7,50.5,50.9,51.0,50.6,47.0,36.1,20.4,23.7,0.00,,0.00
3:57:10,57430,20.3,14.0,50.2,1.6,50.6,50.9,51.0,50.6,47.0,36.1,20.4,23.7,0.00,,0.00
3:57:20,57440,20.4,14.1,50.1,1.7,50.6,50.9,51.0,50.6,47.0,36.1,20.4,23.7,0.00,,0.00
3:57:30,57450,20.4,14.1,50.1,1.6,50.7,50.9,51.0,50.6,47.0,36.1,20.4,23.7,0.00,,0.00
3:57:40,57460,20.4,14.1,50.1,1.7,50.5,50.9,51.0,50.6,47.0,36.1,20.4,23.7,0.00,,0.00
3:57:50,57470,20.5,14.1,50.1,1.6,50.5,50.9,51.0,50.6,47.0,36.1,20.4,23.7,0.00,,0.00
3:58:00,57480,20.5,14.1,50.0,1.7,50.6,50.9,51.0,50.6,47.0,36.1,20.6,23.7,0.00,,0.00
3:58:10,57490,20.5,14.1,49.9,1.6,50.4,50.9,51.0,50.6,47.0,36.1,20.6,23.7,0.00,,0.00
3:58:20,57500,20.5,14.1,49.9,1.7,50.4,50.9,51.0,50.6,47.0,36.1,20.8,23.8,0.00,,0.00
3:58:30,57510,20.5,14.2,50.1,1.6,50.3,50.9,51.0,50.6,47.0,36.1,20.8,23.8,0.00,,0.00
3:58:40,57520,20.5,14.1,49.9,1.7,50.5,50.9,51.0,50.6,47.0,36.1,20.1,23.9,0.00,,0.00
3:58:50,57530,20.3,14.0,50.0,1.6,50.5,50.9,51.0,50.6,46.9,36.1,17.0,23.9,0.00,,0.00
3:59:00,57540,20.3,13.9,49.8,1.7,50.6,50.9,51.0,50.6,47.0,36.1,15.1,23.9,0.00,,0.00
3:59:10,57550,20.2,13.9,50.0,1.6,50.5,50.9,51.0,50.6,46.9,36.1,15.0,24.0,0.00,,0.00
3:59:20,57560,20.2,13.8,49.6,1.6,50.6,50.9,51.0,50.6,47.0,36.1,15.1,24.0,0.00,,0.00
3:59:30,57570,20.1,13.8,50.0,1.7,50.7,50.9,51.0,50.6,47.0,36.1,15.1,24.0,0.00,,0.00
3:59:40,57580,20.0,13.7,49.8,1.6,50.7,50.9,51.0,50.6,47.0,36.1,15.0,24.1,0.00,,0.00
3:59:50,57590,20.0,13.6,49.7,1.7,50.7,50.9,51.0,50.6,47.0,36.1,14.9,24.1,0.00,,0.00
4:00:00,57600,19.9,13.6,49.9,1.6,50.6,50.9,51.0,50.6,47.0,36.1,14.8,24.2,0.43,,0.07
4:00:10,57610,19.8,13.5,49.8,1.7,50.7,50.9,51.0,50.6,46.9,36.1,14.7,26.0,0.99,,0.17
4:00:20,57620,19.8,13.5,49.8,1.6,50.8,50.9,51.0,50.6,46.8,36.8,14.6,48.9,1.02,,0.17
4:00:30,57630,19.7,13.4,50.0,1.7,50.8,50.9,51.0,50.6,46.7,36.6,14.6,50.3,0.99,,0.16
4:00:40,57640,19.7,13.4,49.7,1.6,50.8,50.9,51.0,50.6,46.4,36.0,14.5,50.6,1.04,,0.17
4:00:50,57650,19.6,13.4,50.1,1.7,50.8,50.9,51.0,50.5,46.5,35.3,14.5,50.8,1.00,,0.17
4:01:00,57660,19.6,13.3,49.8,1.6,50.7,50.9,51.0,50.5,46.3,34.6,14.5,50.8,1.03,,0.17
4:01:10,57670,19.5,13.3,50.0,1.7,50.6,50.9,50.9,50.4,45.9,34.0,14.5,50.9,0.99,,0.16
4:01:20,57680,19.5,13.3,50.1,1.6,50.7,50.9,51.0,50.5,46.0,33.2,14.5,50.9,0.99,,0.17
4:01:30,57690,19.6,13.4,50.1,1.7,50.7,50.9,51.0,50.5,45.7,32.6,14.5,50.9,1.03,,0.17
4:01:40,57700,19.7,13.5,50.1,1.6,50.7,50.9,51.0,50.4,45.3,31.9,14.5,50.9,0.99,,0.17
4:01:50,57710,19.8,13.6,50.3,1.7,50.7,50.9,50.9,50.2,45.1,31.4,14.5,50.9,1.03,,0.17
4:02:00,57720,19.9,13.7,50.3,1.6,50.6,50.9,51.0,50.3,45.2,31.1,14.5,50.9,0.14,,0.02
4:02:10,57730,20.0,13.7,50.1,1.7,50.7,50.9,50.9,50.3,45.3,30.8,14.4,50.9,0.00,,0.00
4:02:20,57740,20.1,13.8,50.2,1.5,50.8,50.9,50.9,50.3,45.1,30.7,14.5,50.2,0.00,,0.00
4:02:30,57750,20.2,13.9,50.3,1.7,50.8,50.9,50.9,50.3,45.2,30.5,14.5,50.3,0.00,,0.00
4:02:40,57760,20.3,13.9,50.1,1.6,50.8,50.9,50.9,50.3,44.9,30.6,14.5,50.1,0.00,,0.00
4:02:50,57770,20.3,14.0,50.2,1.7,50.8,50.9,50.9,50.3,44.9,30.6,14.5,50.1,0.00,,0.00
4:03:00,57780,20.3,14.0,50.4,1.6,50.8,50.9,50.9,50.3,45.0,30.4,14.5,50.4,0.00,,0.00
4:03:10,57790,20.4,14.1,50.2,1.7,50.8,50.9,50.9,50.1,44.9,30.4,14.5,50.1,0.00,,0.00
4:03:20,57800,20.4,14.1,50.4,1.6,50.8,50.9,50.9,50.1,45.0,30.4,14.5,49.9,0.00,,0.00
4:03:30,57810,20.4,14.1,50.1,1.7,50.2,50.9,50.9,50.2,45.0,30.2,14.5,49.7,0.00,,0.00
4:03:40,57820,20.4,14.1,50.2,1.6,50.3,50.9,50.9,50.2,44.7,30.2,14.5,49.7,0.00,,0.00
4:03:50,57830,20.4,14.1,49.9,1.7,50.3,50.9,50.9,50.3,44.5,30.2,14.6,49.6,0.00,,0.00
4:04:00,57840,20.5,14.1,50.1,1.6,49.8,50.9,50.9,50.3,44.8,30.4,14.6,49.4,0.00,,0.00
4:04:10,57850,20.4,14.0,50.1,1.7,50.1,50.9,50.9,50.2,44.9,30.6,14.6,49.3,0.00,,0.00
4:04:20,57860,20.3,13.9,49.8,1.6,50.1,50.9,50.9,50.2,45.2,30.5,14.6,49.2,0.00,,0.00
4:04:30,57870,20.2,13.9,50.0,1.7,50.2,50.9,50.9,50.2,45.6,30.6,14.6,49.0,0.00,,0.00
4:04:40,57880,20.1,13.8,50.0,1.6,50.2,50.9,50.9,50.2,45.2,30.6,14.7,48.9,0.00,,0.00
4:04:50,57890,20.0,13.7,50.0,1.7,50.2,50.9,50.9,50.2,44.9,30.5,14.7,48.8,0.00,,0.00
4:05:00,57900,20.0,13.6,49.8,1.6,50.3,50.9,50.9,50.3,45.0,30.5,14.7,48.7,0.00,,0.00
4:05:10,57910,19.8,13.6,50.2,1.7,50.5,50.9,50.9,50.3,45.0,30.6,14.7,48.6,0.00,,0.00
4:05:20,57920,19.7,13.5,49.9,1.6,50.5,50.9,50.9,50.2,44.9,30.7,14.7,48.5,0.00,,0.00
4:05:30,57930,19.7,13.4,49.7,1.7,50.4,50.9,50.9,50.1,44.8,30.6,14.8,48.4,0.00,,0.00
4:05:40,57940,19.7,13.4,50.0,1.6,50.4,50.9,50.9,50.2,44.7,30.6,14.8,48.2,0.00,,0.00
4:05:50,57950,19.7,13.4,49.8,1.7,50.4,50.9,50.9,50.2,44.8,30.6,14.8,48.2,0.00,,0.00
4:06:00,57960,19.6,13.4,50.1,1.6,50.5,50.9,50.9,50.2,44.8,30.5,14.8,48.0,0.00,,0.00
4:06:10,57970,19.5,13.3,50.2,1.7,50.6,50.9,50.9,50.2,44.8,30.4,14.9,47.9,0.00,,0.00
4:06:20,57980,19.4,13.2,50.1,1.6,50.6,50.9,50.9,50.2,45.1,30.7,14.9,47.8,0.00,,0.00
4:06:30,57990,19.4,13.2,50.1,1.7,50.6,50.9,50.9,50.2,45.3,30.7,14.9,47.7,0.00,,0.00
4:06:40,58000,19.5,13.2,49.9,1.5,50.6,50.9,50.9,50.2,45.2,30.7,14.9,47.6,0.00,,0.00
4:06:50,58010,19.5,13.3,50.1,1.7,50.3,50.9,50.9,50.2,45.1,30.6,14.9,47.5,0.00,,0.00
4:07:00,58020,19.6,13.3,50.0,1.6,50.3,50.9,50.9,50.2,44.8,30.5,14.9,47.4,0.00,,0.00
4:07:10,58030,19.6,13.4,50.1,1.7,50.4,50.9,50.9,50.2,44.7,30.5,15.0,47.3,0.00,,0.00
4:07:20,58040,19.7,13.4,50.0,1.6,50.5,50.9,50.9,50.2,44.8,30.6,15.0,47.2,0.00,,0.00
4:07:30,58050,19.7,13.5,50.3,1.7,50.7,50.9,50.9,50.2,45.0,30.7,15.0,47.1,0.00,,0.00
4:07:40,58060,19.9,13.6,50.3,1.5,50.3,50.9,50.9,50.2,44.9,30.7,15.0,47.0,0.00,,0.00
4:07:50,58070,20.0,13.7,50.2,1.7,50.5,50.9,50.9,50.2,44.9,30.6,15.0,46.9,0.00,,0.00
4:08:00,58080,20.1,13.8,50.1,1.6,50.7,50.8,50.9,50.2,44.9,30.7,15.0,46.8,0.00,,0.00
4:08:10,58090,20.1,13.8,50.0,1.7,50.7,50.8,50.9,50.2,44.9,30.6,15.1,46.7,0.00,,0.00
4:08:20,58100,20.1,13.9,50.2,1.6,50.7,50.9,50.9,50.2,44.9,30.5,15.1,46.6,0.00,,0.00
4:08:30,58110,20.2,13.9,50.0,1.7,50.7,50.8,50.9,50.2,44.9,30.6,15.1,46.5,0.00,,0.00
4:08:40,58120,20.2,13.9,49.9,1.6,50.7,50.8,50.9,50.2,44.9,30.8,15.1,46.4,0.00,,0.00
4:08:50,58130,20.2,13.9,50.1,1.8,50.7,50.9,50.9,50.2,45.0,30.9,15.1,46.3,0.00,,0.00
4:09:00,58140,20.2,13.9,50.0,1.6,50.7,50.9,50.9,50.2,44.9,30.7,15.2,46.2,0.00,,0.00
4:09:10,58150,20.2,13.9,50.1,1.7,50.7,50.9,50.9,50.2,44.9,30.7,15.2,46.1,0.00,,0.00
4:09:20,58160,20.1,13.8,50.0,1.6,50.7,50.9,50.9,50.2,44.8,30.6,15.2,46.0,0.00,,0.00
4:09:30,58170,20.1,13.7,49.8,1.7,50.6,50.8,50.9,50.2,44.8,30.7,15.2,45.9,0.00,,0.00
4:09:40,58180,20.1,13.7,49.9,1.6,50.3,50.8,50.9,50.2,44.9,30.8,15.2,45.8,0.00,,0.00
4:09:50,58190,20.0,13.6,49.6,1.7,50.6,50.8,50.9,50.1,44.9,30.7,15.2,45.8,0.00,,0.00
4:10:00,58200,19.9,13.6,49.6,1.6,50.6,50.8,50.9,50.1,44.9,30.6,15.2,45.7,0.00,,0.00
4:10:10,58210,19.9,13.6,50.0,1.7,50.6,50.8,50.9,50.2,44.9,30.7,15.2,45.6,0.00,,0.00
4:10:20,58220,19.8,13.5,49.8,1.5,50.7,50.8,50.9,50.2,45.0,30.8,15.3,45.5,0.00,,0.00
4:10:30,58230,19.7,13.4,49.8,1.7,50.7,50.8,50.9,50.2,45.0,30.8,15.3,45.4,0.00,,0.00
4:10:40,58240,19.7,13.4,49.7,1.6,50.7,50.8,50.9,50.2,45.0,30.8,15.3,45.3,0.00,,0.00
4:10:50,58250,19.8,13.5,49.8,1.7,50.7,50.8,50.9,50.2,44.9,30.8,15.3,45.2,0.00,,0.00
4:11:00,58260,19.8,13.5,49.9,1.5,50.7,50.8,50.9,50.2,44.8,30.9,15.3,45.1,0.00,,0.00
4:11:10,58270,19.8,13.5,50.0,1.7,50.7,50.8,50.9,50.2,44.8,30.8,15.3,45.0,0.00,,0.00
4:11:20,58280,19.8,13.5,49.8,1.6,50.7,50.8,50.9,50.2,44.7,30.7,15.3,44.9,0.00,,0.00
4:11:30,58290,19.9,13.6,50.2,1.7,50.7,50.8,50.9,50.2,44.9,30.7,15.4,44.8,0.00,,0.00
4:11:40,58300,20.0,13.6,49.9,1.6,50.8,50.8,50.9,50.2,44.9,30.8,15.4,44.7,0.00,,0.00
4:11:50,58310,20.0,13.7,49.9,1.7,50.7,50.9,50.9,50.2,45.0,30.9,15.4,44.7,0.00,,0.00
4:12:00,58320,20.1,13.8,50.3,1.6,50.7,50.8,50.9,50.2,45.0,30.9,15.4,44.6,0.00,,0.00
4:12:10,58330,20.1,13.9,50.3,1.7,50.6,50.8,50.9,50.2,45.0,30.8,15.4,44.5,0.00,,0.00
4:12:20,58340,20.2,13.9,50.1,1.6,50.6,50.8,50.9,50.2,44.9,30.7,15.4,44.4,0.00,,0.00
4:12:30,58350,20.3,14.0,50.2,1.7,50.7,50.8,50.9,50.2,44.8,30.8,15.5,44.3,0.00,,0.00
4:12:40,58360,20.3,14.0,50.2,1.6,50.7,50.8,50.9,50.2,44.8,30.9,15.5,44.2,0.00,,0.00
4:12:50,58370,20.4,14.0,50.3,1.7,50.7,50.8,50.9,50.2,44.8,30.9,15.5,44.2,0.00,,0.00
4:13:00,58380,20.4,14.0,50.1,1.6,50.7,50.8,50.9,50.2,44.8,31.0,15.8,44.3,0.00,,0.00
4:13:10,58390,20.4,14.1,50.3,1.7,50.7,50.8,50.9,50.2,44.8,31.0,16.3,44.2,0.00,,0.00
4:13:20,58400,20.4,14.1,50.0,1.6,50.6,50.8,50.9,50.2,44.8,30.7,16.3,44.0,0.00,,0.00
4:13:30,58410,20.3,14.0,50.1,1.7,50.7,50.8,50.9,50.2,44.8,30.8,16.6,44.0,0.00,,0.00
4:13:40,58420,20.3,13.9,49.8,1.6,50.5,50.8,50.9,50.2,44.8,30.9,16.8,44.2,0.00,,0.00
4:13:50,58430,20.2,13.9,50.0,1.7,50.4,50.8,50.9,50.2,44.8,31.1,15.5,44.8,0.00,,0.00
4:14:00,58440,20.1,13.8,50.0,1.6,50.5,50.8,50.9,50.2,44.8,31.2,14.9,45.3,0.00,,0.00
4:14:10,58450,20.0,13.7,50.0,1.7,50.5,50.8,50.9,50.2,44.8,31.3,14.6,46.0,0.00,,0.00
4:14:20,58460,19.9,13.6,49.7,1.6,50.6,50.8,50.9,50.2,44.8,31.4,14.6,46.6,0.00,,0.00
4:14:30,58470,19.9,13.6,49.8,1.7,50.7,50.8,50.9,50.1,44.7,31.3,14.6,47.0,0.00,,0.00
4:14:40,58480,19.9,13.6,49.9,1.6,50.6,50.8,50.9,50.1,44.7,31.5,14.6,47.8,0.00,,0.00
4:14:50,58490,19.8,13.5,50.1,1.7,50.4,50.8,50.8,50.1,44.6,31.4,14.5,47.9,0.00,,0.00
4:15:00,58500,19.8,13.5,50.1,1.6,50.4,50.8,50.8,50.1,44.5,31.6,14.5,48.4,0.38,,0.06
4:15:10,58510,19.7,13.4,50.0,1.7,50.2,50.8,50.8,50.1,44.5,31.3,14.5,49.0,1.00,,0.17
4:15:20,58520,19.6,13.4,49.9,1.6,50.5,50.8,50.9,50.2,44.5,31.7,14.4,50.7,1.03,,0.17
4:15:30,58530,19.6,13.3,50.1,1.7,50.5,50.8,50.8,50.1,44.3,31.8,14.4,50.8,1.01,,0.17
4:15:40,58540,19.5,13.3,50.1,1.6,50.4,50.8,50.8,50.1,44.1,31.5,14.5,50.9,1.04,,0.17
4:15:50,58550,19.5,13.3,50.2,1.7,50.4,50.8,50.8,50.1,44.0,30.9,14.5,50.9,1.00,,0.17
4:16:00,58560,19.6,13.3,50.0,1.6,50.6,50.8,50.8,50.1,43.7,29.9,14.4,50.9,1.02,,0.17
4:16:10,58570,19.6,13.4,50.1,1.7,50.6,50.8,50.8,49.9,43.7,29.7,14.3,50.9,1.03,,0.17
4:16:20,58580,19.6,13.4,50.3,1.6,50.6,50.8,50.8,49.9,43.2,29.0,14.3,50.9,1.01,,0.17
4:16:30,58590,19.7,13.5,50.2,1.7,50.4,50.8,50.8,50.0,42.8,28.7,14.3,50.9,1.02,,0.17
4:16:40,58600,19.8,13.5,50.0,1.7,50.5,50.8,50.7,49.9,42.8,28.4,14.4,50.9,1.03,,0.17
4:16:50,58610,19.9,13.7,50.3,1.6,50.7,50.8,50.7,49.8,42.7,28.2,14.4,50.9,0.98,,0.16
4:17:00,58620,20.0,13.8,50.1,1.7,50.7,50.8,50.7,49.7,42.7,27.9,14.4,50.9,0.05,,0.01
4:17:10,58630,20.2,13.9,50.3,1.6,50.7,50.8,50.7,49.8,42.3,27.6,14.4,50.8,0.00,,0.00
4:17:20,58640,20.2,13.9,50.4,1.7,50.6,50.8,50.7,49.8,42.5,27.2,14.4,50.8,0.00,,0.00
4:17:30,58650,20.3,14.0,50.2,1.6,50.5,50.8,50.6,49.8,42.5,27.4,14.4,50.7,0.00,,0.00
4:17:40,58660,20.3,14.0,49.9,1.7,50.6,50.8,50.6,49.7,42.4,27.3,14.4,50.7,0.00,,0.00
4:17:50,58670,20.3,14.0,49.8,1.6,50.6,50.8,50.6,49.7,42.1,27.3,14.4,50.7,0.00,,0.00
4:18:00,58680,20.3,14.0,50.0,1.8,50.6,50.8,50.6,49.7,42.0,27.2,14.4,50.6,0.00,,0.00
4:18:10,58690,20.3,13.9,49.7,1.6,50.6,50.8,50.6,49.7,42.1,27.3,14.5,50.4,0.00,,0.00
4:18:20,58700,20.3,14.0,49.9,1.7,50.4,50.8,50.6,49.7,42.5,27.2,14.5,50.3,0.00,,0.00
4:18:30,58710,20.3,13.9,49.6,1.6,50.1,50.8,50.6,49.8,42.3,27.3,14.5,50.2,0.00,,0.00
4:18:40,58720,20.2,13.9,49.7,1.7,50.0,50.8,50.6,49.8,42.2,27.2,14.5,50.0,0.00,,0.00
4:18:50,58730,20.2,13.8,49.5,1.6,50.1,50.8,50.6,49.8,42.2,27.2,14.5,49.9,0.00,,0.00
4:19:00,58740,20.1,13.7,49.6,1.7,50.0,50.8,50.6,49.7,42.2,27.2,14.5,49.8,0.00,,0.00
4:19:10,58750,20.0,13.6,49.6,1.6,50.0,50.8,50.6,49.8,42.2,27.2,14.6,49.7,0.00,,0.00
4:19:20,58760,19.9,13.6,49.7,1.7,50.0,50.8,50.6,49.8,42.1,27.2,14.6,49.6,0.00,,0.00
4:19:30,58770,19.9,13.5,49.8,1.6,49.9,50.8,50.6,49.8,42.3,27.2,14.6,49.5,0.00,,0.00
4:19:40,58780,19.8,13.5,49.5,1.7,49.9,50.8,50.6,49.8,42.6,27.4,14.6,49.3,0.00,,0.00
4:19:50,58790,19.8,13.5,49.5,1.6,50.0,50.8,50.6,49.8,42.5,27.4,14.6,49.2,0.00,,0.00
4:20:00,58800,19.7,13.4,49.5,1.8,50.1,50.8,50.6,49.7,42.4,27.3,14.6,49.1,0.00,,0.00
4:20:10,58810,19.8,13.5,49.7,1.6,50.4,50.8,50.6,49.8,42.0,27.3,14.6,49.0,0.00,,0.00
4:20:20,58820,19.6,13.3,49.5,1.8,50.6,50.8,50.6,49.8,42.2,27.4,14.6,48.9,0.00,,0.00
4:20:30,58830,19.5,13.2,49.6,1.6,50.4,50.8,50.6,49.8,42.3,27.4,14.7,48.8,0.00,,0.00
4:20:40,58840,19.5,13.2,49.6,1.8,50.3,50.8,50.6,49.8,42.2,27.3,14.7,48.6,0.00,,0.00
4:20:50,58850,19.4,13.2,49.6,1.6,50.3,50.7,50.6,49.8,42.1,27.4,14.7,48.5,0.00,,0.00
4:21:00,58860,19.4,13.2,49.5,1.8,50.4,50.7,50.6,49.8,42.0,27.4,14.7,48.4,0.00,,0.00
4:21:10,58870,19.4,13.2,49.9,1.6,50.4,50.7,50.6,49.8,42.3,27.5,14.7,48.3,0.00,,0.00
4:21:20,58880,19.6,13.3,49.9,1.8,50.6,50.7,50.6,49.7,42.1,27.4,14.8,48.2,0.00,,0.00
4:21:30,58890,19.6,13.4,49.8,1.6,50.6,50.6,50.6,49.7,42.2,27.3,14.8,48.1,0.00,,0.00
4:21:40,58900,19.7,13.4,49.9,1.8,50.7,50.6,50.6,49.7,42.3,27.3,14.8,48.0,0.00,,0.00
4:21:50,58910,19.7,13.4,50.0,1.6,50.7,50.7,50.6,49.8,42.5,27.4,14.8,47.9,0.00,,0.00
4:22:00,58920,19.8,13.5,49.9,1.8,50.7,50.7,50.6,49.7,42.5,27.4,14.8,47.8,0.00,,0.00
4:22:10,58930,19.8,13.5,49.8,1.6,50.6,50.7,50.6,49.7,42.5,27.4,14.8,47.7,0.00,,0.00
4:22:20,58940,19.9,13.6,49.9,1.8,50.6,50.7,50.6,49.8,42.2,27.4,14.8,47.6,0.00,,0.00
4:22:30,58950,20.1,13.8,50.0,1.6,50.7,50.8,50.6,49.8,42.2,27.4,14.9,47.5,0.00,,0.00
4:22:40,58960,20.1,13.8,49.8,1.8,50.6,50.8,50.6,49.8,42.2,27.3,14.9,47.4,0.00,,0.00
4:22:50,58970,20.1,13.8,49.8,1.6,50.6,50.7,50.6,49.7,42.2,27.3,14.9,47.3,0.00,,0.00
4:23:00,58980,20.2,13.9,50.1,1.8,50.6,50.7,50.6,49.7,42.1,27.4,14.9,47.2,0.00,,0.00
4:23:10,58990,20.2,13.9,50.0,1.6,50.6,50.7,50.6,49.7,42.2,27.5,14.9,47.1,0.00,,0.00
4:23:20,59000,20.1,13.8,49.8,1.8,50.6,50.7,50.6,49.7,42.3,27.5,14.9,47.0,0.00,,0.00
4:23:30,59010,20.1,13.8,50.0,1.6,50.6,50.7,50.6,49.7,42.3,27.4,14.9,46.9,0.00,,0.00
4:23:40,59020,20.1,13.8,49.8,1.8,50.7,50.7,50.6,49.7,42.2,27.4,15.0,46.8,0.00,,0.00
4:23:50,59030,20.1,13.8,50.1,1.6,50.7,50.7,50.6,49.7,42.2,27.4,15.0,46.7,0.00,,0.00
4:24:00,59040,20.0,13.6,49.8,1.8,50.6,50.7,50.6,49.7,42.1,27.4,15.0,46.6,0.00,,0.00
4:24:10,59050,19.8,13.6,50.1,1.5,50.5,50.7,50.6,49.7,42.1,27.4,15.0,46.5,0.00,,0.00
4:24:20,59060,19.8,13.5,50.0,1.7,50.4,50.7,50.6,49.7,42.3,27.4,15.0,46.4,0.00,,0.00
4:24:30,59070,19.7,13.5,50.1,1.6,50.3,50.7,50.6,49.8,42.3,27.5,15.0,46.3,0.00,,0.00
4:24:40,59080,19.7,13.5,49.9,1.7,50.5,50.7,50.6,49.8,42.3,27.5,15.1,46.2,0.00,,0.00
4:24:50,59090,19.6,13.4,50.0,1.6,50.2,50.8,50.6,49.8,42.3,27.5,15.1,46.1,0.00,,0.00
4:25:00,59100,19.6,13.3,50.1,1.7,50.1,50.7,50.6,49.7,42.2,27.5,15.1,46.0,0.00,,0.00
4:25:10,59110,19.6,13.3,49.9,1.6,50.3,50.8,50.6,49.7,42.2,27.4,15.1,45.9,0.00,,0.00
4:25:20,59120,19.7,13.4,49.9,1.7,50.2,50.7,50.6,49.7,42.1,27.4,15.1,45.9,0.00,,0.00
4:25:30,59130,19.7,13.5,50.1,1.6,50.2,50.7,50.6,49.7,42.1,27.4,15.1,45.8,0.00,,0.00
4:25:40,59140,19.7,13.5,50.1,1.7,50.1,50.7,50.6,49.7,42.3,27.4,15.1,45.7,0.00,,0.00
4:25:50,59150,19.7,13.5,50.1,1.6,50.2,50.7,50.6,49.7,42.4,27.5,15.1,45.6,0.00,,0.00
4:26:00,59160,19.7,13.5,49.8,1.7,50.1,50.7,50.6,49.7,42.4,27.6,15.2,45.5,0.00,,0.00
4:26:10,59170,19.8,13.6,50.1,1.5,50.1,50.7,50.6,49.7,42.1,27.6,15.2,45.4,0.00,,0.00
4:26:20,59180,19.9,13.7,50.2,1.7,50.1,50.7,50.6,49.7,42.1,27.5,15.2,45.3,0.00,,0.00
4:26:30,59190,20.1,13.8,50.2,1.6,50.5,50.7,50.6,49.7,42.2,27.5,15.2,45.2,0.00,,0.00
4:26:40,59200,20.1,13.8,49.9,1.7,50.5,50.7,50.6,49.7,42.2,27.4,15.2,45.1,0.00,,0.00
4:26:50,59210,20.2,13.9,50.3,1.6,50.3,50.7,50.6,49.7,42.1,27.5,15.2,45.0,0.00,,0.00
4:27:00,59220,20.3,13.9,49.9,1.7,50.4,50.7,50.6,49.7,42.2,27.6,15.2,45.0,0.00,,0.00
4:27:10,59230,20.3,14.0,50.1,1.6,50.2,50.7,50.6,49.7,42.3,27.6,15.2,44.9,0.00,,0.00
4:27:20,59240,20.3,14.0,50.1,1.7,50.1,50.7,50.6,49.7,42.4,27.6,15.2,44.8,0.00,,0.00
4:27:30,59250,20.4,14.0,50.1,1.6,50.0,50.7,50.6,49.7,42.3,27.5,15.3,44.7,0.00,,0.00
4:27:40,59260,20.4,14.0,50.2,1.7,50.0,50.7,50.6,49.7,42.1,27.5,15.3,44.6,0.00,,0.00
4:27:50,59270,20.3,14.0,50.0,1.6,50.4,50.7,50.6,49.7,42.1,27.5,15.3,44.5,0.00,,0.00
4:28:00,59280,20.3,13.9,50.1,1.7,50.4,50.7,50.6,49.7,42.2,27.6,15.3,44.4,0.00,,0.00
4:28:10,59290,20.2,13.9,49.8,1.6,50.3,50.7,50.6,49.7,42.3,27.6,15.3,44.3,0.00,,0.00
4:28:20,59300,20.1,13.8,50.0,1.7,50.4,50.7,50.6,49.7,42.2,27.5,15.3,44.2,0.00,,0.00
4:28:30,59310,20.1,13.8,50.1,1.5,50.1,50.7,50.6,49.7,42.1,27.6,15.8,44.2,0.00,,0.00
4:28:40,59320,20.1,13.7,50.0,1.7,50.4,50.7,50.6,49.7,42.2,27.6,16.2,44.2,0.00,,0.00
4:28:50,59330,19.9,13.6,50.0,1.6,50.4,50.7,50.6,49.7,42.1,27.6,14.5,44.1,0.00,,0.00
4:29:00,59340,19.8,13.5,49.8,1.7,50.2,50.7,50.6,49.7,42.1,27.6,12.9,44.1,0.00,,0.00
4:29:10,59350,19.7,13.5,50.1,1.6,50.2,50.7,50.6,49.7,42.2,27.6,13.9,44.0,0.00,,0.00
4:29:20,59360,19.7,13.4,49.8,1.7,50.1,50.7,50.6,49.7,42.2,27.6,14.3,43.9,0.00,,0.00
4:29:30,59370,19.7,13.4,49.8,1.5,50.2,50.7,50.6,49.7,42.3,27.6,14.4,43.7,0.00,,0.00
4:29:40,59380,19.6,13.3,49.8,1.7,50.1,50.8,50.6,49.7,42.2,27.6,14.4,43.6,0.00,,0.00
4:29:50,59390,19.5,13.2,49.9,1.6,50.2,50.7,50.6,49.7,42.1,27.6,14.4,43.6,0.00,,0.00
4:30:00,59400,19.4,13.2,49.8,1.7,50.2,50.7,50.6,49.7,42.1,27.6,14.3,43.4,0.69,,0.12
4:30:10,59410,19.4,13.1,49.7,1.6,50.0,50.7,50.6,49.7,42.0,27.6,14.4,44.1,1.71,,0.28
4:30:20,59420,19.3,13.1,49.9,1.7,50.3,50.7,50.6,49.6,41.8,28.6,14.4,50.7,1.69,,0.28
4:30:30,59430,19.4,13.1,49.9,1.6,50.5,50.7,50.6,49.6,41.5,28.6,14.4,50.8,1.63,,0.27
4:30:40,59440,19.4,13.2,50.0,1.7,50.4,50.7,50.6,49.6,41.2,27.8,14.3,50.8,1.71,,0.28
4:30:50,59450,19.4,13.2,49.9,1.6,50.5,50.7,50.6,49.7,40.9,27.2,14.3,50.8,1.63,,0.27
4:31:00,59460,19.4,13.2,49.9,1.7,50.5,50.7,50.6,49.2,40.7,26.8,14.4,50.8,1.72,,0.29
4:31:10,59470,19.5,13.3,49.9,1.6,50.7,50.7,50.6,49.2,40.4,26.1,14.3,50.8,0.79,,0.13
4:31:20,59480,19.6,13.4,50.2,1.7,50.2,50.7,50.6,49.2,39.5,25.8,14.3,50.8,0.00,,0.00
4:31:30,59490,19.7,13.4,49.9,1.6,50.5,50.7,50.6,49.1,39.5,25.6,14.3,50.8,0.00,,0.00
4:31:40,59500,19.9,13.6,49.9,1.8,50.5,50.7,50.5,49.0,39.3,25.4,14.3,50.7,0.00,,0.00
4:31:50,59510,20.0,13.7,50.1,1.6,50.6,50.7,50.5,49.1,39.8,25.3,14.4,50.7,0.00,,0.00
4:32:00,59520,20.1,13.8,50.0,1.7,50.6,50.7,50.5,49.2,39.1,25.2,14.4,50.5,0.00,,0.00
4:32:10,59530,20.1,13.9,50.3,1.6,50.7,50.7,50.5,49.3,39.6,25.2,14.3,50.5,0.00,,0.00
4:32:20,59540,20.2,13.9,50.1,1.8,50.5,50.7,50.5,49.2,39.5,25.3,14.4,50.4,0.00,,0.00
4:32:30,59550,20.3,14.0,50.2,1.6,50.5,50.7,50.5,49.1,39.6,25.4,14.4,50.2,0.00,,0.00
4:32:40,59560,20.3,14.0,50.1,1.7,50.6,50.7,50.4,49.2,39.6,25.4,14.4,50.1,0.00,,0.00
4:32:50,59570,20.4,14.0,50.1,1.5,50.2,50.7,50.4,49.2,39.6,25.4,14.4,50.0,0.00,,0.00
4:33:00,59580,20.4,14.1,50.0,1.7,50.2,50.7,50.4,49.2,39.8,25.4,14.4,49.8,0.00,,0.00
4:33:10,59590,20.4,14.0,50.0,1.6,49.9,50.7,50.4,49.1,39.9,25.4,14.4,49.7,0.00,,0.00
4:33:20,59600,20.4,14.0,49.9,1.7,50.0,50.7,50.4,49.0,39.4,25.4,14.4,49.6,0.00,,0.00
4:33:30,59610,20.4,14.0,50.0,1.6,50.0,50.7,50.4,49.1,39.2,25.3,14.5,49.5,0.00,,0.00
4:33:40,59620,20.3,14.0,50.0,1.7,50.3,50.7,50.4,49.2,39.1,25.3,14.5,49.3,0.00,,0.00
4:33:50,59630,20.3,13.9,49.9,1.6,50.5,50.7,50.5,49.1,39.4,25.3,14.5,49.2,0.00,,0.00
4:34:00,59640,20.2,13.9,49.8,1.7,50.4,50.7,50.5,49.2,39.7,25.4,14.5,49.1,0.00,,0.00
4:34:10,59650,20.2,13.8,49.8,1.6,50.4,50.7,50.5,49.2,39.6,25.4,14.5,49.0,0.00,,0.00
4:34:20,59660,20.0,13.7,50.0,1.7,50.4,50.7,50.5,49.2,39.0,25.4,14.5,48.9,0.00,,0.00
4:34:30,59670,20.0,13.6,49.7,1.6,50.4,50.7,50.4,49.1,39.4,25.4,14.6,48.8,0.00,,0.00
4:34:40,59680,19.8,13.5,49.7,1.7,50.5,50.7,50.4,49.1,39.7,25.3,14.6,48.7,0.00,,0.00
4:34:50,59690,19.8,13.5,49.8,1.6,50.3,50.7,50.4,49.2,39.6,25.3,14.6,48.6,0.00,,0.00
4:35:00,59700,19.8,13.4,49.7,1.7,50.4,50.7,50.5,49.3,39.5,25.3,14.6,48.5,0.00,,0.00
4:35:10,59710,19.7,13.4,49.8,1.6,50.4,50.7,50.5,49.2,39.7,25.4,14.6,48.4,0.00,,0.00
4:35:20,59720,19.6,13.4,49.8,1.7,50.2,50.7,50.5,49.1,39.9,25.4,14.7,48.3,0.00,,0.00
4:35:30,59730,19.6,13.3,49.7,1.6,50.0,50.6,50.4,49.0,39.5,25.4,14.7,48.2,0.00,,0.00
4:35:40,59740,19.5,13.3,49.8,1.6,50.0,50.6,50.4,49.1,38.8,25.4,14.7,48.0,0.00,,0.00
4:35:50,59750,19.5,13.3,49.9,1.7,49.9,50.6,50.4,49.1,39.3,25.3,14.7,47.9,0.00,,0.00
4:36:00,59760,19.5,13.2,49.7,1.6,49.9,50.6,50.4,49.0,39.4,25.3,14.7,47.8,0.00,,0.00
4:36:10,59770,19.5,13.2,49.8,1.7,50.0,50.7,50.4,49.0,39.4,25.3,14.7,47.7,0.00,,0.00
4:36:20,59780,19.5,13.3,50.0,1.6,49.9,50.7,50.4,49.0,39.5,25.3,14.7,47.6,0.00,,0.00
4:36:30,59790,19.5,13.3,49.9,1.7,50.1,50.6,50.4,49.0,39.3,25.4,14.8,47.5,0.00,,0.00
4:36:40,59800,19.6,13.3,49.8,1.6,49.9,50.7,50.4,49.1,39.8,25.4,14.8,47.4,0.00,,0.00
4:36:50,59810,19.7,13.4,49.8,1.7,50.1,50.7,50.4,49.1,39.8,25.4,14.8,47.3,0.00,,0.00
4:37:00,59820,19.8,13.5,50.1,1.5,50.0,50.7,50.4,49.2,39.7,25.4,14.8,47.2,0.00,,0.00
4:37:10,59830,19.9,13.6,50.2,1.7,50.5,50.7,50.4,49.2,39.4,25.4,14.8,47.1,0.00,,0.00
4:37:20,59840,20.0,13.7,50.0,1.6,50.5,50.7,50.4,49.2,39.4,25.3,14.8,47.0,0.00,,0.00
4:37:30,59850,20.0,13.8,50.2,1.7,50.5,50.7,50.4,49.1,39.4,25.3,14.8,46.9,0.00,,0.00
4:37:40,59860,20.1,13.8,50.3,1.6,50.5,50.7,50.4,49.1,39.5,25.4,14.9,46.8,0.00,,0.00
4:37:50,59870,20.2,13.9,50.4,1.7,50.5,50.7,50.4,49.1,39.3,25.3,14.9,46.7,0.00,,0.00
4:38:00,59880,20.2,13.9,50.3,1.6,50.6,50.6,50.4,49.1,39.5,25.4,14.9,46.6,0.00,,0.00
4:38:10,59890,20.2,13.9,50.1,1.7,50.6,50.7,50.4,49.1,39.4,25.4,14.9,46.6,0.00,,0.00
4:38:20,59900,20.2,14.0,50.3,1.6,50.4,50.6,50.4,49.0,39.4,25.4,14.9,46.4,0.00,,0.00
4:38:30,59910,20.3,13.9,49.9,1.8,50.5,50.6,50.4,49.0,39.5,25.4,14.9,46.4,0.00,,0.00
4:38:40,59920,20.3,14.0,50.2,1.6,50.5,50.6,50.4,49.1,39.3,25.4,14.9,46.3,0.00,,0.00
4:38:50,59930,20.3,13.9,50.0,1.7,50.4,50.7,50.4,49.1,39.5,25.4,15.0,46.2,0.00,,0.00
4:39:00,59940,20.3,13.9,49.9,1.5,50.5,50.7,50.4,49.0,39.4,25.4,15.0,46.1,0.00,,0.00
4:39:10,59950,20.2,13.8,49.8,1.7,50.5,50.6,50.4,49.1,39.4,25.3,15.0,46.0,0.00,,0.00
4:39:20,59960,20.1,13.7,49.7,1.6,50.5,50.7,50.4,49.1,39.5,25.4,15.0,45.9,0.00,,0.00
4:39:30,59970,20.0,13.7,49.8,1.7,50.5,50.6,50.4,49.1,39.6,25.4,15.0,45.8,0.00,,0.00
4:39:40,59980,19.9,13.6,49.7,1.6,50.4,50.6,50.4,49.1,39.6,25.4,15.0,45.7,0.00,,0.00
4:39:50,59990,19.8,13.5,49.8,1.7,50.3,50.6,50.4,49.0,39.6,25.4,15.0,45.6,0.00,,0.00
4:40:00,60000,19.7,13.5,49.9,1.5,50.2,50.6,50.4,49.1,39.5,25.4,15.0,45.5,0.00,,0.00
4:40:10,60010,19.7,13.4,49.7,1.7,50.1,50.6,50.4,49.1,39.2,25.4,15.1,45.4,0.00,,0.00
4:40:20,60020,19.7,13.4,50.1,1.6,50.2,50.6,50.4,49.0,39.2,25.4,15.1,45.3,0.00,,0.00
4:40:30,60030,19.6,13.4,50.0,1.7,50.2,50.6,50.4,49.1,39.3,25.4,15.1,45.3,0.00,,0.00
4:40:40,60040,19.5,13.3,49.9,1.6,50.3,50.6,50.4,49.1,39.3,25.4,15.1,45.2,0.00,,0.00
4:40:50,60050,19.4,13.1,49.7,1.7,50.2,50.6,50.4,49.1,39.4,25.4,15.1,45.1,0.00,,0.00
4:41:00,60060,19.4,13.1,49.8,1.6,50.2,50.6,50.4,49.1,39.4,25.4,15.1,45.0,0.00,,0.00
4:41:10,60070,19.4,13.2,49.8,1.7,50.4,50.6,50.4,49.0,39.5,25.4,15.1,44.9,0.00,,0.00
4:41:20,60080,19.4,13.2,50.1,1.5,50.3,50.6,50.4,49.0,39.7,25.4,15.1,44.8,0.00,,0.00
4:41:30,60090,19.5,13.2,50.0,1.7,50.4,50.6,50.4,49.1,39.4,25.4,15.2,44.7,0.00,,0.00
4:41:40,60100,19.5,13.3,50.0,1.6,50.2,50.6,50.4,49.0,39.4,25.4,15.2,44.6,0.00,,0.00
4:41:50,60110,19.6,13.3,50.0,1.7,50.1,50.6,50.4,49.0,39.6,25.4,15.2,44.5,0.00,,0.00
4:42:00,60120,19.6,13.4,50.2,1.6,50.1,50.7,50.4,49.1,39.3,25.4,15.2,44.5,0.00,,0.00
4:42:10,60130,19.7,13.5,50.2,1.7,50.3,50.7,50.4,49.1,39.3,25.4,15.2,44.4,0.00,,0.00
4:42:20,60140,19.9,13.6,50.1,1.6,50.4,50.6,50.4,49.1,39.2,25.4,15.2,44.3,0.00,,0.00
4:42:30,60150,19.9,13.7,50.2,1.7,50.4,50.7,50.4,49.1,39.4,25.4,15.2,44.2,0.00,,0.00
4:42:40,60160,20.0,13.8,50.4,1.6,50.3,50.6,50.4,49.1,39.5,25.4,15.3,44.1,0.00,,0.00
4:42:50,60170,20.1,13.8,50.2,1.8,50.2,50.6,50.4,49.1,39.4,25.4,15.3,44.0,0.00,,0.00
4:43:00,60180,20.1,13.9,50.2,1.6,50.3,50.6,50.4,49.0,39.4,25.4,15.3,44.0,0.00,,0.00
4:43:10,60190,20.2,13.9,50.4,1.7,50.4,50.6,50.4,49.0,39.4,25.4,15.3,43.9,0.00,,0.00
4:43:20,60200,20.2,13.9,50.4,1.6,50.4,50.6,50.4,49.0,39.4,25.4,15.3,43.8,0.00,,0.00
4:43:30,60210,20.2,13.9,50.1,1.7,50.1,50.6,50.4,49.0,39.4,25.4,15.9,43.8,0.00,,0.00
4:43:40,60220,20.3,13.9,50.1,1.6,50.2,50.6,50.4,49.0,39.3,25.4,16.1,43.7,0.00,,0.00
4:43:50,60230,20.2,13.9,50.1,1.7,50.2,50.6,50.4,49.0,39.4,25.4,14.6,43.7,0.00,,0.00
4:44:00,60240,20.2,13.9,50.1,1.6,50.2,50.6,50.4,49.1,39.4,25.4,12.8,43.7,0.00,,0.00
4:44:10,60250,20.2,13.8,49.8,1.8,50.2,50.6,50.4,49.0,39.3,25.4,13.8,43.6,0.00,,0.00
4:44:20,60260,20.1,13.8,50.2,1.6,50.0,50.6,50.4,49.0,39.3,25.5,14.3,43.6,0.00,,0.00
4:44:30,60270,20.0,13.7,50.0,1.7,50.1,50.6,50.4,49.1,39.3,25.5,14.4,43.5,0.00,,0.00
4:44:40,60280,19.9,13.7,50.1,1.6,50.0,50.6,50.4,49.0,39.4,25.5,14.4,43.4,0.00,,0.00
4:44:50,60290,19.9,13.6,50.0,1.7,50.0,50.6,50.4,49.0,39.4,25.4,14.4,43.4,0.00,,0.00
4:45:00,60300,19.8,13.6,50.0,1.6,50.1,50.6,50.4,49.0,39.3,25.4,14.4,43.3,0.68,,0.11
4:45:10,60310,19.8,13.5,49.9,1.7,50.2,50.6,50.4,49.0,39.4,25.4,14.4,45.4,1.67,,0.28
4:45:20,60320,19.7,13.4,50.1,1.6,50.1,50.6,50.4,49.0,39.0,25.9,14.4,50.6,1.73,,0.29
4:45:30,60330,19.6,13.4,50.2,1.7,50.4,50.6,50.4,48.9,38.5,26.3,14.4,50.7,1.71,,0.29
4:45:40,60340,19.5,13.3,50.1,1.6,50.4,50.6,50.3,49.0,38.1,25.7,14.3,50.7,1.71,,0.28
4:45:50,60350,19.5,13.2,50.0,1.8,50.1,50.6,50.4,48.6,37.8,25.3,14.4,50.7,1.67,,0.28
4:46:00,60360,19.4,13.2,50.0,1.6,50.2,50.6,50.3,48.5,37.3,25.0,14.4,50.7,1.73,,0.29
4:46:10,60370,19.5,13.2,50.0,1.7,50.2,50.6,50.4,48.4,36.9,24.6,14.4,50.7,0.52,,0.09
4:46:20,60380,19.4,13.2,50.0,1.5,50.1,50.5,50.4,48.3,36.8,24.3,14.4,50.7,0.00,,0.00
4:46:30,60390,19.5,13.3,50.0,1.7,50.1,50.5,50.4,48.2,36.0,24.3,14.4,50.6,0.00,,0.00
4:46:40,60400,19.6,13.3,49.9,1.5,50.1,50.5,50.4,48.1,36.0,24.1,14.4,50.5,0.00,,0.00
4:46:50,60410,19.6,13.4,50.1,1.7,50.2,50.5,50.3,48.1,36.3,23.9,14.4,50.4,0.00,,0.00
4:47:00,60420,19.7,13.5,50.1,1.5,50.2,50.6,50.3,48.3,35.9,23.9,14.4,50.5,0.00,,0.00
4:47:10,60430,19.8,13.6,50.2,1.7,50.3,50.6,50.3,48.4,36.0,24.0,14.4,50.3,0.00,,0.00
4:47:20,60440,19.9,13.6,50.2,1.6,50.5,50.5,50.2,48.1,35.8,24.0,14.4,50.3,0.00,,0.00
4:47:30,60450,20.0,13.7,50.1,1.7,50.3,50.5,50.2,48.1,35.2,24.0,14.4,50.2,0.00,,0.00
4:47:40,60460,20.0,13.7,50.0,1.6,50.4,50.5,50.2,48.2,36.2,24.0,14.4,50.0,0.00,,0.00
4:47:50,60470,20.1,13.8,50.2,1.7,50.4,50.5,50.2,48.2,36.6,24.0,14.5,49.9,0.00,,0.00
4:48:00,60480,20.1,13.8,50.0,1.6,50.4,50.5,50.2,48.1,36.6,23.9,14.5,49.7,0.00,,0.00
4:48:10,60490,20.2,13.9,49.8,1.7,50.4,50.5,50.2,48.0,36.7,23.9,14.5,49.6,0.00,,0.00
4:48:20,60500,20.3,14.0,50.1,1.5,50.4,50.5,50.3,48.2,36.3,23.9,14.5,49.5,0.00,,0.00
4:48:30,60510,20.3,14.0,50.1,1.7,50.4,50.5,50.3,48.3,35.8,23.9,14.5,49.4,0.00,,0.00
4:48:40,60520,20.3,14.0,50.1,1.6,50.4,50.5,50.3,48.3,36.0,23.9,14.5,49.3,0.00,,0.00
4:48:50,60530,20.3,14.0,50.0,1.7,50.3,50.5,50.3,48.3,35.9,24.0,14.5,49.1,0.00,,0.00
4:49:00,60540,20.3,14.0,50.1,1.6,50.1,50.5,50.3,48.3,36.0,24.1,14.5,49.0,0.00,,0.00
4:49:10,60550,20.2,13.9,49.9,1.7,50.1,50.5,50.3,48.2,36.0,24.0,14.6,48.9,0.00,,0.00
4:49:20,60560,20.1,13.8,49.8,1.6,50.1,50.5,50.2,48.2,35.8,24.0,14.6,48.8,0.00,,0.00
4:49:30,60570,20.0,13.7,50.0,1.7,50.0,50.5,50.2,48.1,36.3,24.0,14.6,48.7,0.00,,0.00
4:49:40,60580,20.0,13.7,49.9,1.6,50.1,50.5,50.2,48.0,36.5,24.0,14.6,48.5,0.00,,0.00
4:49:50,60590,19.9,13.6,49.7,1.7,49.9,50.5,50.2,48.1,36.3,24.0,14.6,48.4,0.00,,0.00
4:50:00,60600,19.9,13.5,49.7,1.6,50.0,50.5,50.3,48.1,36.2,24.0,14.6,48.3,0.00,,0.00
4:50:10,60610,19.8,13.4,49.6,1.7,50.0,50.5,50.2,48.1,36.1,24.0,14.7,48.2,0.00,,0.00
4:50:20,60620,19.7,13.4,49.8,1.6,49.9,50.5,50.2,48.1,35.9,24.0,14.7,48.1,0.00,,0.00
4:50:30,60630,19.6,13.4,49.7,1.7,49.9,50.5,50.2,48.2,36.0,24.0,14.7,48.0,0.00,,0.00
4:50:40,60640,19.6,13.3,49.6,1.5,49.8,50.5,50.2,48.3,36.1,24.0,14.7,47.9,0.00,,0.00
4:50:50,60650,19.5,13.3,49.8,1.7,49.8,50.5,50.2,48.2,36.1,24.0,14.7,47.8,0.00,,0.00
4:51:00,60660,19.5,13.2,49.8,1.6,49.9,50.5,50.2,48.2,36.2,24.0,14.7,47.7,0.00,,0.00
4:51:10,60670,19.4,13.1,49.6,1.7,49.8,50.5,50.3,48.2,36.1,24.0,14.7,47.6,0.00,,0.00
4:51:20,60680,19.4,13.1,49.6,1.6,49.8,50.5,50.3,48.2,35.7,24.0,14.8,47.5,0.00,,0.00
4:51:30,60690,19.4,13.1,49.7,1.7,49.8,50.5,50.3,48.3,36.4,24.0,14.8,47.4,0.00,,0.00
4:51:40,60700,19.4,13.2,50.0,1.6,49.8,50.5,50.3,48.2,36.1,24.0,14.8,47.3,0.00,,0.00
4:51:50,60710,19.4,13.2,49.9,1.7,49.8,50.5,50.2,48.2,36.0,24.0,14.8,47.2,0.00,,0.00
4:52:00,60720,19.5,13.3,50.1,1.6,49.9,50.5,50.2,48.2,36.1,24.0,14.8,47.1,0.00,,0.00
4:52:10,60730,19.6,13.3,50.0,1.7,50.2,50.5,50.2,48.2,35.7,24.0,14.8,47.0,0.00,,0.00
4:52:20,60740,19.6,13.4,49.7,1.6,50.3,50.5,50.2,48.0,36.1,24.0,14.8,46.9,0.00,,0.00
4:52:30,60750,19.8,13.5,49.9,1.7,50.4,50.5,50.2,48.1,36.0,24.0,14.9,46.8,0.00,,0.00
4:52:40,60760,19.9,13.6,49.8,1.6,50.5,50.5,50.2,48.2,36.0,24.0,14.9,46.7,0.00,,0.00
4:52:50,60770,20.0,13.7,50.0,1.8,50.4,50.5,50.2,48.1,36.2,24.0,14.9,46.7,0.00,,0.00
4:53:00,60780,20.0,13.7,50.0,1.6,50.4,50.5,50.2,48.1,36.1,24.0,14.9,46.6,0.00,,0.00
4:53:10,60790,20.1,13.7,49.8,1.7,50.4,50.5,50.2,48.1,36.2,24.0,14.9,46.5,0.00,,0.00
4:53:20,60800,20.1,13.8,49.9,1.6,50.4,50.4,50.2,48.1,36.1,24.0,14.9,46.4,0.00,,0.00
4:53:30,60810,20.2,13.8,49.8,1.7,50.3,50.5,50.2,48.1,36.0,24.0,15.0,46.3,0.00,,0.00
4:53:40,60820,20.2,13.9,49.9,1.6,50.1,50.4,50.2,48.1,36.1,24.0,15.0,46.2,0.00,,0.00
4:53:50,60830,20.2,13.9,50.0,1.6,50.0,50.5,50.2,48.1,36.0,24.0,15.0,46.1,0.00,,0.00
4:54:00,60840,20.3,13.9,49.8,1.7,50.1,50.5,50.2,48.2,35.9,24.0,15.0,46.0,0.00,,0.00
4:54:10,60850,20.3,13.9,50.0,1.6,50.1,50.5,50.2,48.2,35.8,24.0,15.0,45.9,0.00,,0.00
4:54:20,60860,20.2,13.9,49.9,1.7,50.2,50.5,50.2,48.1,36.0,24.0,15.0,45.8,0.00,,0.00
4:54:30,60870,20.2,13.9,49.9,1.6,50.3,50.5,50.2,48.2,36.0,24.0,15.0,45.7,0.00,,0.00
4:54:40,60880,20.1,13.8,49.9,1.7,50.2,50.5,50.3,48.2,36.0,24.0,15.0,45.6,0.00,,0.00
4:54:50,60890,20.1,13.8,49.9,1.6,50.3,50.5,50.3,48.1,36.1,24.0,15.1,45.5,0.00,,0.00
4:55:00,60900,20.0,13.7,49.6,1.7,50.4,50.5,50.3,48.1,36.0,24.0,15.1,45.4,0.00,,0.00
4:55:10,60910,20.0,13.7,49.7,1.6,50.2,50.5,50.3,48.1,36.0,24.0,15.1,45.4,0.00,,0.00
4:55:20,60920,19.9,13.6,49.7,1.7,50.2,50.5,50.2,48.1,36.3,24.0,15.1,45.2,0.00,,0.00
4:55:30,60930,19.8,13.5,49.9,1.6,50.1,50.5,50.2,48.1,36.0,24.0,15.1,45.2,0.00,,0.00
4:55:40,60940,19.9,13.5,49.7,1.7,50.1,50.5,50.2,48.1,36.0,24.0,15.1,45.1,0.00,,0.00
4:55:50,60950,19.7,13.4,49.7,1.6,50.1,50.5,50.2,48.1,36.0,24.0,15.1,45.0,0.00,,0.00
4:56:00,60960,19.7,13.4,49.6,1.7,50.2,50.5,50.2,48.1,35.9,24.0,15.1,44.9,0.00,,0.00
4:56:10,60970,19.7,13.4,49.8,1.6,50.2,50.5,50.2,48.1,35.9,24.0,15.2,44.8,0.00,,0.00
4:56:20,60980,19.5,13.3,49.7,1.7,50.1,50.5,50.2,48.1,35.9,24.0,15.2,44.7,0.00,,0.00
4:56:30,60990,19.5,13.2,49.9,1.6,50.2,50.5,50.2,48.1,36.0,24.0,15.2,44.6,0.00,,0.00
4:56:40,61000,19.4,13.2,49.9,1.7,50.2,50.5,50.2,48.1,36.0,24.0,15.2,44.6,0.00,,0.00
4:56:50,61010,19.4,13.2,50.0,1.6,50.3,50.5,50.2,48.1,36.0,24.0,15.2,44.5,0.00,,0.00
4:57:00,61020,19.5,13.2,49.7,1.8,50.3,50.5,50.2,48.1,35.9,24.0,15.2,44.4,0.00,,0.00
4:57:10,61030,19.6,13.3,49.9,1.6,50.3,50.5,50.2,48.1,35.9,24.0,15.2,44.3,0.00,,0.00
4:57:20,61040,19.6,13.3,50.0,1.8,50.3,50.5,50.2,48.1,36.1,24.0,15.2,44.2,0.00,,0.00
4:57:30,61050,19.6,13.4,50.1,1.6,50.4,50.5,50.2,48.1,36.2,24.0,15.2,44.1,0.00,,0.00
4:57:40,61060,19.7,13.5,50.0,1.8,50.3,50.5,50.2,48.1,35.9,24.0,15.3,44.0,0.00,,0.00
4:57:50,61070,19.9,13.6,49.8,1.6,50.3,50.5,50.2,48.1,35.9,24.0,15.3,43.9,0.00,,0.00
4:58:00,61080,20.0,13.7,50.0,1.8,50.3,50.5,50.2,48.0,35.8,24.0,15.3,43.9,0.00,,0.00
4:58:10,61090,20.0,13.7,50.0,1.6,50.3,50.5,50.2,48.1,36.0,24.0,15.3,43.8,0.00,,0.00
4:58:20,61100,20.1,13.8,50.0,1.8,50.4,50.5,50.2,48.1,36.0,24.0,15.3,43.7,0.00,,0.00
4:58:30,61110,20.2,13.9,50.2,1.6,50.4,50.5,50.2,48.1,35.9,24.0,15.3,43.6,0.00,,0.00
4:58:40,61120,20.3,13.9,50.1,1.8,50.4,50.5,50.2,48.1,35.9,24.0,15.3,43.6,0.00,,0.00
4:58:50,61130,20.3,14.0,50.2,1.6,50.3,50.5,50.2,48.1,35.9,24.0,15.3,43.5,0.00,,0.00
4:59:00,61140,20.3,14.0,50.3,1.8,50.2,50.5,50.2,48.1,36.0,24.0,15.4,43.4,0.00,,0.00
4:59:10,61150,20.3,14.0,50.1,1.6,50.3,50.5,50.2,48.1,36.0,24.1,15.4,43.3,0.00,,0.00
4:59:20,61160,20.3,14.0,50.1,1.8,50.3,50.5,50.2,48.0,36.0,24.1,15.4,43.2,0.00,,0.00
4:59:30,61170,20.3,14.0,49.9,1.6,50.4,50.5,50.2,48.0,36.0,24.0,16.3,43.2,0.00,,0.00
4:59:40,61180,20.3,13.9,50.2,1.8,50.4,50.5,50.2,48.1,35.9,24.0,14.4,43.2,0.00,,0.00
4:59:50,61190,20.2,13.9,49.7,1.6,50.4,50.5,50.2,48.1,35.8,24.0,12.8,43.2,0.00,,0.00
5:00:00,61200,20.2,13.9,49.9,1.7,50.3,50.5,50.2,48.1,35.9,24.0,14.2,43.2,1.25,,0.21
5:00:10,61210,20.1,13.8,50.0,1.6,50.3,50.5,50.2,48.1,35.8,24.0,14.4,43.7,2.91,,0.48
5:00:20,61220,20.1,13.8,49.9,1.7,49.2,50.5,50.2,47.9,35.3,24.8,14.3,50.5,3.04,,0.51
5:00:30,61230,20.1,13.7,49.6,1.6,49.1,50.5,50.2,47.7,34.2,24.9,14.3,50.6,3.07,,0.51
5:00:40,61240,20.0,13.6,49.7,1.7,48.9,50.5,50.2,47.4,31.9,24.6,14.3,50.6,2.94,,0.49
5:00:50,61250,19.9,13.6,49.9,1.6,49.4,50.4,50.1,47.0,32.1,24.0,14.3,50.6,3.04,,0.51
5:01:00,61260,19.8,13.5,49.9,1.8,49.5,50.4,50.1,46.6,29.4,23.7,14.3,50.6,3.01,,0.50
5:01:10,61270,19.7,13.4,49.6,1.6,49.3,50.4,50.1,46.3,27.7,24.4,14.3,50.6,3.01,,0.50
5:01:20,61280,19.6,13.3,49.7,1.7,49.1,50.4,50.0,46.1,27.1,23.4,14.3,50.6,3.01,,0.50
5:01:30,61290,19.6,13.3,49.9,15.0,49.6,50.2,49.9,45.7,25.7,23.5,14.3,50.6,2.97,,0.50
5:01:40,61300,19.5,13.3,49.6,26.2,49.1,50.2,49.8,45.3,24.9,23.3,14.3,50.5,3.02,,0.50
5:01:50,61310,19.5,13.3,49.7,26.6,49.0,50.1,49.8,44.7,24.6,22.9,14.3,50.5,3.01,,0.50
5:02:00,61320,19.6,13.3,49.7,21.5,49.1,50.2,49.8,44.0,23.9,22.5,14.3,50.5,2.92,,0.49
5:02:10,61330,19.5,13.3,50.0,231.3,49.0,50.1,49.8,43.5,23.5,22.2,14.3,50.5,3.01,,0.50
5:02:20,61340,19.5,13.3,50.2,278.9,49.1,50.1,49.7,43.7,23.7,22.3,14.3,50.5,3.08,,0.51
5:02:30,61350,19.5,13.4,50.7,306.1,49.2,50.1,49.6,42.8,23.7,21.8,14.3,50.5,2.93,,0.49
5:02:40,61360,19.5,13.4,51.0,320.6,49.2,50.0,49.5,42.0,23.1,22.1,14.3,50.4,3.06,,0.51
5:02:50,61370,19.5,13.5,51.2,318.1,49.5,50.0,49.4,41.5,22.9,21.7,14.3,50.4,2.97,,0.49
5:03:00,61380,19.5,13.4,51.0,320.5,48.9,50.0,49.2,41.2,22.3,21.4,14.3,50.4,2.96,,0.49
5:03:10,61390,19.6,13.5,51.1,317.7,48.8,49.8,49.1,40.6,22.4,21.6,14.3,50.3,3.06,,0.51
5:03:20,61400,19.6,13.5,51.0,323.3,48.6,49.9,49.0,39.3,21.9,21.5,14.3,50.3,2.91,,0.48
5:03:30,61410,19.7,13.6,51.1,318.5,48.9,49.8,49.0,39.2,21.8,21.3,14.3,50.3,3.11,,0.52
5:03:40,61420,19.7,13.6,51.1,314.2,48.9,49.6,48.7,38.1,21.8,21.2,14.3,50.3,3.05,,0.51
5:03:50,61430,19.7,13.6,51.3,310.1,49.0,49.6,48.5,37.7,21.8,21.2,14.3,50.2,2.89,,0.48
5:04:00,61440,19.8,13.7,51.5,292.7,49.0,49.6,48.3,36.9,21.7,21.0,14.3,50.2,3.09,,0.51
5:04:10,61450,19.8,13.7,51.3,284.5,48.9,49.6,48.1,35.6,21.5,20.9,14.3,50.2,3.03,,0.50
5:04:20,61460,19.8,13.7,51.4,278.7,49.0,49.6,47.9,34.0,21.2,20.7,14.3,50.1,2.90,,0.48
5:04:30,61470,19.8,13.7,51.4,272.1,49.2,49.5,47.5,30.6,21.1,20.6,14.3,50.1,2.96,,0.49
5:04:40,61480,19.7,13.7,51.3,265.9,49.0,49.5,47.2,28.3,21.5,20.9,14.3,50.1,0.12,,0.02
5:04:50,61490,19.8,13.7,51.1,262.9,49.1,49.5,47.1,26.3,21.5,20.5,14.3,50.0,0.00,,0.00
5:05:00,61500,19.8,13.6,51.2,260.7,49.5,49.5,47.1,25.9,20.7,20.3,14.3,50.0,0.00,,0.00
5:05:10,61510,19.8,13.6,51.1,263.8,49.6,49.5,46.7,25.5,21.0,20.1,14.3,50.0,0.00,,0.00
5:05:20,61520,19.7,13.6,51.1,263.0,49.8,49.6,46.6,26.8,20.8,20.2,14.3,49.9,0.00,,0.00
5:05:30,61530,19.7,13.5,50.6,262.2,49.7,49.6,46.7,26.9,20.9,20.3,14.3,49.8,0.00,,0.00
5:05:40,61540,19.7,13.5,50.9,260.2,49.7,49.6,47.0,28.1,20.8,20.3,14.3,49.7,0.00,,0.00
5:05:50,61550,19.6,13.4,50.7,260.9,49.7,49.6,47.0,27.2,20.8,20.3,14.3,49.5,0.00,,0.00
5:06:00,61560,19.6,13.4,50.6,261.9,49.8,49.6,47.0,26.2,20.8,20.3,14.4,49.4,0.00,,0.00
5:06:10,61570,19.5,13.4,50.6,262.6,49.8,49.6,46.8,26.3,20.8,20.4,14.4,49.2,0.00,,0.00
5:06:20,61580,19.5,13.3,50.4,264.5,49.7,49.6,46.8,27.7,20.8,20.4,14.4,49.0,0.00,,0.00
5:06:30,61590,19.5,13.3,50.2,266.0,49.7,49.6,46.8,27.3,20.9,20.4,14.4,48.9,0.00,,0.00
5:06:40,61600,19.6,13.3,49.8,267.8,49.8,49.5,46.9,27.3,20.9,20.3,14.4,48.7,0.00,,0.00
5:06:50,61610,19.5,13.3,50.0,269.5,49.6,49.5,46.8,28.2,20.9,20.4,14.5,48.6,0.00,,0.00
5:07:00,61620,19.5,13.3,50.0,271.2,49.6,49.5,46.8,28.7,20.9,20.4,14.5,48.4,0.00,,0.00
5:07:10,61630,19.5,13.3,49.9,272.1,49.6,49.5,46.8,27.9,21.0,20.4,14.5,48.2,0.00,,0.00
5:07:20,61640,19.5,13.2,49.9,273.4,49.5,49.5,46.9,27.4,21.0,20.4,14.5,48.1,0.00,,0.00
5:07:30,61650,19.6,13.3,49.5,274.5,49.6,49.5,47.0,27.3,21.0,20.4,14.5,47.9,0.00,,0.00
5:07:40,61660,19.6,13.3,49.4,275.5,49.7,49.6,47.0,28.0,21.0,20.4,14.6,47.8,0.00,,0.00
5:07:50,61670,19.6,13.2,49.3,276.6,49.7,49.6,46.9,28.4,21.0,20.3,14.6,47.6,0.00,,0.00
5:08:00,61680,19.5,13.2,49.3,277.9,49.8,49.6,46.9,28.3,21.0,20.3,14.6,47.5,0.00,,0.00
5:08:10,61690,19.5,13.2,49.3,278.4,49.7,49.6,46.8,28.2,21.0,20.3,14.6,47.3,0.00,,0.00
5:08:20,61700,19.6,13.2,49.2,279.2,49.8,49.6,46.8,28.5,21.1,20.3,14.6,47.2,0.00,,0.00
5:08:30,61710,19.5,13.2,49.1,279.3,49.8,49.6,46.8,28.8,21.1,20.3,14.6,47.1,0.00,,0.00
5:08:40,61720,19.5,13.2,49.1,279.9,49.6,49.5,46.7,28.7,21.1,20.4,14.7,46.9,0.00,,0.00
5:08:50,61730,19.5,13.1,48.9,279.6,49.7,49.5,46.7,28.6,21.2,20.4,14.7,46.7,0.00,,0.00
5:09:00,61740,19.6,13.2,49.0,279.7,49.7,49.5,46.7,28.9,21.1,20.4,14.7,46.6,0.00,,0.00
5:09:10,61750,19.5,13.2,48.8,279.6,49.5,49.5,46.9,29.4,21.1,20.4,14.7,46.5,0.00,,0.00
5:09:20,61760,19.5,13.1,48.4,280.4,49.4,49.5,46.9,29.1,21.1,20.4,14.7,46.3,0.00,,0.00
5:09:30,61770,19.4,13.0,48.7,280.5,49.6,49.5,46.9,29.2,21.2,20.4,14.7,46.2,0.00,,0.00
5:09:40,61780,19.5,13.1,48.6,281.0,49.4,49.5,46.8,29.4,21.2,20.5,14.8,46.0,0.00,,0.00
5:09:50,61790,19.5,13.1,48.6,281.2,49.5,49.5,46.7,29.1,21.3,20.5,14.8,45.9,0.00,,0.00
5:10:00,61800,19.6,13.1,48.6,281.6,49.6,49.6,46.7,29.4,21.3,20.5,14.8,45.8,0.00,,0.00
5:10:10,61810,19.5,13.1,48.6,281.5,49.4,49.5,46.8,30.0,21.3,20.4,14.8,45.6,0.00,,0.00
5:10:20,61820,19.5,13.1,48.6,281.9,49.4,49.5,46.8,29.2,21.3,20.4,14.8,45.5,0.00,,0.00
5:10:30,61830,19.5,13.1,48.6,281.1,49.6,49.5,46.8,29.6,21.3,20.4,14.8,45.4,0.00,,0.00
5:10:40,61840,19.6,13.1,48.5,281.0,49.6,49.5,46.8,29.8,21.3,20.4,14.8,45.2,0.00,,0.00
5:10:50,61850,19.6,13.1,48.5,280.8,49.6,49.5,46.9,29.7,21.3,20.4,14.9,45.1,0.00,,0.00
5:11:00,61860,19.6,13.1,48.5,281.0,49.5,49.5,46.8,29.8,21.3,20.5,14.9,45.0,0.00,,0.00
5:11:10,61870,19.6,13.2,48.6,280.8,49.5,49.5,46.8,30.4,21.4,20.5,14.9,44.8,0.00,,0.00
5:11:20,61880,19.6,13.1,48.3,281.2,49.3,49.5,46.8,29.9,21.4,20.5,14.9,44.7,0.00,,0.00
5:11:30,61890,19.6,13.1,48.5,281.0,49.4,49.5,46.8,30.3,21.4,20.5,14.9,44.5,0.00,,0.00
