Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
5:11:40,61900,19.6,13.1,48.4,281.3,49.4,49.5,46.8,30.0,21.5,20.5,14.9,44.4,0.00,,0.00
5:11:50,61910,19.6,13.1,48.4,281.3,49.5,49.5,46.7,30.0,21.5,20.5,15.0,44.3,0.00,,0.00
5:12:00,61920,19.6,13.1,48.3,281.5,49.5,49.5,46.8,30.5,21.5,20.5,15.0,44.1,0.00,,0.00
5:12:10,61930,19.6,13.1,48.4,281.6,49.5,49.5,46.8,30.5,21.5,20.5,15.0,44.0,0.00,,0.00
5:12:20,61940,19.5,13.1,48.1,282.0,49.5,49.5,46.8,30.2,21.6,20.5,15.0,43.9,0.00,,0.00
5:12:30,61950,19.5,13.1,48.5,282.0,49.5,49.5,46.8,30.5,21.6,20.5,15.0,43.7,0.00,,0.00
5:12:40,61960,19.6,13.1,48.4,282.8,49.4,49.5,46.8,30.7,21.6,20.5,15.0,43.6,0.00,,0.00
5:12:50,61970,19.6,13.1,48.3,283.1,49.5,49.5,46.8,30.8,21.7,20.5,15.1,43.5,0.00,,0.00
5:13:00,61980,19.6,13.2,48.4,283.9,49.2,49.5,46.7,30.7,21.7,20.5,15.1,43.4,0.00,,0.00
5:13:10,61990,19.6,13.1,48.4,284.1,49.3,49.5,46.7,30.6,21.8,20.5,15.1,43.2,0.00,,0.00
5:13:20,62000,19.6,13.2,48.4,284.5,49.4,49.5,46.7,30.7,21.8,20.5,15.1,43.1,0.00,,0.00
5:13:30,62010,19.6,13.2,48.5,285.0,49.3,49.5,46.8,31.0,21.8,20.6,15.1,43.0,0.00,,0.00
5:13:40,62020,19.6,13.2,48.5,285.2,49.3,49.5,46.8,30.9,21.8,20.5,15.1,42.9,0.00,,0.00
5:13:50,62030,19.6,13.1,48.4,285.4,49.4,49.5,46.8,31.1,21.8,20.6,15.2,42.8,0.00,,0.00
5:14:00,62040,19.6,13.2,48.6,285.7,49.3,49.5,46.8,31.0,21.9,20.6,15.2,42.6,0.00,,0.00
5:14:10,62050,19.6,13.1,48.3,285.8,49.1,49.5,46.8,31.1,21.9,20.6,15.2,42.5,0.00,,0.00
5:14:20,62060,19.7,13.2,48.5,286.2,49.4,49.5,46.8,31.1,22.0,20.6,15.2,42.4,0.00,,0.00
5:14:30,62070,19.6,13.2,48.7,287.5,49.3,49.5,46.8,31.6,22.0,20.6,15.3,42.3,0.00,,0.00
5:14:40,62080,19.6,13.2,48.6,286.8,49.2,49.5,46.7,31.3,22.0,20.6,15.3,42.2,0.00,,0.00
5:14:50,62090,19.6,13.2,48.8,286.6,49.4,49.5,46.7,31.3,22.0,20.6,15.3,42.0,0.00,,0.00
5:15:00,62100,19.6,13.2,48.9,286.6,49.3,49.5,46.7,31.3,22.1,20.6,15.3,41.9,0.00,,0.00
5:15:10,62110,19.6,13.2,48.7,287.0,49.2,49.5,46.7,31.3,22.1,20.6,15.3,41.8,0.00,,0.00
5:15:20,62120,19.6,13.2,48.9,286.9,49.4,49.5,46.8,31.4,22.1,20.6,15.3,41.7,0.00,,0.00
5:15:30,62130,19.6,13.2,48.7,287.2,49.4,49.5,46.8,31.6,22.2,20.6,15.3,41.6,0.00,,0.00
5:15:40,62140,19.6,13.2,48.9,286.9,49.3,49.5,46.8,31.7,22.2,20.7,15.4,41.5,0.00,,0.00
5:15:50,62150,19.6,13.2,48.9,287.3,49.3,49.5,46.7,31.8,22.3,20.7,15.4,41.4,0.00,,0.00
5:16:00,62160,19.6,13.2,49.0,286.9,49.4,49.5,46.7,31.7,22.3,20.7,15.4,41.3,0.00,,0.00
5:16:10,62170,19.6,13.3,49.1,287.7,49.5,49.5,46.7,31.8,22.4,20.7,15.4,41.2,0.00,,0.00
5:16:20,62180,19.6,13.3,49.1,287.5,49.5,49.5,46.8,32.0,22.4,20.7,15.4,41.1,0.00,,0.00
5:16:30,62190,19.6,13.3,49.3,290.8,49.5,49.5,46.7,31.8,22.4,20.7,15.5,40.9,0.00,,0.00
5:16:40,62200,19.6,13.3,49.2,287.8,49.4,49.6,46.7,31.7,22.4,20.7,15.5,40.8,0.00,,0.00
5:16:50,62210,19.7,13.3,49.2,293.4,49.3,49.6,46.8,31.9,22.5,20.7,15.5,40.7,0.00,,0.00
5:17:00,62220,19.7,13.3,49.1,288.5,49.3,49.6,46.8,32.1,22.5,20.7,15.5,40.6,0.00,,0.00
5:17:10,62230,19.6,13.3,49.4,288.9,49.1,49.5,46.7,32.1,22.6,20.7,15.5,40.5,0.00,,0.00
5:17:20,62240,19.6,13.3,49.4,289.2,49.4,49.5,46.7,32.2,22.6,20.8,15.5,40.4,0.00,,0.00
5:17:30,62250,19.6,13.3,49.4,289.5,49.1,49.5,46.7,32.2,22.7,20.8,15.5,40.2,0.00,,0.00
5:17:40,62260,19.6,13.3,49.4,289.4,49.4,49.5,46.7,32.2,22.7,20.8,15.6,40.2,0.00,,0.00
5:17:50,62270,19.6,13.3,49.5,289.8,49.3,49.5,46.7,32.3,22.7,20.8,15.6,40.0,0.00,,0.00
5:18:00,62280,19.6,13.3,49.6,289.4,49.3,49.5,46.7,32.3,22.7,20.8,15.6,39.9,0.00,,0.00
5:18:10,62290,19.6,13.3,49.5,290.0,49.3,49.5,46.7,32.3,22.8,20.8,15.6,39.8,0.00,,0.00
5:18:20,62300,19.6,13.3,49.7,289.6,49.2,49.5,46.7,32.3,22.9,20.8,15.6,39.7,0.00,,0.00
5:18:30,62310,19.6,13.3,49.6,289.9,49.3,49.5,46.7,32.4,22.9,20.8,15.6,39.6,0.00,,0.00
5:18:40,62320,19.7,13.3,49.6,289.7,49.3,49.5,46.7,32.5,23.0,20.8,15.7,39.5,0.00,,0.00
5:18:50,62330,19.6,13.3,49.8,290.1,49.2,49.5,46.7,32.6,23.0,20.8,15.7,39.4,0.00,,0.00
5:19:00,62340,19.6,13.3,49.7,290.0,49.3,49.5,46.7,32.6,23.0,20.8,15.7,39.3,0.00,,0.00
5:19:10,62350,19.6,13.3,49.6,290.4,49.2,49.5,46.7,32.6,23.1,20.8,15.7,39.2,0.00,,0.00
5:19:20,62360,19.6,13.4,50.0,293.7,49.4,49.5,46.7,32.6,23.1,20.9,15.7,39.1,0.00,,0.00
5:19:30,62370,19.6,13.4,50.0,291.2,49.4,49.5,46.7,32.7,23.1,20.9,15.7,39.0,0.00,,0.00
5:19:40,62380,19.7,13.4,49.9,291.3,49.3,49.5,46.7,32.9,23.2,20.9,15.8,38.9,0.00,,0.00
5:19:50,62390,19.6,13.4,49.9,291.7,49.1,49.5,46.7,32.9,23.2,20.9,15.8,38.8,0.00,,0.00
5:20:00,62400,19.7,13.4,49.7,291.5,49.1,49.5,46.7,32.8,23.3,20.9,15.8,38.7,0.00,,0.00
5:20:10,62410,19.6,13.4,49.9,291.8,49.3,49.5,46.7,32.9,23.3,20.9,15.8,38.6,0.00,,0.00
5:20:20,62420,19.6,13.3,49.8,292.3,49.1,49.5,46.7,32.9,23.3,20.9,15.8,38.5,0.00,,0.00
5:20:30,62430,19.6,13.4,50.0,292.6,49.3,49.5,46.7,33.0,23.4,20.9,15.9,38.4,0.00,,0.00
5:20:40,62440,19.6,13.4,50.0,293.3,49.2,49.5,46.7,33.0,23.4,21.0,15.9,38.3,0.00,,0.00
5:20:50,62450,19.6,13.3,49.9,292.8,49.2,49.5,46.7,33.0,23.5,21.0,15.9,38.2,0.00,,0.00
5:21:00,62460,19.6,13.4,49.9,292.7,49.5,49.5,46.7,33.1,23.5,20.9,15.9,38.1,0.00,,0.00
5:21:10,62470,19.6,13.3,49.9,293.2,49.2,49.5,46.7,33.2,23.5,21.0,15.9,38.0,0.00,,0.00
5:21:20,62480,19.5,13.3,50.1,292.8,49.3,49.5,46.7,33.2,23.6,21.0,15.9,37.9,0.00,,0.00
5:21:30,62490,19.6,13.3,49.9,293.6,49.4,49.5,46.7,33.3,23.6,21.0,15.9,37.9,0.00,,0.00
5:21:40,62500,19.6,13.4,49.9,293.4,49.3,49.5,46.7,33.3,23.7,21.0,16.0,37.8,0.00,,0.00
5:21:50,62510,19.6,13.4,50.0,294.2,49.4,49.5,46.6,33.2,23.7,21.0,16.0,37.7,0.00,,0.00
5:22:00,62520,19.6,13.3,50.0,293.7,49.3,49.5,46.7,33.4,23.7,21.0,16.0,37.6,0.00,,0.00
5:22:10,62530,19.6,13.3,50.0,294.2,49.4,49.5,46.7,33.4,23.8,21.0,16.0,37.5,0.00,,0.00
5:22:20,62540,19.7,13.4,50.2,294.0,49.3,49.5,46.7,33.4,23.8,21.0,16.0,37.4,0.00,,0.00
5:22:30,62550,19.6,13.4,50.3,294.3,49.3,49.5,46.7,33.4,23.9,21.1,16.1,37.3,0.00,,0.00
5:22:40,62560,19.6,13.4,50.2,294.2,49.3,49.5,46.7,33.5,23.9,21.1,16.1,37.2,0.00,,0.00
5:22:50,62570,19.6,13.4,50.2,294.9,49.3,49.5,46.7,33.6,24.0,21.1,16.1,37.1,0.00,,0.00
5:23:00,62580,19.7,13.5,50.4,294.8,49.3,49.5,46.7,33.7,24.0,21.1,16.1,37.0,0.00,,0.00
5:23:10,62590,19.7,13.4,50.3,295.0,49.5,49.5,46.7,33.7,24.0,21.1,16.1,36.9,0.00,,0.00
5:23:20,62600,19.7,13.5,50.4,294.9,49.3,49.5,46.7,33.7,24.1,21.1,16.1,36.9,0.00,,0.00
5:23:30,62610,19.6,13.4,50.0,295.6,49.3,49.5,46.7,33.7,24.1,21.1,16.1,36.8,0.00,,0.00
5:23:40,62620,19.7,13.5,50.4,295.5,49.3,49.5,46.7,33.8,24.2,21.1,16.2,36.7,0.00,,0.00
5:23:50,62630,19.7,13.5,50.4,295.6,49.3,49.5,46.7,33.8,24.2,21.1,16.2,36.6,0.00,,0.00
5:24:00,62640,19.7,13.4,50.2,295.5,49.2,49.5,46.7,33.8,24.2,21.2,16.2,36.5,0.00,,0.00
5:24:10,62650,19.6,13.4,50.4,296.0,49.2,49.5,46.6,33.9,24.3,21.2,16.2,36.4,0.00,,0.00
5:24:20,62660,19.6,13.4,50.6,296.0,49.2,49.5,46.6,33.9,24.3,21.2,16.2,36.4,0.00,,0.00
5:24:30,62670,19.6,13.4,50.5,296.4,49.3,49.5,46.6,33.9,24.4,21.2,16.3,36.3,0.00,,0.00
5:24:40,62680,19.6,13.4,50.5,296.5,49.4,49.5,46.6,34.0,24.4,21.2,16.3,36.2,0.00,,0.00
5:24:50,62690,19.6,13.4,50.4,296.6,49.3,49.5,46.6,34.0,24.5,21.2,16.3,36.1,0.00,,0.00
5:25:00,62700,19.7,13.5,50.4,296.6,49.2,49.5,46.7,34.0,24.5,21.2,16.3,36.0,0.00,,0.00
5:25:10,62710,19.8,13.6,50.7,297.4,49.3,49.5,46.7,34.1,24.6,21.2,16.3,35.9,0.00,,0.00
5:25:20,62720,19.8,13.5,50.4,296.9,49.5,49.6,46.7,34.1,24.6,21.3,16.4,35.9,0.00,,0.00
5:25:30,62730,19.7,13.5,50.4,297.2,49.2,49.5,46.6,34.2,24.6,21.3,16.4,35.8,0.00,,0.00
5:25:40,62740,19.7,13.5,50.3,297.2,49.2,49.6,46.7,34.2,24.7,21.3,16.4,35.7,0.00,,0.00
5:25:50,62750,19.7,13.5,50.5,297.5,49.2,49.5,46.6,34.3,24.7,21.3,16.4,35.6,0.00,,0.00
5:26:00,62760,19.7,13.5,50.5,297.7,49.2,49.5,46.6,34.3,24.8,21.3,16.4,35.5,0.00,,0.00
5:26:10,62770,19.7,13.5,50.3,297.8,49.2,49.5,46.6,34.3,24.8,21.3,16.4,35.5,0.00,,0.00
5:26:20,62780,19.7,13.5,50.4,298.2,49.2,49.5,46.6,34.3,24.8,21.3,16.5,35.4,0.00,,0.00
5:26:30,62790,19.7,13.5,50.3,298.4,49.3,49.5,46.6,34.4,24.9,21.3,16.5,35.3,0.00,,0.00
5:26:40,62800,19.7,13.5,50.4,298.3,49.3,49.5,46.6,34.4,24.9,21.4,16.5,35.2,0.00,,0.00
5:26:50,62810,19.7,13.5,50.5,298.5,49.2,49.5,46.6,34.4,25.0,21.4,16.5,35.2,0.00,,0.00
5:27:00,62820,19.8,13.5,50.4,298.7,49.4,49.5,46.6,34.5,25.0,21.4,16.6,35.1,0.00,,0.00
5:27:10,62830,19.8,13.5,50.4,298.9,49.4,49.5,46.6,34.6,25.0,21.4,16.6,35.0,0.00,,0.00
5:27:20,62840,19.8,13.5,50.3,298.9,49.5,49.5,46.6,34.6,25.1,21.4,16.6,34.9,0.00,,0.00
5:27:30,62850,19.7,13.5,50.5,299.4,49.1,49.5,46.6,34.6,25.1,21.4,16.6,34.9,0.00,,0.00
5:27:40,62860,19.7,13.5,50.4,299.0,49.2,49.5,46.6,34.6,25.2,21.5,16.6,34.8,0.00,,0.00
5:27:50,62870,19.7,13.6,50.6,299.5,49.3,49.5,46.6,34.7,25.2,21.5,16.7,34.7,0.00,,0.00
5:28:00,62880,19.8,13.6,50.4,299.6,49.1,49.5,46.6,34.7,25.3,21.5,16.7,34.7,0.00,,0.00
5:28:10,62890,19.8,13.6,50.4,299.9,49.2,49.5,46.6,34.7,25.3,21.5,16.7,34.6,0.00,,0.00
5:28:20,62900,19.8,13.6,50.3,299.8,49.2,49.5,46.6,34.8,25.3,21.5,16.7,34.5,0.00,,0.00
5:28:30,62910,19.8,13.6,50.2,300.5,49.2,49.5,46.6,34.8,25.4,21.5,16.7,34.5,0.00,,0.00
5:28:40,62920,19.8,13.5,50.3,300.0,49.2,49.5,46.6,34.9,25.4,21.5,16.8,34.4,0.00,,0.00
5:28:50,62930,19.7,13.5,50.5,300.6,49.0,49.5,46.6,34.9,25.5,21.6,16.8,34.3,0.00,,0.00
5:29:00,62940,19.7,13.5,50.3,300.7,49.0,49.5,46.6,34.9,25.5,21.6,16.8,34.2,0.00,,0.00
5:29:10,62950,19.7,13.4,50.2,300.6,49.2,49.5,46.6,35.0,25.6,21.6,16.8,34.2,0.00,,0.00
5:29:20,62960,19.7,13.5,50.4,300.7,49.2,49.5,46.6,35.0,25.6,21.6,16.9,34.1,0.00,,0.00
5:29:30,62970,19.7,13.4,50.0,301.2,49.3,49.5,46.6,35.0,25.6,21.6,16.9,34.0,0.00,,0.00
5:29:40,62980,19.7,13.5,50.4,300.9,49.0,49.5,46.6,35.1,25.7,21.6,16.9,33.9,0.00,,0.00
5:29:50,62990,19.7,13.4,50.3,301.3,49.2,49.5,46.6,35.1,25.7,21.6,16.9,33.9,0.00,,0.00
5:30:00,63000,19.6,13.4,50.2,301.0,49.2,49.5,46.6,35.1,25.8,21.7,16.9,33.8,0.00,,0.00
5:30:10,63010,19.6,13.4,50.3,301.5,48.9,49.5,46.6,35.2,25.8,21.7,17.0,33.7,0.00,,0.00
5:30:20,63020,19.6,13.4,50.3,301.5,49.2,49.5,46.6,35.2,25.9,21.7,17.0,33.7,0.00,,0.00
5:30:30,63030,19.7,13.5,50.2,302.1,49.2,49.5,46.6,35.2,25.9,21.7,17.0,33.6,0.00,,0.00
5:30:40,63040,19.7,13.5,50.4,304.4,49.2,49.5,46.6,35.2,25.9,21.7,17.0,33.5,0.00,,0.00
5:30:50,63050,19.7,13.5,50.3,302.3,49.1,49.5,46.6,35.3,26.0,21.7,17.0,33.5,0.00,,0.00
5:31:00,63060,19.7,13.5,50.2,302.3,49.1,49.5,46.6,35.3,26.0,21.8,17.1,33.4,0.00,,0.00
5:31:10,63070,19.7,13.5,50.4,302.6,49.4,49.5,46.6,35.4,26.1,21.8,17.1,33.3,0.00,,0.00
5:31:20,63080,19.7,13.5,50.2,302.6,49.2,49.5,46.6,35.4,26.1,21.8,17.1,33.3,0.00,,0.00
5:31:30,63090,19.7,13.5,50.4,302.9,49.0,49.5,46.6,35.4,26.2,21.8,17.1,33.2,0.00,,0.00
5:31:40,63100,19.7,13.5,50.3,302.7,49.0,49.5,46.6,35.5,26.2,21.8,17.2,33.2,0.00,,0.00
5:31:50,63110,19.7,13.5,50.4,303.0,49.1,49.5,46.6,35.5,26.2,21.8,17.2,33.1,0.00,,0.00
5:32:00,63120,19.7,13.5,50.3,303.0,49.3,49.5,46.6,35.5,26.3,21.8,17.2,33.0,0.00,,0.00
5:32:10,63130,19.7,13.5,50.4,303.0,49.2,49.5,46.6,35.6,26.3,21.9,17.2,33.0,0.00,,0.00
5:32:20,63140,19.8,13.5,50.2,303.3,49.1,49.5,46.6,35.6,26.4,21.9,17.3,32.9,0.00,,0.00
5:32:30,63150,19.8,13.5,50.1,307.8,49.2,49.5,46.6,35.6,26.4,21.9,17.3,32.8,0.00,,0.00
5:32:40,63160,19.8,13.5,50.2,303.7,49.2,49.5,46.6,35.7,26.4,21.9,17.3,32.8,0.00,,0.00
5:32:50,63170,19.8,13.6,50.2,304.1,49.3,49.5,46.6,35.7,26.5,21.9,17.3,32.7,0.00,,0.00
5:33:00,63180,19.8,13.5,50.1,304.2,49.2,49.5,46.6,35.7,26.5,22.0,17.4,32.7,0.00,,0.00
5:33:10,63190,19.8,13.5,50.3,304.6,49.2,49.5,46.6,35.8,26.6,22.0,17.4,32.6,0.00,,0.00
5:33:20,63200,19.8,13.5,50.3,304.3,49.3,49.5,46.6,35.8,26.6,22.0,17.4,32.5,0.00,,0.00
5:33:30,63210,19.7,13.5,50.3,304.9,49.2,49.5,46.6,35.8,26.7,22.0,17.4,32.5,0.00,,0.00
5:33:40,63220,19.7,13.5,50.2,304.9,49.2,49.5,46.6,35.8,26.7,22.0,17.4,32.4,0.00,,0.00
5:33:50,63230,19.7,13.5,50.1,304.8,49.2,49.5,46.6,35.9,26.7,22.0,17.5,32.3,0.00,,0.00
5:34:00,63240,19.8,13.5,49.9,310.5,49.2,49.5,46.6,35.9,26.8,22.1,17.5,32.3,0.00,,0.00
5:34:10,63250,19.8,13.5,49.9,305.6,49.1,49.5,46.6,36.0,26.8,22.1,17.5,32.2,0.00,,0.00
5:34:20,63260,19.8,13.5,49.9,305.4,49.1,49.5,46.6,36.0,26.9,22.1,17.5,32.2,0.00,,0.00
5:34:30,63270,19.8,13.5,49.8,305.4,49.2,49.5,46.6,36.0,26.9,22.1,17.5,32.1,0.00,,0.00
5:34:40,63280,19.8,13.5,50.1,310.1,49.1,49.5,46.6,36.0,26.9,22.1,17.6,32.1,0.00,,0.00
5:34:50,63290,19.8,13.5,50.2,306.0,49.0,49.5,46.6,36.1,27.0,22.2,17.6,32.0,0.00,,0.00
5:35:00,63300,19.8,13.5,49.9,305.9,49.3,49.5,46.6,36.1,27.0,22.2,17.6,32.0,0.00,,0.00
5:35:10,63310,19.8,13.5,49.8,306.3,49.2,49.5,46.5,36.1,27.1,22.2,17.7,31.9,0.00,,0.00
5:35:20,63320,19.8,13.6,50.1,306.1,49.3,49.5,46.6,36.2,27.1,22.2,17.7,31.8,0.00,,0.00
5:35:30,63330,19.8,13.5,50.1,306.4,49.2,49.5,46.6,36.2,27.2,22.2,17.7,31.8,0.00,,0.00
5:35:40,63340,19.8,13.5,49.9,310.1,49.3,49.5,46.6,36.2,27.2,22.3,17.7,31.7,0.00,,0.00
5:35:50,63350,19.8,13.5,50.0,306.7,49.3,49.5,46.5,36.2,27.2,22.3,17.8,31.7,0.00,,0.00
5:36:00,63360,19.7,13.5,50.1,308.5,49.2,49.5,46.6,36.3,27.3,22.3,17.8,31.6,0.00,,0.00
5:36:10,63370,19.7,13.4,50.0,307.6,49.1,49.5,46.6,36.3,27.3,22.3,17.8,31.6,0.00,,0.00
5:36:20,63380,19.7,13.4,49.9,307.9,49.4,49.5,46.6,36.3,27.4,22.3,17.8,31.5,0.00,,0.00
5:36:30,63390,19.7,13.4,50.1,307.7,49.0,49.5,46.6,36.4,27.4,22.4,17.9,31.5,0.00,,0.00
5:36:40,63400,19.7,13.5,50.2,307.6,49.1,49.5,46.5,36.4,27.4,22.4,17.9,31.4,0.00,,0.00
5:36:50,63410,19.7,13.5,50.2,307.5,49.2,49.5,46.5,36.5,27.5,22.4,17.9,31.3,0.00,,0.00
5:37:00,63420,19.7,13.5,50.0,307.7,49.2,49.5,46.6,36.5,27.5,22.4,17.9,31.3,0.00,,0.00
5:37:10,63430,19.7,13.5,50.1,308.2,49.0,49.5,46.6,36.5,27.6,22.4,18.0,31.2,0.00,,0.00
5:37:20,63440,19.7,13.5,50.0,307.9,49.1,49.5,46.5,36.5,27.6,22.5,18.0,31.2,0.00,,0.00
5:37:30,63450,19.7,13.5,49.9,307.8,49.1,49.5,46.5,36.5,27.7,22.5,18.0,31.1,0.00,,0.00
5:37:40,63460,19.8,13.5,49.8,307.6,49.2,49.5,46.5,36.6,27.7,22.5,18.0,31.1,0.00,,0.00
5:37:50,63470,19.8,13.5,49.9,308.1,49.2,49.5,46.5,36.6,27.7,22.5,18.1,31.0,0.00,,0.00
5:38:00,63480,19.8,13.5,49.9,307.4,49.2,49.5,46.6,36.7,27.8,22.6,18.1,31.0,0.00,,0.00
5:38:10,63490,19.7,13.4,49.8,308.0,48.9,49.5,46.5,36.7,27.8,22.6,18.1,30.9,0.00,,0.00
5:38:20,63500,19.7,13.4,49.9,308.4,49.0,49.4,46.6,36.7,27.9,22.6,18.1,30.9,0.00,,0.00
5:38:30,63510,19.8,13.5,50.0,308.5,49.0,49.5,46.5,36.8,27.9,22.6,18.2,30.8,0.00,,0.00
5:38:40,63520,19.8,13.5,49.9,308.3,49.1,49.5,46.5,36.8,28.0,22.6,18.2,30.8,0.00,,0.00
5:38:50,63530,19.7,13.5,49.8,308.5,49.1,49.5,46.5,36.8,28.0,22.6,18.2,30.7,0.00,,0.00
5:39:00,63540,19.8,13.5,49.8,309.3,48.9,49.5,46.5,36.8,28.0,22.7,18.3,30.7,0.00,,0.00
5:39:10,63550,19.7,13.4,50.0,308.8,49.0,49.5,46.5,36.9,28.1,22.7,18.3,30.6,0.00,,0.00
5:39:20,63560,19.7,13.4,50.0,309.1,49.2,49.5,46.5,36.9,28.1,22.7,18.3,30.6,0.00,,0.00
5:39:30,63570,19.7,13.4,49.8,309.7,49.1,49.5,46.5,36.9,28.2,22.7,18.3,30.5,0.00,,0.00
5:39:40,63580,19.7,13.4,49.6,309.9,49.3,49.5,46.5,36.9,28.2,22.8,18.4,30.5,0.00,,0.00
5:39:50,63590,19.7,13.4,49.7,309.9,49.0,49.5,46.5,37.0,28.2,22.8,18.4,30.4,0.00,,0.00
5:40:00,63600,19.7,13.4,49.7,310.0,49.2,49.5,46.5,37.0,28.3,22.8,18.4,30.4,0.00,,0.00
5:40:10,63610,19.7,13.5,50.0,309.6,48.9,49.5,46.5,37.0,28.3,22.8,18.4,30.3,0.00,,0.00
5:40:20,63620,19.7,13.4,49.7,309.4,49.2,49.5,46.5,37.1,28.4,22.9,18.4,30.3,0.00,,0.00
5:40:30,63630,19.7,13.4,49.6,309.8,49.3,49.5,46.5,37.1,28.4,22.9,18.5,30.2,0.00,,0.00
5:40:40,63640,19.7,13.4,49.7,309.7,49.3,49.4,46.5,37.1,28.5,22.9,18.5,30.2,0.00,,0.00
5:40:50,63650,19.8,13.5,49.7,309.8,49.2,49.4,46.5,37.2,28.5,22.9,18.5,30.1,0.00,,0.00
5:41:00,63660,19.7,13.4,49.8,310.4,49.3,49.4,46.5,37.2,28.5,22.9,18.5,30.1,0.00,,0.00
5:41:10,63670,19.7,13.4,49.7,310.3,49.3,49.5,46.5,37.2,28.6,23.0,18.6,30.0,0.00,,0.00
5:41:20,63680,19.7,13.4,49.8,310.6,49.3,49.5,46.5,37.3,28.6,23.0,18.6,30.0,0.00,,0.00
5:41:30,63690,19.6,13.4,49.8,310.9,49.2,49.5,46.5,37.3,28.7,23.0,18.6,30.0,0.00,,0.00
5:41:40,63700,19.6,13.3,49.7,311.3,49.0,49.5,46.5,37.3,28.7,23.0,18.6,29.9,0.00,,0.00
5:41:50,63710,19.7,13.4,49.6,311.3,49.1,49.5,46.5,37.3,28.8,23.1,18.7,29.9,0.00,,0.00
5:42:00,63720,19.7,13.4,49.7,311.3,49.1,49.5,46.5,37.4,28.8,23.1,18.7,29.8,0.00,,0.00
5:42:10,63730,19.8,13.5,49.8,311.7,49.1,49.5,46.5,37.4,28.8,23.1,18.7,29.8,0.00,,0.00
5:42:20,63740,19.7,13.5,49.8,311.9,49.1,49.5,46.5,37.4,28.9,23.1,18.8,29.7,0.00,,0.00
5:42:30,63750,19.7,13.4,49.9,312.0,48.9,49.5,46.5,37.4,28.9,23.1,18.8,29.7,0.00,,0.00
5:42:40,63760,19.7,13.4,49.8,312.1,49.0,49.5,46.5,37.5,29.0,23.2,18.8,29.6,0.00,,0.00
5:42:50,63770,19.7,13.4,49.7,311.9,49.1,49.5,46.5,37.5,29.0,23.2,18.8,29.6,0.00,,0.00
5:43:00,63780,19.7,13.4,49.8,312.6,49.2,49.4,46.5,37.5,29.0,23.2,18.8,29.5,0.00,,0.00
5:43:10,63790,19.7,13.4,49.7,312.5,49.1,49.4,46.5,37.6,29.1,23.2,18.9,29.5,0.00,,0.00
5:43:20,63800,19.7,13.4,49.9,312.8,49.2,49.5,46.5,37.6,29.1,23.3,18.9,29.5,0.00,,0.00
5:43:30,63810,19.7,13.4,49.9,312.9,49.1,49.4,46.5,37.6,29.1,23.3,18.9,29.4,0.00,,0.00
5:43:40,63820,19.7,13.4,49.9,313.2,48.9,49.5,46.5,37.7,29.2,23.3,19.0,29.4,0.00,,0.00
5:43:50,63830,19.6,13.3,49.7,312.8,49.1,49.5,46.5,37.7,29.2,23.3,19.0,29.3,0.00,,0.00
5:44:00,63840,19.6,13.3,50.0,313.3,49.0,49.4,46.5,37.7,29.3,23.4,19.0,29.3,0.00,,0.00
5:44:10,63850,19.7,13.4,49.7,313.0,48.8,49.4,46.5,37.8,29.3,23.4,19.0,29.2,0.00,,0.00
5:44:20,63860,19.7,13.4,49.8,312.6,48.8,49.3,46.5,37.8,29.3,23.4,19.0,29.2,0.00,,0.00
5:44:30,63870,19.7,13.4,49.9,313.3,48.7,49.4,46.5,37.8,29.4,23.4,19.1,29.1,0.00,,0.00
5:44:40,63880,19.7,13.4,49.9,313.7,48.8,49.4,46.5,37.8,29.4,23.4,19.1,29.1,0.00,,0.00
5:44:50,63890,19.7,13.4,49.6,313.8,49.1,49.4,46.5,37.8,29.5,23.5,19.1,29.0,0.00,,0.00
5:45:00,63900,19.7,13.4,49.6,314.1,49.0,49.4,46.5,37.9,29.5,23.5,19.1,29.0,0.00,,0.00
5:45:10,63910,19.7,13.4,49.6,314.4,49.2,49.4,46.5,37.9,29.6,23.5,19.2,29.0,0.00,,0.00
5:45:20,63920,19.7,13.4,49.8,314.5,49.0,49.4,46.5,37.9,29.6,23.5,19.2,28.9,0.00,,0.00
5:45:30,63930,19.8,13.5,49.9,314.5,49.2,49.4,46.5,38.0,29.7,23.5,19.2,28.9,0.00,,0.00
5:45:40,63940,19.8,13.5,49.9,315.0,49.1,49.4,46.5,38.0,29.7,23.6,19.2,28.8,0.00,,0.00
5:45:50,63950,19.8,13.5,49.8,314.9,49.1,49.4,46.5,38.0,29.7,23.6,19.3,28.8,0.00,,0.00
5:46:00,63960,19.8,13.6,50.0,315.3,49.1,49.4,46.5,38.1,29.8,23.6,19.3,28.7,0.00,,0.00
5:46:10,63970,19.8,13.5,49.7,315.4,49.2,49.4,46.5,38.1,29.8,23.7,19.3,28.7,0.00,,0.00
5:46:20,63980,19.8,13.5,49.9,315.5,49.1,49.4,46.5,38.1,29.9,23.7,19.3,28.7,0.00,,0.00
5:46:30,63990,19.7,13.4,49.9,315.3,48.9,49.4,46.5,38.1,29.9,23.7,19.3,28.6,0.00,,0.00
5:46:40,64000,19.7,13.4,49.7,315.4,48.9,49.4,46.5,38.2,29.9,23.7,19.4,28.6,0.00,,0.00
5:46:50,64010,19.8,13.5,50.0,315.7,48.7,49.4,46.5,38.2,30.0,23.8,19.4,28.6,0.00,,0.00
5:47:00,64020,19.8,13.5,50.0,315.9,48.9,49.4,46.5,38.2,30.0,23.8,19.4,28.5,0.00,,0.00
5:47:10,64030,19.8,13.5,50.0,315.8,49.0,49.4,46.5,38.3,30.1,23.8,19.5,28.5,0.00,,0.00
5:47:20,64040,19.7,13.4,49.9,315.9,48.9,49.4,46.5,38.3,30.1,23.8,19.5,28.5,0.00,,0.00
5:47:30,64050,19.7,13.4,49.6,316.2,49.1,49.4,46.5,38.3,30.1,23.9,19.5,28.4,0.00,,0.00
5:47:40,64060,19.7,13.5,49.9,316.8,49.2,49.4,46.5,38.3,30.2,23.9,19.5,28.4,0.00,,0.00
5:47:50,64070,19.7,13.4,49.8,316.5,49.1,49.4,46.5,38.4,30.2,23.9,19.5,28.4,0.00,,0.00
5:48:00,64080,19.7,13.4,49.8,316.8,49.2,49.4,46.5,38.4,30.3,24.0,19.6,28.3,0.00,,0.00
5:48:10,64090,19.6,13.4,50.1,316.7,49.0,49.4,46.5,38.4,30.3,23.9,19.6,28.3,0.00,,0.00
5:48:20,64100,19.7,13.5,50.2,317.1,49.0,49.4,46.5,38.5,30.3,24.0,19.6,28.2,0.00,,0.00
5:48:30,64110,19.7,13.4,50.0,317.2,49.1,49.4,46.5,38.5,30.4,24.0,19.6,28.2,0.00,,0.00
5:48:40,64120,19.7,13.4,49.9,317.6,49.1,49.4,46.5,38.5,30.4,24.0,19.6,28.1,0.00,,0.00
5:48:50,64130,19.7,13.4,49.7,317.5,49.0,49.4,46.5,38.5,30.5,24.0,19.7,28.1,0.00,,0.00
5:49:00,64140,19.6,13.4,50.2,318.0,49.0,49.4,46.5,38.6,30.5,24.1,19.7,28.1,0.00,,0.00
5:49:10,64150,19.6,13.4,49.9,317.9,49.1,49.4,46.5,38.6,30.5,24.1,19.7,28.0,0.00,,0.00
5:49:20,64160,19.7,13.4,50.0,320.8,48.9,49.4,46.5,38.6,30.6,24.1,19.7,28.0,0.00,,0.00
5:49:30,64170,19.7,13.4,49.8,318.3,48.8,49.4,46.5,38.6,30.6,24.1,19.8,28.0,0.00,,0.00
5:49:40,64180,19.7,13.4,49.7,319.0,49.0,49.4,46.5,38.7,30.7,24.2,19.8,27.9,0.00,,0.00
5:49:50,64190,19.6,13.4,50.1,322.1,49.0,49.4,46.5,38.7,30.7,24.2,19.8,27.9,0.00,,0.00
5:50:00,64200,19.7,13.4,49.8,323.9,49.0,49.4,46.5,38.8,30.8,24.2,19.8,27.9,0.00,,0.00
5:50:10,64210,19.7,13.4,49.8,318.8,48.9,49.4,46.5,38.8,30.8,24.3,19.9,27.8,0.00,,0.00
5:50:20,64220,19.7,13.4,49.7,319.2,48.9,49.4,46.5,38.8,30.8,24.3,19.9,27.8,0.00,,0.00
5:50:30,64230,19.7,13.4,49.8,324.5,48.9,49.4,46.5,38.8,30.9,24.3,19.9,27.8,0.00,,0.00
5:50:40,64240,19.8,13.5,50.0,318.9,49.0,49.4,46.5,38.8,30.9,24.3,19.9,27.7,0.00,,0.00
5:50:50,64250,19.8,13.5,49.9,319.3,49.0,49.4,46.5,38.9,30.9,24.4,20.0,27.7,0.00,,0.00
5:51:00,64260,19.8,13.5,49.9,319.8,48.9,49.4,46.5,38.9,31.0,24.4,20.0,27.6,0.00,,0.00
5:51:10,64270,19.8,13.5,50.2,324.6,48.9,49.4,46.5,38.9,31.0,24.4,20.0,27.6,0.00,,0.00
5:51:20,64280,19.8,13.5,50.3,320.1,48.7,49.4,46.5,39.0,31.1,24.4,20.0,27.6,0.00,,0.00
5:51:30,64290,19.8,13.5,50.1,324.9,48.8,49.4,46.5,39.0,31.1,24.5,20.0,27.5,0.00,,0.00
5:51:40,64300,19.7,13.5,50.3,320.7,48.6,49.4,46.5,39.0,31.1,24.5,20.1,27.5,0.00,,0.00
5:51:50,64310,19.8,13.5,50.3,320.2,48.7,49.4,46.5,39.0,31.2,24.5,20.1,27.5,0.00,,0.00
5:52:00,64320,19.8,13.6,50.3,321.0,48.7,49.4,46.5,39.1,31.2,24.5,20.1,27.4,0.00,,0.00
5:52:10,64330,19.8,13.6,50.3,320.6,48.9,49.4,46.5,39.1,31.3,24.6,20.1,27.4,0.00,,0.00
5:52:20,64340,19.8,13.5,50.1,325.3,49.0,49.4,46.5,39.1,31.3,24.6,20.2,27.4,0.00,,0.00
5:52:30,64350,19.8,13.5,50.2,320.7,49.1,49.3,46.5,39.2,31.3,24.6,20.2,27.3,0.00,,0.00
5:52:40,64360,19.8,13.5,50.1,321.1,48.8,49.3,46.5,39.2,31.4,24.7,20.2,27.3,0.00,,0.00
5:52:50,64370,19.7,13.5,50.1,321.1,49.0,49.3,46.5,39.2,31.4,24.7,20.2,27.3,0.00,,0.00
5:53:00,64380,19.8,13.5,50.3,321.1,48.8,49.3,46.5,39.2,31.5,24.7,20.2,27.2,0.00,,0.00
5:53:10,64390,19.7,13.5,50.2,321.6,48.7,49.3,46.5,39.3,31.5,24.8,20.3,27.2,0.00,,0.00
5:53:20,64400,19.8,13.5,50.3,321.9,48.5,49.3,46.5,39.3,31.5,24.8,20.3,27.2,0.00,,0.00
5:53:30,64410,19.8,13.5,49.9,323.7,48.9,49.3,46.5,39.3,31.6,24.8,20.3,27.2,0.00,,0.00
5:53:40,64420,19.8,13.5,50.0,322.3,48.8,49.3,46.5,39.4,31.6,24.8,20.3,27.1,0.00,,0.00
5:53:50,64430,19.8,13.5,50.1,322.0,48.8,49.3,46.5,39.4,31.7,24.9,20.4,27.1,0.00,,0.00
5:54:00,64440,19.8,13.5,50.3,322.2,48.9,49.3,46.5,39.4,31.7,24.9,20.4,27.0,0.00,,0.00
5:54:10,64450,19.8,13.6,50.3,322.0,48.9,49.3,46.5,39.4,31.7,24.9,20.4,27.0,0.00,,0.00
5:54:20,64460,19.8,13.6,50.4,322.4,48.9,49.3,46.5,39.5,31.8,24.9,20.4,27.0,0.00,,0.00
5:54:30,64470,19.8,13.5,50.2,322.6,48.8,49.4,46.5,39.5,31.8,25.0,20.4,27.0,0.00,,0.00
5:54:40,64480,19.8,13.6,50.2,322.5,48.9,49.4,46.5,39.5,31.9,25.0,20.5,26.9,0.00,,0.00
5:54:50,64490,19.8,13.6,50.3,322.8,49.1,49.4,46.5,39.5,31.9,25.0,20.5,26.9,0.00,,0.00
5:55:00,64500,19.8,13.5,49.9,323.8,49.0,49.4,46.5,39.6,31.9,25.0,20.5,26.9,0.00,,0.00
5:55:10,64510,19.7,13.5,49.9,323.3,49.0,49.4,46.5,39.6,32.0,25.1,20.5,26.8,0.00,,0.00
5:55:20,64520,19.8,13.5,50.1,323.4,49.1,49.3,46.5,39.6,32.0,25.1,20.5,26.8,0.00,,0.00
5:55:30,64530,19.8,13.5,50.3,323.2,48.8,49.4,46.5,39.7,32.1,25.2,20.6,26.8,0.00,,0.00
5:55:40,64540,19.7,13.5,50.1,323.7,49.0,49.3,46.5,39.7,32.1,25.2,20.6,26.7,0.00,,0.00
5:55:50,64550,19.7,13.5,50.2,323.5,48.5,49.4,46.5,39.7,32.1,25.2,20.6,26.7,0.00,,0.00
5:56:00,64560,19.8,13.5,49.9,323.9,48.9,49.3,46.5,39.7,32.2,25.2,20.6,26.7,0.00,,0.00
5:56:10,64570,19.8,13.5,50.0,323.9,49.1,49.3,46.5,39.8,32.2,25.2,20.7,26.7,0.00,,0.00
5:56:20,64580,19.8,13.5,49.9,324.3,48.8,49.3,46.5,39.8,32.2,25.3,20.7,26.6,0.00,,0.00
5:56:30,64590,19.8,13.5,49.9,324.5,48.2,49.3,46.5,39.8,32.3,25.3,20.7,26.6,0.00,,0.00
5:56:40,64600,19.8,13.5,50.2,324.6,48.4,49.3,46.5,39.9,32.3,25.3,20.7,26.6,0.00,,0.00
5:56:50,64610,19.8,13.5,50.0,324.5,48.8,49.3,46.5,39.9,32.4,25.4,20.7,26.5,0.00,,0.00
5:57:00,64620,19.8,13.5,50.0,325.2,48.8,49.3,46.5,39.9,32.4,25.4,20.8,26.5,0.00,,0.00
5:57:10,64630,19.8,13.5,50.0,324.6,48.9,49.3,46.5,39.9,32.4,25.4,20.8,26.5,0.00,,0.00
5:57:20,64640,19.8,13.6,50.2,325.2,48.9,49.4,46.5,39.9,32.5,25.4,20.8,26.5,0.00,,0.00
5:57:30,64650,19.8,13.5,50.1,325.1,48.7,49.4,46.5,40.0,32.5,25.5,20.8,26.4,0.00,,0.00
5:57:40,64660,19.8,13.5,50.2,325.7,49.0,49.4,46.5,40.0,32.6,25.5,20.8,26.4,0.00,,0.00
5:57:50,64670,19.8,13.5,50.0,325.9,48.8,49.3,46.5,40.1,32.6,25.5,20.9,26.4,0.00,,0.00
5:58:00,64680,19.8,13.5,50.1,326.1,48.7,49.3,46.5,40.1,32.6,25.6,20.9,26.3,0.00,,0.00
5:58:10,64690,19.7,13.4,49.8,326.2,48.8,49.3,46.5,40.1,32.7,25.6,20.9,26.3,0.00,,0.00
5:58:20,64700,19.8,13.5,50.0,326.5,49.1,49.3,46.5,40.1,32.7,25.6,20.9,26.3,0.00,,0.00
5:58:30,64710,19.8,13.5,50.0,326.3,48.9,49.3,46.5,40.2,32.8,25.7,20.9,26.3,0.00,,0.00
5:58:40,64720,19.8,13.5,49.9,326.4,48.5,49.3,46.5,40.2,32.8,25.7,20.9,26.2,0.00,,0.00
5:58:50,64730,19.8,13.5,50.2,326.6,49.0,49.3,46.5,40.2,32.8,25.7,21.0,26.2,0.00,,0.00
5:59:00,64740,19.8,13.5,50.0,326.6,48.9,49.3,46.5,40.2,32.9,25.7,21.0,26.2,0.00,,0.00
5:59:10,64750,19.7,13.4,50.0,327.0,48.9,49.3,46.5,40.2,32.9,25.8,21.0,26.2,0.00,,0.00
5:59:20,64760,19.7,13.4,49.7,327.1,48.8,49.3,46.5,40.3,32.9,25.8,21.0,26.1,0.00,,0.00
5:59:30,64770,19.7,13.5,50.0,327.1,48.8,49.3,46.5,40.3,33.0,25.8,21.1,26.1,0.00,,0.00
5:59:40,64780,19.7,13.5,49.9,326.5,48.9,49.3,46.5,40.3,33.0,25.9,21.1,26.1,0.00,,0.00
5:59:50,64790,19.7,13.4,49.8,326.9,49.1,49.3,46.5,40.4,33.1,25.9,21.1,26.0,0.00,,0.00
6:00:00,64800,19.7,13.4,49.8,327.6,48.9,49.3,46.5,40.4,33.1,25.9,21.1,26.0,0.00,,0.00
6:00:10,64810,19.8,13.5,49.8,327.2,49.0,49.3,46.5,40.4,33.1,25.9,21.1,26.0,0.00,,0.00
6:00:20,64820,19.8,13.5,50.0,327.9,48.9,49.3,46.5,40.5,33.2,26.0,21.2,26.0,0.00,,0.00
6:00:30,64830,19.8,13.5,50.1,327.7,48.9,49.3,46.5,40.5,33.2,26.0,21.2,25.9,0.00,,0.00
6:00:40,64840,19.7,13.5,50.0,327.9,48.8,49.3,46.5,40.5,33.3,26.0,21.2,25.9,0.00,,0.00
6:00:50,64850,19.8,13.5,50.0,328.1,48.8,49.3,46.5,40.5,33.3,26.0,21.2,25.9,0.00,,0.00
6:01:00,64860,19.7,13.5,49.9,328.4,48.7,49.3,46.5,40.6,33.3,26.1,21.2,25.9,0.00,,0.00
6:01:10,64870,19.7,13.5,50.0,328.3,48.8,49.3,46.5,40.6,33.4,26.1,21.3,25.8,0.00,,0.00
6:01:20,64880,19.8,13.5,50.2,328.5,48.7,49.3,46.5,40.6,33.4,26.2,21.3,25.8,0.00,,0.00
6:01:30,64890,19.7,13.5,50.2,328.4,48.8,49.3,46.5,40.6,33.5,26.2,21.3,25.8,0.00,,0.00
6:01:40,64900,19.7,13.5,50.1,328.8,48.9,49.3,46.5,40.7,33.5,26.2,21.3,25.8,0.00,,0.00
6:01:50,64910,19.8,13.5,49.9,328.3,49.0,49.3,46.5,40.7,33.5,26.3,21.3,25.8,0.00,,0.00
6:02:00,64920,19.8,13.5,49.9,328.9,48.9,49.3,46.5,40.7,33.6,26.2,21.3,25.7,0.00,,0.00
6:02:10,64930,19.8,13.5,50.0,329.0,48.9,49.3,46.5,40.8,33.6,26.3,21.4,25.7,0.00,,0.00
6:02:20,64940,19.8,13.6,50.0,329.4,49.1,49.3,46.5,40.8,33.7,26.3,21.4,25.7,0.00,,0.00
6:02:30,64950,19.8,13.5,49.8,329.1,48.9,49.3,46.5,40.8,33.7,26.4,21.4,25.7,0.00,,0.00
6:02:40,64960,19.7,13.5,50.0,329.3,48.8,49.3,46.5,40.8,33.7,26.4,21.4,25.6,0.00,,0.00
6:02:50,64970,19.7,13.5,50.1,330.0,49.0,49.3,46.5,40.8,33.7,26.4,21.4,25.6,0.00,,0.00
6:03:00,64980,19.8,13.5,50.0,330.3,48.7,49.3,46.5,40.9,33.8,26.4,21.5,25.6,0.00,,0.00
6:03:10,64990,19.8,13.5,50.1,330.1,48.8,49.3,46.6,40.9,33.8,26.5,21.5,25.5,0.00,,0.00
6:03:20,65000,19.7,13.5,49.9,330.6,48.8,49.3,46.5,41.0,33.9,26.5,21.5,25.5,0.00,,0.00
6:03:30,65010,19.8,13.5,50.1,330.7,49.0,49.3,46.5,41.0,33.9,26.6,21.5,25.5,0.00,,0.00
6:03:40,65020,19.8,13.4,49.6,330.8,48.6,49.3,46.5,41.0,34.0,26.6,21.5,25.5,0.00,,0.00
6:03:50,65030,19.7,13.4,50.0,330.9,48.8,49.3,46.5,41.0,34.0,26.6,21.5,25.5,0.00,,0.00
6:04:00,65040,19.7,13.5,50.1,331.0,48.9,49.3,46.6,41.1,34.0,26.6,21.5,25.5,0.00,,0.00
6:04:10,65050,19.7,13.5,50.0,330.8,48.9,49.3,46.6,41.1,34.1,26.7,21.6,25.4,0.00,,0.00
6:04:20,65060,19.7,13.4,49.9,331.3,48.6,49.3,46.5,41.1,34.1,26.7,21.6,25.4,0.00,,0.00
6:04:30,65070,19.7,13.4,50.2,331.0,48.7,49.3,46.5,41.1,34.1,26.7,21.6,25.4,0.00,,0.00
6:04:40,65080,19.7,13.5,50.1,331.2,48.7,49.2,46.5,41.2,34.2,26.7,21.6,25.4,0.00,,0.00
6:04:50,65090,19.7,13.4,49.8,331.0,48.9,49.3,46.6,41.2,34.2,26.8,21.6,25.3,0.00,,0.00
6:05:00,65100,19.7,13.5,50.0,331.7,48.9,49.3,46.6,41.2,34.2,26.8,21.7,25.3,0.00,,0.00
6:05:10,65110,19.7,13.5,50.1,331.3,48.6,49.3,46.5,41.2,34.3,26.8,21.7,25.3,0.00,,0.00
6:05:20,65120,19.8,13.5,50.1,331.9,49.0,49.3,46.5,41.3,34.3,26.9,21.7,25.3,0.00,,0.00
6:05:30,65130,19.8,13.5,50.3,331.9,48.9,49.3,46.5,41.3,34.4,26.9,21.7,25.2,0.00,,0.00
6:05:40,65140,19.8,13.6,50.3,332.2,48.9,49.3,46.6,41.3,34.4,26.9,21.7,25.2,0.00,,0.00
6:05:50,65150,19.8,13.5,50.1,333.9,49.0,49.3,46.6,41.4,34.4,27.0,21.7,25.2,0.00,,0.00
6:06:00,65160,19.8,13.6,50.2,332.6,49.0,49.3,46.6,41.4,34.5,27.0,21.8,25.2,0.00,,0.00
6:06:10,65170,19.8,13.5,50.1,332.3,48.9,49.3,46.6,41.4,34.5,27.0,21.8,25.2,0.00,,0.00
6:06:20,65180,19.8,13.5,50.0,332.5,48.8,49.3,46.5,41.4,34.5,27.0,21.8,25.1,0.00,,0.00
6:06:30,65190,19.8,13.5,50.1,332.9,48.6,49.3,46.6,41.5,34.6,27.1,21.8,25.1,0.00,,0.00
6:06:40,65200,19.7,13.5,50.1,333.2,48.7,49.3,46.6,41.5,34.6,27.1,21.8,25.1,0.00,,0.00
6:06:50,65210,19.7,13.5,50.2,333.1,48.8,49.3,46.5,41.5,34.7,27.2,21.8,25.1,0.00,,0.00
6:07:00,65220,19.8,13.5,50.2,333.2,48.9,49.3,46.6,41.5,34.7,27.2,21.9,25.1,0.00,,0.00
6:07:10,65230,19.8,13.5,50.0,332.6,48.6,49.3,46.6,41.6,34.7,27.2,21.9,25.0,0.00,,0.00
6:07:20,65240,19.7,13.5,50.0,333.6,48.4,49.3,46.6,41.6,34.8,27.3,21.9,25.0,0.00,,0.00
6:07:30,65250,19.7,13.5,50.1,333.3,48.6,49.3,46.6,41.6,34.8,27.3,21.9,25.0,0.00,,0.00
6:07:40,65260,19.7,13.5,49.9,333.8,48.7,49.3,46.6,41.7,34.9,27.3,21.9,25.0,0.00,,0.00
6:07:50,65270,19.7,13.5,50.2,333.6,49.0,49.3,46.6,41.7,34.9,27.3,21.9,25.0,0.00,,0.00
6:08:00,65280,19.7,13.5,50.1,334.2,48.9,49.3,46.6,41.7,34.9,27.4,22.0,24.9,0.00,,0.00
6:08:10,65290,19.7,13.5,50.1,334.2,48.5,49.3,46.6,41.7,35.0,27.4,22.0,24.9,0.00,,0.00
6:08:20,65300,19.7,13.5,50.2,334.5,48.9,49.3,46.6,41.8,35.0,27.5,22.0,24.9,0.00,,0.00
6:08:30,65310,19.7,13.5,50.0,334.3,48.7,49.3,46.6,41.8,35.0,27.5,22.0,24.9,0.00,,0.00
6:08:40,65320,19.7,13.5,50.1,334.8,48.8,49.3,46.6,41.8,35.1,27.5,22.0,24.8,0.00,,0.00
6:08:50,65330,19.7,13.4,50.0,335.0,49.0,49.3,46.6,41.8,35.1,27.5,22.0,24.8,0.00,,0.00
6:09:00,65340,19.7,13.5,50.0,335.0,48.6,49.3,46.6,41.9,35.1,27.6,22.1,24.8,0.00,,0.00
6:09:10,65350,19.7,13.5,50.3,334.7,48.4,49.3,46.6,41.9,35.2,27.6,22.1,24.8,0.00,,0.00
6:09:20,65360,19.8,13.5,50.1,335.4,48.8,49.3,46.6,41.9,35.2,27.6,22.1,24.8,0.00,,0.00
6:09:30,65370,19.7,13.5,50.1,335.2,48.8,49.3,46.6,42.0,35.3,27.6,22.1,24.8,0.00,,0.00
6:09:40,65380,19.7,13.5,50.1,336.0,48.9,49.3,46.6,42.0,35.3,27.7,22.1,24.7,0.00,,0.00
6:09:50,65390,19.7,13.5,50.2,335.9,48.8,49.3,46.6,42.0,35.3,27.7,22.1,24.7,0.00,,0.00
6:10:00,65400,19.7,13.4,49.9,336.2,49.0,49.2,46.6,42.0,35.4,27.8,22.1,24.7,0.00,,0.00
6:10:10,65410,19.8,13.5,50.0,336.6,48.4,49.3,46.6,42.0,35.4,27.8,22.2,24.7,0.00,,0.00
6:10:20,65420,19.8,13.5,50.1,340.3,48.9,49.3,46.6,42.1,35.4,27.8,22.2,24.7,0.00,,0.00
6:10:30,65430,19.7,13.5,50.2,336.8,48.7,49.2,46.7,42.1,35.5,27.9,22.2,24.6,0.00,,0.00
6:10:40,65440,19.7,13.5,50.2,336.7,48.8,49.2,46.6,42.1,35.5,27.9,22.2,24.6,0.00,,0.00
6:10:50,65450,19.7,13.5,50.1,337.9,48.6,49.2,46.6,42.2,35.6,27.9,22.2,24.6,0.00,,0.00
6:11:00,65460,19.8,13.5,50.2,336.7,48.8,49.2,46.6,42.2,35.6,27.9,22.2,24.6,0.00,,0.00
6:11:10,65470,19.7,13.5,49.9,337.1,48.9,49.2,46.7,42.2,35.6,28.0,22.2,24.6,0.00,,0.00
6:11:20,65480,19.8,13.5,49.9,340.1,48.8,49.2,46.7,42.2,35.7,28.0,22.3,24.6,0.00,,0.00
6:11:30,65490,19.7,13.4,49.9,336.5,49.0,49.2,46.7,42.3,35.7,28.0,22.3,24.5,0.00,,0.00
6:11:40,65500,19.7,13.4,49.9,337.0,48.7,49.2,46.7,42.3,35.7,28.1,22.3,24.5,0.00,,0.00
6:11:50,65510,19.7,13.4,49.7,337.1,48.8,49.2,46.7,42.3,35.8,28.1,22.3,24.5,0.00,,0.00
6:12:00,65520,19.8,13.5,49.9,337.0,48.5,49.2,46.7,42.4,35.8,28.1,22.3,24.5,0.00,,0.00
6:12:10,65530,19.7,13.5,50.1,337.6,48.7,49.2,46.7,42.4,35.8,28.2,22.3,24.5,0.00,,0.00
6:12:20,65540,19.8,13.5,49.8,337.9,48.7,49.2,46.7,42.4,35.9,28.2,22.3,24.4,0.00,,0.00
6:12:30,65550,19.8,13.5,50.0,337.9,49.0,49.2,46.7,42.4,35.9,28.2,22.4,24.4,0.00,,0.00
6:12:40,65560,19.8,13.5,49.9,338.3,48.9,49.2,46.7,42.5,36.0,28.2,22.4,24.4,0.00,,0.00
6:12:50,65570,19.8,13.5,49.9,338.5,48.6,49.2,46.7,42.5,36.0,28.3,22.4,24.4,0.00,,0.00
6:13:00,65580,19.8,13.5,49.8,338.2,48.7,49.2,46.7,42.5,36.0,28.3,22.4,24.4,0.00,,0.00
6:13:10,65590,19.8,13.5,49.9,338.1,49.0,49.2,46.7,42.5,36.1,28.4,22.4,24.4,0.00,,0.00
6:13:20,65600,19.7,13.4,49.8,338.7,48.6,49.2,46.7,42.6,36.1,28.4,22.4,24.4,0.00,,0.00
6:13:30,65610,19.7,13.4,49.9,338.2,49.0,49.2,46.7,42.6,36.2,28.4,22.4,24.3,0.00,,0.00
6:13:40,65620,19.7,13.4,49.7,338.9,48.8,49.2,46.7,42.6,36.2,28.5,22.4,24.3,0.00,,0.00
6:13:50,65630,19.7,13.4,50.0,339.0,48.8,49.2,46.7,42.6,36.2,28.5,22.5,24.3,0.00,,0.00
6:14:00,65640,19.8,13.5,49.8,339.5,48.8,49.2,46.7,42.7,36.2,28.5,22.5,24.3,0.00,,0.00
6:14:10,65650,19.7,13.5,49.8,339.8,48.7,49.2,46.7,42.7,36.3,28.6,22.5,24.3,0.00,,0.00
6:14:20,65660,19.7,13.5,50.0,339.4,48.8,49.2,46.7,42.7,36.3,28.6,22.5,24.3,0.00,,0.00
6:14:30,65670,19.7,13.5,49.9,340.2,48.6,49.2,46.7,42.7,36.4,28.6,22.5,24.2,0.00,,0.00
6:14:40,65680,19.8,13.5,50.2,339.8,48.6,49.2,46.7,42.8,36.4,28.6,22.5,24.2,0.00,,0.00
6:14:50,65690,19.8,13.5,50.2,340.2,49.0,49.2,46.7,42.8,36.4,28.7,22.5,24.2,0.00,,0.00
6:15:00,65700,19.7,13.5,49.9,340.1,48.9,49.2,46.7,42.8,36.5,28.7,22.6,24.2,0.00,,0.00
6:15:10,65710,19.7,13.4,49.9,339.7,48.7,49.2,46.8,42.9,36.5,28.7,22.6,24.2,0.00,,0.00
6:15:20,65720,19.8,13.5,49.9,340.3,48.7,49.2,46.8,42.9,36.5,28.8,22.6,24.2,0.00,,0.00
6:15:30,65730,19.8,13.5,50.0,340.8,48.8,49.2,46.8,42.9,36.6,28.8,22.6,24.1,0.00,,0.00
6:15:40,65740,19.8,13.5,49.9,340.5,48.9,49.2,46.8,42.9,36.6,28.9,22.6,24.1,0.00,,0.00
6:15:50,65750,19.8,13.5,50.0,341.1,48.7,49.2,46.8,43.0,36.6,28.9,22.6,24.1,0.00,,0.00
6:16:00,65760,19.8,13.5,49.9,340.5,48.6,49.2,46.8,43.0,36.7,28.9,22.6,24.1,0.00,,0.00
6:16:10,65770,19.8,13.5,50.1,340.3,48.8,49.2,46.8,43.0,36.7,28.9,22.6,24.1,0.00,,0.00
6:16:20,65780,19.8,13.5,50.1,340.6,48.9,49.2,46.8,43.0,36.8,29.0,22.6,24.1,0.00,,0.00
6:16:30,65790,19.7,13.5,50.1,341.5,48.8,49.2,46.8,43.1,36.8,29.0,22.7,24.1,0.00,,0.00
6:16:40,65800,19.7,13.5,49.9,341.0,48.9,49.2,46.8,43.1,36.8,29.1,22.7,24.1,0.00,,0.00
6:16:50,65810,19.8,13.5,49.9,341.1,48.8,49.2,46.8,43.1,36.9,29.1,22.7,24.0,0.00,,0.00
6:17:00,65820,19.8,13.5,49.8,341.1,48.9,49.2,46.8,43.1,36.9,29.1,22.7,24.0,0.00,,0.00
6:17:10,65830,19.8,13.5,49.9,341.7,48.9,49.2,46.8,43.2,36.9,29.1,22.7,24.0,0.00,,0.00
6:17:20,65840,19.8,13.5,49.8,341.4,48.9,49.2,46.8,43.2,37.0,29.2,22.7,24.0,0.00,,0.00
6:17:30,65850,19.8,13.5,49.8,342.2,48.7,49.2,46.8,43.2,37.0,29.2,22.8,24.0,0.00,,0.00
6:17:40,65860,19.8,13.5,50.1,341.9,48.6,49.2,46.8,43.3,37.0,29.2,22.8,24.0,0.00,,0.00
6:17:50,65870,19.8,13.5,50.0,342.4,48.8,49.2,46.9,43.3,37.1,29.3,22.8,23.9,0.00,,0.00
6:18:00,65880,19.8,13.6,50.0,341.6,48.6,49.2,46.9,43.3,37.1,29.3,22.8,23.9,0.00,,0.00
6:18:10,65890,19.8,13.5,49.8,343.1,48.3,49.2,46.9,43.3,37.1,29.4,22.8,23.9,0.00,,0.00
6:18:20,65900,19.8,13.5,49.7,342.8,48.2,49.2,46.9,43.3,37.2,29.4,22.8,23.9,0.00,,0.00
6:18:30,65910,19.8,13.5,49.9,343.2,48.7,49.2,46.9,43.4,37.2,29.4,22.8,23.9,0.00,,0.00
6:18:40,65920,19.8,13.5,50.0,343.2,48.9,49.2,46.9,43.4,37.3,29.5,22.8,23.9,0.00,,0.00
6:18:50,65930,19.8,13.5,49.7,342.8,48.7,49.2,46.9,43.4,37.3,29.5,22.8,23.9,0.00,,0.00
6:19:00,65940,19.8,13.5,49.9,343.5,48.5,49.2,46.9,43.4,37.3,29.5,22.9,23.8,0.00,,0.00
6:19:10,65950,19.8,13.5,49.9,343.8,48.7,49.2,46.9,43.5,37.4,29.5,22.9,23.8,0.00,,0.00
6:19:20,65960,19.8,13.5,49.8,343.7,48.8,49.2,46.9,43.5,37.4,29.6,22.9,23.8,0.00,,0.00
6:19:30,65970,19.8,13.5,50.0,343.9,48.6,49.2,46.9,43.5,37.4,29.6,22.9,23.8,0.00,,0.00
6:19:40,65980,19.8,13.5,49.7,344.1,48.7,49.2,46.9,43.6,37.5,29.6,22.9,23.8,0.00,,0.00
6:19:50,65990,19.8,13.6,50.0,344.2,48.8,49.2,47.0,43.6,37.5,29.7,22.9,23.8,0.00,,0.00
6:20:00,66000,19.8,13.5,49.8,344.5,48.7,49.2,46.9,43.6,37.5,29.7,22.9,23.8,0.00,,0.00
6:20:10,66010,19.8,13.5,49.8,344.8,48.6,49.2,47.0,43.6,37.6,29.8,22.9,23.8,0.00,,0.00
6:20:20,66020,19.8,13.5,49.8,344.6,48.9,49.2,47.0,43.7,37.6,29.8,22.9,23.8,0.00,,0.00
6:20:30,66030,19.8,13.5,49.9,345.1,48.6,49.2,47.0,43.7,37.6,29.8,23.0,23.7,0.00,,0.00
6:20:40,66040,19.8,13.5,50.1,344.9,48.6,49.2,47.0,43.7,37.7,29.9,23.0,23.7,0.00,,0.00
6:20:50,66050,19.8,13.5,49.9,345.3,48.7,49.2,47.0,43.7,37.7,29.9,23.0,23.7,0.00,,0.00
6:21:00,66060,19.9,13.6,49.9,345.2,48.7,49.2,47.0,43.8,37.7,29.9,23.0,23.7,0.00,,0.00
6:21:10,66070,19.9,13.6,49.9,345.6,48.7,49.1,47.0,43.8,37.8,30.0,23.0,23.7,0.00,,0.00
6:21:20,66080,19.8,13.5,49.8,345.7,48.8,49.2,47.0,43.8,37.8,30.0,23.0,23.7,0.00,,0.00
6:21:30,66090,19.8,13.5,49.7,345.6,48.8,49.2,47.0,43.8,37.9,30.0,23.0,23.7,0.00,,0.00
6:21:40,66100,19.8,13.5,49.8,345.4,48.7,49.2,47.0,43.9,37.9,30.0,23.0,23.7,0.00,,0.00
6:21:50,66110,19.8,13.5,49.8,346.9,48.8,49.2,47.0,43.9,37.9,30.1,23.0,23.7,0.00,,0.00
6:22:00,66120,19.7,13.5,50.0,346.3,48.8,49.2,47.0,43.9,37.9,30.1,23.0,23.6,0.00,,0.00
6:22:10,66130,19.8,13.5,49.8,345.9,48.8,49.2,47.1,43.9,38.0,30.1,23.1,23.6,0.00,,0.00
6:22:20,66140,19.8,13.5,50.1,345.9,48.9,49.2,47.1,44.0,38.0,30.2,23.1,23.6,0.00,,0.00
6:22:30,66150,19.8,13.5,50.0,346.8,48.6,49.2,47.1,44.0,38.1,30.2,23.1,23.6,0.00,,0.00
6:22:40,66160,19.8,13.5,49.9,346.9,48.5,49.2,47.1,44.0,38.1,30.3,23.1,23.6,0.00,,0.00
6:22:50,66170,19.8,13.5,50.0,347.5,48.4,49.2,47.1,44.0,38.1,30.3,23.1,23.6,0.00,,0.00
6:23:00,66180,19.8,13.5,50.0,347.0,48.5,49.1,47.1,44.1,38.2,30.3,23.1,23.6,0.00,,0.00
6:23:10,66190,19.8,13.5,49.9,347.4,48.6,49.1,47.1,44.1,38.2,30.4,23.1,23.6,0.00,,0.00
6:23:20,66200,19.7,13.5,49.9,350.8,48.4,49.1,47.1,44.1,38.2,30.4,23.1,23.5,0.00,,0.00
6:23:30,66210,19.9,13.6,50.2,347.1,48.4,49.1,47.1,44.1,38.3,30.5,23.1,23.5,0.00,,0.00
6:23:40,66220,19.8,13.6,50.2,346.8,48.4,49.1,47.1,44.2,38.3,30.4,23.1,23.5,0.00,,0.00
6:23:50,66230,19.8,13.5,50.0,347.5,48.8,49.1,47.1,44.2,38.3,30.5,23.2,23.5,0.00,,0.00
6:24:00,66240,19.8,13.5,50.0,347.6,48.7,49.1,47.1,44.2,38.4,30.5,23.2,23.5,0.00,,0.00
6:24:10,66250,19.8,13.6,50.3,347.9,48.7,49.1,47.1,44.2,38.4,30.6,23.2,23.5,0.00,,0.00
6:24:20,66260,19.8,13.6,50.1,347.9,48.8,49.1,47.2,44.3,38.4,30.6,23.2,23.5,0.00,,0.00
6:24:30,66270,19.8,13.6,50.0,347.8,48.8,49.1,47.2,44.3,38.5,30.6,23.2,23.5,0.00,,0.00
6:24:40,66280,19.8,13.6,50.1,348.4,48.7,49.1,47.2,44.3,38.5,30.7,23.2,23.5,0.00,,0.00
6:24:50,66290,19.8,13.6,50.2,348.8,48.9,49.1,47.2,44.3,38.5,30.7,23.2,23.4,0.00,,0.00
6:25:00,66300,19.8,13.6,50.2,353.8,48.7,49.1,47.2,44.4,38.6,30.7,23.2,23.4,0.00,,0.00
6:25:10,66310,19.8,13.6,50.4,349.2,48.8,49.1,47.2,44.4,38.6,30.8,23.2,23.4,0.00,,0.00
6:25:20,66320,19.8,13.6,50.3,348.7,48.7,49.2,47.2,44.4,38.7,30.8,23.3,23.4,0.00,,0.00
6:25:30,66330,19.8,13.5,50.1,349.3,48.6,49.2,47.2,44.4,38.7,30.8,23.3,23.4,0.00,,0.00
6:25:40,66340,19.8,13.5,50.3,348.9,48.6,49.2,47.2,44.5,38.7,30.9,23.3,23.4,0.00,,0.00
6:25:50,66350,19.8,13.5,50.1,349.2,48.7,49.2,47.3,44.5,38.8,30.9,23.3,23.4,0.00,,0.00
6:26:00,66360,19.8,13.5,50.2,349.3,48.7,49.1,47.3,44.5,38.8,31.0,23.3,23.4,0.00,,0.00
6:26:10,66370,19.9,13.6,50.2,349.9,48.6,49.2,47.3,44.6,38.8,30.9,23.3,23.4,0.00,,0.00
6:26:20,66380,19.8,13.5,50.0,349.5,48.4,49.1,47.3,44.6,38.9,31.0,23.3,23.4,0.00,,0.00
6:26:30,66390,19.8,13.5,50.1,350.0,48.5,49.1,47.3,44.6,38.9,31.1,23.3,23.4,0.00,,0.00
6:26:40,66400,19.8,13.6,50.2,350.0,48.6,49.1,47.3,44.6,38.9,31.1,23.3,23.4,0.00,,0.00
6:26:50,66410,19.8,13.6,50.2,350.0,48.8,49.1,47.3,44.7,39.0,31.1,23.3,23.3,0.00,,0.00
6:27:00,66420,19.8,13.5,49.9,353.0,48.6,49.1,47.3,44.7,39.0,31.1,23.3,23.3,0.00,,0.00
6:27:10,66430,19.8,13.5,50.0,350.4,48.8,49.1,47.3,44.7,39.0,31.1,23.3,23.3,0.00,,0.00
6:27:20,66440,19.8,13.6,50.0,350.4,48.9,49.1,47.3,44.7,39.1,31.2,23.4,23.3,0.00,,0.00
6:27:30,66450,19.9,13.6,50.2,350.4,48.8,49.1,47.3,44.8,39.1,31.3,23.4,23.3,0.00,,0.00
6:27:40,66460,19.8,13.5,49.9,350.4,48.7,49.1,47.4,44.8,39.1,31.3,23.4,23.3,0.00,,0.00
6:27:50,66470,19.8,13.6,50.2,351.8,48.6,49.1,47.3,44.8,39.2,31.3,23.4,23.3,0.00,,0.00
6:28:00,66480,19.8,13.6,50.2,351.2,48.5,49.1,47.4,44.8,39.2,31.3,23.4,23.3,0.00,,0.00
6:28:10,66490,19.8,13.6,50.0,351.1,48.1,49.1,47.4,44.9,39.2,31.4,23.4,23.3,0.00,,0.00
6:28:20,66500,19.8,13.6,50.3,350.9,48.4,49.1,47.4,44.9,39.3,31.4,23.4,23.3,0.00,,0.00
6:28:30,66510,19.8,13.5,50.0,351.8,48.6,49.1,47.4,44.9,39.3,31.4,23.4,23.2,0.00,,0.00
6:28:40,66520,19.8,13.6,50.4,351.7,48.8,49.1,47.4,44.9,39.3,31.5,23.4,23.2,0.00,,0.00
6:28:50,66530,19.8,13.5,50.0,352.0,48.8,49.1,47.4,44.9,39.4,31.6,23.4,23.2,0.00,,0.00
6:29:00,66540,19.8,13.6,50.2,351.8,48.5,49.1,47.4,45.0,39.4,31.6,23.5,23.2,0.00,,0.00
6:29:10,66550,19.8,13.5,50.0,352.6,48.4,49.1,47.4,45.0,39.4,31.6,23.5,23.2,0.00,,0.00
6:29:20,66560,19.8,13.5,50.1,352.0,48.7,49.1,47.4,45.0,39.5,31.6,23.5,23.2,0.00,,0.00
6:29:30,66570,19.8,13.5,49.7,352.4,48.8,49.1,47.4,45.0,39.5,31.7,23.5,23.2,0.00,,0.00
6:29:40,66580,19.8,13.6,50.1,352.1,48.6,49.1,47.5,45.1,39.5,31.7,23.5,23.2,0.00,,0.00
6:29:50,66590,19.8,13.5,49.9,352.7,48.7,49.1,47.5,45.1,39.6,31.7,23.5,23.2,0.00,,0.00
6:30:00,66600,19.8,13.5,50.0,352.5,48.6,49.1,47.5,45.1,39.6,31.8,23.5,23.2,0.00,,0.00
6:30:10,66610,19.8,13.5,50.2,352.9,48.4,49.1,47.5,45.1,39.6,31.8,23.5,23.1,0.00,,0.00
6:30:20,66620,19.8,13.6,50.1,353.0,48.6,49.1,47.5,45.2,39.7,31.8,23.5,23.1,0.00,,0.00
6:30:30,66630,19.8,13.6,50.1,353.2,48.5,49.1,47.5,45.2,39.7,31.9,23.5,23.1,0.00,,0.00
6:30:40,66640,19.8,13.6,50.3,353.2,48.6,49.1,47.5,45.2,39.7,31.9,23.5,23.1,0.00,,0.00
6:30:50,66650,19.8,13.5,50.2,353.3,48.8,49.1,47.5,45.2,39.8,32.0,23.5,23.1,0.00,,0.00
6:31:00,66660,19.8,13.5,50.0,353.4,48.7,49.1,47.5,45.3,39.8,32.0,23.6,23.1,0.00,,0.00
6:31:10,66670,19.8,13.5,49.8,353.3,48.7,49.1,47.5,45.3,39.8,32.0,23.6,23.1,0.00,,0.00
6:31:20,66680,19.8,13.6,50.1,357.4,48.4,49.1,47.5,45.3,39.9,32.0,23.6,23.1,0.00,,0.00
6:31:30,66690,19.9,13.6,49.9,354.4,48.0,49.1,47.6,45.3,39.9,32.1,23.6,23.1,0.00,,0.00
6:31:40,66700,19.9,13.6,50.1,353.9,48.6,49.1,47.6,45.4,39.9,32.1,23.6,23.1,0.00,,0.00
6:31:50,66710,19.8,13.6,50.1,354.4,48.5,49.1,47.6,45.4,40.0,32.1,23.6,23.1,0.00,,0.00
6:32:00,66720,19.8,13.5,50.0,354.2,48.5,49.1,47.6,45.4,40.0,32.2,23.6,23.0,0.00,,0.00
6:32:10,66730,19.9,13.6,49.8,354.4,48.7,49.1,47.6,45.4,40.0,32.2,23.6,23.1,0.00,,0.00
6:32:20,66740,19.9,13.6,50.1,355.5,48.6,49.1,47.6,45.5,40.1,32.3,23.6,23.0,0.00,,0.00
6:32:30,66750,19.9,13.6,50.0,354.4,48.8,49.1,47.6,45.5,40.1,32.3,23.6,23.0,0.00,,0.00
6:32:40,66760,19.9,13.6,49.9,354.0,48.7,49.1,47.6,45.5,40.1,32.3,23.6,23.0,0.00,,0.00
6:32:50,66770,19.8,13.5,50.0,354.6,48.8,49.1,47.6,45.5,40.2,32.4,23.6,23.0,0.00,,0.00
6:33:00,66780,19.8,13.5,49.9,354.6,48.7,49.1,47.6,45.5,40.2,32.4,23.7,23.0,0.00,,0.00
6:33:10,66790,19.8,13.5,49.9,355.8,48.7,49.1,47.6,45.6,40.2,32.4,23.7,23.0,0.00,,0.00
6:33:20,66800,19.8,13.5,49.9,354.9,48.5,49.1,47.7,45.6,40.3,32.5,23.7,23.0,0.00,,0.00
6:33:30,66810,19.8,13.5,50.1,355.8,48.7,49.0,47.7,45.6,40.3,32.5,23.7,23.0,0.00,,0.00
6:33:40,66820,19.8,13.5,49.9,355.5,48.5,49.1,47.7,45.6,40.3,32.5,23.7,23.0,0.00,,0.00
6:33:50,66830,19.8,13.5,49.8,355.7,48.6,49.1,47.7,45.7,40.4,32.6,23.7,23.0,0.00,,0.00
6:34:00,66840,19.8,13.5,49.8,356.0,48.7,49.1,47.7,45.7,40.4,32.6,23.7,23.0,0.00,,0.00
6:34:10,66850,19.8,13.6,50.0,356.0,48.5,49.1,47.7,45.7,40.4,32.7,23.7,22.9,0.00,,0.00
6:34:20,66860,19.8,13.5,49.9,355.9,48.6,49.1,47.7,45.7,40.5,32.7,23.7,22.9,0.00,,0.00
6:34:30,66870,19.8,13.5,50.0,356.7,48.6,49.1,47.7,45.8,40.5,32.7,23.7,22.9,0.00,,0.00
6:34:40,66880,19.8,13.5,49.7,356.7,48.8,49.1,47.7,45.8,40.5,32.7,23.7,22.9,0.00,,0.00
6:34:50,66890,19.8,13.5,50.0,356.8,48.3,49.1,47.7,45.8,40.6,32.8,23.7,22.9,0.00,,0.00
6:35:00,66900,19.8,13.5,49.8,356.5,48.2,49.1,47.8,45.8,40.6,32.8,23.8,22.9,0.00,,0.00
6:35:10,66910,19.8,13.5,49.9,356.4,48.5,49.1,47.8,45.9,40.6,32.8,23.8,22.9,0.00,,0.00
6:35:20,66920,19.9,13.6,49.9,356.2,48.7,49.1,47.8,45.9,40.7,32.9,23.8,22.9,0.00,,0.00
6:35:30,66930,19.8,13.5,49.9,356.5,48.6,49.0,47.8,45.9,40.7,32.9,23.8,22.9,0.00,,0.00
6:35:40,66940,19.9,13.6,49.8,357.0,48.7,49.1,47.8,45.9,40.7,33.0,23.8,22.9,0.00,,0.00
6:35:50,66950,19.9,13.5,49.6,357.0,48.6,49.1,47.8,46.0,40.8,33.0,23.8,22.9,0.00,,0.00
6:36:00,66960,19.8,13.5,49.7,357.3,48.2,49.1,47.8,46.0,40.8,33.0,23.8,22.9,0.00,,0.00
6:36:10,66970,19.8,13.5,50.0,357.4,48.4,49.1,47.8,46.0,40.8,33.1,23.8,22.9,0.00,,0.00
6:36:20,66980,19.8,13.5,50.0,357.3,48.6,49.0,47.9,46.0,40.9,33.1,23.8,22.9,0.00,,0.00
6:36:30,66990,19.8,13.5,49.9,357.8,48.4,49.0,47.8,46.0,40.9,33.1,23.8,22.8,0.00,,0.00
6:36:40,67000,19.8,13.5,49.6,358.1,48.6,49.0,47.9,46.1,40.9,33.2,23.8,22.9,0.00,,0.00
6:36:50,67010,19.9,13.6,49.9,358.3,48.7,49.0,47.9,46.1,41.0,33.2,23.8,22.8,0.00,,0.00
6:37:00,67020,19.8,13.5,49.9,358.0,48.8,49.0,47.9,46.1,41.0,33.2,23.8,22.8,0.00,,0.00
6:37:10,67030,19.8,13.5,49.8,358.9,48.9,49.0,47.9,46.1,41.0,33.3,23.8,22.8,0.00,,0.00
6:37:20,67040,19.8,13.5,50.0,358.5,48.8,49.1,47.9,46.1,41.0,33.3,23.8,22.8,0.00,,0.00
6:37:30,67050,19.8,13.5,49.8,358.5,48.7,49.0,47.9,46.2,41.1,33.3,23.8,22.8,0.00,,0.00
6:37:40,67060,19.8,13.5,49.7,358.4,48.3,49.1,47.9,46.2,41.1,33.4,23.8,22.8,0.00,,0.00
6:37:50,67070,19.8,13.5,50.1,358.7,48.5,49.1,47.9,46.2,41.2,33.4,23.9,22.8,0.00,,0.00
6:38:00,67080,19.8,13.5,50.0,359.2,48.7,49.1,47.9,46.3,41.2,33.5,23.9,22.8,0.00,,0.00
6:38:10,67090,19.9,13.5,49.7,359.3,48.5,49.1,48.0,46.3,41.2,33.5,23.9,22.8,0.00,,0.00
6:38:20,67100,19.9,13.6,50.0,359.1,48.5,49.1,48.0,46.3,41.2,33.5,23.9,22.8,0.00,,0.00
6:38:30,67110,19.9,13.6,49.9,359.5,48.7,49.0,48.0,46.3,41.3,33.6,23.9,22.8,0.00,,0.00
6:38:40,67120,19.8,13.5,49.9,359.1,48.7,49.0,48.0,46.3,41.3,33.6,23.9,22.8,0.00,,0.00
6:38:50,67130,19.8,13.5,49.9,359.5,48.7,49.0,48.0,46.4,41.4,33.6,23.9,22.8,0.00,,0.00
6:39:00,67140,19.8,13.5,49.9,359.5,48.6,49.0,48.0,46.4,41.4,33.7,23.9,22.7,0.00,,0.00
6:39:10,67150,19.8,13.6,50.0,359.6,48.6,49.0,48.0,46.4,41.4,33.7,23.9,22.8,0.00,,0.00
6:39:20,67160,19.8,13.6,50.1,360.0,48.6,49.0,48.0,46.4,41.4,33.7,23.9,22.7,0.00,,0.00
6:39:30,67170,19.7,13.4,49.7,360.1,48.6,49.0,48.0,46.4,41.5,33.8,23.9,22.7,0.00,,0.00
6:39:40,67180,19.8,13.5,49.7,360.3,48.6,49.0,48.0,46.5,41.5,33.8,23.9,22.7,0.00,,0.00
6:39:50,67190,19.7,13.4,49.7,360.6,48.9,49.0,48.1,46.5,41.5,33.8,23.9,22.7,0.00,,0.00
6:40:00,67200,19.8,13.5,50.1,360.5,48.6,49.1,48.1,46.5,41.6,33.9,24.0,22.7,0.00,,0.00
6:40:10,67210,19.8,13.6,50.2,360.7,48.5,49.0,48.1,46.5,41.6,33.9,24.0,22.7,0.00,,0.00
6:40:20,67220,19.8,13.6,50.3,360.7,48.5,49.0,48.1,46.6,41.6,33.9,24.0,22.7,0.00,,0.00
6:40:30,67230,19.8,13.5,50.3,361.2,48.7,49.1,48.1,46.6,41.7,34.0,24.0,22.7,0.00,,0.00
6:40:40,67240,19.8,13.5,50.2,360.8,48.6,49.0,48.1,46.6,41.7,34.0,24.0,22.7,0.00,,0.00
6:40:50,67250,19.8,13.6,50.0,361.2,48.4,49.0,48.1,46.6,41.7,34.1,24.0,22.7,0.00,,0.00
6:41:00,67260,19.8,13.5,50.0,360.9,48.4,49.0,48.1,46.7,41.8,34.1,24.0,22.7,0.00,,0.00
6:41:10,67270,19.8,13.5,50.0,361.1,48.2,49.0,48.1,46.7,41.8,34.1,24.0,22.6,0.00,,0.00
6:41:20,67280,19.8,13.5,49.9,361.3,48.5,49.0,48.2,46.7,41.8,34.2,24.0,22.7,0.00,,0.00
6:41:30,67290,19.8,13.6,50.2,361.4,48.6,49.0,48.2,46.7,41.9,34.2,24.0,22.6,0.00,,0.00
6:41:40,67300,19.8,13.6,50.1,361.2,48.8,49.0,48.2,46.7,41.9,34.2,24.0,22.6,0.00,,0.00
6:41:50,67310,19.8,13.6,50.1,361.8,48.6,49.0,48.2,46.8,41.9,34.3,24.0,22.6,0.00,,0.00
6:42:00,67320,19.8,13.6,50.1,362.0,48.7,49.0,48.2,46.8,41.9,34.3,24.0,22.6,0.00,,0.00
6:42:10,67330,19.9,13.6,50.1,361.9,48.5,49.0,48.2,46.8,42.0,34.3,24.0,22.6,0.00,,0.00
6:42:20,67340,19.8,13.6,50.0,362.1,48.6,49.0,48.2,46.8,42.0,34.4,24.0,22.6,0.00,,0.00
6:42:30,67350,19.8,13.6,50.1,362.1,48.7,49.0,48.2,46.8,42.0,34.4,24.0,22.6,0.00,,0.00
6:42:40,67360,19.8,13.6,50.1,362.0,48.7,49.0,48.2,46.8,42.1,34.4,24.1,22.6,0.00,,0.00
6:42:50,67370,19.9,13.6,50.1,362.9,48.8,49.0,48.3,46.9,42.1,34.5,24.1,22.6,0.00,,0.00
6:43:00,67380,19.9,13.6,49.9,362.9,48.6,49.0,48.3,46.9,42.1,34.5,24.1,22.6,0.00,,0.00
6:43:10,67390,19.9,13.6,49.9,363.1,48.7,49.0,48.3,46.9,42.2,34.5,24.1,22.6,0.00,,0.00
6:43:20,67400,19.8,13.5,49.9,363.3,48.7,49.0,48.3,46.9,42.2,34.6,24.1,22.6,0.00,,0.00
6:43:30,67410,19.9,13.5,49.7,363.2,48.5,49.0,48.3,47.0,42.2,34.6,24.1,22.6,0.00,,0.00
6:43:40,67420,19.9,13.6,50.1,363.3,48.4,49.0,48.3,47.0,42.3,34.7,24.1,22.6,0.00,,0.00
6:43:50,67430,19.9,13.6,49.9,363.5,48.5,49.0,48.3,47.0,42.3,34.7,24.1,22.6,0.00,,0.00
6:44:00,67440,19.9,13.6,50.0,363.5,48.6,49.0,48.3,47.0,42.3,34.7,24.1,22.6,0.00,,0.00
6:44:10,67450,19.9,13.6,49.9,364.8,48.6,49.0,48.3,47.0,42.4,34.8,24.1,22.6,0.00,,0.00
6:44:20,67460,19.8,13.5,49.8,364.3,48.5,49.0,48.4,47.1,42.4,34.8,24.1,22.6,0.00,,0.00
6:44:30,67470,19.8,13.6,49.9,363.8,48.3,49.0,48.4,47.1,42.4,34.8,24.1,22.5,0.00,,0.00
