Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
6:44:40,67480,19.9,13.6,49.9,363.4,48.6,49.0,48.4,47.1,42.4,34.8,24.1,22.6,0.00,,0.00
6:44:50,67490,19.8,13.5,50.0,363.8,48.6,49.0,48.4,47.1,42.5,34.9,24.1,22.5,0.00,,0.00
6:45:00,67500,19.8,13.5,49.9,367.8,48.6,49.0,48.4,47.1,42.5,35.0,24.2,22.5,0.00,,0.00
6:45:10,67510,19.8,13.5,49.8,364.1,48.5,49.0,48.4,47.1,42.5,35.0,24.2,22.5,0.00,,0.00
6:45:20,67520,19.9,13.6,49.9,364.2,48.2,49.0,48.4,47.2,42.6,35.0,24.2,22.5,0.00,,0.00
6:45:30,67530,19.8,13.5,49.9,364.3,48.4,49.0,48.4,47.2,42.6,35.0,24.2,22.5,0.00,,0.00
6:45:40,67540,19.8,13.5,49.9,364.8,48.2,48.9,48.4,47.2,42.6,35.1,24.2,22.5,0.00,,0.00
6:45:50,67550,19.8,13.5,49.7,364.9,48.4,49.0,48.5,47.2,42.7,35.1,24.2,22.5,0.00,,0.00
6:46:00,67560,19.9,13.6,50.2,365.2,48.5,49.0,48.5,47.3,42.7,35.1,24.2,22.5,0.00,,0.00
6:46:10,67570,19.8,13.5,49.8,365.4,48.1,49.0,48.5,47.3,42.7,35.2,24.2,22.5,0.00,,0.00
6:46:20,67580,19.8,13.5,50.0,369.5,48.5,48.9,48.5,47.3,42.8,35.2,24.2,22.5,0.00,,0.00
6:46:30,67590,19.8,13.5,49.9,365.5,48.5,49.0,48.5,47.3,42.8,35.3,24.2,22.5,0.00,,0.00
6:46:40,67600,19.9,13.6,49.9,366.2,48.3,49.0,48.5,47.3,42.8,35.3,24.2,22.5,0.00,,0.00
6:46:50,67610,19.8,13.6,50.0,365.9,48.1,49.0,48.5,47.3,42.9,35.3,24.2,22.5,0.00,,0.00
6:47:00,67620,19.9,13.6,50.0,366.1,48.4,49.0,48.5,47.4,42.9,35.3,24.2,22.5,0.00,,0.00
6:47:10,67630,19.8,13.5,50.0,365.8,48.5,49.0,48.5,47.4,42.9,35.4,24.2,22.5,0.00,,0.00
6:47:20,67640,19.9,13.6,49.8,366.0,48.7,49.0,48.6,47.4,43.0,35.4,24.3,22.5,0.00,,0.00
6:47:30,67650,19.8,13.6,50.1,366.2,48.7,49.0,48.6,47.4,43.0,35.5,24.2,22.5,0.00,,0.00
6:47:40,67660,19.9,13.5,49.7,366.5,48.5,49.0,48.6,47.4,43.0,35.5,24.3,22.5,0.00,,0.00
6:47:50,67670,19.9,13.6,50.0,366.5,48.5,49.0,48.6,47.5,43.0,35.5,24.3,22.5,0.00,,0.00
6:48:00,67680,19.9,13.6,50.2,366.4,48.5,49.0,48.6,47.5,43.1,35.6,24.3,22.5,0.00,,0.00
6:48:10,67690,19.9,13.6,49.9,366.4,48.4,49.0,48.6,47.5,43.1,35.6,24.3,22.4,0.00,,0.00
6:48:20,67700,20.0,13.6,49.8,366.7,48.7,49.0,48.6,47.5,43.1,35.6,24.3,22.4,0.00,,0.00
6:48:30,67710,19.9,13.6,49.9,367.0,48.6,49.0,48.6,47.5,43.2,35.7,24.3,22.4,0.00,,0.00
6:48:40,67720,19.9,13.7,50.1,367.0,48.6,49.0,48.6,47.6,43.2,35.7,24.3,22.4,0.00,,0.00
6:48:50,67730,20.0,13.7,49.9,366.9,48.5,49.0,48.6,47.6,43.2,35.8,24.3,22.4,0.00,,0.00
6:49:00,67740,19.9,13.6,50.0,367.1,48.2,49.0,48.6,47.6,43.3,35.8,24.3,22.4,0.00,,0.00
6:49:10,67750,19.9,13.6,49.8,367.1,48.5,48.9,48.7,47.6,43.3,35.8,24.3,22.4,0.00,,0.00
6:49:20,67760,19.9,13.6,50.1,367.8,48.6,49.0,48.7,47.6,43.3,35.8,24.3,22.4,0.00,,0.00
6:49:30,67770,19.9,13.7,50.2,367.3,48.5,49.0,48.7,47.6,43.4,35.9,24.3,22.4,0.00,,0.00
6:49:40,67780,19.9,13.6,50.0,367.8,48.5,49.0,48.7,47.7,43.4,35.9,24.3,22.4,0.00,,0.00
6:49:50,67790,19.9,13.6,50.0,367.5,48.4,48.9,48.7,47.7,43.4,36.0,24.3,22.4,0.00,,0.00
6:50:00,67800,19.9,13.6,49.9,368.1,48.2,48.9,48.7,47.7,43.4,36.0,24.3,22.4,0.00,,0.00
6:50:10,67810,19.8,13.6,50.1,371.1,48.4,48.9,48.7,47.7,43.5,36.0,24.3,22.4,0.00,,0.00
6:50:20,67820,19.8,13.6,50.2,368.1,48.7,48.9,48.7,47.7,43.5,36.0,24.3,22.4,0.00,,0.00
6:50:30,67830,19.8,13.5,50.0,368.1,48.7,48.9,48.7,47.7,43.5,36.1,24.3,22.4,0.00,,0.00
6:50:40,67840,19.9,13.6,49.9,368.5,48.5,48.9,48.8,47.8,43.6,36.1,24.3,22.4,0.00,,0.00
6:50:50,67850,19.8,13.6,50.0,368.4,48.5,49.0,48.8,47.8,43.6,36.2,24.3,22.4,0.00,,0.00
6:51:00,67860,19.8,13.5,49.9,368.7,48.5,49.0,48.8,47.8,43.6,36.2,24.3,22.4,0.00,,0.00
6:51:10,67870,19.8,13.6,50.0,368.7,48.6,48.9,48.8,47.8,43.6,36.3,24.3,22.4,0.00,,0.00
6:51:20,67880,19.9,13.6,50.1,369.4,48.5,49.0,48.8,47.8,43.7,36.3,24.4,22.4,0.00,,0.00
6:51:30,67890,19.9,13.6,50.1,370.8,48.5,49.0,48.8,47.9,43.7,36.3,24.4,22.4,0.00,,0.00
6:51:40,67900,19.9,13.6,50.0,369.1,48.5,49.0,48.8,47.9,43.7,36.4,24.4,22.4,0.00,,0.00
6:51:50,67910,19.9,13.6,50.1,369.4,48.5,49.0,48.8,47.9,43.8,36.4,24.4,22.4,0.00,,0.00
6:52:00,67920,19.9,13.6,50.1,369.2,48.6,49.0,48.8,47.9,43.8,36.5,24.4,22.4,0.00,,0.00
6:52:10,67930,19.8,13.6,50.2,369.4,48.5,48.9,48.8,47.9,43.8,36.5,24.4,22.4,0.00,,0.00
6:52:20,67940,19.9,13.6,50.2,369.5,48.5,48.9,48.9,48.0,43.9,36.5,24.4,22.4,0.00,,0.00
6:52:30,67950,19.9,13.6,49.9,369.4,48.5,48.9,48.9,48.0,43.9,36.5,24.4,22.3,0.00,,0.00
6:52:40,67960,19.9,13.6,49.9,369.4,48.6,49.0,48.9,48.0,43.9,36.6,24.4,22.3,0.00,,0.00
6:52:50,67970,19.9,13.6,50.1,369.9,48.5,48.9,48.9,48.0,44.0,36.6,24.4,22.4,0.00,,0.00
6:53:00,67980,19.9,13.6,50.1,370.1,48.5,48.9,48.9,48.0,44.0,36.6,24.4,22.3,0.00,,0.00
6:53:10,67990,19.9,13.6,50.0,370.0,48.4,48.9,48.9,48.0,44.0,36.7,24.4,22.3,0.00,,0.00
6:53:20,68000,20.0,13.7,50.2,370.5,48.5,48.9,48.9,48.0,44.0,36.7,24.4,22.3,0.00,,0.00
6:53:30,68010,19.9,13.6,50.1,370.2,48.5,49.0,49.0,48.1,44.1,36.8,24.4,22.3,0.00,,0.00
6:53:40,68020,19.9,13.6,49.9,370.8,48.7,49.0,49.0,48.1,44.1,36.8,24.4,22.3,0.00,,0.00
6:53:50,68030,19.8,13.6,50.1,371.3,48.8,49.0,49.0,48.1,44.1,36.8,24.4,22.3,0.00,,0.00
6:54:00,68040,19.9,13.5,49.8,371.5,48.9,49.0,49.0,48.1,44.2,36.9,24.4,22.3,0.00,,0.00
6:54:10,68050,19.9,13.6,50.1,371.1,48.8,48.9,49.0,48.1,44.2,36.9,24.4,22.3,0.00,,0.00
6:54:20,68060,19.9,13.6,49.8,371.1,48.9,48.9,49.0,48.2,44.2,36.9,24.4,22.3,0.00,,0.00
6:54:30,68070,19.9,13.6,49.9,371.4,49.0,48.9,49.0,48.2,44.2,36.9,24.4,22.3,0.00,,0.00
6:54:40,68080,19.8,13.5,49.8,371.8,49.0,48.9,49.0,48.2,44.3,37.0,24.4,22.3,0.00,,0.00
6:54:50,68090,19.8,13.6,50.0,371.6,49.0,49.0,49.0,48.2,44.3,37.1,24.4,22.3,0.00,,0.00
6:55:00,68100,19.9,13.6,49.9,371.5,48.9,49.0,49.0,48.2,44.4,37.1,24.4,22.3,0.00,,0.00
6:55:10,68110,19.9,13.6,50.1,371.7,49.0,49.0,49.0,48.3,44.4,37.1,24.4,22.3,0.00,,0.00
6:55:20,68120,19.8,13.6,50.3,371.7,48.9,49.0,49.0,48.3,44.4,37.1,24.4,22.3,0.00,,0.00
6:55:30,68130,19.8,13.5,49.9,371.6,49.0,49.0,49.0,48.3,44.4,37.1,24.4,22.3,0.00,,0.00
6:55:40,68140,19.8,13.6,50.1,372.1,49.0,48.9,49.0,48.3,44.5,37.2,24.5,22.3,0.00,,0.00
6:55:50,68150,19.8,13.5,50.0,372.3,49.0,49.0,49.0,48.3,44.5,37.2,24.5,22.3,0.00,,0.00
6:56:00,68160,19.8,13.6,50.1,372.6,49.0,49.0,49.0,48.3,44.5,37.3,24.5,22.3,0.00,,0.00
6:56:10,68170,19.9,13.6,50.1,372.5,49.0,49.0,49.1,48.4,44.5,37.3,24.5,22.3,0.00,,0.00
6:56:20,68180,19.9,13.6,49.8,372.6,49.0,49.0,49.0,48.4,44.6,37.3,24.5,22.3,0.00,,0.00
6:56:30,68190,19.9,13.6,50.0,372.6,49.0,49.0,49.0,48.4,44.6,37.4,24.5,22.3,0.00,,0.00
6:56:40,68200,19.9,13.6,50.3,373.2,49.0,49.0,49.0,48.4,44.6,37.4,24.5,22.3,0.00,,0.00
6:56:50,68210,19.9,13.6,50.0,372.8,49.0,49.0,49.1,48.4,44.7,37.4,24.5,22.3,0.00,,0.00
6:57:00,68220,19.8,13.6,50.2,373.1,49.0,49.0,49.1,48.4,44.7,37.5,24.5,22.3,0.00,,0.00
6:57:10,68230,19.8,13.6,50.3,373.2,49.1,49.0,49.1,48.4,44.7,37.6,24.5,22.2,0.00,,0.00
6:57:20,68240,19.8,13.6,50.2,373.6,49.0,49.1,49.1,48.5,44.7,37.6,24.5,22.3,0.00,,0.00
6:57:30,68250,19.8,13.5,49.9,373.4,49.1,49.1,49.1,48.5,44.8,37.6,24.5,22.2,0.00,,0.00
6:57:40,68260,19.8,13.6,50.1,373.8,49.1,49.1,49.1,48.5,44.8,37.6,24.5,22.2,0.00,,0.00
6:57:50,68270,19.8,13.5,50.0,373.3,49.0,49.1,49.1,48.5,44.8,37.6,24.5,22.2,0.00,,0.00
6:58:00,68280,19.8,13.6,49.9,373.8,49.1,49.1,49.1,48.5,44.9,37.7,24.5,22.2,0.00,,0.00
6:58:10,68290,19.9,13.6,50.0,373.7,49.1,49.1,49.1,48.6,44.9,37.7,24.5,22.2,0.00,,0.00
6:58:20,68300,19.9,13.6,50.0,374.3,49.1,49.1,49.1,48.6,44.9,37.8,24.5,22.2,0.00,,0.00
6:58:30,68310,19.9,13.7,50.2,373.9,49.1,49.1,49.1,48.6,45.0,37.8,24.5,22.2,0.00,,0.00
6:58:40,68320,20.0,13.7,50.0,374.7,49.1,49.1,49.1,48.6,45.0,37.9,24.5,22.2,0.00,,0.00
6:58:50,68330,20.0,13.7,50.1,374.3,49.1,49.1,49.1,48.6,45.0,37.9,24.5,22.2,0.00,,0.00
6:59:00,68340,19.9,13.6,50.2,374.8,49.1,49.1,49.1,48.6,45.0,37.9,24.5,22.2,0.00,,0.00
6:59:10,68350,19.9,13.6,50.1,374.6,49.1,49.1,49.2,48.7,45.1,37.9,24.6,22.2,0.00,,0.00
6:59:20,68360,19.9,13.6,50.2,375.1,49.1,49.1,49.1,48.7,45.1,38.0,24.5,22.2,0.00,,0.00
6:59:30,68370,19.9,13.6,49.9,374.9,49.1,49.1,49.1,48.7,45.1,38.0,24.5,22.2,0.00,,0.00
6:59:40,68380,19.9,13.6,50.1,375.1,49.2,49.1,49.2,48.7,45.2,38.1,24.6,22.2,0.00,,0.00
6:59:50,68390,19.9,13.6,49.9,375.0,49.2,49.1,49.2,48.7,45.2,38.1,24.6,22.2,0.00,,0.00
7:00:00,68400,19.9,13.6,50.0,375.3,49.2,49.1,49.2,48.7,45.2,38.1,24.6,22.2,0.00,,0.00
7:00:10,68410,20.0,13.7,50.1,374.7,49.2,49.2,49.2,48.7,45.2,38.2,24.6,22.2,0.00,,0.00
7:00:20,68420,20.0,13.7,50.3,375.6,49.2,49.2,49.2,48.7,45.3,38.2,24.6,22.2,0.00,,0.00
7:00:30,68430,19.9,13.6,49.9,375.6,49.1,49.2,49.2,48.7,45.3,38.2,24.6,22.2,0.00,,0.00
7:00:40,68440,19.9,13.6,50.0,375.6,49.1,49.2,49.2,48.8,45.3,38.3,24.6,22.2,0.00,,0.00
7:00:50,68450,19.9,13.7,50.1,375.2,49.2,49.2,49.2,48.8,45.3,38.3,24.6,22.2,0.00,,0.00
7:01:00,68460,19.9,13.6,50.0,376.1,49.2,49.2,49.2,48.8,45.4,38.3,24.6,22.2,0.00,,0.00
7:01:10,68470,20.0,13.6,49.8,375.7,49.2,49.2,49.2,48.8,45.4,38.4,24.6,22.2,0.00,,0.00
7:01:20,68480,19.9,13.6,49.9,376.0,49.2,49.2,49.2,48.8,45.4,38.4,24.6,22.2,0.00,,0.00
7:01:30,68490,19.8,13.6,50.1,376.2,49.2,49.2,49.2,48.8,45.5,38.4,24.6,22.2,0.00,,0.00
7:01:40,68500,19.9,13.6,50.0,376.1,49.2,49.2,49.2,48.8,45.5,38.5,24.6,22.2,0.00,,0.00
7:01:50,68510,19.9,13.6,50.1,376.2,49.2,49.2,49.2,48.9,45.5,38.5,24.6,22.2,0.00,,0.00
7:02:00,68520,19.8,13.5,49.9,376.7,49.2,49.2,49.2,48.9,45.6,38.6,24.6,22.2,0.00,,0.00
7:02:10,68530,19.8,13.5,49.9,376.5,49.1,49.2,49.2,48.9,45.6,38.6,24.6,22.2,0.00,,0.00
7:02:20,68540,19.8,13.5,49.8,377.0,49.2,49.2,49.2,48.9,45.6,38.6,24.6,22.2,0.00,,0.00
7:02:30,68550,19.8,13.5,49.7,376.8,49.2,49.2,49.3,48.9,45.6,38.7,24.6,22.2,0.00,,0.00
7:02:40,68560,19.9,13.6,50.1,377.1,49.2,49.2,49.3,48.9,45.6,38.7,24.6,22.2,0.00,,0.00
7:02:50,68570,19.9,13.6,50.1,377.2,49.2,49.2,49.3,48.9,45.6,38.7,24.6,22.2,0.00,,0.00
7:03:00,68580,19.8,13.6,49.9,377.1,49.2,49.2,49.3,48.9,45.7,38.7,24.6,22.1,0.00,,0.00
7:03:10,68590,19.8,13.6,50.0,377.2,49.2,49.2,49.3,49.0,45.7,38.8,24.6,22.2,0.00,,0.00
7:03:20,68600,19.8,13.6,50.2,377.3,49.2,49.2,49.3,49.0,45.8,38.8,24.6,22.2,0.00,,0.00
7:03:30,68610,19.9,13.6,50.1,377.0,49.2,49.2,49.3,49.0,45.8,38.9,24.7,22.2,0.00,,0.00
7:03:40,68620,19.9,13.6,49.8,377.4,49.2,49.2,49.3,49.0,45.8,38.9,24.6,22.1,0.00,,0.00
7:03:50,68630,19.9,13.6,50.0,377.2,49.2,49.3,49.3,49.0,45.9,38.9,24.7,22.2,0.00,,0.00
7:04:00,68640,19.8,13.5,49.9,378.0,49.3,49.3,49.3,49.0,45.9,39.0,24.7,22.1,0.00,,0.00
7:04:10,68650,19.9,13.6,49.9,377.5,49.3,49.3,49.4,49.0,45.9,39.0,24.7,22.2,0.00,,0.00
7:04:20,68660,19.9,13.6,50.0,377.8,49.4,49.3,49.4,49.0,45.9,39.1,24.7,22.1,0.00,,0.00
7:04:30,68670,19.9,13.6,49.8,377.8,49.3,49.3,49.4,49.0,45.9,39.1,24.7,22.1,0.00,,0.00
7:04:40,68680,19.9,13.5,49.7,378.1,49.3,49.3,49.4,49.0,46.0,39.1,24.7,22.1,0.00,,0.00
7:04:50,68690,19.9,13.6,49.9,378.2,49.3,49.3,49.4,49.0,46.0,39.1,24.7,22.1,0.00,,0.00
7:05:00,68700,19.9,13.6,49.9,379.0,49.3,49.3,49.4,49.0,46.0,39.2,24.7,22.1,0.00,,0.00
7:05:10,68710,19.9,13.6,49.9,378.2,49.4,49.3,49.4,49.0,46.1,39.2,24.7,22.1,0.00,,0.00
7:05:20,68720,20.0,13.7,49.9,380.6,49.4,49.3,49.4,49.1,46.1,39.3,24.7,22.1,0.00,,0.00
7:05:30,68730,19.9,13.6,49.8,378.2,49.4,49.3,49.4,49.1,46.1,39.3,24.7,22.1,0.00,,0.00
7:05:40,68740,20.0,13.7,50.0,378.9,49.4,49.4,49.4,49.1,46.1,39.3,24.7,22.1,0.00,,0.00
7:05:50,68750,19.9,13.6,50.0,378.5,49.4,49.4,49.4,49.1,46.2,39.4,24.7,22.1,0.00,,0.00
7:06:00,68760,19.9,13.6,49.7,378.8,49.4,49.4,49.4,49.1,46.2,39.4,24.7,22.1,0.00,,0.00
7:06:10,68770,19.9,13.6,49.7,378.6,49.4,49.4,49.4,49.1,46.2,39.5,24.7,22.1,0.00,,0.00
7:06:20,68780,19.9,13.6,49.9,378.7,49.4,49.4,49.4,49.1,46.2,39.5,24.7,22.1,0.00,,0.00
7:06:30,68790,19.9,13.6,49.9,379.3,49.4,49.4,49.4,49.1,46.3,39.5,24.7,22.1,0.00,,0.00
7:06:40,68800,20.0,13.6,49.5,379.2,49.4,49.4,49.4,49.1,46.3,39.5,24.7,22.1,0.00,,0.00
7:06:50,68810,20.0,13.6,49.8,379.3,49.4,49.4,49.4,49.1,46.3,39.5,24.7,22.1,0.00,,0.00
7:07:00,68820,20.0,13.6,49.8,379.6,49.4,49.4,49.5,49.1,46.4,39.5,24.7,22.1,0.00,,0.00
7:07:10,68830,19.9,13.6,50.0,379.6,49.4,49.4,49.5,49.1,46.4,39.6,24.7,22.1,0.00,,0.00
7:07:20,68840,19.9,13.6,49.9,379.6,49.4,49.4,49.5,49.1,46.4,39.7,24.7,22.1,0.00,,0.00
7:07:30,68850,20.0,13.6,49.5,379.5,49.4,49.5,49.5,49.1,46.5,39.7,24.7,22.1,0.00,,0.00
7:07:40,68860,20.0,13.6,49.9,379.8,49.4,49.4,49.5,49.1,46.5,39.8,24.7,22.1,0.00,,0.00
7:07:50,68870,19.9,13.6,49.6,379.8,49.5,49.4,49.5,49.2,46.5,39.8,24.8,22.1,0.00,,0.00
7:08:00,68880,19.9,13.6,49.8,380.3,49.5,49.5,49.5,49.2,46.5,39.8,24.8,22.1,0.00,,0.00
7:08:10,68890,19.8,13.5,49.7,379.8,49.5,49.5,49.5,49.2,46.5,39.9,24.8,22.1,0.00,,0.00
7:08:20,68900,19.9,13.5,49.8,380.2,49.5,49.5,49.5,49.2,46.6,39.9,24.8,22.1,0.00,,0.00
7:08:30,68910,19.9,13.6,49.9,380.3,49.5,49.5,49.5,49.2,46.6,39.9,24.8,22.1,0.00,,0.00
7:08:40,68920,19.9,13.5,49.7,380.3,49.5,49.5,49.5,49.2,46.6,39.9,24.8,22.1,0.00,,0.00
7:08:50,68930,19.9,13.6,49.8,380.3,49.6,49.5,49.6,49.2,46.7,40.0,24.8,22.1,0.00,,0.00
7:09:00,68940,19.9,13.6,49.8,380.5,49.5,49.5,49.6,49.2,46.7,40.0,24.8,22.1,0.00,,0.00
7:09:10,68950,19.9,13.6,49.5,380.9,49.6,49.5,49.6,49.2,46.7,40.0,24.8,22.1,0.00,,0.00
7:09:20,68960,19.8,13.5,49.8,380.8,49.6,49.5,49.6,49.2,46.7,40.1,24.8,22.1,0.00,,0.00
7:09:30,68970,19.9,13.5,49.6,380.4,49.6,49.5,49.6,49.2,46.8,40.2,24.8,22.1,0.00,,0.00
7:09:40,68980,19.8,13.5,49.6,381.1,49.5,49.6,49.6,49.2,46.8,40.2,24.8,22.1,0.00,,0.00
7:09:50,68990,19.9,13.6,49.7,381.4,49.6,49.6,49.6,49.2,46.8,40.3,24.8,22.1,0.00,,0.00
7:10:00,69000,19.9,13.6,49.9,381.2,49.6,49.6,49.6,49.2,46.8,40.3,24.8,22.1,0.00,,0.00
7:10:10,69010,19.9,13.6,49.8,380.8,49.6,49.6,49.6,49.3,46.9,40.2,24.8,22.1,0.00,,0.00
7:10:20,69020,19.9,13.5,49.7,381.0,49.6,49.6,49.6,49.3,46.9,40.2,24.8,22.1,0.00,,0.00
7:10:30,69030,19.9,13.5,49.7,381.0,49.5,49.6,49.6,49.3,46.9,40.3,24.8,22.1,0.00,,0.00
7:10:40,69040,19.9,13.5,49.7,381.3,49.5,49.6,49.6,49.3,47.0,40.3,24.8,22.0,0.00,,0.00
7:10:50,69050,19.9,13.6,49.7,381.5,49.6,49.6,49.7,49.3,47.0,40.4,24.8,22.1,0.00,,0.00
7:11:00,69060,19.9,13.6,49.8,381.8,49.5,49.6,49.7,49.3,47.0,40.4,24.8,22.1,0.00,,0.00
7:11:10,69070,19.9,13.6,49.8,381.6,49.6,49.6,49.7,49.3,47.0,40.5,24.8,22.1,0.00,,0.00
7:11:20,69080,19.9,13.6,49.7,382.3,49.6,49.6,49.7,49.4,47.0,40.6,24.8,22.1,0.00,,0.00
7:11:30,69090,20.0,13.6,49.7,382.0,49.6,49.6,49.7,49.4,47.0,40.6,24.8,22.1,0.00,,0.00
7:11:40,69100,20.0,13.7,49.9,382.3,49.7,49.6,49.7,49.4,47.1,40.6,24.8,22.0,0.00,,0.00
7:11:50,69110,20.0,13.6,49.8,382.1,49.7,49.6,49.7,49.4,47.1,40.6,24.8,22.0,0.00,,0.00
7:12:00,69120,19.9,13.6,49.7,382.4,49.7,49.6,49.7,49.4,47.2,40.6,24.8,22.0,0.00,,0.00
7:12:10,69130,19.9,13.6,49.7,382.5,49.7,49.6,49.7,49.4,47.2,40.7,24.8,22.1,0.00,,0.00
7:12:20,69140,19.8,13.5,49.6,382.5,49.7,49.6,49.7,49.4,47.2,40.7,24.8,22.0,0.00,,0.00
7:12:30,69150,19.9,13.5,49.8,382.4,49.7,49.7,49.7,49.4,47.3,40.8,24.9,22.0,0.00,,0.00
7:12:40,69160,19.9,13.6,49.8,382.6,49.6,49.7,49.8,49.4,47.3,40.8,24.9,22.0,0.00,,0.00
7:12:50,69170,19.9,13.5,49.6,382.6,49.7,49.7,49.8,49.4,47.3,40.8,24.9,22.0,0.00,,0.00
7:13:00,69180,19.8,13.5,49.8,383.0,49.7,49.7,49.8,49.4,47.3,40.8,24.9,22.0,0.00,,0.00
7:13:10,69190,19.9,13.5,49.6,383.1,49.7,49.7,49.8,49.4,47.3,40.8,24.9,22.0,0.00,,0.00
7:13:20,69200,19.8,13.5,49.7,383.0,49.7,49.7,49.8,49.5,47.4,40.8,24.9,22.0,0.00,,0.00
7:13:30,69210,19.8,13.6,50.0,382.9,49.7,49.8,49.8,49.5,47.4,40.9,24.9,22.0,0.00,,0.00
7:13:40,69220,19.8,13.5,49.9,383.4,49.7,49.8,49.8,49.5,47.4,41.0,24.9,22.0,0.00,,0.00
7:13:50,69230,19.9,13.6,50.0,383.3,49.7,49.8,49.8,49.5,47.5,41.0,24.9,22.0,0.00,,0.00
7:14:00,69240,19.9,13.6,49.9,383.2,49.8,49.8,49.8,49.5,47.5,41.1,24.9,22.0,0.00,,0.00
7:14:10,69250,19.9,13.6,49.8,383.6,49.8,49.8,49.8,49.5,47.5,41.1,24.9,22.0,0.00,,0.00
7:14:20,69260,19.9,13.6,49.7,384.0,49.8,49.7,49.8,49.5,47.5,41.2,24.9,22.0,0.00,,0.00
7:14:30,69270,19.9,13.6,50.0,383.9,49.8,49.8,49.8,49.5,47.5,41.2,24.9,22.0,0.00,,0.00
7:14:40,69280,19.8,13.5,49.7,384.1,49.8,49.8,49.8,49.5,47.6,41.2,24.9,22.0,0.00,,0.00
7:14:50,69290,19.8,13.5,49.9,384.1,49.8,49.8,49.8,49.5,47.6,41.2,24.9,22.0,0.00,,0.00
7:15:00,69300,19.9,13.6,50.0,384.1,49.9,49.8,49.8,49.5,47.6,41.2,24.9,22.0,0.00,,0.00
7:15:10,69310,19.9,13.6,50.1,384.3,49.8,49.8,49.9,49.6,47.7,41.3,24.9,22.0,0.00,,0.00
7:15:20,69320,19.8,13.6,50.0,384.0,49.8,49.8,49.9,49.6,47.7,41.3,24.9,22.0,0.00,,0.00
7:15:30,69330,19.9,13.6,50.1,384.4,49.9,49.9,49.9,49.6,47.7,41.4,24.9,22.0,0.00,,0.00
7:15:40,69340,19.9,13.6,50.0,384.6,49.8,49.9,49.9,49.6,47.7,41.5,24.9,22.0,0.00,,0.00
7:15:50,69350,19.9,13.6,50.1,384.6,49.8,49.9,49.9,49.6,47.7,41.5,24.9,22.0,0.00,,0.00
7:16:00,69360,19.9,13.6,49.7,384.2,49.8,49.8,49.9,49.6,47.7,41.5,24.9,22.0,0.00,,0.00
7:16:10,69370,19.9,13.6,50.0,384.6,49.9,49.9,49.9,49.6,47.8,41.5,24.9,22.0,0.00,,0.00
7:16:20,69380,19.9,13.6,50.0,384.7,49.9,49.9,49.9,49.6,47.8,41.5,24.9,22.0,0.00,,0.00
7:16:30,69390,19.9,13.6,50.0,384.9,49.9,49.9,49.9,49.6,47.8,41.5,24.9,22.0,0.00,,0.00
7:16:40,69400,20.0,13.7,50.1,384.6,49.9,49.9,50.0,49.6,47.8,41.6,24.9,22.0,0.00,,0.00
7:16:50,69410,20.0,13.7,49.9,385.4,49.9,49.9,50.0,49.6,47.9,41.6,24.9,22.0,0.00,,0.00
7:17:00,69420,20.0,13.7,49.7,385.2,49.9,49.9,50.0,49.7,47.9,41.7,24.9,22.0,0.00,,0.00
7:17:10,69430,19.9,13.6,49.8,385.3,50.0,49.9,50.0,49.7,47.9,41.8,24.9,22.0,0.00,,0.00
7:17:20,69440,20.0,13.7,50.1,385.2,50.0,50.0,50.0,49.7,48.0,41.8,24.9,22.0,0.00,,0.00
7:17:30,69450,20.0,13.7,50.1,385.7,50.0,50.0,50.0,49.7,48.0,41.9,24.9,22.0,0.00,,0.00
7:17:40,69460,20.0,13.7,49.8,385.5,50.0,50.0,50.0,49.7,48.0,41.8,24.9,22.0,0.00,,0.00
7:17:50,69470,20.0,13.6,49.8,385.8,50.0,50.0,50.0,49.7,48.0,41.8,24.9,22.0,0.00,,0.00
7:18:00,69480,20.0,13.6,49.6,385.7,50.0,50.0,50.0,49.7,48.1,41.8,24.9,22.0,0.00,,0.00
7:18:10,69490,20.0,13.6,49.9,385.7,50.0,50.0,50.0,49.7,48.1,41.8,24.9,22.0,0.00,,0.00
7:18:20,69500,20.0,13.7,49.8,385.5,50.0,50.0,50.1,49.7,48.1,41.9,24.9,22.0,0.00,,0.00
7:18:30,69510,20.0,13.7,49.9,386.3,50.0,50.0,50.1,49.8,48.1,41.9,25.0,22.0,0.00,,0.00
7:18:40,69520,20.0,13.7,49.9,386.1,50.0,50.0,50.1,49.7,48.2,42.0,24.9,22.0,0.00,,0.00
7:18:50,69530,20.0,13.7,49.7,386.2,49.9,50.0,50.1,49.8,48.2,42.1,24.9,22.0,0.00,,0.00
7:19:00,69540,19.9,13.6,49.6,386.2,50.0,50.0,50.1,49.8,48.2,42.1,25.0,22.0,0.00,,0.00
7:19:10,69550,19.9,13.6,49.6,386.6,50.0,50.0,50.1,49.8,48.2,42.2,25.0,22.0,0.00,,0.00
7:19:20,69560,19.9,13.6,49.8,386.6,50.0,50.1,50.1,49.8,48.2,42.2,24.9,21.9,0.00,,0.00
7:19:30,69570,19.9,13.6,49.9,386.6,50.0,50.1,50.1,49.8,48.3,42.2,25.0,22.0,0.00,,0.00
7:19:40,69580,19.9,13.6,49.8,386.6,50.1,50.1,50.1,49.8,48.3,42.3,25.0,21.9,0.00,,0.00
7:19:50,69590,19.9,13.6,49.9,386.9,50.1,50.1,50.1,49.8,48.3,42.3,25.0,21.9,0.00,,0.00
7:20:00,69600,19.9,13.6,50.2,386.7,50.1,50.1,50.1,49.8,48.4,42.3,25.0,21.9,0.00,,0.00
7:20:10,69610,19.8,13.6,50.1,386.7,50.1,50.1,50.1,49.8,48.4,42.3,25.0,21.9,0.00,,0.00
7:20:20,69620,19.8,13.6,50.0,386.4,50.2,50.1,50.1,49.8,48.4,42.3,25.0,22.0,0.00,,0.00
7:20:30,69630,19.9,13.6,50.1,387.0,50.2,50.1,50.2,49.9,48.4,42.4,25.0,22.0,0.00,,0.00
7:20:40,69640,19.9,13.6,49.8,386.6,50.1,50.1,50.2,49.9,48.4,42.4,25.0,21.9,0.00,,0.00
7:20:50,69650,19.9,13.6,49.8,387.2,50.2,50.1,50.2,49.9,48.5,42.4,25.0,21.9,0.00,,0.00
7:21:00,69660,19.9,13.6,49.8,387.1,50.2,50.1,50.2,49.9,48.5,42.5,25.0,21.9,0.00,,0.00
7:21:10,69670,19.9,13.6,50.0,387.1,50.2,50.1,50.2,49.9,48.5,42.5,25.0,21.9,0.00,,0.00
7:21:20,69680,20.0,13.6,49.9,387.0,50.2,50.2,50.2,49.9,48.5,42.6,25.0,21.9,0.00,,0.00
7:21:30,69690,19.9,13.6,49.8,387.4,50.2,50.2,50.2,49.9,48.5,42.6,25.0,21.9,0.00,,0.00
7:21:40,69700,19.9,13.6,49.8,387.2,50.2,50.2,50.2,49.9,48.6,42.6,25.0,21.9,0.00,,0.00
7:21:50,69710,19.9,13.6,49.9,387.5,50.3,50.2,50.2,50.0,48.6,42.7,25.0,21.9,0.00,,0.00
7:22:00,69720,19.9,13.6,49.9,387.7,50.3,50.2,50.3,49.9,48.6,42.7,25.0,21.9,0.00,,0.00
7:22:10,69730,19.9,13.6,49.9,387.7,50.3,50.2,50.3,50.0,48.6,42.8,25.0,21.9,0.00,,0.00
7:22:20,69740,19.9,13.6,50.0,387.6,50.3,50.2,50.3,50.0,48.7,42.8,25.0,21.9,0.00,,0.00
7:22:30,69750,19.9,13.6,49.7,388.1,50.3,50.2,50.3,50.0,48.7,42.8,25.0,21.9,0.00,,0.00
7:22:40,69760,19.9,13.6,50.1,388.5,50.3,50.3,50.3,50.0,48.7,42.8,25.0,21.9,0.00,,0.00
7:22:50,69770,19.9,13.6,49.9,388.5,50.4,50.3,50.3,50.0,48.8,42.8,25.0,21.9,0.00,,0.00
7:23:00,69780,19.9,13.6,49.9,388.0,50.3,50.3,50.3,50.0,48.8,42.8,25.0,21.9,0.00,,0.00
7:23:10,69790,19.9,13.6,49.8,388.2,50.2,50.3,50.3,50.0,48.8,42.9,25.0,21.9,0.00,,0.00
7:23:20,69800,19.9,13.6,49.9,388.5,50.3,50.3,50.3,50.0,48.8,42.9,25.0,21.9,0.00,,0.00
7:23:30,69810,19.9,13.6,49.8,388.4,50.3,50.3,50.3,50.0,48.8,43.0,25.0,21.9,0.00,,0.00
7:23:40,69820,19.9,13.6,50.0,388.6,50.3,50.3,50.3,50.0,48.8,43.1,25.0,21.9,0.00,,0.00
7:23:50,69830,19.9,13.6,49.8,389.0,50.3,50.3,50.4,50.0,48.8,43.1,25.0,21.9,0.00,,0.00
7:24:00,69840,19.9,13.6,49.9,388.7,50.4,50.4,50.4,50.1,48.9,43.2,25.0,21.9,0.00,,0.00
7:24:10,69850,19.9,13.6,50.0,389.0,50.4,50.4,50.4,50.1,48.9,43.2,25.0,21.9,0.00,,0.00
7:24:20,69860,19.9,13.6,50.1,388.9,50.4,50.3,50.4,50.1,48.9,43.2,25.0,21.9,0.00,,0.00
7:24:30,69870,19.9,13.7,50.0,388.5,50.4,50.4,50.4,50.1,49.0,43.2,25.1,21.9,0.00,,0.00
7:24:40,69880,19.9,13.6,50.1,388.5,50.4,50.4,50.4,50.1,49.0,43.2,25.0,21.9,0.00,,0.00
7:24:50,69890,19.9,13.6,49.8,388.9,50.4,50.4,50.4,50.1,49.1,43.2,25.0,21.9,0.00,,0.00
7:25:00,69900,20.0,13.7,49.9,389.2,50.4,50.4,50.4,50.1,49.1,43.2,25.0,21.9,0.00,,0.00
7:25:10,69910,20.0,13.7,50.2,389.6,50.4,50.4,50.4,50.2,49.1,43.3,25.0,21.9,0.00,,0.00
7:25:20,69920,20.0,13.6,49.8,389.3,50.4,50.4,50.5,50.2,49.1,43.3,25.1,21.9,0.00,,0.00
7:25:30,69930,20.0,13.6,49.8,389.8,50.5,50.4,50.5,50.2,49.1,43.4,25.1,21.9,0.00,,0.00
7:25:40,69940,19.9,13.6,50.1,389.6,50.5,50.4,50.5,50.2,49.1,43.4,25.1,21.9,0.00,,0.00
7:25:50,69950,19.9,13.6,49.8,389.9,50.4,50.4,50.5,50.2,49.2,43.5,25.1,21.9,0.00,,0.00
7:26:00,69960,19.9,13.6,50.1,389.9,50.5,50.4,50.5,50.2,49.2,43.5,25.1,21.9,0.00,,0.00
7:26:10,69970,20.0,13.7,49.9,390.2,50.4,50.4,50.5,50.2,49.1,43.5,25.1,21.9,0.00,,0.00
7:26:20,69980,19.9,13.7,50.1,390.1,50.5,50.4,50.5,50.2,49.2,43.6,25.1,21.9,0.00,,0.00
7:26:30,69990,19.9,13.6,50.0,390.6,50.5,50.5,50.5,50.2,49.2,43.6,25.1,21.9,0.00,,0.00
7:26:40,70000,19.9,13.6,49.9,390.2,50.5,50.5,50.5,50.3,49.2,43.7,25.1,21.9,0.00,,0.00
7:26:50,70010,19.9,13.6,50.1,390.5,50.5,50.5,50.6,50.3,49.2,43.7,25.1,21.9,0.00,,0.00
7:27:00,70020,19.9,13.6,50.0,390.1,50.5,50.5,50.6,50.3,49.3,43.7,25.1,21.9,0.00,,0.00
7:27:10,70030,20.0,13.8,50.2,390.2,50.6,50.5,50.6,50.3,49.3,43.7,25.1,21.9,0.00,,0.00
7:27:20,70040,20.0,13.7,50.2,390.1,50.6,50.5,50.6,50.3,49.3,43.7,25.1,21.9,0.00,,0.00
7:27:30,70050,19.9,13.6,50.2,391.0,50.6,50.6,50.6,50.3,49.3,43.7,25.1,21.9,0.00,,0.00
7:27:40,70060,20.0,13.7,50.0,390.6,50.6,50.6,50.6,50.3,49.3,43.7,25.1,21.9,0.00,,0.00
7:27:50,70070,20.0,13.7,49.9,390.8,50.6,50.6,50.6,50.3,49.4,43.8,25.1,21.9,0.00,,0.00
7:28:00,70080,20.0,13.7,50.2,390.6,50.6,50.6,50.6,50.4,49.4,43.8,25.1,21.9,0.00,,0.00
7:28:10,70090,20.0,13.7,50.2,391.0,50.6,50.6,50.6,50.3,49.4,43.9,25.1,21.9,0.00,,0.00
7:28:20,70100,19.9,13.7,50.3,390.7,50.6,50.6,50.6,50.4,49.4,44.0,25.1,21.9,0.00,,0.00
7:28:30,70110,20.0,13.7,50.2,391.4,50.6,50.6,50.6,50.4,49.4,44.0,25.1,21.9,0.00,,0.00
7:28:40,70120,19.9,13.7,50.1,391.4,50.7,50.6,50.7,50.4,49.5,44.1,25.1,21.9,0.00,,0.00
7:28:50,70130,19.9,13.6,50.2,391.4,50.7,50.6,50.7,50.4,49.5,44.0,25.1,21.9,0.00,,0.00
7:29:00,70140,19.9,13.6,50.3,391.4,50.7,50.6,50.7,50.4,49.5,44.1,25.1,21.9,0.00,,0.00
7:29:10,70150,20.0,13.7,50.3,391.7,50.7,50.7,50.7,50.4,49.5,44.1,25.1,21.9,0.00,,0.00
7:29:20,70160,19.9,13.7,50.2,391.5,50.7,50.7,50.7,50.4,49.5,44.1,25.1,21.9,0.00,,0.00
7:29:30,70170,20.0,13.7,50.3,391.9,50.7,50.7,50.7,50.4,49.6,44.2,25.1,21.9,0.00,,0.00
7:29:40,70180,19.9,13.7,50.2,393.2,50.7,50.7,50.7,50.5,49.6,44.2,25.1,21.9,0.00,,0.00
7:29:50,70190,19.9,13.7,50.3,393.1,50.7,50.7,50.7,50.5,49.6,44.2,25.1,21.9,0.00,,0.00
7:30:00,70200,19.9,13.7,50.2,392.2,50.7,50.7,50.8,50.5,49.6,44.3,25.1,21.9,0.00,,0.00
7:30:10,70210,19.9,13.6,50.2,392.6,50.7,50.7,50.8,50.5,49.6,44.3,25.1,21.9,0.00,,0.00
7:30:20,70220,19.9,13.6,50.0,392.4,50.8,50.7,50.8,50.5,49.7,44.4,25.1,21.9,0.00,,0.00
7:30:30,70230,20.0,13.7,50.2,392.4,50.7,50.7,50.8,50.5,49.7,44.4,25.1,21.9,0.00,,0.00
7:30:40,70240,19.9,13.6,50.2,392.2,50.8,50.7,50.8,50.5,49.7,44.4,25.1,21.9,0.00,,0.00
7:30:50,70250,19.9,13.6,49.8,392.0,50.8,50.7,50.8,50.5,49.7,44.4,25.1,21.9,0.00,,0.00
7:31:00,70260,20.0,13.7,50.1,392.4,50.7,50.8,50.8,50.5,49.7,44.5,25.1,21.9,0.00,,0.00
7:31:10,70270,20.0,13.7,50.2,392.6,50.8,50.7,50.8,50.5,49.7,44.5,25.1,21.9,0.00,,0.00
7:31:20,70280,19.9,13.7,50.1,392.6,50.8,50.8,50.8,50.5,49.8,44.5,25.2,21.9,0.00,,0.00
7:31:30,70290,19.9,13.7,50.1,392.8,50.8,50.8,50.9,50.6,49.8,44.5,25.2,21.9,0.00,,0.00
7:31:40,70300,20.0,13.7,50.2,392.5,50.8,50.8,50.9,50.6,49.8,44.5,25.2,21.9,0.00,,0.00
7:31:50,70310,19.9,13.6,50.0,392.6,50.8,50.8,50.9,50.6,49.8,44.6,25.2,21.9,0.00,,0.00
7:32:00,70320,20.0,13.7,50.1,392.4,50.8,50.8,50.9,50.6,49.8,44.6,25.2,21.9,0.00,,0.00
7:32:10,70330,20.0,13.7,50.2,393.2,50.8,50.8,50.9,50.6,49.8,44.7,25.2,21.9,0.00,,0.00
7:32:20,70340,20.0,13.7,50.0,393.6,50.8,50.8,50.9,50.6,49.8,44.7,25.2,21.8,0.00,,0.00
7:32:30,70350,20.0,13.7,49.8,393.2,50.9,50.9,50.9,50.6,49.8,44.8,25.2,21.9,0.00,,0.00
7:32:40,70360,20.0,13.7,50.1,393.3,50.9,50.9,50.9,50.7,49.8,44.8,25.2,21.9,0.00,,0.00
7:32:50,70370,20.0,13.7,49.9,394.2,50.9,50.9,50.9,50.7,49.9,44.8,25.2,21.9,0.00,,0.00
7:33:00,70380,19.9,13.6,50.0,393.7,50.9,50.9,50.9,50.7,49.9,44.9,25.2,21.9,0.00,,0.00
7:33:10,70390,19.9,13.7,50.1,393.5,50.9,50.9,50.9,50.7,49.9,44.9,25.2,21.9,0.00,,0.00
7:33:20,70400,20.0,13.6,49.8,393.6,50.9,50.9,50.9,50.7,49.9,44.9,25.2,21.9,0.00,,0.00
7:33:30,70410,20.0,13.7,50.0,393.9,50.9,50.9,51.0,50.7,50.0,44.9,25.2,21.9,0.00,,0.00
7:33:40,70420,19.9,13.6,49.9,393.6,51.0,50.9,51.0,50.7,50.0,45.0,25.2,21.9,0.00,,0.00
7:33:50,70430,19.9,13.6,49.8,393.7,50.9,50.9,51.0,50.7,50.0,45.0,25.2,21.9,0.00,,0.00
7:34:00,70440,20.0,13.7,49.9,393.8,51.0,50.9,51.0,50.7,50.0,45.0,25.2,21.9,0.00,,0.00
7:34:10,70450,20.0,13.7,49.8,394.2,51.0,51.0,51.0,50.7,50.0,45.0,25.2,21.9,0.00,,0.00
7:34:20,70460,20.0,13.7,50.0,394.1,51.0,51.0,51.0,50.8,50.0,45.0,25.2,21.9,0.00,,0.00
7:34:30,70470,20.1,13.7,49.9,394.1,51.0,51.0,51.0,50.8,50.0,45.0,25.2,21.9,0.00,,0.00
7:34:40,70480,20.1,13.8,50.2,394.3,51.0,51.0,51.0,50.8,50.1,45.1,25.2,21.9,0.00,,0.00
7:34:50,70490,20.0,13.7,50.1,394.3,51.0,51.0,51.1,50.8,50.1,45.1,25.2,21.8,0.00,,0.00
7:35:00,70500,20.0,13.7,49.9,394.6,50.9,51.0,51.1,50.8,50.1,45.2,25.2,21.8,0.00,,0.00
7:35:10,70510,20.0,13.7,50.2,394.6,51.1,51.1,51.1,50.8,50.1,45.3,25.2,21.9,0.00,,0.00
7:35:20,70520,19.9,13.6,50.0,395.0,51.1,51.1,51.1,50.8,50.1,45.3,25.2,21.9,0.00,,0.00
7:35:30,70530,20.0,13.6,49.8,395.0,51.0,51.1,51.1,50.8,50.2,45.4,25.2,21.9,0.00,,0.00
7:35:40,70540,20.0,13.7,50.1,394.3,51.0,51.1,51.1,50.8,50.2,45.4,25.2,21.8,0.00,,0.00
7:35:50,70550,19.9,13.6,49.9,394.7,51.0,51.1,51.1,50.9,50.2,45.4,25.2,21.9,0.00,,0.00
7:36:00,70560,19.8,13.5,49.8,394.6,51.1,51.1,51.1,50.9,50.2,45.4,25.2,21.8,0.00,,0.00
7:36:10,70570,19.8,13.6,50.1,394.6,51.1,51.1,51.1,50.9,50.2,45.4,25.2,21.8,0.00,,0.00
7:36:20,70580,19.9,13.6,49.8,394.6,51.1,51.1,51.1,50.9,50.2,45.4,25.2,21.8,0.00,,0.00
7:36:30,70590,19.9,13.5,49.8,395.2,51.1,51.1,51.1,50.9,50.2,45.5,25.2,21.8,0.00,,0.00
7:36:40,70600,19.9,13.6,49.9,394.9,51.2,51.1,51.2,50.9,50.2,45.5,25.2,21.8,0.00,,0.00
7:36:50,70610,19.9,13.6,49.7,395.4,51.1,51.1,51.2,50.9,50.2,45.6,25.3,21.8,0.00,,0.00
7:37:00,70620,19.8,13.5,49.9,394.7,51.1,51.1,51.2,50.9,50.2,45.6,25.3,21.8,0.00,,0.00
7:37:10,70630,19.8,13.6,49.9,395.5,51.1,51.1,51.2,50.9,50.3,45.6,25.2,21.8,0.00,,0.00
7:37:20,70640,19.9,13.6,49.9,395.3,51.2,51.2,51.2,51.0,50.3,45.6,25.3,21.8,0.00,,0.00
7:37:30,70650,19.8,13.5,49.8,395.5,51.2,51.2,51.2,50.9,50.3,45.6,25.2,21.8,0.00,,0.00
7:37:40,70660,19.9,13.5,49.7,395.9,51.2,51.2,51.2,51.0,50.3,45.7,25.3,21.8,0.00,,0.00
7:37:50,70670,19.9,13.6,49.8,396.0,51.2,51.2,51.3,51.0,50.4,45.7,25.3,21.8,0.00,,0.00
7:38:00,70680,19.9,13.6,49.8,396.0,50.8,51.2,51.3,51.0,50.4,45.8,25.3,21.8,0.00,,0.00
7:38:10,70690,20.0,13.7,49.9,396.3,51.2,51.2,51.3,51.0,50.4,45.8,25.3,21.8,0.00,,0.00
7:38:20,70700,20.0,13.7,49.8,396.2,51.2,51.2,51.3,51.0,50.4,45.8,25.3,21.8,0.00,,0.00
7:38:30,70710,20.0,13.7,49.9,396.1,51.2,51.2,51.3,51.0,50.4,45.8,25.3,21.8,0.00,,0.00
7:38:40,70720,20.0,13.7,49.8,396.0,51.3,51.2,51.3,51.1,50.4,45.8,25.3,21.8,0.00,,0.00
7:38:50,70730,20.1,13.8,49.8,396.3,51.3,51.2,51.3,51.1,50.4,45.8,25.3,21.8,0.00,,0.00
7:39:00,70740,20.1,13.7,49.7,395.9,51.3,51.3,51.4,51.1,50.4,45.9,25.3,21.8,0.00,,0.00
7:39:10,70750,20.0,13.7,49.8,396.3,51.3,51.3,51.4,51.1,50.5,45.9,25.3,21.8,0.00,,0.00
7:39:20,70760,20.0,13.7,50.0,396.1,51.3,51.3,51.4,51.1,50.5,46.0,25.3,21.8,0.00,,0.00
7:39:30,70770,20.0,13.7,49.9,396.3,51.2,51.3,51.4,51.1,50.5,46.1,25.3,21.8,0.00,,0.00
7:39:40,70780,20.0,13.7,50.1,396.7,51.0,51.3,51.4,51.1,50.5,46.1,25.3,21.8,0.00,,0.00
7:39:50,70790,19.9,13.7,50.0,397.0,51.2,51.3,51.4,51.1,50.5,46.2,25.3,21.8,0.00,,0.00
7:40:00,70800,20.0,13.7,49.9,396.4,51.3,51.4,51.4,51.1,50.5,46.2,25.3,21.8,0.00,,0.00
7:40:10,70810,20.0,13.7,49.9,396.5,51.3,51.4,51.4,51.2,50.5,46.2,25.3,21.8,0.00,,0.00
7:40:20,70820,19.9,13.6,50.0,396.8,51.4,51.4,51.4,51.2,50.5,46.2,25.3,21.8,0.00,,0.00
7:40:30,70830,19.9,13.6,49.8,397.2,51.3,51.4,51.4,51.2,50.5,46.2,25.3,21.8,0.00,,0.00
7:40:40,70840,20.1,13.7,49.9,397.3,51.2,51.4,51.5,51.2,50.6,46.2,25.3,21.8,0.00,,0.00
7:40:50,70850,20.0,13.7,50.1,397.2,51.1,51.4,51.5,51.2,50.6,46.2,25.3,21.8,0.00,,0.00
7:41:00,70860,20.0,13.7,49.7,397.7,51.1,51.5,51.5,51.2,50.6,46.2,25.3,21.8,0.00,,0.00
7:41:10,70870,20.1,13.8,49.9,397.9,51.4,51.4,51.5,51.2,50.6,46.3,25.3,21.8,0.00,,0.00
7:41:20,70880,20.0,13.7,50.0,397.9,51.4,51.4,51.5,51.2,50.6,46.4,25.3,21.8,0.00,,0.00
7:41:30,70890,20.0,13.7,50.1,397.4,51.5,51.5,51.5,51.2,50.7,46.4,25.3,21.8,0.00,,0.00
7:41:40,70900,20.0,13.7,50.1,398.2,51.5,51.4,51.5,51.2,50.7,46.4,25.3,21.8,0.00,,0.00
7:41:50,70910,19.9,13.7,50.1,397.8,51.5,51.5,51.5,51.3,50.7,46.5,25.3,21.8,0.00,,0.00
7:42:00,70920,20.0,13.7,50.1,397.6,51.5,51.5,51.5,51.3,50.7,46.5,25.4,21.8,0.00,,0.00
7:42:10,70930,19.9,13.6,50.0,397.6,51.1,51.5,51.6,51.3,50.7,46.5,25.4,21.8,0.00,,0.00
7:42:20,70940,19.9,13.6,50.0,400.9,51.5,51.5,51.6,51.3,50.7,46.5,25.4,21.8,0.00,,0.00
7:42:30,70950,19.9,13.6,50.1,398.0,51.5,51.5,51.6,51.3,50.7,46.5,25.4,21.8,0.00,,0.00
7:42:40,70960,19.9,13.6,49.9,398.0,51.5,51.5,51.6,51.3,50.8,46.6,25.4,21.8,0.00,,0.00
7:42:50,70970,19.9,13.7,50.0,397.9,51.5,51.5,51.6,51.4,50.8,46.6,25.4,21.8,0.00,,0.00
7:43:00,70980,19.9,13.7,50.1,402.2,51.6,51.6,51.6,51.4,50.8,46.6,25.4,21.8,0.00,,0.00
7:43:10,70990,19.9,13.6,50.0,398.6,51.6,51.6,51.6,51.4,50.8,46.6,25.4,21.8,0.00,,0.00
7:43:20,71000,19.9,13.6,50.1,398.5,51.6,51.6,51.6,51.4,50.8,46.6,25.4,21.8,0.00,,0.00
7:43:30,71010,19.9,13.6,50.1,398.6,51.3,51.6,51.7,51.4,50.8,46.7,25.4,21.8,0.00,,0.00
7:43:40,71020,19.9,13.6,49.8,398.4,51.5,51.6,51.7,51.4,50.8,46.8,25.4,21.8,0.00,,0.00
7:43:50,71030,19.9,13.6,50.1,398.8,51.5,51.6,51.7,51.4,50.8,46.8,25.4,21.8,0.00,,0.00
7:44:00,71040,19.9,13.6,49.9,398.3,51.6,51.6,51.7,51.4,50.9,46.8,25.4,21.8,0.00,,0.00
7:44:10,71050,19.9,13.6,49.9,398.3,51.6,51.6,51.7,51.4,50.9,46.9,25.4,21.8,0.00,,0.00
7:44:20,71060,20.0,13.7,50.1,404.1,51.5,51.6,51.7,51.4,50.9,46.9,25.4,21.8,0.00,,0.00
7:44:30,71070,20.0,13.7,50.0,399.3,51.4,51.6,51.7,51.4,50.9,46.9,25.4,21.8,0.00,,0.00
7:44:40,71080,20.0,13.7,50.1,399.0,51.4,51.7,51.7,51.5,50.9,46.9,25.4,21.8,0.00,,0.00
7:44:50,71090,20.0,13.7,50.0,399.4,51.6,51.6,51.7,51.5,50.9,46.9,25.4,21.8,0.00,,0.00
7:45:00,71100,20.1,13.7,50.0,399.4,51.7,51.7,51.8,51.5,50.9,46.9,25.4,21.8,0.00,,0.00
7:45:10,71110,20.1,13.7,49.9,399.5,51.6,51.6,51.8,51.5,51.0,47.0,25.4,21.8,0.00,,0.00
7:45:20,71120,20.1,13.7,49.9,399.6,51.6,51.7,51.8,51.5,51.0,47.1,25.4,21.8,0.00,,0.00
7:45:30,71130,20.0,13.7,49.8,399.9,51.6,51.7,51.8,51.5,51.0,47.1,25.4,21.8,0.00,,0.00
7:45:40,71140,20.1,13.8,50.1,1.6,51.7,51.7,51.8,51.5,51.0,47.1,25.4,21.8,0.00,,0.00
7:45:50,71150,20.0,13.7,50.0,1.7,51.5,51.8,51.8,51.6,51.0,47.2,25.5,21.8,0.00,,0.00
7:46:00,71160,20.0,13.7,50.0,1.7,51.6,51.7,51.8,51.6,51.0,47.2,25.8,21.8,0.00,,0.00
7:46:10,71170,20.1,13.8,50.0,1.7,51.7,51.8,51.8,51.6,51.0,47.2,26.1,21.8,0.00,,0.00
7:46:20,71180,20.3,13.9,49.9,1.7,51.7,51.8,51.9,51.6,51.0,47.2,26.2,21.8,0.00,,0.00
7:46:30,71190,20.4,14.0,50.1,1.7,51.7,51.8,51.9,51.6,51.1,47.3,26.2,21.8,0.00,,0.00
7:46:40,71200,20.4,14.0,50.0,1.7,51.7,51.8,51.9,51.6,51.1,47.3,26.2,21.8,0.00,,0.00
7:46:50,71210,20.4,14.1,50.0,1.6,51.8,51.8,51.9,51.6,51.1,47.2,26.1,21.8,0.00,,0.00
7:47:00,71220,20.6,14.2,49.9,1.7,51.8,51.8,51.9,51.6,51.1,47.2,26.0,21.8,0.00,,0.00
7:47:10,71230,20.6,14.2,49.9,1.6,51.7,51.8,51.9,51.6,51.1,47.2,25.9,21.8,0.00,,0.00
7:47:20,71240,20.7,14.3,50.1,1.7,51.5,51.8,51.9,51.6,51.1,47.2,25.8,21.8,0.00,,0.00
7:47:30,71250,20.7,14.3,50.1,1.6,51.4,51.8,51.9,51.6,51.1,47.2,25.7,21.8,0.00,,0.00
7:47:40,71260,20.7,14.3,50.1,1.8,51.4,51.8,51.9,51.6,51.1,47.2,25.7,21.8,0.00,,0.00
7:47:50,71270,20.7,14.3,50.1,1.6,51.6,51.8,51.9,51.6,51.1,47.2,25.6,21.8,0.00,,0.00
7:48:00,71280,20.7,14.3,49.9,1.7,51.5,51.8,51.9,51.6,51.1,47.1,25.5,21.8,0.00,,0.00
7:48:10,71290,20.7,14.3,50.1,1.5,51.6,51.8,51.9,51.6,51.1,47.1,25.4,21.8,0.00,,0.00
7:48:20,71300,20.6,14.2,50.1,1.7,51.5,51.7,51.9,51.6,51.1,47.1,25.3,21.8,0.00,,0.00
7:48:30,71310,20.6,14.2,50.0,1.6,51.5,51.7,51.9,51.6,51.1,47.1,25.3,21.8,0.00,,0.00
7:48:40,71320,20.5,14.1,49.9,1.8,51.4,51.7,51.9,51.6,51.1,47.2,25.2,21.8,0.00,,0.00
7:48:50,71330,20.5,14.1,49.9,1.5,51.3,51.8,51.9,51.6,51.1,47.2,25.2,21.8,0.00,,0.00
7:49:00,71340,20.5,14.1,50.0,1.7,51.4,51.7,51.9,51.6,51.1,47.2,25.1,21.8,0.00,,0.00
7:49:10,71350,20.3,14.0,50.2,1.6,51.4,51.8,51.8,51.6,51.0,47.1,25.0,21.8,0.00,,0.00
7:49:20,71360,20.2,13.9,50.0,1.7,51.5,51.8,51.8,51.6,51.0,47.0,25.0,21.8,0.00,,0.00
7:49:30,71370,20.2,13.9,50.1,1.5,51.6,51.8,51.8,51.6,51.1,47.0,24.9,21.8,0.00,,0.00
7:49:40,71380,20.1,13.8,50.0,1.7,51.5,51.8,51.9,51.6,51.0,47.0,24.9,21.8,0.00,,0.00
7:49:50,71390,20.1,13.8,50.0,1.6,51.5,51.8,51.9,51.6,51.0,47.0,24.8,21.8,0.00,,0.00
7:50:00,71400,20.0,13.7,50.4,1.7,51.6,51.8,51.9,51.6,51.0,47.0,24.8,21.8,0.00,,0.00
7:50:10,71410,20.0,13.7,50.1,1.6,51.5,51.8,51.9,51.6,51.1,47.0,24.8,21.8,0.00,,0.00
7:50:20,71420,19.9,13.7,50.3,1.7,51.4,51.8,51.9,51.6,51.1,47.0,24.7,21.8,0.00,,0.00
7:50:30,71430,19.9,13.6,50.4,1.5,51.4,51.8,51.9,51.6,51.1,46.9,24.7,21.8,0.00,,0.00
7:50:40,71440,19.8,13.6,50.4,1.7,51.3,51.8,51.9,51.6,51.1,46.9,24.6,21.8,0.00,,0.00
7:50:50,71450,19.8,13.6,50.4,1.6,51.2,51.8,51.9,51.6,51.1,46.9,24.6,21.8,0.00,,0.00
7:51:00,71460,19.7,13.5,50.3,1.7,51.4,51.8,51.9,51.6,51.1,46.9,24.6,21.8,0.00,,0.00
7:51:10,71470,19.7,13.5,50.5,1.6,51.5,51.8,51.9,51.6,51.1,46.9,24.6,21.8,0.00,,0.00
7:51:20,71480,19.7,13.5,50.6,1.7,51.5,51.8,51.9,51.6,51.1,46.9,24.5,21.8,0.00,,0.00
7:51:30,71490,19.6,13.4,50.7,1.6,51.5,51.8,51.9,51.6,51.1,46.9,24.5,21.8,0.00,,0.00
7:51:40,71500,19.6,13.4,50.5,1.7,51.3,51.8,51.9,51.6,51.0,46.9,24.5,21.8,0.00,,0.00
7:51:50,71510,19.7,13.6,50.8,1.6,51.5,51.8,51.9,51.6,51.0,46.9,24.4,21.8,0.00,,0.00
7:52:00,71520,19.8,13.7,51.0,1.7,51.4,51.8,51.9,51.6,51.0,46.9,24.4,21.8,0.00,,0.00
7:52:10,71530,19.9,13.8,50.9,1.6,51.2,51.8,51.9,51.6,51.0,46.9,24.4,21.8,0.00,,0.00
7:52:20,71540,20.0,13.9,51.0,1.7,51.2,51.8,51.9,51.6,51.0,46.9,24.4,21.8,0.00,,0.00
7:52:30,71550,20.1,13.9,50.9,1.6,51.1,51.8,51.9,51.6,51.1,46.9,24.3,21.8,0.00,,0.00
7:52:40,71560,20.2,14.0,51.1,1.7,51.1,51.7,51.9,51.6,51.1,46.8,24.3,21.8,0.00,,0.00
7:52:50,71570,20.2,14.0,50.7,1.5,51.3,51.7,51.9,51.6,51.1,46.8,24.3,21.8,0.00,,0.00
7:53:00,71580,20.3,14.0,50.8,1.7,51.2,51.8,51.8,51.6,51.1,46.8,24.2,21.8,0.00,,0.00
7:53:10,71590,20.3,14.1,50.9,1.6,51.5,51.8,51.9,51.6,51.1,46.8,24.2,21.8,0.00,,0.00
7:53:20,71600,20.3,14.1,51.0,1.7,51.3,51.8,51.8,51.6,51.1,46.8,24.2,21.8,0.00,,0.00
7:53:30,71610,20.4,14.2,51.1,1.6,51.6,51.8,51.8,51.6,51.1,46.7,24.2,21.8,0.00,,0.00
7:53:40,71620,20.4,14.2,51.1,1.7,51.5,51.8,51.9,51.6,51.1,46.7,24.1,21.8,0.00,,0.00
7:53:50,71630,20.4,14.1,50.7,1.6,51.3,51.8,51.9,51.6,51.1,46.7,24.1,21.9,0.00,,0.00
7:54:00,71640,20.4,14.2,50.9,1.7,51.3,51.8,51.9,51.6,51.1,46.7,24.1,21.9,0.00,,0.00
7:54:10,71650,20.4,14.2,50.7,1.6,51.3,51.8,51.8,51.6,51.1,46.7,24.1,21.9,0.00,,0.00
7:54:20,71660,20.4,14.1,50.6,1.7,51.4,51.8,51.9,51.6,51.1,46.6,24.1,21.8,0.00,,0.00
7:54:30,71670,20.4,14.1,50.8,1.6,51.5,51.8,51.8,51.6,51.1,46.6,24.0,21.9,0.00,,0.00
7:54:40,71680,20.3,14.1,50.7,1.7,51.4,51.8,51.9,51.6,51.1,46.7,24.0,21.9,0.00,,0.00
7:54:50,71690,20.3,14.0,50.4,1.6,51.4,51.8,51.9,51.6,51.1,46.7,24.0,21.9,0.00,,0.00
7:55:00,71700,20.2,13.9,50.5,1.7,51.5,51.8,51.8,51.6,51.0,46.7,24.0,21.9,0.00,,0.00
7:55:10,71710,20.2,13.9,50.5,1.6,51.5,51.8,51.8,51.6,51.0,46.7,24.0,21.9,0.00,,0.00
7:55:20,71720,20.0,13.8,50.3,1.7,51.4,51.7,51.8,51.6,51.0,46.7,23.9,21.9,0.00,,0.00
7:55:30,71730,20.0,13.8,50.4,1.6,51.4,51.8,51.9,51.6,51.0,46.7,23.9,21.9,0.00,,0.00
7:55:40,71740,20.0,13.7,50.3,1.9,51.6,51.8,51.8,51.6,51.0,46.6,23.9,21.9,0.00,,0.00
7:55:50,71750,20.0,13.8,50.2,1.6,51.3,51.8,51.9,51.6,51.1,46.6,23.9,21.9,0.00,,0.00
7:56:00,71760,19.9,13.7,50.3,1.7,51.4,51.8,51.8,51.6,51.0,46.6,23.9,21.9,0.00,,0.00
7:56:10,71770,19.8,13.6,50.0,1.6,51.4,51.8,51.9,51.6,51.1,46.6,23.9,21.9,0.00,,0.00
7:56:20,71780,19.8,13.6,50.3,1.7,51.5,51.8,51.8,51.6,51.1,46.6,23.8,21.9,0.00,,0.00
7:56:30,71790,19.8,13.5,50.1,1.6,51.4,51.8,51.9,51.6,51.1,46.6,23.8,21.9,0.00,,0.00
7:56:40,71800,19.8,13.6,50.3,1.7,51.5,51.8,51.9,51.6,51.0,46.6,23.8,21.9,0.00,,0.00
7:56:50,71810,19.7,13.5,50.0,1.6,51.3,51.8,51.8,51.6,51.1,46.6,23.8,21.9,0.00,,0.00
7:57:00,71820,19.8,13.6,50.5,1.8,51.2,51.8,51.8,51.6,51.0,46.5,23.8,21.9,0.00,,0.00
7:57:10,71830,19.8,13.6,50.2,1.6,51.4,51.8,51.9,51.6,51.1,46.5,23.8,21.9,0.00,,0.00
7:57:20,71840,19.8,13.6,50.4,1.7,51.4,51.8,51.8,51.6,51.0,46.5,23.7,21.9,0.00,,0.00
7:57:30,71850,19.9,13.7,50.4,1.6,51.4,51.8,51.8,51.6,51.0,46.5,23.7,21.9,0.00,,0.00
7:57:40,71860,20.0,13.8,50.5,1.7,51.5,51.8,51.9,51.6,51.0,46.5,23.7,21.9,0.00,,0.00
7:57:50,71870,20.1,13.8,50.4,1.5,51.3,51.8,51.8,51.6,51.0,46.5,23.7,21.9,0.00,,0.00
7:58:00,71880,20.2,13.9,50.2,1.7,51.5,51.8,51.8,51.6,51.0,46.5,23.7,21.9,0.00,,0.00
7:58:10,71890,20.3,14.0,50.2,1.6,51.5,51.8,51.8,51.6,51.0,46.5,23.6,21.9,0.00,,0.00
7:58:20,71900,20.3,14.0,50.2,1.7,51.5,51.8,51.8,51.6,51.0,46.5,23.6,21.9,0.00,,0.00
7:58:30,71910,20.4,14.1,50.2,1.6,51.5,51.8,51.8,51.6,51.0,46.5,23.6,21.9,0.00,,0.00
7:58:40,71920,20.4,14.1,50.4,1.7,51.4,51.8,51.8,51.6,51.0,46.5,23.6,21.9,0.00,,0.00
7:58:50,71930,20.5,14.2,50.4,1.6,51.4,51.7,51.8,51.6,51.1,46.5,23.6,21.9,0.00,,0.00
7:59:00,71940,20.5,14.1,50.4,1.7,51.4,51.7,51.8,51.6,51.1,46.4,23.6,21.9,0.00,,0.00
7:59:10,71950,20.5,14.1,50.3,1.6,51.5,51.8,51.8,51.6,51.1,46.4,23.6,21.9,0.00,,0.00
7:59:20,71960,20.5,14.1,50.1,1.7,51.4,51.8,51.8,51.6,51.0,46.4,23.6,21.9,0.00,,0.00
7:59:30,71970,20.5,14.2,50.2,1.6,51.3,51.7,51.8,51.6,51.0,46.4,23.5,21.9,0.00,,0.00
7:59:40,71980,20.5,14.2,50.2,1.7,51.4,51.8,51.8,51.6,51.1,46.4,23.5,21.9,0.00,,0.00
7:59:50,71990,20.5,14.1,50.0,1.6,51.4,51.8,51.8,51.6,51.1,46.4,23.5,21.9,0.00,,0.00
8:00:00,72000,20.4,14.0,49.8,1.7,51.4,51.7,51.8,51.6,51.0,46.4,23.5,21.9,0.00,,0.00
8:00:10,72010,20.3,14.0,49.9,1.6,51.4,51.7,51.8,51.6,51.0,46.4,23.5,21.9,0.00,,0.00
8:00:20,72020,20.3,13.9,49.7,1.7,51.2,51.7,51.8,51.6,51.0,46.4,23.5,21.9,0.00,,0.00
8:00:30,72030,20.2,13.9,49.7,1.6,51.4,51.8,51.8,51.6,51.0,46.3,23.5,21.9,0.00,,0.00
8:00:40,72040,20.2,13.8,49.7,1.7,51.2,51.8,51.8,51.6,51.0,46.3,23.5,21.9,0.00,,0.00
8:00:50,72050,20.2,13.8,49.7,1.6,51.4,51.7,51.8,51.6,51.0,46.3,23.4,21.9,0.00,,0.00
8:01:00,72060,20.1,13.7,49.5,1.7,51.1,51.7,51.8,51.6,51.0,46.4,23.4,21.9,0.00,,0.00
8:01:10,72070,20.0,13.7,49.6,1.6,50.8,51.8,51.8,51.6,51.0,46.4,23.4,21.9,0.00,,0.00
8:01:20,72080,19.9,13.6,49.5,1.7,50.5,51.7,51.8,51.6,51.0,46.4,23.4,21.9,0.00,,0.00
8:01:30,72090,19.9,13.5,49.4,1.6,50.8,51.7,51.8,51.6,51.0,46.3,23.4,21.9,0.00,,0.00
8:01:40,72100,19.9,13.5,49.5,1.7,50.9,51.7,51.8,51.6,51.0,46.3,23.4,21.9,0.00,,0.00
8:01:50,72110,19.8,13.5,49.7,1.6,50.8,51.7,51.8,51.6,51.0,46.3,23.4,21.9,0.00,,0.00
8:02:00,72120,19.8,13.5,49.7,1.7,51.2,51.7,51.8,51.6,51.0,46.3,23.4,21.9,0.00,,0.00
8:02:10,72130,19.7,13.4,49.7,1.6,51.5,51.7,51.8,51.6,51.0,46.3,23.4,21.9,0.00,,0.00
8:02:20,72140,19.6,13.4,49.8,1.7,51.5,51.7,51.8,51.6,51.0,46.3,23.3,21.9,0.00,,0.00
8:02:30,72150,19.7,13.4,49.8,1.6,51.6,51.7,51.8,51.6,51.0,46.3,23.3,21.9,0.00,,0.00
8:02:40,72160,19.7,13.4,49.5,1.8,51.5,51.7,51.8,51.6,51.0,46.3,23.3,21.9,0.00,,0.00
8:02:50,72170,19.8,13.5,49.6,1.6,51.5,51.7,51.8,51.6,51.0,46.3,23.3,21.9,0.00,,0.00
8:03:00,72180,19.9,13.6,49.9,1.7,51.6,51.7,51.8,51.6,51.0,46.3,23.3,22.0,0.00,,0.00
8:03:10,72190,19.9,13.6,49.7,1.6,51.5,51.7,51.8,51.6,51.0,46.2,23.3,21.9,0.00,,0.00
8:03:20,72200,20.0,13.7,49.7,1.7,51.6,51.8,51.8,51.6,51.0,46.3,23.3,22.0,0.00,,0.00
8:03:30,72210,20.1,13.7,49.7,1.6,51.5,51.7,51.8,51.6,51.0,46.2,23.3,22.0,0.00,,0.00
8:03:40,72220,20.1,13.8,49.9,1.7,51.4,51.7,51.8,51.6,51.0,46.2,23.3,22.0,0.00,,0.00
8:03:50,72230,20.2,13.8,49.9,1.6,51.3,51.8,51.8,51.6,51.0,46.2,23.3,22.0,0.00,,0.00
8:04:00,72240,20.6,14.2,49.9,1.7,51.3,51.7,51.8,51.6,51.0,46.2,23.2,22.0,0.00,,0.00
8:04:10,72250,20.4,14.0,49.9,1.6,51.4,51.7,51.8,51.6,51.0,46.2,23.2,22.0,0.00,,0.00
8:04:20,72260,20.5,14.1,50.1,1.7,51.5,51.7,51.8,51.6,51.0,46.2,23.2,22.0,0.00,,0.00
8:04:30,72270,20.5,14.1,49.9,1.6,51.4,51.7,51.8,51.6,51.0,46.1,23.2,22.0,0.00,,0.00
8:04:40,72280,20.5,14.1,50.0,1.7,51.3,51.7,51.8,51.6,51.0,46.1,23.2,22.0,0.00,,0.00
8:04:50,72290,20.5,14.1,49.8,1.6,51.3,51.8,51.8,51.6,51.0,46.2,23.2,22.0,0.00,,0.00
8:05:00,72300,20.5,14.1,49.5,1.7,51.2,51.8,51.8,51.6,51.0,46.2,23.2,22.0,0.00,,0.00
8:05:10,72310,20.5,14.1,49.6,1.6,51.3,51.8,51.8,51.6,51.0,46.2,23.2,22.0,0.00,,0.00
8:05:20,72320,20.5,14.1,49.7,1.7,51.5,51.7,51.8,51.6,51.0,46.2,23.1,22.0,0.00,,0.00
8:05:30,72330,20.4,14.0,49.4,1.6,51.5,51.8,51.8,51.6,51.0,46.2,23.2,22.0,0.00,,0.00
8:05:40,72340,20.3,13.9,49.6,1.7,51.3,51.7,51.8,51.6,51.0,46.2,23.1,22.0,0.00,,0.00
8:05:50,72350,20.2,13.8,49.3,1.6,51.4,51.7,51.8,51.6,51.0,46.1,23.1,22.0,0.00,,0.00
8:06:00,72360,20.2,13.8,49.5,1.7,51.3,51.7,51.8,51.6,51.0,46.1,23.1,22.0,0.00,,0.00
8:06:10,72370,20.1,13.7,49.5,1.6,51.3,51.7,51.8,51.6,51.0,46.1,23.1,22.0,0.00,,0.00
8:06:20,72380,20.1,13.6,49.2,1.7,51.1,51.7,51.8,51.6,51.0,46.1,23.1,22.0,0.00,,0.00
8:06:30,72390,20.0,13.6,49.4,1.6,51.2,51.7,51.8,51.6,51.0,46.1,23.1,22.0,0.00,,0.00
8:06:40,72400,20.0,13.6,49.4,1.6,51.4,51.7,51.8,51.6,51.0,46.1,23.1,22.0,0.00,,0.00
8:06:50,72410,20.0,13.6,49.3,1.7,51.4,51.7,51.8,51.5,51.0,46.1,23.1,22.0,0.00,,0.00
8:07:00,72420,19.9,13.5,49.2,1.6,51.3,51.7,51.8,51.6,51.0,46.1,23.1,22.0,0.00,,0.00
8:07:10,72430,19.9,13.5,49.6,1.7,51.3,51.7,51.8,51.6,51.0,46.1,23.1,22.0,0.00,,0.00
8:07:20,72440,19.8,13.5,49.5,1.6,51.5,51.8,51.8,51.6,51.0,46.1,23.1,22.1,0.00,,0.00
8:07:30,72450,19.7,13.4,49.7,1.7,51.4,51.7,51.8,51.6,51.0,46.1,23.0,22.0,0.00,,0.00
8:07:40,72460,19.7,13.3,49.5,1.6,51.4,51.7,51.8,51.6,51.0,46.1,23.0,22.0,0.00,,0.00
8:07:50,72470,19.6,13.3,49.4,1.7,51.4,51.7,51.8,51.6,51.0,46.1,23.0,22.1,0.00,,0.00
8:08:00,72480,19.7,13.3,49.5,1.6,51.5,51.7,51.8,51.6,51.0,46.1,23.0,22.1,0.00,,0.00
8:08:10,72490,19.6,13.3,49.6,1.7,51.4,51.7,51.8,51.6,51.0,46.1,23.0,22.1,0.00,,0.00
8:08:20,72500,19.6,13.3,49.7,1.6,51.3,51.7,51.8,51.6,51.0,46.0,23.0,22.1,0.00,,0.00
8:08:30,72510,19.8,13.5,49.7,1.7,51.4,51.7,51.8,51.6,51.0,46.0,23.0,22.1,0.00,,0.00
8:08:40,72520,19.8,13.5,49.7,1.6,51.4,51.7,51.8,51.6,51.0,46.0,23.0,22.1,0.00,,0.00
8:08:50,72530,19.9,13.6,49.6,1.7,51.4,51.7,51.8,51.6,51.0,46.0,23.0,22.1,0.00,,0.00
8:09:00,72540,20.0,13.7,49.9,1.6,51.5,51.7,51.8,51.6,51.0,46.0,23.0,22.1,0.00,,0.00
8:09:10,72550,20.1,13.7,49.8,1.7,51.4,51.7,51.8,51.6,51.0,46.0,22.9,22.1,0.00,,0.00
8:09:20,72560,20.1,13.8,49.9,1.6,51.5,51.7,51.8,51.6,51.0,46.0,22.9,22.1,0.00,,0.00
8:09:30,72570,20.2,13.8,49.7,1.7,51.2,51.7,51.8,51.6,51.0,46.0,22.9,22.1,0.00,,0.00
8:09:40,72580,20.3,13.9,49.8,1.6,51.2,51.7,51.8,51.5,51.0,46.0,22.9,22.1,0.00,,0.00
8:09:50,72590,20.3,14.0,49.9,1.7,51.4,51.7,51.8,51.6,51.0,46.0,22.9,22.1,0.00,,0.00
8:10:00,72600,20.4,14.0,49.8,1.6,51.4,51.7,51.8,51.6,51.0,46.0,22.9,22.1,0.00,,0.00
8:10:10,72610,20.5,14.1,50.0,1.7,51.4,51.7,51.8,51.6,51.0,46.0,22.9,22.1,0.00,,0.00
8:10:20,72620,20.5,14.1,49.9,1.6,51.5,51.7,51.8,51.6,51.0,46.0,22.9,22.1,0.00,,0.00
8:10:30,72630,20.5,14.2,49.9,1.7,51.5,51.7,51.8,51.6,51.0,46.0,22.9,22.1,0.00,,0.00
8:10:40,72640,20.6,14.2,50.0,1.5,51.3,51.7,51.8,51.6,51.0,46.0,22.9,22.1,0.00,,0.00
8:10:50,72650,20.6,14.2,49.9,1.7,51.4,51.7,51.8,51.6,51.0,46.0,22.9,22.1,0.00,,0.00
8:11:00,72660,20.6,14.2,49.9,1.6,51.3,51.7,51.8,51.5,51.0,46.0,22.9,22.1,0.00,,0.00
8:11:10,72670,20.6,14.1,49.7,1.7,51.3,51.7,51.8,51.5,51.0,45.9,22.9,22.1,0.00,,0.00
8:11:20,72680,20.5,14.1,49.9,1.6,51.4,51.7,51.8,51.5,51.0,45.9,22.9,22.1,0.00,,0.00
8:11:30,72690,20.5,14.0,49.7,1.7,51.5,51.7,51.8,51.6,51.0,45.9,22.8,22.2,0.00,,0.00
8:11:40,72700,20.3,13.9,49.6,1.6,51.1,51.7,51.8,51.5,51.0,45.9,22.8,22.1,0.00,,0.00
8:11:50,72710,20.2,13.8,49.5,1.7,51.3,51.7,51.8,51.6,51.0,45.9,22.8,22.2,0.00,,0.00
8:12:00,72720,20.2,13.8,49.8,1.6,51.4,51.7,51.8,51.6,51.0,45.9,22.8,22.2,0.00,,0.00
8:12:10,72730,20.2,13.8,49.7,1.7,51.4,51.7,51.8,51.6,51.0,45.9,22.8,22.2,0.00,,0.00
8:12:20,72740,20.1,13.8,49.7,1.6,51.4,51.7,51.8,51.6,51.0,45.9,22.8,22.2,0.00,,0.00
8:12:30,72750,20.1,13.7,49.6,1.7,51.4,51.7,51.8,51.6,51.0,45.9,22.8,22.2,0.00,,0.00
8:12:40,72760,20.0,13.7,49.8,1.6,51.2,51.7,51.8,51.5,51.0,45.9,22.8,22.2,0.00,,0.00
8:12:50,72770,19.9,13.6,49.6,1.7,51.3,51.7,51.8,51.5,51.0,45.9,22.8,22.2,0.00,,0.00
8:13:00,72780,19.9,13.6,49.6,1.6,51.5,51.7,51.8,51.5,51.0,45.9,22.8,22.2,0.00,,0.00
8:13:10,72790,19.9,13.5,49.8,1.7,51.5,51.7,51.8,51.5,51.0,45.9,22.8,22.2,0.00,,0.00
8:13:20,72800,19.8,13.5,49.6,1.6,51.6,51.7,51.8,51.5,51.0,45.9,22.8,22.2,0.00,,0.00
8:13:30,72810,19.7,13.4,49.7,1.7,51.5,51.7,51.8,51.5,51.0,45.9,22.7,22.2,0.00,,0.00
8:13:40,72820,19.6,13.4,49.8,1.6,51.5,51.7,51.8,51.5,51.0,45.9,22.7,22.2,0.00,,0.00
8:13:50,72830,19.7,13.4,49.7,1.7,51.4,51.7,51.8,51.5,51.0,45.9,22.7,22.2,0.00,,0.00
8:14:00,72840,19.8,13.6,50.0,1.6,51.4,51.7,51.8,51.5,51.0,45.9,22.7,22.2,0.00,,0.00
8:14:10,72850,19.8,13.5,49.8,1.7,51.4,51.7,51.8,51.5,51.0,45.9,22.7,22.2,0.00,,0.00
8:14:20,72860,19.8,13.5,49.8,1.6,51.4,51.7,51.8,51.5,51.0,45.9,22.7,22.2,0.00,,0.00
8:14:30,72870,19.9,13.6,49.8,1.7,51.4,51.7,51.8,51.5,51.0,45.8,22.7,22.2,0.00,,0.00
8:14:40,72880,19.9,13.7,50.0,1.6,51.3,51.7,51.8,51.5,51.0,45.8,22.7,22.2,0.00,,0.00
8:14:50,72890,20.0,13.7,50.0,1.7,51.3,51.7,51.8,51.5,51.0,45.8,22.7,22.2,0.00,,0.00
8:15:00,72900,20.2,13.9,50.1,1.6,51.4,51.7,51.8,51.5,51.0,45.8,22.7,22.2,0.00,,0.00
8:15:10,72910,20.2,13.9,50.4,1.7,51.2,51.7,51.8,51.5,51.0,45.8,22.7,22.2,0.00,,0.00
8:15:20,72920,20.2,13.9,50.2,1.6,51.3,51.7,51.8,51.5,51.0,45.8,22.7,22.2,0.00,,0.00
8:15:30,72930,20.3,14.0,50.2,1.7,51.4,51.7,51.8,51.5,51.0,45.8,22.7,22.2,0.00,,0.00
8:15:40,72940,20.5,14.1,50.2,1.6,51.5,51.7,51.8,51.5,51.0,45.8,22.7,22.2,0.00,,0.00
8:15:50,72950,20.6,14.2,50.4,1.7,51.3,51.7,51.8,51.5,51.0,45.8,22.7,22.2,0.00,,0.00
8:16:00,72960,20.6,14.3,50.4,1.6,51.1,51.7,51.8,51.5,51.0,45.8,22.7,22.3,0.00,,0.00
8:16:10,72970,20.6,14.3,50.4,1.7,51.0,51.7,51.8,51.6,51.0,45.8,22.7,22.3,0.00,,0.00
8:16:20,72980,20.6,14.2,50.3,1.6,51.3,51.7,51.8,51.5,51.0,45.8,22.6,22.2,0.00,,0.00
8:16:30,72990,20.6,14.2,50.2,1.8,51.4,51.7,51.8,51.5,51.0,45.8,22.6,22.3,0.00,,0.00
8:16:40,73000,20.6,14.2,50.3,1.6,51.4,51.7,51.8,51.5,51.0,45.8,22.6,22.3,0.00,,0.00
8:16:50,73010,20.5,14.2,50.1,1.7,51.4,51.7,51.8,51.5,51.0,45.8,22.6,22.3,0.00,,0.00
8:17:00,73020,20.5,14.1,50.1,1.6,51.4,51.7,51.8,51.5,51.0,45.8,22.6,22.3,0.00,,0.00
8:17:10,73030,20.4,14.0,50.0,1.7,51.3,51.7,51.8,51.5,51.0,45.8,22.6,22.3,0.00,,0.00
8:17:20,73040,20.2,13.9,50.0,1.6,51.3,51.7,51.8,51.5,51.0,45.8,22.6,22.3,0.00,,0.00
8:17:30,73050,20.2,13.8,49.9,1.7,51.2,51.7,51.8,51.5,51.0,45.8,22.6,22.3,0.00,,0.00
8:17:40,73060,20.2,13.9,50.0,1.6,51.4,51.7,51.8,51.5,51.0,45.8,22.6,22.3,0.00,,0.00
8:17:50,73070,20.1,13.8,50.1,1.7,51.2,51.7,51.8,51.5,51.0,45.8,22.6,22.3,0.00,,0.00
8:18:00,73080,20.1,13.8,49.9,1.6,51.3,51.7,51.8,51.5,51.0,45.7,22.6,22.3,0.00,,0.00
8:18:10,73090,20.0,13.7,49.7,1.7,51.5,51.7,51.8,51.5,51.0,45.8,22.6,22.3,0.00,,0.00
