Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
8:18:20,73100,20.0,13.7,49.9,1.6,51.5,51.7,51.8,51.5,51.0,45.8,22.6,22.3,0.00,,0.00
8:18:30,73110,19.9,13.6,49.9,1.7,51.4,51.7,51.8,51.5,51.0,45.7,22.6,22.3,0.00,,0.00
8:18:40,73120,19.9,13.6,49.8,1.6,51.4,51.7,51.8,51.5,51.0,45.7,22.6,22.3,0.00,,0.00
8:18:50,73130,19.9,13.6,50.0,1.7,51.3,51.7,51.8,51.5,51.0,45.7,22.6,22.3,0.00,,0.00
8:19:00,73140,19.7,13.4,49.7,1.6,51.1,51.7,51.7,51.5,51.0,45.7,22.5,22.3,0.00,,0.00
8:19:10,73150,19.7,13.4,49.9,1.7,51.2,51.7,51.8,51.5,51.0,45.7,22.6,22.3,0.00,,0.00
8:19:20,73160,19.7,13.4,49.8,1.6,51.1,51.7,51.7,51.5,51.0,45.7,22.5,22.3,0.00,,0.00
8:19:30,73170,19.7,13.4,49.7,1.7,51.3,51.7,51.8,51.5,51.0,45.7,22.5,22.3,0.00,,0.00
8:19:40,73180,19.7,13.4,50.0,1.6,51.1,51.7,51.7,51.5,51.0,45.7,22.5,22.3,0.00,,0.00
8:19:50,73190,19.7,13.4,49.8,1.7,51.2,51.7,51.7,51.5,51.0,45.7,22.5,22.3,0.00,,0.00
8:20:00,73200,19.8,13.5,50.1,1.6,51.3,51.7,51.8,51.5,51.0,45.7,22.5,22.3,0.00,,0.00
8:20:10,73210,19.9,13.7,50.1,1.7,51.3,51.7,51.7,51.5,51.0,45.7,22.5,22.3,0.00,,0.00
8:20:20,73220,20.0,13.8,50.2,1.6,51.3,51.7,51.8,51.5,51.0,45.7,22.5,22.3,0.00,,0.00
8:20:30,73230,20.1,13.8,50.2,1.7,51.4,51.7,51.7,51.5,51.0,45.7,22.5,22.3,0.00,,0.00
8:20:40,73240,20.2,13.9,50.3,1.6,51.5,51.7,51.8,51.5,51.0,45.7,22.5,22.4,0.00,,0.00
8:20:50,73250,20.3,14.0,50.2,1.8,51.5,51.7,51.8,51.5,51.0,45.7,22.5,22.4,0.00,,0.00
8:21:00,73260,20.3,14.0,50.5,1.6,51.5,51.7,51.7,51.5,51.0,45.7,22.5,22.3,0.00,,0.00
8:21:10,73270,20.4,14.1,50.2,1.8,51.5,51.7,51.8,51.5,51.0,45.7,22.5,22.4,0.00,,0.00
8:21:20,73280,20.4,14.1,50.2,1.6,51.6,51.7,51.7,51.5,51.0,45.7,22.5,22.4,0.00,,0.00
8:21:30,73290,20.5,14.2,50.5,1.8,51.3,51.7,51.7,51.5,51.0,45.6,22.5,22.4,0.00,,0.00
8:21:40,73300,20.5,14.2,50.4,1.6,51.4,51.7,51.7,51.5,51.0,45.7,22.5,22.4,0.00,,0.00
8:21:50,73310,20.5,14.2,50.1,1.8,51.3,51.7,51.7,51.5,51.0,45.7,22.4,22.4,0.00,,0.00
8:22:00,73320,20.6,14.2,50.2,1.6,51.1,51.7,51.7,51.5,51.0,45.7,22.4,22.4,0.00,,0.00
8:22:10,73330,20.6,14.2,50.1,1.8,51.2,51.7,51.7,51.5,51.0,45.7,22.4,22.4,0.00,,0.00
8:22:20,73340,20.6,14.3,50.4,1.6,51.3,51.7,51.7,51.5,51.0,45.7,22.4,22.4,0.00,,0.00
8:22:30,73350,20.6,14.2,50.0,1.8,51.4,51.7,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:22:40,73360,20.6,14.2,50.1,1.6,51.3,51.7,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:22:50,73370,20.4,14.1,50.2,1.8,51.3,51.7,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:23:00,73380,20.4,14.0,49.8,1.6,51.4,51.7,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:23:10,73390,20.3,14.0,49.9,1.7,51.5,51.7,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:23:20,73400,20.2,13.9,50.0,1.7,51.3,51.7,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:23:30,73410,20.2,13.8,50.0,1.7,51.3,51.7,51.8,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:23:40,73420,20.0,13.7,49.8,1.7,51.3,51.7,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:23:50,73430,20.0,13.7,49.7,1.7,51.3,51.7,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:24:00,73440,20.0,13.6,49.7,1.7,51.3,51.6,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:24:10,73450,19.9,13.5,49.7,1.7,51.4,51.7,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:24:20,73460,19.9,13.6,49.8,1.7,51.3,51.7,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:24:30,73470,19.9,13.6,49.7,1.6,51.4,51.6,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:24:40,73480,19.9,13.5,49.8,1.7,51.4,51.7,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:24:50,73490,19.8,13.5,49.8,1.6,51.4,51.7,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:25:00,73500,19.7,13.4,49.7,1.7,51.3,51.7,51.7,51.5,51.0,45.6,22.4,22.4,0.00,,0.00
8:25:10,73510,19.6,13.4,50.0,1.6,51.4,51.6,51.7,51.5,51.0,45.6,22.3,22.4,0.00,,0.00
8:25:20,73520,19.6,13.4,49.7,1.7,51.4,51.6,51.7,51.5,51.0,45.6,22.3,22.4,0.00,,0.00
8:25:30,73530,19.7,13.4,50.0,1.6,51.4,51.6,51.7,51.5,51.0,45.6,22.3,22.4,0.00,,0.00
8:25:40,73540,19.8,13.5,49.8,1.7,51.4,51.6,51.7,51.5,51.0,45.6,22.3,22.4,0.00,,0.00
8:25:50,73550,19.8,13.5,50.0,1.6,51.4,51.6,51.7,51.5,51.0,45.6,22.3,22.4,0.00,,0.00
8:26:00,73560,19.9,13.6,49.8,1.7,51.4,51.6,51.7,51.5,51.0,45.6,22.3,22.5,0.00,,0.00
8:26:10,73570,20.0,13.7,49.9,1.6,51.4,51.6,51.7,51.5,51.0,45.6,22.3,22.4,0.00,,0.00
8:26:20,73580,20.1,13.8,50.1,1.7,51.5,51.6,51.7,51.5,51.0,45.6,22.3,22.5,0.00,,0.00
8:26:30,73590,20.2,13.9,50.0,1.6,51.3,51.6,51.7,51.5,51.0,45.5,22.3,22.5,0.00,,0.00
8:26:40,73600,20.3,14.0,50.3,1.7,51.2,51.6,51.7,51.5,51.0,45.5,22.3,22.5,0.00,,0.00
8:26:50,73610,20.3,14.0,50.3,1.5,51.3,51.6,51.7,51.5,51.0,45.5,22.3,22.5,0.00,,0.00
8:27:00,73620,20.4,14.0,49.9,1.7,51.3,51.6,51.7,51.5,51.0,45.5,22.3,22.5,0.00,,0.00
8:27:10,73630,20.4,14.1,50.2,1.6,51.3,51.6,51.7,51.5,51.0,45.5,22.3,22.5,0.00,,0.00
8:27:20,73640,20.5,14.2,50.3,1.7,51.4,51.6,51.7,51.5,51.0,45.6,22.3,22.5,0.00,,0.00
8:27:30,73650,20.5,14.2,50.2,1.5,51.3,51.6,51.7,51.5,51.0,45.6,22.3,22.5,0.00,,0.00
8:27:40,73660,20.6,14.2,50.3,1.8,51.3,51.6,51.7,51.5,51.0,45.5,22.3,22.5,0.00,,0.00
8:27:50,73670,20.5,14.2,50.1,1.5,51.4,51.6,51.7,51.5,51.0,45.5,22.3,22.5,0.00,,0.00
8:28:00,73680,20.5,14.1,49.9,1.7,51.4,51.6,51.7,51.5,51.0,45.5,22.3,22.5,0.00,,0.00
8:28:10,73690,20.5,14.1,49.9,1.6,51.5,51.6,51.7,51.5,50.9,45.5,22.3,22.5,0.00,,0.00
8:28:20,73700,20.5,14.1,50.1,1.7,51.4,51.6,51.7,51.5,50.9,45.5,22.3,22.5,0.00,,0.00
8:28:30,73710,20.4,14.0,50.0,1.6,51.3,51.6,51.7,51.5,50.9,45.5,22.3,22.5,0.00,,0.00
8:28:40,73720,20.3,14.0,50.0,1.7,51.4,51.6,51.7,51.5,50.9,45.5,22.2,22.5,0.00,,0.00
8:28:50,73730,20.2,13.8,49.8,1.6,51.4,51.6,51.7,51.5,50.9,45.5,22.2,22.5,0.00,,0.00
8:29:00,73740,20.2,13.8,49.7,1.7,51.2,51.6,51.7,51.5,50.9,45.5,22.2,22.5,0.00,,0.00
8:29:10,73750,20.1,13.8,49.7,1.6,51.3,51.6,51.7,51.5,50.9,45.5,22.2,22.5,0.00,,0.00
8:29:20,73760,20.0,13.7,49.8,1.7,51.4,51.6,51.7,51.5,51.0,45.5,22.2,22.5,0.00,,0.00
8:29:30,73770,19.9,13.6,49.8,1.5,51.4,51.7,51.7,51.5,51.0,45.5,22.2,22.5,0.00,,0.00
8:29:40,73780,19.9,13.6,49.7,1.7,51.4,51.6,51.7,51.5,51.0,45.5,22.2,22.5,0.00,,0.00
8:29:50,73790,19.9,13.6,49.9,1.6,51.3,51.6,51.7,51.5,51.0,45.5,22.2,22.5,0.00,,0.00
8:30:00,73800,19.8,13.5,49.8,1.7,51.3,51.6,51.7,51.5,50.9,45.5,22.2,22.5,0.00,,0.00
8:30:10,73810,19.8,13.5,49.8,1.6,51.3,51.6,51.7,51.5,51.0,45.5,22.2,22.6,0.00,,0.00
8:30:20,73820,19.8,13.5,50.0,1.7,51.4,51.6,51.7,51.5,51.0,45.5,22.2,22.5,0.00,,0.00
8:30:30,73830,19.8,13.5,49.9,1.6,51.2,51.6,51.7,51.5,51.0,45.5,22.2,22.5,0.00,,0.00
8:30:40,73840,19.7,13.4,49.9,1.7,51.4,51.6,51.7,51.5,50.9,45.5,22.2,22.5,0.00,,0.00
8:30:50,73850,19.7,13.5,49.9,1.6,51.3,51.6,51.7,51.5,50.9,45.5,22.2,22.5,0.00,,0.00
8:31:00,73860,19.8,13.5,49.9,1.7,51.4,51.6,51.7,51.5,50.9,45.5,22.2,22.5,0.00,,0.00
8:31:10,73870,19.8,13.6,50.2,1.6,51.4,51.6,51.7,51.5,51.0,45.5,22.2,22.5,0.00,,0.00
8:31:20,73880,19.9,13.7,50.1,1.7,51.4,51.6,51.7,51.5,50.9,45.5,22.2,22.5,0.00,,0.00
8:31:30,73890,20.0,13.7,50.2,1.6,51.4,51.6,51.7,51.5,50.9,45.5,22.2,22.5,0.00,,0.00
8:31:40,73900,20.1,13.9,50.4,1.7,51.3,51.6,51.7,51.5,50.9,45.5,22.2,22.6,0.00,,0.00
8:31:50,73910,20.2,13.9,50.2,1.6,51.2,51.6,51.7,51.5,50.9,45.5,22.2,22.6,0.00,,0.00
8:32:00,73920,20.3,14.0,50.2,1.7,51.4,51.6,51.7,51.5,50.9,45.4,22.2,22.6,0.00,,0.00
8:32:10,73930,20.3,14.0,50.1,1.6,51.4,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:32:20,73940,20.4,14.1,50.3,1.7,51.3,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:32:30,73950,20.4,14.1,50.5,1.6,51.4,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:32:40,73960,20.5,14.2,50.3,1.7,51.3,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:32:50,73970,20.7,14.3,50.2,1.6,51.2,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:33:00,73980,20.7,14.4,50.3,1.7,51.3,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:33:10,73990,20.7,14.3,50.2,1.6,51.4,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:33:20,74000,20.7,14.3,50.3,1.7,51.4,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:33:30,74010,20.6,14.3,50.3,1.6,51.3,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:33:40,74020,20.6,14.2,50.3,1.7,51.3,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:33:50,74030,20.5,14.2,50.1,1.6,51.4,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:34:00,74040,20.5,14.2,50.2,1.7,51.4,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:34:10,74050,20.4,14.0,50.1,1.6,51.4,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:34:20,74060,20.3,14.0,50.1,1.7,51.3,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:34:30,74070,20.2,13.9,50.0,1.6,51.4,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:34:40,74080,20.2,13.8,49.9,1.7,51.4,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:34:50,74090,20.1,13.8,50.1,1.6,51.5,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:35:00,74100,20.1,13.8,50.1,1.7,51.4,51.6,51.7,51.5,51.0,45.4,22.1,22.6,0.00,,0.00
8:35:10,74110,20.1,13.8,50.1,1.6,51.2,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:35:20,74120,19.9,13.6,49.9,1.7,51.2,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:35:30,74130,19.9,13.6,49.9,1.6,51.3,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:35:40,74140,19.9,13.6,50.3,1.7,51.4,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:35:50,74150,19.8,13.6,50.2,1.6,51.4,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:36:00,74160,19.7,13.5,50.2,1.9,51.4,51.6,51.7,51.5,50.9,45.4,22.0,22.6,0.00,,0.00
8:36:10,74170,19.7,13.4,50.2,1.6,51.3,51.6,51.7,51.5,50.9,45.4,22.1,22.6,0.00,,0.00
8:36:20,74180,19.6,13.4,50.4,1.7,51.5,51.6,51.7,51.5,50.9,45.4,22.0,22.6,0.00,,0.00
8:36:30,74190,19.6,13.4,50.3,1.6,51.5,51.6,51.7,51.5,50.9,45.4,22.0,22.6,0.00,,0.00
8:36:40,74200,19.7,13.4,50.3,1.7,51.5,51.6,51.7,51.5,50.9,45.4,22.0,22.6,0.00,,0.00
8:36:50,74210,19.7,13.5,50.5,1.6,51.5,51.6,51.7,51.5,50.9,45.4,22.0,22.6,0.00,,0.00
8:37:00,74220,19.8,13.6,50.3,1.7,51.4,51.6,51.7,51.5,50.9,45.4,22.0,22.6,0.00,,0.00
8:37:10,74230,19.9,13.7,50.3,1.6,51.2,51.6,51.7,51.5,50.9,45.4,22.0,22.6,0.00,,0.00
8:37:20,74240,20.0,13.8,50.7,1.7,51.2,51.6,51.7,51.5,50.9,45.4,22.0,22.6,0.00,,0.00
8:37:30,74250,20.1,13.8,50.4,1.6,51.2,51.6,51.7,51.5,50.9,45.4,22.0,22.6,0.00,,0.00
8:37:40,74260,20.2,14.0,50.5,1.7,51.3,51.6,51.7,51.5,50.9,45.4,22.0,22.6,0.00,,0.00
8:37:50,74270,20.2,14.0,50.6,1.6,51.2,51.6,51.7,51.5,50.9,45.4,22.0,22.6,0.00,,0.00
8:38:00,74280,20.3,14.0,50.7,1.7,51.4,51.6,51.7,51.5,50.9,45.4,22.0,22.6,0.00,,0.00
8:38:10,74290,20.4,14.1,50.5,1.6,51.3,51.6,51.7,51.5,50.9,45.4,22.0,22.6,0.00,,0.00
8:38:20,74300,20.5,14.2,50.4,1.7,51.4,51.6,51.7,51.5,50.9,45.3,22.0,22.6,0.00,,0.00
8:38:30,74310,20.7,14.4,50.6,1.6,51.4,51.6,51.7,51.5,50.9,45.3,22.0,22.6,0.00,,0.00
8:38:40,74320,20.6,14.3,50.8,1.7,51.4,51.6,51.7,51.5,50.9,45.3,22.0,22.6,0.00,,0.00
8:38:50,74330,20.6,14.3,50.5,1.6,51.4,51.6,51.7,51.5,50.9,45.3,22.0,22.6,0.00,,0.00
8:39:00,74340,20.6,14.3,50.6,1.7,51.4,51.6,51.7,51.5,50.9,45.3,22.0,22.6,0.00,,0.00
8:39:10,74350,20.6,14.3,50.4,1.6,51.3,51.6,51.7,51.5,50.9,45.3,22.0,22.7,0.00,,0.00
8:39:20,74360,20.6,14.3,50.5,1.7,51.4,51.6,51.7,51.5,50.9,45.3,22.0,22.6,0.00,,0.00
8:39:30,74370,20.5,14.1,50.3,1.7,51.4,51.6,51.7,51.5,50.9,45.3,22.0,22.6,0.00,,0.00
8:39:40,74380,20.4,14.1,50.6,1.6,51.4,51.6,51.7,51.5,50.9,45.3,22.0,22.6,0.00,,0.00
8:39:50,74390,20.3,13.9,50.1,1.7,51.4,51.6,51.7,51.5,50.9,45.3,22.0,22.6,0.00,,0.00
8:40:00,74400,20.2,13.9,50.3,1.6,51.4,51.6,51.7,51.5,50.9,45.3,21.9,22.6,0.00,,0.00
8:40:10,74410,20.1,13.8,50.3,1.7,51.2,51.6,51.7,51.5,50.9,45.3,22.0,22.7,0.00,,0.00
8:40:20,74420,20.1,13.8,50.2,1.6,51.4,51.6,51.7,51.5,50.9,45.3,22.0,22.7,0.00,,0.00
8:40:30,74430,20.1,13.8,50.4,1.7,51.3,51.6,51.7,51.5,50.9,45.3,22.0,22.7,0.00,,0.00
8:40:40,74440,20.0,13.8,50.3,1.6,51.5,51.6,51.7,51.5,50.9,45.3,22.0,22.7,0.00,,0.00
8:40:50,74450,20.0,13.7,50.2,1.8,51.4,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:41:00,74460,19.9,13.7,50.3,1.6,51.4,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:41:10,74470,19.9,13.6,50.1,1.8,51.5,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:41:20,74480,19.8,13.5,50.2,1.6,51.5,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:41:30,74490,19.7,13.5,50.1,1.7,51.5,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:41:40,74500,19.7,13.5,50.2,1.6,51.3,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:41:50,74510,19.7,13.5,50.1,1.7,51.3,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:42:00,74520,19.8,13.5,50.1,1.6,51.3,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:42:10,74530,19.8,13.6,50.4,1.7,51.1,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:42:20,74540,19.9,13.6,50.4,1.6,51.2,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:42:30,74550,19.9,13.7,50.5,1.8,51.3,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:42:40,74560,19.9,13.7,50.5,1.6,51.3,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:42:50,74570,20.1,13.8,50.2,1.7,51.4,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:43:00,74580,20.2,13.9,50.5,1.6,51.4,51.6,51.6,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:43:10,74590,20.2,13.9,50.4,1.7,51.4,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:43:20,74600,20.4,14.1,50.3,1.6,51.4,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:43:30,74610,20.4,14.1,50.6,1.8,51.5,51.6,51.6,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:43:40,74620,20.4,14.1,50.5,1.6,51.5,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:43:50,74630,20.5,14.2,50.6,1.7,51.5,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:44:00,74640,20.6,14.3,50.5,1.6,51.4,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:44:10,74650,20.6,14.3,50.4,1.7,51.4,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:44:20,74660,20.7,14.3,50.6,1.6,51.3,51.6,51.7,51.4,50.9,45.3,21.9,22.7,0.00,,0.00
8:44:30,74670,20.6,14.3,50.3,1.8,51.3,51.6,51.6,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:44:40,74680,20.6,14.2,50.4,1.6,51.3,51.6,51.6,51.5,50.9,45.2,21.9,22.7,0.00,,0.00
8:44:50,74690,20.6,14.3,50.2,1.7,51.3,51.6,51.6,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:45:00,74700,20.5,14.2,50.2,1.6,51.4,51.6,51.6,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:45:10,74710,20.4,14.1,50.2,1.7,51.4,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:45:20,74720,20.4,14.1,50.1,1.6,51.4,51.6,51.7,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:45:30,74730,20.3,13.9,49.8,1.7,51.4,51.6,51.6,51.5,50.9,45.3,21.9,22.7,0.00,,0.00
8:45:40,74740,20.2,13.9,49.8,1.6,51.4,51.6,51.6,51.5,50.9,45.2,21.8,22.7,0.00,,0.00
8:45:50,74750,20.2,13.8,49.8,1.7,51.3,51.6,51.6,51.4,50.9,45.2,21.8,22.7,0.00,,0.00
8:46:00,74760,20.2,13.8,49.8,1.6,51.3,51.6,51.7,51.5,50.9,45.2,21.8,22.7,0.00,,0.00
8:46:10,74770,20.1,13.8,50.1,1.7,51.2,51.6,51.7,51.5,50.9,45.2,21.8,22.7,0.00,,0.00
8:46:20,74780,19.9,13.6,49.7,1.6,51.1,51.6,51.7,51.5,50.9,45.2,21.8,22.8,0.00,,0.00
8:46:30,74790,19.9,13.6,50.0,1.7,51.2,51.6,51.7,51.5,50.9,45.2,21.8,22.8,0.00,,0.00
8:46:40,74800,19.8,13.5,49.8,1.6,51.2,51.6,51.6,51.5,50.9,45.2,21.8,22.7,0.00,,0.00
8:46:50,74810,19.7,13.4,49.9,1.7,51.3,51.6,51.6,51.5,50.9,45.2,21.8,22.7,0.00,,0.00
8:47:00,74820,19.7,13.4,49.8,1.6,51.4,51.6,51.7,51.5,50.9,45.2,21.8,22.7,0.00,,0.00
8:47:10,74830,19.6,13.3,49.8,1.7,51.4,51.6,51.7,51.4,50.9,45.2,21.8,22.8,0.00,,0.00
8:47:20,74840,19.6,13.3,49.7,1.6,51.2,51.6,51.6,51.5,50.9,45.2,21.8,22.8,0.00,,0.00
8:47:30,74850,19.6,13.4,49.9,1.7,51.4,51.6,51.6,51.5,50.9,45.2,21.8,22.8,0.00,,0.00
8:47:40,74860,19.6,13.4,50.0,1.6,51.3,51.6,51.6,51.4,50.9,45.2,21.8,22.8,0.00,,0.00
8:47:50,74870,19.7,13.4,49.8,1.7,51.4,51.6,51.6,51.4,50.9,45.2,21.8,22.8,0.00,,0.00
8:48:00,74880,19.9,13.6,49.7,1.6,51.4,51.6,51.6,51.5,50.9,45.2,21.8,22.8,0.00,,0.00
8:48:10,74890,20.0,13.7,50.1,1.7,51.2,51.6,51.6,51.4,50.9,45.2,21.8,22.8,0.00,,0.00
8:48:20,74900,20.1,13.7,49.9,1.6,51.3,51.6,51.7,51.5,50.9,45.2,21.8,22.8,0.00,,0.00
8:48:30,74910,20.1,13.8,49.9,1.7,51.3,51.6,51.6,51.5,50.9,45.2,21.8,22.8,0.00,,0.00
8:48:40,74920,20.2,13.9,50.1,1.6,51.1,51.6,51.6,51.4,50.9,45.2,21.8,22.8,0.00,,0.00
8:48:50,74930,20.2,13.9,49.8,1.7,51.3,51.6,51.6,51.5,50.9,45.2,21.8,22.8,0.00,,0.00
8:49:00,74940,20.3,13.9,50.0,1.6,51.2,51.6,51.7,51.5,50.9,45.2,21.8,22.8,0.00,,0.00
8:49:10,74950,20.4,14.1,50.2,1.7,51.2,51.6,51.6,51.5,50.9,45.2,21.8,22.8,0.00,,0.00
8:49:20,74960,20.5,14.1,50.1,1.6,51.1,51.6,51.6,51.5,50.9,45.2,21.8,22.8,0.00,,0.00
8:49:30,74970,20.5,14.1,50.1,1.7,51.1,51.5,51.6,51.5,50.9,45.2,21.8,22.8,0.00,,0.00
8:49:40,74980,20.6,14.2,50.0,1.6,50.8,51.6,51.6,51.4,50.9,45.2,21.8,22.8,0.00,,0.00
8:49:50,74990,20.7,14.3,50.1,1.7,50.8,51.5,51.6,51.4,50.9,45.2,21.8,22.8,0.00,,0.00
8:50:00,75000,20.7,14.3,49.9,1.6,51.1,51.5,51.6,51.4,50.9,45.2,21.8,22.8,0.00,,0.00
8:50:10,75010,20.7,14.3,50.1,1.7,51.0,51.5,51.6,51.4,50.9,45.2,21.8,22.8,0.00,,0.00
8:50:20,75020,20.6,14.2,49.9,1.6,51.3,51.5,51.6,51.4,50.9,45.2,21.8,22.8,0.00,,0.00
8:50:30,75030,20.6,14.2,49.9,1.7,51.2,51.5,51.6,51.4,50.9,45.2,21.8,22.8,0.00,,0.00
8:50:40,75040,20.6,14.2,49.9,1.6,51.3,51.6,51.6,51.4,50.9,45.2,21.7,22.8,0.00,,0.00
8:50:50,75050,20.4,14.0,49.6,1.7,51.3,51.6,51.7,51.4,50.9,45.2,21.7,22.8,0.00,,0.00
8:51:00,75060,20.3,14.0,49.8,1.6,51.3,51.6,51.6,51.4,50.9,45.2,21.7,22.8,0.00,,0.00
8:51:10,75070,20.2,13.9,49.9,1.7,51.2,51.5,51.6,51.4,50.9,45.2,21.7,22.8,0.00,,0.00
8:51:20,75080,20.1,13.8,49.8,1.6,51.2,51.6,51.6,51.4,50.8,45.2,21.7,22.8,0.00,,0.00
8:51:30,75090,20.0,13.7,49.5,1.7,51.3,51.5,51.6,51.4,50.8,45.2,21.7,22.8,0.00,,0.00
8:51:40,75100,19.9,13.6,49.8,1.6,51.4,51.5,51.6,51.5,50.9,45.2,21.7,22.8,0.00,,0.00
8:51:50,75110,19.9,13.6,49.7,1.7,51.3,51.5,51.6,51.4,50.8,45.2,21.7,22.8,0.00,,0.00
8:52:00,75120,19.8,13.5,49.7,1.6,51.2,51.6,51.6,51.5,50.8,45.2,21.7,22.8,0.00,,0.00
8:52:10,75130,19.8,13.5,49.9,1.7,51.0,51.6,51.6,51.5,50.8,45.2,21.7,22.8,0.00,,0.00
8:52:20,75140,19.8,13.5,49.6,1.6,51.1,51.5,51.6,51.5,50.8,45.2,21.7,22.8,0.00,,0.00
8:52:30,75150,19.6,13.3,49.7,1.7,51.1,51.5,51.6,51.4,50.9,45.2,21.7,22.8,0.00,,0.00
8:52:40,75160,19.6,13.3,49.7,1.6,51.1,51.5,51.6,51.4,50.8,45.2,21.7,22.8,0.00,,0.00
8:52:50,75170,19.6,13.3,49.9,1.7,51.3,51.5,51.6,51.4,50.9,45.2,21.7,22.8,0.00,,0.00
8:53:00,75180,19.5,13.3,49.8,1.6,51.3,51.5,51.6,51.4,50.9,45.2,21.7,22.8,0.00,,0.00
8:53:10,75190,19.5,13.3,50.0,1.7,51.4,51.5,51.6,51.4,50.8,45.1,21.7,22.8,0.00,,0.00
8:53:20,75200,19.6,13.3,50.0,1.6,51.4,51.5,51.6,51.4,50.9,45.1,21.7,22.8,0.00,,0.00
8:53:30,75210,19.6,13.4,50.2,1.7,51.3,51.5,51.6,51.4,50.9,45.1,21.7,22.8,0.00,,0.00
8:53:40,75220,19.7,13.5,50.1,1.6,51.3,51.5,51.6,51.4,50.9,45.2,21.7,22.8,0.00,,0.00
8:53:50,75230,19.8,13.5,49.9,1.7,51.2,51.5,51.6,51.4,50.9,45.1,21.7,22.8,0.00,,0.00
8:54:00,75240,19.9,13.6,50.1,1.5,51.2,51.5,51.6,51.4,50.8,45.1,21.7,22.8,0.00,,0.00
8:54:10,75250,20.0,13.7,49.9,1.7,51.2,51.5,51.6,51.4,50.9,45.1,21.7,22.9,0.00,,0.00
8:54:20,75260,20.1,13.8,50.2,1.6,51.3,51.5,51.6,51.4,50.9,45.2,21.7,22.9,0.00,,0.00
8:54:30,75270,20.2,13.9,50.1,1.7,51.2,51.5,51.6,51.4,50.8,45.1,21.7,22.8,0.00,,0.00
8:54:40,75280,20.3,13.9,50.2,1.6,51.2,51.6,51.6,51.4,50.8,45.1,21.7,22.8,0.00,,0.00
8:54:50,75290,20.4,14.0,50.2,1.7,51.0,51.6,51.6,51.4,50.8,45.1,21.7,22.9,0.00,,0.00
8:55:00,75300,20.4,14.1,50.2,1.6,51.1,51.6,51.6,51.4,50.8,45.1,21.7,22.9,0.00,,0.00
8:55:10,75310,20.5,14.1,50.2,1.6,50.6,51.6,51.6,51.4,50.8,45.1,21.7,22.9,0.00,,0.00
8:55:20,75320,20.6,14.2,50.2,1.7,51.0,51.5,51.6,51.4,50.8,45.1,21.7,22.9,0.00,,0.00
8:55:30,75330,20.6,14.2,49.9,1.6,51.3,51.5,51.6,51.4,50.8,45.1,21.7,22.9,0.00,,0.00
8:55:40,75340,20.6,14.2,50.2,1.7,51.1,51.5,51.6,51.4,50.8,45.1,21.7,22.9,0.00,,0.00
8:55:50,75350,20.5,14.2,50.1,1.6,51.3,51.5,51.6,51.4,50.8,45.1,21.7,22.9,0.00,,0.00
8:56:00,75360,20.5,14.1,49.8,1.7,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:56:10,75370,20.5,14.1,49.9,1.6,51.3,51.5,51.6,51.4,50.8,45.1,21.7,22.9,0.00,,0.00
8:56:20,75380,20.5,14.1,49.9,1.7,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:56:30,75390,20.3,14.0,49.7,1.6,51.2,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:56:40,75400,20.3,13.8,49.4,1.7,51.1,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:56:50,75410,20.2,13.8,49.6,1.6,51.2,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:57:00,75420,20.1,13.8,49.7,1.7,51.3,51.5,51.6,51.4,50.9,45.1,21.6,22.9,0.00,,0.00
8:57:10,75430,20.0,13.6,49.3,1.6,51.2,51.5,51.6,51.4,50.9,45.1,21.6,22.9,0.00,,0.00
8:57:20,75440,20.0,13.6,49.5,1.7,51.3,51.5,51.6,51.4,50.9,45.1,21.6,22.9,0.00,,0.00
8:57:30,75450,19.9,13.6,49.8,1.6,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:57:40,75460,19.9,13.6,49.7,1.7,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:57:50,75470,19.8,13.5,49.7,1.6,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:58:00,75480,19.9,13.6,49.6,1.7,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:58:10,75490,19.8,13.5,49.6,1.6,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:58:20,75500,19.7,13.3,49.4,1.7,51.2,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:58:30,75510,19.7,13.4,49.8,1.5,51.1,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:58:40,75520,19.8,13.5,49.9,1.7,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:58:50,75530,19.9,13.6,49.8,1.6,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:59:00,75540,19.9,13.6,49.7,1.7,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:59:10,75550,20.0,13.7,49.8,1.6,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:59:20,75560,20.1,13.7,49.7,1.7,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:59:30,75570,20.2,13.9,50.0,1.6,51.4,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:59:40,75580,20.2,13.9,49.8,1.7,51.4,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
8:59:50,75590,20.3,13.9,49.9,1.6,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:00:00,75600,20.4,14.0,49.8,1.7,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:00:10,75610,20.5,14.1,49.7,1.6,51.4,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:00:20,75620,20.5,14.1,49.8,1.7,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:00:30,75630,20.6,14.2,50.0,1.6,51.4,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:00:40,75640,20.6,14.2,49.9,1.7,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:00:50,75650,20.7,14.3,49.9,1.6,50.8,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:01:00,75660,20.6,14.2,49.9,1.7,50.8,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:01:10,75670,20.6,14.2,49.6,1.6,51.1,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:01:20,75680,20.6,14.2,49.7,1.7,51.2,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:01:30,75690,20.6,14.1,49.7,1.6,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:01:40,75700,20.4,14.0,49.6,1.7,51.4,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:01:50,75710,20.3,13.9,49.7,1.6,51.3,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:02:00,75720,20.4,13.9,49.3,1.7,51.2,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:02:10,75730,20.1,13.8,49.6,1.6,51.4,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:02:20,75740,20.1,13.7,49.5,1.7,51.1,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:02:30,75750,20.1,13.7,49.6,1.6,51.1,51.5,51.6,51.4,50.8,45.1,21.6,22.9,0.00,,0.00
9:02:40,75760,20.1,13.7,49.7,1.7,51.3,51.5,51.6,51.4,50.8,45.1,21.5,22.9,0.00,,0.00
9:02:50,75770,20.0,13.6,49.5,1.6,51.4,51.5,51.6,51.4,50.8,45.1,21.5,22.9,0.00,,0.00
9:03:00,75780,19.9,13.6,49.6,1.7,51.4,51.5,51.6,51.4,50.8,45.1,21.5,22.9,0.00,,0.00
9:03:10,75790,19.8,13.5,49.6,1.6,51.4,51.5,51.6,51.4,50.8,45.1,21.5,22.9,0.00,,0.00
9:03:20,75800,19.7,13.4,49.8,1.7,51.3,51.5,51.6,51.4,50.8,45.1,21.5,22.9,0.00,,0.00
9:03:30,75810,19.6,13.3,49.8,1.6,51.2,51.5,51.6,51.4,50.8,45.1,21.5,22.9,0.00,,0.00
9:03:40,75820,19.6,13.3,49.7,1.7,51.1,51.5,51.6,51.4,50.8,45.1,21.5,22.9,0.00,,0.00
9:03:50,75830,19.5,13.3,50.1,1.6,51.0,51.5,51.6,51.4,50.8,45.1,21.5,22.9,0.00,,0.00
9:04:00,75840,19.5,13.2,49.9,1.7,51.1,51.5,51.6,51.4,50.8,45.1,21.5,22.9,0.00,,0.00
9:04:10,75850,19.6,13.3,49.9,1.6,51.2,51.5,51.6,51.4,50.8,45.0,21.5,22.9,0.00,,0.00
9:04:20,75860,19.6,13.4,50.1,1.7,51.2,51.5,51.6,51.4,50.8,45.0,21.5,22.9,0.00,,0.00
9:04:30,75870,19.7,13.5,50.1,1.6,51.3,51.4,51.6,51.4,50.8,45.0,21.5,22.9,0.00,,0.00
9:04:40,75880,19.8,13.5,50.1,1.7,51.4,51.5,51.6,51.4,50.8,45.0,21.5,22.9,0.00,,0.00
9:04:50,75890,19.8,13.6,50.0,1.6,51.3,51.5,51.6,51.4,50.8,45.1,21.5,22.9,0.00,,0.00
9:05:00,75900,20.0,13.7,50.2,1.7,51.3,51.5,51.6,51.4,50.8,45.1,21.5,23.0,0.00,,0.00
9:05:10,75910,20.0,13.7,49.9,1.6,51.3,51.5,51.6,51.4,50.8,45.0,21.5,22.9,0.00,,0.00
9:05:20,75920,20.2,13.9,50.2,1.8,51.2,51.5,51.6,51.4,50.8,45.1,21.5,22.9,0.00,,0.00
9:05:30,75930,20.3,14.0,50.1,1.6,51.2,51.5,51.6,51.4,50.8,45.0,21.5,22.9,0.00,,0.00
9:05:40,75940,20.6,14.2,50.3,1.7,51.3,51.5,51.6,51.4,50.8,45.0,21.5,22.9,0.00,,0.00
9:05:50,75950,20.6,14.2,50.1,1.6,51.3,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:06:00,75960,20.5,14.2,50.4,1.8,51.1,51.5,51.6,51.4,50.8,45.0,21.5,22.9,0.00,,0.00
9:06:10,75970,20.5,14.2,50.4,1.6,51.2,51.5,51.6,51.4,50.8,45.1,21.5,23.0,0.00,,0.00
9:06:20,75980,20.5,14.2,50.2,1.8,51.2,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:06:30,75990,20.6,14.3,50.4,1.6,51.3,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:06:40,76000,20.6,14.3,50.3,1.8,51.0,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:06:50,76010,20.6,14.3,50.1,1.6,51.1,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:07:00,76020,20.6,14.2,50.1,1.8,51.1,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:07:10,76030,20.6,14.2,50.0,1.6,51.1,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:07:20,76040,20.5,14.1,49.7,1.8,51.2,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:07:30,76050,20.5,14.1,49.9,1.6,51.2,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:07:40,76060,20.3,13.9,49.7,1.8,51.2,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:07:50,76070,20.3,13.9,49.8,1.6,51.3,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:08:00,76080,20.2,13.8,49.7,1.8,51.1,51.5,51.5,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:08:10,76090,20.1,13.8,49.9,1.6,51.2,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:08:20,76100,20.1,13.8,49.9,1.8,51.2,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:08:30,76110,20.0,13.7,49.7,1.6,51.2,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:08:40,76120,20.0,13.7,49.8,1.8,51.3,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:08:50,76130,19.9,13.6,50.0,1.6,51.4,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:09:00,76140,19.8,13.5,49.7,1.8,51.4,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:09:10,76150,19.7,13.4,49.7,1.6,51.4,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:09:20,76160,19.7,13.5,49.9,1.8,51.3,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:09:30,76170,19.7,13.4,49.8,1.6,51.4,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:09:40,76180,19.6,13.4,50.0,1.8,51.2,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:09:50,76190,19.7,13.4,50.1,1.6,51.2,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:10:00,76200,19.7,13.4,50.0,1.7,51.1,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:10:10,76210,19.8,13.5,50.0,1.6,51.2,51.5,51.6,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:10:20,76220,19.9,13.6,50.0,1.7,51.3,51.5,51.6,51.4,50.8,45.0,21.5,23.0,0.00,,0.00
9:10:30,76230,19.9,13.6,49.9,1.6,51.2,51.5,51.6,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:10:40,76240,19.9,13.7,50.3,1.7,51.1,51.5,51.6,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:10:50,76250,20.0,13.7,50.2,1.6,51.0,51.5,51.6,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:11:00,76260,20.1,13.8,50.2,1.6,51.2,51.5,51.5,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:11:10,76270,20.2,13.9,50.4,1.7,51.1,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:11:20,76280,20.3,14.0,50.4,1.6,51.1,51.5,51.5,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:11:30,76290,20.4,14.1,50.3,1.7,51.2,51.5,51.5,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:11:40,76300,20.5,14.1,50.3,1.6,51.2,51.5,51.6,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:11:50,76310,20.5,14.2,50.3,1.7,51.1,51.5,51.6,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:12:00,76320,20.6,14.2,50.2,1.6,51.2,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:12:10,76330,20.6,14.2,50.3,1.7,51.3,51.5,51.6,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:12:20,76340,20.5,14.2,50.1,1.6,51.3,51.5,51.5,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:12:30,76350,20.5,14.2,50.3,1.7,51.1,51.5,51.5,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:12:40,76360,20.5,14.2,50.1,1.6,51.1,51.5,51.5,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:12:50,76370,20.5,14.1,50.2,1.7,51.1,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:13:00,76380,20.4,14.0,50.1,1.6,51.2,51.5,51.6,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:13:10,76390,20.3,14.0,49.8,1.7,51.3,51.4,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:13:20,76400,20.2,13.9,50.1,1.6,51.2,51.5,51.6,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:13:30,76410,20.2,13.9,50.0,1.7,51.3,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:13:40,76420,20.2,13.9,50.1,1.5,51.3,51.5,51.5,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:13:50,76430,20.1,13.8,50.0,1.7,51.1,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:14:00,76440,20.0,13.7,49.7,1.6,51.3,51.5,51.6,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:14:10,76450,20.0,13.7,50.1,1.7,51.2,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:14:20,76460,19.9,13.6,50.0,1.5,51.3,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:14:30,76470,19.9,13.6,50.1,1.7,51.3,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:14:40,76480,19.8,13.5,50.1,1.6,51.2,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:14:50,76490,19.7,13.4,50.1,1.7,51.1,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:15:00,76500,19.6,13.3,49.8,1.6,51.2,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:15:10,76510,19.5,13.3,49.9,1.7,51.1,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:15:20,76520,19.6,13.3,49.9,1.6,51.2,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:15:30,76530,19.6,13.4,50.2,1.7,51.1,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:15:40,76540,19.7,13.5,50.1,1.6,51.1,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:15:50,76550,19.8,13.5,50.3,1.7,51.1,51.5,51.6,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:16:00,76560,19.9,13.6,50.3,1.5,50.9,51.5,51.5,51.4,50.8,45.0,21.4,23.0,0.00,,0.00
9:16:10,76570,20.0,13.7,50.3,1.7,51.1,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:16:20,76580,20.1,13.8,50.3,1.6,51.1,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:16:30,76590,20.2,13.9,50.3,1.7,51.2,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:16:40,76600,20.2,13.9,50.1,1.6,51.1,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:16:50,76610,20.3,14.0,50.3,1.7,51.2,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:17:00,76620,20.5,14.2,50.3,1.6,51.3,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:17:10,76630,20.5,14.1,50.1,1.7,51.2,51.5,51.5,51.4,50.7,44.9,21.4,23.0,0.00,,0.00
9:17:20,76640,20.6,14.3,50.0,1.5,51.3,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:17:30,76650,20.6,14.2,50.1,1.7,51.3,51.5,51.5,51.4,50.7,44.9,21.4,23.0,0.00,,0.00
9:17:40,76660,20.6,14.2,50.1,1.6,51.3,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:17:50,76670,20.5,14.2,50.1,1.7,51.3,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:18:00,76680,20.5,14.1,50.1,1.6,51.3,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:18:10,76690,20.4,14.0,49.8,1.7,51.3,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:18:20,76700,20.3,14.0,50.1,1.5,51.2,51.5,51.5,51.4,50.7,45.0,21.4,23.0,0.00,,0.00
9:18:30,76710,20.2,13.9,49.8,1.7,51.1,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:18:40,76720,20.1,13.8,49.8,1.6,51.1,51.5,51.5,51.4,50.7,45.0,21.3,23.0,0.00,,0.00
9:18:50,76730,20.1,13.8,50.0,1.7,51.1,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:19:00,76740,20.1,13.7,49.9,1.6,50.8,51.5,51.5,51.4,50.7,45.0,21.3,23.0,0.00,,0.00
9:19:10,76750,20.0,13.7,50.1,1.7,50.9,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:19:20,76760,20.0,13.6,49.6,1.6,51.1,51.5,51.5,51.4,50.7,45.0,21.3,23.0,0.00,,0.00
9:19:30,76770,19.9,13.6,49.7,1.7,51.2,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:19:40,76780,19.9,13.6,49.9,1.5,51.3,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:19:50,76790,19.9,13.6,49.6,1.7,51.2,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:20:00,76800,19.7,13.5,50.1,1.6,51.2,51.5,51.5,51.3,50.7,44.9,21.3,23.0,0.00,,0.00
9:20:10,76810,19.7,13.4,50.0,1.7,51.1,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:20:20,76820,19.7,13.4,49.9,1.5,51.1,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:20:30,76830,19.7,13.4,50.0,1.7,51.1,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:20:40,76840,19.8,13.5,50.1,1.6,51.2,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:20:50,76850,19.8,13.6,50.0,1.7,51.1,51.4,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:21:00,76860,19.9,13.6,49.9,1.6,51.0,51.4,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:21:10,76870,19.9,13.6,49.8,1.7,51.2,51.4,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:21:20,76880,20.0,13.7,50.2,1.6,51.2,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:21:30,76890,20.1,13.8,50.2,1.7,51.1,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:21:40,76900,20.2,13.9,50.2,1.6,51.2,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:21:50,76910,20.3,14.0,50.2,1.7,51.2,51.5,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:22:00,76920,20.3,14.0,50.0,1.6,51.1,51.4,51.5,51.3,50.7,44.9,21.3,23.0,0.00,,0.00
9:22:10,76930,20.4,14.0,49.9,1.7,51.1,51.4,51.5,51.3,50.7,44.9,21.3,23.0,0.00,,0.00
9:22:20,76940,20.5,14.1,50.2,1.6,51.2,51.5,51.5,51.3,50.7,44.9,21.3,23.0,0.00,,0.00
9:22:30,76950,20.6,14.2,50.0,1.7,51.2,51.4,51.5,51.3,50.7,44.9,21.3,23.0,0.00,,0.00
9:22:40,76960,20.7,14.3,50.2,1.5,51.3,51.4,51.5,51.3,50.7,44.9,21.3,23.0,0.00,,0.00
9:22:50,76970,20.7,14.3,49.9,1.7,51.1,51.4,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:23:00,76980,20.6,14.3,50.1,1.6,51.2,51.4,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:23:10,76990,20.6,14.3,50.2,1.7,51.3,51.4,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:23:20,77000,20.6,14.2,49.9,1.6,51.3,51.4,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:23:30,77010,20.6,14.2,50.0,1.7,51.3,51.4,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:23:40,77020,20.6,14.2,49.9,1.6,51.3,51.4,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:23:50,77030,20.4,14.1,49.9,1.7,51.1,51.4,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:24:00,77040,20.3,13.9,49.7,1.5,51.3,51.4,51.5,51.4,50.7,44.9,21.3,23.1,0.00,,0.00
9:24:10,77050,20.3,13.9,49.6,1.7,51.2,51.4,51.5,51.3,50.7,44.9,21.3,23.0,0.00,,0.00
9:24:20,77060,20.1,13.8,49.5,1.6,51.0,51.4,51.5,51.3,50.7,44.9,21.3,23.0,0.00,,0.00
9:24:30,77070,20.1,13.7,49.7,1.7,51.2,51.4,51.5,51.3,50.7,44.9,21.3,23.1,0.00,,0.00
9:24:40,77080,20.1,13.7,49.5,1.6,51.1,51.4,51.5,51.3,50.7,44.9,21.3,23.0,0.00,,0.00
9:24:50,77090,20.0,13.7,49.6,1.8,51.0,51.5,51.5,51.3,50.7,44.9,21.3,23.0,0.00,,0.00
9:25:00,77100,20.0,13.6,49.6,1.6,51.1,51.4,51.5,51.3,50.7,44.9,21.3,23.0,0.00,,0.00
9:25:10,77110,19.9,13.5,49.6,1.7,51.2,51.4,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:25:20,77120,19.8,13.5,49.7,1.6,51.2,51.4,51.5,51.4,50.7,44.9,21.3,23.1,0.00,,0.00
9:25:30,77130,19.7,13.4,49.5,1.7,51.2,51.5,51.5,51.4,50.7,44.9,21.3,23.1,0.00,,0.00
9:25:40,77140,19.6,13.3,49.6,1.6,51.3,51.5,51.5,51.4,50.7,44.9,21.3,23.1,0.00,,0.00
9:25:50,77150,19.6,13.3,49.8,1.7,51.3,51.5,51.5,51.4,50.7,44.9,21.3,23.1,0.00,,0.00
9:26:00,77160,19.5,13.3,49.9,1.6,51.2,51.4,51.5,51.3,50.7,44.9,21.3,23.1,0.00,,0.00
9:26:10,77170,19.5,13.2,49.8,1.7,51.2,51.4,51.5,51.4,50.7,44.9,21.3,23.0,0.00,,0.00
9:26:20,77180,19.5,13.3,49.9,1.6,51.2,51.4,51.5,51.3,50.7,44.9,21.3,23.1,0.00,,0.00
9:26:30,77190,19.6,13.3,49.7,1.7,51.2,51.4,51.5,51.3,50.7,44.9,21.3,23.1,0.00,,0.00
9:26:40,77200,19.6,13.4,50.0,1.6,51.2,51.4,51.5,51.3,50.7,44.9,21.3,23.1,0.00,,0.00
9:26:50,77210,19.7,13.4,49.9,1.7,51.1,51.4,51.5,51.3,50.7,44.9,21.3,23.1,0.00,,0.00
9:27:00,77220,19.8,13.5,49.9,1.6,51.1,51.4,51.5,51.3,50.7,44.9,21.3,23.0,0.00,,0.00
9:27:10,77230,19.8,13.5,50.1,1.7,51.0,51.4,51.5,51.3,50.7,44.9,21.3,23.1,0.00,,0.00
9:27:20,77240,19.9,13.6,49.9,1.6,51.0,51.4,51.5,51.3,50.7,44.9,21.3,23.1,0.00,,0.00
9:27:30,77250,20.1,13.8,50.1,1.7,51.1,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:27:40,77260,20.2,13.9,50.3,1.6,51.1,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:27:50,77270,20.3,13.9,49.9,1.6,50.9,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:28:00,77280,20.4,14.1,50.3,1.7,51.1,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:28:10,77290,20.4,14.1,50.1,1.6,51.2,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:28:20,77300,20.5,14.1,50.2,1.7,51.0,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:28:30,77310,20.6,14.2,50.2,1.6,51.1,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:28:40,77320,20.6,14.2,50.2,1.7,51.1,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:28:50,77330,20.7,14.3,50.1,1.6,51.0,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:29:00,77340,20.7,14.3,50.1,1.7,51.0,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:29:10,77350,20.6,14.2,49.9,1.6,51.0,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:29:20,77360,20.5,14.1,49.9,1.7,51.1,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:29:30,77370,20.4,14.0,49.9,1.6,51.1,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:29:40,77380,20.3,13.9,50.0,1.8,51.1,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:29:50,77390,20.3,13.9,49.9,1.5,51.2,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:30:00,77400,20.1,13.8,49.7,1.7,51.2,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:30:10,77410,20.0,13.7,49.7,1.6,51.2,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:30:20,77420,20.0,13.6,49.7,1.7,51.3,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:30:30,77430,20.0,13.7,49.8,1.5,51.3,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:30:40,77440,19.9,13.6,49.7,1.7,51.1,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:30:50,77450,19.9,13.6,49.8,1.6,51.1,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:31:00,77460,19.8,13.5,49.8,1.7,51.0,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:31:10,77470,19.8,13.5,49.8,1.6,50.9,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:31:20,77480,19.7,13.4,49.7,1.7,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:31:30,77490,19.6,13.4,49.8,1.6,50.9,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:31:40,77500,19.9,13.6,49.8,1.7,51.0,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:31:50,77510,19.9,13.6,50.1,1.6,51.0,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:32:00,77520,19.9,13.7,50.0,1.7,51.1,51.4,51.5,51.3,50.7,44.9,21.2,23.1,0.00,,0.00
9:32:10,77530,20.1,13.8,50.0,1.6,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:32:20,77540,20.1,13.8,50.1,1.7,51.2,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:32:30,77550,20.2,13.9,50.2,1.6,50.9,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:32:40,77560,20.2,13.9,50.1,1.7,50.8,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:32:50,77570,20.3,14.0,50.1,1.6,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:33:00,77580,20.5,14.1,50.2,1.7,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:33:10,77590,20.4,14.1,50.3,1.6,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:33:20,77600,20.5,14.2,50.4,1.7,51.0,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:33:30,77610,20.5,14.1,50.1,1.6,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:33:40,77620,20.6,14.2,50.4,1.7,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:33:50,77630,20.6,14.2,50.1,1.6,51.0,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:34:00,77640,20.6,14.2,50.1,1.7,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:34:10,77650,20.6,14.3,50.2,1.6,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:34:20,77660,20.6,14.2,50.0,1.7,51.2,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:34:30,77670,20.5,14.2,50.1,1.5,51.2,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:34:40,77680,20.5,14.1,49.8,1.7,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:34:50,77690,20.3,14.0,50.0,1.6,51.0,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:35:00,77700,20.3,13.9,50.1,1.7,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:35:10,77710,20.2,13.9,50.1,1.6,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:35:20,77720,20.1,13.8,50.0,1.7,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:35:30,77730,20.0,13.7,49.7,1.6,51.2,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:35:40,77740,20.0,13.7,49.9,1.7,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:35:50,77750,20.0,13.6,49.9,1.6,51.2,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:36:00,77760,20.0,13.6,49.6,1.7,51.0,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:36:10,77770,19.8,13.5,49.8,1.6,51.0,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:36:20,77780,19.7,13.4,49.7,1.8,50.9,51.4,51.4,51.3,50.6,44.8,21.2,23.1,0.00,,0.00
9:36:30,77790,19.6,13.3,49.6,1.6,51.1,51.4,51.5,51.3,50.6,44.8,21.2,23.1,0.00,,0.00
9:36:40,77800,19.6,13.3,49.9,1.7,51.1,51.4,51.5,51.3,50.6,44.8,21.2,23.1,0.00,,0.00
9:36:50,77810,19.5,13.3,49.8,1.5,51.0,51.4,51.5,51.3,50.6,44.8,21.2,23.1,0.00,,0.00
9:37:00,77820,19.5,13.3,49.8,1.7,51.0,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:37:10,77830,19.6,13.3,49.8,1.6,51.0,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:37:20,77840,19.6,13.4,50.2,1.7,51.2,51.4,51.5,51.3,50.6,44.8,21.2,23.1,0.00,,0.00
9:37:30,77850,19.8,13.5,49.9,1.6,51.1,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:37:40,77860,20.0,13.7,50.1,1.7,51.1,51.4,51.5,51.3,50.6,44.9,21.1,23.1,0.00,,0.00
9:37:50,77870,19.9,13.7,50.1,1.6,51.2,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:38:00,77880,20.0,13.7,50.0,1.7,51.2,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:38:10,77890,20.1,13.8,50.0,1.6,51.0,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:38:20,77900,20.3,13.9,50.2,1.7,50.9,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:38:30,77910,20.4,14.1,50.3,1.6,50.9,51.4,51.4,51.3,50.6,44.8,21.2,23.1,0.00,,0.00
9:38:40,77920,20.4,14.1,50.3,1.7,51.0,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:38:50,77930,20.4,14.1,50.0,1.6,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:39:00,77940,20.5,14.1,50.3,1.7,50.9,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:39:10,77950,20.5,14.1,50.1,1.6,50.7,51.4,51.5,51.3,50.6,44.9,21.2,23.1,0.00,,0.00
9:39:20,77960,20.6,14.2,50.0,1.7,51.0,51.4,51.5,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:39:30,77970,20.6,14.2,50.2,1.5,50.9,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:39:40,77980,20.6,14.2,50.0,1.7,51.0,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:39:50,77990,20.5,14.1,50.0,1.6,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:40:00,78000,20.5,14.2,50.1,1.7,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:40:10,78010,20.4,14.0,49.8,1.6,51.0,51.4,51.4,51.3,50.6,44.9,21.1,23.1,0.00,,0.00
9:40:20,78020,20.3,14.0,49.9,1.7,51.1,51.3,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:40:30,78030,20.2,13.9,50.1,1.6,51.2,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:40:40,78040,20.2,13.8,49.9,1.8,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:40:50,78050,20.1,13.7,49.8,1.5,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:41:00,78060,20.0,13.6,49.8,1.7,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:41:10,78070,19.9,13.6,49.8,1.6,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:41:20,78080,19.8,13.5,49.9,1.7,51.0,51.4,51.4,51.3,50.6,44.8,21.1,23.2,0.00,,0.00
9:41:30,78090,19.8,13.5,49.6,1.6,51.1,51.4,51.4,51.3,50.6,44.9,21.1,23.2,0.00,,0.00
9:41:40,78100,19.7,13.4,49.8,1.7,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:41:50,78110,19.7,13.4,49.7,1.6,51.0,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:42:00,78120,19.6,13.4,49.7,1.7,51.0,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:42:10,78130,19.7,13.5,49.9,1.7,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:42:20,78140,19.8,13.5,49.9,1.7,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:42:30,78150,19.8,13.5,49.6,1.7,51.2,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:42:40,78160,19.8,13.5,49.8,1.6,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:42:50,78170,19.9,13.6,49.8,1.7,51.2,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:43:00,78180,20.0,13.7,49.8,1.6,51.2,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:43:10,78190,20.2,13.9,50.1,1.8,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:43:20,78200,20.2,13.9,50.2,1.6,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:43:30,78210,20.3,13.9,49.8,1.8,51.2,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:43:40,78220,20.3,14.0,50.1,1.6,51.3,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:43:50,78230,20.5,14.2,50.0,1.8,51.2,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:44:00,78240,20.5,14.1,50.0,1.6,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:44:10,78250,20.6,14.2,50.0,1.8,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:44:20,78260,20.7,14.3,50.0,1.6,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:44:30,78270,20.8,14.3,50.0,1.8,51.0,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:44:40,78280,20.8,14.3,50.0,1.6,51.0,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:44:50,78290,20.6,14.2,50.0,1.8,51.2,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:45:00,78300,20.6,14.2,49.8,1.6,51.2,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:45:10,78310,20.5,14.1,50.0,1.8,50.8,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:45:20,78320,20.5,14.1,49.9,1.6,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:45:30,78330,20.4,14.0,49.9,1.8,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.2,0.00,,0.00
9:45:40,78340,20.4,14.0,49.7,1.6,51.2,51.3,51.4,51.3,50.5,44.8,21.1,23.1,0.00,,0.00
9:45:50,78350,20.3,13.9,49.7,1.8,51.0,51.3,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:46:00,78360,20.2,13.9,49.8,1.6,51.0,51.3,51.4,51.3,50.6,44.8,21.1,23.2,0.00,,0.00
9:46:10,78370,20.2,13.8,49.7,1.8,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.2,0.00,,0.00
9:46:20,78380,20.1,13.7,49.9,1.6,51.0,51.4,51.4,51.3,50.6,44.8,21.1,23.2,0.00,,0.00
9:46:30,78390,20.0,13.6,49.7,1.8,51.0,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:46:40,78400,19.8,13.5,49.8,1.6,51.0,51.4,51.4,51.3,50.6,44.8,21.1,23.1,0.00,,0.00
9:46:50,78410,19.8,13.5,49.7,1.7,51.1,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:47:00,78420,19.7,13.4,49.6,1.6,51.1,51.3,51.4,51.3,50.6,44.8,21.1,23.2,0.00,,0.00
9:47:10,78430,19.6,13.4,49.8,1.7,51.2,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:47:20,78440,19.6,13.4,49.9,1.6,51.2,51.4,51.4,51.3,50.6,44.8,21.1,23.2,0.00,,0.00
9:47:30,78450,19.6,13.4,49.9,1.7,51.3,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:47:40,78460,19.6,13.4,49.7,1.5,51.1,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:47:50,78470,19.8,13.5,50.0,1.7,51.0,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:48:00,78480,19.8,13.5,50.1,1.6,51.0,51.4,51.4,51.3,50.5,44.8,21.1,23.1,0.00,,0.00
9:48:10,78490,19.9,13.6,49.9,1.7,51.1,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:48:20,78500,20.0,13.7,50.0,1.6,51.1,51.3,51.4,51.3,50.5,44.8,21.1,23.1,0.00,,0.00
9:48:30,78510,20.1,13.8,50.0,1.7,51.1,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:48:40,78520,20.2,13.9,50.2,1.6,51.0,51.3,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:48:50,78530,20.3,14.0,50.2,1.7,51.0,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:49:00,78540,20.3,14.0,50.4,1.6,51.0,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:49:10,78550,20.5,14.1,50.2,1.7,51.1,51.4,51.4,51.3,50.6,44.8,21.1,23.2,0.00,,0.00
9:49:20,78560,20.5,14.1,50.3,1.6,51.1,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:49:30,78570,20.5,14.2,50.4,1.7,50.8,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:49:40,78580,20.6,14.2,50.1,1.6,50.8,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:49:50,78590,20.6,14.2,50.2,1.7,50.9,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:50:00,78600,20.7,14.3,50.1,1.6,50.9,51.3,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:50:10,78610,20.6,14.2,50.0,1.7,51.1,51.3,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:50:20,78620,20.6,14.2,50.0,1.6,51.0,51.3,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:50:30,78630,20.5,14.1,49.8,1.7,51.2,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:50:40,78640,20.5,14.1,49.9,1.6,51.1,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:50:50,78650,20.4,14.0,50.1,1.7,51.2,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:51:00,78660,20.3,13.9,50.0,1.6,51.3,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:51:10,78670,20.2,13.9,49.8,1.8,51.2,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:51:20,78680,20.2,13.8,49.9,1.6,50.9,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:51:30,78690,20.0,13.7,50.0,1.7,51.0,51.3,51.4,51.2,50.5,44.8,21.0,23.2,0.00,,0.00
9:51:40,78700,20.0,13.7,49.9,1.6,51.1,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:51:50,78710,19.9,13.6,49.8,1.7,51.2,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:52:00,78720,19.9,13.6,50.0,1.6,51.1,51.4,51.4,51.3,50.5,44.8,21.0,23.2,0.00,,0.00
9:52:10,78730,19.8,13.5,49.9,1.7,51.0,51.4,51.4,51.3,50.5,44.8,21.1,23.2,0.00,,0.00
9:52:20,78740,19.7,13.4,50.1,1.6,50.7,51.3,51.4,51.3,50.5,44.8,21.0,23.2,0.00,,0.00
9:52:30,78750,19.6,13.4,50.0,1.7,51.0,51.4,51.4,51.3,50.5,44.8,21.0,23.2,0.00,,0.00
9:52:40,78760,19.6,13.3,49.8,1.5,51.0,51.4,51.4,51.3,50.5,44.8,21.0,23.2,0.00,,0.00
9:52:50,78770,19.6,13.3,49.8,1.7,51.1,51.3,51.4,51.3,50.5,44.8,21.0,23.2,0.00,,0.00
9:53:00,78780,19.6,13.4,50.0,1.6,51.0,51.4,51.4,51.3,50.5,44.8,21.0,23.2,0.00,,0.00
9:53:10,78790,19.7,13.4,50.1,1.7,51.1,51.3,51.4,51.3,50.5,44.8,21.0,23.2,0.00,,0.00
9:53:20,78800,19.7,13.5,50.2,1.6,51.1,51.4,51.4,51.3,50.5,44.8,21.0,23.2,0.00,,0.00
