Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM],81.9421794,81.94
11:27:40,84460,19.9,13.6,50.0,0.0,50.7,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:27:50,84470,20.0,13.7,50.0,0.0,50.5,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:28:00,84480,20.1,13.8,50.2,0.0,50.7,51.0,51.1,50.9,49.9,44.7,20.7,23.3,0.00,,0.00
11:28:10,84490,20.2,13.9,50.2,0.0,50.7,51.0,51.1,51.0,49.9,44.7,20.7,23.2,0.00,,0.00
11:28:20,84500,20.4,14.1,50.4,0.0,50.7,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:28:30,84510,20.4,14.0,50.0,0.0,50.7,51.0,51.1,50.9,49.9,44.7,20.7,23.2,0.00,,0.00
11:28:40,84520,20.4,14.1,50.3,0.0,50.7,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:28:50,84530,20.4,14.1,50.1,0.0,50.7,51.0,51.1,50.9,49.9,44.7,20.7,23.3,0.00,,0.00
11:29:00,84540,20.5,14.2,50.3,0.0,50.7,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:29:10,84550,20.6,14.2,50.2,0.0,50.6,51.0,51.0,50.9,49.9,44.7,20.7,23.3,0.00,,0.00
11:29:20,84560,20.6,14.3,50.3,0.0,50.5,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:29:30,84570,20.6,14.2,50.0,0.0,50.5,51.0,51.1,50.9,49.9,44.7,20.7,23.3,0.00,,0.00
11:29:40,84580,20.6,14.2,50.2,0.0,50.5,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:29:50,84590,20.5,14.1,50.1,0.0,50.5,51.0,51.1,50.9,49.9,44.7,20.7,23.3,0.00,,0.00
11:30:00,84600,20.4,14.1,49.9,0.0,50.6,51.0,51.1,50.9,49.9,44.7,20.7,23.3,0.00,,0.00
11:30:10,84610,20.4,14.0,49.9,0.0,50.5,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:30:20,84620,20.3,13.9,49.9,0.0,50.6,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:30:30,84630,20.2,13.9,50.0,0.0,50.7,51.0,51.1,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:30:40,84640,20.2,13.8,49.9,0.0,50.7,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:30:50,84650,20.1,13.8,50.1,0.0,50.8,51.0,51.1,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:31:00,84660,20.1,13.8,49.9,0.0,50.9,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:31:10,84670,20.0,13.7,49.9,0.0,50.8,51.0,51.1,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:31:20,84680,19.9,13.7,50.2,0.0,50.7,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:31:30,84690,19.8,13.6,50.1,0.0,50.7,51.0,51.1,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:31:40,84700,19.8,13.6,50.2,0.0,50.7,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:31:50,84710,19.8,13.5,49.9,0.0,50.8,51.0,51.1,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:32:00,84720,19.6,13.4,50.0,0.0,50.8,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:32:10,84730,19.6,13.4,50.2,0.0,50.9,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:32:20,84740,19.6,13.4,50.0,0.0,50.8,51.0,51.1,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:32:30,84750,19.6,13.4,50.4,0.0,50.8,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:32:40,84760,19.6,13.4,50.2,0.0,50.8,51.0,51.1,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:32:50,84770,19.7,13.5,50.1,0.0,50.9,51.0,51.1,51.0,49.9,44.7,20.7,23.3,0.00,,0.00
11:33:00,84780,19.9,13.7,50.4,0.0,50.8,51.0,51.1,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:33:10,84790,19.9,13.7,50.2,0.0,50.9,51.0,51.0,50.9,49.9,44.7,20.7,23.3,0.00,,0.00
11:33:20,84800,20.0,13.8,50.6,0.0,50.8,51.0,51.1,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:33:30,84810,20.1,13.8,50.5,0.0,50.8,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:33:40,84820,20.2,13.9,50.3,0.0,50.9,51.0,51.0,51.0,49.8,44.7,20.7,23.3,0.00,,0.00
11:33:50,84830,20.2,14.0,50.6,0.0,50.4,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:34:00,84840,20.3,14.0,50.6,0.0,50.1,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:34:10,84850,20.5,14.2,50.4,0.0,50.4,51.0,51.1,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:34:20,84860,20.5,14.2,50.2,0.0,50.6,51.0,51.0,50.9,49.9,44.7,20.7,23.3,0.00,,0.00
11:34:30,84870,20.5,14.2,50.4,0.0,50.7,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:34:40,84880,20.8,14.4,50.3,0.0,50.7,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:34:50,84890,20.6,14.3,50.3,0.0,50.7,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:35:00,84900,20.6,14.2,50.1,0.0,50.7,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:35:10,84910,20.6,14.2,49.9,0.0,50.7,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:35:20,84920,20.5,14.2,50.0,0.0,50.8,51.0,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:35:30,84930,20.6,14.2,49.9,0.0,50.7,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:35:40,84940,20.5,14.1,49.9,0.0,50.7,51.0,51.1,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:35:50,84950,20.4,14.0,50.1,0.0,50.8,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:36:00,84960,20.3,13.9,49.9,0.0,50.8,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:36:10,84970,20.2,13.9,50.2,0.0,50.7,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:36:20,84980,20.1,13.8,50.0,0.0,50.7,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:36:30,84990,20.1,13.8,50.2,0.0,50.6,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:36:40,85000,20.0,13.7,50.0,0.0,50.7,51.0,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:36:50,85010,19.9,13.6,49.9,0.0,50.6,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:37:00,85020,19.8,13.5,49.7,0.0,50.6,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:37:10,85030,19.8,13.5,50.1,0.0,50.7,51.0,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:37:20,85040,19.7,13.4,49.9,0.0,50.8,51.0,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:37:30,85050,19.7,13.4,49.9,0.0,50.8,51.0,51.0,50.9,49.8,44.7,20.7,23.3,0.00,,0.00
11:37:40,85060,19.7,13.5,50.0,0.0,50.8,51.0,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:37:50,85070,19.8,13.5,49.8,0.0,50.8,51.0,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:38:00,85080,19.8,13.6,49.9,0.0,50.5,51.0,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:38:10,85090,19.9,13.6,50.1,0.0,50.4,51.0,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:38:20,85100,20.0,13.7,50.3,0.0,50.7,51.0,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:38:30,85110,20.1,13.8,50.0,0.0,50.5,51.0,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:38:40,85120,20.2,13.9,50.1,0.0,50.5,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:38:50,85130,20.3,14.0,50.0,0.0,50.7,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:39:00,85140,20.3,14.0,50.2,0.0,50.4,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:39:10,85150,20.5,14.1,50.4,0.0,50.5,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:39:20,85160,20.5,14.1,50.2,0.0,50.5,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:39:30,85170,20.5,14.1,50.0,0.0,50.3,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:39:40,85180,20.6,14.3,50.4,0.0,50.5,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:39:50,85190,20.6,14.2,50.2,0.0,50.5,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:40:00,85200,20.6,14.2,50.0,0.0,49.8,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:40:10,85210,20.6,14.2,50.0,0.0,50.2,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:40:20,85220,20.5,14.2,50.1,0.0,50.2,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:40:30,85230,20.6,14.3,50.1,0.0,50.5,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:40:40,85240,20.5,14.1,50.0,0.0,49.9,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:40:50,85250,20.5,14.1,49.9,0.0,49.9,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:41:00,85260,20.3,14.0,50.1,0.0,50.2,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:41:10,85270,20.3,13.9,50.0,0.0,50.3,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:41:20,85280,20.2,13.9,49.9,0.0,50.0,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:41:30,85290,20.1,13.8,49.7,0.0,50.3,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:41:40,85300,20.1,13.8,49.8,0.0,50.5,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:41:50,85310,20.0,13.7,49.8,0.0,50.5,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:42:00,85320,19.9,13.6,49.8,0.0,50.3,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:42:10,85330,19.8,13.5,49.8,0.0,50.3,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:42:20,85340,19.7,13.4,49.9,0.0,50.5,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:42:30,85350,19.7,13.4,49.8,0.0,49.8,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:42:40,85360,19.7,13.4,49.7,0.0,50.5,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:42:50,85370,19.7,13.4,49.8,0.0,50.3,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:43:00,85380,19.7,13.4,49.7,0.0,50.3,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:43:10,85390,19.7,13.5,50.0,0.0,50.3,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:43:20,85400,19.9,13.6,49.9,0.0,50.5,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:43:30,85410,20.0,13.7,50.0,0.0,50.6,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:43:40,85420,20.0,13.7,50.2,0.0,50.8,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:43:50,85430,20.1,13.7,49.9,0.0,50.7,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:44:00,85440,20.2,13.8,49.9,0.0,50.6,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:44:10,85450,20.2,13.9,50.1,0.0,50.6,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:44:20,85460,20.3,14.0,50.2,0.0,50.6,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:44:30,85470,20.5,14.2,50.1,0.0,50.7,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:44:40,85480,20.6,14.3,50.2,0.0,50.7,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:44:50,85490,20.8,14.4,49.9,0.0,50.5,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:45:00,85500,20.8,14.4,50.0,0.0,50.6,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:45:10,85510,20.7,14.3,50.0,0.0,50.5,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:45:20,85520,20.7,14.2,49.9,0.0,50.4,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:45:30,85530,20.6,14.2,49.9,0.0,50.2,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:45:40,85540,20.6,14.2,49.9,0.0,50.3,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:45:50,85550,20.6,14.2,49.8,0.0,50.3,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:46:00,85560,20.6,14.2,49.8,0.0,50.4,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:46:10,85570,20.5,14.1,49.6,0.0,50.6,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:46:20,85580,20.4,14.0,49.8,0.0,50.3,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:46:30,85590,20.3,13.9,49.5,0.0,50.6,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:46:40,85600,20.3,13.9,49.6,0.0,50.7,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:46:50,85610,20.2,13.8,49.6,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:47:00,85620,20.1,13.7,49.4,0.0,50.7,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:47:10,85630,20.0,13.6,49.6,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:47:20,85640,19.9,13.6,49.6,0.0,50.6,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:47:30,85650,19.9,13.5,49.5,0.0,50.7,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:47:40,85660,19.8,13.4,49.4,0.0,50.6,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:47:50,85670,19.8,13.4,49.4,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:48:00,85680,19.7,13.3,49.2,0.0,50.5,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:48:10,85690,19.6,13.3,49.5,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:48:20,85700,19.5,13.2,49.6,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:48:30,85710,19.5,13.2,49.7,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:48:40,85720,19.5,13.2,49.7,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:48:50,85730,19.5,13.3,49.8,0.0,50.8,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:49:00,85740,19.6,13.3,49.7,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:49:10,85750,20.1,13.7,49.9,0.0,50.8,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:49:20,85760,20.0,13.7,49.8,0.0,50.7,50.9,51.0,50.9,49.8,44.7,20.7,23.2,0.00,,0.00
11:49:30,85770,20.0,13.7,50.0,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:49:40,85780,20.1,13.7,49.8,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.1,0.00,,0.00
11:49:50,85790,20.2,13.8,49.9,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:50:00,85800,20.2,13.9,50.1,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:50:10,85810,20.4,14.0,50.0,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:50:20,85820,20.4,14.1,50.1,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:50:30,85830,20.5,14.1,49.9,0.0,50.3,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:50:40,85840,20.5,14.1,50.2,0.0,50.5,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:50:50,85850,20.6,14.2,49.9,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:51:00,85860,20.6,14.2,49.8,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:51:10,85870,20.8,14.3,50.0,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:51:20,85880,20.6,14.2,50.0,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:51:30,85890,20.6,14.2,49.9,0.0,50.4,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:51:40,85900,20.6,14.1,49.7,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:51:50,85910,20.5,14.1,49.7,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:52:00,85920,20.4,14.0,49.9,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:52:10,85930,20.3,13.9,49.7,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:52:20,85940,20.2,13.8,49.7,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:52:30,85950,20.1,13.8,49.9,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:52:40,85960,20.0,13.7,49.6,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:52:50,85970,20.0,13.7,50.0,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:53:00,85980,19.9,13.6,49.6,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:53:10,85990,19.9,13.6,49.6,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:53:20,86000,19.8,13.5,49.6,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:53:30,86010,19.7,13.4,49.9,0.0,50.8,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:53:40,86020,19.6,13.4,50.0,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:53:50,86030,19.5,13.3,49.9,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:54:00,86040,19.5,13.3,49.9,0.0,50.4,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:54:10,86050,19.6,13.3,49.9,0.0,50.5,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:54:20,86060,19.6,13.4,50.1,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:54:30,86070,19.7,13.4,50.1,0.0,50.8,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:54:40,86080,19.7,13.5,50.2,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:54:50,86090,19.8,13.5,49.9,0.0,50.8,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:55:00,86100,19.8,13.5,49.9,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:55:10,86110,19.9,13.6,50.1,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:55:20,86120,20.0,13.7,50.2,0.0,50.6,50.9,51.0,50.8,49.7,44.7,20.7,23.2,0.00,,0.00
11:55:30,86130,20.1,13.8,50.1,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:55:40,86140,20.2,13.9,50.4,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:55:50,86150,20.3,14.0,50.3,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:56:00,86160,20.4,14.1,50.1,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:56:10,86170,20.6,14.2,50.3,0.0,50.6,50.9,50.9,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:56:20,86180,20.6,14.3,50.3,0.0,50.6,50.9,50.9,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:56:30,86190,20.6,14.2,50.3,0.0,50.6,50.9,50.9,50.8,49.7,44.7,20.7,23.2,0.00,,0.00
11:56:40,86200,20.5,14.2,50.4,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:56:50,86210,20.4,14.1,50.1,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:57:00,86220,20.4,14.1,50.4,0.0,50.5,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:57:10,86230,20.3,14.0,50.3,0.0,50.5,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:57:20,86240,20.2,13.9,50.1,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:57:30,86250,20.2,13.9,50.2,0.0,50.6,50.9,51.0,50.8,49.7,44.7,20.7,23.2,0.00,,0.00
11:57:40,86260,20.2,13.8,50.0,0.0,50.5,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:57:50,86270,20.1,13.8,50.2,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:58:00,86280,20.0,13.8,50.2,0.0,50.6,50.9,51.0,50.8,49.7,44.7,20.7,23.2,0.00,,0.00
11:58:10,86290,20.0,13.7,50.2,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:58:20,86300,19.9,13.7,50.3,0.0,50.6,50.9,50.9,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:58:30,86310,19.8,13.6,50.2,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:58:40,86320,19.8,13.5,50.0,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:58:50,86330,19.8,13.5,50.1,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:59:00,86340,19.8,13.5,50.1,0.0,50.6,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:59:10,86350,19.7,13.4,50.3,0.0,50.7,50.9,51.0,50.9,49.7,44.7,20.7,23.2,0.00,,0.00
11:59:20,86360,19.7,13.5,50.4,0.0,50.7,50.9,50.9,50.8,49.7,44.7,20.7,23.2,0.00,,0.00
11:59:30,86370,19.8,13.6,50.3,0.0,50.7,50.9,51.0,50.8,49.7,44.7,20.7,23.2,0.00,,0.00
11:59:40,86380,19.9,13.6,50.1,0.0,50.6,50.9,50.9,50.8,49.7,44.7,20.7,23.2,0.00,,0.00
11:59:50,86390,19.9,13.7,50.3,0.0,50.2,50.9,51.0,50.8,49.7,44.7,20.7,23.2,0.00,,0.00
12:00:00,86400,20.1,13.8,50.2,0.0,50.5,50.9,50.9,50.8,49.7,44.7,20.7,23.2,0.00,,0.00