Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,20.4,1.7,51.4,51.6,51.7,51.3,49.5,44.1,14.3,48.8,2.9
1,20.0,1.6500000000000001,50.3,51.6,51.6,50.7,48.4,36.3,14.3,51.7,3.0
2,19.6,1.633333333333333,49.9,51.5,51.2,50.5,44.1,32.1,14.3,51.7,3.0
3,20.0,1.633333333333333,49.5,51.2,51.0,50.0,33.0,28.8,14.3,51.5,3.0
4,20.4,1.633333333333333,49.8,51.0,50.7,49.5,28.5,27.2,14.3,51.2,3.0
5,20.4,20.166666666666664,49.5,50.7,50.5,48.3,26.5,25.0,14.3,51.0,3.0
6,19.8,333.11666666666673,49.0,50.5,50.2,44.5,24.7,23.6,14.3,50.8,3.0
7,19.4,274.16666666666663,48.9,50.2,49.9,31.7,23.8,22.2,14.3,50.5,3.0
8,19.7,267.56666666666666,48.3,49.9,49.5,26.0,22.6,21.7,14.3,50.2,3.0
9,19.8,269.8333333333333,49.5,49.6,48.8,23.9,21.5,20.8,14.3,49.9,2.0166666666666666
10,19.8,269.40000000000003,49.3,49.5,48.8,24.0,21.2,20.9,,,
11,19.8,271.8666666666666,49.5,49.5,48.7,24.6,21.5,20.9,,,
12,19.8,275.84999999999997,49.5,49.6,48.8,24.9,21.4,21.0,,,
13,19.7,276.4,49.4,49.5,48.8,25.7,21.6,20.9,,,
14,19.8,276.78333333333336,49.5,49.5,48.7,25.7,21.8,21.0,,,
15,19.8,278.1333333333333,49.4,49.5,48.7,26.5,21.9,21.0,,,
16,19.8,278.5166666666667,49.3,49.5,48.7,26.6,22.0,21.1,,,
17,19.9,279.8,49.4,49.5,48.6,27.1,22.2,21.1,,,
18,19.8,280.53333333333336,49.3,49.5,48.7,27.3,22.4,21.1,,,
19,19.9,281.2833333333333,49.1,49.5,48.6,27.7,22.5,21.1,,,
20,19.9,282.15000000000003,49.4,49.5,48.5,28.0,22.7,21.2,,,
21,19.9,283.06666666666666,48.7,49.5,48.5,28.3,22.8,21.2,,,
22,19.8,284.00000000000006,49.2,49.5,48.5,28.6,23.0,21.3,,,
23,19.8,285.09999999999997,49.1,49.5,48.5,28.9,23.2,21.3,,,
24,19.8,285.90000000000003,49.3,49.5,48.4,29.2,23.4,21.4,,,
25,19.9,286.84999999999997,49.3,49.5,48.4,29.5,23.6,21.4,,,
26,19.9,288.09999999999997,49.3,49.5,48.4,29.8,23.8,21.5,,,
27,19.8,289.00000000000006,49.0,49.5,48.3,30.1,23.9,21.5,,,
28,19.7,289.68333333333334,49.2,49.5,48.3,30.4,24.1,21.6,16.7,36.6,0.3666666666666667
29,19.8,290.61666666666673,49.3,49.5,48.3,30.6,24.3,21.7,14.3,35.3,1.0
30,19.8,291.4666666666667,49.2,49.4,48.2,30.9,24.5,21.7,14.5,35.0,1.0
31,19.8,292.06666666666666,48.9,49.3,47.5,30.6,24.5,22.1,14.4,49.5,1.0
32,19.9,289.86666666666673,49.3,49.3,46.1,30.3,24.5,20.9,14.4,49.5,0.8333333333333334
33,19.8,288.96666666666664,49.3,49.2,46.0,30.4,24.6,20.5,,,
34,19.8,290.55,49.2,49.2,45.9,30.6,24.6,20.7,,,
35,19.8,292.0833333333333,49.0,49.2,45.9,30.8,25.0,20.7,,,
36,19.7,292.8,48.9,49.2,45.9,31.2,25.0,20.9,,,
37,19.8,292.7666666666667,48.8,49.2,45.8,31.3,25.1,20.9,,,
38,19.9,295.18333333333334,48.9,49.2,45.7,31.6,25.4,21.0,15.4,44.7,0.3833333333333333
39,19.8,295.2,49.1,49.2,45.7,31.8,25.5,21.1,14.2,43.5,1.0
40,19.6,295.5333333333333,48.9,49.2,45.6,32.0,25.7,21.2,14.3,43.1,1.0
41,19.8,296.15000000000003,48.8,49.1,43.9,31.8,25.6,21.5,14.6,49.3,0.8333333333333334
42,19.8,294.8333333333333,49.0,49.1,43.6,32.0,25.8,20.6,,,
43,19.7,294.8,49.0,49.0,44.0,32.1,25.9,20.7,,,
44,19.7,296.6333333333334,49.0,49.0,43.5,32.3,26.1,20.7,,,
45,19.7,297.6333333333334,48.7,49.0,43.7,32.6,26.3,21.0,,,
46,19.8,297.68333333333334,49.1,49.0,43.8,32.7,26.5,21.0,,,
47,19.8,298.7,48.8,49.1,43.6,32.9,26.6,21.3,,,
48,19.7,299.25,48.8,49.0,43.7,33.2,26.8,21.4,,,
49,19.7,299.8666666666667,48.5,49.0,43.7,33.4,27.0,21.5,,,
50,19.8,300.63333333333327,48.7,49.1,43.9,33.6,27.2,21.9,,,
51,19.7,301.1666666666667,48.8,49.0,43.6,33.8,27.4,21.7,,,
52,19.8,302.34999999999997,48.7,49.1,43.7,34.0,27.6,22.1,,,
53,19.7,303.1666666666667,48.1,49.0,43.7,34.2,27.8,22.2,,,
54,19.8,304.25,48.5,49.0,43.7,34.4,28.1,22.4,,,
55,19.8,305.05,48.8,49.1,43.7,34.6,28.2,22.6,,,
56,19.7,304.8833333333334,48.7,49.0,43.7,34.8,28.4,22.8,,,
57,19.6,305.8,48.7,49.0,43.7,35.1,28.7,22.9,,,
58,19.7,307.46666666666664,48.7,49.0,43.6,35.2,28.8,23.2,,,
59,19.8,307.4,48.7,49.0,43.7,35.5,29.1,23.3,,,
60,19.8,308.8666666666666,48.7,49.0,43.7,35.6,29.3,23.5,,,
61,19.6,309.84999999999997,48.7,49.0,43.7,35.8,29.5,23.6,,,
62,19.7,310.06666666666666,48.7,49.0,43.6,36.0,29.7,23.8,,,
63,19.8,311.51666666666665,48.6,49.0,43.7,36.2,29.9,24.0,,,
64,19.7,311.7833333333333,48.7,49.0,43.7,36.4,30.1,24.1,,,
65,19.7,313.1166666666667,48.6,49.0,43.7,36.6,30.3,24.3,,,
66,19.7,314.09999999999997,48.5,49.0,43.7,36.8,30.5,24.5,,,
67,19.7,314.65000000000003,48.2,49.0,43.7,37.0,30.7,24.7,,,
68,19.7,315.8833333333333,48.6,49.0,43.7,37.2,30.9,24.8,,,
69,19.8,316.53333333333336,48.7,49.0,43.7,37.3,31.1,25.0,,,
70,19.8,317.2333333333333,48.6,49.0,43.7,37.5,31.4,25.2,,,
71,19.7,319.05,48.7,49.0,43.7,37.7,31.6,25.3,,,
72,19.7,320.1166666666666,48.5,48.9,43.7,37.9,31.8,25.5,,,
73,19.8,321.48333333333335,48.7,49.0,43.7,38.1,32.0,25.7,,,
74,19.7,320.59999999999997,48.4,49.0,43.7,38.2,32.2,25.8,,,
75,19.7,321.31666666666666,48.6,48.9,43.7,38.4,32.4,26.0,,,
76,19.7,322.01666666666665,48.5,48.9,43.7,38.6,32.6,26.2,,,
77,19.8,323.3,48.4,48.9,43.8,38.8,32.8,26.4,,,
78,19.7,324.03333333333336,48.4,48.9,43.8,39.0,33.0,26.6,,,
79,19.7,325.06666666666666,48.4,48.9,43.8,39.1,33.2,26.7,,,
80,19.7,325.90000000000003,48.7,48.9,43.8,39.3,33.4,26.9,,,
81,19.8,326.7833333333333,48.4,48.9,43.9,39.5,33.6,27.1,,,
82,19.8,327.85,48.5,48.9,43.9,39.6,33.8,27.2,,,
83,19.8,328.53333333333336,48.4,48.9,43.9,39.8,34.0,27.4,,,
84,19.9,329.3666666666667,48.4,48.9,43.9,40.0,34.2,27.6,,,
85,19.7,330.1166666666666,48.4,48.9,44.0,40.1,34.4,27.8,,,
86,19.7,330.95,48.2,48.9,44.0,40.3,34.6,28.0,,,
87,19.7,331.59999999999997,48.6,48.9,44.0,40.5,34.8,28.1,,,
88,19.8,332.6166666666667,48.4,48.9,44.1,40.6,35.0,28.3,,,
89,19.8,333.01666666666665,48.4,48.9,44.1,40.8,35.2,28.5,,,
90,19.8,333.31666666666666,48.6,48.8,44.2,41.0,35.4,28.7,,,
91,19.8,333.9666666666667,48.5,48.8,44.3,41.1,35.6,28.8,,,
92,19.9,335.15000000000003,48.4,48.8,44.3,41.3,35.8,29.1,,,
93,19.8,335.51666666666665,48.2,48.8,44.4,41.4,36.0,29.3,,,
94,19.9,337.45,48.5,48.8,44.4,41.6,36.2,29.4,,,
95,19.8,338.61666666666673,48.4,48.8,44.5,41.7,36.4,29.6,,,
96,19.7,338.56666666666666,48.2,48.7,44.6,41.9,36.6,29.8,,,
97,19.8,340.48333333333335,48.4,48.8,44.6,42.0,36.8,30.0,,,
98,19.9,340.1666666666667,48.5,48.8,44.7,42.2,37.0,30.1,,,
99,19.8,340.7,48.2,48.8,44.8,42.3,37.2,30.3,13.4,25.6,1.4333333333333333
100,19.8,341.40000000000003,48.5,48.8,44.9,42.5,37.4,30.6,14.4,27.4,1.7
101,19.7,341.0,47.3,48.5,44.7,42.1,37.1,26.5,14.3,48.8,1.7
102,19.8,335.75,46.6,47.8,44.7,41.7,36.6,24.4,14.4,48.8,1.7
103,19.9,330.81666666666666,46.7,47.7,44.5,41.3,36.2,23.3,14.3,48.7,1.7
104,19.9,325.5833333333333,47.1,47.4,44.3,40.4,35.2,22.2,14.3,48.4,1.7
105,19.8,322.18333333333334,46.4,46.8,44.0,39.8,31.6,21.4,14.3,48.1,1.7
106,19.8,319.18333333333334,47.6,46.7,43.8,39.7,30.1,20.8,14.3,47.9,0.2833333333333333
107,19.9,319.78333333333336,47.5,46.5,43.8,39.8,30.2,21.1,,,
108,19.8,320.7,47.3,46.6,43.9,39.7,30.4,21.0,,,
109,19.8,321.31666666666666,47.6,46.5,43.9,40.0,30.9,21.0,,,
110,19.9,322.01666666666665,47.5,46.6,43.9,40.0,31.2,21.1,,,
111,19.8,322.4833333333333,47.5,46.5,43.9,40.2,31.4,21.1,,,
112,19.8,322.90000000000003,47.3,46.5,43.9,40.4,31.5,21.2,,,
113,19.7,323.76666666666665,47.1,46.5,43.9,40.4,31.8,21.3,,,
114,19.7,324.3833333333334,47.4,46.5,44.0,40.6,32.0,21.5,,,
115,19.8,324.83333333333337,47.4,46.5,44.0,40.6,32.4,21.5,,,
116,19.8,325.65000000000003,47.3,46.5,44.0,40.8,32.4,21.6,,,
117,19.7,326.5333333333333,47.5,46.5,44.0,40.9,32.7,21.8,,,
118,19.8,327.23333333333335,47.4,46.5,44.1,41.0,32.9,21.9,,,
119,19.8,328.05,47.1,46.4,44.1,41.1,33.1,22.1,,,
120,19.8,328.6666666666667,47.2,46.4,44.2,41.2,33.4,22.2,,,
121,19.8,330.34999999999997,47.2,46.4,44.2,41.3,33.7,22.4,,,
122,19.8,331.09999999999997,47.2,46.4,44.2,41.4,33.8,22.6,,,
123,19.8,332.76666666666665,47.2,46.4,44.3,41.6,34.1,22.7,,,
124,19.8,333.0,47.1,46.4,44.3,41.7,34.3,23.0,,,
125,19.8,335.05,47.2,46.4,44.3,41.8,34.5,23.2,,,
126,19.7,333.6000000000001,47.3,46.4,44.4,41.9,34.8,23.4,,,
127,19.8,334.25,47.2,46.4,44.4,42.0,35.0,23.6,,,
128,19.8,335.3,46.9,46.4,44.5,42.2,35.2,23.8,,,
129,19.8,337.38333333333327,47.1,46.4,44.5,42.3,35.4,24.0,,,
130,19.6,337.0333333333333,47.1,46.3,44.5,42.4,35.6,24.3,,,
131,19.8,338.04999999999995,47.3,46.3,44.6,42.5,35.9,24.5,,,
132,19.9,338.25,47.0,46.3,44.6,42.7,36.1,24.8,,,
133,19.7,339.31666666666666,47.2,46.3,44.7,42.8,36.3,25.0,,,
134,19.7,340.1,47.1,46.3,44.7,42.9,36.5,25.3,,,
135,19.8,340.76666666666665,46.9,46.3,44.8,43.0,36.7,25.5,,,
136,19.8,341.5333333333333,47.1,46.3,44.8,43.2,36.9,25.7,,,
137,19.9,342.73333333333335,47.0,46.3,44.9,43.3,37.1,26.0,,,
138,19.9,342.90000000000003,47.1,46.3,44.9,43.4,37.3,26.3,,,
139,19.8,343.90000000000003,47.0,46.3,45.0,43.5,37.5,26.5,,,
140,19.8,344.59999999999997,46.9,46.3,45.0,43.7,37.7,26.8,,,
141,19.7,345.4166666666667,47.0,46.3,45.1,43.8,37.9,27.1,,,
142,19.8,346.09999999999997,46.7,46.2,45.1,43.9,38.1,27.3,,,
143,19.8,346.75,46.9,46.2,45.2,44.0,38.3,27.6,,,
144,19.8,347.5833333333333,46.9,46.2,45.2,44.1,38.5,27.9,,,
145,19.9,348.06666666666666,46.8,46.1,45.3,44.3,38.7,28.2,,,
146,19.8,349.0333333333333,46.6,46.1,45.3,44.4,38.9,28.4,,,
147,19.8,349.76666666666665,46.9,46.1,45.4,44.5,39.1,28.7,,,
148,19.8,350.45000000000005,47.2,46.1,45.5,44.6,39.3,29.0,,,
149,19.9,351.5833333333333,46.6,46.0,45.5,44.7,39.5,29.2,,,
150,19.8,351.68333333333334,46.9,46.0,45.6,44.8,39.7,29.5,,,
151,19.8,352.4166666666667,46.7,46.0,45.6,44.9,39.9,29.8,,,
152,19.8,353.40000000000003,46.9,46.0,45.7,44.9,40.1,30.1,,,
153,19.9,353.6166666666666,46.8,46.1,45.8,45.0,40.3,30.3,,,
154,19.8,354.48333333333335,46.9,46.1,45.8,45.1,40.4,30.6,,,
155,19.8,355.01666666666665,47.0,46.2,45.9,45.2,40.6,30.9,,,
156,19.9,355.68333333333334,46.8,46.2,46.0,45.3,40.8,31.1,,,
157,19.7,355.8666666666666,46.8,46.3,46.0,45.4,41.0,31.5,,,
158,19.8,357.13333333333327,46.6,46.3,46.1,45.4,41.2,31.7,,,
159,19.9,357.6666666666667,46.7,46.3,46.2,45.5,41.3,32.0,,,
160,19.9,358.1666666666667,46.6,46.4,46.2,45.6,41.5,32.2,,,
161,19.8,358.96666666666664,46.9,46.5,46.3,45.7,41.7,32.5,,,
162,19.7,359.59999999999997,46.7,46.6,46.4,45.8,41.9,32.8,,,
163,19.8,360.2,46.6,46.6,46.4,45.8,42.1,33.0,,,
164,19.8,360.76666666666665,46.7,46.7,46.5,45.9,42.2,33.3,,,
165,19.8,361.6000000000001,46.7,46.7,46.6,46.0,42.4,33.5,,,
166,19.7,362.5333333333333,46.5,46.8,46.6,46.1,42.6,33.8,,,
167,19.8,362.84999999999997,46.6,46.8,46.7,46.1,42.7,34.1,,,
168,19.9,364.9166666666667,46.7,46.9,46.7,46.2,42.9,34.3,,,
169,19.9,364.55,46.3,46.9,46.8,46.3,43.1,34.6,,,
170,19.8,364.7166666666667,46.9,47.0,46.9,46.4,43.3,34.8,,,
171,19.8,366.3,47.0,47.0,46.9,46.5,43.4,35.1,,,
172,19.9,366.8666666666666,47.0,47.0,47.0,46.5,43.6,35.3,,,
173,19.9,367.15000000000003,47.1,47.1,47.0,46.6,43.7,35.6,,,
174,19.8,368.0333333333333,47.0,47.1,47.1,46.7,43.9,35.8,,,
175,19.9,367.4333333333334,47.1,47.1,47.2,46.8,44.1,36.1,,,
176,19.9,369.1333333333334,47.2,47.2,47.2,46.8,44.2,36.3,,,
177,19.8,369.75,47.2,47.2,47.3,46.9,44.4,36.6,,,
178,19.6,371.23333333333335,47.3,47.3,47.3,47.0,44.5,36.8,,,
179,19.7,372.68333333333334,47.4,47.3,47.4,47.0,44.7,37.0,,,
180,19.7,370.55,47.3,47.4,47.4,47.1,44.8,37.3,,,
181,19.9,371.7166666666667,47.4,47.4,47.5,47.1,45.0,37.5,,,
182,19.9,372.01666666666665,47.5,47.5,47.5,47.2,45.1,37.8,,,
183,19.8,372.8333333333333,47.6,47.6,47.6,47.2,45.3,38.0,,,
184,19.8,373.9666666666667,47.6,47.6,47.6,47.3,45.4,38.2,,,
185,19.9,373.51666666666665,47.7,47.7,47.7,47.3,45.6,38.5,,,
186,19.9,373.8,47.7,47.7,47.7,47.4,45.7,38.6,,,
187,20.0,374.86666666666673,47.7,47.8,47.8,47.4,45.9,39.0,,,
188,19.8,375.05,47.8,47.8,47.9,47.5,46.0,39.1,,,
189,19.8,375.3,47.9,47.9,47.9,47.6,46.1,39.4,,,
190,19.9,375.6166666666666,48.0,47.8,48.0,47.6,46.2,39.5,,,
191,19.9,376.28333333333336,48.0,48.0,48.0,47.7,46.4,39.9,,,
192,19.9,376.76666666666665,48.1,48.1,48.1,47.8,46.5,40.0,,,
193,19.7,377.43333333333334,48.2,48.1,48.2,47.8,46.6,40.3,,,
194,19.8,377.59999999999997,48.1,48.2,48.2,47.9,46.7,40.4,,,
195,19.9,377.8666666666666,48.0,48.2,48.3,48.0,46.9,40.7,,,
196,19.9,378.5333333333333,48.3,48.3,48.3,48.0,47.0,40.9,,,
197,19.9,378.8666666666666,48.4,48.4,48.4,48.1,47.1,41.2,,,
198,19.8,379.43333333333334,48.5,48.4,48.5,48.2,47.2,41.3,,,
199,19.9,379.98333333333335,48.4,48.5,48.5,48.2,47.3,41.4,,,
200,20.0,380.6833333333334,48.5,48.5,48.6,48.3,47.4,41.7,,,
201,19.9,380.98333333333335,48.6,48.6,48.7,48.4,47.5,42.0,,,
202,19.8,381.43333333333334,48.7,48.7,48.7,48.5,47.7,42.0,,,
203,19.9,382.13333333333327,48.7,48.8,48.8,48.5,47.7,42.3,,,
204,19.9,382.65000000000003,48.8,48.8,48.9,48.6,47.8,42.5,,,
205,19.9,383.28333333333336,48.9,48.8,48.9,48.7,47.9,42.7,,,
206,19.9,383.5833333333333,49.0,48.9,49.0,48.7,48.0,42.8,,,
207,19.9,384.3499999999999,49.0,49.0,49.1,48.8,48.1,43.0,,,
208,20.0,384.15000000000003,49.1,49.1,49.1,48.9,48.2,43.3,,,
209,19.9,384.68333333333334,49.2,49.2,49.2,49.0,48.3,43.5,,,
210,19.8,385.51666666666665,49.2,49.2,49.3,49.0,48.4,43.5,,,
211,19.9,385.54999999999995,49.4,49.3,49.3,49.1,48.4,43.9,,,
212,19.9,385.93333333333334,49.4,49.4,49.4,49.1,48.5,44.2,,,
213,20.0,386.96666666666664,49.5,49.5,49.5,49.2,48.6,44.1,,,
214,20.0,387.1166666666666,49.5,49.5,49.5,49.3,48.7,44.4,,,
215,19.9,388.31666666666666,49.6,49.6,49.6,49.4,48.8,44.6,,,
216,19.8,388.0333333333333,49.7,49.6,49.7,49.4,48.9,44.7,,,
217,19.8,389.63333333333327,49.8,49.7,49.8,49.5,48.9,44.9,,,
218,19.9,390.45000000000005,49.8,49.8,49.8,49.6,49.0,45.0,,,
219,19.9,390.2166666666667,49.9,49.9,49.9,49.6,49.1,45.3,,,
220,19.8,390.04999999999995,50.0,49.9,50.0,49.7,49.2,45.4,,,
221,19.9,390.1166666666666,49.9,50.0,50.1,49.8,49.3,45.5,,,
222,20.0,391.1499999999999,50.1,50.1,50.1,49.9,49.3,45.8,,,
223,20.0,391.59999999999997,50.2,50.1,50.2,50.0,49.4,45.8,,,
224,19.9,392.05,50.2,50.2,50.3,50.0,49.5,46.1,,,
225,19.9,392.28333333333336,50.3,50.3,50.4,50.1,49.6,46.2,,,
226,19.9,393.18333333333334,50.3,50.3,50.4,50.1,49.7,46.3,,,
227,19.9,393.4333333333334,50.5,50.4,50.5,50.2,49.7,46.4,,,
228,19.9,393.6833333333334,50.5,50.5,50.6,50.3,49.8,46.7,,,
229,20.0,394.50000000000006,50.7,50.6,50.7,50.4,49.9,46.7,,,
230,20.0,394.95000000000005,50.5,50.6,50.7,50.5,50.0,47.0,,,
231,20.0,395.58333333333326,50.8,50.7,50.8,50.5,50.1,47.0,,,
232,19.9,395.73333333333335,50.8,50.8,50.9,50.6,50.1,47.2,,,
233,19.9,396.13333333333327,50.9,50.9,50.9,50.7,50.2,47.3,,,
234,20.1,396.59999999999997,51.0,51.0,51.0,50.8,50.3,47.4,,,
235,20.0,397.0166666666667,51.0,51.0,51.1,50.8,50.4,47.6,,,
236,19.9,397.3333333333333,51.1,51.1,51.2,50.9,50.4,47.7,,,
237,19.9,398.3333333333333,51.1,51.2,51.2,51.0,50.5,47.9,,,
238,20.0,398.3666666666666,51.3,51.3,51.3,51.1,50.6,48.0,,,
239,20.1,398.63333333333327,51.4,51.3,51.4,51.1,50.7,48.1,,,
240,20.0,399.34999999999997,51.5,51.4,51.5,51.2,50.8,48.3,,,
241,19.8,399.6166666666666,51.5,51.5,51.5,51.3,50.8,48.3,,,
242,20.0,400.53333333333336,51.6,51.6,51.6,51.4,50.9,48.5,,,
243,20.1,400.98333333333335,51.7,51.6,51.7,51.4,51.0,48.5,,,
244,19.9,401.3333333333333,51.8,51.7,51.8,51.5,51.1,48.7,,,
245,20.0,134.88333333333335,51.8,51.8,51.8,51.6,51.1,48.8,,,
246,20.3,1.6166666666666665,51.7,51.8,51.9,51.6,51.2,48.8,,,
247,20.7,1.6166666666666665,51.6,51.8,51.9,51.6,51.2,48.6,,,
248,20.3,1.6499999999999997,51.7,51.8,51.9,51.6,51.1,48.6,,,
249,20.0,1.6499999999999997,51.1,51.8,51.9,51.6,51.2,48.5,,,
250,19.8,1.633333333333333,51.4,51.8,51.9,51.7,51.2,48.6,,,
251,19.7,1.6666666666666663,51.5,51.8,51.9,51.6,51.1,48.2,,,
252,20.2,1.6166666666666665,51.4,51.8,51.9,51.6,51.1,48.4,,,
253,20.5,1.6499999999999997,51.3,51.8,51.9,51.6,51.2,48.2,,,
254,20.3,1.6499999999999997,51.5,51.8,51.9,51.6,51.2,48.1,,,
255,20.0,1.8666666666666665,51.4,51.8,51.9,51.6,51.2,48.2,,,
256,19.9,1.633333333333333,51.4,51.8,51.8,51.6,51.1,48.0,,,
257,20.0,1.6333333333333335,51.5,51.8,51.8,51.6,51.2,47.9,,,
258,20.5,1.6833333333333333,51.2,51.8,51.8,51.6,51.1,47.9,,,
259,20.6,1.6499999999999997,51.3,51.8,51.8,51.6,51.1,47.9,,,
260,20.3,1.6499999999999997,51.6,51.8,51.8,51.6,51.1,47.8,,,
261,20.0,1.6499999999999997,51.5,51.8,51.8,51.6,51.1,47.8,,,
262,19.7,1.6666666666666663,51.2,51.7,51.8,51.6,51.1,47.7,,,
263,20.0,1.6666666666666667,51.4,51.7,51.8,51.6,51.1,47.7,,,
264,20.6,1.7166666666666668,51.4,51.7,51.8,51.6,51.1,47.6,,,
265,20.5,1.7000000000000002,51.5,51.7,51.8,51.6,51.1,47.6,,,
266,20.3,1.7000000000000002,51.4,51.7,51.8,51.6,51.1,47.6,,,
267,19.9,1.7000000000000002,51.1,51.7,51.8,51.6,51.1,47.5,,,
268,19.7,1.6500000000000001,51.5,51.7,51.8,51.6,51.1,47.5,,,
269,20.1,1.6500000000000001,51.4,51.7,51.8,51.6,51.1,47.5,,,
270,20.5,1.6500000000000001,51.3,51.7,51.8,51.6,51.1,47.4,,,
271,20.4,1.6500000000000001,51.4,51.7,51.8,51.6,51.1,47.4,,,
272,20.0,1.6500000000000001,51.5,51.7,51.8,51.6,51.1,47.4,,,
273,19.8,1.6500000000000001,51.4,51.7,51.8,51.6,51.1,47.3,,,
274,19.8,1.6333333333333335,51.6,51.7,51.8,51.6,51.1,47.3,,,
275,20.3,1.6500000000000001,51.5,51.7,51.8,51.6,51.1,47.2,,,
276,20.6,1.6500000000000001,51.4,51.7,51.8,51.6,51.1,47.2,,,
277,20.3,1.633333333333333,51.3,51.7,51.8,51.6,51.1,47.2,,,
278,20.1,1.6500000000000001,51.4,51.7,51.8,51.6,51.1,47.1,,,
279,19.9,1.6500000000000001,51.5,51.7,51.8,51.6,51.1,47.2,,,
280,19.9,1.6499999999999997,51.4,51.6,51.7,51.5,51.1,47.1,,,
281,20.6,1.6499999999999997,51.4,51.6,51.8,51.5,51.1,47.1,,,
282,20.6,1.6499999999999997,51.0,51.6,51.7,51.6,51.1,47.1,,,
283,20.2,1.6499999999999997,51.2,51.6,51.7,51.5,51.1,47.0,,,
284,19.9,1.6499999999999997,51.2,51.6,51.7,51.5,51.1,47.0,,,
285,19.6,1.6666666666666663,51.0,51.6,51.7,51.5,51.1,47.0,,,
286,20.0,1.6499999999999997,51.4,51.6,51.7,51.5,51.1,47.0,,,
287,20.3,1.6499999999999997,51.2,51.6,51.7,51.5,51.1,46.9,,,
288,20.5,1.6666666666666667,51.4,51.6,51.7,51.5,51.0,46.9,,,
289,20.2,1.6499999999999997,51.5,51.6,51.7,51.5,51.1,46.9,,,
290,20.0,1.6499999999999997,51.4,51.6,51.7,51.5,51.1,46.9,,,
291,19.8,1.6499999999999997,51.4,51.6,51.7,51.5,51.1,46.9,,,
292,20.2,1.633333333333333,51.4,51.6,51.7,51.5,51.1,46.9,,,
293,20.6,1.6499999999999997,51.5,51.5,51.7,51.5,51.0,46.8,,,
294,20.4,1.6499999999999997,51.3,51.6,51.7,51.5,51.0,46.8,,,
295,20.0,1.6499999999999997,51.3,51.5,51.7,51.5,51.0,46.8,,,
296,19.7,1.6500000000000001,51.4,51.5,51.7,51.5,51.0,46.8,,,
297,19.7,1.6500000000000001,51.4,51.5,51.7,51.5,51.0,46.8,,,
298,20.4,1.6500000000000001,51.2,51.6,51.7,51.5,51.0,46.7,,,
299,20.8,1.6666666666666667,51.3,51.5,51.7,51.5,51.0,46.7,,,
300,20.2,1.6833333333333336,51.3,51.6,51.7,51.5,51.0,46.7,,,
301,20.0,1.7000000000000002,51.4,51.5,51.7,51.5,51.0,46.7,,,
302,19.7,1.7000000000000002,51.2,51.5,51.7,51.5,51.0,46.7,,,
303,19.9,1.6833333333333336,51.4,51.6,51.7,51.5,51.0,46.7,,,
304,20.6,1.6833333333333333,51.3,51.5,51.7,51.5,51.0,46.6,,,
305,20.6,1.6333333333333335,51.0,51.5,51.6,51.5,51.0,46.6,,,
306,20.2,1.6500000000000001,51.2,51.5,51.6,51.5,51.0,46.6,,,
307,20.0,1.6333333333333335,50.9,51.5,51.6,51.5,51.0,46.6,,,
308,19.9,1.6500000000000001,51.3,51.6,51.7,51.5,51.0,46.6,,,
309,20.0,1.6500000000000001,51.4,51.5,51.6,51.5,51.0,46.6,,,
310,20.5,1.6500000000000001,51.3,51.5,51.6,51.5,51.0,46.6,,,
311,20.6,1.6333333333333335,51.2,51.5,51.6,51.5,51.0,46.6,,,
312,20.3,1.6500000000000001,51.3,51.5,51.6,51.5,51.0,46.5,,,
313,20.0,1.6333333333333335,51.3,51.5,51.6,51.4,51.0,46.5,,,
314,19.7,1.6499999999999997,51.3,51.5,51.6,51.4,51.0,46.5,,,
315,20.1,1.6666666666666667,51.1,51.5,51.6,51.4,51.0,46.5,,,
316,20.5,1.6666666666666663,51.1,51.5,51.6,51.4,51.0,46.5,,,
317,20.5,1.6499999999999997,51.0,51.5,51.6,51.4,51.0,46.5,,,
318,20.1,1.6499999999999997,51.3,51.5,51.6,51.4,51.0,46.5,,,
319,19.6,1.6499999999999997,51.3,51.5,51.6,51.4,51.0,46.5,,,
320,20.1,1.6666666666666663,51.4,51.5,51.6,51.4,51.0,46.4,,,
321,20.5,1.6499999999999997,51.3,51.5,51.6,51.4,50.9,46.4,,,
322,20.5,1.633333333333333,51.2,51.5,51.6,51.4,50.9,46.4,,,
323,20.1,1.6499999999999997,50.8,51.5,51.6,51.4,50.9,46.4,,,
324,19.9,1.6499999999999997,51.0,51.5,51.6,51.4,50.9,46.4,,,
325,19.6,1.6499999999999997,50.7,51.5,51.6,51.4,50.9,46.4,,,
326,20.3,1.6499999999999997,51.2,51.5,51.6,51.4,50.9,46.4,,,
327,20.7,1.6666666666666667,51.0,51.5,51.6,51.4,50.9,46.4,,,
328,20.5,1.633333333333333,51.1,51.5,51.6,51.4,50.9,46.4,,,
329,20.1,1.6499999999999997,51.2,51.5,51.6,51.4,50.9,46.4,,,
330,19.8,1.6500000000000001,51.1,51.5,51.5,51.4,50.9,46.3,,,
331,19.9,1.6333333333333335,51.3,51.5,51.6,51.4,50.9,46.3,,,
332,20.4,1.6333333333333335,51.1,51.5,51.5,51.4,50.9,46.3,,,
333,20.7,1.6500000000000001,51.3,51.5,51.5,51.4,50.9,46.3,,,
334,20.3,1.6666666666666667,51.3,51.4,51.5,51.4,50.9,46.3,,,
335,19.9,1.6500000000000001,51.3,51.4,51.5,51.4,50.9,46.3,,,
336,19.7,1.633333333333333,51.3,51.4,51.5,51.4,50.9,46.3,,,
337,20.3,1.6833333333333336,51.3,51.4,51.5,51.4,50.9,46.3,,,
338,20.6,1.6833333333333336,50.9,51.4,51.5,51.4,50.9,46.3,,,
339,20.3,1.7166666666666668,51.3,51.4,51.5,51.4,50.9,46.3,,,
340,19.9,1.7000000000000002,51.2,51.4,51.5,51.4,50.9,46.3,,,
341,19.7,1.7000000000000002,51.2,51.4,51.5,51.4,50.9,46.3,,,
342,19.9,1.6499999999999997,51.1,51.4,51.5,51.4,50.9,46.3,,,
343,20.3,1.6666666666666667,51.2,51.4,51.5,51.4,50.9,46.2,,,
344,20.5,1.6500000000000001,51.1,51.4,51.5,51.4,50.9,46.2,,,
345,20.2,1.6500000000000001,51.2,51.3,51.5,51.4,50.8,46.2,,,
346,19.9,1.6500000000000001,51.1,51.4,51.5,51.3,50.8,46.2,,,
347,19.8,1.6166666666666665,50.8,51.4,51.5,51.4,50.8,46.2,,,
348,20.2,1.6499999999999997,51.0,51.4,51.5,51.3,50.8,46.2,,,
349,20.6,1.6166666666666665,51.0,51.4,51.5,51.3,50.8,46.2,,,
350,20.4,1.633333333333333,50.9,51.4,51.5,51.3,50.8,46.2,,,
351,20.2,1.633333333333333,51.0,51.4,51.5,51.3,50.8,46.2,,,
352,19.9,1.633333333333333,51.1,51.4,51.5,51.4,50.8,46.2,,,
353,19.7,1.6499999999999997,50.9,51.4,51.5,51.3,50.8,46.2,,,
354,20.2,1.633333333333333,51.0,51.4,51.5,51.3,50.8,46.2,,,
355,20.6,1.6499999999999997,51.0,51.4,51.5,51.3,50.8,46.2,,,
356,20.3,1.633333333333333,51.2,51.4,51.5,51.3,50.8,46.2,,,
357,20.1,1.6166666666666665,51.1,51.4,51.5,51.3,50.8,46.2,,,
358,19.6,1.6166666666666665,51.0,51.3,51.4,51.3,50.8,46.2,,,
359,20.3,1.633333333333333,50.8,51.3,51.5,51.3,50.8,46.1,,,
360,20.5,1.6499999999999997,51.0,51.3,51.4,51.3,50.8,46.1,,,
361,20.5,1.6166666666666665,50.9,51.3,51.4,51.3,50.8,46.1,,,
362,20.3,1.633333333333333,51.1,51.3,51.4,51.3,50.8,46.1,,,
363,19.8,1.6499999999999997,50.8,51.3,51.4,51.3,50.8,46.1,,,
364,19.5,1.633333333333333,51.0,51.3,51.4,51.3,50.8,46.1,,,
365,20.2,1.6499999999999997,51.0,51.3,51.4,51.3,50.7,46.1,,,
366,20.5,1.6499999999999997,50.9,51.3,51.4,51.3,50.7,46.1,,,
367,20.4,1.633333333333333,50.9,51.3,51.4,51.3,50.7,46.1,,,
368,20.2,1.6333333333333335,50.9,51.3,51.4,51.3,50.7,46.1,,,
369,19.7,1.5999999999999999,51.0,51.3,51.4,51.3,50.7,46.1,,,
370,20.3,1.633333333333333,50.9,51.3,51.4,51.3,50.7,46.1,,,
371,20.5,1.6333333333333335,50.9,51.3,51.4,51.3,50.7,46.1,,,
372,20.4,1.6166666666666665,51.1,51.3,51.4,51.3,50.7,46.1,,,
373,20.1,1.6333333333333335,50.9,51.3,51.4,51.3,50.7,46.1,,,
374,19.7,1.6833333333333336,51.1,51.3,51.4,51.3,50.7,46.1,,,
375,20.1,1.7000000000000002,51.0,51.3,51.4,51.3,50.7,46.1,,,
376,20.5,1.6666666666666667,50.8,51.3,51.4,51.3,50.7,46.1,,,
377,20.4,1.7000000000000002,50.9,51.3,51.4,51.3,50.7,46.1,,,
378,20.2,1.6499999999999997,50.9,51.3,51.4,51.3,50.7,46.1,,,
379,19.7,1.6500000000000001,50.9,51.3,51.4,51.3,50.7,46.1,,,
380,19.7,1.6500000000000001,50.9,51.3,51.4,51.3,50.7,46.1,,,
381,20.1,1.6166666666666665,50.8,51.3,51.4,51.2,50.7,46.1,,,
382,20.5,1.6166666666666665,51.0,51.3,51.4,51.2,50.7,46.0,,,
383,20.1,1.6500000000000001,51.0,51.3,51.3,51.2,50.7,46.0,,,
384,19.8,1.6333333333333335,50.9,51.3,51.4,51.2,50.7,46.1,,,
385,19.8,1.6333333333333335,50.7,51.3,51.4,51.2,50.6,46.0,,,
386,20.4,1.6666666666666667,51.1,51.2,51.3,51.2,50.6,46.0,,,
387,20.5,1.5999999999999999,50.9,51.2,51.4,51.2,50.6,46.0,,,
388,20.2,1.633333333333333,50.9,51.2,51.3,51.2,50.6,46.0,,,
389,19.8,1.5999999999999999,51.1,51.2,51.3,51.2,50.6,46.0,,,
390,20.3,1.6499999999999997,50.9,51.2,51.3,51.2,50.6,46.0,,,
391,20.5,1.633333333333333,51.0,51.3,51.3,51.2,50.6,46.0,,,
392,20.3,1.633333333333333,50.9,51.2,51.3,51.2,50.6,46.0,,,
393,19.9,1.633333333333333,50.9,51.2,51.3,51.2,50.6,46.0,,,
394,19.6,1.6166666666666665,51.1,51.2,51.3,51.2,50.6,46.0,,,
395,19.9,1.6499999999999997,51.0,51.2,51.3,51.2,50.6,46.0,,,
396,20.5,1.6166666666666665,51.0,51.2,51.3,51.2,50.6,46.0,,,
397,20.2,1.5999999999999999,50.9,51.2,51.3,51.2,50.6,46.0,,,
398,20.2,1.6166666666666665,50.8,51.2,51.3,51.2,50.6,46.0,,,
399,19.7,1.6166666666666665,50.8,51.2,51.3,51.2,50.6,46.0,,,
400,20.4,1.6166666666666665,50.7,51.2,51.3,51.2,50.6,46.0,,,
401,20.6,1.633333333333333,50.9,51.2,51.3,51.2,50.5,46.0,,,
402,20.4,1.633333333333333,51.0,51.1,51.3,51.2,50.5,46.0,,,
403,20.1,1.5999999999999999,51.0,51.2,51.3,51.2,50.5,46.0,,,
404,19.6,1.6166666666666665,50.9,51.2,51.3,51.2,50.5,46.0,,,
405,19.9,1.6166666666666665,50.7,51.2,51.3,51.2,50.5,46.0,,,
406,20.4,1.6666666666666667,50.9,51.2,51.3,51.2,50.5,46.0,,,
407,20.5,1.6499999999999997,50.6,51.2,51.3,51.2,50.5,46.0,,,
408,20.3,1.6666666666666663,50.9,51.2,51.3,51.2,50.5,46.0,,,
409,19.9,1.6833333333333336,51.0,51.2,51.3,51.2,50.5,46.0,,,
410,19.6,1.6833333333333336,50.7,51.2,51.3,51.2,50.5,46.0,,,
411,20.0,1.7000000000000002,50.8,51.2,51.3,51.2,50.5,46.0,,,
412,20.4,1.6500000000000001,50.8,51.2,51.3,51.2,50.5,46.0,,,
413,20.4,1.6166666666666665,50.5,51.1,51.3,51.1,50.5,46.0,,,
414,20.0,1.6166666666666665,50.9,51.1,51.3,51.2,50.5,46.0,,,
415,19.6,1.6500000000000001,50.9,51.2,51.2,51.1,50.5,46.0,,,
416,19.9,1.6166666666666665,50.9,51.2,51.3,51.1,50.5,46.0,,,
417,20.3,1.6166666666666665,50.6,51.2,51.2,51.1,50.5,46.0,,,
418,20.4,1.6166666666666665,50.6,51.1,51.2,51.1,50.5,45.9,,,
419,20.3,1.5999999999999999,50.9,51.2,51.2,51.1,50.5,46.0,,,
420,19.7,1.6166666666666665,50.7,51.1,51.2,51.1,50.5,45.9,,,
421,19.7,1.6333333333333335,50.6,51.1,51.2,51.1,50.4,45.9,,,
422,20.4,1.633333333333333,50.9,51.1,51.2,51.1,50.4,45.9,,,
423,20.6,1.6333333333333335,50.7,51.1,51.2,51.1,50.4,45.9,,,
424,20.2,1.6166666666666665,50.8,51.2,51.2,51.1,50.4,46.0,,,
425,19.8,1.633333333333333,50.8,51.1,51.2,51.1,50.4,45.9,,,
426,19.6,1.6499999999999997,50.7,51.1,51.2,51.1,50.4,45.9,,,
427,20.1,1.633333333333333,50.8,51.1,51.2,51.1,50.4,45.9,,,
428,20.5,1.633333333333333,50.5,51.1,51.2,51.1,50.4,45.9,,,
429,20.3,1.6166666666666665,50.8,51.1,51.2,51.1,50.4,45.9,,,
430,20.3,1.6166666666666665,50.8,51.1,51.2,51.1,50.4,45.9,,,
431,19.7,1.633333333333333,50.8,51.1,51.2,51.1,50.4,45.9,,,
432,20.2,1.6166666666666665,50.9,51.0,51.2,51.1,50.4,45.9,,,
433,20.5,1.6166666666666665,50.8,51.0,51.2,51.1,50.4,45.9,,,
434,20.5,1.6166666666666665,50.8,51.1,51.2,51.1,50.4,45.9,,,
435,20.2,1.6499999999999997,50.8,51.0,51.2,51.1,50.4,45.9,,,
436,20.0,1.6499999999999997,50.9,51.1,51.2,51.1,50.4,45.9,,,
437,19.6,1.6499999999999997,50.8,51.1,51.2,51.1,50.4,45.9,,,
438,20.2,1.633333333333333,50.8,51.0,51.2,51.1,50.3,45.9,,,
439,20.5,1.633333333333333,50.6,51.1,51.2,51.1,50.3,45.9,,,
440,20.2,1.5999999999999999,50.8,51.1,51.2,51.1,50.3,45.9,,,
441,20.0,1.6499999999999997,50.6,51.1,51.2,51.1,50.3,45.9,,,
442,19.7,1.633333333333333,50.7,51.1,51.2,51.0,50.3,45.9,,,
443,20.3,1.6333333333333335,50.6,51.0,51.1,51.1,50.3,45.9,,,
444,20.5,1.6833333333333336,50.8,51.0,51.1,51.0,50.3,45.9,,,
445,20.2,1.7000000000000002,50.8,51.0,51.1,51.0,50.3,45.9,,,
446,19.9,1.7000000000000002,50.9,51.0,51.1,51.0,50.3,45.9,,,
447,19.8,1.6833333333333336,50.9,51.0,51.1,51.0,50.3,45.9,,,
448,20.2,1.6833333333333333,50.9,51.0,51.1,51.0,50.3,45.9,,,
449,20.5,1.6333333333333335,50.7,51.0,51.1,51.0,50.3,45.9,,,
450,20.3,1.633333333333333,50.8,51.0,51.1,51.0,50.3,45.9,,,
451,20.2,1.6333333333333335,50.7,51.0,51.1,51.0,50.3,45.9,,,
452,19.7,1.633333333333333,50.8,51.0,51.1,51.0,50.3,45.9,,,
453,20.1,1.6333333333333335,50.5,51.0,51.1,51.0,50.3,45.9,,,
454,20.5,1.6499999999999997,50.7,51.0,51.1,51.0,50.3,45.9,,,
455,20.5,1.633333333333333,50.8,51.0,51.1,51.0,50.2,45.9,,,
456,20.2,1.6166666666666665,50.7,51.0,51.1,51.0,50.2,45.9,,,
457,19.7,1.6166666666666665,50.8,51.0,51.1,51.0,50.2,45.9,,,
458,19.7,1.6166666666666665,50.7,51.0,51.1,51.0,50.2,45.9,,,
459,20.4,1.5999999999999999,50.7,51.0,51.1,51.0,50.2,45.9,,,
460,20.4,1.6333333333333335,50.8,51.0,51.1,51.0,50.2,45.9,,,
461,20.3,1.6166666666666665,50.7,51.0,51.1,51.0,50.2,45.9,,,
462,19.9,1.6333333333333335,50.6,51.0,51.1,51.0,50.2,45.9,,,
463,20.3,1.633333333333333,50.5,51.0,51.1,51.0,50.2,45.9,,,
464,20.3,1.6333333333333335,50.6,51.0,51.1,51.0,50.2,45.9,,,
465,20.3,1.6166666666666665,50.7,51.0,51.1,51.0,50.2,45.9,,,
466,20.0,1.6500000000000001,50.5,51.0,51.1,51.0,50.2,45.9,,,
467,19.8,1.633333333333333,50.7,51.0,51.1,51.0,50.2,45.9,,,
468,20.0,1.633333333333333,50.8,51.0,51.1,51.0,50.2,45.9,,,
469,20.3,1.633333333333333,50.7,51.0,51.1,51.0,50.1,45.9,,,
470,20.4,1.5999999999999999,50.8,51.0,51.1,51.0,50.2,45.9,,,
471,20.2,1.6166666666666665,50.5,51.0,51.0,51.0,50.1,45.8,,,
472,19.9,1.633333333333333,50.4,50.9,51.1,50.9,50.1,45.8,,,
473,19.7,1.633333333333333,50.7,50.9,51.0,50.9,50.1,45.9,,,
474,20.3,1.6166666666666665,50.7,50.9,51.0,51.0,50.1,45.9,,,
475,20.6,1.633333333333333,50.7,50.9,51.0,50.9,50.1,45.8,,,
476,20.6,1.6166666666666665,50.5,51.0,51.0,50.9,50.1,45.8,,,
477,20.1,1.6500000000000001,50.7,51.0,51.0,51.0,50.1,45.9,,,
478,19.6,1.633333333333333,50.7,50.9,51.0,50.9,50.1,45.9,,,
479,19.7,1.6833333333333333,50.7,50.9,51.0,50.9,50.1,45.8,,,
480,20.4,1.6666666666666667,50.6,50.9,51.0,50.9,50.1,45.9,,,
481,20.4,1.7000000000000002,50.5,50.9,51.0,50.9,50.1,45.8,,,
482,20.2,1.7000000000000002,50.8,50.9,51.0,50.9,50.1,45.9,,,
483,19.7,1.6833333333333336,50.4,50.9,51.0,50.9,50.1,45.8,,,
484,20.1,1.6833333333333336,50.4,50.9,51.0,50.9,50.1,45.8,,,
485,20.2,1.6833333333333336,50.7,50.9,51.0,50.9,50.1,45.8,,,
486,20.5,1.6333333333333335,50.5,50.9,51.0,50.9,50.1,45.8,,,
487,20.3,1.6166666666666665,50.5,50.9,51.0,50.9,50.1,45.8,,,
488,19.9,1.5999999999999999,50.4,50.9,51.0,50.9,50.1,45.8,,,
489,19.8,1.6500000000000001,50.7,50.9,51.0,50.9,50.1,45.8,,,
490,20.3,1.5999999999999999,50.5,50.9,51.0,50.9,50.1,45.8,,,
491,20.5,1.6333333333333335,50.7,50.9,51.0,50.9,50.0,45.8,,,
492,20.3,1.6166666666666665,50.7,50.9,51.0,50.9,50.0,45.8,,,
493,20.0,1.616666666666667,50.7,50.9,51.0,50.9,50.0,45.8,,,
494,19.6,1.633333333333333,50.6,50.9,51.0,50.9,50.0,45.8,,,
495,20.2,1.633333333333333,50.7,50.9,51.0,50.9,50.0,45.8,,,
496,20.5,1.6333333333333335,50.5,50.9,51.0,50.9,50.0,45.8,,,
497,20.5,1.633333333333333,50.6,50.9,51.0,50.9,50.0,45.8,,,
498,20.2,1.5999999999999999,50.7,50.9,51.0,50.9,50.0,45.8,,,
499,19.8,1.633333333333333,50.7,50.9,51.0,50.9,50.0,45.8,,,
500,19.8,1.6500000000000001,50.5,50.9,50.9,50.8,50.0,45.8,,,
501,20.3,1.6166666666666665,50.7,50.9,50.9,50.9,50.0,45.8,,,
502,20.5,1.633333333333333,50.4,50.8,50.9,50.9,50.0,45.8,,,
503,20.2,1.633333333333333,50.5,50.9,50.9,50.8,50.0,45.8,,,
504,19.8,1.5999999999999999,50.7,50.9,51.0,50.9,50.0,45.8,,,
505,19.9,1.6166666666666665,50.6,50.9,50.9,50.8,50.0,45.8,,,
506,20.3,1.633333333333333,50.7,50.8,50.9,50.8,49.9,45.8,,,
507,20.5,1.5999999999999999,50.6,50.8,50.9,50.8,49.9,45.8,,,
508,20.3,1.6166666666666665,50.5,50.8,50.9,50.8,49.9,45.8,,,
509,20.0,1.6166666666666665,50.6,50.8,50.9,50.8,49.9,45.8,,,
510,19.8,1.633333333333333,50.5,50.8,50.9,50.8,49.9,45.8,,,
511,20.1,1.5999999999999999,50.7,50.8,50.9,50.8,49.9,45.8,,,
512,20.5,1.633333333333333,50.3,50.8,50.9,50.8,49.9,45.8,,,
513,20.2,1.6499999999999997,50.6,50.8,50.9,50.8,49.9,45.8,,,
514,20.0,1.6499999999999997,50.7,50.8,50.9,50.8,49.9,45.8,,,
515,19.7,1.6500000000000001,50.6,50.8,50.9,50.8,49.9,45.8,,,
516,20.1,1.5999999999999999,50.4,50.8,50.9,50.8,49.9,45.8,,,
517,20.4,1.6166666666666665,50.6,50.8,50.9,50.8,49.9,45.8,,,
518,20.2,1.633333333333333,50.4,50.8,50.9,50.8,49.9,45.8,,,
519,20.0,1.6666666666666667,50.5,50.8,50.9,50.8,49.9,45.8,,,
520,19.7,1.7000000000000002,50.3,50.8,50.9,50.8,49.9,45.8,,,
521,20.2,1.6833333333333336,50.2,50.8,50.9,50.8,49.9,45.8,,,
522,20.4,1.7000000000000002,50.5,50.8,50.9,50.8,49.9,45.8,,,
523,20.2,1.6833333333333333,50.5,50.8,50.9,50.8,49.9,45.8,,,
524,20.0,1.6500000000000001,50.4,50.7,50.9,50.8,49.9,45.8,,,
525,19.7,1.6500000000000001,50.5,50.8,50.9,50.8,49.9,45.8,,,
526,20.3,1.633333333333333,50.6,50.8,50.9,50.8,49.8,45.8,,,
527,20.5,1.6166666666666665,50.6,50.8,50.9,50.8,49.8,45.8,,,
528,20.4,1.6166666666666665,50.6,50.7,50.9,50.8,49.8,45.8,,,
529,19.9,1.633333333333333,50.6,50.7,50.8,50.8,49.8,45.8,,,
530,19.6,1.6166666666666665,50.5,50.8,50.9,50.7,49.8,45.8,,,
531,20.1,1.5999999999999999,50.5,50.8,50.9,50.8,49.8,45.8,,,
532,20.5,1.6166666666666665,50.4,50.7,50.8,50.7,49.8,45.8,,,
533,20.3,1.6166666666666665,50.6,50.8,50.8,50.7,49.8,45.8,,,
534,20.2,1.6333333333333335,50.5,50.8,50.9,50.8,49.8,45.8,,,
535,19.7,1.5999999999999999,50.6,50.8,50.8,50.7,49.8,45.8,,,
536,20.2,1.633333333333333,50.5,50.8,50.8,50.7,49.8,45.8,,,
537,20.6,1.6166666666666665,50.3,50.7,50.8,50.7,49.8,45.8,,,
538,20.2,1.6333333333333335,50.6,50.8,50.8,50.7,49.8,45.8,,,
539,19.9,1.633333333333333,50.2,50.7,50.8,50.7,49.8,45.8,,,
540,19.8,1.6166666666666665,50.4,50.7,50.8,50.7,49.8,45.8,,,
541,20.2,1.6166666666666665,50.4,50.7,50.8,50.7,49.8,45.8,,,
542,20.3,1.633333333333333,50.4,50.7,50.8,50.7,49.8,45.8,,,
543,20.4,1.6166666666666665,50.5,50.7,50.8,50.7,49.8,45.8,,,
544,20.1,1.633333333333333,50.5,50.7,50.8,50.7,49.7,45.8,,,
545,19.8,1.6166666666666665,50.4,50.7,50.8,50.7,49.7,45.8,,,
546,19.7,1.6500000000000001,50.5,50.7,50.8,50.7,49.7,45.8,,,
547,20.3,1.5833333333333333,50.5,50.7,50.8,50.7,49.7,45.8,,,
548,20.5,1.6500000000000001,50.3,50.7,50.8,50.7,49.7,45.8,,,
549,20.3,1.6500000000000001,50.2,50.7,50.8,50.7,49.7,45.8,,,
550,20.0,1.6166666666666665,50.4,50.7,50.8,50.7,49.7,45.8,,,
551,19.6,1.5999999999999999,50.5,50.7,50.8,50.7,49.7,45.8,,,
552,20.1,1.6166666666666665,50.0,50.7,50.8,50.7,49.7,45.8,,,
553,20.5,1.5999999999999999,50.3,50.7,50.8,50.7,49.7,45.8,,,
554,20.5,1.6500000000000001,50.6,50.6,50.8,50.7,49.7,45.8,,,
555,20.3,1.6166666666666665,50.5,50.7,50.8,50.7,49.7,45.8,,,
556,19.8,1.666666666666667,50.4,50.7,50.8,50.7,49.7,45.8,,,
557,19.4,1.7,50.2,50.7,50.8,50.7,49.7,45.8,,,
558,19.4,1.7000000000000002,50.4,50.7,50.8,50.7,49.7,45.8,,,
559,19.8,1.7000000000000002,50.5,50.7,50.8,50.7,49.7,45.8,,,
560,20.3,1.6833333333333333,50.4,50.7,50.8,50.7,49.7,45.8,,,
561,20.2,1.6500000000000001,50.3,50.7,50.7,50.7,49.7,45.8,,,
562,19.9,1.6500000000000001,50.3,50.6,50.7,50.7,49.7,45.8,,,
563,19.5,1.633333333333333,50.4,50.7,50.7,50.7,49.7,45.8,,,
564,19.7,1.633333333333333,50.4,50.6,50.7,50.6,49.6,45.8,,,
565,20.4,1.633333333333333,50.2,50.6,50.7,50.6,49.6,45.8,,,
566,20.3,1.6166666666666665,50.5,50.6,50.7,50.6,49.6,45.8,,,
567,19.9,1.633333333333333,50.4,50.6,50.7,50.6,49.6,45.8,,,
568,19.8,1.5999999999999999,50.1,50.6,50.7,50.6,49.6,45.8,,,
569,20.2,1.5999999999999999,50.2,50.6,50.7,50.6,49.6,45.8,,,
570,20.5,1.6166666666666665,50.5,50.6,50.7,50.6,49.6,45.7,,,
571,20.1,1.633333333333333,50.4,50.6,50.7,50.6,49.6,45.8,,,
572,19.8,1.633333333333333,50.4,50.6,50.7,50.6,49.6,45.7,,,
573,19.7,1.5999999999999999,50.1,50.6,50.7,50.6,49.6,45.7,,,
574,20.3,1.6499999999999997,50.2,50.6,50.7,50.6,49.6,45.7,,,
575,20.4,1.6166666666666665,50.2,50.6,50.7,50.6,49.6,45.8,,,
576,20.0,1.6166666666666665,50.3,50.6,50.7,50.6,49.6,45.7,,,
577,19.6,1.6166666666666665,50.2,50.6,50.7,50.6,49.6,45.8,,,
578,20.0,1.6166666666666665,50.4,50.6,50.7,50.6,49.6,45.7,,,
579,20.5,1.633333333333333,50.3,50.6,50.7,50.6,49.6,45.7,,,
580,20.4,1.6666666666666667,50.1,50.6,50.7,50.6,49.6,45.7,,,
581,20.0,1.6500000000000001,50.4,50.6,50.7,50.6,49.6,45.7,,,
582,19.7,1.6166666666666665,49.9,50.6,50.7,50.6,49.6,45.7,,,
583,20.0,1.6333333333333335,50.1,50.6,50.7,50.6,49.6,45.7,,,
584,20.4,1.6166666666666665,50.2,50.6,50.7,50.6,49.5,45.7,,,
585,20.2,1.633333333333333,50.3,50.6,50.6,50.6,49.5,45.7,,,
586,19.8,1.6166666666666665,50.0,50.6,50.7,50.6,49.5,45.7,,,
587,20.2,1.5833333333333333,50.3,50.6,50.7,50.6,49.5,45.7,,,
588,20.3,1.6166666666666665,50.0,50.6,50.7,50.6,49.5,45.7,,,
589,20.5,1.5999999999999999,50.1,50.6,50.7,50.6,49.5,45.7,,,
590,20.2,1.5999999999999999,50.1,50.5,50.6,50.5,49.5,45.7,,,
591,19.8,1.633333333333333,50.1,50.6,50.6,50.6,49.5,45.7,,,
592,19.6,1.6833333333333333,50.3,50.5,50.6,50.5,49.5,45.7,,,
593,20.0,1.7000000000000002,50.3,50.5,50.6,50.5,49.5,45.7,,,
594,20.4,1.7000000000000002,50.4,50.5,50.6,50.5,49.5,45.7,,,
595,20.0,1.7000000000000002,50.3,50.4,50.6,50.5,49.5,45.7,,,
596,19.9,1.7000000000000002,50.4,50.5,50.6,50.5,49.5,45.7,,,
597,20.2,1.6666666666666667,50.3,50.5,50.6,50.5,49.5,45.7,,,
598,20.5,1.6499999999999997,50.3,50.5,50.6,50.5,49.5,45.7,,,
599,20.5,1.6499999999999997,50.1,50.5,50.6,50.5,49.5,45.7,,,
600,20.0,1.6166666666666665,50.1,50.5,50.6,50.5,49.5,45.7,,,
601,19.7,1.6499999999999997,50.3,50.5,50.6,50.5,49.5,45.7,,,
602,20.3,1.633333333333333,50.3,50.5,50.6,50.5,49.5,45.7,,,
603,20.6,1.6166666666666665,50.2,50.5,50.6,50.5,49.5,45.7,,,
604,20.6,1.633333333333333,50.2,50.5,50.6,50.5,49.4,45.7,,,
605,20.1,1.6166666666666665,50.1,50.5,50.6,50.5,49.4,45.7,,,
606,19.6,1.6166666666666665,50.2,50.5,50.6,50.5,49.4,45.7,,,
607,19.9,1.5999999999999999,50.2,50.5,50.6,50.5,49.4,45.7,,,
608,20.4,1.633333333333333,50.1,50.5,50.6,50.5,49.4,45.7,,,
609,20.5,1.6166666666666665,50.3,50.5,50.6,50.5,49.4,45.7,,,
610,20.1,1.6166666666666665,50.2,50.5,50.6,50.5,49.4,45.7,,,
611,19.7,1.633333333333333,50.1,50.5,50.6,50.5,49.4,45.7,,,
612,19.8,1.5999999999999999,50.1,50.5,50.6,50.5,49.4,45.7,,,
613,20.3,1.6166666666666665,49.8,50.5,50.6,50.5,49.4,45.7,,,
614,20.4,1.6499999999999997,50.1,50.5,50.5,50.5,49.4,45.7,,,
615,20.0,1.6333333333333335,50.2,50.4,50.6,50.5,49.4,45.7,,,
616,20.1,1.6666666666666667,50.2,50.5,50.6,50.5,49.4,45.7,,,
617,20.5,1.5999999999999999,50.1,50.5,50.6,50.4,49.4,45.7,,,
618,20.6,1.6166666666666665,50.1,50.5,50.5,50.4,49.4,45.7,,,
619,20.0,1.5999999999999999,50.3,50.4,50.5,50.5,49.4,45.7,,,
620,19.7,1.6166666666666665,50.2,50.5,50.5,50.4,49.4,45.7,,,
621,20.0,1.6166666666666665,50.2,50.4,50.5,50.4,49.4,45.7,,,
622,20.6,1.6166666666666665,50.2,50.4,50.5,50.4,49.4,45.7,,,
623,20.6,1.5999999999999999,50.0,50.4,50.5,50.4,49.4,45.7,,,
624,20.3,1.5999999999999999,50.0,50.4,50.5,50.4,49.4,45.7,,,
625,19.6,1.5999999999999999,50.0,50.5,50.5,50.4,49.4,45.7,,,
626,20.0,1.6166666666666665,50.1,50.4,50.5,50.4,49.3,45.7,,,
627,20.5,1.6166666666666665,50.1,50.4,50.5,50.4,49.3,45.7,,,
628,20.7,1.5999999999999999,50.2,50.4,50.5,50.4,49.3,45.7,,,
629,20.1,1.6500000000000004,50.1,50.4,50.5,50.4,49.3,45.7,,,
630,19.7,1.7000000000000002,50.2,50.4,50.5,50.4,49.3,45.8,15.2,36.3,2.8333333333333335
631,19.7,1.6666666666666667,49.2,50.4,50.4,50.3,48.3,39.8,14.4,50.5,3.0
632,20.4,1.6666666666666667,49.1,50.4,50.4,50.2,42.7,34.0,14.3,50.5,3.0
633,20.5,1.6666666666666667,49.1,50.2,50.1,49.9,34.8,30.9,14.3,50.5,3.0
634,20.1,1.6666666666666663,48.9,50.2,50.1,49.1,30.1,27.6,14.3,50.3,3.0
635,19.9,10.883333333333335,49.2,50.0,49.9,47.7,27.4,25.7,14.3,50.2,2.5
636,19.7,206.0,50.0,50.0,49.8,47.9,26.7,25.1,,,
637,19.8,344.05,50.0,49.9,49.8,47.7,26.5,25.4,,,
638,20.0,358.3833333333334,49.9,49.9,49.8,47.1,26.8,25.2,,,
639,19.7,358.0666666666666,49.9,49.9,49.8,46.7,27.2,25.3,,,
640,19.5,353.1666666666667,50.0,49.9,49.8,47.0,27.5,25.4,,,
641,19.6,368.6666666666667,49.5,50.0,49.8,47.0,27.8,25.5,,,
642,19.8,364.81666666666666,49.4,49.9,49.8,46.5,28.2,25.6,,,
643,19.7,343.2833333333333,49.5,49.9,49.8,46.6,28.7,25.7,,,
644,19.7,339.61666666666673,49.5,49.9,49.8,46.7,29.2,25.8,,,
645,19.8,342.28333333333336,49.6,49.9,49.8,46.7,29.5,25.8,,,
646,19.9,342.93333333333334,49.4,49.9,49.8,46.8,29.9,26.0,,,
647,19.9,344.34999999999997,49.5,49.9,49.8,46.7,30.3,26.1,,,
648,19.9,345.56666666666666,49.7,49.9,49.8,46.6,30.7,26.2,,,
649,19.8,347.59999999999997,49.6,49.9,49.8,46.6,31.0,26.3,,,
650,19.7,348.2833333333333,49.5,49.9,49.8,46.6,31.4,26.5,,,
651,19.8,349.31666666666666,49.2,49.9,49.8,46.6,31.8,26.5,,,
652,19.8,351.5666666666666,49.3,49.8,49.8,46.6,32.1,26.6,,,
653,19.9,352.13333333333327,49.4,49.9,49.8,46.7,32.5,26.8,,,
654,19.8,353.76666666666665,49.5,49.9,49.8,46.7,32.8,26.8,,,
655,19.8,354.50000000000006,49.4,49.9,49.8,46.7,33.1,27.0,,,
656,19.7,355.6166666666666,49.5,49.9,49.8,46.7,33.4,27.1,,,
657,19.8,357.4666666666667,49.5,49.9,49.8,46.7,33.8,27.3,,,
658,19.8,358.34999999999997,49.2,49.8,49.8,46.7,34.1,27.4,,,
659,19.8,359.1666666666667,49.4,49.8,49.8,46.8,34.4,27.5,,,
660,19.8,360.4166666666667,49.2,49.8,49.8,46.8,34.8,27.7,,,
661,19.9,361.61666666666673,49.6,49.9,49.8,46.9,35.1,27.8,,,
662,19.9,362.51666666666665,49.5,49.8,49.8,46.9,35.4,28.0,,,
663,19.9,363.73333333333335,49.3,49.9,49.9,46.9,35.7,28.2,,,
664,19.8,364.53333333333336,49.2,49.8,49.8,47.0,36.0,28.3,,,
665,19.9,365.5,49.5,49.8,49.9,47.0,36.3,28.5,,,
666,19.9,366.5333333333333,49.5,49.8,49.9,47.1,36.6,28.7,,,
667,19.8,367.3999999999999,49.5,49.8,49.9,47.1,36.9,28.9,,,
668,19.8,368.25,49.3,49.9,49.9,47.2,37.2,29.0,,,
669,19.9,368.9833333333333,49.5,49.8,49.9,47.3,37.5,29.2,,,
670,20.0,370.2,49.7,49.8,49.9,47.3,37.7,29.4,,,
671,19.9,372.1666666666667,49.8,49.9,49.9,47.4,38.0,29.6,,,
672,19.9,372.0833333333333,49.7,49.9,49.9,47.5,38.3,29.8,,,
673,19.9,373.1666666666667,49.6,49.8,49.9,47.5,38.6,30.0,,,
674,19.9,374.73333333333335,49.7,49.9,49.9,47.6,38.8,30.2,,,
675,19.9,374.8333333333333,49.7,49.9,49.9,47.7,39.1,30.5,,,
676,19.8,375.75,49.8,49.9,49.9,47.8,39.4,30.6,,,
677,19.9,376.3833333333334,49.8,49.9,49.9,47.9,39.6,30.9,,,
678,19.9,377.46666666666664,49.9,49.9,49.9,48.0,39.9,31.1,,,
679,19.8,378.46666666666664,49.8,49.9,49.9,48.1,40.1,31.3,,,
680,19.9,378.8500000000001,49.8,49.9,49.9,48.2,40.4,31.5,,,
681,19.8,379.8333333333333,50.0,49.9,50.0,48.3,40.7,31.7,,,
682,19.9,380.73333333333335,49.9,49.9,50.0,48.4,40.9,32.0,,,
683,19.9,381.7166666666667,49.9,50.0,50.0,48.5,41.2,32.2,,,
684,19.9,382.6166666666666,49.9,50.0,50.0,48.6,41.4,32.4,,,
685,19.9,383.5666666666666,50.0,50.0,50.0,48.7,41.6,32.6,,,
686,19.9,384.7166666666667,50.0,50.0,50.0,48.8,41.9,32.9,,,
687,19.9,384.84999999999997,50.0,50.0,50.1,49.0,42.1,33.1,,,
688,20.0,386.25,50.0,50.0,50.1,49.0,42.3,33.3,,,
689,19.9,387.8999999999999,50.0,50.1,50.1,49.2,42.6,33.6,13.5,25.6,1.4333333333333333
690,19.8,387.55,50.0,50.0,50.1,49.3,42.8,33.8,14.3,27.0,1.7
691,19.9,387.1000000000001,49.9,50.1,50.1,48.8,42.5,28.9,14.3,50.1,1.7
692,20.0,379.8833333333334,49.8,50.0,50.1,48.2,41.8,26.7,14.3,50.1,1.7
693,20.0,372.68333333333334,49.7,49.9,50.0,47.7,41.1,25.1,14.4,50.0,1.1833333333333333
694,19.9,369.0,49.6,50.0,49.9,47.7,41.0,24.7,,,
695,19.7,369.84999999999997,49.5,50.0,49.9,47.5,41.2,24.8,,,
696,19.7,370.46666666666664,49.8,50.0,49.9,47.8,41.2,24.9,,,
697,19.8,371.06666666666666,49.3,50.0,50.0,47.8,41.4,24.9,,,
698,19.8,372.2166666666667,49.5,50.0,50.0,47.9,41.4,25.0,,,
699,19.9,373.06666666666666,49.9,50.0,50.1,48.0,41.5,25.2,,,
700,20.0,374.09999999999997,49.8,50.0,50.1,48.0,41.5,25.3,,,
701,19.6,374.8333333333333,50.0,50.0,50.1,48.2,41.5,25.3,,,
702,19.7,376.0333333333333,50.0,50.0,50.1,48.2,41.7,25.6,,,
703,19.8,376.78333333333336,49.8,50.0,50.1,48.3,41.8,25.7,,,
704,19.9,377.65000000000003,50.0,50.0,50.1,48.3,41.9,25.9,,,
705,20.0,378.1666666666667,49.9,50.1,50.1,48.4,42.0,26.1,,,
706,20.0,379.4833333333333,50.0,50.1,50.1,48.5,42.1,26.4,,,
707,19.9,381.26666666666665,50.0,50.1,50.1,48.6,42.2,26.6,,,
708,19.8,381.8166666666666,50.0,50.1,50.1,48.7,42.4,26.9,,,
709,19.9,382.81666666666666,50.0,50.1,50.1,48.8,42.5,27.3,,,
710,19.9,384.2666666666667,50.0,50.1,50.1,48.8,42.7,27.6,,,
711,19.9,383.75,50.0,50.1,50.2,48.9,42.9,27.9,,,
712,19.9,384.9166666666667,50.1,50.2,50.2,49.0,43.0,28.2,,,
713,19.9,386.01666666666665,50.0,50.2,50.2,49.1,43.2,28.4,,,
714,19.9,386.86666666666673,50.1,50.2,50.2,49.2,43.4,28.7,,,
715,19.9,387.65000000000003,49.9,50.2,50.2,49.3,43.5,29.1,,,
716,19.6,388.09999999999997,50.2,50.2,50.3,49.4,43.7,29.4,,,
717,19.7,388.95000000000005,50.2,50.3,50.3,49.5,43.9,29.7,,,
718,19.8,389.78333333333336,50.1,50.2,50.3,49.6,44.1,30.1,17.4,33.0,0.3666666666666667
719,20.0,390.78333333333336,50.2,50.2,50.3,49.7,44.2,30.4,14.2,31.8,1.0
720,19.9,391.3166666666666,50.1,50.3,50.3,50.0,44.4,31.1,14.4,34.7,1.0
721,19.8,390.9166666666667,50.2,50.3,50.3,49.6,44.2,27.6,14.4,50.1,0.8333333333333334
722,19.7,389.1333333333334,50.2,50.3,50.3,49.6,44.3,27.1,,,
723,19.8,389.53333333333336,50.3,50.3,50.4,49.6,44.4,27.5,,,
724,19.8,390.31666666666666,50.3,50.3,50.4,49.8,44.6,28.0,,,
725,19.9,390.9166666666667,49.8,50.4,50.4,49.9,44.8,28.4,,,
726,19.9,392.48333333333335,50.4,50.4,50.4,49.8,44.8,29.0,,,
727,19.9,392.8833333333334,50.3,50.4,50.4,49.9,45.0,29.2,,,
728,19.9,393.55,50.4,50.4,50.5,50.0,45.2,29.7,,,
729,19.8,394.2,50.4,50.4,50.5,50.1,45.3,30.2,,,
730,19.8,395.71666666666664,50.5,50.5,50.5,50.2,45.5,30.4,,,
731,19.8,395.55,50.5,50.5,50.6,50.2,45.6,31.0,,,
732,19.8,397.15000000000003,50.6,50.5,50.6,50.2,45.8,31.4,,,
733,19.9,397.81666666666666,50.5,50.6,50.6,50.3,46.0,31.8,,,
734,19.9,398.54999999999995,50.6,50.6,50.7,50.3,46.2,32.2,,,
735,19.9,399.5,50.6,50.6,50.7,50.4,46.3,32.6,,,
736,19.8,399.5,50.7,50.7,50.7,50.4,46.5,33.1,,,
737,19.9,400.2833333333333,50.6,50.7,50.8,50.5,46.7,33.4,,,
738,19.9,400.93333333333334,50.7,50.7,50.8,50.5,46.9,33.9,,,
739,19.8,401.25,50.8,50.8,50.9,50.6,47.0,34.3,,,
740,19.8,401.98333333333335,50.8,50.8,50.9,50.6,47.2,34.7,,,
741,19.8,402.46666666666664,50.9,50.9,50.9,50.6,47.4,35.1,,,
742,19.9,403.2166666666667,50.9,50.9,51.0,50.6,47.5,35.5,,,
743,19.9,403.8333333333333,50.9,51.0,51.0,50.7,47.7,35.8,,,
744,20.0,404.3833333333334,51.0,51.0,51.1,50.7,47.8,36.2,,,
745,19.9,405.29999999999995,51.0,51.0,51.1,50.8,48.0,36.6,,,
746,19.9,405.56666666666666,51.1,51.1,51.1,50.8,48.1,37.0,,,
747,19.8,406.34999999999997,51.1,51.2,51.2,50.9,48.3,37.4,,,
748,19.8,407.1666666666667,51.2,51.2,51.2,50.9,48.5,37.7,,,
749,19.9,407.3333333333333,51.2,51.2,51.3,51.0,48.6,38.0,,,
750,19.8,409.26666666666665,51.2,51.3,51.3,51.0,48.8,38.5,,,
751,19.9,408.76666666666665,50.9,51.4,51.4,51.1,48.9,38.8,,,
752,19.9,409.26666666666665,51.3,51.4,51.4,51.1,49.1,39.1,,,
753,19.8,410.0333333333333,51.3,51.4,51.5,51.2,49.2,39.5,,,
754,19.8,410.06666666666666,51.5,51.5,51.5,51.2,49.4,39.9,,,
755,20.0,410.3833333333334,51.3,51.5,51.6,51.3,49.6,40.1,,,
756,19.9,411.4666666666667,51.5,51.6,51.6,51.3,49.6,40.5,,,
757,19.8,411.8333333333333,51.6,51.6,51.7,51.4,49.8,40.8,,,
758,19.8,412.4333333333334,51.6,51.7,51.7,51.4,49.9,41.1,,,
759,20.0,80.48333333333333,51.7,51.7,51.8,51.5,50.1,41.5,,,
760,20.3,1.6500000000000001,51.4,51.7,51.8,51.5,50.1,41.6,,,
761,20.7,1.633333333333333,51.4,51.7,51.8,51.5,50.1,41.6,,,
762,20.4,1.6500000000000001,51.5,51.8,51.8,51.5,50.1,41.5,,,
763,20.1,1.6666666666666667,51.2,51.8,51.8,51.6,50.1,41.5,18.7,28.0,0.3666666666666667
764,19.8,1.7,51.5,51.7,51.8,51.5,50.1,41.4,14.5,27.6,1.0
765,19.6,1.6499999999999997,51.3,51.8,51.8,51.5,50.1,41.6,14.5,30.7,1.0
766,19.8,1.7000000000000002,51.0,51.8,51.8,51.4,49.8,35.5,14.4,51.6,0.8333333333333334
767,20.3,1.6666666666666663,51.5,51.7,51.8,51.4,50.0,33.3,,,
768,20.5,1.6499999999999997,51.2,51.8,51.8,51.4,49.6,34.4,14.9,49.2,0.35000000000000003
769,20.2,2.5666666666666664,51.3,51.7,51.8,51.4,49.8,33.8,14.3,49.6,1.0
770,19.8,1.633333333333333,51.5,51.7,51.7,51.3,49.7,35.0,14.4,49.1,1.0
771,19.7,1.633333333333333,51.3,51.7,51.7,51.4,49.5,30.7,14.4,51.7,0.8333333333333334
772,20.0,1.633333333333333,51.5,51.7,51.7,51.2,49.6,30.3,,,
773,20.3,1.6499999999999997,51.3,51.7,51.7,51.2,49.3,30.4,,,
774,20.4,1.6499999999999997,51.5,51.7,51.7,51.2,49.4,30.5,,,
775,20.0,1.6666666666666667,51.4,51.7,51.7,51.2,49.4,30.8,,,
776,19.7,1.6666666666666667,51.5,51.7,51.7,51.2,49.5,30.8,,,
777,19.5,1.633333333333333,51.3,51.7,51.7,51.2,49.4,31.1,,,
778,20.0,1.633333333333333,51.5,51.6,51.7,51.2,49.4,31.2,,,
779,20.3,1.633333333333333,51.2,51.7,51.7,51.2,49.4,30.9,,,
780,20.3,1.633333333333333,51.5,51.6,51.7,51.2,49.4,31.4,,,
781,19.9,1.633333333333333,51.4,51.7,51.6,51.2,49.4,31.5,,,
782,19.7,1.6500000000000001,51.3,51.6,51.6,51.2,49.4,31.7,,,
783,19.8,1.633333333333333,51.4,51.6,51.6,51.2,49.4,31.9,,,
784,20.2,1.633333333333333,51.4,51.6,51.6,51.2,49.4,31.9,,,
785,20.3,1.6499999999999997,51.2,51.6,51.6,51.2,49.4,32.0,,,
786,20.1,1.6666666666666667,51.3,51.6,51.6,51.2,49.4,32.0,,,
787,19.7,1.6500000000000001,51.4,51.6,51.6,51.2,49.3,32.1,,,
788,19.7,1.5999999999999999,51.5,51.6,51.6,51.2,49.3,32.2,,,
789,20.1,1.6166666666666665,51.4,51.6,51.6,51.2,49.4,32.3,,,
790,20.4,1.6166666666666665,51.3,51.6,51.6,51.2,49.3,32.4,,,
