Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
12:00:10,10,10.1,6.0,58.6,1.8,52.2,52.3,52.0,51.8,51.0,47.4,10.5,17.4,3.0
12:00:20,20,10.2,6.0,58.4,1.6,52.2,52.3,52.0,51.8,51.1,44.2,10.6,51.8,3.0
12:00:30,30,10.2,6.1,58.6,1.8,52.3,52.3,52.0,51.8,51.1,43.2,10.6,51.9,3.0
12:00:40,40,10.1,6.0,58.5,1.6,52.2,52.3,52.0,51.8,50.6,42.8,10.6,51.9,3.0
12:00:50,50,10.1,6.0,58.3,1.8,52.1,52.3,52.0,51.8,50.3,41.5,10.5,52.0,3.0
12:01:00,60,10.1,5.9,58.1,1.6,52.1,52.3,52.0,51.7,49.7,41.1,10.6,52.0,3.0
12:01:10,70,10.1,5.9,58.3,1.8,52.2,52.3,51.9,51.8,48.0,39.8,10.5,52.0,3.0
12:01:20,80,10.1,5.9,58.2,1.6,52.3,52.3,51.9,51.7,47.0,39.3,10.6,52.0,3.0
12:01:30,90,10.2,6.0,58.3,1.8,52.2,52.3,51.9,51.7,45.8,38.5,10.6,52.0,3.0
12:01:40,100,10.1,6.0,58.3,1.6,52.1,52.3,51.9,51.7,43.9,38.2,10.5,52.0,3.0
12:01:50,110,10.2,6.0,58.2,1.7,52.1,52.3,51.9,51.7,43.0,37.1,10.6,52.0,3.0
12:02:00,120,10.2,6.0,58.1,1.6,52.2,52.3,51.9,51.5,41.1,36.3,10.6,52.0,3.0
12:02:10,130,10.2,6.0,57.9,1.7,52.2,52.3,51.8,51.4,40.1,35.3,10.6,52.0,3.0
12:02:20,140,10.2,6.0,58.1,1.5,52.3,52.3,51.8,51.5,39.0,34.8,10.5,52.0,3.0
12:02:30,150,10.2,6.0,57.9,1.7,52.2,52.3,51.8,51.5,38.8,34.2,10.5,52.0,3.0
12:02:40,160,10.2,6.0,57.8,1.6,52.1,52.3,51.8,51.5,37.7,33.6,10.5,52.0,3.0
12:02:50,170,10.2,6.0,57.7,7.6,52.1,52.2,51.7,51.5,37.1,33.4,10.5,52.0,3.0
12:03:00,180,10.2,6.0,57.7,37.6,51.9,52.2,51.7,51.4,36.1,32.4,10.6,52.0,3.0
12:03:10,190,10.2,6.0,57.7,26.0,52.0,52.2,51.7,51.4,35.5,31.5,10.6,52.0,3.0
12:03:20,200,10.2,6.0,57.7,24.7,52.2,52.2,51.7,51.4,34.7,31.6,10.5,51.9,3.0
12:03:30,210,10.2,6.0,57.6,20.7,52.2,52.2,51.7,51.4,34.5,31.4,10.6,51.9,3.0
12:03:40,220,10.2,5.9,57.3,300.9,52.2,52.2,51.7,51.3,33.2,30.6,10.5,51.9,3.0
12:03:50,230,10.2,5.9,57.5,366.5,52.2,52.2,51.7,51.3,32.4,29.8,10.6,51.9,3.1
12:04:00,240,10.1,5.9,57.4,371.5,52.2,52.1,51.7,51.1,32.8,29.5,10.6,51.9,3.1
12:04:10,250,10.1,5.8,57.3,374.6,52.2,52.2,51.7,51.1,31.3,29.0,10.5,51.9,3.0
12:04:20,260,10.0,5.8,57.5,371.5,52.2,52.1,51.6,51.0,30.1,28.5,10.6,51.9,3.0
12:04:30,270,10.0,5.8,57.3,354.7,52.2,52.1,51.6,50.9,30.3,28.0,10.6,51.9,3.0
12:04:40,280,9.9,5.7,57.7,329.1,52.1,52.1,51.6,50.6,28.7,27.6,10.6,51.9,3.0
12:04:50,290,10.0,5.8,57.7,313.2,52.1,52.1,51.5,50.6,28.7,27.5,10.5,51.9,3.0
12:05:00,300,10.1,5.9,57.7,305.0,52.1,52.1,51.5,50.4,28.3,27.0,10.5,51.9,3.0
12:05:10,310,10.1,5.9,57.9,298.9,52.0,52.1,51.5,50.1,28.1,26.6,10.6,51.9,3.0
12:05:20,320,10.2,6.0,58.0,296.5,52.1,52.1,51.5,49.6,28.9,26.2,10.5,51.9,3.0
12:05:30,330,10.2,6.0,58.0,289.4,51.7,52.0,51.5,48.8,27.4,26.1,10.5,51.9,3.0
12:05:40,340,10.1,5.9,57.8,281.1,52.0,52.0,51.4,48.5,27.9,26.0,10.6,51.9,3.0
12:05:50,350,10.0,5.9,57.9,276.0,52.1,52.0,51.4,46.8,26.6,25.6,10.5,51.9,3.0
12:06:00,360,10.1,5.9,57.6,273.2,52.1,52.0,51.4,44.8,26.1,25.0,10.6,51.9,3.0
12:06:10,370,10.0,5.8,57.6,287.9,52.0,52.0,51.4,42.9,25.8,24.8,10.5,51.8,3.0
12:06:20,380,10.0,5.8,57.5,287.5,52.0,51.9,51.4,41.7,26.7,24.8,10.6,51.8,3.0
12:06:30,390,10.1,5.9,57.6,287.4,52.1,51.9,51.3,40.5,25.0,24.4,10.6,51.8,3.0
12:06:40,400,10.0,5.8,57.5,286.6,51.9,51.9,51.2,38.7,25.0,24.1,10.5,51.8,3.0
12:06:50,410,9.9,5.7,57.7,287.1,51.8,51.9,51.3,37.4,24.9,23.7,10.5,51.8,3.0
12:07:00,420,9.9,5.7,57.8,286.5,51.8,51.9,51.2,36.0,24.9,23.4,10.6,51.8,3.0
12:07:10,430,9.9,5.7,57.5,287.1,51.9,51.9,51.1,35.3,24.2,23.2,10.5,51.8,3.0
12:07:20,440,9.9,5.7,57.6,286.1,52.0,51.9,51.1,35.2,23.5,23.1,10.6,51.8,3.0
12:07:30,450,9.9,5.7,57.6,286.1,51.9,51.8,51.1,34.2,23.6,22.7,10.5,51.7,3.0
12:07:40,460,9.9,5.7,57.7,284.5,51.9,51.8,51.1,33.8,23.7,22.3,10.5,51.7,3.0
12:07:50,470,9.9,5.7,57.9,285.4,52.0,51.8,51.1,32.3,22.9,22.1,10.6,51.7,3.0
12:08:00,480,9.9,5.7,57.7,284.8,52.0,51.8,51.0,31.3,22.9,22.2,10.5,51.7,3.0
12:08:10,490,9.8,5.7,57.8,283.8,51.9,51.8,50.9,31.1,22.7,21.8,10.5,51.7,3.0
12:08:20,500,9.8,5.7,57.6,282.4,51.6,51.8,50.8,30.8,22.6,21.5,10.5,51.7,3.0
12:08:30,510,9.8,5.7,57.8,281.9,51.8,51.7,50.7,30.0,22.6,21.4,10.6,51.7,3.0
12:08:40,520,9.9,5.7,57.6,280.5,51.9,51.7,50.7,29.4,22.2,21.1,10.5,51.6,3.0
12:08:50,530,9.9,5.7,57.6,280.3,51.9,51.7,50.6,28.9,21.5,21.0,10.5,51.6,3.0
12:09:00,540,9.9,5.7,57.5,279.5,51.8,51.7,50.4,28.7,21.5,20.9,10.5,51.6,0.1
12:09:10,550,9.9,5.7,57.6,278.8,51.8,51.6,50.4,28.3,21.4,21.4,10.5,51.6,0.0
12:09:20,560,9.9,5.7,57.7,278.8,51.4,51.6,50.4,28.3,21.5,21.2,10.5,51.5,0.0
12:09:30,570,9.9,5.7,57.6,279.2,51.6,51.6,50.4,28.5,21.5,21.2,10.5,51.5,0.0
12:09:40,580,10.0,5.8,57.4,280.0,51.7,51.6,50.4,28.5,21.4,20.9,10.5,51.4,0.0
12:09:50,590,10.0,5.8,57.7,280.7,51.7,51.6,50.5,28.2,21.2,20.9,10.5,51.3,0.0
12:10:00,600,10.0,5.8,57.5,281.3,51.5,51.6,50.4,28.3,21.2,20.9,10.5,51.0,0.0
12:10:10,610,10.0,5.8,57.3,281.5,51.1,51.6,50.4,28.5,21.3,20.9,10.5,50.8,0.0
12:10:20,620,10.1,5.8,57.3,282.0,51.5,51.6,50.4,28.6,21.3,21.0,10.5,50.6,0.0
12:10:30,630,10.1,5.8,57.1,282.8,51.6,51.6,50.5,28.4,21.4,21.0,10.5,50.4,0.0
12:10:40,640,10.1,5.8,57.0,283.2,51.3,51.6,50.4,28.6,21.6,21.0,10.5,50.2,0.0
12:10:50,650,10.1,5.9,57.3,283.6,51.4,51.6,50.4,29.0,21.6,21.1,10.5,50.0,0.0
12:11:00,660,10.1,5.9,57.1,283.5,51.6,51.6,50.3,29.0,21.6,21.1,10.5,49.8,0.0
12:11:10,670,10.1,5.9,57.0,284.7,51.3,51.6,50.3,28.7,21.5,21.1,10.5,49.6,0.0
12:11:20,680,10.1,5.8,57.0,284.9,51.3,51.6,50.3,28.5,21.5,21.0,10.5,49.4,0.0
12:11:30,690,10.1,5.8,56.8,285.8,51.4,51.6,50.4,28.4,21.6,21.0,10.5,49.2,0.0
12:11:40,700,10.1,5.8,56.6,285.3,51.4,51.6,50.3,28.2,21.6,21.0,10.5,49.0,0.0
12:11:50,710,10.1,5.8,56.8,285.5,51.6,51.6,50.3,28.2,21.7,21.0,10.5,48.8,0.0
12:12:00,720,10.1,5.8,56.7,285.0,51.4,51.6,50.3,28.8,21.6,21.0,10.5,48.6,0.0
12:12:10,730,10.1,5.8,56.7,285.6,51.5,51.6,50.4,29.0,21.6,21.1,10.5,48.4,0.0
12:12:20,740,10.1,5.8,56.8,285.4,51.6,51.6,50.4,29.4,21.6,21.1,10.5,48.1,0.0
12:12:30,750,10.0,5.7,56.6,285.4,51.8,51.6,50.4,29.1,21.6,21.1,10.5,47.9,0.0
12:12:40,760,10.0,5.7,56.6,285.1,51.6,51.6,50.4,29.1,21.6,21.0,10.5,47.7,0.0
12:12:50,770,10.0,5.7,56.5,285.2,51.4,51.6,50.3,29.0,21.7,21.1,10.5,47.5,0.0
12:13:00,780,10.0,5.7,56.5,285.3,51.7,51.6,50.3,28.9,21.7,21.1,10.5,47.2,0.0
12:13:10,790,9.9,5.6,56.2,285.1,51.5,51.6,50.3,28.9,21.8,21.1,10.5,47.0,0.0
12:13:20,800,9.9,5.6,56.5,285.0,51.3,51.6,50.4,29.0,21.8,21.1,10.5,46.8,0.0
12:13:30,810,10.0,5.7,56.5,285.6,51.5,51.7,50.4,28.9,21.8,21.1,10.5,46.6,0.0
12:13:40,820,9.9,5.6,56.5,285.4,51.5,51.6,50.4,29.0,21.8,21.1,10.5,46.4,0.0
12:13:50,830,10.0,5.7,56.5,286.3,51.7,51.6,50.4,29.0,21.9,21.1,10.5,46.2,0.0
12:14:00,840,9.9,5.6,56.4,285.5,51.6,51.7,50.4,29.0,22.0,21.1,10.5,46.0,0.0
12:14:10,850,9.9,5.6,56.4,286.5,51.6,51.6,50.4,29.3,22.0,21.1,10.5,45.8,0.0
12:14:20,860,9.9,5.7,56.8,285.5,51.6,51.6,50.3,29.4,22.0,21.1,10.5,45.6,0.0
12:14:30,870,9.9,5.6,56.7,287.1,51.7,51.6,50.3,29.3,22.0,21.1,10.5,45.4,0.0
12:14:40,880,9.9,5.6,56.5,285.3,51.4,51.6,50.3,29.3,22.1,21.1,10.5,45.2,0.0
12:14:50,890,9.9,5.6,56.7,286.3,51.2,51.6,50.3,29.3,22.1,21.1,10.5,45.0,0.0
12:15:00,900,9.9,5.7,57.1,286.5,51.6,51.6,50.3,29.3,22.1,21.1,10.5,44.8,0.0
12:15:10,910,10.0,5.7,57.0,286.5,51.5,51.6,50.3,29.5,22.1,21.1,10.5,44.6,0.0
12:15:20,920,10.0,5.7,57.3,287.0,51.6,51.6,50.3,29.4,22.2,21.1,10.5,44.5,0.0
12:15:30,930,9.9,5.7,57.0,287.1,51.3,51.6,50.3,29.4,22.2,21.1,10.5,44.3,0.0
12:15:40,940,9.9,5.7,57.3,287.1,51.7,51.6,50.3,29.4,22.2,21.1,10.5,44.1,0.0
12:15:50,950,10.0,5.8,57.7,287.7,51.5,51.6,50.3,29.4,22.2,21.1,10.5,44.0,0.0
12:16:00,960,9.9,5.8,57.7,287.6,51.7,51.6,50.4,29.4,22.3,21.1,10.5,43.8,0.0
12:16:10,970,9.9,5.7,57.7,288.0,51.4,51.6,50.3,29.5,22.2,21.1,10.5,43.6,0.0
12:16:20,980,9.9,5.7,57.8,287.4,51.5,51.6,50.3,29.5,22.3,21.1,10.5,43.5,0.0
12:16:30,990,9.9,5.8,58.3,287.8,51.7,51.6,50.2,29.5,22.3,21.1,10.5,43.3,0.0
12:16:40,1000,9.9,5.8,58.4,287.8,51.3,51.6,50.3,29.7,22.4,21.1,10.5,43.1,0.0
12:16:50,1010,10.0,5.9,58.5,287.8,51.5,51.6,50.3,29.7,22.5,21.1,10.5,43.0,0.0
12:17:00,1020,10.1,6.0,58.7,288.1,51.3,51.7,50.3,29.7,22.5,21.1,10.5,42.8,0.0
12:17:10,1030,10.1,6.0,59.2,288.4,51.3,51.7,50.3,29.8,22.5,21.1,10.5,42.7,0.0
12:17:20,1040,10.1,6.1,59.2,288.9,51.2,51.7,50.3,29.7,22.6,21.1,10.5,42.5,0.0
12:17:30,1050,10.1,6.1,59.4,288.9,51.3,51.6,50.3,29.8,22.6,21.1,10.5,42.3,0.0
12:17:40,1060,10.1,6.1,59.6,289.4,51.5,51.7,50.3,29.8,22.6,21.1,10.5,42.2,0.0
12:17:50,1070,10.1,6.1,59.8,289.6,51.6,51.7,50.3,29.8,22.6,21.1,10.5,42.1,0.0
12:18:00,1080,10.1,6.2,60.1,289.8,51.6,51.6,50.3,29.9,22.7,21.1,10.5,41.9,0.0
12:18:10,1090,10.1,6.2,60.1,290.0,51.3,51.6,50.3,29.8,22.7,21.1,10.5,41.7,0.0
12:18:20,1100,10.1,6.1,60.1,289.8,51.4,51.6,50.3,29.8,22.7,21.2,10.5,41.5,0.0
12:18:30,1110,10.1,6.1,60.4,289.5,51.6,51.6,50.2,30.0,22.7,21.2,10.5,41.4,0.0
12:18:40,1120,10.1,6.2,60.7,289.6,51.7,51.6,50.2,30.0,22.7,21.2,10.5,41.2,0.0
12:18:50,1130,10.1,6.2,60.6,290.4,51.5,51.6,50.2,30.0,22.8,21.2,10.5,41.1,0.0
12:19:00,1140,10.1,6.2,60.6,290.1,51.4,51.6,50.2,29.9,22.8,21.2,10.5,40.8,0.0
12:19:10,1150,10.1,6.2,60.7,290.6,51.3,51.6,50.2,30.0,22.9,21.2,10.5,40.6,0.0
12:19:20,1160,10.1,6.1,60.5,290.5,51.4,51.6,50.3,30.1,22.9,21.2,10.5,40.5,0.0
12:19:30,1170,10.0,6.1,60.5,290.9,51.6,51.6,50.3,30.2,22.9,21.2,10.5,40.3,0.0
12:19:40,1180,10.0,6.1,60.6,290.5,51.6,51.6,50.3,30.2,22.9,21.2,10.5,40.1,0.0
12:19:50,1190,10.0,6.1,60.6,290.7,51.6,51.6,50.3,30.2,23.0,21.2,10.5,39.9,0.0
12:20:00,1200,9.9,6.0,60.3,290.9,51.6,51.6,50.2,30.1,23.0,21.2,10.4,39.8,0.0
12:20:10,1210,10.0,6.0,60.4,291.0,51.7,51.6,50.3,30.1,23.0,21.2,10.5,39.7,0.0
12:20:20,1220,10.0,6.1,60.4,291.4,51.5,51.6,50.2,30.2,23.0,21.2,10.5,39.5,0.0
12:20:30,1230,10.0,6.1,60.2,291.5,51.4,51.6,50.2,30.3,23.1,21.2,10.4,39.4,0.0
12:20:40,1240,9.9,6.0,60.0,290.7,51.2,51.6,50.2,30.3,23.1,21.2,10.4,39.3,0.0
12:20:50,1250,9.9,5.9,59.8,291.3,51.5,51.6,50.2,30.3,23.2,21.3,10.4,39.1,0.0
12:21:00,1260,9.9,5.9,59.9,291.3,51.2,51.6,50.2,30.4,23.2,21.3,10.4,38.9,0.0
12:21:10,1270,9.9,5.9,60.1,291.8,51.6,51.6,50.3,30.3,23.2,21.3,10.4,38.7,0.0
12:21:20,1280,9.9,5.9,59.9,291.7,51.5,51.6,50.2,30.4,23.2,21.3,10.4,38.6,0.0
12:21:30,1290,9.9,5.9,59.8,293.2,51.5,51.6,50.2,30.4,23.3,21.3,10.4,38.4,0.0
12:21:40,1300,9.9,5.9,59.7,291.8,51.6,51.6,50.2,30.4,23.3,21.3,10.4,38.3,0.0
12:21:50,1310,9.9,5.9,59.6,292.4,51.4,51.6,50.2,30.5,23.3,21.3,10.4,38.2,0.0
12:22:00,1320,10.0,6.0,60.0,294.4,51.4,51.6,50.2,30.5,23.4,21.3,10.4,38.0,0.0
12:22:10,1330,10.0,6.0,59.7,292.9,51.6,51.6,50.2,30.5,23.4,21.3,10.4,37.9,0.0
12:22:20,1340,10.0,6.0,59.5,294.7,51.3,51.6,50.2,30.5,23.4,21.3,10.4,37.8,0.0
12:22:30,1350,10.0,6.0,59.2,293.4,51.5,51.6,50.2,30.5,23.4,21.3,10.4,37.6,0.0
12:22:40,1360,10.1,6.0,59.6,292.7,51.5,51.6,50.2,30.6,23.5,21.3,10.4,37.5,0.0
12:22:50,1370,10.1,6.1,59.5,293.4,51.5,51.6,50.2,30.7,23.5,21.3,10.4,37.4,0.0
12:23:00,1380,10.1,6.0,59.0,292.9,51.6,51.6,50.2,30.7,23.6,21.3,10.4,37.2,0.0
12:23:10,1390,10.1,6.1,59.3,293.5,51.3,51.6,50.2,30.7,23.6,21.3,10.4,37.1,0.0
12:23:20,1400,10.1,6.0,59.1,293.2,51.4,51.6,50.1,30.7,23.6,21.4,10.4,36.9,0.0
12:23:30,1410,10.1,6.1,59.0,293.7,51.1,51.6,50.2,30.7,23.7,21.4,10.4,36.8,0.0
12:23:40,1420,10.1,6.0,58.9,293.0,51.4,51.6,50.2,30.7,23.7,21.4,10.4,36.6,0.0
12:23:50,1430,10.1,6.0,58.7,293.5,51.4,51.6,50.2,30.8,23.7,21.4,10.4,36.5,0.0
12:24:00,1440,10.1,6.0,58.6,297.1,51.4,51.6,50.1,30.8,23.7,21.4,10.4,36.4,0.0
12:24:10,1450,10.1,6.0,58.7,292.8,51.4,51.6,50.1,30.8,23.7,21.4,10.4,36.2,0.0
12:24:20,1460,10.1,6.0,58.4,292.7,51.5,51.6,50.1,30.9,23.8,21.4,10.4,36.0,0.0
12:24:30,1470,10.1,5.9,58.4,293.5,51.6,51.6,50.1,30.9,23.8,21.4,10.4,35.8,0.0
12:24:40,1480,10.1,5.9,58.1,293.5,51.0,51.6,50.2,31.0,23.9,21.4,10.4,35.7,0.0
12:24:50,1490,10.0,5.9,58.2,293.8,51.2,51.6,50.1,31.0,23.9,21.4,10.4,35.6,0.0
12:25:00,1500,10.0,5.8,57.9,293.9,51.3,51.6,50.1,31.0,23.9,21.4,10.4,35.5,0.0
12:25:10,1510,10.0,5.8,57.9,294.3,51.0,51.6,50.1,31.0,23.9,21.5,10.4,35.3,0.0
12:25:20,1520,9.9,5.7,57.4,294.8,51.0,51.6,50.1,31.0,23.9,21.5,10.4,35.2,0.0
12:25:30,1530,9.9,5.7,57.7,294.5,51.3,51.6,50.1,31.1,24.0,21.5,10.4,35.0,0.0
12:25:40,1540,9.9,5.7,57.6,294.5,51.4,51.6,50.1,31.1,24.0,21.5,10.4,35.0,0.0
12:25:50,1550,9.8,5.7,57.5,294.4,51.5,51.6,50.1,31.1,24.0,21.5,10.4,34.8,0.0
12:26:00,1560,9.8,5.6,57.5,295.1,51.6,51.6,50.1,31.1,24.1,21.5,10.4,34.6,0.0
12:26:10,1570,9.9,5.6,57.2,294.6,51.5,51.6,50.1,31.2,24.1,21.5,10.4,34.5,0.0
12:26:20,1580,9.9,5.7,57.2,294.8,51.5,51.6,50.1,31.2,24.2,21.5,10.4,34.4,0.0
12:26:30,1590,9.9,5.7,57.2,294.4,51.5,51.6,50.1,31.2,24.2,21.5,10.4,34.3,0.0
12:26:40,1600,9.8,5.6,56.9,294.8,51.2,51.6,50.1,31.3,24.2,21.6,10.4,34.1,0.0
12:26:50,1610,9.8,5.6,57.1,294.7,51.5,51.6,50.1,31.3,24.3,21.6,10.4,34.0,0.0
12:27:00,1620,9.8,5.5,57.0,295.5,51.3,51.6,50.1,31.3,24.3,21.6,10.4,33.8,0.0
12:27:10,1630,9.8,5.5,57.0,295.5,51.5,51.6,50.1,31.3,24.3,21.6,10.4,33.7,0.0
12:27:20,1640,9.8,5.6,57.0,295.4,51.5,51.6,50.1,31.3,24.3,21.6,10.4,33.8,0.0
12:27:30,1650,9.9,5.6,56.7,295.5,51.1,51.6,50.1,31.3,24.4,21.6,10.4,33.6,0.0
12:27:40,1660,9.9,5.6,56.7,295.8,51.5,51.6,50.1,31.4,24.4,21.6,10.4,33.4,0.0
12:27:50,1670,9.9,5.7,56.5,295.5,51.1,51.6,50.0,31.4,24.4,21.6,10.4,33.3,0.1
12:28:00,1680,10.0,5.7,56.8,295.6,51.3,51.6,50.1,31.5,24.5,21.6,10.4,33.1,1.0
12:28:10,1690,10.0,5.8,56.7,295.8,51.4,51.5,50.0,31.5,24.5,21.7,10.7,33.1,1.1
12:28:20,1700,10.1,5.7,56.4,295.5,51.3,51.5,50.1,31.5,24.5,21.7,10.6,33.0,1.0
12:28:30,1710,10.1,5.8,56.5,295.6,51.2,51.5,50.0,31.5,24.5,21.7,10.2,32.9,1.0
12:28:40,1720,10.1,5.8,56.1,295.8,51.2,51.5,50.1,31.5,24.6,21.7,9.7,32.8,1.0
12:28:50,1730,10.1,5.8,55.9,296.3,51.6,51.6,50.1,31.6,24.6,21.7,9.1,32.7,1.0
12:29:00,1740,10.2,5.8,56.2,296.3,51.5,51.5,50.0,31.6,24.6,21.7,9.6,32.5,1.0
12:29:10,1750,10.2,5.8,55.9,296.5,51.5,51.6,50.0,31.6,24.7,21.7,10.1,32.4,1.0
12:29:20,1760,10.2,5.8,56.1,296.4,51.4,51.6,50.0,31.6,24.7,21.7,10.3,32.3,1.0
12:29:30,1770,10.2,5.8,55.7,296.4,51.3,51.6,50.0,31.7,24.7,21.8,10.4,32.1,1.0
12:29:40,1780,10.2,5.8,55.7,296.7,51.3,51.6,50.0,31.7,24.8,21.7,10.4,32.1,1.0
12:29:50,1790,10.2,5.8,55.6,297.1,51.1,51.6,50.0,31.7,24.8,21.7,10.5,32.0,1.0
12:30:00,1800,10.2,5.8,55.7,297.3,51.3,51.5,50.0,31.7,24.8,21.8,10.5,31.9,1.0
12:30:10,1810,10.1,5.7,55.6,296.7,51.4,51.6,50.0,31.8,24.9,21.8,10.5,31.5,1.0
12:30:20,1820,10.1,5.7,55.6,297.1,51.5,51.5,50.0,31.7,24.9,21.7,10.5,47.3,1.0
12:30:30,1830,10.1,5.7,55.8,296.9,51.2,51.5,49.9,31.7,25.0,21.5,10.5,50.7,1.0
12:30:40,1840,10.1,5.7,55.6,297.2,50.7,51.5,49.8,31.6,24.9,21.4,10.5,51.0,1.0
12:30:50,1850,10.1,5.7,55.7,296.3,51.1,51.6,49.7,31.5,24.8,21.3,10.5,51.0,1.0
12:31:00,1860,10.1,5.7,55.8,296.4,50.8,51.5,49.6,31.4,24.7,21.2,10.7,51.1,1.0
12:31:10,1870,10.1,5.7,55.7,295.6,51.3,51.5,49.4,31.4,24.7,21.1,10.2,51.1,1.0
12:31:20,1880,10.1,5.7,55.9,295.7,51.2,51.5,49.3,31.3,24.6,21.0,10.4,51.1,1.0
12:31:30,1890,10.0,5.6,55.7,295.5,51.2,51.5,49.2,31.2,24.5,21.0,10.4,51.1,1.0
12:31:40,1900,10.0,5.6,55.6,295.2,51.2,51.5,49.0,31.1,24.4,20.8,10.5,51.1,1.0
12:31:50,1910,10.0,5.6,55.7,294.7,51.0,51.5,49.0,31.1,24.3,20.8,10.5,51.1,1.0
12:32:00,1920,9.9,5.6,56.0,294.4,51.0,51.5,48.7,31.0,24.3,20.7,10.5,51.1,1.0
12:32:10,1930,9.9,5.6,55.6,294.0,50.7,51.5,48.6,30.9,24.3,20.8,10.5,51.1,0.0
12:32:20,1940,9.9,5.5,55.7,294.2,50.9,51.5,48.5,30.9,24.3,20.7,10.5,51.0,0.0
12:32:30,1950,9.9,5.5,55.9,293.6,51.0,51.5,48.5,31.0,24.4,20.7,10.5,51.0,0.0
12:32:40,1960,9.9,5.5,55.9,294.5,51.0,51.5,48.3,31.1,24.4,20.9,10.5,50.9,0.0
12:32:50,1970,9.9,5.5,56.2,294.1,51.4,51.5,48.5,30.9,24.6,21.0,10.5,50.7,0.0
12:33:00,1980,9.8,5.6,56.4,294.8,51.4,51.5,48.6,30.9,24.6,21.1,10.5,50.5,0.0
12:33:10,1990,9.8,5.5,56.4,294.3,51.5,51.5,48.4,30.9,24.6,21.0,10.5,50.2,0.0
12:33:20,2000,9.8,5.5,56.3,294.6,51.5,51.5,48.4,30.9,24.6,20.9,10.4,50.0,0.0
12:33:30,2010,9.8,5.5,56.4,294.8,51.4,51.5,48.4,31.1,24.6,21.0,10.5,49.8,0.0
12:33:40,2020,9.8,5.5,56.5,294.9,51.4,51.5,48.3,31.1,24.5,21.0,10.4,49.5,0.0
12:33:50,2030,9.8,5.6,56.8,295.3,51.0,51.5,48.4,31.0,24.5,21.0,10.5,49.2,0.0
12:34:00,2040,9.9,5.6,56.8,295.5,51.1,51.5,48.3,31.0,24.5,21.0,10.5,49.0,0.0
12:34:10,2050,9.9,5.6,56.9,295.5,51.0,51.4,48.4,31.1,24.5,20.9,10.4,48.7,0.0
12:34:20,2060,9.9,5.6,57.2,296.5,51.2,51.4,48.3,31.2,24.6,20.9,10.4,48.4,0.0
12:34:30,2070,9.9,5.6,57.1,296.4,50.9,51.4,48.2,31.2,24.7,20.9,10.4,48.2,0.0
12:34:40,2080,9.9,5.7,57.3,296.3,51.3,51.4,48.3,31.2,24.7,20.9,10.4,48.0,0.0
12:34:50,2090,9.9,5.7,57.3,296.2,51.2,51.4,48.3,31.2,24.7,20.9,10.4,47.7,0.0
12:35:00,2100,10.0,5.8,57.4,296.8,51.1,51.4,48.3,31.2,24.7,20.9,10.4,47.5,0.0
12:35:10,2110,10.1,5.8,57.5,296.4,51.3,51.4,48.2,31.3,24.7,20.9,10.5,47.3,0.0
12:35:20,2120,10.1,5.9,57.6,296.5,51.3,51.4,48.2,31.3,24.8,20.9,10.4,47.1,0.0
12:35:30,2130,10.1,5.9,57.6,296.8,51.4,51.4,48.2,31.2,24.8,21.0,10.4,46.9,0.0
12:35:40,2140,10.1,5.9,58.1,296.7,51.3,51.5,48.3,31.3,24.9,20.9,10.4,46.7,0.0
12:35:50,2150,10.1,5.9,57.9,296.8,51.2,51.5,48.4,31.4,24.9,20.9,10.4,46.5,0.0
12:36:00,2160,10.2,6.0,58.0,297.0,51.2,51.4,48.2,31.5,25.0,20.9,10.4,46.3,0.0
12:36:10,2170,10.2,6.0,58.1,296.9,51.2,51.5,48.2,31.5,24.9,20.9,10.4,46.1,0.0
12:36:20,2180,10.2,6.0,58.1,297.2,51.3,51.5,48.2,31.5,24.9,20.9,10.4,46.0,0.0
12:36:30,2190,10.2,6.0,58.1,297.3,51.2,51.5,48.2,31.5,24.9,20.9,10.4,45.8,0.0
12:36:40,2200,10.2,6.0,58.1,297.9,51.2,51.4,48.2,31.5,24.9,21.0,10.4,45.6,0.0
12:36:50,2210,10.2,6.0,58.4,297.8,51.3,51.4,48.2,31.6,24.9,21.0,10.4,45.4,0.0
12:37:00,2220,10.1,6.0,58.3,298.0,51.2,51.5,48.3,31.6,24.9,21.0,10.4,45.2,0.0
12:37:10,2230,10.1,6.0,58.3,297.9,50.9,51.4,48.2,31.6,25.0,21.0,10.4,45.0,0.0
12:37:20,2240,10.1,6.0,58.4,298.2,51.2,51.4,48.2,31.6,25.1,21.0,10.4,44.8,0.0
12:37:30,2250,10.1,6.0,58.4,297.8,51.3,51.4,48.1,31.6,25.1,21.0,10.4,44.6,0.0
12:37:40,2260,10.1,5.9,58.4,297.9,51.3,51.4,48.1,31.6,25.2,21.0,10.4,44.3,0.0
12:37:50,2270,10.1,5.9,58.2,297.7,51.2,51.4,48.1,31.7,25.2,21.0,10.4,44.2,0.2
12:38:00,2280,10.1,6.0,58.6,298.2,51.2,51.4,48.2,31.7,25.2,21.0,10.4,44.0,1.0
12:38:10,2290,10.0,5.9,58.8,297.7,51.4,51.4,48.2,31.7,25.2,21.0,10.6,43.7,1.0
12:38:20,2300,10.0,5.9,58.5,298.2,51.2,51.4,48.2,31.7,25.3,21.0,10.5,43.5,0.9
12:38:30,2310,10.0,5.9,58.5,298.0,50.8,51.4,48.2,31.7,25.3,21.1,12.2,43.4,0.9
12:38:40,2320,9.9,5.9,58.9,298.5,51.3,51.4,48.2,31.8,25.3,21.1,11.6,43.1,1.0
12:38:50,2330,9.9,5.8,58.7,297.8,51.5,51.4,48.1,31.9,25.3,21.1,10.9,43.0,1.0
12:39:00,2340,10.0,5.8,58.6,298.4,51.3,51.4,48.1,31.9,25.3,21.1,10.5,42.8,1.0
12:39:10,2350,9.9,5.9,58.9,298.3,51.4,51.4,48.0,31.9,25.3,21.1,10.7,42.7,1.0
12:39:20,2360,9.9,5.9,58.8,298.9,51.4,51.4,48.0,31.9,25.4,21.1,10.6,42.5,1.0
12:39:30,2370,9.9,5.9,59.1,298.5,51.5,51.4,48.1,31.9,25.4,21.1,10.6,42.3,1.0
12:39:40,2380,9.9,5.8,58.7,298.6,51.5,51.4,48.0,31.9,25.4,21.1,10.6,42.1,1.0
12:39:50,2390,9.9,5.8,58.7,298.8,51.3,51.4,48.1,31.9,25.5,21.1,10.5,41.9,1.0
12:40:00,2400,9.9,5.8,58.9,299.2,51.4,51.4,48.1,31.9,25.5,21.1,10.5,41.7,1.0
12:40:10,2410,9.9,5.8,58.9,299.2,51.5,51.4,48.2,32.0,25.5,21.1,10.5,41.6,1.1
12:40:20,2420,9.9,5.8,58.9,299.2,51.4,51.4,47.9,32.0,25.6,21.1,10.5,49.8,1.1
12:40:30,2430,9.9,5.8,58.7,299.3,51.4,51.4,47.6,32.0,25.6,21.0,10.5,50.8,1.0
12:40:40,2440,9.9,5.8,58.6,299.0,51.2,51.4,47.5,31.9,25.4,20.9,10.5,50.9,1.0
12:40:50,2450,9.9,5.8,58.6,298.5,51.3,51.4,47.2,31.8,25.3,20.9,10.5,50.9,1.0
12:41:00,2460,9.8,5.8,58.8,298.4,51.3,51.4,46.9,31.8,25.3,20.8,10.5,51.0,1.0
12:41:10,2470,9.8,5.7,58.7,298.4,51.4,51.4,46.8,31.8,25.2,20.7,10.5,50.9,0.0
12:41:20,2480,9.9,5.8,58.9,297.8,51.3,51.4,46.7,31.7,25.0,20.7,10.5,50.9,0.0
12:41:30,2490,9.9,5.8,58.7,297.9,51.2,51.3,46.5,31.7,25.0,20.7,10.5,50.9,0.0
12:41:40,2500,9.9,5.8,58.8,297.7,51.3,51.4,46.4,31.7,25.0,20.8,10.5,50.7,0.0
12:41:50,2510,10.0,5.8,58.5,298.2,51.3,51.4,46.6,31.7,25.4,20.9,10.5,50.5,0.0
12:42:00,2520,9.9,5.9,58.7,297.9,51.4,51.4,46.6,31.7,25.5,21.0,10.5,50.3,0.0
12:42:10,2530,10.0,5.9,58.4,297.9,51.2,51.4,46.4,31.9,25.5,21.0,10.5,50.1,0.0
12:42:20,2540,10.0,5.9,58.7,298.1,51.4,51.4,46.6,31.9,25.5,21.0,10.5,49.9,0.0
12:42:30,2550,10.0,5.9,58.6,298.2,51.4,51.4,46.8,31.9,25.5,21.1,10.5,49.7,0.0
12:42:40,2560,10.1,6.0,58.6,298.5,51.2,51.3,46.4,31.8,25.5,21.0,10.5,49.6,0.0
12:42:50,2570,10.1,6.0,58.7,298.0,51.2,51.3,46.1,31.7,25.4,21.1,10.5,49.4,0.0
12:43:00,2580,10.1,6.0,58.6,298.4,51.4,51.4,46.6,31.9,25.4,21.1,10.5,49.2,0.0
12:43:10,2590,10.2,6.0,58.6,299.1,51.4,51.4,46.6,31.9,25.4,21.0,10.5,49.0,0.0
12:43:20,2600,10.2,6.1,58.6,299.5,51.2,51.3,46.4,32.0,25.5,21.0,10.5,48.8,0.0
12:43:30,2610,10.2,6.1,58.8,298.9,51.1,51.4,46.5,32.0,25.5,21.0,10.4,48.6,0.0
12:43:40,2620,10.2,6.1,58.9,299.1,51.3,51.4,46.6,32.0,25.5,21.0,10.5,48.4,0.0
12:43:50,2630,10.1,6.0,59.1,299.3,51.1,51.3,46.2,32.0,25.6,21.0,10.5,48.1,0.0
12:44:00,2640,10.1,6.0,58.9,303.5,51.1,51.3,46.2,32.1,25.6,21.0,10.5,47.9,0.0
12:44:10,2650,10.1,6.0,58.9,303.2,51.3,51.3,46.5,32.1,25.7,21.0,10.5,47.6,0.0
12:44:20,2660,10.1,6.0,59.0,299.4,51.2,51.3,46.6,32.1,25.7,21.0,10.5,47.4,0.0
12:44:30,2670,10.1,6.0,58.8,299.9,51.2,51.3,46.6,32.1,25.7,21.1,10.5,47.1,0.0
12:44:40,2680,10.1,6.0,59.0,299.8,51.3,51.3,46.5,32.1,25.8,21.1,10.4,46.9,0.0
12:44:50,2690,10.0,6.0,58.9,299.6,51.2,51.3,46.5,32.0,25.8,21.1,10.4,46.6,0.0
12:45:00,2700,10.1,6.0,59.0,300.1,50.9,51.4,46.4,32.1,25.7,21.1,10.5,46.4,0.0
12:45:10,2710,10.0,5.9,59.1,299.9,51.1,51.3,46.1,32.2,25.7,21.1,10.5,46.2,0.0
12:45:20,2720,10.0,5.9,58.7,300.3,51.2,51.3,46.4,32.2,25.8,21.0,10.5,46.0,0.0
12:45:30,2730,10.0,5.9,59.0,300.3,51.2,51.3,46.6,32.3,25.8,21.1,10.5,45.8,0.0
12:45:40,2740,10.0,5.9,59.2,300.1,51.0,51.3,46.5,32.4,25.8,21.1,10.5,45.6,0.0
12:45:50,2750,10.0,5.9,59.0,299.8,51.0,51.3,46.4,32.4,25.9,21.1,10.5,45.4,0.0
12:46:00,2760,10.0,5.9,59.0,300.6,51.1,51.3,46.5,32.3,26.0,21.1,10.5,45.2,0.0
12:46:10,2770,10.0,5.9,58.9,300.6,51.2,51.3,46.4,32.3,26.1,21.1,10.4,45.0,0.0
12:46:20,2780,10.0,5.9,59.0,300.4,51.1,51.3,46.4,32.4,26.1,21.1,10.5,44.8,0.0
12:46:30,2790,9.9,5.9,59.2,300.0,50.8,51.3,46.4,32.4,26.0,21.2,10.4,44.6,0.0
12:46:40,2800,9.9,5.8,58.9,300.2,51.3,51.3,46.3,32.4,26.0,21.2,10.4,44.4,0.0
12:46:50,2810,9.9,5.8,58.9,300.2,51.3,51.3,46.3,32.4,26.0,21.2,10.5,44.2,0.0
12:47:00,2820,9.9,5.9,59.1,300.6,51.1,51.3,46.4,32.5,26.1,21.2,10.4,44.0,0.0
12:47:10,2830,9.9,5.8,58.7,300.3,51.2,51.3,46.4,32.4,26.2,21.2,10.4,43.8,0.0
12:47:20,2840,9.8,5.8,58.8,300.8,51.2,51.3,46.2,32.5,26.2,21.2,10.4,43.6,0.0
12:47:30,2850,9.8,5.8,58.9,300.7,50.7,51.3,46.3,32.6,26.2,21.2,10.5,43.4,0.0
12:47:40,2860,9.8,5.7,58.6,300.9,50.9,51.3,46.3,32.6,26.2,21.2,10.4,43.2,0.0
12:47:50,2870,9.9,5.8,58.6,300.6,51.0,51.3,46.4,32.6,26.2,21.2,10.4,43.0,0.0
12:48:00,2880,9.8,5.7,58.6,301.3,50.6,51.3,46.4,32.6,26.2,21.2,10.4,42.8,0.0
12:48:10,2890,9.8,5.8,58.9,301.0,51.0,51.3,46.4,32.6,26.3,21.2,10.4,42.7,0.0
12:48:20,2900,9.8,5.7,58.8,301.5,51.1,51.3,46.3,32.6,26.4,21.3,10.4,42.5,0.0
12:48:30,2910,9.8,5.7,58.6,301.5,51.1,51.3,46.3,32.7,26.4,21.3,10.4,42.3,0.0
12:48:40,2920,9.8,5.7,58.6,303.3,51.1,51.3,46.4,32.7,26.4,21.4,10.4,42.2,0.0
12:48:50,2930,9.9,5.8,58.3,301.3,51.3,51.3,46.2,32.7,26.4,21.3,10.4,41.9,0.0
12:49:00,2940,9.9,5.8,58.6,302.2,51.1,51.3,46.2,32.7,26.4,21.3,10.4,41.8,0.0
12:49:10,2950,10.0,5.8,58.3,304.1,51.3,51.3,46.2,32.7,26.5,21.3,10.4,41.6,0.0
12:49:20,2960,10.0,5.8,58.1,301.7,51.3,51.3,46.2,32.8,26.5,21.3,10.4,41.4,0.0
12:49:30,2970,10.0,5.9,58.3,301.6,51.2,51.3,46.3,32.8,26.6,21.4,10.4,41.3,0.0
12:49:40,2980,10.1,5.9,58.0,302.1,51.1,51.3,46.5,32.8,26.6,21.4,10.4,41.1,0.0
12:49:50,2990,10.1,5.9,58.0,301.8,51.2,51.3,46.4,32.8,26.6,21.4,10.4,41.0,0.0
12:50:00,3000,10.1,6.0,57.9,302.1,50.9,51.3,46.3,32.8,26.6,21.4,10.4,40.9,0.0
12:50:10,3010,10.2,6.0,58.1,302.0,50.9,51.3,46.3,32.9,26.6,21.4,10.4,40.7,0.0
12:50:20,3020,10.2,6.0,58.2,302.7,51.3,51.3,46.2,32.9,26.7,21.5,10.4,40.6,0.0
12:50:30,3030,10.2,6.0,57.9,302.2,51.1,51.3,46.1,33.0,26.7,21.5,10.4,40.4,0.0
12:50:40,3040,10.1,5.9,57.7,302.7,51.1,51.3,46.1,33.0,26.7,21.5,10.4,40.3,0.0
12:50:50,3050,10.1,5.9,57.5,302.3,51.1,51.3,46.2,33.0,26.8,21.5,10.4,40.1,0.0
12:51:00,3060,10.0,5.8,57.5,302.9,51.1,51.3,46.3,33.0,26.8,21.5,10.4,40.0,0.0
12:51:10,3070,10.0,5.8,57.6,302.4,51.1,51.3,46.3,33.0,26.8,21.5,10.4,39.8,0.0
12:51:20,3080,10.0,5.8,57.5,302.9,50.8,51.3,46.2,33.0,26.8,21.5,10.4,39.6,0.0
12:51:30,3090,10.0,5.8,57.3,303.4,51.2,51.3,46.3,33.0,26.8,21.6,10.4,39.5,0.0
12:51:40,3100,10.0,5.8,57.5,303.3,51.2,51.3,46.3,33.1,26.9,21.6,10.4,39.3,0.0
12:51:50,3110,9.9,5.7,57.4,303.5,51.3,51.3,46.2,33.1,26.9,21.6,10.4,39.1,0.0
12:52:00,3120,10.0,5.7,57.2,303.8,51.2,51.3,46.2,33.1,27.0,21.6,10.4,38.9,0.0
12:52:10,3130,10.0,5.7,57.3,303.6,51.3,51.3,46.2,33.2,27.0,21.6,10.4,38.7,0.0
12:52:20,3140,10.0,5.8,57.4,304.0,51.3,51.3,46.1,33.2,27.0,21.6,10.4,38.5,0.0
12:52:30,3150,10.0,5.7,57.2,303.8,51.0,51.2,46.2,33.2,27.1,21.7,10.4,38.4,0.0
12:52:40,3160,10.0,5.7,57.3,303.9,51.2,51.2,46.2,33.2,27.1,21.7,10.4,38.3,0.0
12:52:50,3170,9.9,5.7,57.3,303.6,50.8,51.3,46.1,33.2,27.1,21.7,10.4,38.0,0.0
12:53:00,3180,9.9,5.6,57.2,304.1,51.2,51.3,46.2,33.3,27.1,21.7,10.4,37.8,0.0
12:53:10,3190,9.9,5.7,57.3,303.6,51.2,51.3,46.3,33.3,27.1,21.8,10.4,37.7,0.0
12:53:20,3200,9.9,5.7,57.6,304.1,51.2,51.3,46.2,33.3,27.2,21.8,10.4,37.5,0.0
12:53:30,3210,9.8,5.6,57.4,303.8,50.9,51.3,46.1,33.4,27.2,21.7,10.4,37.4,0.0
12:53:40,3220,9.8,5.6,57.3,304.0,50.8,51.3,46.2,33.4,27.3,21.7,10.4,37.2,0.0
12:53:50,3230,9.8,5.6,57.4,304.2,51.1,51.3,46.2,33.4,27.3,21.8,10.4,37.0,0.0
12:54:00,3240,9.8,5.6,57.4,304.0,50.9,51.2,46.1,33.4,27.3,21.9,10.4,36.9,0.0
12:54:10,3250,9.8,5.6,57.4,304.2,50.7,51.3,46.1,33.5,27.3,22.0,10.4,36.8,0.0
12:54:20,3260,9.8,5.6,57.4,304.3,50.6,51.2,46.1,33.5,27.3,22.0,10.4,36.7,0.0
12:54:30,3270,9.7,5.5,57.3,304.0,51.1,51.2,46.1,33.5,27.4,21.9,10.4,36.5,0.0
12:54:40,3280,9.8,5.6,57.5,304.4,50.9,51.2,46.1,33.5,27.5,21.9,10.4,36.3,0.0
12:54:50,3290,9.8,5.6,57.6,304.2,50.8,51.3,46.1,33.5,27.5,21.9,10.4,36.2,0.0
12:55:00,3300,9.8,5.7,57.6,304.1,50.9,51.2,46.1,33.6,27.4,21.9,10.4,36.0,0.0
12:55:10,3310,9.9,5.7,57.7,304.5,50.3,51.2,46.1,33.6,27.5,22.0,10.4,35.9,0.0
12:55:20,3320,9.9,5.7,57.7,304.3,50.7,51.2,46.1,33.6,27.5,22.0,10.4,35.8,0.0
12:55:30,3330,10.0,5.8,57.5,304.2,50.9,51.2,46.1,33.6,27.5,22.0,10.4,35.6,0.0
12:55:40,3340,10.0,5.8,57.7,305.2,51.0,51.2,46.0,33.6,27.6,22.1,10.4,35.5,0.0
12:55:50,3350,10.1,5.8,57.6,304.8,51.1,51.3,46.1,33.7,27.6,22.1,10.4,35.4,0.0
12:56:00,3360,10.1,5.8,57.4,305.2,51.2,51.2,46.1,33.7,27.7,22.1,10.4,35.3,0.0
12:56:10,3370,10.1,5.8,57.3,305.0,51.1,51.2,46.1,33.7,27.7,22.1,10.4,35.2,0.0
12:56:20,3380,10.1,5.9,57.5,305.3,51.0,51.2,46.1,33.7,27.7,22.1,10.4,35.0,0.0
12:56:30,3390,10.1,5.9,57.3,305.4,50.7,51.2,46.0,33.8,27.7,22.2,10.4,34.9,0.0
12:56:40,3400,10.1,5.9,57.5,305.3,51.0,51.2,46.1,33.8,27.8,22.2,10.4,34.8,0.0
12:56:50,3410,10.1,5.9,57.3,305.8,51.1,51.2,46.0,33.8,27.8,22.2,10.4,34.7,0.0
12:57:00,3420,10.1,5.9,57.5,306.1,50.9,51.2,46.0,33.8,27.8,22.2,10.4,34.6,0.0
12:57:10,3430,10.1,5.8,57.2,305.8,50.6,51.2,46.1,33.8,27.8,22.2,10.3,34.4,0.0
12:57:20,3440,10.1,5.8,57.1,305.9,50.5,51.2,46.1,33.8,27.9,22.3,10.3,34.3,0.0
12:57:30,3450,10.1,5.8,57.4,306.3,50.5,51.2,46.0,33.9,27.9,22.3,10.4,34.2,0.0
12:57:40,3460,10.1,5.8,57.3,306.3,50.9,51.2,46.0,33.9,27.9,22.3,10.4,34.1,0.0
12:57:50,3470,10.1,5.8,57.2,306.5,51.1,51.2,46.0,33.9,28.0,22.4,10.4,34.0,0.0
12:58:00,3480,10.0,5.8,57.3,306.4,51.1,51.2,46.0,33.9,28.0,22.4,10.4,33.8,0.0
12:58:10,3490,10.0,5.8,57.3,306.6,51.1,51.2,46.1,33.9,28.0,22.4,10.3,33.6,0.0
12:58:20,3500,10.0,5.7,57.0,307.1,51.2,51.2,46.1,34.0,28.0,22.4,10.4,33.5,0.0
12:58:30,3510,10.0,5.7,57.3,306.5,51.2,51.2,46.0,34.0,28.1,22.4,10.4,33.4,0.0
12:58:40,3520,10.0,5.7,57.0,306.9,51.3,51.2,46.0,34.0,28.1,22.5,10.4,33.3,0.0
12:58:50,3530,9.9,5.7,57.1,306.9,51.2,51.2,46.0,34.0,28.1,22.4,10.3,33.2,0.0
12:59:00,3540,9.9,5.7,57.2,307.2,51.0,51.2,46.0,34.0,28.1,22.4,10.4,33.1,0.0
12:59:10,3550,9.9,5.7,57.2,307.1,51.1,51.2,46.0,34.1,28.1,22.5,10.4,33.0,0.0
12:59:20,3560,9.9,5.7,57.1,307.8,51.1,51.2,45.9,34.1,28.2,22.6,10.3,32.9,0.0
12:59:30,3570,9.9,5.7,57.4,307.2,51.0,51.2,46.0,34.1,28.2,22.6,10.4,32.7,0.0
12:59:40,3580,9.9,5.6,57.2,307.7,50.9,51.2,46.0,34.2,28.2,22.6,10.4,32.6,0.0
12:59:50,3590,9.9,5.7,57.3,307.5,51.1,51.2,46.0,34.2,28.3,22.6,10.4,32.4,0.0
13:00:00,3600,9.8,5.6,57.1,307.7,51.0,51.2,46.0,34.2,28.3,22.6,10.3,32.2,0.0
13:00:10,3610,9.8,5.6,57.4,307.6,50.8,51.2,46.0,34.2,28.3,22.6,10.3,32.1,0.0
13:00:20,3620,9.8,5.6,57.0,308.0,50.6,51.2,46.0,34.2,28.4,22.7,10.3,32.0,0.0
13:00:30,3630,9.8,5.6,57.3,307.7,50.3,51.2,46.0,34.2,28.3,22.7,10.3,31.8,0.0
13:00:40,3640,9.8,5.6,57.3,308.2,50.7,51.2,45.9,34.3,28.4,22.7,10.3,31.7,0.0
13:00:50,3650,9.8,5.6,57.5,307.7,50.7,51.2,45.9,34.3,28.5,22.7,10.3,31.6,0.0
13:01:00,3660,9.8,5.6,57.6,307.8,50.8,51.2,45.9,34.3,28.5,22.7,10.3,31.4,0.0
13:01:10,3670,9.8,5.6,57.4,307.9,50.8,51.2,45.9,34.3,28.5,22.8,10.3,31.3,0.0
13:01:20,3680,9.8,5.6,57.6,307.6,51.0,51.2,46.0,34.4,28.5,22.9,10.3,31.2,0.0
13:01:30,3690,9.8,5.6,57.6,307.9,50.9,51.2,46.0,34.4,28.6,22.9,10.3,31.1,0.0
13:01:40,3700,9.8,5.6,57.6,308.0,51.0,51.2,45.9,34.4,28.6,22.9,10.3,31.0,0.0
13:01:50,3710,9.8,5.6,57.6,307.9,51.0,51.2,45.9,34.4,28.6,22.9,10.3,30.9,0.0
13:02:00,3720,9.9,5.7,57.8,308.2,51.0,51.2,45.9,34.4,28.6,22.9,10.3,30.8,0.0
13:02:10,3730,9.9,5.7,57.8,308.3,51.1,51.2,45.9,34.4,28.7,22.9,10.3,30.7,0.0
13:02:20,3740,10.0,5.8,58.2,308.3,51.1,51.2,45.9,34.5,28.7,23.0,10.3,30.6,0.0
13:02:30,3750,10.0,5.8,58.0,308.7,51.1,51.2,45.9,34.5,28.7,23.0,10.3,30.4,0.0
13:02:40,3760,10.0,5.9,58.4,308.7,51.0,51.2,45.9,34.5,28.8,23.0,10.3,30.4,0.0
13:02:50,3770,10.0,5.9,58.1,308.4,50.8,51.2,45.9,34.5,28.8,23.0,10.3,30.3,0.0
13:03:00,3780,10.0,5.9,58.3,309.2,51.1,51.2,45.9,34.5,28.8,23.0,10.3,30.1,0.0
13:03:10,3790,10.1,6.0,58.6,309.0,51.0,51.1,45.8,34.6,28.8,23.1,10.3,30.0,0.0
13:03:20,3800,10.1,6.0,58.5,309.1,51.0,51.2,45.9,34.6,28.9,23.1,10.3,29.9,0.0
13:03:30,3810,10.1,6.0,58.6,309.3,51.0,51.2,45.9,34.6,28.9,23.1,10.3,29.9,0.0
13:03:40,3820,10.1,6.0,58.5,309.7,51.1,51.2,45.9,34.6,28.9,23.1,10.3,29.8,0.0
13:03:50,3830,10.1,6.0,58.6,308.8,51.0,51.2,45.9,34.6,28.9,23.2,10.3,29.8,0.0
13:04:00,3840,10.1,6.0,58.8,309.4,50.9,51.2,45.9,34.7,29.0,23.2,10.3,29.7,0.0
13:04:10,3850,10.1,6.0,58.8,309.3,51.1,51.2,45.8,34.7,29.0,23.3,10.3,29.5,0.0
13:04:20,3860,10.1,6.0,58.8,309.3,50.9,51.2,45.9,34.7,29.0,23.3,10.3,29.4,0.0
13:04:30,3870,10.1,6.0,58.9,309.9,50.8,51.2,45.9,34.7,29.0,23.3,10.3,29.3,0.0
13:04:40,3880,10.1,6.0,59.0,309.9,50.7,51.2,45.9,34.7,29.1,23.3,10.3,29.1,0.0
13:04:50,3890,10.1,6.0,59.0,309.9,50.9,51.2,45.8,34.8,29.1,23.3,10.3,29.1,0.0
13:05:00,3900,10.0,5.9,59.0,310.4,50.8,51.2,45.8,34.8,29.1,23.3,10.3,28.9,0.0
13:05:10,3910,10.0,5.9,58.9,310.2,51.1,51.2,45.8,34.8,29.2,23.4,10.3,28.9,0.0
13:05:20,3920,10.0,5.9,59.0,310.4,50.9,51.2,45.8,34.8,29.2,23.4,10.3,28.9,0.0
13:05:30,3930,10.0,5.9,59.0,309.9,51.0,51.2,45.8,34.8,29.2,23.4,10.3,28.7,0.0
13:05:40,3940,10.0,5.9,59.3,310.3,51.0,51.2,45.9,34.8,29.2,23.5,10.3,28.7,0.0
13:05:50,3950,10.0,5.9,59.2,310.7,50.9,51.2,45.9,34.9,29.3,23.5,10.3,28.6,0.0
13:06:00,3960,10.0,5.9,59.1,310.5,50.7,51.2,45.8,34.9,29.3,23.5,10.3,28.5,0.0
13:06:10,3970,10.0,5.9,59.1,310.6,51.0,51.2,45.8,34.9,29.4,23.5,10.3,28.4,0.0
13:06:20,3980,9.9,5.8,59.1,310.2,50.7,51.2,45.8,34.9,29.4,23.5,10.3,28.2,0.0
13:06:30,3990,9.9,5.8,59.1,310.6,50.9,51.1,45.8,34.9,29.4,23.6,10.3,28.2,0.0
13:06:40,4000,9.8,5.8,59.0,310.6,51.0,51.2,45.8,35.0,29.4,23.6,10.3,28.0,0.0
13:06:50,4010,9.8,5.8,58.9,310.8,51.0,51.2,45.8,35.0,29.4,23.6,10.3,28.0,0.0
13:07:00,4020,9.8,5.8,59.0,311.0,51.2,51.2,45.8,35.0,29.5,23.7,10.3,27.9,0.0
13:07:10,4030,9.8,5.8,59.2,311.2,51.0,51.2,45.8,35.0,29.5,23.7,10.3,27.8,0.0
13:07:20,4040,9.8,5.7,59.2,311.0,51.1,51.2,45.8,35.0,29.5,23.7,10.3,27.8,0.0
13:07:30,4050,9.7,5.7,59.0,310.8,51.0,51.2,45.8,35.1,29.5,23.7,10.3,27.7,0.0
13:07:40,4060,9.8,5.7,59.0,310.8,50.9,51.1,45.8,35.1,29.6,23.8,10.3,27.6,0.0
13:07:50,4070,9.8,5.7,59.1,311.3,51.0,51.1,45.7,35.1,29.6,23.8,10.3,27.6,0.0
13:08:00,4080,9.7,5.7,59.1,311.3,51.1,51.2,45.8,35.1,29.6,23.8,10.3,27.4,0.0
13:08:10,4090,9.7,5.7,58.8,311.7,51.0,51.1,45.8,35.1,29.7,23.8,10.3,27.3,0.0
13:08:20,4100,9.8,5.7,58.8,311.9,50.9,51.1,45.7,35.2,29.7,23.8,10.3,27.1,0.0
13:08:30,4110,9.7,5.7,59.0,312.0,50.8,51.1,45.7,35.2,29.7,23.9,10.3,27.1,0.0
13:08:40,4120,9.8,5.8,58.8,312.4,50.6,51.1,45.7,35.2,29.7,23.9,10.3,27.1,0.0
13:08:50,4130,9.9,5.8,59.0,312.6,50.6,51.1,45.8,35.2,29.8,23.9,10.3,27.0,0.0
13:09:00,4140,9.9,5.8,58.6,312.1,50.4,51.1,45.8,35.2,29.8,23.9,10.3,26.9,0.0
13:09:10,4150,10.0,5.9,58.6,312.5,50.9,51.1,45.8,35.2,29.8,24.0,10.3,26.7,0.0
13:09:20,4160,10.0,5.9,58.6,311.8,51.1,51.1,45.8,35.3,29.8,24.0,10.3,26.7,0.0
13:09:30,4170,10.0,5.9,58.7,312.2,50.9,51.1,45.7,35.3,29.9,24.0,10.3,26.6,0.0
13:09:40,4180,10.0,5.9,58.3,312.0,50.6,51.1,45.7,35.3,29.9,24.0,10.3,26.5,0.0
13:09:50,4190,10.1,5.9,58.2,312.1,50.8,51.1,45.7,35.3,29.9,24.1,10.3,26.4,0.0
13:10:00,4200,10.1,6.0,58.5,312.5,50.7,51.1,45.7,35.4,30.0,24.1,10.3,26.3,0.0
13:10:10,4210,10.1,6.0,58.4,312.2,51.0,51.1,45.7,35.4,30.0,24.1,10.3,26.3,0.0
13:10:20,4220,10.1,5.9,58.2,315.3,51.1,51.1,45.7,35.4,30.0,24.1,10.4,26.3,0.0
13:10:30,4230,10.1,6.0,58.2,312.8,50.9,51.1,45.7,35.4,30.0,24.2,10.3,26.2,0.0
13:10:40,4240,10.1,5.9,58.1,312.2,51.1,51.1,45.7,35.4,30.1,24.2,10.4,26.1,0.0
13:10:50,4250,10.1,5.9,58.2,313.0,51.1,51.1,45.7,35.5,30.1,24.2,10.4,26.0,0.0
13:11:00,4260,10.1,5.9,57.9,313.4,50.8,51.1,45.7,35.5,30.1,24.2,10.4,26.0,0.0
13:11:10,4270,10.0,5.8,57.7,313.0,51.0,51.1,45.7,35.5,30.1,24.3,10.4,25.9,0.0
13:11:20,4280,10.0,5.8,58.0,313.5,50.8,51.1,45.7,35.5,30.1,24.3,10.4,25.7,0.0
13:11:30,4290,10.0,5.8,57.7,313.6,51.0,51.1,45.7,35.5,30.2,24.3,10.4,25.7,0.0
13:11:40,4300,10.0,5.8,57.5,316.5,50.9,51.1,45.7,35.5,30.2,24.3,10.4,25.7,0.0
13:11:50,4310,10.0,5.8,57.8,313.5,50.7,51.1,45.7,35.5,30.2,24.4,10.4,25.5,0.0
13:12:00,4320,9.9,5.7,57.5,313.5,50.7,51.1,45.7,35.6,30.2,24.4,10.4,25.4,0.0
13:12:10,4330,9.9,5.7,57.6,313.9,50.4,51.1,45.7,35.6,30.3,24.4,10.4,25.4,0.0
13:12:20,4340,9.9,5.7,57.7,313.7,50.9,51.1,45.7,35.6,30.3,24.4,10.4,25.2,0.0
13:12:30,4350,9.9,5.7,57.6,313.8,50.5,51.1,45.7,35.6,30.4,24.5,10.4,25.2,0.0
13:12:40,4360,9.9,5.7,57.4,313.6,51.0,51.1,45.6,35.6,30.4,24.5,10.4,25.1,0.0
13:12:50,4370,9.9,5.7,57.5,314.1,51.0,51.1,45.7,35.6,30.4,24.5,10.4,25.0,0.0
13:13:00,4380,9.9,5.7,57.5,313.9,50.8,51.1,45.7,35.7,30.4,24.5,10.4,24.9,0.0
13:13:10,4390,9.8,5.6,57.2,314.2,50.9,51.1,45.7,35.7,30.4,24.6,10.4,24.8,0.0
13:13:20,4400,9.8,5.6,57.4,314.0,50.9,51.1,45.7,35.7,30.5,24.6,10.5,24.7,0.0
13:13:30,4410,9.8,5.6,57.4,314.4,50.9,51.1,45.7,35.7,30.5,24.6,10.4,24.7,0.0
13:13:40,4420,9.8,5.6,57.2,314.3,50.3,51.1,45.6,35.8,30.5,24.7,10.5,24.7,0.0
13:13:50,4430,9.9,5.7,57.5,314.8,50.7,51.1,45.6,35.8,30.6,24.7,10.5,24.6,0.0
13:14:00,4440,9.9,5.6,57.4,314.5,50.9,51.1,45.6,35.8,30.6,24.7,10.5,24.5,0.0
13:14:10,4450,9.9,5.7,57.4,320.7,50.5,51.1,45.6,35.8,30.6,24.7,10.5,24.4,0.0
13:14:20,4460,10.0,5.7,57.2,315.1,50.8,51.0,45.6,35.8,30.6,24.8,10.5,24.4,0.0
13:14:30,4470,10.0,5.8,57.4,315.6,50.7,51.0,45.6,35.8,30.7,24.7,10.5,24.3,0.0
13:14:40,4480,10.1,5.8,57.2,315.0,50.7,51.0,45.7,35.9,30.7,24.8,10.5,24.1,0.0
13:14:50,4490,10.1,5.9,57.3,315.2,50.7,51.0,45.7,35.9,30.7,24.8,10.5,24.0,0.0
13:15:00,4500,10.1,5.9,57.2,314.3,50.8,51.1,45.6,35.9,30.7,24.9,10.5,24.0,0.0
13:15:10,4510,10.1,5.8,57.0,314.8,50.6,51.1,45.6,35.9,30.8,24.8,10.5,23.9,0.0
13:15:20,4520,10.1,5.9,57.3,314.9,50.8,51.1,45.6,35.9,30.8,24.9,10.5,23.9,0.0
13:15:30,4530,10.1,5.9,57.2,314.9,50.7,51.1,45.6,35.9,30.8,24.9,10.5,23.9,0.0
13:15:40,4540,10.2,5.9,57.2,315.0,50.5,51.1,45.6,36.0,30.9,24.9,10.5,23.8,0.0
13:15:50,4550,10.2,5.9,57.0,315.7,50.8,51.1,45.5,36.0,30.9,25.0,10.6,23.7,0.0
13:16:00,4560,10.2,5.9,57.2,315.0,50.8,51.1,45.6,36.0,30.9,25.0,10.6,23.6,0.0
13:16:10,4570,10.2,5.9,56.9,319.0,51.0,51.1,45.6,36.0,30.9,25.0,10.6,23.6,0.0
13:16:20,4580,10.2,5.9,57.1,315.4,50.5,51.1,45.6,36.0,30.9,25.0,10.6,23.6,0.0
13:16:30,4590,10.2,5.9,57.0,315.6,50.2,51.1,45.6,36.1,31.0,25.1,10.6,23.5,0.0
13:16:40,4600,10.1,5.9,57.0,315.6,50.3,51.1,45.6,36.1,31.0,25.1,10.6,23.4,0.0
13:16:50,4610,10.1,5.8,56.8,315.9,50.5,51.1,45.6,36.1,31.0,25.1,10.6,23.4,0.0
13:17:00,4620,10.0,5.8,56.9,315.9,50.9,51.1,45.6,36.1,31.0,25.1,10.6,23.4,0.0
13:17:10,4630,10.1,5.8,56.9,316.5,50.5,51.1,45.6,36.1,31.1,25.1,10.6,23.3,0.0
13:17:20,4640,10.1,5.8,57.1,316.5,50.8,51.1,45.6,36.1,31.1,25.2,10.6,23.2,0.0
13:17:30,4650,10.0,5.8,57.1,317.1,51.0,51.1,45.6,36.2,31.2,25.2,10.7,23.1,0.0
13:17:40,4660,10.0,5.8,57.1,316.2,50.3,51.1,45.6,36.2,31.2,25.2,10.7,23.0,0.0
13:17:50,4670,9.9,5.7,57.4,316.8,50.8,51.1,45.5,36.2,31.2,25.3,10.7,23.0,0.0
13:18:00,4680,9.9,5.7,57.5,316.7,51.1,51.1,45.6,36.2,31.2,25.3,10.7,23.0,0.0
13:18:10,4690,9.9,5.7,57.7,317.1,50.8,51.1,45.5,36.2,31.3,25.3,10.7,22.9,0.0
13:18:20,4700,9.9,5.7,57.6,316.8,50.8,51.1,45.6,36.3,31.3,25.4,10.7,22.8,0.0
13:18:30,4710,9.9,5.7,57.8,317.2,50.3,51.0,45.5,36.3,31.3,25.4,10.7,22.7,0.0
13:18:40,4720,9.9,5.7,58.0,317.1,50.4,51.0,45.5,36.3,31.3,25.4,10.7,22.7,0.0
13:18:50,4730,9.8,5.7,58.1,316.8,50.5,51.0,45.6,36.3,31.3,25.4,10.7,22.6,0.0
13:19:00,4740,9.8,5.7,58.1,316.9,50.5,51.0,45.5,36.3,31.4,25.4,10.7,22.6,0.0
13:19:10,4750,9.8,5.7,58.5,317.0,50.5,51.0,45.5,36.3,31.4,25.5,10.8,22.5,0.0
13:19:20,4760,9.8,5.7,58.3,316.7,50.9,51.0,45.5,36.4,31.4,25.5,10.8,22.4,0.0
13:19:30,4770,9.8,5.8,58.8,317.2,50.8,51.0,45.6,36.4,31.4,25.5,10.8,22.3,0.0
13:19:40,4780,9.8,5.7,58.8,317.2,50.5,51.0,45.5,36.4,31.5,25.6,10.8,22.3,0.0
13:19:50,4790,9.8,5.7,59.4,317.5,50.8,51.0,45.5,36.4,31.5,25.6,10.8,22.2,0.0
13:20:00,4800,9.8,5.8,59.5,317.7,50.8,51.0,45.5,36.4,31.5,25.6,10.8,22.2,0.0
13:20:10,4810,9.8,5.8,59.7,321.9,50.7,51.1,45.5,36.4,31.6,25.6,10.8,22.1,0.0
13:20:20,4820,9.7,5.8,59.8,318.2,50.8,51.0,45.5,36.5,31.6,25.7,10.8,22.0,0.0
13:20:30,4830,9.7,5.8,60.1,317.4,50.9,51.0,45.5,36.5,31.6,25.7,10.8,21.9,0.0
13:20:40,4840,9.7,5.8,60.2,317.6,50.9,51.0,45.5,36.5,31.6,25.7,10.8,21.9,0.0
13:20:50,4850,9.8,5.8,60.2,317.8,50.8,51.0,45.5,36.5,31.6,25.7,10.9,21.8,0.0
13:21:00,4860,9.8,5.9,60.3,317.6,50.9,51.0,45.5,36.5,31.7,25.7,10.9,21.8,0.0
13:21:10,4870,9.9,6.0,60.5,318.3,50.7,51.0,45.5,36.6,31.7,25.7,10.9,21.7,0.0
13:21:20,4880,9.9,6.0,60.6,318.3,50.9,51.0,45.5,36.6,31.7,25.8,10.9,21.7,0.0
13:21:30,4890,10.0,6.1,60.7,318.3,50.8,51.0,45.5,36.6,31.8,25.8,10.9,21.6,0.0
13:21:40,4900,9.9,6.0,60.5,318.5,50.8,51.0,45.5,36.6,31.8,25.8,10.9,21.5,0.0
13:21:50,4910,10.0,6.1,60.9,318.8,50.6,51.0,45.5,36.6,31.8,25.8,10.9,21.5,0.0
13:22:00,4920,10.0,6.1,60.7,318.6,50.1,51.0,45.5,36.6,31.8,25.9,10.9,21.5,0.0
13:22:10,4930,10.0,6.1,60.6,318.9,50.4,51.0,45.5,36.7,31.9,25.9,10.9,21.4,0.0
13:22:20,4940,10.0,6.1,60.4,318.6,50.8,51.0,45.5,36.7,31.9,25.9,11.0,21.4,0.0
13:22:30,4950,10.0,6.1,60.7,319.1,50.7,51.0,45.4,36.7,31.9,25.9,11.0,21.3,0.0
13:22:40,4960,10.0,6.1,60.4,319.0,50.8,51.0,45.5,36.7,31.9,26.0,11.0,21.3,0.0
13:22:50,4970,10.1,6.1,60.6,319.6,50.8,51.0,45.5,36.7,32.0,26.0,11.0,21.2,0.0
13:23:00,4980,10.1,6.1,60.5,319.5,50.9,51.0,45.5,36.8,32.0,26.0,11.0,21.2,0.0
13:23:10,4990,10.0,6.1,60.3,320.1,50.8,51.0,45.5,36.8,32.0,26.1,11.0,21.1,0.0
13:23:20,5000,10.0,6.0,60.5,319.6,50.6,51.0,45.4,36.8,32.0,26.1,11.0,21.0,0.0
13:23:30,5010,9.9,6.0,60.3,320.1,50.9,51.0,45.4,36.8,32.1,26.1,11.0,21.0,0.0
13:23:40,5020,9.9,6.0,60.2,320.2,51.0,51.0,45.5,36.8,32.1,26.1,11.0,21.0,0.0
13:23:50,5030,9.9,6.0,60.1,320.3,50.9,51.0,45.5,36.8,32.1,26.2,11.1,20.9,0.0
13:24:00,5040,9.9,6.0,60.4,320.1,50.5,51.0,45.5,36.9,32.2,26.2,11.1,20.9,0.0
13:24:10,5050,10.0,6.0,60.2,320.0,50.6,51.0,45.5,36.9,32.2,26.2,11.1,20.8,0.0
13:24:20,5060,9.9,6.0,60.0,319.8,50.7,51.0,45.4,36.9,32.2,26.2,11.1,20.7,0.0
13:24:30,5070,9.9,6.0,59.9,320.2,50.6,51.0,45.4,36.9,32.2,26.3,11.1,20.7,0.0
13:24:40,5080,9.9,5.9,59.9,320.1,50.6,51.0,45.4,36.9,32.2,26.3,11.1,20.6,0.0
13:24:50,5090,9.9,5.9,59.6,320.1,50.9,51.0,45.5,36.9,32.3,26.3,11.1,20.6,0.0
13:25:00,5100,9.8,5.9,59.8,320.4,50.8,51.0,45.4,37.0,32.3,26.3,11.1,20.5,0.0
13:25:10,5110,9.9,5.9,59.7,320.5,50.8,51.0,45.4,37.0,32.3,26.3,11.1,20.5,0.0
13:25:20,5120,9.9,5.9,59.6,320.3,50.9,51.0,45.4,37.0,32.3,26.4,11.1,20.4,0.0
13:25:30,5130,9.9,5.9,59.9,320.7,50.5,51.0,45.4,37.0,32.4,26.4,11.2,20.4,0.0
13:25:40,5140,9.9,5.9,59.7,320.5,50.8,51.0,45.4,37.0,32.4,26.4,11.2,20.3,0.0
13:25:50,5150,10.0,5.9,59.3,320.2,50.7,51.0,45.4,37.0,32.4,26.5,11.2,20.2,0.0
13:26:00,5160,10.0,6.0,59.5,320.7,50.8,51.0,45.4,37.1,32.4,26.5,11.2,20.2,0.0
13:26:10,5170,10.0,6.0,59.4,320.7,50.7,51.0,45.4,37.1,32.5,26.5,11.2,20.1,0.0
13:26:20,5180,10.0,6.0,59.3,320.9,50.8,51.0,45.4,37.1,32.5,26.5,11.2,20.1,0.0
13:26:30,5190,10.1,6.0,59.4,320.9,50.7,51.0,45.4,37.1,32.5,26.5,11.2,20.1,0.0
13:26:40,5200,10.1,6.0,59.1,320.8,50.7,51.0,45.4,37.1,32.6,26.6,11.2,20.0,0.0
13:26:50,5210,10.1,6.0,58.9,321.0,50.8,51.0,45.4,37.2,32.6,26.6,11.3,20.0,0.0
13:27:00,5220,10.1,6.0,58.9,320.9,50.5,51.0,45.4,37.2,32.6,26.6,11.2,19.9,0.0
13:27:10,5230,10.1,6.0,58.9,321.3,50.5,51.0,45.4,37.2,32.6,26.7,11.3,19.9,0.0
13:27:20,5240,10.1,6.0,58.7,321.0,50.4,51.0,45.4,37.2,32.7,26.7,11.3,19.8,0.0
13:27:30,5250,10.1,6.0,58.6,321.3,50.2,51.0,45.4,37.2,32.7,26.7,11.3,19.8,0.0
13:27:40,5260,10.1,6.0,58.6,321.3,50.3,51.0,45.4,37.3,32.7,26.7,11.3,19.7,0.0
13:27:50,5270,10.1,6.0,58.8,322.0,50.5,50.9,45.4,37.3,32.7,26.8,11.3,19.7,0.0
13:28:00,5280,10.1,5.9,58.3,321.7,50.6,50.9,45.4,37.3,32.7,26.8,11.3,19.7,0.0
13:28:10,5290,10.1,6.0,58.3,322.0,50.7,50.9,45.4,37.3,32.8,26.8,11.3,19.7,0.0
13:28:20,5300,10.1,5.9,58.3,322.1,50.7,50.9,45.4,37.3,32.8,26.8,11.3,19.6,0.0
13:28:30,5310,10.0,5.8,58.3,322.7,50.6,50.9,45.4,37.3,32.8,26.9,11.4,19.6,0.0
13:28:40,5320,9.9,5.8,58.2,322.6,50.5,50.9,45.3,37.4,32.8,26.9,11.4,19.5,0.0
13:28:50,5330,10.0,5.8,58.2,323.0,50.4,50.9,45.4,37.4,32.9,26.9,11.4,19.5,0.0
13:29:00,5340,10.0,5.8,58.2,323.0,50.4,50.9,45.4,37.4,32.9,26.9,11.4,19.4,0.0
13:29:10,5350,9.9,5.8,58.1,323.1,50.6,50.9,45.4,37.4,32.9,27.0,11.4,19.3,0.0
13:29:20,5360,9.9,5.8,58.2,322.5,50.3,50.9,45.4,37.4,32.9,27.0,11.4,19.2,0.0
13:29:30,5370,9.9,5.7,58.2,322.9,50.6,50.9,45.4,37.5,33.0,27.0,11.4,19.2,0.0
13:29:40,5380,9.8,5.7,58.1,322.2,50.7,50.9,45.3,37.4,33.0,27.0,11.4,19.1,0.0
13:29:50,5390,9.8,5.7,58.5,323.1,50.4,50.9,45.4,37.5,33.0,27.0,11.4,19.1,0.0
13:30:00,5400,9.8,5.7,58.5,323.5,50.3,50.9,45.4,37.5,33.1,27.1,11.5,19.1,0.0
13:30:10,5410,9.7,5.7,58.5,322.6,50.7,50.9,45.3,37.5,33.1,27.1,11.5,19.0,0.0
13:30:20,5420,9.7,5.6,58.3,322.4,50.1,50.9,45.4,37.5,33.1,27.1,11.5,19.0,0.0
13:30:30,5430,9.7,5.6,58.4,322.9,50.3,51.0,45.3,37.5,33.1,27.2,11.5,19.0,0.0
13:30:40,5440,9.7,5.6,58.5,322.9,50.5,50.9,45.3,37.6,33.1,27.1,11.5,19.0,0.0
13:30:50,5450,9.7,5.6,58.3,322.6,50.4,50.9,45.3,37.6,33.2,27.2,11.5,18.9,0.0
13:31:00,5460,9.7,5.6,58.5,322.6,50.4,50.9,45.3,37.6,33.2,27.2,11.5,18.8,0.0
13:31:10,5470,9.7,5.6,58.3,322.9,50.3,50.9,45.3,37.6,33.2,27.3,11.5,18.7,0.0
13:31:20,5480,9.7,5.6,58.3,323.2,50.3,50.9,45.3,37.6,33.2,27.3,11.5,18.7,0.0
13:31:30,5490,9.7,5.7,58.7,322.9,50.2,50.9,45.3,37.6,33.3,27.3,11.5,18.6,0.0
13:31:40,5500,9.7,5.7,58.6,323.3,50.6,50.9,45.4,37.7,33.3,27.3,11.6,18.7,0.0
13:31:50,5510,9.8,5.7,58.2,323.7,50.8,50.9,45.3,37.7,33.3,27.4,11.6,18.6,0.0
13:32:00,5520,9.9,5.7,58.0,323.5,50.4,50.9,45.3,37.7,33.4,27.4,11.6,18.6,0.0
13:32:10,5530,9.9,5.8,58.1,323.5,50.6,50.9,45.3,37.7,33.4,27.4,11.6,18.5,0.0
13:32:20,5540,10.0,5.8,57.9,323.7,50.6,50.9,45.3,37.7,33.4,27.4,11.6,18.5,0.0
13:32:30,5550,10.0,5.8,58.0,323.9,50.7,50.9,45.3,37.8,33.4,27.5,11.6,18.4,0.0
13:32:40,5560,10.0,5.8,57.6,323.7,50.9,50.9,45.3,37.8,33.5,27.5,11.6,18.4,0.0
13:32:50,5570,10.0,5.8,57.3,323.9,50.7,50.9,45.3,37.8,33.5,27.5,11.6,18.3,0.0
13:33:00,5580,10.0,5.8,57.2,323.7,50.6,50.9,45.3,37.8,33.5,27.5,11.7,18.3,0.0
13:33:10,5590,10.0,5.8,57.3,323.9,50.3,50.9,45.3,37.8,33.5,27.6,11.7,18.3,0.0
13:33:20,5600,10.0,5.8,57.3,323.9,50.5,50.9,45.3,37.8,33.6,27.6,11.7,18.3,0.0
13:33:30,5610,10.0,5.8,56.9,324.0,50.6,50.9,45.3,37.9,33.6,27.6,11.7,18.2,0.0
13:33:40,5620,10.1,5.8,57.1,324.6,50.5,50.9,45.3,37.9,33.6,27.6,11.7,18.2,0.0
13:33:50,5630,10.0,5.8,56.8,324.8,50.6,50.9,45.3,37.9,33.6,27.6,11.7,18.1,0.0
13:34:00,5640,10.1,5.8,56.8,324.4,50.8,50.9,45.3,37.9,33.7,27.7,11.7,18.1,0.0
13:34:10,5650,10.0,5.7,56.6,325.1,50.8,50.9,45.3,37.9,33.7,27.7,11.7,18.0,0.0
13:34:20,5660,10.0,5.7,56.6,324.5,50.5,50.9,45.2,37.9,33.7,27.7,11.7,18.0,0.0
13:34:30,5670,10.0,5.7,56.8,325.2,50.2,50.9,45.2,38.0,33.7,27.8,11.7,17.9,0.0
13:34:40,5680,10.0,5.7,56.4,325.0,50.1,50.9,45.3,38.0,33.7,27.8,11.7,17.9,0.0
13:34:50,5690,10.0,5.7,56.4,325.2,50.4,50.9,45.3,38.0,33.8,27.8,11.7,17.8,0.0
13:35:00,5700,9.9,5.6,56.3,324.8,50.5,50.9,45.2,38.0,33.8,27.8,11.7,17.8,0.0
13:35:10,5710,9.9,5.6,56.3,325.4,50.4,50.9,45.3,38.0,33.8,27.8,11.8,17.7,0.0
13:35:20,5720,9.9,5.6,56.1,324.8,50.5,50.9,45.3,38.0,33.8,27.9,11.8,17.7,0.0
13:35:30,5730,9.8,5.5,56.3,325.4,50.6,50.9,45.2,38.1,33.9,27.9,11.8,17.7,0.0
13:35:40,5740,9.8,5.5,55.9,325.5,50.4,50.9,45.3,38.1,33.9,27.9,11.8,17.6,0.0
13:35:50,5750,9.8,5.5,55.8,325.1,50.5,50.9,45.2,38.1,33.9,27.9,11.8,17.6,0.0
13:36:00,5760,9.8,5.5,56.1,325.1,50.6,50.9,45.3,38.1,34.0,28.0,11.8,17.6,0.0
13:36:10,5770,9.9,5.5,55.9,325.1,50.6,50.9,45.3,38.1,34.0,28.0,11.8,17.6,0.0
13:36:20,5780,10.0,5.6,56.1,326.8,50.6,50.9,45.2,38.2,34.0,28.0,11.8,17.5,0.0
13:36:30,5790,10.0,5.6,55.7,326.5,50.4,50.9,45.2,38.2,34.0,28.1,11.8,17.5,0.0
13:36:40,5800,10.1,5.7,55.8,326.1,50.6,50.9,45.3,38.2,34.1,28.1,11.9,17.5,0.0
13:36:50,5810,10.2,5.8,55.7,325.6,50.5,50.9,45.3,38.2,34.1,28.1,11.9,17.4,0.0
13:37:00,5820,10.1,5.7,55.7,325.8,50.7,50.9,45.2,38.2,34.1,28.1,11.9,17.3,0.0
13:37:10,5830,10.2,5.8,55.7,325.5,50.6,50.9,45.2,38.2,34.1,28.2,11.9,17.3,0.0
13:37:20,5840,10.2,5.8,55.3,325.6,50.6,50.9,45.2,38.3,34.2,28.2,11.9,17.2,0.0
13:37:30,5850,10.2,5.8,55.3,326.4,50.8,50.9,45.2,38.3,34.2,28.2,11.9,17.2,0.0
13:37:40,5860,10.2,5.7,55.2,325.8,50.5,50.9,45.2,38.3,34.2,28.2,11.9,17.2,0.0
13:37:50,5870,10.2,5.7,55.2,328.8,50.8,50.9,45.3,38.3,34.2,28.3,11.9,17.2,0.0
13:38:00,5880,10.1,5.7,55.0,325.6,50.7,50.9,45.2,38.3,34.2,28.3,11.9,17.1,0.0
13:38:10,5890,10.1,5.7,54.9,326.1,50.4,50.9,45.2,38.3,34.3,28.3,11.9,17.1,0.0
13:38:20,5900,10.2,5.7,55.0,326.5,50.4,50.9,45.2,38.4,34.3,28.3,11.9,17.1,0.0
13:38:30,5910,10.1,5.7,54.7,327.0,50.4,50.9,45.2,38.4,34.3,28.4,10.8,17.1,1.8
13:38:40,5920,10.1,5.6,54.8,326.6,50.0,50.9,45.2,38.4,34.3,28.4,10.8,17.0,1.7
13:38:50,5930,10.1,5.7,55.1,327.2,50.3,50.9,45.2,38.4,34.4,28.4,10.6,17.0,1.7
13:39:00,5940,10.0,5.6,54.8,326.7,50.2,50.9,45.2,38.4,34.4,28.4,9.3,17.0,1.7
13:39:10,5950,10.0,5.6,54.9,327.3,50.0,50.8,45.2,38.4,34.4,28.5,8.8,16.9,1.7
13:39:20,5960,10.0,5.6,54.9,327.2,50.3,50.8,45.2,38.5,34.4,28.5,9.5,16.9,1.7
13:39:30,5970,10.0,5.6,55.0,330.1,50.5,50.8,45.2,38.5,34.5,28.5,10.8,16.9,1.7
13:39:40,5980,10.0,5.6,55.1,327.2,50.4,50.8,45.2,38.5,34.5,28.5,10.6,16.8,1.7
13:39:50,5990,10.0,5.6,55.1,327.7,50.4,50.8,45.3,38.5,34.5,28.6,10.5,16.8,1.7
13:40:00,6000,10.0,5.6,55.3,327.2,50.3,50.9,45.2,38.5,34.5,28.6,10.5,16.8,1.7
13:40:10,6010,10.0,5.5,55.1,328.1,50.5,50.8,45.2,38.5,34.6,28.6,10.5,16.9,1.7
13:40:20,6020,9.9,5.5,55.3,332.3,50.4,50.8,45.0,38.6,34.7,27.5,10.5,49.5,1.7
13:40:30,6030,9.9,5.5,55.3,327.5,50.6,50.8,44.6,38.5,34.6,27.3,10.4,50.3,1.7
13:40:40,6040,9.8,5.5,55.4,326.3,50.7,50.8,44.3,38.5,34.3,26.7,10.5,50.4,1.7
13:40:50,6050,9.8,5.4,55.6,325.5,50.5,50.8,44.0,38.5,34.1,26.2,10.6,50.4,1.7
13:41:00,6060,9.8,5.4,55.6,324.6,50.7,50.8,43.6,38.5,33.9,26.0,10.5,50.4,1.7
13:41:10,6070,9.7,5.4,55.7,323.4,50.2,50.8,43.1,38.5,33.5,25.7,10.5,50.5,1.7
13:41:20,6080,9.8,5.4,55.8,322.7,50.4,50.8,42.8,38.4,33.2,25.3,10.5,50.5,1.7
13:41:30,6090,9.7,5.4,55.8,322.3,50.4,50.8,42.5,38.2,33.4,25.3,10.5,50.5,1.7
13:41:40,6100,9.7,5.4,56.1,321.5,50.1,50.8,42.2,38.2,33.4,25.1,10.5,50.5,1.7
13:41:50,6110,9.7,5.4,56.1,320.7,50.1,50.8,41.7,38.3,33.3,24.8,10.5,50.5,1.7
13:42:00,6120,9.7,5.4,56.2,319.5,50.5,50.7,41.2,38.3,33.2,24.6,10.5,50.5,1.7
13:42:10,6130,9.7,5.4,56.3,319.1,50.5,50.6,40.9,38.2,33.0,24.5,10.5,50.4,1.7
13:42:20,6140,9.7,5.5,56.6,317.9,50.7,50.5,40.8,38.1,32.6,24.0,10.5,50.5,1.7
13:42:30,6150,9.8,5.5,56.5,317.0,50.6,50.5,40.7,38.0,32.2,23.9,10.5,50.5,1.7
13:42:40,6160,9.8,5.5,56.7,316.3,50.4,50.5,40.4,38.0,31.6,23.7,10.5,50.5,1.7
13:42:50,6170,9.8,5.6,57.0,319.6,50.1,50.4,40.2,38.0,30.8,23.6,10.5,50.5,1.7
13:43:00,6180,9.9,5.7,57.1,315.1,50.3,50.4,40.1,37.9,29.6,23.5,10.5,50.5,1.7
13:43:10,6190,10.0,5.7,57.0,315.0,50.7,50.4,40.1,37.8,29.2,23.6,10.5,50.5,1.7
13:43:20,6200,10.0,5.8,57.3,314.0,50.6,50.3,39.9,37.7,28.9,23.0,10.5,50.5,1.7
