Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
13:43:30,6210,10.0,5.8,57.6,313.3,50.6,50.2,39.8,37.6,27.7,22.9,10.5,50.4,1.7
13:43:40,6220,10.1,5.9,58.1,315.0,50.3,50.2,39.8,37.5,26.8,22.6,10.5,50.4,1.7
13:43:50,6230,10.1,6.0,58.2,312.0,50.4,50.2,39.8,37.5,26.8,22.6,10.5,50.5,1.7
13:44:00,6240,10.1,5.9,58.1,311.2,50.4,50.2,39.7,37.5,26.4,22.3,10.5,50.4,1.7
13:44:10,6250,10.1,6.0,58.6,310.0,50.5,50.2,39.6,37.4,26.5,22.3,10.5,50.4,1.7
13:44:20,6260,10.2,6.0,58.6,310.4,50.5,49.9,39.6,37.4,25.9,22.1,10.5,50.4,1.7
13:44:30,6270,10.2,6.0,58.7,308.0,50.3,49.9,39.6,37.3,24.8,22.1,10.5,50.4,1.7
13:44:40,6280,10.2,6.1,58.8,307.0,50.6,49.8,39.6,37.2,24.7,21.8,10.5,50.4,1.7
13:44:50,6290,10.2,6.1,59.3,306.3,50.5,49.6,39.5,37.2,24.5,21.6,10.5,50.4,1.7
13:45:00,6300,10.1,6.1,59.5,305.8,50.5,49.5,39.5,37.1,24.1,21.5,10.5,50.4,1.7
13:45:10,6310,10.1,6.1,59.4,304.6,50.6,49.4,39.5,36.9,24.1,21.4,10.5,50.4,1.7
13:45:20,6320,10.0,6.0,59.5,304.7,50.4,49.3,39.5,36.9,24.0,21.2,10.5,50.4,0.0
13:45:30,6330,10.0,6.0,59.6,302.8,50.1,49.2,39.4,36.9,23.8,21.3,10.5,50.3,0.0
13:45:40,6340,10.0,6.0,59.4,302.5,50.4,49.2,39.4,36.9,23.6,21.4,10.5,50.3,0.0
13:45:50,6350,9.9,6.0,59.8,303.6,50.6,49.2,39.4,36.9,23.2,21.5,10.5,50.2,0.0
13:46:00,6360,9.9,5.9,59.6,303.1,50.3,49.2,39.4,36.8,22.9,21.4,10.5,50.1,0.0
13:46:10,6370,9.9,5.9,59.8,303.7,49.8,49.1,39.4,36.8,22.9,21.4,10.5,49.9,0.0
13:46:20,6380,9.9,5.9,60.0,304.0,50.2,49.1,39.4,36.8,22.8,21.6,10.5,49.5,0.0
13:46:30,6390,9.9,5.9,59.6,304.5,50.2,49.2,39.4,36.8,23.4,21.5,10.5,49.5,0.0
13:46:40,6400,9.9,5.9,59.7,304.8,49.9,49.2,39.4,36.8,24.2,21.4,10.5,49.2,0.0
13:46:50,6410,9.9,5.9,59.9,305.4,50.1,49.2,39.4,36.8,24.2,21.5,10.5,48.9,0.0
13:47:00,6420,9.8,5.9,59.7,306.2,50.3,49.1,39.4,36.8,24.0,21.4,10.5,48.7,0.0
13:47:10,6430,9.8,5.9,59.9,307.0,50.1,49.1,39.4,36.9,23.8,21.4,10.5,48.5,0.0
13:47:20,6440,9.8,5.9,59.9,307.6,50.4,49.1,39.4,36.8,23.6,21.4,10.5,48.3,0.0
13:47:30,6450,9.8,5.9,59.9,308.1,50.5,49.1,39.4,36.8,23.6,21.4,10.5,48.1,0.0
13:47:40,6460,9.8,5.8,59.7,307.7,50.5,49.1,39.4,37.0,23.7,21.4,10.5,47.9,0.0
13:47:50,6470,9.8,5.8,59.7,308.2,50.6,49.1,39.4,36.9,23.8,21.5,10.5,47.7,0.0
13:48:00,6480,9.8,5.8,59.8,308.1,50.6,49.1,39.4,36.9,24.0,21.4,10.5,47.4,0.0
13:48:10,6490,9.8,5.9,59.9,308.7,50.5,49.2,39.4,36.9,24.3,21.4,10.5,47.2,0.0
13:48:20,6500,9.8,5.8,59.8,308.5,50.3,49.2,39.4,36.9,24.3,21.4,10.5,47.0,0.0
13:48:30,6510,9.9,5.9,59.9,308.5,50.5,49.2,39.4,36.8,24.6,21.4,10.5,46.8,0.0
13:48:40,6520,9.9,5.9,60.0,308.2,50.3,49.1,39.4,36.8,24.7,21.5,10.5,46.6,0.0
13:48:50,6530,9.9,5.9,59.9,308.5,50.2,49.1,39.4,36.9,24.7,21.4,10.5,46.4,0.0
13:49:00,6540,9.9,6.0,59.9,308.5,50.1,49.1,39.4,37.0,24.7,21.5,10.5,46.2,0.0
13:49:10,6550,10.0,6.0,60.0,308.2,49.7,49.1,39.4,37.0,24.9,21.5,10.5,46.0,0.0
13:49:20,6560,10.1,6.1,60.0,308.5,50.0,49.1,39.4,37.0,24.9,21.5,10.5,45.8,0.0
13:49:30,6570,10.1,6.1,59.6,308.9,50.3,49.1,39.4,37.0,24.9,21.5,10.5,45.6,0.0
13:49:40,6580,10.1,6.1,59.8,308.5,50.1,49.2,39.4,37.0,24.6,21.5,10.4,45.4,0.0
13:49:50,6590,10.1,6.1,59.8,308.9,49.7,49.1,39.4,37.0,24.7,21.5,10.4,45.3,0.0
13:50:00,6600,10.1,6.1,59.7,308.6,50.0,49.1,39.4,36.9,25.0,21.5,10.4,45.1,0.0
13:50:10,6610,10.1,6.1,59.4,308.6,50.1,49.0,39.4,36.9,25.1,21.5,10.4,44.9,0.0
13:50:20,6620,10.1,6.1,59.4,309.0,50.3,49.1,39.4,37.0,25.1,21.5,10.4,44.8,0.0
13:50:30,6630,10.1,6.1,59.6,309.0,50.2,49.1,39.4,37.0,25.3,21.5,10.4,44.6,0.0
13:50:40,6640,10.1,6.1,59.3,309.0,50.1,49.1,39.4,36.9,25.3,21.5,10.4,44.5,0.0
13:50:50,6650,10.1,6.1,59.3,309.0,50.4,49.1,39.4,37.0,25.4,21.5,10.4,44.2,0.0
13:51:00,6660,10.1,6.1,59.3,309.5,50.4,49.1,39.4,37.0,25.6,21.5,10.4,44.0,0.0
13:51:10,6670,10.1,6.1,59.6,308.9,50.4,49.1,39.4,37.0,25.7,21.5,10.4,43.8,0.0
13:51:20,6680,10.1,6.0,59.5,309.2,50.5,49.1,39.4,37.1,25.7,21.5,10.4,43.6,0.0
13:51:30,6690,10.1,6.0,59.2,308.8,50.4,49.0,39.4,37.1,25.7,21.5,10.4,43.4,0.0
13:51:40,6700,10.0,6.0,58.9,309.6,50.3,49.1,39.4,37.1,25.6,21.5,10.4,43.2,0.0
13:51:50,6710,10.0,5.9,58.8,309.4,50.5,49.1,39.4,37.0,25.7,21.5,10.4,43.1,0.0
13:52:00,6720,10.0,5.9,58.9,309.7,50.5,49.2,39.4,37.1,25.8,21.5,10.4,42.9,0.0
13:52:10,6730,9.9,5.8,58.7,309.5,50.4,49.1,39.4,37.1,25.7,21.6,10.4,42.7,0.0
13:52:20,6740,9.9,5.8,58.7,310.3,50.4,49.1,39.4,37.1,26.0,21.5,10.4,42.6,0.0
13:52:30,6750,9.9,5.9,58.8,310.5,50.3,49.1,39.4,37.1,26.1,21.5,10.4,42.4,0.0
13:52:40,6760,9.9,5.8,58.5,310.3,50.3,49.1,39.4,37.2,26.1,21.6,10.4,42.2,0.0
13:52:50,6770,9.9,5.8,58.4,310.4,50.4,49.1,39.4,37.2,26.1,21.6,10.4,42.1,0.0
13:53:00,6780,9.9,5.8,58.4,310.4,50.4,49.1,39.4,37.1,26.2,21.6,10.4,41.9,0.0
13:53:10,6790,9.9,5.7,58.1,310.1,50.3,49.1,39.4,37.1,26.3,21.6,10.4,41.8,0.0
13:53:20,6800,9.8,5.7,58.0,310.3,50.2,49.0,39.4,37.2,26.3,21.6,10.4,41.5,0.0
13:53:30,6810,9.8,5.6,57.8,310.7,50.1,49.0,39.4,37.2,26.3,21.6,10.4,41.3,0.0
13:53:40,6820,9.8,5.7,57.9,310.7,50.5,49.0,39.4,37.2,26.5,21.6,10.4,41.1,0.0
13:53:50,6830,9.8,5.7,57.9,310.9,50.4,49.0,39.4,37.2,26.5,21.6,10.4,41.0,0.0
13:54:00,6840,9.8,5.7,58.0,310.8,49.9,49.0,39.4,37.2,26.5,21.6,10.4,40.8,0.0
13:54:10,6850,9.9,5.7,57.8,310.5,50.5,49.0,39.4,37.2,26.6,21.6,10.4,40.6,0.0
13:54:20,6860,9.8,5.7,57.9,310.9,50.5,49.1,39.4,37.2,26.7,21.6,10.4,40.5,0.0
13:54:30,6870,9.8,5.6,57.5,311.0,50.3,49.1,39.4,37.2,26.7,21.6,10.4,40.3,0.0
13:54:40,6880,9.8,5.6,57.7,310.8,50.4,49.1,39.4,37.2,26.8,21.6,10.4,40.2,0.0
13:54:50,6890,9.8,5.6,57.6,310.8,50.4,49.1,39.4,37.3,26.8,21.6,10.4,40.0,0.0
13:55:00,6900,9.7,5.6,57.6,311.1,50.1,49.1,39.4,37.2,26.9,21.7,10.4,39.9,0.0
13:55:10,6910,9.8,5.5,57.2,311.0,50.2,49.0,39.4,37.2,26.9,21.7,10.4,39.7,0.0
13:55:20,6920,9.8,5.6,57.4,310.8,50.1,49.0,39.4,37.3,26.9,21.7,10.4,39.6,0.0
13:55:30,6930,9.8,5.6,57.5,311.3,50.2,49.0,39.4,37.3,27.0,21.7,10.4,39.4,0.0
13:55:40,6940,9.9,5.7,57.4,311.3,50.4,49.0,39.4,37.3,27.2,21.7,10.4,39.3,0.0
13:55:50,6950,9.9,5.7,57.2,310.7,50.5,49.0,39.4,37.3,27.1,21.7,10.4,39.1,0.0
13:56:00,6960,9.9,5.7,57.0,310.9,50.2,49.0,39.4,37.3,27.2,21.7,10.4,38.9,0.0
13:56:10,6970,10.0,5.7,56.9,311.3,50.2,49.0,39.4,37.3,27.3,21.7,10.4,38.8,0.0
13:56:20,6980,10.0,5.8,57.1,311.2,50.1,49.0,39.4,37.3,27.4,21.7,10.4,38.7,0.0
13:56:30,6990,10.1,5.8,57.1,311.3,50.5,49.1,39.4,37.3,27.4,21.7,10.4,38.5,0.0
13:56:40,7000,10.1,5.8,56.8,312.0,50.5,49.1,39.4,37.4,27.3,21.7,10.4,38.3,0.0
13:56:50,7010,10.1,5.8,56.9,311.3,50.5,49.0,39.4,37.3,27.4,21.8,10.4,38.2,0.0
13:57:00,7020,10.1,5.8,56.7,311.8,50.4,49.0,39.4,37.3,27.5,21.8,10.4,38.1,0.0
13:57:10,7030,10.1,5.8,57.0,311.7,50.5,49.0,39.4,37.4,27.5,21.8,10.4,37.9,0.0
13:57:20,7040,10.1,5.8,56.8,312.5,50.3,49.0,39.4,37.4,27.7,21.8,10.4,37.8,0.0
13:57:30,7050,10.1,5.8,56.7,312.3,50.3,49.0,39.4,37.4,27.8,21.8,10.4,37.7,0.0
13:57:40,7060,10.1,5.8,56.7,312.5,50.5,49.0,39.4,37.4,27.8,21.8,10.4,37.6,0.0
13:57:50,7070,10.1,5.8,56.6,311.8,50.3,49.0,39.4,37.4,27.8,21.8,10.4,37.4,0.0
13:58:00,7080,10.1,5.8,56.6,312.2,50.2,49.0,39.4,37.4,27.8,21.9,10.4,37.3,0.0
13:58:10,7090,10.1,5.8,56.6,312.5,50.1,49.0,39.4,37.4,27.9,21.9,10.4,37.2,0.0
13:58:20,7100,10.1,5.8,56.5,313.0,50.3,49.0,39.4,37.5,27.9,21.9,10.4,37.0,0.0
13:58:30,7110,10.1,5.7,56.2,312.3,50.0,49.0,39.4,37.5,28.0,21.9,10.4,36.9,0.0
13:58:40,7120,10.0,5.7,56.1,312.9,50.4,49.0,39.4,37.5,28.1,21.9,10.4,36.8,0.0
13:58:50,7130,10.1,5.7,56.5,312.9,50.2,49.1,39.4,37.5,28.2,21.9,10.4,36.6,0.0
13:59:00,7140,10.0,5.7,56.5,313.4,50.2,49.0,39.4,37.5,28.1,21.9,10.4,36.6,0.0
13:59:10,7150,10.0,5.7,56.4,313.0,50.3,49.0,39.4,37.5,28.1,21.9,10.4,36.4,0.0
13:59:20,7160,10.0,5.6,56.0,313.6,50.4,49.0,39.4,37.5,28.2,22.0,10.4,36.3,0.0
13:59:30,7170,9.9,5.6,56.1,313.3,50.4,49.0,39.4,37.5,28.3,22.0,10.4,36.1,0.0
13:59:40,7180,9.9,5.6,56.4,314.0,50.3,48.9,39.4,37.5,28.4,22.0,10.4,36.0,0.0
13:59:50,7190,9.9,5.6,56.2,313.4,50.3,48.9,39.4,37.6,28.4,22.0,10.4,35.9,0.0
14:00:00,7200,9.9,5.6,56.4,313.7,50.3,48.9,39.4,37.6,28.5,22.0,10.4,35.8,0.0
14:00:10,7210,9.9,5.6,56.4,313.5,50.4,49.0,39.4,37.6,28.4,22.1,10.4,35.7,0.0
14:00:20,7220,9.9,5.6,56.2,314.1,50.3,49.0,39.4,37.6,28.4,22.1,10.4,35.5,0.0
14:00:30,7230,9.9,5.6,56.7,313.4,50.4,49.0,39.4,37.6,28.5,22.0,10.4,35.4,0.0
14:00:40,7240,9.8,5.6,56.5,314.0,50.2,49.0,39.4,37.6,28.6,22.0,10.4,35.2,0.0
14:00:50,7250,9.8,5.6,56.7,315.7,50.4,49.0,39.4,37.6,28.7,22.0,10.4,35.1,0.0
14:01:00,7260,9.8,5.6,56.8,318.1,50.4,49.0,39.4,37.6,28.7,22.1,10.4,34.9,0.0
14:01:10,7270,9.8,5.6,56.7,314.0,50.0,49.0,39.4,37.6,28.8,22.1,10.4,34.8,0.0
14:01:20,7280,9.8,5.6,56.8,314.2,50.0,48.9,39.4,37.6,28.8,22.2,10.4,34.7,0.0
14:01:30,7290,9.8,5.5,56.7,314.3,50.1,48.9,39.4,37.7,28.8,22.2,10.3,34.5,0.0
14:01:40,7300,9.8,5.5,56.8,315.0,50.2,48.9,39.4,37.7,28.9,22.2,10.4,34.4,0.0
14:01:50,7310,9.7,5.5,57.0,314.9,50.0,49.0,39.4,37.7,29.0,22.2,10.3,34.2,0.0
14:02:00,7320,9.7,5.5,57.1,317.9,49.7,48.9,39.4,37.7,29.0,22.2,10.3,34.1,0.0
14:02:10,7330,9.7,5.5,57.0,315.0,49.4,48.9,39.4,37.7,29.0,22.2,10.3,34.0,0.0
14:02:20,7340,9.7,5.5,57.1,315.4,50.1,48.9,39.4,37.7,29.0,22.2,10.3,33.9,0.0
14:02:30,7350,9.8,5.6,57.3,319.3,50.1,48.9,39.4,37.7,29.1,22.2,10.3,33.7,0.0
14:02:40,7360,9.8,5.6,57.2,315.4,50.3,48.9,39.5,37.7,29.1,22.3,10.3,33.6,0.0
14:02:50,7370,9.9,5.7,57.5,314.9,50.2,48.9,39.4,37.7,29.2,22.3,10.3,33.5,0.0
14:03:00,7380,9.9,5.7,57.5,315.6,50.4,48.9,39.4,37.7,29.3,22.3,10.3,33.4,0.0
14:03:10,7390,9.9,5.7,57.5,315.0,50.3,48.9,39.4,37.8,29.4,22.3,10.3,33.3,0.0
14:03:20,7400,10.0,5.8,57.7,315.1,50.2,48.9,39.5,37.8,29.4,22.3,10.3,33.2,0.0
14:03:30,7410,10.0,5.8,57.8,314.9,50.2,48.9,39.4,37.8,29.4,22.3,10.3,33.1,0.0
14:03:40,7420,10.0,5.8,57.8,315.1,50.0,48.9,39.4,37.8,29.4,22.4,10.3,33.0,0.0
14:03:50,7430,10.1,5.9,57.9,314.5,50.2,48.9,39.5,37.8,29.5,22.4,10.3,32.8,0.0
14:04:00,7440,10.0,5.9,57.9,315.0,50.2,48.9,39.5,37.8,29.5,22.4,10.3,32.7,0.0
14:04:10,7450,10.1,5.9,58.0,320.3,50.1,48.9,39.5,37.9,29.5,22.4,10.3,32.6,0.0
14:04:20,7460,10.1,5.9,58.1,315.4,50.0,48.9,39.5,37.9,29.6,22.4,10.3,32.5,0.0
14:04:30,7470,10.1,5.9,58.0,315.6,50.1,48.9,39.5,37.9,29.6,22.4,10.3,32.4,0.0
14:04:40,7480,10.1,5.9,57.9,316.0,49.9,48.9,39.5,37.9,29.7,22.5,10.3,32.3,0.0
14:04:50,7490,10.1,5.9,58.0,315.8,50.1,48.9,39.5,37.9,29.7,22.5,10.3,32.1,0.0
14:05:00,7500,10.0,5.8,58.2,322.2,50.2,48.9,39.5,37.9,29.9,22.5,10.3,32.1,0.0
14:05:10,7510,10.0,5.8,58.0,316.5,50.3,48.9,39.5,37.9,29.9,22.5,10.3,32.0,0.0
14:05:20,7520,10.1,5.9,58.1,316.7,50.3,48.9,39.5,37.9,29.9,22.5,10.3,31.9,0.0
14:05:30,7530,10.0,5.9,58.2,316.5,50.3,48.9,39.5,37.9,29.9,22.5,10.3,31.8,0.0
14:05:40,7540,10.0,5.9,58.3,316.8,50.2,48.9,39.5,37.9,29.9,22.6,10.3,31.6,0.0
14:05:50,7550,10.0,5.8,58.2,316.3,50.4,48.9,39.5,38.0,30.0,22.6,10.3,31.6,0.0
14:06:00,7560,9.9,5.8,58.3,316.5,50.2,48.9,39.5,38.0,30.0,22.6,10.3,31.5,0.0
14:06:10,7570,9.9,5.8,58.5,316.2,50.1,48.9,39.5,38.0,30.1,22.6,10.3,31.3,0.0
14:06:20,7580,9.9,5.8,58.3,316.6,50.2,48.9,39.5,38.0,30.1,22.6,10.3,31.3,0.0
14:06:30,7590,9.9,5.8,58.3,316.2,50.1,48.9,39.5,38.0,30.1,22.7,10.3,31.1,0.0
14:06:40,7600,9.9,5.7,58.1,320.6,50.1,48.9,39.5,38.0,30.2,22.7,10.3,31.0,0.0
14:06:50,7610,9.9,5.8,58.5,316.9,49.9,48.9,39.5,38.0,30.3,22.7,10.3,30.8,0.0
14:07:00,7620,9.9,5.8,58.6,317.0,50.0,48.9,39.5,38.0,30.3,22.8,10.3,30.7,0.0
14:07:10,7630,9.9,5.8,58.4,317.1,50.0,48.8,39.5,38.0,30.3,22.8,10.3,30.7,0.0
14:07:20,7640,9.9,5.8,58.7,317.0,50.1,48.9,39.5,38.1,30.3,22.8,10.3,30.6,0.0
14:07:30,7650,9.9,5.8,58.5,316.9,50.1,48.9,39.5,38.1,30.4,22.8,10.3,30.4,0.0
14:07:40,7660,9.9,5.8,58.4,317.2,50.1,48.9,39.5,38.1,30.4,22.8,10.3,30.3,0.0
14:07:50,7670,9.9,5.8,58.4,317.1,49.9,48.8,39.5,38.1,30.5,22.8,10.3,30.2,0.0
14:08:00,7680,9.8,5.7,58.4,317.7,50.0,48.8,39.5,38.1,30.5,22.8,10.3,30.1,0.0
14:08:10,7690,9.8,5.7,58.3,317.5,50.0,48.9,39.5,38.1,30.5,22.9,10.3,30.0,0.0
14:08:20,7700,9.8,5.7,58.2,317.9,50.0,48.8,39.5,38.1,30.6,22.9,10.3,29.9,0.0
14:08:30,7710,9.7,5.6,58.2,317.5,49.7,48.8,39.5,38.1,30.6,22.9,10.3,29.7,0.0
14:08:40,7720,9.7,5.6,58.5,318.2,50.1,48.9,39.5,38.2,30.7,23.0,10.3,29.6,0.0
14:08:50,7730,9.7,5.6,58.6,317.8,49.8,48.8,39.5,38.2,30.7,23.0,10.3,29.5,0.0
14:09:00,7740,9.7,5.6,58.4,318.1,49.9,48.8,39.5,38.2,30.7,23.0,10.3,29.5,0.0
14:09:10,7750,9.7,5.7,58.5,317.7,49.7,48.8,39.5,38.2,30.7,23.0,10.3,29.3,0.0
14:09:20,7760,9.8,5.7,58.4,318.6,49.7,48.9,39.5,38.2,30.8,23.0,10.3,29.2,0.0
14:09:30,7770,9.9,5.8,58.6,318.0,50.0,48.8,39.5,38.2,30.9,23.0,10.3,29.1,0.0
14:09:40,7780,9.8,5.7,58.5,319.0,49.9,48.8,39.5,38.2,30.9,23.0,10.3,29.0,0.0
14:09:50,7790,9.8,5.7,58.5,318.2,50.0,48.9,39.5,38.3,30.9,23.1,10.3,28.9,0.0
14:10:00,7800,9.9,5.8,58.7,318.4,50.0,48.8,39.5,38.3,31.0,23.1,10.3,28.8,0.0
14:10:10,7810,9.9,5.8,58.6,318.0,50.0,48.8,39.5,38.3,31.0,23.1,10.3,28.8,0.0
14:10:20,7820,10.0,5.9,58.8,320.8,49.8,48.8,39.5,38.3,31.0,23.1,10.3,28.7,0.0
14:10:30,7830,10.0,5.9,58.7,318.2,49.9,48.8,39.5,38.3,31.1,23.2,10.3,28.6,0.0
14:10:40,7840,10.0,6.0,59.0,318.5,49.5,48.8,39.5,38.3,31.1,23.2,10.3,28.5,0.0
14:10:50,7850,10.0,6.0,59.0,319.1,49.6,48.8,39.5,38.3,31.1,23.2,10.3,28.3,0.0
14:11:00,7860,10.1,6.0,59.0,319.1,49.9,48.8,39.6,38.3,31.2,23.2,10.3,28.4,0.0
14:11:10,7870,10.1,6.0,58.9,319.1,50.0,48.8,39.5,38.4,31.2,23.3,10.3,28.4,0.0
14:11:20,7880,10.1,6.0,58.8,319.5,50.3,48.8,39.6,38.4,31.3,23.3,10.3,28.2,0.0
14:11:30,7890,10.1,6.0,59.0,319.2,50.2,48.8,39.6,38.4,31.3,23.3,10.3,28.1,0.0
14:11:40,7900,10.1,6.0,59.0,319.5,50.1,48.8,39.6,38.4,31.3,23.3,10.3,28.0,0.0
14:11:50,7910,10.1,6.0,59.2,319.8,49.7,48.8,39.6,38.4,31.4,23.3,10.3,27.9,0.0
14:12:00,7920,10.1,6.0,59.0,320.2,50.1,48.8,39.6,38.4,31.4,23.4,10.3,27.8,0.0
14:12:10,7930,10.1,6.0,59.1,319.6,50.0,48.8,39.6,38.4,31.4,23.4,10.3,27.7,0.0
14:12:20,7940,10.1,6.0,58.9,319.8,50.2,48.8,39.6,38.4,31.5,23.4,10.3,27.7,0.0
14:12:30,7950,10.1,6.0,59.2,319.9,50.1,48.8,39.6,38.4,31.5,23.5,10.3,27.7,0.0
14:12:40,7960,10.1,6.0,59.0,320.2,50.0,48.8,39.6,38.5,31.5,23.5,10.3,27.5,0.0
14:12:50,7970,10.0,6.0,59.1,319.9,50.0,48.8,39.6,38.5,31.6,23.5,10.3,27.4,0.0
14:13:00,7980,10.0,6.0,59.3,320.9,50.1,48.8,39.6,38.5,31.6,23.5,10.3,27.3,0.0
14:13:10,7990,10.0,5.9,58.9,320.4,50.0,48.8,39.6,38.5,31.7,23.5,10.3,27.3,0.0
14:13:20,8000,10.0,5.9,59.3,320.6,50.2,48.8,39.6,38.5,31.7,23.6,10.3,27.2,0.0
14:13:30,8010,10.0,5.9,59.0,320.5,50.2,48.8,39.6,38.5,31.7,23.6,10.3,27.1,0.0
14:13:40,8020,10.0,5.9,58.9,321.0,49.8,48.8,39.6,38.5,31.8,23.6,10.3,27.0,0.0
14:13:50,8030,9.9,5.9,59.0,320.3,50.1,48.8,39.6,38.5,31.8,23.6,10.3,26.8,0.0
14:14:00,8040,9.8,5.8,59.1,320.8,49.7,48.8,39.6,38.5,31.8,23.6,10.3,26.7,0.0
14:14:10,8050,9.8,5.7,58.7,320.6,50.1,48.7,39.6,38.6,31.9,23.7,10.3,26.7,0.0
14:14:20,8060,9.8,5.7,58.8,321.1,50.0,48.7,39.6,38.6,31.9,23.7,10.3,26.6,0.0
14:14:30,8070,9.8,5.8,59.0,321.2,50.0,48.8,39.6,38.6,31.9,23.7,10.4,26.5,0.0
14:14:40,8080,9.8,5.7,58.8,320.8,50.1,48.8,39.6,38.6,31.9,23.8,10.3,26.4,0.0
14:14:50,8090,9.8,5.7,58.8,321.0,50.0,48.8,39.6,38.6,32.0,23.8,10.3,26.4,0.0
14:15:00,8100,9.8,5.7,58.5,320.7,50.1,48.8,39.6,38.6,32.0,23.8,10.3,26.4,0.0
14:15:10,8110,9.8,5.7,58.7,320.9,49.9,48.7,39.6,38.6,32.1,23.8,10.4,26.3,0.0
14:15:20,8120,9.8,5.7,58.8,321.7,49.9,48.7,39.6,38.7,32.1,23.8,10.4,26.2,0.0
14:15:30,8130,9.7,5.7,58.7,321.5,49.8,48.8,39.6,38.7,32.1,23.9,10.4,26.0,0.0
14:15:40,8140,9.7,5.6,58.4,321.8,50.1,48.7,39.6,38.7,32.2,23.9,10.4,26.0,0.0
14:15:50,8150,9.7,5.6,58.4,321.3,49.9,48.8,39.7,38.7,32.2,24.0,10.4,26.0,0.0
14:16:00,8160,9.7,5.7,58.6,321.7,50.0,48.7,39.7,38.7,32.2,24.0,10.4,25.9,0.0
14:16:10,8170,9.7,5.6,58.3,321.7,49.9,48.8,39.7,38.7,32.3,24.0,10.4,25.7,0.0
14:16:20,8180,9.7,5.6,58.2,322.1,49.7,48.8,39.6,38.7,32.3,24.0,10.4,25.7,0.0
14:16:30,8190,9.8,5.7,58.3,322.0,49.8,48.7,39.7,38.7,32.3,24.0,10.4,25.5,0.0
14:16:40,8200,9.8,5.7,58.5,321.7,49.7,48.7,39.7,38.7,32.4,24.1,10.4,25.4,0.0
14:16:50,8210,9.9,5.7,58.2,321.5,49.8,48.7,39.7,38.7,32.4,24.1,10.4,25.3,0.0
14:17:00,8220,9.9,5.8,58.4,321.9,50.1,48.7,39.7,38.8,32.4,24.1,10.4,25.2,0.0
14:17:10,8230,10.0,5.8,58.1,321.7,49.9,48.7,39.7,38.8,32.4,24.1,10.4,25.2,0.0
14:17:20,8240,10.0,5.8,58.0,322.0,49.9,48.7,39.7,38.8,32.5,24.2,10.4,25.1,0.0
14:17:30,8250,10.0,5.9,58.2,322.4,49.6,48.7,39.7,38.8,32.5,24.2,10.4,25.0,0.0
14:17:40,8260,10.1,5.9,57.8,322.8,49.9,48.7,39.7,38.8,32.5,24.2,10.4,25.0,0.0
14:17:50,8270,10.1,5.9,57.7,322.1,49.6,48.7,39.7,38.8,32.6,24.2,10.4,25.0,0.0
14:18:00,8280,10.1,5.9,57.8,322.2,49.6,48.7,39.7,38.8,32.6,24.3,10.4,24.9,0.0
14:18:10,8290,10.1,5.9,57.7,322.6,50.1,48.8,39.7,38.8,32.6,24.3,10.4,24.8,0.0
14:18:20,8300,10.1,5.9,57.6,322.8,49.7,48.7,39.7,38.9,32.7,24.3,10.5,24.6,0.0
14:18:30,8310,10.1,5.9,57.6,322.9,49.9,48.7,39.7,38.9,32.7,24.3,10.5,24.7,0.0
14:18:40,8320,10.1,5.9,57.3,322.9,49.9,48.7,39.7,38.9,32.7,24.4,10.5,24.6,0.0
14:18:50,8330,10.1,5.9,57.5,322.5,49.9,48.7,39.7,38.9,32.8,24.4,10.5,24.5,0.0
14:19:00,8340,10.0,5.8,57.1,323.0,49.8,48.8,39.7,38.9,32.8,24.4,10.5,24.4,0.0
14:19:10,8350,10.0,5.8,57.3,323.0,49.9,48.7,39.7,38.9,32.8,24.5,10.5,24.3,0.0
14:19:20,8360,10.0,5.7,57.1,323.3,50.0,48.7,39.7,38.9,32.9,24.5,10.5,24.2,0.0
14:19:30,8370,9.9,5.7,57.1,322.8,49.5,48.7,39.8,38.9,32.9,24.5,10.5,24.1,0.0
14:19:40,8380,9.9,5.7,57.2,323.8,49.7,48.7,39.7,38.9,32.9,24.5,10.5,24.0,0.0
14:19:50,8390,9.9,5.7,57.1,323.5,49.7,48.7,39.7,39.0,32.9,24.6,10.5,24.0,0.0
14:20:00,8400,9.9,5.6,56.9,323.5,49.8,48.7,39.7,39.0,33.0,24.6,10.5,23.9,0.0
14:20:10,8410,9.9,5.6,57.1,323.8,49.9,48.7,39.7,39.0,33.0,24.6,10.5,23.9,0.0
14:20:20,8420,9.9,5.6,57.0,324.3,49.8,48.7,39.8,39.0,33.0,24.7,10.5,23.8,0.0
14:20:30,8430,9.8,5.6,57.1,324.0,49.8,48.7,39.8,39.0,33.1,24.7,10.5,23.8,0.0
14:20:40,8440,9.8,5.6,57.1,324.5,50.1,48.7,39.8,39.0,33.1,24.7,10.6,23.6,0.0
14:20:50,8450,9.8,5.5,57.0,324.2,50.1,48.7,39.8,39.0,33.1,24.7,10.6,23.5,0.0
14:21:00,8460,9.8,5.6,57.0,323.9,49.6,48.7,39.8,39.0,33.2,24.8,10.6,23.4,0.0
14:21:10,8470,9.8,5.6,57.0,324.1,49.5,48.7,39.8,39.0,33.2,24.8,10.6,23.4,0.0
14:21:20,8480,9.8,5.6,57.2,324.6,49.8,48.6,39.8,39.1,33.2,24.8,10.6,23.3,0.0
14:21:30,8490,9.8,5.6,57.1,324.4,49.9,48.6,39.8,39.1,33.3,24.9,10.6,23.3,0.0
14:21:40,8500,9.8,5.6,56.8,323.9,49.9,48.7,39.8,39.1,33.3,24.9,10.6,23.2,0.0
14:21:50,8510,9.8,5.6,56.9,324.2,49.8,48.7,39.8,39.1,33.3,24.9,10.6,23.2,0.0
14:22:00,8520,9.8,5.6,57.0,324.3,49.9,48.7,39.8,39.1,33.3,24.9,10.6,23.1,0.0
14:22:10,8530,9.8,5.6,57.1,323.9,49.9,48.6,39.8,39.1,33.4,25.0,10.7,23.0,0.0
14:22:20,8540,9.7,5.5,57.2,323.9,49.9,48.6,39.8,39.1,33.4,25.0,10.7,22.9,0.0
14:22:30,8550,9.8,5.5,57.2,324.3,50.1,48.6,39.8,39.1,33.4,25.0,10.7,22.8,0.0
14:22:40,8560,9.8,5.6,57.3,324.4,50.0,48.6,39.8,39.1,33.5,25.0,10.7,22.7,0.0
14:22:50,8570,9.8,5.6,57.4,324.7,49.6,48.6,39.8,39.2,33.5,25.1,10.7,22.7,0.0
14:23:00,8580,9.9,5.7,57.2,324.7,49.8,48.6,39.8,39.2,33.5,25.1,10.7,22.7,0.0
14:23:10,8590,9.9,5.7,56.9,324.9,49.8,48.7,39.8,39.2,33.5,25.1,10.7,22.6,0.0
14:23:20,8600,9.9,5.7,57.2,324.8,49.8,48.7,39.8,39.2,33.6,25.1,10.7,22.5,0.0
14:23:30,8610,10.0,5.8,57.2,324.5,49.5,48.6,39.9,39.2,33.6,25.2,10.7,22.4,0.0
14:23:40,8620,10.1,5.8,57.0,325.3,49.7,48.6,39.9,39.2,33.6,25.2,10.7,22.4,0.0
14:23:50,8630,10.1,5.8,57.0,325.0,50.0,48.6,39.9,39.2,33.7,25.2,10.8,22.3,0.0
14:24:00,8640,10.1,5.8,57.0,325.4,49.9,48.6,39.9,39.2,33.7,25.2,10.8,22.3,0.0
14:24:10,8650,10.1,5.8,57.1,325.5,50.0,48.7,39.9,39.2,33.7,25.3,10.8,22.2,0.0
14:24:20,8660,10.1,5.9,57.1,325.8,49.9,48.6,39.9,39.2,33.8,25.3,10.8,22.1,0.0
14:24:30,8670,10.1,5.9,57.2,325.5,49.6,48.6,39.9,39.2,33.8,25.3,10.8,22.1,0.0
14:24:40,8680,10.1,5.8,56.8,326.0,49.5,48.6,39.9,39.3,33.8,25.4,10.8,22.0,0.0
14:24:50,8690,10.1,5.8,56.9,325.6,49.5,48.5,39.9,39.3,33.8,25.4,10.8,21.9,0.0
14:25:00,8700,10.1,5.9,57.1,326.0,49.8,48.7,39.9,39.3,33.9,25.4,10.8,21.9,0.0
14:25:10,8710,10.0,5.8,57.0,325.8,49.6,48.6,39.9,39.3,33.9,25.4,10.8,21.9,0.0
14:25:20,8720,10.0,5.7,57.0,326.0,49.1,48.6,39.9,39.3,33.9,25.5,10.8,21.8,0.0
14:25:30,8730,10.0,5.7,56.9,326.1,50.0,48.6,39.9,39.3,33.9,25.5,10.9,21.8,0.0
14:25:40,8740,10.0,5.7,57.1,326.8,49.8,48.7,39.9,39.3,34.0,25.6,10.9,21.7,0.0
14:25:50,8750,9.9,5.7,57.0,326.4,49.9,48.6,39.9,39.3,34.0,25.6,10.9,21.6,0.0
14:26:00,8760,10.0,5.7,57.2,326.7,49.9,48.6,40.0,39.3,34.1,25.6,10.9,21.5,0.0
14:26:10,8770,9.9,5.7,57.3,326.6,49.9,48.6,40.0,39.3,34.0,25.6,10.9,21.5,0.0
14:26:20,8780,9.9,5.7,57.3,327.1,49.7,48.6,40.0,39.4,34.1,25.7,10.9,21.4,0.0
14:26:30,8790,9.9,5.7,57.2,326.7,49.7,48.6,40.0,39.3,34.1,25.7,10.9,21.3,0.0
14:26:40,8800,9.9,5.7,57.3,327.2,49.8,48.6,40.0,39.4,34.1,25.7,10.9,21.2,0.0
14:26:50,8810,9.8,5.7,57.5,326.6,49.9,48.6,40.0,39.4,34.2,25.7,10.9,21.1,0.0
14:27:00,8820,9.8,5.7,57.6,327.0,49.7,48.7,40.0,39.4,34.2,25.8,11.0,21.1,0.0
14:27:10,8830,9.8,5.6,57.8,326.7,49.7,48.6,40.0,39.4,34.2,25.8,11.0,21.0,0.0
14:27:20,8840,9.8,5.6,57.9,326.9,49.8,48.5,40.0,39.4,34.3,25.8,11.0,20.9,0.0
14:27:30,8850,9.8,5.7,58.0,327.2,49.6,48.7,40.0,39.4,34.3,25.9,11.0,20.8,0.0
14:27:40,8860,9.8,5.6,58.1,327.0,49.7,48.6,40.0,39.4,34.3,25.9,11.0,20.8,0.0
14:27:50,8870,9.7,5.6,58.5,327.4,49.8,48.6,40.0,39.4,34.3,25.9,11.0,20.7,0.0
14:28:00,8880,9.8,5.7,58.8,327.1,49.9,48.6,40.0,39.4,34.4,25.9,11.0,20.6,0.0
14:28:10,8890,9.8,5.7,58.7,327.2,49.9,48.5,40.0,39.4,34.4,26.0,11.0,20.6,0.0
14:28:20,8900,9.8,5.7,59.2,328.1,49.4,48.5,40.0,39.5,34.4,26.0,11.0,20.5,0.0
14:28:30,8910,9.8,5.7,59.1,327.6,49.5,48.6,40.1,39.5,34.4,26.0,11.1,20.5,0.0
14:28:40,8920,9.8,5.7,59.3,328.1,49.7,48.6,40.1,39.5,34.5,26.0,11.1,20.5,0.0
14:28:50,8930,9.8,5.8,59.3,327.5,49.9,48.5,40.1,39.5,34.5,26.1,11.1,20.4,0.0
14:29:00,8940,9.8,5.8,59.7,328.1,49.8,48.5,40.1,39.5,34.5,26.1,11.1,20.4,0.0
14:29:10,8950,9.9,5.9,60.0,327.9,49.8,48.6,40.1,39.5,34.6,26.1,11.1,20.3,0.0
14:29:20,8960,9.9,6.0,60.2,329.0,49.8,48.6,40.1,39.5,34.6,26.2,11.1,20.3,0.0
14:29:30,8970,10.0,6.0,60.3,328.2,49.4,48.6,40.1,39.5,34.6,26.2,11.1,20.2,0.0
14:29:40,8980,10.0,6.1,60.4,328.8,49.5,48.6,40.1,39.5,34.6,26.2,11.1,20.1,0.0
14:29:50,8990,10.0,6.1,60.7,328.4,49.5,48.6,40.1,39.5,34.7,26.3,11.1,20.1,0.0
14:30:00,9000,10.0,6.1,60.7,329.2,49.8,48.5,40.1,39.5,34.7,26.3,11.1,20.0,0.0
14:30:10,9010,10.0,6.1,61.0,328.9,49.6,48.6,40.1,39.5,34.7,26.3,11.2,20.0,0.0
14:30:20,9020,10.0,6.2,61.0,329.0,49.8,48.6,40.1,39.6,34.7,26.4,11.2,20.0,0.0
14:30:30,9030,10.1,6.2,61.3,329.5,49.5,48.5,40.1,39.6,34.8,26.4,11.2,19.9,0.0
14:30:40,9040,10.1,6.2,61.2,330.5,49.5,48.5,40.1,39.6,34.8,26.4,11.2,19.8,0.0
14:30:50,9050,10.1,6.2,61.2,331.7,49.6,48.5,40.1,39.6,34.8,26.4,11.2,19.8,0.0
14:31:00,9060,10.1,6.2,61.3,329.4,49.8,48.6,40.2,39.6,34.8,26.5,11.2,19.7,0.0
14:31:10,9070,10.1,6.2,61.1,329.1,49.7,48.5,40.2,39.6,34.9,26.5,11.2,19.7,0.0
14:31:20,9080,10.0,6.2,61.3,329.4,49.5,48.5,40.2,39.6,34.9,26.5,11.2,19.7,0.0
14:31:30,9090,10.0,6.1,61.3,330.0,49.8,48.5,40.2,39.6,34.9,26.5,11.3,19.6,0.0
14:31:40,9100,9.9,6.1,61.0,329.9,49.7,48.5,40.2,39.6,34.9,26.6,11.3,19.5,0.0
14:31:50,9110,9.9,6.0,61.0,330.0,49.8,48.5,40.2,39.6,35.0,26.6,11.3,19.5,0.0
14:32:00,9120,9.9,6.0,60.8,330.3,49.9,48.5,40.2,39.6,35.0,26.6,11.3,19.5,0.0
14:32:10,9130,9.9,6.0,60.7,330.0,49.7,48.5,40.2,39.7,35.0,26.7,11.3,19.4,0.0
14:32:20,9140,9.8,6.0,60.9,330.4,49.7,48.5,40.2,39.7,35.0,26.7,11.3,19.3,0.0
14:32:30,9150,9.8,6.0,60.8,330.5,49.6,48.5,40.2,39.7,35.1,26.7,11.3,19.3,0.0
14:32:40,9160,9.9,6.0,60.8,330.3,49.8,48.5,40.2,39.7,35.1,26.8,11.3,19.2,0.0
14:32:50,9170,9.9,5.9,60.4,330.6,49.6,48.5,40.2,39.7,35.1,26.8,11.3,19.3,0.0
14:33:00,9180,9.9,6.0,60.7,329.9,49.7,48.5,40.2,39.7,35.2,26.8,11.3,19.2,0.0
14:33:10,9190,9.9,6.0,60.6,329.9,49.4,48.5,40.2,39.7,35.2,26.9,11.4,19.2,0.0
14:33:20,9200,9.8,5.9,60.7,334.8,49.5,48.5,40.2,39.7,35.2,26.9,11.4,19.1,0.0
14:33:30,9210,9.8,5.9,60.3,330.2,49.8,48.5,40.2,39.7,35.2,26.9,11.4,19.0,0.0
14:33:40,9220,9.8,5.9,60.6,330.6,49.3,48.5,40.3,39.7,35.2,26.9,11.4,18.9,0.0
14:33:50,9230,9.9,5.9,60.4,330.7,49.4,48.5,40.3,39.7,35.3,27.0,11.4,18.8,0.0
14:34:00,9240,9.9,5.9,60.0,334.4,49.5,48.5,40.3,39.7,35.3,27.0,11.4,18.8,0.0
14:34:10,9250,10.0,6.0,60.0,331.2,49.7,48.4,40.3,39.8,35.3,27.0,11.4,18.7,0.0
14:34:20,9260,10.0,6.1,60.2,331.1,49.8,48.5,40.3,39.8,35.4,27.1,11.4,18.7,0.0
14:34:30,9270,10.1,6.1,59.9,330.7,49.6,48.5,40.3,39.8,35.4,27.1,11.4,18.6,0.0
14:34:40,9280,10.1,6.1,60.0,331.0,49.2,48.5,40.3,39.8,35.4,27.1,11.5,18.5,0.0
14:34:50,9290,10.1,6.1,59.7,330.8,49.4,48.5,40.3,39.8,35.4,27.2,11.5,18.6,0.0
14:35:00,9300,10.2,6.1,59.5,334.9,49.3,48.5,40.3,39.8,35.4,27.2,11.5,18.5,0.0
14:35:10,9310,10.2,6.2,59.6,331.0,49.8,48.5,40.3,39.8,35.5,27.2,11.5,18.5,0.0
14:35:20,9320,10.2,6.2,59.3,331.1,49.8,48.5,40.3,39.8,35.5,27.2,11.5,18.5,0.0
14:35:30,9330,10.2,6.2,59.4,331.2,49.7,48.5,40.4,39.8,35.5,27.3,11.5,18.4,0.0
14:35:40,9340,10.2,6.1,59.3,331.3,49.4,48.5,40.4,39.8,35.6,27.3,11.5,18.3,0.0
14:35:50,9350,10.2,6.1,59.0,331.2,49.8,48.5,40.4,39.8,35.6,27.3,11.5,18.3,0.0
14:36:00,9360,10.2,6.1,58.9,331.6,49.6,48.5,40.4,39.9,35.6,27.4,11.6,18.2,0.0
14:36:10,9370,10.1,6.0,58.6,331.7,49.6,48.5,40.4,39.9,35.6,27.4,11.6,18.2,0.0
14:36:20,9380,10.1,6.0,58.5,331.6,49.7,48.5,40.4,39.9,35.7,27.4,11.6,18.2,0.0
14:36:30,9390,10.1,5.9,58.4,331.7,49.7,48.4,40.4,39.9,35.7,27.5,11.6,18.1,0.0
14:36:40,9400,10.1,5.9,58.4,336.8,49.8,48.5,40.4,39.9,35.7,27.5,11.6,18.1,0.0
14:36:50,9410,10.1,5.9,58.5,332.4,49.7,48.5,40.4,39.9,35.7,27.5,11.6,18.0,0.0
14:37:00,9420,10.0,5.9,58.6,332.5,49.7,48.5,40.4,39.9,35.8,27.6,11.6,18.0,0.0
14:37:10,9430,10.0,5.9,58.4,332.0,49.5,48.5,40.4,39.9,35.8,27.6,11.7,18.0,0.0
14:37:20,9440,10.0,5.8,58.3,331.9,49.8,48.4,40.4,39.9,35.8,27.6,11.7,17.9,0.0
14:37:30,9450,10.0,5.8,58.3,332.0,49.7,48.4,40.5,39.9,35.8,27.7,11.7,17.8,0.0
14:37:40,9460,9.9,5.8,58.1,332.1,49.6,48.5,40.5,39.9,35.8,27.7,11.7,17.8,0.0
14:37:50,9470,9.9,5.8,58.0,332.1,49.6,48.5,40.5,39.9,35.9,27.7,11.7,17.7,0.0
14:38:00,9480,9.9,5.8,57.8,332.0,49.6,48.5,40.5,40.0,35.9,27.7,11.7,17.7,0.0
14:38:10,9490,9.9,5.7,57.8,332.0,49.7,48.4,40.5,40.0,35.9,27.8,11.7,17.6,0.0
14:38:20,9500,9.8,5.7,57.7,331.7,49.6,48.4,40.5,40.0,35.9,27.8,11.7,17.6,0.0
14:38:30,9510,9.8,5.7,57.5,332.3,49.6,48.5,40.5,40.0,36.0,27.8,11.7,17.6,0.0
14:38:40,9520,9.8,5.6,57.7,335.8,49.4,48.4,40.5,40.0,36.0,27.8,11.8,17.6,0.0
14:38:50,9530,9.8,5.6,57.7,332.8,49.4,48.4,40.5,40.0,36.0,27.9,11.8,17.6,0.0
14:39:00,9540,9.8,5.6,57.4,332.4,49.5,48.5,40.5,40.0,36.0,27.9,11.8,17.5,0.0
14:39:10,9550,9.8,5.6,57.5,332.5,49.6,48.4,40.5,40.0,36.1,27.9,11.8,17.5,0.0
14:39:20,9560,9.8,5.6,57.4,332.7,49.4,48.4,40.6,40.0,36.1,28.0,11.8,17.4,0.0
14:39:30,9570,9.8,5.6,57.1,335.4,49.7,48.4,40.6,40.0,36.1,28.0,11.8,17.3,0.0
14:39:40,9580,9.8,5.6,56.9,332.3,49.8,48.4,40.6,40.1,36.1,28.0,11.8,17.2,0.0
14:39:50,9590,9.7,5.5,57.1,332.6,49.6,48.4,40.6,40.1,36.2,28.1,11.8,17.2,0.0
14:40:00,9600,9.7,5.5,56.8,332.7,49.6,48.5,40.6,40.1,36.2,28.1,11.9,17.1,0.0
14:40:10,9610,9.8,5.5,56.6,333.0,49.6,48.4,40.6,40.1,36.2,28.1,11.9,17.1,0.0
14:40:20,9620,9.8,5.5,56.8,333.4,49.7,48.4,40.6,40.1,36.2,28.2,11.9,17.1,0.0
14:40:30,9630,9.8,5.5,56.4,333.5,49.7,48.5,40.6,40.1,36.2,28.2,11.9,17.1,0.0
14:40:40,9640,9.8,5.5,56.6,334.3,49.5,48.4,40.6,40.1,36.3,28.2,11.9,17.1,0.0
14:40:50,9650,9.9,5.6,56.6,333.1,49.5,48.4,40.6,40.1,36.3,28.3,11.9,17.0,0.0
14:41:00,9660,9.9,5.6,56.6,332.8,49.2,48.4,40.6,40.1,36.3,28.3,11.9,17.0,0.0
14:41:10,9670,9.9,5.6,56.4,334.2,49.5,48.4,40.7,40.1,36.4,28.3,11.9,16.9,0.0
14:41:20,9680,10.0,5.6,56.3,333.3,49.5,48.4,40.7,40.1,36.4,28.4,11.9,16.9,0.0
14:41:30,9690,9.9,5.6,56.3,333.5,49.5,48.4,40.7,40.2,36.4,28.4,12.0,16.8,0.0
14:41:40,9700,10.0,5.7,56.3,333.2,49.4,48.6,40.7,40.2,36.4,28.4,12.0,16.8,0.0
14:41:50,9710,10.0,5.6,55.8,333.5,49.5,48.4,40.7,40.2,36.4,28.4,12.0,16.8,0.0
14:42:00,9720,10.0,5.7,55.8,333.0,49.5,48.4,40.7,40.2,36.5,28.5,12.0,16.7,0.0
14:42:10,9730,10.0,5.7,55.9,333.4,49.4,48.4,40.7,40.2,36.5,28.5,12.0,16.7,0.0
14:42:20,9740,10.1,5.7,55.9,333.8,49.6,48.4,40.7,40.2,36.5,28.5,12.0,16.7,0.0
14:42:30,9750,10.0,5.6,55.5,333.6,49.6,48.4,40.7,40.2,36.5,28.6,12.0,16.6,0.0
14:42:40,9760,10.0,5.6,55.5,334.1,49.4,48.4,40.7,40.2,36.6,28.6,12.0,16.6,0.0
14:42:50,9770,10.0,5.6,55.4,334.2,49.5,48.4,40.7,40.2,36.6,28.6,12.0,16.6,0.0
14:43:00,9780,10.0,5.6,55.3,334.2,49.2,48.4,40.7,40.2,36.6,28.6,12.0,16.6,0.0
14:43:10,9790,10.0,5.6,55.4,334.4,49.3,48.4,40.8,40.3,36.6,28.7,12.1,16.5,0.0
14:43:20,9800,10.0,5.6,55.5,334.4,49.0,48.3,40.7,40.2,36.6,28.7,12.1,16.5,0.0
14:43:30,9810,9.9,5.5,55.1,334.9,49.5,48.4,40.8,40.3,36.7,28.7,12.1,16.4,0.0
14:43:40,9820,9.9,5.5,55.0,334.2,49.6,48.5,40.8,40.3,36.7,28.8,12.1,16.4,0.0
14:43:50,9830,9.9,5.4,54.9,334.2,49.7,48.3,40.8,40.3,36.7,28.8,12.1,16.3,0.0
14:44:00,9840,9.8,5.4,55.2,334.1,49.6,48.4,40.8,40.3,36.7,28.8,12.1,16.3,0.0
14:44:10,9850,9.8,5.4,55.2,334.1,49.1,48.3,40.8,40.3,36.8,28.9,12.1,16.3,0.0
14:44:20,9860,9.8,5.4,54.8,334.0,49.5,48.4,40.8,40.3,36.8,28.9,12.1,16.2,0.0
14:44:30,9870,9.8,5.4,55.0,334.0,49.5,48.4,40.8,40.3,36.8,28.9,12.1,16.2,0.0
14:44:40,9880,9.8,5.4,54.9,333.8,49.5,48.3,40.8,40.3,36.8,29.0,12.2,16.2,0.0
14:44:50,9890,9.8,5.4,54.9,334.2,49.5,48.4,40.8,40.4,36.9,29.0,12.2,16.1,0.0
14:45:00,9900,9.8,5.4,55.0,334.0,49.7,48.3,40.9,40.4,36.9,29.0,12.2,16.1,0.0
14:45:10,9910,9.9,5.5,55.2,333.9,49.6,48.4,40.8,40.4,36.9,29.1,12.2,16.0,0.0
14:45:20,9920,9.9,5.5,54.8,334.6,49.6,48.4,40.9,40.4,36.9,29.1,12.2,16.0,0.0
14:45:30,9930,10.0,5.6,55.0,334.7,49.5,48.3,40.9,40.4,36.9,29.1,12.2,16.0,0.0
14:45:40,9940,10.1,5.6,55.1,334.5,49.6,48.4,40.9,40.4,37.0,29.1,12.2,16.0,0.0
14:45:50,9950,10.1,5.7,55.2,335.0,49.6,48.3,40.9,40.4,37.0,29.2,12.2,15.9,0.0
14:46:00,9960,10.1,5.7,55.2,335.0,49.5,48.4,40.9,40.4,37.0,29.2,12.2,15.9,0.0
14:46:10,9970,10.2,5.8,55.1,335.6,49.6,48.4,40.9,40.4,37.0,29.2,12.2,15.8,0.0
14:46:20,9980,10.2,5.8,55.2,335.2,49.7,48.3,40.9,40.4,37.1,29.3,12.2,15.8,0.0
14:46:30,9990,10.2,5.8,55.4,336.0,49.8,48.4,40.9,40.4,37.1,29.3,12.2,15.8,0.0
14:46:40,10000,10.2,5.8,55.1,335.5,49.3,48.3,40.9,40.5,37.1,29.3,12.2,15.7,0.0
14:46:50,10010,10.2,5.8,55.1,335.4,49.5,48.3,41.0,40.5,37.1,29.3,12.3,15.7,0.0
14:47:00,10020,10.2,5.8,55.3,335.9,49.6,48.3,41.0,40.5,37.1,29.4,12.3,15.7,0.0
14:47:10,10030,10.1,5.7,55.2,335.6,49.6,48.3,41.0,40.5,37.2,29.4,12.3,15.7,0.0
14:47:20,10040,10.1,5.7,55.5,336.3,49.6,48.3,41.0,40.5,37.2,29.5,12.3,15.7,0.0
14:47:30,10050,10.2,5.7,55.3,336.1,49.6,48.4,41.0,40.5,37.2,29.5,12.3,15.6,0.0
14:47:40,10060,10.2,5.7,55.5,336.3,49.4,48.3,41.0,40.5,37.2,29.5,12.3,15.6,0.0
14:47:50,10070,10.1,5.7,55.5,336.2,49.6,48.3,41.0,40.5,37.2,29.5,12.3,15.5,0.0
14:48:00,10080,10.1,5.7,55.7,336.4,49.6,48.3,41.0,40.5,37.3,29.6,12.3,15.5,0.0
14:48:10,10090,10.1,5.7,55.7,336.5,49.8,48.3,41.0,40.5,37.3,29.6,12.3,15.5,0.0
14:48:20,10100,10.1,5.7,55.6,336.7,49.6,48.3,41.0,40.6,37.3,29.6,12.4,15.5,0.0
14:48:30,10110,10.1,5.7,55.7,336.7,49.8,48.3,41.0,40.6,37.4,29.7,12.4,15.4,0.0
14:48:40,10120,10.1,5.7,55.9,337.0,49.4,48.3,41.1,40.6,37.4,29.7,12.4,15.4,0.0
14:48:50,10130,10.0,5.6,55.9,337.0,49.5,48.3,41.0,40.6,37.4,29.7,12.4,15.4,0.0
14:49:00,10140,10.0,5.6,56.0,337.4,49.8,48.3,41.1,40.6,37.4,29.8,12.4,15.4,0.0
14:49:10,10150,10.0,5.6,56.2,336.8,49.6,48.3,41.1,40.6,37.4,29.8,12.4,15.3,0.0
14:49:20,10160,9.9,5.6,56.3,337.0,49.5,48.3,41.1,40.6,37.4,29.8,12.4,15.3,0.0
14:49:30,10170,9.9,5.6,56.4,337.1,49.4,48.3,41.1,40.6,37.5,29.9,12.4,15.3,0.0
14:49:40,10180,9.9,5.6,56.4,336.8,49.5,48.3,41.1,40.6,37.5,29.9,12.4,15.2,0.0
14:49:50,10190,9.8,5.6,56.6,337.5,49.5,48.3,41.1,40.7,37.5,29.9,12.4,15.2,0.0
14:50:00,10200,9.8,5.6,56.8,337.5,49.7,48.2,41.1,40.7,37.5,29.9,12.5,15.2,0.0
14:50:10,10210,9.8,5.6,56.7,337.2,49.4,48.3,41.1,40.7,37.6,30.0,12.5,15.1,0.0
14:50:20,10220,9.8,5.6,57.0,337.6,49.5,48.3,41.2,40.7,37.6,30.0,12.5,15.1,0.0
14:50:30,10230,9.8,5.6,57.2,337.4,49.5,48.3,41.2,40.7,37.6,30.0,12.5,15.1,0.0
14:50:40,10240,9.8,5.6,57.0,337.4,49.6,48.3,41.2,40.7,37.6,30.1,12.5,15.0,0.0
14:50:50,10250,9.8,5.6,57.2,337.9,49.7,48.3,41.2,40.7,37.7,30.1,12.5,15.0,0.0
14:51:00,10260,9.8,5.6,57.6,337.8,49.5,48.3,41.2,40.7,37.7,30.1,12.5,15.0,0.0
14:51:10,10270,9.8,5.6,57.7,337.9,49.1,48.2,41.2,40.7,37.7,30.2,12.5,14.9,0.0
14:51:20,10280,9.8,5.6,57.5,338.2,49.5,48.2,41.2,40.7,37.7,30.2,12.5,14.9,0.0
14:51:30,10290,9.8,5.6,57.7,338.2,49.4,48.3,41.2,40.7,37.7,30.2,12.5,14.9,0.0
14:51:40,10300,9.8,5.6,57.7,338.1,49.5,48.3,41.2,40.8,37.8,30.3,12.6,14.8,0.0
14:51:50,10310,9.8,5.6,57.8,338.4,49.6,48.3,41.2,40.8,37.8,30.3,12.6,14.8,0.0
14:52:00,10320,9.8,5.6,57.8,337.6,49.6,48.3,41.3,40.8,37.8,30.3,12.6,14.8,0.0
14:52:10,10330,9.8,5.7,58.0,337.9,49.6,48.3,41.3,40.8,37.8,30.3,12.6,14.8,0.0
14:52:20,10340,9.8,5.7,58.1,337.5,49.6,48.3,41.3,40.8,37.8,30.4,12.6,14.8,0.0
14:52:30,10350,9.8,5.7,58.1,338.2,49.5,48.3,41.3,40.8,37.9,30.4,12.6,14.7,0.0
14:52:40,10360,9.9,5.8,58.2,338.3,49.4,48.3,41.3,40.8,37.9,30.4,12.6,14.7,0.0
14:52:50,10370,9.9,5.8,58.5,338.9,49.6,48.2,41.3,40.8,37.9,30.5,12.6,14.7,0.0
14:53:00,10380,9.9,5.8,58.4,338.9,49.7,48.2,41.3,40.8,37.9,30.5,12.6,14.6,0.0
14:53:10,10390,9.9,5.8,58.6,339.0,49.7,48.3,41.3,40.8,37.9,30.5,12.6,14.6,0.0
14:53:20,10400,10.0,5.9,59.0,339.6,49.4,48.3,41.3,40.9,38.0,30.6,12.6,14.6,0.0
14:53:30,10410,10.0,6.0,59.0,339.3,49.6,48.3,41.3,40.9,38.0,30.6,12.6,14.5,0.0
14:53:40,10420,10.1,6.0,58.6,339.4,49.7,48.2,41.3,40.9,38.0,30.6,12.6,14.5,0.0
14:53:50,10430,10.1,6.0,59.0,339.4,49.2,48.3,41.4,40.9,38.0,30.6,12.7,14.5,0.0
14:54:00,10440,10.1,6.0,58.8,340.1,49.5,48.3,41.4,40.9,38.1,30.7,12.7,14.5,0.0
14:54:10,10450,10.1,6.0,58.9,339.5,49.7,48.3,41.4,40.9,38.1,30.7,12.7,14.5,0.0
14:54:20,10460,10.1,6.0,59.1,339.4,49.5,48.2,41.4,40.9,38.1,30.7,12.7,14.4,0.0
14:54:30,10470,10.1,6.0,59.1,339.5,49.2,48.3,41.4,40.9,38.1,30.8,12.7,14.4,0.0
14:54:40,10480,10.0,6.0,59.6,339.8,49.4,48.2,41.4,41.0,38.1,30.8,12.7,14.4,0.0
14:54:50,10490,10.1,6.0,59.2,340.3,49.5,48.2,41.4,41.0,38.2,30.8,12.7,14.4,0.0
14:55:00,10500,10.0,6.0,59.5,340.4,49.4,48.3,41.4,41.0,38.2,30.9,12.7,14.3,0.0
14:55:10,10510,10.0,6.0,59.6,341.0,49.6,48.2,41.5,41.0,38.2,30.9,12.7,14.3,0.0
14:55:20,10520,10.0,6.0,59.6,340.1,49.2,48.2,41.5,41.0,38.2,30.9,12.7,14.3,0.0
14:55:30,10530,10.0,6.0,59.8,340.5,49.4,48.3,41.5,41.0,38.3,31.0,12.7,14.3,0.0
14:55:40,10540,10.0,6.0,60.0,340.3,49.3,48.2,41.5,41.0,38.3,31.0,12.7,14.3,0.0
14:55:50,10550,10.0,6.0,59.9,340.5,49.4,48.2,41.5,41.0,38.3,31.0,12.8,14.2,0.0
14:56:00,10560,10.0,6.0,60.1,339.8,49.5,48.2,41.5,41.0,38.3,31.0,12.8,14.2,0.0
14:56:10,10570,9.9,5.9,60.0,340.8,49.6,48.2,41.5,41.0,38.3,31.1,12.8,14.2,0.0
14:56:20,10580,9.9,5.9,60.1,340.3,49.3,48.2,41.5,41.1,38.3,31.1,12.8,14.2,0.0
14:56:30,10590,9.9,5.9,60.2,340.7,49.4,48.2,41.5,41.1,38.4,31.1,12.8,14.2,0.0
14:56:40,10600,9.8,5.9,60.2,340.9,49.1,48.2,41.5,41.1,38.4,31.2,12.8,14.1,0.0
14:56:50,10610,9.8,5.9,60.3,341.4,49.1,48.2,41.6,41.1,38.4,31.2,12.8,14.1,0.0
14:57:00,10620,9.8,5.9,60.5,341.3,49.5,48.2,41.6,41.1,38.4,31.2,12.8,14.1,0.0
14:57:10,10630,9.8,5.9,60.5,342.2,49.5,48.2,41.6,41.1,38.5,31.3,12.8,14.0,0.0
14:57:20,10640,9.8,5.9,60.6,341.4,49.3,48.2,41.6,41.1,38.5,31.3,12.8,14.0,0.0
14:57:30,10650,9.9,6.0,60.7,341.5,49.3,48.2,41.6,41.1,38.5,31.3,12.8,14.0,0.0
14:57:40,10660,9.9,6.0,61.0,341.7,49.2,48.2,41.6,41.2,38.5,31.4,12.9,14.0,0.0
14:57:50,10670,9.9,6.0,60.9,341.1,49.2,48.2,41.6,41.2,38.5,31.4,12.9,13.9,0.0
14:58:00,10680,9.9,6.1,60.9,341.4,49.1,48.2,41.6,41.2,38.6,31.4,12.9,13.9,0.0
14:58:10,10690,10.1,6.2,61.0,341.3,49.2,48.2,41.7,41.2,38.6,31.4,12.9,13.9,0.0
14:58:20,10700,10.1,6.2,61.2,340.9,49.3,48.2,41.7,41.2,38.6,31.5,12.9,13.9,0.0
14:58:30,10710,10.2,6.3,61.3,341.1,49.3,48.2,41.7,41.2,38.6,31.5,12.9,13.9,0.0
14:58:40,10720,10.2,6.3,61.1,341.4,49.5,48.2,41.7,41.2,38.7,31.5,12.9,13.9,0.0
14:58:50,10730,10.2,6.3,60.9,341.6,49.1,48.2,41.7,41.2,38.7,31.6,12.9,13.9,0.0
14:59:00,10740,10.1,6.2,60.9,342.3,49.2,48.2,41.7,41.2,38.7,31.6,12.9,13.8,0.0
14:59:10,10750,10.2,6.3,60.9,342.3,49.2,48.2,41.7,41.3,38.7,31.6,12.9,13.8,0.0
14:59:20,10760,10.1,6.2,60.6,342.4,49.5,48.2,41.7,41.3,38.7,31.6,12.9,13.8,0.0
14:59:30,10770,10.1,6.1,60.0,342.3,49.4,48.1,41.7,41.3,38.8,31.7,12.9,13.8,0.0
14:59:40,10780,10.2,6.2,60.0,342.3,49.5,48.2,41.7,41.3,38.8,31.7,13.0,13.8,0.0
14:59:50,10790,10.2,6.2,60.0,342.8,49.3,48.3,41.7,41.3,38.8,31.7,13.0,13.7,0.0
15:00:00,10800,10.1,6.1,60.0,342.5,49.4,48.2,41.8,41.3,38.8,31.8,13.0,13.7,0.0
15:00:10,10810,10.1,6.0,59.5,343.1,49.3,48.2,41.8,41.3,38.8,31.8,13.0,13.7,0.0
15:00:20,10820,10.0,6.0,59.3,343.5,49.5,48.2,41.8,41.3,38.9,31.8,13.0,13.7,0.0
15:00:30,10830,10.1,6.0,59.3,343.1,49.3,48.2,41.8,41.4,38.9,31.9,13.0,13.7,0.0
15:00:40,10840,10.0,6.0,59.3,342.7,49.2,48.2,41.8,41.4,38.9,31.9,13.0,13.7,0.0
15:00:50,10850,10.0,6.0,59.3,342.7,49.2,48.1,41.8,41.4,38.9,31.9,13.0,13.6,0.0
15:01:00,10860,10.0,5.9,59.1,342.7,49.3,48.2,41.8,41.4,38.9,32.0,13.0,13.6,0.0
15:01:10,10870,10.0,5.9,58.9,342.4,49.2,48.2,41.8,41.4,39.0,32.0,13.0,13.6,0.0
15:01:20,10880,9.9,5.9,58.7,342.1,49.1,48.1,41.8,41.4,39.0,32.0,13.0,13.6,0.0
15:01:30,10890,9.9,5.8,58.6,342.6,49.0,48.1,41.8,41.4,39.0,32.1,13.1,13.6,0.0
15:01:40,10900,9.9,5.8,58.5,342.1,49.3,48.2,41.8,41.4,39.0,32.1,13.1,13.6,0.0
15:01:50,10910,9.9,5.8,58.4,342.3,49.0,48.1,41.9,41.4,39.1,32.1,13.1,13.6,0.0
15:02:00,10920,9.8,5.7,58.1,342.8,49.2,48.2,41.9,41.4,39.1,32.2,13.1,13.5,0.0
15:02:10,10930,9.9,5.7,58.2,344.4,48.9,48.2,41.9,41.5,39.1,32.2,13.1,13.5,0.0
15:02:20,10940,9.8,5.7,58.0,342.9,49.2,48.1,41.9,41.5,39.1,32.2,13.1,13.5,0.0
15:02:30,10950,9.8,5.7,57.8,343.2,49.1,48.2,41.9,41.5,39.1,32.2,13.1,13.5,0.0
15:02:40,10960,9.7,5.6,57.6,344.4,49.3,48.1,42.0,41.5,39.2,32.3,13.1,13.5,0.0
15:02:50,10970,9.7,5.6,57.8,342.9,49.4,48.2,42.0,41.5,39.2,32.3,13.1,13.4,0.0
15:03:00,10980,9.7,5.6,57.7,343.2,49.0,48.1,42.0,41.5,39.2,32.3,13.1,13.4,0.0
15:03:10,10990,9.7,5.5,57.7,343.3,49.2,48.2,42.0,41.5,39.2,32.4,13.1,13.4,0.0
15:03:20,11000,9.7,5.6,57.7,343.9,48.9,48.2,42.0,41.6,39.2,32.4,13.2,13.4,0.0
15:03:30,11010,9.7,5.5,57.6,343.5,49.1,48.1,42.0,41.5,39.2,32.4,13.1,13.3,0.0
15:03:40,11020,9.7,5.5,57.5,342.9,49.0,48.0,42.0,41.6,39.3,32.4,13.2,13.3,0.0
15:03:50,11030,9.8,5.6,57.4,343.7,48.9,48.2,42.0,41.6,39.3,32.5,13.2,13.3,0.0
15:04:00,11040,9.8,5.6,57.4,343.4,49.1,48.1,42.0,41.6,39.3,32.5,13.2,13.3,0.0
15:04:10,11050,9.8,5.6,57.4,343.3,49.3,48.1,42.0,41.6,39.3,32.5,13.2,13.3,0.0
15:04:20,11060,9.9,5.7,57.3,342.9,49.0,48.1,42.0,41.6,39.3,32.6,13.2,13.3,0.0
15:04:30,11070,9.9,5.7,56.9,342.7,49.2,48.2,42.0,41.6,39.4,32.6,13.2,13.2,0.0
15:04:40,11080,10.0,5.7,57.3,342.7,49.1,48.1,42.1,41.6,39.4,32.6,13.2,13.2,0.0
15:04:50,11090,10.0,5.7,57.1,343.0,49.2,48.1,42.1,41.6,39.4,32.7,13.2,13.2,0.0
15:05:00,11100,10.0,5.7,57.0,346.2,49.4,48.1,42.1,41.6,39.4,32.7,13.2,13.2,0.0
15:05:10,11110,10.0,5.7,56.8,342.9,49.5,48.1,42.1,41.7,39.5,32.7,13.2,13.2,0.0
15:05:20,11120,10.1,5.8,56.9,342.6,49.2,48.2,42.1,41.7,39.5,32.7,13.2,13.2,0.0
15:05:30,11130,10.0,5.8,56.8,344.0,49.1,48.1,42.1,41.7,39.5,32.8,13.2,13.1,0.0
15:05:40,11140,10.0,5.7,56.4,343.0,49.4,48.1,42.1,41.7,39.5,32.8,13.2,13.1,0.0
15:05:50,11150,10.0,5.7,56.6,343.0,49.2,48.1,42.1,41.7,39.5,32.8,13.3,13.1,0.0
15:06:00,11160,10.0,5.7,56.5,343.6,49.0,48.1,42.1,41.7,39.6,32.9,13.2,13.1,0.0
15:06:10,11170,10.0,5.7,56.3,343.6,49.2,48.1,42.2,41.8,39.6,32.9,13.3,13.1,0.0
15:06:20,11180,10.0,5.7,56.4,343.8,49.1,48.1,42.2,41.8,39.6,32.9,13.3,13.1,0.0
15:06:30,11190,10.0,5.7,56.1,343.8,49.5,48.1,42.2,41.8,39.6,33.0,13.3,13.1,0.0
15:06:40,11200,10.0,5.7,56.0,343.8,49.3,48.1,42.2,41.8,39.6,33.0,13.3,13.0,0.0
15:06:50,11210,10.0,5.6,56.2,344.8,49.2,48.1,42.2,41.8,39.6,33.0,13.3,13.0,0.0
15:07:00,11220,9.9,5.6,55.9,344.5,48.9,48.1,42.2,41.8,39.7,33.0,13.3,13.0,0.0
15:07:10,11230,10.0,5.6,55.9,345.2,49.3,48.1,42.2,41.8,39.7,33.1,13.3,13.0,0.0
15:07:20,11240,9.9,5.6,56.1,344.7,49.2,48.1,42.2,41.8,39.7,33.1,13.3,13.0,0.0
15:07:30,11250,9.9,5.5,56.0,345.4,49.2,48.1,42.3,41.8,39.7,33.1,13.3,13.0,0.0
15:07:40,11260,9.9,5.5,56.0,349.3,49.2,48.1,42.3,41.8,39.7,33.2,13.3,12.9,0.0
15:07:50,11270,9.9,5.5,56.0,345.1,49.2,48.1,42.3,41.9,39.8,33.2,13.3,12.9,0.0
15:08:00,11280,9.8,5.5,55.8,345.2,49.3,48.1,42.3,41.9,39.8,33.2,13.3,12.9,0.0
15:08:10,11290,9.8,5.5,55.9,345.2,49.2,48.1,42.3,41.9,39.8,33.2,13.3,12.9,0.0
15:08:20,11300,9.8,5.5,56.1,344.9,49.2,48.1,42.3,41.9,39.8,33.2,13.3,12.9,0.0
15:08:30,11310,9.8,5.5,56.2,344.5,49.3,48.1,42.3,41.9,39.8,33.3,13.3,12.9,0.0
15:08:40,11320,9.8,5.5,56.0,344.9,49.4,48.0,42.4,41.9,39.9,33.3,13.4,12.9,0.0
15:08:50,11330,9.9,5.6,56.1,344.8,49.1,48.1,42.4,41.9,39.9,33.4,13.3,12.8,0.0
15:09:00,11340,9.9,5.6,56.3,344.4,49.1,48.1,42.4,41.9,39.9,33.4,13.4,12.8,0.0
15:09:10,11350,10.0,5.7,56.2,345.1,49.2,48.1,42.4,42.0,39.9,33.4,13.4,12.8,0.0
15:09:20,11360,10.1,5.7,56.1,344.8,48.9,48.1,42.4,42.0,39.9,33.5,13.4,12.8,0.0
15:09:30,11370,10.1,5.8,56.2,349.8,48.7,48.1,42.4,42.0,40.0,33.5,13.4,12.8,0.0
15:09:40,11380,10.1,5.8,56.4,345.4,49.0,48.1,42.4,42.0,40.0,33.5,13.4,12.7,0.0
15:09:50,11390,10.1,5.8,56.5,345.2,49.0,48.1,42.4,42.0,40.0,33.6,13.4,12.7,0.0
15:10:00,11400,10.1,5.8,56.4,344.9,49.1,48.1,42.4,42.0,40.0,33.6,13.4,12.7,0.0
15:10:10,11410,10.1,5.8,56.6,345.8,49.0,48.1,42.5,42.0,40.0,33.6,13.4,12.7,0.0
15:10:20,11420,10.1,5.8,56.6,345.7,49.3,48.1,42.5,42.0,40.1,33.6,13.4,12.7,0.0
15:10:30,11430,10.1,5.8,56.8,349.5,49.2,48.0,42.5,42.0,40.1,33.7,13.4,12.7,0.0
15:10:40,11440,10.2,5.8,56.5,345.5,49.2,48.1,42.5,42.1,40.1,33.7,13.4,12.7,0.0
15:10:50,11450,10.1,5.8,56.8,346.2,49.2,48.1,42.5,42.1,40.1,33.7,13.4,12.7,0.0
15:11:00,11460,10.1,5.9,56.9,346.4,49.1,48.0,42.5,42.1,40.1,33.7,13.4,12.7,0.0
15:11:10,11470,10.1,5.8,56.9,346.7,49.2,48.1,42.5,42.1,40.1,33.8,13.4,12.7,0.0
15:11:20,11480,10.1,5.9,57.3,346.8,49.3,48.0,42.5,42.1,40.2,33.8,13.4,12.6,0.0
15:11:30,11490,10.1,5.9,57.2,347.6,49.3,48.0,42.5,42.1,40.2,33.8,13.4,12.6,0.0
15:11:40,11500,10.1,5.9,57.3,347.0,49.1,48.1,42.5,42.1,40.2,33.9,13.4,12.6,0.0
15:11:50,11510,10.1,5.9,57.7,347.0,49.2,48.1,42.5,42.1,40.2,33.9,13.5,12.6,0.0
15:12:00,11520,10.1,5.9,57.7,346.9,49.2,48.1,42.5,42.1,40.2,33.9,13.5,12.6,0.0
15:12:10,11530,10.1,5.9,58.0,347.0,49.3,48.0,42.6,42.2,40.3,33.9,13.5,12.6,0.0
15:12:20,11540,10.0,5.9,58.0,347.0,49.0,48.0,42.6,42.2,40.3,34.0,13.5,12.5,0.0
15:12:30,11550,10.0,5.9,58.3,346.9,49.2,48.1,42.6,42.2,40.3,34.0,13.5,12.5,0.0
15:12:40,11560,9.9,5.8,58.5,346.8,49.2,48.0,42.6,42.2,40.3,34.1,13.5,12.5,0.0
15:12:50,11570,9.9,5.7,58.3,347.2,49.1,48.1,42.6,42.2,40.3,34.1,13.5,12.5,0.0
15:13:00,11580,9.9,5.8,58.5,346.8,48.9,48.1,42.6,42.2,40.3,34.1,13.5,12.5,0.0
15:13:10,11590,9.9,5.8,58.7,347.0,49.0,48.0,42.6,42.2,40.4,34.1,13.5,12.5,0.0
15:13:20,11600,9.9,5.8,58.7,347.1,48.8,48.0,42.7,42.3,40.4,34.1,13.5,12.5,0.0
15:13:30,11610,9.9,5.8,59.0,352.3,49.0,48.0,42.7,42.3,40.4,34.2,13.5,12.5,0.0
15:13:40,11620,9.8,5.8,59.0,346.9,48.9,48.0,42.7,42.3,40.4,34.2,13.5,12.4,0.0
15:13:50,11630,9.8,5.8,58.7,347.5,49.2,48.0,42.7,42.3,40.4,34.2,13.5,12.4,0.0
15:14:00,11640,9.7,5.7,58.8,347.9,48.9,48.0,42.7,42.3,40.4,34.3,13.5,12.4,0.0
15:14:10,11650,9.7,5.7,59.0,347.5,49.1,48.0,42.7,42.3,40.5,34.3,13.5,12.4,0.0
15:14:20,11660,9.7,5.7,58.8,348.3,48.9,48.0,42.7,42.3,40.5,34.3,13.5,12.4,0.0
15:14:30,11670,9.7,5.7,59.2,353.7,48.6,48.0,42.7,42.3,40.5,34.4,13.5,12.4,0.0
15:14:40,11680,9.7,5.7,59.1,348.0,49.1,48.0,42.7,42.3,40.5,34.4,13.5,12.4,0.0
15:14:50,11690,9.7,5.7,59.0,348.2,49.3,48.0,42.8,42.4,40.5,34.4,13.6,12.3,0.0
15:15:00,11700,9.8,5.8,59.4,347.6,49.2,48.1,42.8,42.4,40.5,34.4,13.6,12.3,0.0
15:15:10,11710,9.8,5.8,59.3,347.7,49.0,48.0,42.8,42.4,40.6,34.5,13.6,12.3,0.0
15:15:20,11720,9.8,5.8,59.4,347.5,49.3,48.0,42.8,42.4,40.6,34.5,13.6,12.3,0.0
15:15:30,11730,9.9,5.9,59.5,347.6,49.1,48.0,42.8,42.4,40.6,34.5,13.6,12.3,0.0
15:15:40,11740,9.9,5.9,59.5,347.6,49.1,48.0,42.8,42.4,40.6,34.6,13.6,12.3,0.0
15:15:50,11750,10.0,5.9,59.1,348.4,49.1,48.0,42.8,42.4,40.7,34.6,13.6,12.3,0.0
15:16:00,11760,10.0,5.9,59.3,348.5,49.0,48.0,42.8,42.4,40.7,34.6,13.6,12.2,0.0
15:16:10,11770,10.0,6.0,59.4,348.3,48.9,48.0,42.9,42.4,40.7,34.6,13.6,12.2,0.0
15:16:20,11780,10.0,6.0,59.5,348.3,49.0,48.0,42.9,42.5,40.7,34.7,13.6,12.2,0.0
15:16:30,11790,10.0,6.0,59.3,348.3,49.1,48.0,42.9,42.5,40.7,34.7,13.6,12.2,0.0
15:16:40,11800,10.0,6.0,59.6,348.6,49.3,48.0,42.9,42.5,40.7,34.7,13.6,12.2,0.0
15:16:50,11810,10.0,6.0,59.4,349.1,48.8,48.0,42.9,42.5,40.7,34.7,13.6,12.2,0.0
15:17:00,11820,10.0,6.0,59.2,349.1,49.1,48.0,42.9,42.5,40.7,34.8,13.6,12.2,0.0
15:17:10,11830,10.1,6.0,59.4,349.7,48.9,48.0,42.9,42.5,40.8,34.8,13.6,12.2,0.0
15:17:20,11840,10.1,6.0,59.5,349.0,49.1,47.9,42.9,42.5,40.8,34.8,13.6,12.2,0.0
15:17:30,11850,10.0,6.0,59.4,349.4,49.1,48.0,43.0,42.5,40.8,34.9,13.6,12.2,0.0
15:17:40,11860,10.0,5.9,59.4,349.7,49.1,48.0,43.0,42.6,40.8,34.9,13.6,12.1,0.0
15:17:50,11870,10.0,6.0,59.4,349.9,49.2,48.0,43.0,42.6,40.8,34.9,13.6,12.1,0.0
15:18:00,11880,10.0,6.0,59.3,351.2,49.1,48.0,43.0,42.6,40.9,35.0,13.6,12.1,0.0
15:18:10,11890,10.0,6.0,59.2,349.5,49.1,48.0,43.0,42.6,40.9,35.0,13.6,12.1,0.0
15:18:20,11900,10.0,5.9,59.2,348.6,49.1,47.9,43.0,42.6,40.9,35.0,13.7,12.1,0.0
15:18:30,11910,9.9,5.8,58.9,349.7,49.0,48.0,43.0,42.6,40.9,35.0,13.7,12.1,0.0
15:18:40,11920,9.9,5.8,59.0,349.0,49.1,48.0,43.0,42.6,40.9,35.0,13.7,12.1,0.0
15:18:50,11930,9.8,5.8,58.8,349.4,49.3,47.9,43.1,42.6,40.9,35.1,13.7,12.1,0.0
15:19:00,11940,9.8,5.8,59.2,350.5,48.9,48.0,43.1,42.7,41.0,35.1,13.7,12.1,0.0
15:19:10,11950,9.8,5.8,58.8,350.5,48.9,48.0,43.1,42.7,41.0,35.2,13.7,12.1,0.0
15:19:20,11960,9.8,5.8,58.8,349.5,48.8,47.9,43.1,42.7,41.0,35.2,13.7,12.1,0.0
15:19:30,11970,9.8,5.7,58.7,350.3,48.8,47.9,43.1,42.7,41.0,35.2,13.7,12.1,0.0
15:19:40,11980,9.8,5.7,58.9,349.7,48.7,48.0,43.1,42.7,41.0,35.2,13.7,12.0,0.0
15:19:50,11990,9.8,5.8,59.0,351.2,49.2,48.0,43.1,42.7,41.0,35.3,13.7,12.0,0.0
15:20:00,12000,9.9,5.8,58.9,349.9,49.2,48.0,43.1,42.7,41.1,35.3,13.7,12.0,0.0
15:20:10,12010,9.9,5.8,58.9,350.0,49.1,48.0,43.1,42.8,41.1,35.3,13.7,12.0,0.0
15:20:20,12020,10.0,5.9,58.8,350.1,49.1,47.9,43.1,42.8,41.1,35.3,13.7,12.0,0.0
15:20:30,12030,10.0,5.9,58.8,350.6,49.1,48.0,43.2,42.8,41.1,35.4,13.7,12.0,0.0
15:20:40,12040,10.1,6.0,58.5,350.0,49.1,47.9,43.2,42.8,41.1,35.4,13.7,12.0,0.0
15:20:50,12050,10.1,6.0,58.6,350.2,49.2,48.0,43.2,42.8,41.1,35.4,13.7,12.0,0.0
15:21:00,12060,10.2,6.1,58.6,349.8,49.2,47.9,43.2,42.8,41.1,35.4,13.7,12.0,0.0
15:21:10,12070,10.2,6.1,58.4,350.3,49.0,47.9,43.2,42.8,41.2,35.5,13.7,12.0,0.0
15:21:20,12080,10.2,6.1,58.8,350.2,48.9,47.9,43.2,42.8,41.2,35.5,13.7,12.0,0.0
15:21:30,12090,10.2,6.1,58.5,350.5,49.2,48.0,43.2,42.9,41.2,35.5,13.7,12.0,0.0
15:21:40,12100,10.2,6.1,58.7,350.3,49.1,48.0,43.2,42.9,41.2,35.6,13.7,12.0,0.0
15:21:50,12110,10.2,6.0,58.7,350.7,49.0,48.0,43.2,42.9,41.2,35.6,13.7,12.0,0.0
15:22:00,12120,10.2,6.0,58.5,351.0,49.0,48.0,43.2,42.9,41.3,35.6,13.7,11.9,0.0
15:22:10,12130,10.2,6.0,58.3,350.7,48.8,47.9,43.3,42.9,41.3,35.6,13.8,11.9,0.0
15:22:20,12140,10.1,6.0,58.3,350.6,49.1,47.9,43.3,42.9,41.3,35.7,13.8,11.9,0.0
15:22:30,12150,10.1,5.9,58.0,351.0,49.2,48.0,43.3,42.9,41.3,35.7,13.8,11.9,0.0
15:22:40,12160,10.1,5.9,58.2,350.5,49.1,47.9,43.3,42.9,41.3,35.7,13.8,11.9,0.0
15:22:50,12170,10.1,5.9,57.8,350.7,49.2,47.9,43.4,43.0,41.3,35.7,13.8,11.9,0.0
15:23:00,12180,10.1,5.9,57.7,351.1,49.1,48.0,43.4,43.0,41.3,35.8,13.8,11.9,0.0
15:23:10,12190,10.1,5.9,57.8,350.7,49.0,47.9,43.4,43.0,41.4,35.8,13.8,11.9,0.0
15:23:20,12200,10.0,5.8,57.5,350.9,49.0,47.9,43.4,43.0,41.4,35.8,13.8,11.9,0.0
15:23:30,12210,10.0,5.8,57.6,351.1,49.1,47.9,43.4,43.0,41.4,35.9,13.8,11.9,0.0
15:23:40,12220,10.0,5.8,57.2,351.1,48.8,47.9,43.4,43.0,41.4,35.9,13.8,11.9,0.0
15:23:50,12230,10.0,5.8,57.4,350.9,48.9,47.9,43.4,43.0,41.4,35.9,13.8,11.9,0.0
15:24:00,12240,10.0,5.7,57.2,350.8,49.1,48.0,43.4,43.0,41.4,35.9,13.8,11.9,0.0
15:24:10,12250,9.9,5.7,57.1,352.0,48.7,47.9,43.4,43.1,41.4,36.0,13.8,11.9,0.0
15:24:20,12260,9.9,5.6,57.0,351.4,48.9,47.9,43.4,43.1,41.5,36.0,13.8,11.8,0.0
15:24:30,12270,9.9,5.6,57.2,351.3,49.2,48.0,43.4,43.1,41.5,36.0,13.8,11.9,0.0
15:24:40,12280,9.8,5.6,57.0,351.3,49.0,47.9,43.4,43.1,41.5,36.0,13.8,11.8,0.0
15:24:50,12290,9.8,5.6,57.2,351.5,48.8,47.9,43.5,43.1,41.5,36.1,13.8,11.8,0.0
15:25:00,12300,9.8,5.6,57.0,350.7,49.1,47.9,43.5,43.1,41.5,36.1,13.8,11.8,0.0
15:25:10,12310,9.8,5.5,56.9,351.0,49.1,47.9,43.5,43.1,41.6,36.1,13.8,11.8,0.0
15:25:20,12320,9.8,5.5,56.8,351.2,48.9,47.9,43.5,43.1,41.6,36.2,13.8,11.8,0.0
15:25:30,12330,9.8,5.5,57.0,351.6,49.2,47.9,43.5,43.1,41.6,36.2,13.8,11.8,0.0
15:25:40,12340,9.8,5.5,56.7,351.4,49.2,47.9,43.5,43.2,41.6,36.2,13.8,11.8,0.0
15:25:50,12350,9.8,5.5,56.7,351.1,48.9,47.8,43.5,43.2,41.6,36.3,13.9,11.8,0.0
15:26:00,12360,9.8,5.5,56.6,351.3,49.2,47.9,43.5,43.2,41.6,36.3,13.8,11.8,0.0
