Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
15:26:10,12370,9.7,5.5,56.7,351.1,49.1,47.9,43.6,43.2,41.6,36.3,13.9,11.8,0.0
15:26:20,12380,9.7,5.5,57.0,351.1,49.1,47.9,43.6,43.2,41.6,36.3,13.9,11.7,0.0
15:26:30,12390,9.8,5.5,56.8,351.9,49.2,47.8,43.6,43.2,41.7,36.4,13.9,11.7,0.0
15:26:40,12400,9.8,5.6,56.7,351.4,49.3,47.9,43.6,43.2,41.7,36.4,13.9,11.7,0.0
15:26:50,12410,9.9,5.6,56.7,351.8,49.1,47.9,43.6,43.2,41.7,36.4,13.9,11.7,0.0
15:27:00,12420,9.9,5.6,56.6,351.6,49.0,47.9,43.6,43.3,41.7,36.4,13.9,11.7,0.0
15:27:10,12430,10.0,5.7,56.7,352.7,49.1,47.9,43.6,43.3,41.8,36.5,13.9,11.7,0.0
15:27:20,12440,10.0,5.7,56.7,352.1,49.1,47.9,43.6,43.3,41.8,36.5,13.9,11.7,0.0
15:27:30,12450,10.0,5.7,56.7,352.6,48.9,47.8,43.6,43.3,41.8,36.5,13.9,11.7,0.0
15:27:40,12460,10.0,5.7,56.7,351.9,49.2,47.8,43.7,43.3,41.8,36.5,13.9,11.7,0.0
15:27:50,12470,10.1,5.8,56.5,352.6,48.9,47.9,43.7,43.3,41.8,36.5,13.9,11.7,0.0
15:28:00,12480,10.1,5.8,56.6,351.9,49.0,47.8,43.7,43.3,41.8,36.6,13.9,11.7,0.0
15:28:10,12490,10.1,5.8,56.5,352.0,48.8,47.8,43.7,43.3,41.8,36.6,13.9,11.7,0.0
15:28:20,12500,10.1,5.8,56.6,352.6,49.1,47.8,43.7,43.4,41.8,36.6,13.9,11.7,0.0
15:28:30,12510,10.1,5.7,56.4,352.0,49.0,47.9,43.7,43.4,41.8,36.7,13.9,11.7,0.0
15:28:40,12520,10.0,5.7,56.4,352.1,49.2,47.8,43.7,43.4,41.9,36.7,13.9,11.7,0.0
15:28:50,12530,10.0,5.7,56.6,353.0,49.2,47.9,43.7,43.4,41.9,36.7,13.9,11.6,0.0
15:29:00,12540,10.0,5.7,56.5,353.0,49.1,47.9,43.7,43.4,41.9,36.8,13.9,11.6,0.0
15:29:10,12550,10.0,5.7,56.6,353.8,49.1,47.9,43.7,43.4,41.9,36.8,13.9,11.6,0.0
15:29:20,12560,10.0,5.6,56.4,353.4,48.9,47.8,43.8,43.4,42.0,36.8,13.9,11.6,0.0
15:29:30,12570,9.9,5.6,56.5,353.8,48.9,47.8,43.8,43.4,42.0,36.8,13.9,11.6,0.0
15:29:40,12580,9.9,5.7,56.7,353.6,48.9,47.8,43.8,43.4,42.0,36.9,13.9,11.6,0.0
15:29:50,12590,9.9,5.6,56.7,354.0,48.9,47.9,43.8,43.5,42.0,36.9,13.9,11.6,0.0
15:30:00,12600,9.9,5.6,56.7,353.2,48.8,47.9,43.8,43.5,42.0,36.9,13.9,11.6,0.0
15:30:10,12610,9.9,5.6,56.8,354.2,48.9,47.8,43.8,43.5,42.0,36.9,13.9,11.6,0.0
15:30:20,12620,9.9,5.6,56.9,353.5,48.9,47.8,43.8,43.5,42.0,37.0,13.9,11.6,0.0
15:30:30,12630,9.9,5.6,56.7,353.1,49.0,47.8,43.8,43.5,42.0,37.0,13.9,11.6,0.0
15:30:40,12640,9.9,5.6,57.0,353.6,49.1,47.8,43.8,43.5,42.1,37.0,13.9,11.6,0.0
15:30:50,12650,9.9,5.7,57.1,353.3,49.1,47.8,43.9,43.5,42.1,37.0,13.9,11.6,0.0
15:31:00,12660,9.9,5.7,57.0,353.7,49.1,47.8,43.9,43.5,42.1,37.0,13.9,11.6,0.0
15:31:10,12670,9.9,5.6,56.8,354.0,48.9,47.9,43.9,43.5,42.1,37.1,14.0,11.5,0.0
15:31:20,12680,9.9,5.6,57.0,353.4,49.0,47.8,43.9,43.6,42.1,37.1,14.0,11.5,0.0
15:31:30,12690,9.9,5.7,57.2,354.3,48.9,47.8,44.0,43.6,42.1,37.1,14.0,11.5,0.0
15:31:40,12700,9.9,5.7,57.2,353.9,48.8,47.8,43.9,43.6,42.1,37.2,14.0,11.5,0.0
15:31:50,12710,10.0,5.8,57.4,353.9,48.8,47.8,44.0,43.6,42.2,37.2,14.0,11.5,0.0
15:32:00,12720,10.1,5.9,57.6,354.2,48.8,47.8,44.0,43.6,42.2,37.2,14.0,11.5,0.0
15:32:10,12730,10.2,6.0,57.7,354.5,48.7,47.8,44.0,43.6,42.2,37.2,14.0,11.5,0.0
15:32:20,12740,10.2,6.0,57.7,354.5,48.9,47.8,44.0,43.6,42.2,37.3,14.0,11.5,0.0
15:32:30,12750,10.2,6.0,57.6,353.7,48.6,47.8,44.0,43.7,42.2,37.3,14.0,11.5,0.0
15:32:40,12760,10.2,6.0,57.9,354.5,48.5,47.8,44.0,43.7,42.2,37.3,14.0,11.5,0.0
15:32:50,12770,10.2,6.0,57.9,354.3,48.5,47.9,44.0,43.7,42.3,37.4,14.0,11.5,0.0
15:33:00,12780,10.2,6.0,57.8,354.8,48.6,47.8,44.0,43.7,42.3,37.4,14.0,11.5,0.0
15:33:10,12790,10.2,6.0,58.0,354.3,48.5,47.8,44.0,43.7,42.3,37.4,14.0,11.5,0.0
15:33:20,12800,10.2,6.0,57.9,354.6,48.6,47.8,44.0,43.7,42.3,37.4,14.0,11.5,0.0
15:33:30,12810,10.1,5.9,57.8,355.4,48.5,47.8,44.1,43.7,42.3,37.4,14.0,11.5,0.0
15:33:40,12820,10.1,5.9,57.9,354.9,48.6,47.8,44.1,43.7,42.3,37.4,14.0,11.5,0.0
15:33:50,12830,10.1,6.0,58.2,355.5,48.9,47.8,44.1,43.8,42.4,37.5,14.0,11.5,0.0
15:34:00,12840,10.1,5.9,57.8,355.7,49.0,47.7,44.1,43.8,42.4,37.5,14.0,11.5,0.0
15:34:10,12850,10.1,5.9,57.9,355.1,48.8,47.8,44.1,43.8,42.4,37.6,14.0,11.5,0.0
15:34:20,12860,10.1,5.9,58.0,355.4,49.0,47.9,44.2,43.8,42.4,37.6,14.0,11.5,0.0
15:34:30,12870,10.1,5.9,58.0,355.3,49.0,47.8,44.2,43.8,42.4,37.6,14.0,11.5,0.0
15:34:40,12880,10.0,5.8,57.8,355.3,49.0,47.8,44.2,43.8,42.4,37.6,14.0,11.5,0.0
15:34:50,12890,10.0,5.8,58.0,355.5,48.9,47.8,44.2,43.8,42.4,37.6,14.0,11.4,0.0
15:35:00,12900,10.0,5.8,58.2,355.4,49.0,47.7,44.2,43.8,42.4,37.7,14.0,11.4,0.0
15:35:10,12910,10.0,5.9,58.4,355.8,49.1,47.7,44.2,43.8,42.5,37.7,14.0,11.4,0.0
15:35:20,12920,9.9,5.8,58.3,355.9,48.6,47.8,44.2,43.9,42.5,37.7,14.0,11.4,0.0
15:35:30,12930,9.9,5.8,58.4,355.6,48.7,47.8,44.2,43.9,42.5,37.7,14.1,11.4,0.0
15:35:40,12940,9.9,5.8,58.4,355.4,48.9,47.8,44.3,43.9,42.5,37.8,14.1,11.4,0.0
15:35:50,12950,9.9,5.8,58.8,355.5,49.0,47.8,44.3,43.9,42.5,37.8,14.1,11.4,0.0
15:36:00,12960,9.8,5.8,59.1,355.5,49.1,47.7,44.3,43.9,42.5,37.8,14.1,11.4,0.0
15:36:10,12970,9.8,5.8,59.1,355.4,49.0,47.8,44.3,43.9,42.5,37.9,14.1,11.4,0.0
15:36:20,12980,9.8,5.8,59.5,356.0,49.0,47.7,44.3,43.9,42.6,37.9,14.1,11.4,0.0
15:36:30,12990,9.8,5.8,59.4,355.5,49.0,47.7,44.3,43.9,42.6,37.9,14.1,11.4,0.0
15:36:40,13000,9.9,5.9,59.7,356.1,49.0,47.8,44.3,44.0,42.6,37.9,14.1,11.4,0.0
15:36:50,13010,9.8,5.8,59.9,355.5,48.8,47.8,44.3,44.0,42.6,38.0,14.1,11.4,0.0
15:37:00,13020,9.8,5.8,59.9,356.6,48.8,47.8,44.3,44.0,42.6,38.0,14.1,11.4,0.0
15:37:10,13030,9.8,5.8,59.8,356.0,49.0,47.8,44.3,44.0,42.6,38.0,14.1,11.3,0.0
15:37:20,13040,9.8,5.8,60.1,356.2,48.7,47.7,44.3,44.0,42.6,38.0,14.1,11.3,0.0
15:37:30,13050,9.7,5.8,60.5,356.3,49.0,47.7,44.4,44.0,42.7,38.0,14.1,11.3,0.0
15:37:40,13060,9.8,5.9,60.5,356.5,48.7,47.7,44.4,44.0,42.7,38.0,14.1,11.3,0.0
15:37:50,13070,9.7,5.8,60.6,355.8,48.7,47.7,44.4,44.0,42.7,38.1,14.1,11.3,0.0
15:38:00,13080,9.7,5.9,61.0,356.2,48.9,47.7,44.4,44.1,42.7,38.1,14.1,11.3,0.0
15:38:10,13090,9.8,5.9,61.2,356.7,48.8,47.7,44.4,44.1,42.7,38.2,14.1,11.3,0.0
15:38:20,13100,9.8,6.0,61.2,356.5,49.0,47.8,44.4,44.1,42.7,38.2,14.1,11.3,0.0
15:38:30,13110,9.9,6.0,60.9,356.7,48.9,47.7,44.4,44.1,42.8,38.2,14.1,11.3,0.0
15:38:40,13120,9.9,6.0,60.9,356.8,48.6,47.7,44.4,44.1,42.8,38.2,14.1,11.3,0.0
15:38:50,13130,10.0,6.1,60.8,356.6,49.0,47.7,44.4,44.1,42.8,38.3,14.1,11.3,0.0
15:39:00,13140,10.0,6.1,60.8,357.1,48.9,47.6,44.5,44.2,42.8,38.3,14.1,11.3,0.0
15:39:10,13150,10.0,6.1,60.7,357.0,48.6,47.7,44.5,44.1,42.8,38.3,14.1,11.3,0.0
15:39:20,13160,10.0,6.1,60.5,357.3,48.7,47.7,44.5,44.2,42.8,38.3,14.1,11.3,0.0
15:39:30,13170,10.1,6.2,60.5,357.0,48.6,47.8,44.5,44.2,42.9,38.4,14.2,11.3,0.0
15:39:40,13180,10.1,6.2,60.4,357.9,49.0,47.7,44.5,44.2,42.9,38.4,14.2,11.3,0.0
15:39:50,13190,10.1,6.1,60.4,357.2,49.0,47.7,44.5,44.2,42.9,38.4,14.1,11.3,0.0
15:40:00,13200,10.1,6.1,60.2,357.7,48.9,47.7,44.6,44.2,42.9,38.4,14.2,11.3,0.0
15:40:10,13210,10.1,6.2,60.4,358.3,48.5,47.7,44.5,44.2,42.9,38.4,14.2,11.3,0.0
15:40:20,13220,10.1,6.1,60.0,358.8,48.7,47.7,44.6,44.2,42.9,38.5,14.2,11.3,0.0
15:40:30,13230,10.1,6.1,60.0,358.9,48.7,47.7,44.6,44.3,42.9,38.5,14.2,11.3,0.0
15:40:40,13240,10.1,6.1,60.0,358.3,48.6,47.7,44.6,44.3,43.0,38.5,14.2,11.3,0.0
15:40:50,13250,10.0,6.0,59.8,357.7,48.8,47.7,44.6,44.3,43.0,38.6,14.2,11.3,0.0
15:41:00,13260,10.0,5.9,59.4,358.6,48.7,47.7,44.6,44.3,43.0,38.6,14.2,11.2,0.0
15:41:10,13270,10.0,6.0,59.5,357.9,48.8,47.7,44.6,44.3,43.0,38.6,14.2,11.2,0.0
15:41:20,13280,9.9,5.9,59.4,358.5,48.6,47.7,44.7,44.3,43.0,38.6,14.2,11.2,0.0
15:41:30,13290,9.9,5.8,59.1,358.0,48.4,47.6,44.7,44.3,43.0,38.6,14.2,11.2,0.0
15:41:40,13300,9.9,5.9,59.3,357.8,48.8,47.7,44.7,44.3,43.0,38.7,14.2,11.2,0.0
15:41:50,13310,9.9,5.9,58.9,359.2,48.7,47.7,44.7,44.4,43.1,38.7,14.2,11.2,0.0
15:42:00,13320,9.9,5.9,59.0,360.0,48.8,47.7,44.7,44.4,43.1,38.7,14.2,11.2,0.0
15:42:10,13330,9.9,5.9,58.9,358.2,48.5,47.7,44.7,44.4,43.1,38.7,14.2,11.2,0.0
15:42:20,13340,9.8,5.8,58.7,357.8,48.7,47.8,44.7,44.4,43.1,38.8,14.2,11.2,0.0
15:42:30,13350,9.8,5.7,58.9,358.3,48.8,47.7,44.7,44.4,43.1,38.8,14.2,11.2,0.0
15:42:40,13360,9.8,5.7,58.6,358.4,48.9,47.6,44.7,44.4,43.1,38.8,14.2,11.2,0.0
15:42:50,13370,9.8,5.8,58.6,358.2,48.7,47.7,44.7,44.4,43.2,38.8,14.2,11.2,0.0
15:43:00,13380,9.9,5.8,58.5,358.9,48.8,47.7,44.7,44.5,43.2,38.8,14.2,11.2,0.0
15:43:10,13390,9.9,5.8,58.7,358.8,49.0,47.6,44.7,44.5,43.2,38.9,14.2,11.2,0.0
15:43:20,13400,9.9,5.8,58.4,358.8,48.8,47.6,44.8,44.5,43.2,38.9,14.2,11.2,0.0
15:43:30,13410,10.0,5.8,58.2,358.2,48.6,47.6,44.8,44.5,43.2,39.0,14.2,11.2,0.0
15:43:40,13420,10.0,5.9,58.2,358.0,48.7,47.7,44.8,44.5,43.2,39.0,14.2,11.2,0.0
15:43:50,13430,10.1,5.9,58.1,357.9,48.8,47.6,44.8,44.5,43.2,39.0,14.2,11.2,0.0
15:44:00,13440,10.1,5.9,58.0,357.7,49.0,47.6,44.8,44.5,43.2,39.0,14.2,11.2,0.0
15:44:10,13450,10.1,6.0,57.9,357.4,48.5,47.6,44.8,44.5,43.3,39.1,14.2,11.1,0.0
15:44:20,13460,10.2,5.9,57.6,358.5,48.3,47.6,44.8,44.5,43.3,39.1,14.2,11.1,0.0
15:44:30,13470,10.1,5.9,57.6,358.4,48.6,47.7,44.9,44.6,43.3,39.1,14.3,11.2,0.0
15:44:40,13480,10.1,5.9,57.4,358.8,48.8,47.6,44.9,44.6,43.3,39.1,14.2,11.1,0.0
15:44:50,13490,10.1,5.9,57.1,358.5,48.7,47.6,44.9,44.6,43.3,39.1,14.3,11.1,0.0
15:45:00,13500,10.1,5.9,57.1,359.2,48.8,47.6,44.9,44.6,43.3,39.1,14.3,11.1,0.0
15:45:10,13510,10.1,5.8,56.7,358.6,48.8,47.6,44.9,44.6,43.3,39.1,14.3,11.1,0.0
15:45:20,13520,10.1,5.8,56.8,359.2,49.1,47.6,44.9,44.6,43.4,39.2,14.3,11.1,0.0
15:45:30,13530,10.1,5.8,56.7,359.3,48.8,47.6,44.9,44.6,43.4,39.2,14.3,11.1,0.0
15:45:40,13540,10.1,5.8,56.6,359.1,48.6,47.6,44.9,44.7,43.4,39.3,14.3,11.1,0.0
15:45:50,13550,10.1,5.8,56.6,358.8,48.5,47.6,45.0,44.7,43.4,39.3,14.3,11.1,0.0
15:46:00,13560,10.1,5.8,56.4,359.3,48.6,47.6,45.0,44.7,43.4,39.3,14.3,11.1,0.0
15:46:10,13570,10.1,5.7,56.3,358.9,48.5,47.6,45.0,44.7,43.5,39.3,14.3,11.1,0.0
15:46:20,13580,10.0,5.7,55.9,359.4,48.4,47.6,45.0,44.7,43.5,39.3,14.3,11.1,0.0
15:46:30,13590,10.0,5.7,56.1,359.5,48.7,47.6,45.0,44.7,43.5,39.4,14.3,11.1,0.0
15:46:40,13600,10.0,5.6,55.8,360.1,48.7,47.6,45.0,44.7,43.5,39.4,14.3,11.1,0.0
15:46:50,13610,10.0,5.6,55.8,359.6,48.5,47.6,45.0,44.7,43.5,39.4,14.3,11.1,0.0
15:47:00,13620,9.9,5.6,55.8,360.0,48.6,47.6,45.0,44.7,43.5,39.4,14.3,11.1,0.0
15:47:10,13630,9.9,5.5,55.6,358.8,48.7,47.5,45.1,44.8,43.5,39.4,14.3,11.1,0.0
15:47:20,13640,9.9,5.5,55.7,361.8,48.9,47.5,45.1,44.8,43.5,39.5,14.3,11.1,0.0
15:47:30,13650,9.8,5.5,55.4,361.4,48.9,47.5,45.1,44.8,43.5,39.5,14.3,11.1,0.0
15:47:40,13660,9.8,5.5,55.6,358.8,48.9,47.6,45.1,44.8,43.5,39.5,14.3,11.1,0.0
15:47:50,13670,9.8,5.4,55.4,358.5,48.8,47.5,45.1,44.8,43.6,39.6,14.3,11.1,0.0
15:48:00,13680,9.8,5.4,55.1,358.5,48.6,47.5,45.1,44.8,43.6,39.6,14.3,11.1,0.0
15:48:10,13690,9.8,5.4,55.4,359.3,48.5,47.5,45.1,44.8,43.6,39.6,14.3,11.1,0.0
15:48:20,13700,9.8,5.4,55.4,359.5,48.9,47.6,45.1,44.8,43.6,39.6,14.3,11.1,0.0
15:48:30,13710,9.8,5.4,55.6,362.0,48.6,47.5,45.2,44.8,43.6,39.6,14.3,11.1,0.0
15:48:40,13720,9.8,5.4,55.5,359.2,48.4,47.5,45.2,44.9,43.7,39.7,14.3,11.1,0.0
15:48:50,13730,9.8,5.4,55.5,359.4,48.7,47.5,45.2,44.9,43.7,39.7,14.3,11.1,0.0
15:49:00,13740,9.9,5.5,55.7,359.5,48.7,47.6,45.2,44.9,43.7,39.7,14.3,11.1,0.0
15:49:10,13750,9.9,5.5,55.6,359.0,48.6,47.4,45.2,44.9,43.7,39.7,14.3,11.0,0.0
15:49:20,13760,10.0,5.6,55.5,359.5,48.8,47.5,45.2,44.9,43.7,39.8,14.3,11.0,0.0
15:49:30,13770,10.0,5.6,55.5,359.3,48.5,47.5,45.2,44.9,43.7,39.8,14.3,11.0,0.0
15:49:40,13780,10.0,5.6,55.8,359.6,48.6,47.5,45.2,44.9,43.7,39.8,14.3,11.0,0.0
15:49:50,13790,10.0,5.7,55.7,359.0,48.3,47.5,45.2,45.0,43.8,39.8,14.3,11.0,0.0
15:50:00,13800,10.0,5.6,55.5,359.2,48.8,47.5,45.2,45.0,43.8,39.9,14.3,11.0,0.0
15:50:10,13810,10.1,5.7,55.5,359.3,48.6,47.4,45.3,45.0,43.8,39.9,14.3,11.0,0.0
15:50:20,13820,10.0,5.7,55.7,359.9,48.5,47.4,45.3,45.0,43.8,39.9,14.3,11.0,0.0
15:50:30,13830,10.0,5.7,55.7,359.6,48.7,47.4,45.3,45.0,43.8,39.9,14.3,11.0,0.0
15:50:40,13840,10.1,5.7,55.5,360.3,48.6,47.3,45.3,45.0,43.8,39.9,14.3,11.0,0.0
15:50:50,13850,10.1,5.7,55.9,360.5,48.5,47.3,45.3,45.0,43.8,40.0,14.3,11.0,0.0
15:51:00,13860,10.1,5.7,55.6,360.3,48.6,47.4,45.3,45.0,43.8,40.0,14.3,11.0,0.0
15:51:10,13870,10.1,5.7,55.8,360.0,48.6,47.4,45.3,45.1,43.9,40.0,14.3,11.0,0.0
15:51:20,13880,10.1,5.7,55.9,361.2,48.7,47.4,45.4,45.1,43.9,40.0,14.4,11.0,0.0
15:51:30,13890,10.1,5.7,56.1,360.4,48.8,47.3,45.4,45.1,43.9,40.1,14.4,11.0,0.0
15:51:40,13900,10.0,5.7,55.9,361.0,48.7,47.3,45.4,45.1,43.9,40.1,14.4,11.0,0.0
15:51:50,13910,10.0,5.7,55.9,360.8,48.6,47.2,45.4,45.1,43.9,40.1,14.3,11.0,0.0
15:52:00,13920,10.0,5.7,56.2,360.6,48.7,47.4,45.4,45.1,43.9,40.1,14.4,11.0,0.0
15:52:10,13930,10.0,5.6,56.0,360.3,48.5,47.3,45.4,45.1,43.9,40.1,14.4,11.0,0.0
15:52:20,13940,9.9,5.6,56.0,360.8,48.7,47.2,45.4,45.1,44.0,40.2,14.4,11.0,0.0
15:52:30,13950,9.9,5.6,56.4,360.8,48.9,47.2,45.4,45.2,44.0,40.2,14.4,11.0,0.0
15:52:40,13960,9.9,5.6,56.4,361.1,48.7,47.3,45.4,45.2,44.0,40.2,14.4,11.0,0.0
15:52:50,13970,9.9,5.6,56.7,361.0,48.5,47.3,45.4,45.2,44.0,40.2,14.4,11.0,0.0
15:53:00,13980,9.9,5.6,56.6,361.8,48.5,47.2,45.4,45.2,44.0,40.2,14.4,11.0,0.0
15:53:10,13990,9.9,5.6,56.7,361.2,48.6,47.3,45.4,45.2,44.0,40.3,14.4,11.0,0.0
15:53:20,14000,9.9,5.6,56.8,361.6,48.7,47.2,45.5,45.2,44.1,40.3,14.4,11.0,0.0
15:53:30,14010,9.9,5.7,57.1,361.7,48.3,47.1,45.5,45.2,44.1,40.3,14.4,11.0,0.0
15:53:40,14020,9.9,5.6,57.1,362.0,48.5,47.3,45.5,45.2,44.1,40.3,14.4,11.0,0.0
15:53:50,14030,9.9,5.6,57.3,361.5,48.7,47.1,45.5,45.2,44.1,40.4,14.4,11.0,0.0
15:54:00,14040,9.9,5.7,57.3,361.8,48.7,47.1,45.5,45.3,44.1,40.4,14.4,11.0,0.0
15:54:10,14050,9.9,5.7,57.5,361.8,48.5,47.1,45.5,45.3,44.1,40.4,14.4,11.0,0.0
15:54:20,14060,10.0,5.8,57.5,361.3,48.5,47.1,45.6,45.3,44.1,40.5,14.4,11.0,0.0
15:54:30,14070,10.0,5.8,58.0,362.1,48.2,47.1,45.6,45.3,44.1,40.5,14.4,11.0,0.0
15:54:40,14080,10.0,5.8,58.2,362.0,48.4,46.9,45.6,45.3,44.2,40.5,14.4,11.0,0.0
15:54:50,14090,10.0,5.9,58.2,361.2,48.7,47.0,45.6,45.3,44.2,40.5,14.4,11.0,0.0
15:55:00,14100,10.1,5.9,58.3,361.7,48.7,47.0,45.6,45.3,44.2,40.5,14.4,11.0,0.0
15:55:10,14110,10.1,5.9,58.3,361.3,48.9,46.9,45.6,45.3,44.2,40.5,14.4,11.0,0.0
15:55:20,14120,10.1,6.0,58.4,362.8,48.5,47.1,45.6,45.4,44.2,40.5,14.4,11.0,0.0
15:55:30,14130,10.1,6.0,58.7,361.7,48.7,47.0,45.7,45.4,44.2,40.6,14.4,11.0,0.0
15:55:40,14140,10.1,6.0,58.5,362.7,48.6,46.9,45.7,45.4,44.2,40.6,14.4,11.0,0.0
15:55:50,14150,10.1,6.0,58.9,363.3,48.8,47.0,45.7,45.4,44.2,40.6,14.4,11.0,0.0
15:56:00,14160,10.1,6.0,58.7,363.4,48.7,47.0,45.7,45.4,44.3,40.7,14.4,11.0,0.0
15:56:10,14170,10.1,6.1,59.1,363.8,48.5,46.9,45.7,45.4,44.3,40.7,14.4,11.0,0.0
15:56:20,14180,10.2,6.0,58.7,363.5,48.5,46.9,45.7,45.4,44.3,40.7,14.4,11.0,0.0
15:56:30,14190,10.1,6.0,58.8,362.2,48.6,46.9,45.7,45.4,44.3,40.7,14.4,11.0,0.0
15:56:40,14200,10.1,6.0,59.0,363.1,48.7,46.9,45.7,45.4,44.3,40.7,14.4,11.0,0.0
15:56:50,14210,10.1,6.0,58.8,363.0,48.7,46.8,45.7,45.5,44.4,40.7,14.4,11.0,0.0
15:57:00,14220,10.1,6.0,59.0,363.9,48.8,46.9,45.7,45.5,44.4,40.8,14.4,11.0,0.0
15:57:10,14230,10.1,6.0,58.9,363.6,48.8,46.9,45.7,45.5,44.4,40.8,14.4,11.0,0.0
15:57:20,14240,10.1,6.0,58.9,363.7,48.3,46.8,45.8,45.5,44.4,40.8,14.4,11.0,0.0
15:57:30,14250,10.1,6.0,58.9,362.8,48.4,46.8,45.8,45.5,44.4,40.9,14.5,11.0,0.0
15:57:40,14260,10.0,5.9,58.8,362.8,48.4,46.7,45.8,45.5,44.4,40.9,14.4,10.9,0.0
15:57:50,14270,9.9,5.9,58.9,362.7,48.6,46.7,45.8,45.5,44.4,40.9,14.5,11.0,0.0
15:58:00,14280,10.0,5.9,58.8,362.9,48.5,46.8,45.8,45.5,44.5,40.9,14.5,11.0,0.0
15:58:10,14290,9.9,5.8,58.8,362.7,48.5,46.7,45.8,45.6,44.5,40.9,14.5,11.0,0.0
15:58:20,14300,9.9,5.9,58.9,363.5,48.3,46.8,45.8,45.6,44.5,40.9,14.5,10.9,0.0
15:58:30,14310,9.9,5.8,58.7,363.9,48.6,46.8,45.8,45.6,44.5,41.0,14.5,10.9,0.0
15:58:40,14320,9.9,5.9,59.0,364.5,48.8,46.7,45.8,45.6,44.5,41.0,14.5,10.9,0.0
15:58:50,14330,9.9,5.9,58.7,364.3,48.7,46.7,45.9,45.6,44.5,41.0,14.5,10.9,0.0
15:59:00,14340,9.9,5.9,58.9,364.7,48.8,46.7,45.9,45.6,44.5,41.0,14.5,10.9,0.0
15:59:10,14350,9.9,5.9,59.1,364.8,48.6,46.7,45.9,45.6,44.5,41.0,14.5,10.9,0.0
15:59:20,14360,9.9,5.8,58.9,364.9,48.7,46.7,45.9,45.6,44.5,41.1,14.5,10.9,0.0
15:59:30,14370,9.9,5.8,59.1,363.9,48.5,46.7,45.9,45.7,44.6,41.1,14.5,10.9,0.0
15:59:40,14380,9.9,5.8,59.0,364.3,48.7,46.7,45.9,45.7,44.6,41.1,14.5,10.9,0.0
15:59:50,14390,9.9,5.8,58.9,364.3,48.6,46.8,45.9,45.7,44.6,41.2,14.5,10.9,0.0
16:00:00,14400,9.9,5.8,59.1,364.5,48.4,46.7,46.0,45.7,44.6,41.2,14.5,10.9,0.0
16:00:10,14410,9.8,5.8,59.0,364.1,48.6,46.8,46.0,45.7,44.6,41.2,14.5,10.9,0.0
16:00:20,14420,9.8,5.8,59.1,364.8,48.3,46.7,46.0,45.7,44.6,41.2,14.5,10.9,0.0
16:00:30,14430,9.8,5.7,59.2,364.0,48.4,46.7,46.0,45.7,44.6,41.2,14.5,10.9,0.0
16:00:40,14440,9.8,5.7,59.1,368.6,48.0,46.7,46.0,45.7,44.7,41.2,14.5,10.9,0.0
16:00:50,14450,9.7,5.7,59.1,363.7,48.1,46.7,46.0,45.8,44.7,41.2,14.5,10.9,0.0
16:01:00,14460,9.8,5.7,59.1,364.4,48.3,46.7,46.0,45.8,44.7,41.3,14.5,10.9,0.0
16:01:10,14470,9.8,5.7,59.3,364.1,48.5,46.7,46.0,45.8,44.7,41.3,14.5,10.9,0.0
16:01:20,14480,9.8,5.8,59.3,364.0,48.7,46.7,46.0,45.8,44.7,41.3,14.5,10.9,0.0
16:01:30,14490,9.8,5.8,59.3,364.4,48.8,46.8,46.1,45.8,44.7,41.4,14.5,10.9,0.0
16:01:40,14500,9.9,5.9,59.4,365.0,48.8,46.7,46.1,45.8,44.7,41.4,14.6,10.9,0.0
16:01:50,14510,9.9,5.9,59.1,365.3,48.8,46.8,46.1,45.8,44.8,41.4,14.6,10.9,0.0
16:02:00,14520,10.0,6.0,59.5,370.0,48.5,46.8,46.1,45.8,44.8,41.4,14.6,10.9,0.0
16:02:10,14530,10.0,5.9,59.2,369.9,48.6,46.7,46.1,45.8,44.8,41.4,14.6,10.8,0.0
16:02:20,14540,10.0,6.0,59.4,365.0,48.3,46.7,46.1,45.9,44.8,41.5,14.5,10.8,0.0
16:02:30,14550,10.0,6.0,59.3,364.6,48.6,46.8,46.1,45.9,44.8,41.5,14.6,10.8,0.0
16:02:40,14560,10.0,6.0,59.7,365.2,48.6,46.8,46.1,45.9,44.8,41.5,14.6,10.8,0.0
16:02:50,14570,10.0,6.0,59.5,365.4,48.4,46.8,46.2,45.9,44.8,41.5,14.6,10.8,0.0
16:03:00,14580,10.0,6.0,59.5,368.6,48.3,46.8,46.2,45.9,44.9,41.5,14.6,10.8,0.0
16:03:10,14590,10.0,6.0,59.4,367.5,48.5,46.8,46.2,45.9,44.9,41.5,14.6,10.8,0.0
16:03:20,14600,10.1,6.0,59.4,365.5,48.4,46.8,46.2,45.9,44.9,41.6,14.6,10.8,0.0
16:03:30,14610,10.1,6.1,59.6,365.9,48.4,46.8,46.2,46.0,44.9,41.6,14.6,10.8,0.0
16:03:40,14620,10.0,6.0,59.5,366.4,48.2,46.8,46.2,46.0,44.9,41.6,14.6,10.8,0.0
16:03:50,14630,10.1,6.0,59.5,366.4,48.6,46.8,46.2,46.0,44.9,41.7,14.6,10.8,0.0
16:04:00,14640,10.0,6.0,59.6,366.5,48.5,46.8,46.2,46.0,44.9,41.6,14.6,10.8,0.0
16:04:10,14650,10.0,6.0,59.7,365.7,48.6,46.8,46.2,46.0,44.9,41.7,14.6,10.8,0.0
16:04:20,14660,10.1,6.0,59.6,365.7,48.5,46.9,46.3,46.0,45.0,41.7,14.6,10.8,0.0
16:04:30,14670,10.0,6.0,59.5,366.3,48.3,46.8,46.3,46.0,45.0,41.7,14.6,10.8,0.0
16:04:40,14680,10.0,5.9,59.1,367.1,48.3,46.8,46.3,46.0,45.0,41.7,14.6,10.8,0.0
16:04:50,14690,10.0,5.9,59.5,366.6,48.4,46.9,46.3,46.1,45.0,41.8,14.6,10.8,0.0
16:05:00,14700,9.9,5.9,59.2,367.5,48.6,46.9,46.3,46.1,45.0,41.8,14.6,10.8,0.0
16:05:10,14710,9.9,5.8,59.0,366.0,48.6,46.9,46.3,46.1,45.0,41.8,14.6,10.8,0.0
16:05:20,14720,9.8,5.8,59.3,365.9,48.5,46.9,46.3,46.1,45.1,41.8,14.6,10.8,0.0
16:05:30,14730,9.8,5.8,59.1,365.8,48.6,46.9,46.3,46.1,45.1,41.9,14.6,10.8,0.0
16:05:40,14740,9.8,5.8,59.2,366.1,48.4,46.9,46.3,46.1,45.1,41.9,14.6,10.8,0.0
16:05:50,14750,9.8,5.8,59.1,366.3,48.2,46.9,46.4,46.1,45.1,41.9,14.6,10.8,0.0
16:06:00,14760,9.8,5.8,58.9,366.0,48.2,46.9,46.4,46.1,45.1,41.9,14.6,10.8,0.0
16:06:10,14770,9.9,5.8,58.8,366.3,48.6,46.9,46.4,46.2,45.1,41.9,14.6,10.8,0.0
16:06:20,14780,9.9,5.8,58.5,366.2,48.5,46.9,46.4,46.2,45.1,41.9,14.6,10.8,0.0
16:06:30,14790,9.9,5.8,58.4,366.0,48.7,47.0,46.4,46.2,45.1,42.0,14.6,10.8,0.0
16:06:40,14800,10.1,5.9,58.3,366.8,48.4,46.9,46.4,46.2,45.1,42.0,14.6,10.8,0.0
16:06:50,14810,10.1,6.0,58.3,366.3,48.0,46.9,46.4,46.2,45.1,42.0,14.6,10.8,0.0
16:07:00,14820,10.2,6.1,58.2,367.1,48.8,47.0,46.4,46.2,45.2,42.0,14.6,10.8,0.0
16:07:10,14830,10.3,6.1,58.1,366.6,48.5,47.0,46.4,46.2,45.2,42.1,14.6,10.8,0.0
16:07:20,14840,10.3,6.1,58.0,367.0,48.3,47.0,46.5,46.2,45.2,42.1,14.6,10.8,0.0
16:07:30,14850,10.3,6.1,57.7,367.4,48.5,47.0,46.5,46.3,45.2,42.1,14.6,10.8,0.0
16:07:40,14860,10.2,6.0,57.5,366.7,48.7,47.0,46.5,46.2,45.2,42.1,14.6,10.8,0.0
16:07:50,14870,10.2,6.0,57.6,367.0,48.7,47.0,46.5,46.3,45.3,42.1,14.6,10.8,0.0
16:08:00,14880,10.2,6.0,57.3,366.6,48.6,47.0,46.5,46.3,45.3,42.2,14.6,10.8,0.0
16:08:10,14890,10.2,5.9,57.1,367.1,48.7,47.1,46.5,46.3,45.3,42.2,14.6,10.8,0.0
16:08:20,14900,10.2,6.0,57.1,367.3,48.2,47.0,46.5,46.3,45.3,42.2,14.7,10.8,0.0
16:08:30,14910,10.2,5.9,56.8,367.5,48.5,47.0,46.5,46.3,45.3,42.2,14.7,10.8,0.0
16:08:40,14920,10.1,5.9,57.0,367.1,48.4,47.1,46.6,46.3,45.3,42.2,14.7,10.8,0.0
16:08:50,14930,10.1,5.8,56.7,367.3,48.1,47.0,46.6,46.3,45.3,42.2,14.7,10.8,0.0
16:09:00,14940,10.1,5.8,56.6,367.4,48.5,47.1,46.6,46.3,45.3,42.2,14.7,10.8,0.0
16:09:10,14950,10.1,5.8,56.7,366.9,48.5,47.1,46.6,46.4,45.4,42.3,14.7,10.8,0.0
16:09:20,14960,10.1,5.8,56.6,366.8,48.5,47.1,46.6,46.4,45.4,42.3,14.7,10.8,0.0
16:09:30,14970,10.1,5.8,56.6,367.8,48.1,47.1,46.6,46.4,45.4,42.3,14.7,10.8,0.0
16:09:40,14980,10.1,5.8,56.5,366.9,48.6,47.1,46.6,46.4,45.4,42.4,14.7,10.8,0.0
16:09:50,14990,10.0,5.7,56.5,367.7,48.7,47.1,46.6,46.4,45.4,42.4,14.7,10.8,0.0
16:10:00,15000,10.0,5.7,56.4,367.1,48.6,47.1,46.6,46.4,45.4,42.4,14.7,10.8,0.0
16:10:10,15010,10.0,5.7,56.4,367.4,48.4,47.1,46.7,46.4,45.4,42.4,14.7,10.8,0.0
16:10:20,15020,9.9,5.7,56.5,367.3,48.5,47.1,46.7,46.4,45.5,42.4,14.7,10.8,0.0
16:10:30,15030,9.9,5.6,56.4,366.9,48.3,47.2,46.7,46.4,45.5,42.4,14.7,10.8,0.0
16:10:40,15040,9.9,5.6,56.3,367.0,48.4,47.2,46.7,46.4,45.5,42.5,14.7,10.8,0.0
16:10:50,15050,9.9,5.6,56.4,367.6,48.3,47.2,46.7,46.5,45.5,42.5,14.7,10.8,0.0
16:11:00,15060,9.9,5.6,56.5,367.3,48.3,47.2,46.7,46.5,45.5,42.5,14.7,10.8,0.0
16:11:10,15070,9.9,5.6,56.5,367.5,48.7,47.2,46.7,46.5,45.5,42.5,14.7,10.8,0.0
16:11:20,15080,9.8,5.5,56.4,367.3,48.4,47.2,46.7,46.5,45.5,42.5,14.7,10.8,0.0
16:11:30,15090,9.8,5.5,56.3,367.4,48.6,47.2,46.7,46.5,45.5,42.5,14.7,10.8,0.0
16:11:40,15100,9.8,5.5,56.5,367.2,48.6,47.2,46.8,46.5,45.5,42.5,14.7,10.8,0.0
16:11:50,15110,9.8,5.5,56.4,366.8,48.6,47.3,46.8,46.5,45.6,42.6,14.7,10.8,0.0
16:12:00,15120,9.8,5.5,56.6,367.4,48.7,47.2,46.8,46.6,45.6,42.6,14.7,10.8,0.0
16:12:10,15130,9.8,5.5,56.5,366.9,48.7,47.2,46.8,46.6,45.6,42.6,14.7,10.8,0.0
16:12:20,15140,9.8,5.5,56.4,367.2,48.5,47.2,46.8,46.6,45.6,42.6,14.7,10.8,0.0
16:12:30,15150,9.8,5.5,56.8,366.9,48.5,47.3,46.8,46.6,45.6,42.7,14.7,10.7,0.0
16:12:40,15160,9.8,5.5,56.5,367.5,48.3,47.3,46.8,46.6,45.6,42.7,14.7,10.7,0.0
16:12:50,15170,9.8,5.5,56.9,367.8,48.1,47.3,46.8,46.6,45.6,42.7,14.7,10.7,0.0
16:13:00,15180,9.8,5.5,56.8,367.1,48.0,47.3,46.9,46.6,45.6,42.7,14.7,10.7,0.0
16:13:10,15190,9.8,5.5,56.8,367.5,48.4,47.3,46.9,46.6,45.7,42.8,14.7,10.7,0.0
16:13:20,15200,9.8,5.6,56.7,367.4,48.5,47.3,46.9,46.6,45.7,42.8,14.7,10.7,0.0
16:13:30,15210,9.8,5.6,57.2,368.2,48.5,47.3,46.9,46.7,45.7,42.8,14.7,10.7,0.0
16:13:40,15220,9.9,5.7,57.2,367.7,48.1,47.3,46.9,46.7,45.7,42.8,14.7,10.7,0.0
16:13:50,15230,9.9,5.7,57.2,367.4,48.1,47.3,46.9,46.7,45.7,42.8,14.7,10.7,0.0
16:14:00,15240,10.0,5.7,57.2,368.0,48.4,47.3,46.9,46.7,45.7,42.8,14.7,10.7,0.0
16:14:10,15250,10.0,5.7,57.1,368.3,48.4,47.3,46.9,46.7,45.7,42.8,14.7,10.7,0.0
16:14:20,15260,10.0,5.8,57.3,367.9,48.7,47.4,47.0,46.7,45.8,42.9,14.7,10.7,0.0
16:14:30,15270,10.0,5.8,57.0,368.2,48.6,47.4,47.0,46.7,45.8,42.9,14.7,10.7,0.0
16:14:40,15280,10.1,5.8,57.3,368.2,48.5,47.4,47.0,46.7,45.8,42.9,14.7,10.7,0.0
16:14:50,15290,10.0,5.8,57.5,369.1,48.5,47.4,47.0,46.7,45.8,42.9,14.7,10.7,0.0
16:15:00,15300,10.1,5.8,57.2,369.0,48.5,47.4,47.0,46.8,45.8,43.0,14.7,10.7,0.0
16:15:10,15310,10.0,5.8,57.2,368.8,48.4,47.4,47.0,46.8,45.8,43.0,14.7,10.7,0.0
16:15:20,15320,10.0,5.8,57.5,368.8,48.6,47.4,47.0,46.8,45.8,43.0,14.7,10.7,0.0
16:15:30,15330,10.0,5.8,57.7,369.1,48.4,47.4,47.0,46.8,45.8,43.0,14.7,10.7,0.0
16:15:40,15340,10.0,5.8,57.4,369.4,48.0,47.4,47.0,46.8,45.9,43.0,14.7,10.7,0.0
16:15:50,15350,10.0,5.8,57.6,369.5,48.3,47.5,47.1,46.8,45.9,43.0,14.7,10.7,0.0
16:16:00,15360,10.0,5.8,57.6,369.2,48.4,47.5,47.1,46.8,45.9,43.0,14.7,10.7,0.0
16:16:10,15370,10.0,5.8,57.7,369.3,48.3,47.4,47.1,46.8,45.9,43.1,14.7,10.7,0.0
16:16:20,15380,9.9,5.8,57.7,369.6,48.3,47.5,47.1,46.8,45.9,43.1,14.7,10.7,0.0
16:16:30,15390,10.0,5.8,58.0,369.2,48.4,47.5,47.1,46.9,45.9,43.1,14.7,10.7,0.0
16:16:40,15400,9.9,5.8,58.2,369.1,48.3,47.5,47.1,46.9,45.9,43.2,14.7,10.7,0.0
16:16:50,15410,9.9,5.8,58.0,370.1,48.2,47.5,47.1,46.9,45.9,43.2,14.7,10.7,0.0
16:17:00,15420,9.9,5.8,58.3,369.0,48.6,47.5,47.1,46.9,46.0,43.2,14.7,10.7,0.0
16:17:10,15430,9.9,5.8,58.6,369.6,48.5,47.5,47.1,46.9,46.0,43.2,14.7,10.7,0.0
16:17:20,15440,9.9,5.8,58.8,369.5,48.5,47.5,47.1,46.9,46.0,43.2,14.7,10.6,0.0
16:17:30,15450,9.9,5.8,59.0,369.3,48.6,47.5,47.2,46.9,46.0,43.2,14.7,10.7,0.0
16:17:40,15460,9.8,5.8,59.3,369.8,48.5,47.5,47.2,47.0,46.0,43.2,14.7,10.6,0.0
16:17:50,15470,9.8,5.8,59.2,369.7,48.6,47.6,47.2,47.0,46.0,43.3,14.7,10.7,0.0
16:18:00,15480,9.9,5.8,59.5,369.3,47.9,47.6,47.2,47.0,46.0,43.3,14.7,10.6,0.0
16:18:10,15490,9.9,5.9,59.5,369.8,48.0,47.5,47.2,47.0,46.0,43.3,14.7,10.6,0.0
16:18:20,15500,9.9,5.9,59.7,369.7,48.4,47.6,47.2,47.0,46.1,43.3,14.7,10.6,0.0
16:18:30,15510,10.0,6.0,60.1,369.3,48.5,47.6,47.2,47.0,46.1,43.3,14.7,10.6,0.0
16:18:40,15520,10.1,6.1,60.1,370.2,48.5,47.6,47.2,47.0,46.1,43.3,14.7,10.6,0.0
16:18:50,15530,10.2,6.2,60.6,370.9,48.5,47.6,47.2,47.0,46.1,43.4,14.7,10.6,0.0
16:19:00,15540,10.2,6.3,60.7,371.1,48.3,47.6,47.3,47.0,46.1,43.4,14.7,10.6,0.0
16:19:10,15550,10.2,6.2,60.4,371.3,48.4,47.6,47.3,47.1,46.1,43.4,14.7,10.6,0.0
16:19:20,15560,10.2,6.2,60.4,371.5,48.6,47.7,47.3,47.1,46.1,43.5,14.7,10.6,0.0
16:19:30,15570,10.2,6.2,60.4,371.6,48.6,47.7,47.3,47.1,46.2,43.5,14.7,10.6,0.0
16:19:40,15580,10.2,6.2,60.4,371.2,48.5,47.7,47.3,47.1,46.2,43.5,14.7,10.6,0.0
16:19:50,15590,10.2,6.2,60.1,371.1,48.6,47.7,47.3,47.1,46.2,43.5,14.7,10.7,0.0
16:20:00,15600,10.2,6.2,60.3,371.1,48.4,47.7,47.3,47.1,46.2,43.5,14.7,10.7,0.0
16:20:10,15610,10.2,6.2,60.5,371.2,48.4,47.7,47.3,47.1,46.2,43.5,14.7,10.7,0.0
16:20:20,15620,10.2,6.2,60.1,370.9,48.5,47.7,47.4,47.1,46.2,43.5,14.7,10.7,0.0
16:20:30,15630,10.2,6.2,60.0,374.0,48.5,47.7,47.4,47.1,46.2,43.6,14.7,10.7,0.0
16:20:40,15640,10.2,6.2,60.0,371.4,48.3,47.7,47.4,47.1,46.2,43.6,14.7,10.7,0.0
16:20:50,15650,10.1,6.1,60.1,371.7,48.3,47.7,47.4,47.2,46.2,43.6,14.8,10.7,0.0
16:21:00,15660,10.1,6.1,59.8,375.6,48.2,47.7,47.4,47.2,46.3,43.6,14.8,10.7,0.0
16:21:10,15670,10.1,6.1,59.6,371.6,48.4,47.7,47.4,47.2,46.3,43.6,14.8,10.7,0.0
16:21:20,15680,10.0,6.0,59.6,371.7,48.3,47.8,47.4,47.2,46.3,43.6,14.8,10.7,0.0
16:21:30,15690,10.0,6.0,59.6,371.2,48.0,47.8,47.4,47.2,46.3,43.6,14.7,10.6,0.0
16:21:40,15700,10.0,6.0,59.7,371.6,48.0,47.8,47.4,47.2,46.3,43.7,14.8,10.7,0.0
16:21:50,15710,10.0,6.0,59.5,371.8,48.2,47.8,47.5,47.2,46.3,43.7,14.8,10.7,0.0
16:22:00,15720,10.0,5.9,59.3,371.3,48.3,47.8,47.5,47.2,46.4,43.7,14.8,10.7,0.0
16:22:10,15730,10.0,5.9,59.3,371.1,48.3,47.8,47.5,47.3,46.3,43.7,14.8,10.6,0.0
16:22:20,15740,9.9,5.9,59.4,371.5,48.4,47.8,47.5,47.3,46.4,43.8,14.8,10.6,0.0
16:22:30,15750,9.9,5.9,59.1,377.4,47.9,47.8,47.5,47.3,46.4,43.8,14.8,10.7,0.0
16:22:40,15760,9.9,5.9,59.3,371.8,48.4,47.8,47.5,47.3,46.4,43.8,14.8,10.6,0.0
16:22:50,15770,9.9,5.9,59.2,372.2,48.4,47.8,47.5,47.3,46.4,43.8,14.8,10.6,0.0
16:23:00,15780,9.9,5.9,59.3,372.0,48.1,47.9,47.5,47.3,46.4,43.8,14.8,10.6,0.0
16:23:10,15790,9.9,5.8,59.1,372.4,48.4,47.9,47.5,47.3,46.4,43.8,14.8,10.6,0.0
16:23:20,15800,9.9,5.8,59.0,372.2,48.3,47.9,47.5,47.3,46.4,43.9,14.8,10.6,0.0
16:23:30,15810,9.8,5.7,58.7,372.5,48.4,47.9,47.5,47.3,46.4,43.9,14.8,10.6,0.0
16:23:40,15820,9.7,5.7,58.8,371.4,48.4,47.9,47.6,47.3,46.5,43.9,14.8,10.6,0.0
16:23:50,15830,9.7,5.7,58.8,371.4,48.2,47.9,47.6,47.4,46.5,43.9,14.8,10.6,0.0
16:24:00,15840,9.7,5.7,58.8,370.9,48.2,47.9,47.6,47.4,46.5,43.9,14.8,10.6,0.0
16:24:10,15850,9.8,5.7,58.6,371.3,48.1,48.0,47.6,47.4,46.5,43.9,14.8,10.6,0.0
16:24:20,15860,9.7,5.7,58.7,370.7,48.1,48.0,47.6,47.4,46.5,43.9,14.8,10.6,0.0
16:24:30,15870,9.8,5.7,58.6,370.9,48.4,48.0,47.6,47.4,46.5,44.0,14.8,10.6,0.0
16:24:40,15880,9.8,5.7,58.6,370.9,48.4,48.0,47.6,47.4,46.6,44.0,14.8,10.6,0.0
16:24:50,15890,9.8,5.7,58.5,370.9,48.3,48.0,47.6,47.4,46.6,44.0,14.8,10.6,0.0
16:25:00,15900,9.8,5.7,58.6,371.6,48.5,48.0,47.6,47.4,46.6,44.0,14.8,10.6,0.0
16:25:10,15910,9.9,5.8,58.4,374.5,48.5,48.0,47.6,47.5,46.6,44.1,14.8,10.6,0.0
16:25:20,15920,9.9,5.8,58.3,372.0,48.3,48.0,47.7,47.5,46.6,44.1,14.8,10.6,0.0
16:25:30,15930,10.0,5.9,58.4,372.0,48.2,48.0,47.7,47.5,46.6,44.1,14.8,10.6,0.0
16:25:40,15940,10.0,5.9,58.3,372.1,47.9,48.0,47.7,47.5,46.6,44.1,14.8,10.6,0.0
16:25:50,15950,10.0,5.9,58.1,375.3,48.1,48.0,47.7,47.5,46.6,44.1,14.8,10.6,0.0
16:26:00,15960,10.0,5.9,58.0,372.1,48.5,48.1,47.7,47.5,46.7,44.2,14.8,10.6,0.0
16:26:10,15970,10.1,5.9,57.9,372.5,48.4,48.1,47.7,47.5,46.7,44.1,14.8,10.6,0.0
16:26:20,15980,10.1,5.9,58.0,372.8,48.5,48.1,47.7,47.5,46.7,44.2,14.8,10.6,0.0
16:26:30,15990,10.1,5.9,57.8,372.5,48.4,48.1,47.7,47.5,46.7,44.2,14.8,10.6,0.0
16:26:40,16000,10.1,5.9,57.5,372.2,48.3,48.1,47.7,47.6,46.7,44.2,14.8,10.6,0.0
16:26:50,16010,10.1,5.8,57.2,372.8,48.5,48.1,47.7,47.6,46.7,44.2,14.8,10.6,0.0
16:27:00,16020,10.1,5.8,57.2,372.6,48.4,48.1,47.8,47.6,46.7,44.2,14.8,10.6,0.0
16:27:10,16030,10.1,5.8,57.0,372.9,48.3,48.1,47.8,47.6,46.7,44.3,14.8,10.6,0.0
16:27:20,16040,10.1,5.8,56.9,371.8,48.2,48.1,47.8,47.6,46.8,44.3,14.8,10.6,0.0
16:27:30,16050,10.1,5.8,56.9,373.0,47.9,48.1,47.8,47.6,46.8,44.3,14.8,10.6,0.0
16:27:40,16060,10.1,5.8,56.9,372.2,48.4,48.1,47.8,47.6,46.8,44.3,14.8,10.6,0.0
16:27:50,16070,10.0,5.7,56.7,373.1,48.4,48.2,47.8,47.6,46.8,44.4,14.8,10.6,0.0
16:28:00,16080,10.0,5.7,56.7,373.5,48.3,48.2,47.8,47.7,46.8,44.4,14.8,10.6,0.0
16:28:10,16090,10.0,5.7,56.5,372.7,48.5,48.2,47.8,47.7,46.8,44.3,14.8,10.6,0.0
16:28:20,16100,9.9,5.6,56.3,372.6,48.4,48.2,47.9,47.7,46.8,44.3,14.8,10.6,0.0
16:28:30,16110,9.9,5.6,56.2,373.0,48.4,48.2,47.9,47.7,46.8,44.3,14.8,10.6,0.0
16:28:40,16120,9.9,5.6,56.3,372.6,48.2,48.2,47.9,47.7,46.9,44.4,14.8,10.6,0.0
16:28:50,16130,9.9,5.5,56.0,372.9,48.3,48.2,47.9,47.7,46.9,44.4,14.8,10.6,0.0
16:29:00,16140,9.9,5.5,56.0,372.9,48.4,48.2,47.9,47.7,46.9,44.4,14.8,10.6,0.0
16:29:10,16150,9.9,5.5,55.9,372.9,48.3,48.2,47.9,47.7,46.9,44.5,14.8,10.6,0.0
16:29:20,16160,9.8,5.5,56.1,372.7,48.3,48.2,47.9,47.7,46.9,44.5,14.8,10.6,0.0
16:29:30,16170,9.8,5.5,55.9,373.4,48.3,48.2,47.9,47.8,46.9,44.5,14.8,10.6,0.0
16:29:40,16180,9.8,5.5,55.7,373.2,47.9,48.2,47.9,47.8,46.9,44.5,14.8,10.5,0.0
16:29:50,16190,9.9,5.5,55.8,373.5,48.3,48.3,47.9,47.8,46.9,44.5,14.8,10.6,0.0
16:30:00,16200,9.9,5.6,55.9,373.1,47.9,48.3,47.9,47.8,46.9,44.5,14.8,10.6,0.0
16:30:10,16210,10.0,5.6,55.6,372.8,48.0,48.3,47.9,47.8,46.9,44.5,14.8,10.5,0.0
16:30:20,16220,10.1,5.7,55.8,372.5,48.0,48.3,48.0,47.8,47.0,44.5,14.8,10.5,0.0
16:30:30,16230,10.2,5.8,55.8,373.0,47.8,48.3,48.0,47.8,47.0,44.6,14.8,10.5,0.0
16:30:40,16240,10.2,5.8,55.6,373.5,48.0,48.3,48.0,47.8,47.0,44.6,14.8,10.5,0.0
16:30:50,16250,10.2,5.8,55.7,373.3,47.9,48.3,48.0,47.8,47.0,44.7,14.8,10.6,0.0
16:31:00,16260,10.3,5.8,55.6,373.5,47.7,48.4,48.0,47.8,47.0,44.7,14.8,10.5,0.0
16:31:10,16270,10.2,5.8,55.7,372.6,47.9,48.3,48.0,47.9,47.0,44.7,14.8,10.6,0.0
16:31:20,16280,10.2,5.8,55.6,372.9,48.1,48.3,48.0,47.9,47.0,44.7,14.8,10.6,0.0
16:31:30,16290,10.2,5.8,55.6,373.9,48.2,48.4,48.0,47.9,47.1,44.7,14.8,10.6,0.0
16:31:40,16300,10.2,5.8,55.8,373.5,48.3,48.4,48.0,47.9,47.1,44.7,14.8,10.6,0.0
16:31:50,16310,10.2,5.8,55.8,373.5,48.4,48.4,48.0,47.9,47.1,44.7,14.8,10.6,0.0
16:32:00,16320,10.2,5.8,55.7,373.4,48.0,48.4,48.0,47.9,47.1,44.7,14.8,10.6,0.0
16:32:10,16330,10.2,5.8,55.6,374.3,48.3,48.4,48.0,47.9,47.1,44.7,14.8,10.6,0.0
16:32:20,16340,10.1,5.7,55.8,374.7,48.2,48.4,48.1,47.9,47.1,44.8,14.8,10.6,0.0
16:32:30,16350,10.2,5.8,55.8,375.0,48.0,48.4,48.1,48.0,47.1,44.8,14.8,10.6,0.0
16:32:40,16360,10.2,5.8,55.8,374.6,47.9,48.4,48.1,48.0,47.2,44.8,14.8,10.6,0.0
16:32:50,16370,10.1,5.7,55.8,375.0,48.0,48.4,48.1,48.0,47.2,44.8,14.8,10.6,0.0
16:33:00,16380,10.1,5.7,55.6,374.9,48.2,48.4,48.1,48.0,47.2,44.9,14.8,10.6,0.0
16:33:10,16390,10.1,5.7,56.0,375.6,47.9,48.4,48.1,48.0,47.2,44.9,14.8,10.6,0.0
16:33:20,16400,10.1,5.7,56.1,374.8,48.1,48.4,48.1,48.0,47.2,44.9,14.8,10.6,0.0
16:33:30,16410,10.0,5.7,55.8,375.3,48.2,48.4,48.1,48.0,47.2,44.9,14.8,10.6,0.0
16:33:40,16420,10.0,5.7,56.1,375.5,48.0,48.4,48.2,48.0,47.2,44.9,14.8,10.6,0.0
16:33:50,16430,10.0,5.7,55.9,374.8,48.2,48.4,48.2,48.0,47.2,44.9,14.8,10.6,0.0
16:34:00,16440,10.0,5.7,56.3,374.6,48.1,48.4,48.2,48.0,47.2,44.9,14.8,10.6,0.0
16:34:10,16450,10.0,5.7,56.4,374.7,48.2,48.5,48.2,48.0,47.3,44.9,14.8,10.6,0.0
16:34:20,16460,10.0,5.6,56.3,374.7,48.3,48.4,48.2,48.1,47.3,44.9,14.8,10.6,0.0
16:34:30,16470,9.9,5.6,56.2,374.7,48.4,48.5,48.2,48.1,47.3,45.0,14.8,10.6,0.0
16:34:40,16480,9.8,5.6,56.9,373.9,48.4,48.5,48.2,48.1,47.3,45.0,14.8,10.6,0.0
16:34:50,16490,9.8,5.5,56.7,374.9,48.5,48.5,48.2,48.1,47.3,45.0,14.8,10.6,0.0
16:35:00,16500,9.8,5.6,57.1,374.5,48.3,48.5,48.2,48.1,47.3,45.0,14.8,10.6,0.0
16:35:10,16510,9.8,5.6,57.0,375.3,48.5,48.5,48.2,48.1,47.3,45.1,14.8,10.6,0.0
16:35:20,16520,9.8,5.6,57.4,375.4,48.1,48.5,48.2,48.1,47.3,45.1,14.8,10.6,0.0
16:35:30,16530,9.8,5.6,57.2,375.8,48.5,48.5,48.2,48.1,47.3,45.1,14.8,10.6,0.0
16:35:40,16540,9.9,5.7,57.4,375.8,48.4,48.5,48.3,48.1,47.4,45.1,14.8,10.6,0.0
16:35:50,16550,9.8,5.6,57.4,375.3,48.5,48.5,48.3,48.1,47.4,45.1,14.8,10.6,0.0
16:36:00,16560,9.8,5.6,57.7,375.3,48.1,48.5,48.3,48.1,47.4,45.1,14.8,10.6,0.0
16:36:10,16570,9.8,5.6,57.6,375.8,48.5,48.5,48.3,48.1,47.4,45.2,14.8,10.6,0.0
16:36:20,16580,9.8,5.6,57.7,375.4,48.5,48.5,48.3,48.2,47.4,45.2,14.8,10.6,0.0
16:36:30,16590,9.8,5.7,58.0,375.8,48.6,48.5,48.3,48.2,47.4,45.2,14.8,10.6,0.0
16:36:40,16600,9.8,5.7,57.8,375.8,48.5,48.5,48.3,48.2,47.4,45.2,14.8,10.6,0.0
16:36:50,16610,9.9,5.7,58.2,376.0,48.5,48.6,48.3,48.2,47.4,45.2,14.8,10.6,0.0
16:37:00,16620,9.9,5.7,58.2,375.5,48.6,48.6,48.3,48.2,47.5,45.3,14.8,10.5,0.0
16:37:10,16630,9.9,5.8,58.2,376.1,48.6,48.6,48.3,48.2,47.5,45.3,14.8,10.6,0.0
16:37:20,16640,9.9,5.8,58.6,375.8,48.6,48.6,48.3,48.2,47.5,45.2,14.8,10.6,0.0
16:37:30,16650,10.0,5.9,58.6,376.6,48.5,48.6,48.3,48.2,47.5,45.2,14.8,10.6,0.0
16:37:40,16660,10.0,5.9,58.6,376.1,48.6,48.6,48.3,48.2,47.5,45.2,14.8,10.5,0.0
16:37:50,16670,10.0,5.9,58.8,376.4,48.6,48.6,48.3,48.2,47.5,45.2,14.8,10.6,0.0
16:38:00,16680,10.0,6.0,58.9,376.8,48.6,48.6,48.3,48.2,47.5,45.3,14.8,10.5,0.0
16:38:10,16690,10.0,6.0,59.0,376.9,48.7,48.6,48.3,48.3,47.6,45.3,14.8,10.6,0.0
16:38:20,16700,10.0,6.0,58.8,377.0,48.6,48.6,48.4,48.2,47.6,45.3,14.8,10.5,0.0
16:38:30,16710,10.1,6.0,59.2,377.8,48.7,48.6,48.4,48.3,47.6,45.4,14.8,10.6,0.0
16:38:40,16720,10.1,6.0,59.1,376.9,48.6,48.6,48.4,48.3,47.6,45.4,14.8,10.6,0.0
16:38:50,16730,10.1,6.0,58.9,377.5,48.6,48.6,48.4,48.3,47.6,45.5,14.8,10.6,0.0
16:39:00,16740,10.1,6.1,58.9,376.8,48.7,48.6,48.4,48.3,47.6,45.5,14.8,10.6,0.0
16:39:10,16750,10.1,6.0,58.7,377.2,48.7,48.7,48.4,48.3,47.6,45.5,14.8,10.6,0.0
16:39:20,16760,10.1,6.0,58.8,377.3,48.5,48.7,48.4,48.3,47.6,45.4,14.8,10.6,0.0
16:39:30,16770,10.1,6.0,59.1,377.6,48.7,48.7,48.4,48.3,47.6,45.4,14.8,10.6,0.0
16:39:40,16780,10.1,6.0,58.9,377.8,48.7,48.7,48.4,48.3,47.6,45.4,14.8,10.6,0.0
16:39:50,16790,10.0,5.9,58.7,377.5,48.7,48.7,48.4,48.3,47.7,45.4,14.8,10.6,0.0
16:40:00,16800,10.0,5.9,58.8,377.4,48.7,48.7,48.4,48.3,47.7,45.4,14.8,10.6,0.0
16:40:10,16810,10.0,6.0,58.8,377.7,48.7,48.7,48.4,48.4,47.7,45.5,14.8,10.6,0.0
16:40:20,16820,10.0,5.9,58.9,377.0,48.7,48.7,48.4,48.4,47.7,45.6,14.8,10.6,0.0
16:40:30,16830,9.9,5.9,58.6,377.2,48.8,48.7,48.5,48.4,47.7,45.6,14.8,10.6,0.0
16:40:40,16840,9.9,5.8,58.5,377.3,48.7,48.7,48.5,48.4,47.7,45.7,14.8,10.6,0.0
16:40:50,16850,9.9,5.8,58.5,377.8,48.7,48.7,48.5,48.4,47.7,45.6,14.8,10.6,0.0
16:41:00,16860,9.9,5.8,58.7,377.9,48.6,48.7,48.5,48.4,47.8,45.6,14.8,10.6,0.0
16:41:10,16870,9.9,5.8,58.8,382.0,48.8,48.7,48.5,48.4,47.8,45.6,14.8,10.6,0.0
16:41:20,16880,9.9,5.8,58.8,377.4,48.8,48.7,48.5,48.4,47.8,45.6,14.8,10.6,0.0
16:41:30,16890,9.9,5.8,58.6,377.5,48.8,48.8,48.5,48.4,47.8,45.6,14.8,10.6,0.0
16:41:40,16900,9.9,5.8,58.9,377.7,48.8,48.8,48.5,48.4,47.8,45.7,14.8,10.6,0.0
16:41:50,16910,9.9,5.8,59.0,378.0,48.8,48.8,48.5,48.4,47.8,45.7,14.8,10.6,0.0
16:42:00,16920,9.9,5.8,58.7,377.8,48.8,48.7,48.5,48.4,47.8,45.7,14.8,10.5,0.0
16:42:10,16930,9.9,5.8,58.9,377.3,48.8,48.8,48.5,48.4,47.8,45.7,14.8,10.6,0.0
16:42:20,16940,9.9,5.8,59.1,382.2,48.8,48.8,48.5,48.5,47.8,45.7,14.8,10.5,0.0
16:42:30,16950,9.9,5.8,59.1,377.8,48.9,48.8,48.5,48.5,47.9,45.8,14.9,10.6,0.0
16:42:40,16960,9.9,5.8,59.0,378.2,48.8,48.8,48.5,48.5,47.9,45.8,14.8,10.5,0.0
16:42:50,16970,10.0,6.0,59.1,378.5,48.9,48.8,48.5,48.5,47.9,45.8,14.8,10.5,0.0
16:43:00,16980,10.1,6.0,59.2,381.9,48.8,48.8,48.5,48.5,47.9,45.8,14.8,10.5,0.0
16:43:10,16990,10.2,6.1,59.4,380.6,48.8,48.8,48.6,48.5,47.9,45.8,14.9,10.5,0.0
16:43:20,17000,10.2,6.2,59.4,381.7,48.9,48.8,48.6,48.5,47.9,45.8,14.9,10.5,0.0
16:43:30,17010,10.2,6.2,59.1,378.7,48.8,48.9,48.6,48.5,47.9,45.9,14.9,10.5,0.0
16:43:40,17020,10.3,6.2,59.2,378.6,48.9,48.9,48.6,48.5,47.9,45.8,14.8,10.5,0.0
16:43:50,17030,10.3,6.2,59.2,378.3,48.9,48.9,48.6,48.5,47.9,45.8,14.9,10.5,0.0
16:44:00,17040,10.2,6.2,59.3,378.8,48.9,48.9,48.6,48.5,47.9,45.8,14.9,10.5,0.0
16:44:10,17050,10.3,6.2,59.3,383.6,48.9,48.9,48.6,48.5,47.9,45.9,14.9,10.5,0.0
16:44:20,17060,10.2,6.2,59.5,379.0,48.9,48.9,48.6,48.6,48.0,45.9,14.9,10.5,0.0
16:44:30,17070,10.2,6.2,59.5,379.4,48.9,48.9,48.6,48.6,48.0,45.9,14.9,10.5,0.0
16:44:40,17080,10.1,6.1,59.6,379.3,48.9,48.9,48.6,48.6,48.0,45.9,14.9,10.5,0.0
16:44:50,17090,10.2,6.1,59.5,379.0,48.9,48.9,48.6,48.6,48.0,45.9,14.9,10.5,0.0
16:45:00,17100,10.2,6.2,59.6,379.9,48.9,48.9,48.6,48.6,48.0,46.0,14.9,10.5,0.0
16:45:10,17110,10.2,6.2,59.9,379.2,48.9,48.9,48.6,48.6,48.0,46.0,14.9,10.5,0.0
16:45:20,17120,10.0,6.0,59.7,379.8,49.0,48.9,48.6,48.6,48.1,46.0,14.9,10.5,0.0
16:45:30,17130,10.0,6.0,60.0,379.9,49.0,48.9,48.7,48.6,48.1,46.1,14.9,10.6,0.0
16:45:40,17140,10.0,6.1,60.0,380.5,49.0,48.9,48.7,48.6,48.1,46.1,14.9,10.5,0.0
16:45:50,17150,10.1,6.1,60.1,380.4,49.0,48.9,48.7,48.6,48.1,46.1,14.9,10.5,0.0
16:46:00,17160,10.1,6.1,59.8,379.7,49.0,48.9,48.7,48.6,48.1,46.1,14.9,10.6,0.0
16:46:10,17170,10.0,6.0,59.9,379.7,49.0,49.0,48.7,48.7,48.1,46.1,14.9,10.5,0.0
16:46:20,17180,10.0,6.0,59.8,379.4,49.0,49.0,48.7,48.7,48.1,46.1,14.9,10.5,0.0
16:46:30,17190,10.0,6.0,59.8,379.0,49.0,49.0,48.7,48.7,48.1,46.1,14.9,10.6,0.0
16:46:40,17200,9.9,6.0,59.8,379.4,49.0,49.0,48.7,48.7,48.1,46.1,14.9,10.5,0.0
16:46:50,17210,9.9,5.9,59.6,378.8,49.0,49.0,48.7,48.7,48.1,46.1,14.9,10.5,0.0
16:47:00,17220,9.8,5.8,59.4,379.6,49.0,49.0,48.7,48.7,48.1,46.1,14.9,10.5,0.0
16:47:10,17230,9.9,5.8,59.3,379.9,49.0,49.0,48.7,48.7,48.2,46.1,14.9,10.5,0.0
16:47:20,17240,9.8,5.8,59.3,380.1,49.0,49.0,48.7,48.7,48.2,46.2,14.9,10.5,0.0
16:47:30,17250,9.8,5.8,59.4,379.8,49.0,49.0,48.7,48.7,48.2,46.2,14.9,10.5,0.0
16:47:40,17260,9.8,5.8,59.3,379.7,49.1,49.0,48.8,48.7,48.2,46.3,14.9,10.5,0.0
16:47:50,17270,9.8,5.7,59.1,379.9,49.0,49.0,48.8,48.7,48.2,46.3,14.9,10.5,0.0
16:48:00,17280,9.8,5.7,58.7,380.4,49.1,49.0,48.8,48.7,48.2,46.3,14.9,10.5,0.0
16:48:10,17290,9.8,5.7,58.6,379.9,49.0,49.0,48.8,48.7,48.2,46.3,14.9,10.5,0.0
16:48:20,17300,9.8,5.7,58.7,379.8,49.1,49.1,48.8,48.8,48.2,46.3,14.9,10.5,0.0
16:48:30,17310,9.8,5.7,58.5,379.4,49.1,49.1,48.8,48.8,48.2,46.3,14.9,10.5,0.0
16:48:40,17320,9.8,5.7,58.5,378.9,49.1,49.1,48.8,48.8,48.2,46.3,14.9,10.5,0.0
16:48:50,17330,9.9,5.8,58.5,379.3,49.1,49.1,48.8,48.8,48.2,46.3,14.9,10.5,0.0
16:49:00,17340,9.9,5.8,58.6,379.3,49.1,49.1,48.8,48.8,48.2,46.3,14.9,10.5,0.0
16:49:10,17350,9.9,5.8,58.4,379.9,49.1,49.1,48.8,48.8,48.2,46.3,14.9,10.5,0.0
16:49:20,17360,9.9,5.8,58.4,379.5,49.2,49.1,48.8,48.8,48.3,46.4,14.9,10.5,0.0
16:49:30,17370,10.0,5.8,58.2,380.0,49.1,49.1,48.8,48.8,48.3,46.4,14.9,10.5,0.0
16:49:40,17380,10.0,5.8,57.9,379.8,49.2,49.1,48.9,48.8,48.3,46.4,14.9,10.5,0.0
16:49:50,17390,10.0,5.8,57.7,379.6,49.2,49.1,48.9,48.8,48.3,46.4,14.9,10.5,0.0
16:50:00,17400,10.0,5.9,58.0,379.9,49.2,49.1,48.9,48.9,48.3,46.5,14.9,10.5,0.0
16:50:10,17410,10.1,5.9,57.7,380.3,49.2,49.1,48.9,48.9,48.3,46.5,14.9,10.5,0.0
16:50:20,17420,10.1,5.9,57.8,380.0,49.2,49.2,48.9,48.9,48.3,46.5,14.9,10.5,0.0
16:50:30,17430,10.1,5.9,57.6,379.9,49.2,49.2,48.9,48.9,48.3,46.5,14.9,10.5,0.0
16:50:40,17440,10.1,5.8,57.5,380.9,49.2,49.2,48.9,48.9,48.3,46.5,14.9,10.5,0.0
16:50:50,17450,10.1,5.8,57.2,379.8,49.2,49.2,48.9,48.9,48.3,46.5,14.9,10.5,0.0
16:51:00,17460,10.0,5.8,57.3,380.0,49.2,49.2,48.9,48.9,48.4,46.5,14.9,10.5,0.0
16:51:10,17470,10.0,5.8,57.0,379.8,49.2,49.2,48.9,48.9,48.4,46.5,14.9,10.5,0.0
16:51:20,17480,10.0,5.8,57.1,380.0,49.2,49.2,48.9,48.9,48.4,46.5,14.9,10.5,0.0
16:51:30,17490,10.0,5.7,56.8,379.6,49.3,49.2,48.9,48.9,48.4,46.5,14.9,10.5,0.0
16:51:40,17500,10.0,5.7,56.9,379.9,49.2,49.2,48.9,48.9,48.4,46.5,14.9,10.5,0.0
16:51:50,17510,9.9,5.6,56.7,380.0,49.2,49.2,48.9,48.9,48.4,46.5,14.9,10.5,0.0
16:52:00,17520,9.9,5.6,56.5,380.3,49.3,49.2,48.9,48.9,48.4,46.6,14.9,10.5,0.0
16:52:10,17530,9.9,5.6,56.6,379.6,49.3,49.2,49.0,48.9,48.4,46.6,14.9,10.5,0.0
16:52:20,17540,9.9,5.6,56.4,379.6,49.3,49.3,49.0,48.9,48.4,46.6,14.9,10.5,0.0
16:52:30,17550,9.9,5.6,56.6,380.4,49.3,49.3,49.0,48.9,48.4,46.6,14.9,10.5,0.0
16:52:40,17560,9.9,5.6,56.3,380.7,49.3,49.3,49.0,49.0,48.4,46.6,14.9,10.5,0.0
16:52:50,17570,9.9,5.6,56.2,380.0,49.3,49.3,49.0,49.0,48.4,46.7,14.9,10.5,0.0
16:53:00,17580,9.9,5.6,56.4,380.4,49.3,49.3,49.0,49.0,48.4,46.8,14.9,10.5,0.0
16:53:10,17590,9.9,5.6,56.5,380.6,49.3,49.3,49.0,49.0,48.5,46.8,14.9,10.5,0.0
16:53:20,17600,9.9,5.6,56.1,380.9,49.4,49.3,49.0,49.0,48.5,46.8,14.9,10.5,0.0
16:53:30,17610,9.9,5.6,56.4,380.4,49.3,49.3,49.0,49.0,48.5,46.8,14.9,10.5,0.0
16:53:40,17620,10.0,5.7,56.2,380.7,49.3,49.3,49.0,49.0,48.5,46.8,14.9,10.4,0.0
16:53:50,17630,10.1,5.8,56.3,380.1,49.4,49.3,49.0,49.0,48.5,46.8,14.9,10.4,0.0
16:54:00,17640,10.2,5.8,56.3,380.5,49.3,49.3,49.0,49.0,48.5,46.8,14.9,10.4,0.0
16:54:10,17650,10.2,5.9,56.3,379.9,49.4,49.4,49.1,49.0,48.5,46.8,14.9,10.4,0.0
16:54:20,17660,10.2,5.9,56.3,380.6,49.4,49.4,49.1,49.0,48.5,46.8,15.0,10.5,0.0
16:54:30,17670,10.2,5.9,56.3,379.6,49.4,49.4,49.1,49.1,48.5,46.8,14.9,10.4,0.0
16:54:40,17680,10.2,5.9,56.2,380.7,49.4,49.4,49.1,49.1,48.5,46.8,14.9,10.4,0.0
16:54:50,17690,10.2,5.9,56.1,384.7,49.4,49.4,49.1,49.1,48.6,46.8,14.9,10.4,0.0
16:55:00,17700,10.2,5.8,56.0,380.6,49.4,49.4,49.1,49.1,48.6,46.8,14.9,10.4,0.0
16:55:10,17710,10.2,5.8,56.0,379.8,49.4,49.4,49.1,49.1,48.6,46.8,15.0,10.4,0.0
16:55:20,17720,10.2,5.8,55.8,380.7,49.4,49.4,49.1,49.1,48.6,46.9,15.0,10.4,0.0
16:55:30,17730,10.2,5.8,56.1,380.5,49.4,49.4,49.1,49.1,48.6,46.9,15.0,10.4,0.0
16:55:40,17740,10.2,5.8,56.0,380.6,49.4,49.4,49.1,49.1,48.6,46.9,14.9,10.5,0.0
16:55:50,17750,10.2,5.8,55.9,380.2,49.4,49.4,49.2,49.1,48.6,46.9,15.0,10.4,0.0
16:56:00,17760,10.1,5.7,56.0,381.1,49.4,49.4,49.1,49.1,48.6,46.9,15.0,10.4,0.0
16:56:10,17770,10.1,5.8,56.2,380.2,49.4,49.4,49.2,49.1,48.6,47.0,15.0,10.5,0.0
16:56:20,17780,10.1,5.7,55.8,381.0,49.4,49.4,49.2,49.1,48.6,47.0,15.0,10.4,0.0
16:56:30,17790,10.1,5.7,56.0,381.7,49.5,49.4,49.2,49.1,48.6,47.0,15.0,10.5,0.0
16:56:40,17800,10.1,5.7,55.8,381.3,49.4,49.5,49.2,49.1,48.6,47.0,14.9,10.4,0.0
16:56:50,17810,10.1,5.7,56.1,382.2,49.5,49.4,49.2,49.1,48.7,47.0,14.9,10.4,0.0
16:57:00,17820,10.1,5.7,56.2,382.6,49.5,49.5,49.2,49.2,48.7,47.0,14.9,10.4,0.0
16:57:10,17830,10.0,5.7,56.2,382.6,49.5,49.5,49.2,49.2,48.7,47.0,14.9,10.4,0.0
16:57:20,17840,10.0,5.7,56.5,383.1,49.5,49.5,49.2,49.2,48.7,47.1,14.9,10.4,0.0
16:57:30,17850,9.9,5.6,56.5,382.4,49.5,49.5,49.2,49.2,48.7,47.2,14.9,10.4,0.0
16:57:40,17860,9.9,5.6,57.1,382.1,49.5,49.5,49.2,49.2,48.7,47.2,14.9,10.4,0.0
16:57:50,17870,9.9,5.7,57.4,381.5,49.6,49.5,49.2,49.2,48.7,47.2,14.9,10.4,0.0
16:58:00,17880,9.8,5.7,57.6,381.6,49.5,49.5,49.2,49.2,48.7,47.2,14.9,10.4,0.0
16:58:10,17890,9.9,5.7,57.8,381.6,49.5,49.5,49.2,49.2,48.7,47.1,14.9,10.4,0.0
16:58:20,17900,9.9,5.7,58.2,381.4,49.5,49.5,49.3,49.2,48.7,47.1,14.9,10.4,0.0
16:58:30,17910,9.9,5.7,58.4,382.0,49.4,49.6,49.3,49.2,48.7,47.1,14.9,10.4,0.0
16:58:40,17920,9.9,5.8,58.6,381.7,49.4,49.6,49.3,49.2,48.7,47.2,14.9,10.4,0.0
16:58:50,17930,9.9,5.8,58.9,381.8,49.6,49.6,49.3,49.2,48.7,47.2,14.9,10.4,0.0
16:59:00,17940,9.8,5.7,58.9,381.9,49.5,49.6,49.3,49.3,48.8,47.2,14.9,10.4,0.0
16:59:10,17950,9.8,5.8,58.9,381.8,49.5,49.6,49.3,49.3,48.8,47.2,14.9,10.4,0.0
16:59:20,17960,9.8,5.7,59.1,382.6,49.6,49.6,49.3,49.3,48.8,47.2,14.9,10.4,0.0
16:59:30,17970,9.8,5.7,59.3,381.9,49.6,49.6,49.3,49.3,48.8,47.2,14.9,10.4,0.0
16:59:40,17980,9.8,5.8,59.3,382.1,49.6,49.6,49.3,49.3,48.8,47.2,14.9,10.4,0.0
16:59:50,17990,9.7,5.7,59.2,382.4,49.5,49.6,49.3,49.3,48.8,47.3,14.9,10.4,0.0
17:00:00,18000,9.7,5.7,59.3,383.3,49.6,49.6,49.3,49.3,48.8,47.3,14.9,10.4,0.0
17:00:10,18010,9.8,5.7,59.3,383.2,49.6,49.6,49.3,49.3,48.8,47.4,14.9,10.4,0.0
17:00:20,18020,9.8,5.7,59.2,383.6,49.7,49.6,49.3,49.3,48.9,47.4,14.9,10.4,0.0
17:00:30,18030,9.8,5.8,59.4,382.8,49.7,49.7,49.3,49.3,48.9,47.3,14.9,10.4,0.0
17:00:40,18040,9.9,5.9,59.4,383.4,49.7,49.7,49.4,49.3,48.9,47.3,14.9,10.4,0.0
17:00:50,18050,10.0,5.9,59.3,383.1,49.7,49.7,49.4,49.3,48.9,47.3,14.9,10.4,0.0
17:01:00,18060,10.0,6.0,59.6,382.9,49.7,49.7,49.4,49.3,48.9,47.3,14.9,10.4,0.0
17:01:10,18070,10.0,6.0,59.4,382.9,49.7,49.7,49.4,49.3,48.9,47.3,14.9,10.4,0.0
17:01:20,18080,10.0,6.0,59.5,382.7,49.7,49.7,49.4,49.3,48.9,47.4,14.9,10.4,0.0
17:01:30,18090,10.1,6.0,59.5,382.8,49.7,49.7,49.4,49.3,48.9,47.4,14.9,10.4,0.0
17:01:40,18100,10.1,6.0,59.6,382.8,49.7,49.7,49.4,49.3,48.9,47.4,14.9,10.4,0.0
17:01:50,18110,10.1,6.0,59.5,382.7,49.8,49.7,49.4,49.4,48.9,47.4,14.9,10.4,0.0
17:02:00,18120,10.1,6.0,59.5,382.9,49.8,49.7,49.4,49.4,48.9,47.4,14.9,10.4,0.0
17:02:10,18130,10.1,6.0,59.2,383.4,49.7,49.7,49.4,49.4,49.0,47.4,14.9,10.4,0.0
17:02:20,18140,10.1,6.0,59.4,384.7,49.7,49.7,49.4,49.4,48.9,47.4,14.9,10.4,0.0
17:02:30,18150,10.1,6.0,59.4,384.8,49.8,49.7,49.4,49.4,49.0,47.5,14.9,10.4,0.0
17:02:40,18160,10.1,6.0,59.2,384.6,49.8,49.8,49.4,49.4,48.9,47.5,14.9,10.4,0.0
17:02:50,18170,10.0,6.0,59.5,384.3,49.8,49.8,49.5,49.4,49.0,47.5,14.9,10.4,0.0
17:03:00,18180,10.0,6.0,59.1,384.5,49.8,49.8,49.5,49.4,49.0,47.6,14.9,10.4,0.0
17:03:10,18190,10.0,6.0,59.3,383.8,49.8,49.8,49.5,49.4,49.0,47.6,14.9,10.4,0.0
17:03:20,18200,10.0,6.0,59.0,383.7,49.8,49.8,49.5,49.4,49.0,47.6,14.9,10.4,0.0
17:03:30,18210,10.0,6.0,59.2,383.2,49.8,49.8,49.5,49.5,49.0,47.6,14.9,10.4,0.0
17:03:40,18220,10.0,5.9,59.2,383.1,49.8,49.8,49.5,49.5,49.0,47.6,14.9,10.4,0.0
17:03:50,18230,10.0,5.9,59.2,382.4,49.8,49.8,49.5,49.5,49.1,47.6,15.0,10.4,0.0
17:04:00,18240,10.0,5.9,59.0,383.0,49.9,49.8,49.5,49.5,49.1,47.6,15.0,10.4,0.0
17:04:10,18250,10.0,5.9,58.8,383.0,49.9,49.8,49.5,49.5,49.1,47.6,15.0,10.4,0.0
17:04:20,18260,9.9,5.8,59.1,383.4,49.8,49.8,49.5,49.5,49.1,47.6,15.0,10.4,0.0
17:04:30,18270,9.9,5.8,58.9,383.7,49.7,49.8,49.5,49.5,49.1,47.7,15.0,10.4,0.0
17:04:40,18280,9.8,5.8,59.1,383.2,49.8,49.8,49.6,49.5,49.1,47.7,14.9,10.4,0.0
17:04:50,18290,9.8,5.8,58.8,383.0,49.9,49.9,49.5,49.6,49.1,47.6,14.9,10.4,0.0
17:05:00,18300,9.8,5.8,58.9,384.0,49.9,49.9,49.6,49.6,49.1,47.6,14.9,10.4,0.0
17:05:10,18310,9.9,5.8,59.0,384.3,49.9,49.9,49.6,49.6,49.1,47.6,14.9,10.4,0.0
17:05:20,18320,9.9,5.8,59.0,384.5,49.9,49.9,49.6,49.6,49.1,47.7,15.0,10.4,0.0
17:05:30,18330,9.9,5.8,58.9,384.9,49.9,49.9,49.6,49.6,49.1,47.7,14.9,10.4,0.0
17:05:40,18340,9.9,5.8,58.8,385.1,49.9,49.9,49.6,49.6,49.2,47.7,15.0,10.4,0.0
17:05:50,18350,10.0,5.9,58.5,385.2,49.9,49.9,49.6,49.6,49.2,47.7,14.9,10.4,0.0
17:06:00,18360,10.1,6.0,58.9,384.6,50.0,49.9,49.6,49.6,49.2,47.7,15.0,10.4,0.0
17:06:10,18370,10.1,6.0,58.4,384.5,49.9,49.9,49.6,49.6,49.2,47.7,14.9,10.4,0.0
17:06:20,18380,10.2,6.0,58.6,383.9,50.0,49.9,49.6,49.6,49.2,47.8,14.9,10.4,0.0
17:06:30,18390,10.2,6.0,58.3,383.9,50.0,49.9,49.7,49.6,49.2,47.8,14.9,10.4,0.0
17:06:40,18400,10.2,6.1,58.6,384.4,50.0,49.9,49.7,49.6,49.2,47.9,15.0,10.4,0.0
17:06:50,18410,10.2,6.0,58.3,384.2,49.9,50.0,49.7,49.6,49.2,47.9,14.9,10.4,0.0
17:07:00,18420,10.2,6.1,58.1,383.5,50.0,50.0,49.7,49.6,49.2,47.9,15.0,10.4,0.0
17:07:10,18430,10.2,6.1,58.4,383.7,50.0,50.0,49.7,49.7,49.2,47.9,14.9,10.4,0.0
17:07:20,18440,10.2,6.1,58.0,383.6,50.0,50.0,49.7,49.7,49.2,47.9,15.0,10.4,0.0
17:07:30,18450,10.3,6.1,58.0,384.0,50.0,50.0,49.7,49.7,49.2,47.9,15.0,10.4,0.0
17:07:40,18460,10.2,6.0,57.8,384.2,50.0,50.0,49.7,49.7,49.3,47.9,15.0,10.4,0.0
