Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
17:07:50,18470,10.2,6.0,57.7,385.1,50.0,50.0,49.7,49.7,49.3,47.9,15.0,10.4,0.0
17:08:00,18480,10.2,6.0,57.7,385.0,50.1,50.0,49.7,49.7,49.3,47.9,15.0,10.4,0.0
17:08:10,18490,10.2,5.9,57.5,385.8,50.0,50.0,49.7,49.7,49.3,47.9,15.0,10.4,0.0
17:08:20,18500,10.1,5.9,57.4,385.7,50.1,50.0,49.7,49.7,49.3,47.9,15.0,10.4,0.0
17:08:30,18510,10.1,5.9,57.6,386.4,50.1,50.0,49.8,49.7,49.3,47.9,15.0,10.4,0.0
17:08:40,18520,10.1,5.9,57.5,385.3,50.1,50.0,49.7,49.7,49.3,47.9,14.9,10.4,0.0
17:08:50,18530,10.1,5.9,57.2,385.1,50.1,50.1,49.8,49.7,49.3,48.0,15.0,10.4,0.0
17:09:00,18540,10.1,5.9,57.2,385.0,50.1,50.1,49.8,49.8,49.3,48.0,15.0,10.4,0.0
17:09:10,18550,10.1,5.8,57.0,384.5,50.1,50.1,49.8,49.8,49.3,48.1,15.0,10.4,0.0
17:09:20,18560,10.0,5.7,56.6,384.1,50.1,50.1,49.8,49.7,49.3,48.1,15.0,10.4,0.0
17:09:30,18570,10.0,5.7,56.8,384.3,50.1,50.1,49.8,49.8,49.3,48.1,15.0,10.4,0.0
17:09:40,18580,10.0,5.7,56.7,383.4,50.1,50.1,49.8,49.8,49.4,48.1,15.0,10.4,0.0
17:09:50,18590,10.0,5.7,56.5,383.9,50.2,50.1,49.8,49.8,49.4,48.0,15.0,10.4,0.0
17:10:00,18600,9.9,5.6,56.4,384.3,50.1,50.1,49.8,49.8,49.4,48.0,15.0,10.4,0.0
17:10:10,18610,9.9,5.6,56.4,384.5,50.1,50.1,49.8,49.8,49.4,48.0,15.0,10.4,0.0
17:10:20,18620,9.9,5.5,56.3,384.2,50.2,50.1,49.9,49.8,49.4,48.0,15.0,10.4,0.0
17:10:30,18630,9.9,5.6,56.4,385.1,50.2,50.1,49.9,49.8,49.4,48.0,15.0,10.4,0.0
17:10:40,18640,9.8,5.5,56.4,385.0,50.2,50.1,49.9,49.8,49.4,48.1,15.0,10.4,0.0
17:10:50,18650,9.8,5.5,56.5,385.0,50.2,50.1,49.9,49.8,49.4,48.1,15.0,10.4,0.0
17:11:00,18660,9.8,5.5,56.4,384.9,50.1,50.2,49.9,49.8,49.4,48.1,15.0,10.4,0.0
17:11:10,18670,9.8,5.5,56.1,384.9,50.2,50.2,49.9,49.9,49.4,48.2,15.0,10.4,0.0
17:11:20,18680,9.8,5.5,56.2,385.0,50.1,50.2,49.9,49.9,49.4,48.2,15.0,10.4,0.0
17:11:30,18690,9.7,5.4,56.1,385.1,50.2,50.2,49.9,49.9,49.4,48.1,15.0,10.4,0.0
17:11:40,18700,9.7,5.5,56.5,384.9,50.3,50.2,49.9,49.9,49.4,48.1,15.0,10.4,0.0
17:11:50,18710,9.8,5.5,56.4,385.1,50.2,50.2,49.9,49.9,49.4,48.1,15.0,10.4,0.0
17:12:00,18720,9.8,5.5,56.5,384.9,50.2,50.2,49.9,49.9,49.5,48.2,15.0,10.4,0.0
17:12:10,18730,9.8,5.5,56.6,385.0,50.2,50.2,49.9,49.9,49.5,48.2,15.0,10.4,0.0
17:12:20,18740,9.8,5.5,56.4,388.9,50.2,50.2,49.9,49.9,49.5,48.2,15.0,10.4,0.0
17:12:30,18750,9.9,5.6,56.6,384.3,50.3,50.3,49.9,49.9,49.5,48.3,15.0,10.4,0.0
17:12:40,18760,9.9,5.6,56.3,383.9,50.3,50.2,49.9,49.9,49.5,48.3,15.0,10.4,0.0
17:12:50,18770,10.0,5.7,56.8,384.4,50.3,50.2,49.9,49.9,49.5,48.4,15.0,10.4,0.0
17:13:00,18780,10.0,5.7,56.6,383.9,50.3,50.3,49.9,50.0,49.5,48.3,15.0,10.4,0.0
17:13:10,18790,10.0,5.8,56.9,384.8,50.3,50.3,50.0,50.0,49.5,48.3,15.0,10.4,0.0
17:13:20,18800,10.1,5.8,56.8,385.1,50.3,50.3,50.0,50.0,49.5,48.3,15.0,10.4,0.0
17:13:30,18810,10.0,5.8,56.7,390.2,50.3,50.3,50.0,50.0,49.5,48.3,15.0,10.4,0.0
17:13:40,18820,10.1,5.8,57.0,385.9,50.3,50.3,50.0,50.0,49.6,48.3,15.0,10.4,0.0
17:13:50,18830,10.1,5.8,57.1,391.3,50.3,50.3,50.0,50.0,49.6,48.4,15.0,10.4,0.0
17:14:00,18840,10.1,5.8,57.1,386.2,50.3,50.3,50.0,50.0,49.6,48.4,14.9,10.4,0.0
17:14:10,18850,10.1,5.8,57.2,386.1,50.4,50.3,50.0,50.0,49.6,48.3,15.0,10.4,0.0
17:14:20,18860,10.1,5.8,57.2,386.3,50.4,50.3,50.0,50.0,49.6,48.3,15.0,10.4,0.0
17:14:30,18870,10.1,5.8,57.3,391.6,50.4,50.3,50.0,50.0,49.6,48.3,15.0,10.4,0.0
17:14:40,18880,10.1,5.8,57.4,386.8,50.4,50.4,50.1,50.0,49.6,48.3,15.0,10.4,0.0
17:14:50,18890,10.1,5.8,57.2,392.0,50.4,50.4,50.1,50.0,49.6,48.4,15.0,10.4,0.0
17:15:00,18900,10.0,5.8,57.6,386.6,50.4,50.4,50.1,50.0,49.6,48.4,14.9,10.4,0.0
17:15:10,18910,10.0,5.8,57.4,386.1,50.4,50.4,50.1,50.0,49.6,48.5,14.9,10.4,0.0
17:15:20,18920,10.0,5.8,57.3,385.8,50.4,50.4,50.1,50.1,49.6,48.5,14.9,10.4,0.0
17:15:30,18930,10.0,5.8,57.5,386.0,50.5,50.4,50.1,50.0,49.7,48.5,14.9,10.4,0.0
17:15:40,18940,10.0,5.8,57.6,385.5,50.4,50.4,50.1,50.1,49.7,48.4,14.9,10.4,0.0
17:15:50,18950,9.9,5.8,57.8,385.2,50.4,50.4,50.1,50.1,49.7,48.4,14.9,10.4,0.0
17:16:00,18960,10.0,5.8,57.9,385.3,50.4,50.4,50.1,50.1,49.7,48.4,15.0,10.4,0.0
17:16:10,18970,9.9,5.7,57.7,386.0,50.4,50.4,50.1,50.1,49.7,48.5,14.9,10.4,0.0
17:16:20,18980,9.9,5.7,57.7,386.4,50.5,50.4,50.1,50.1,49.7,48.5,15.0,10.4,0.0
17:16:30,18990,9.9,5.7,57.8,386.8,50.5,50.4,50.1,50.1,49.7,48.5,14.9,10.4,0.0
17:16:40,19000,9.9,5.7,57.9,387.0,50.5,50.4,50.1,50.1,49.7,48.5,14.9,10.4,0.0
17:16:50,19010,9.9,5.7,58.0,387.4,50.5,50.4,50.2,50.1,49.7,48.5,14.9,10.4,0.0
17:17:00,19020,9.9,5.7,57.9,388.1,50.5,50.5,50.2,50.1,49.7,48.6,15.0,10.4,0.0
17:17:10,19030,9.9,5.7,57.8,388.4,50.3,50.5,50.2,50.1,49.7,48.6,15.0,10.4,0.0
17:17:20,19040,10.0,5.8,57.8,387.6,50.4,50.5,50.2,50.1,49.7,48.6,15.0,10.4,0.0
17:17:30,19050,10.0,5.8,57.9,387.8,50.3,50.5,50.2,50.2,49.7,48.6,14.9,10.4,0.0
17:17:40,19060,10.1,6.0,58.1,387.4,50.5,50.5,50.2,50.2,49.7,48.6,14.9,10.4,0.0
17:17:50,19070,10.2,6.0,58.1,388.3,50.5,50.5,50.2,50.2,49.7,48.6,14.9,10.4,0.0
17:18:00,19080,10.2,6.0,58.0,387.0,50.3,50.5,50.2,50.2,49.7,48.6,15.0,10.4,0.0
17:18:10,19090,10.2,6.1,58.2,386.6,50.5,50.5,50.2,50.2,49.8,48.6,15.0,10.4,0.0
17:18:20,19100,10.3,6.1,58.4,386.1,50.5,50.5,50.2,50.2,49.8,48.6,15.0,10.4,0.0
17:18:30,19110,10.3,6.1,58.3,386.4,50.5,50.5,50.2,50.2,49.8,48.6,15.0,10.4,0.0
17:18:40,19120,10.3,6.1,58.3,386.5,50.6,50.6,50.2,50.2,49.8,48.6,15.0,10.4,0.0
17:18:50,19130,10.2,6.1,58.4,386.8,50.6,50.5,50.2,50.2,49.8,48.6,15.0,10.4,0.0
17:19:00,19140,10.2,6.1,58.4,386.6,50.6,50.6,50.3,50.2,49.8,48.7,15.0,10.4,0.0
17:19:10,19150,10.2,6.1,58.7,387.4,50.6,50.6,50.3,50.2,49.8,48.7,15.0,10.4,0.0
17:19:20,19160,10.2,6.0,58.6,387.0,50.6,50.6,50.3,50.2,49.9,48.7,15.0,10.4,0.0
17:19:30,19170,10.1,6.0,58.7,387.8,50.6,50.6,50.3,50.2,49.9,48.6,15.0,10.5,0.0
17:19:40,19180,10.1,6.0,58.9,388.9,50.6,50.6,50.3,50.3,49.9,48.7,15.0,10.4,0.0
17:19:50,19190,10.1,6.0,58.9,389.0,50.6,50.6,50.3,50.3,49.9,48.7,15.0,10.5,0.0
17:20:00,19200,10.1,6.0,59.2,388.9,50.6,50.6,50.3,50.3,49.9,48.8,15.0,10.5,0.0
17:20:10,19210,10.1,6.1,59.4,389.1,50.6,50.6,50.3,50.3,49.9,48.8,15.0,10.5,0.0
17:20:20,19220,10.1,6.0,59.5,389.6,50.6,50.7,50.4,50.3,49.9,48.8,15.0,10.5,0.0
17:20:30,19230,10.0,6.0,59.7,389.7,50.3,50.7,50.4,50.3,49.9,48.8,15.0,10.5,0.0
17:20:40,19240,10.0,6.0,59.8,390.0,50.5,50.7,50.4,50.4,49.9,48.9,15.0,10.5,0.0
17:20:50,19250,10.0,6.0,59.8,389.7,50.7,50.6,50.4,50.4,49.9,48.8,15.0,10.5,0.0
17:21:00,19260,10.0,6.0,60.1,390.1,50.7,50.7,50.4,50.4,49.9,48.8,15.0,10.5,0.0
17:21:10,19270,9.9,6.0,60.3,390.1,50.7,50.7,50.4,50.4,49.9,48.8,15.0,10.5,0.0
17:21:20,19280,9.9,6.0,60.3,389.5,50.8,50.7,50.4,50.4,50.0,48.8,15.0,10.5,0.0
17:21:30,19290,9.8,5.9,60.3,389.1,50.7,50.7,50.4,50.4,49.9,48.8,15.0,10.5,0.0
17:21:40,19300,9.8,5.9,60.5,388.5,50.7,50.7,50.4,50.4,50.0,48.8,15.0,10.5,0.0
17:21:50,19310,9.8,5.9,60.4,388.5,50.7,50.7,50.4,50.4,50.0,48.8,15.0,10.5,0.0
17:22:00,19320,9.8,5.9,60.3,387.2,50.7,50.7,50.4,50.4,50.0,48.8,15.0,10.5,0.0
17:22:10,19330,9.8,5.9,60.7,387.4,50.8,50.7,50.4,50.4,50.0,48.9,15.0,10.5,0.0
17:22:20,19340,9.8,5.9,60.3,387.1,50.7,50.7,50.4,50.4,50.0,48.9,15.0,10.5,0.0
17:22:30,19350,9.8,5.8,60.2,387.6,50.8,50.7,50.4,50.4,50.0,48.9,15.0,10.5,0.0
17:22:40,19360,9.8,5.9,60.3,387.6,50.8,50.7,50.5,50.5,50.0,49.0,15.1,10.5,0.0
17:22:50,19370,9.8,5.8,60.3,388.6,50.7,50.7,50.5,50.5,50.0,49.0,15.0,10.5,0.0
17:23:00,19380,9.8,5.9,60.4,388.9,50.8,50.7,50.5,50.5,50.0,49.0,15.0,10.5,0.0
17:23:10,19390,9.8,5.9,60.5,388.6,50.8,50.8,50.5,50.5,50.0,49.0,15.0,10.5,0.0
17:23:20,19400,9.8,5.9,60.3,389.1,50.8,50.8,50.5,50.5,50.1,48.9,15.0,10.5,0.0
17:23:30,19410,9.8,5.9,60.0,390.0,50.8,50.8,50.5,50.5,50.1,48.9,15.0,10.5,0.0
17:23:40,19420,9.9,5.9,60.0,389.8,50.8,50.8,50.5,50.5,50.1,48.9,15.0,10.5,0.0
17:23:50,19430,10.0,6.0,59.9,390.4,50.8,50.8,50.5,50.5,50.1,49.0,15.0,10.5,0.0
17:24:00,19440,10.0,6.0,59.7,389.2,50.8,50.8,50.5,50.5,50.1,49.0,15.0,10.5,0.0
17:24:10,19450,10.0,6.0,59.6,389.4,50.8,50.8,50.5,50.5,50.1,49.1,15.0,10.5,0.0
17:24:20,19460,10.1,6.0,59.5,388.6,50.9,50.8,50.5,50.5,50.1,49.1,15.0,10.5,0.0
17:24:30,19470,10.1,6.1,59.7,388.9,50.9,50.8,50.5,50.5,50.1,49.0,15.0,10.5,0.0
17:24:40,19480,10.1,6.0,59.2,389.0,50.9,50.8,50.6,50.5,50.1,49.0,15.1,10.5,0.0
17:24:50,19490,10.1,6.0,59.4,388.6,50.9,50.9,50.6,50.5,50.1,49.0,15.1,10.5,0.0
17:25:00,19500,10.1,6.0,59.4,388.1,50.9,50.9,50.6,50.6,50.1,49.0,15.1,10.5,0.0
17:25:10,19510,10.1,6.0,59.0,388.9,50.9,50.9,50.6,50.6,50.1,49.0,15.1,10.5,0.0
17:25:20,19520,10.1,6.0,58.8,389.4,50.9,50.9,50.6,50.6,50.1,49.0,15.1,10.5,0.0
17:25:30,19530,10.1,6.0,59.0,389.4,50.9,50.9,50.6,50.6,50.2,49.1,15.1,10.5,0.0
17:25:40,19540,10.1,6.0,58.8,389.4,50.9,50.9,50.6,50.6,50.2,49.1,15.1,10.5,0.0
17:25:50,19550,10.1,6.0,58.7,389.8,50.9,50.9,50.6,50.6,50.2,49.1,15.1,10.5,0.0
17:26:00,19560,10.1,6.0,58.6,389.9,50.8,50.9,50.6,50.6,50.2,49.1,15.1,10.5,0.0
17:26:10,19570,10.0,5.9,58.5,390.1,51.0,50.9,50.6,50.6,50.2,49.1,15.1,10.5,0.0
17:26:20,19580,10.0,5.9,58.4,390.0,50.9,50.9,50.6,50.6,50.2,49.2,15.1,10.5,0.0
17:26:30,19590,10.0,5.9,58.6,391.1,51.0,51.0,50.7,50.6,50.2,49.2,15.1,10.5,0.0
17:26:40,19600,10.0,5.8,58.2,390.0,51.0,51.0,50.7,50.6,50.2,49.2,15.1,10.5,0.0
17:26:50,19610,10.0,5.8,58.0,389.9,51.0,51.0,50.7,50.6,50.2,49.2,15.1,10.5,0.0
17:27:00,19620,10.0,5.8,58.2,389.5,51.0,51.0,50.7,50.6,50.2,49.2,15.1,10.5,0.0
17:27:10,19630,9.9,5.8,58.1,389.0,51.0,51.0,50.7,50.7,50.2,49.2,15.1,10.5,0.0
17:27:20,19640,9.9,5.7,57.9,388.5,51.0,51.0,50.7,50.7,50.2,49.2,15.1,10.5,0.0
17:27:30,19650,10.0,5.8,57.8,389.2,51.0,51.0,50.7,50.7,50.2,49.2,15.1,10.5,0.0
17:27:40,19660,9.9,5.8,57.9,388.6,51.0,51.0,50.7,50.7,50.3,49.2,15.1,10.5,0.0
17:27:50,19670,9.9,5.7,57.5,388.6,51.0,51.0,50.7,50.7,50.3,49.2,15.1,10.5,0.0
17:28:00,19680,9.9,5.7,57.6,388.8,51.0,51.0,50.7,50.7,50.3,49.2,15.1,10.5,0.0
17:28:10,19690,9.9,5.7,57.3,388.8,51.0,51.0,50.7,50.7,50.3,49.2,15.1,10.5,0.0
17:28:20,19700,9.8,5.6,57.2,390.4,51.0,51.0,50.7,50.7,50.3,49.2,15.1,10.5,0.0
17:28:30,19710,9.8,5.6,57.2,390.6,51.1,51.0,50.7,50.7,50.3,49.3,15.1,10.5,0.0
17:28:40,19720,9.8,5.6,57.1,391.3,51.1,51.1,50.7,50.7,50.3,49.3,15.1,10.5,0.0
17:28:50,19730,9.8,5.6,56.9,391.9,51.1,51.1,50.8,50.7,50.3,49.3,15.1,10.5,0.0
17:29:00,19740,9.9,5.6,56.8,392.1,51.1,51.1,50.8,50.7,50.3,49.3,15.1,10.5,0.0
17:29:10,19750,9.9,5.7,56.9,391.5,51.1,51.1,50.8,50.8,50.3,49.2,15.1,10.5,0.0
17:29:20,19760,10.0,5.7,57.0,391.9,51.1,51.1,50.8,50.8,50.3,49.3,15.1,10.5,0.0
17:29:30,19770,10.0,5.7,56.8,391.6,51.1,51.1,50.8,50.8,50.4,49.3,15.1,10.5,0.0
17:29:40,19780,10.1,5.8,56.7,391.1,51.1,51.1,50.8,50.8,50.4,49.3,15.1,10.5,0.0
17:29:50,19790,10.1,5.8,56.5,391.1,51.1,51.1,50.8,50.8,50.4,49.4,15.1,10.5,0.0
17:30:00,19800,10.1,5.8,56.3,389.9,51.1,51.1,50.8,50.8,50.4,49.4,15.1,10.5,0.0
17:30:10,19810,10.1,5.8,56.2,390.5,51.1,51.1,50.9,50.8,50.4,49.4,15.1,10.5,0.0
17:30:20,19820,10.1,5.8,56.0,390.0,51.1,51.1,50.9,50.8,50.4,49.4,15.1,10.5,0.0
17:30:30,19830,10.2,5.8,56.0,390.4,51.2,51.2,50.9,50.8,50.4,49.4,15.1,10.5,0.0
17:30:40,19840,10.1,5.8,55.9,389.9,51.1,51.1,50.9,50.8,50.4,49.4,15.1,10.5,0.0
17:30:50,19850,10.2,5.8,55.6,391.1,51.2,51.2,50.9,50.8,50.4,49.4,15.1,10.5,0.0
17:31:00,19860,10.2,5.8,55.7,391.1,51.2,51.2,50.9,50.9,50.4,49.5,15.1,10.5,0.0
17:31:10,19870,10.2,5.8,55.7,391.6,51.2,51.2,50.9,50.9,50.4,49.5,15.1,10.5,0.0
17:31:20,19880,10.2,5.8,55.6,391.6,51.2,51.2,50.9,50.9,50.5,49.4,15.1,10.5,0.0
17:31:30,19890,10.1,5.7,55.4,392.2,51.2,51.2,50.9,50.9,50.5,49.4,15.1,10.5,0.0
17:31:40,19900,10.1,5.7,55.6,392.9,51.2,51.2,50.9,50.9,50.5,49.4,15.1,10.5,0.0
17:31:50,19910,10.1,5.7,55.4,392.8,51.1,51.2,50.9,50.9,50.5,49.4,15.1,10.5,0.0
17:32:00,19920,10.1,5.7,55.5,394.4,51.2,51.2,50.9,50.9,50.5,49.4,15.1,10.5,0.0
17:32:10,19930,10.1,5.7,55.4,392.7,51.2,51.2,50.9,50.9,50.5,49.4,15.1,10.5,0.0
17:32:20,19940,10.1,5.6,55.1,392.0,51.3,51.2,50.9,50.9,50.5,49.5,15.1,10.5,0.0
17:32:30,19950,10.0,5.6,55.3,392.4,51.2,51.2,50.9,50.9,50.5,49.5,15.1,10.5,0.0
17:32:40,19960,10.0,5.5,55.3,391.8,51.2,51.2,51.0,50.9,50.5,49.5,15.1,10.5,0.0
17:32:50,19970,10.0,5.6,55.4,390.8,51.3,51.3,51.0,51.0,50.5,49.6,15.1,10.5,0.0
17:33:00,19980,10.0,5.6,55.7,391.0,51.3,51.3,51.0,50.9,50.5,49.6,15.1,10.5,0.0
17:33:10,19990,10.0,5.6,55.5,390.7,51.3,51.3,51.0,51.0,50.6,49.6,15.1,10.5,0.0
17:33:20,20000,10.0,5.6,55.6,391.1,51.3,51.3,51.0,51.0,50.6,49.5,15.1,10.5,0.0
17:33:30,20010,9.9,5.5,55.5,395.5,51.3,51.3,51.0,51.0,50.6,49.5,15.1,10.5,0.0
17:33:40,20020,9.9,5.6,55.9,391.4,51.3,51.3,51.0,51.0,50.6,49.6,15.1,10.5,0.0
17:33:50,20030,9.9,5.6,55.8,391.5,51.3,51.3,51.0,51.0,50.6,49.6,15.1,10.5,0.0
17:34:00,20040,9.9,5.6,55.8,395.3,51.4,51.3,51.0,51.0,50.6,49.6,15.1,10.5,0.0
17:34:10,20050,9.8,5.5,56.1,392.0,51.4,51.3,51.0,51.0,50.6,49.6,15.1,10.5,0.0
17:34:20,20060,9.8,5.5,56.2,391.7,51.4,51.3,51.0,51.0,50.6,49.6,15.1,10.5,0.0
17:34:30,20070,9.8,5.5,56.2,392.7,51.4,51.4,51.1,51.0,50.6,49.6,15.1,10.5,0.0
17:34:40,20080,9.8,5.5,56.2,392.4,51.4,51.4,51.1,51.0,50.6,49.6,15.1,10.5,0.0
17:34:50,20090,9.8,5.5,56.6,392.3,51.4,51.4,51.1,51.0,50.6,49.6,15.1,10.5,0.0
17:35:00,20100,9.8,5.6,56.7,391.9,51.4,51.4,51.1,51.0,50.6,49.6,15.1,10.5,0.0
17:35:10,20110,9.8,5.5,56.6,392.1,51.3,51.4,51.1,51.0,50.6,49.6,15.1,10.5,0.0
17:35:20,20120,9.8,5.5,56.7,391.0,51.4,51.4,51.1,51.1,50.6,49.6,15.1,10.5,0.0
17:35:30,20130,9.8,5.6,57.1,391.7,51.4,51.4,51.1,51.1,50.6,49.6,15.1,10.4,0.0
17:35:40,20140,9.8,5.6,57.0,391.3,51.4,51.4,51.1,51.1,50.6,49.6,15.1,10.4,0.0
17:35:50,20150,9.9,5.7,57.4,391.3,51.5,51.4,51.1,51.1,50.6,49.6,15.1,10.4,0.0
17:36:00,20160,9.9,5.7,57.5,391.8,51.5,51.4,51.2,51.1,50.7,49.7,15.1,10.5,0.0
17:36:10,20170,10.0,5.8,57.5,392.6,51.4,51.4,51.1,51.2,50.7,49.7,15.1,10.4,0.0
17:36:20,20180,10.0,5.8,57.8,391.8,51.4,51.4,51.1,51.2,50.7,49.7,15.1,10.4,0.0
17:36:30,20190,10.0,5.8,57.9,396.6,51.4,51.4,51.1,51.2,50.7,49.8,15.1,10.5,0.0
17:36:40,20200,10.0,5.9,58.1,393.7,51.3,51.4,51.1,51.2,50.7,49.8,15.1,10.4,0.0
17:36:50,20210,10.1,5.9,58.1,394.4,51.4,51.5,51.2,51.2,50.7,49.8,15.1,10.5,0.0
17:37:00,20220,10.1,5.9,57.9,394.6,51.5,51.5,51.2,51.2,50.7,49.8,15.1,10.5,0.0
17:37:10,20230,10.1,5.9,58.1,394.5,51.5,51.5,51.2,51.2,50.7,49.8,15.1,10.5,0.0
17:37:20,20240,10.1,5.9,58.3,394.6,51.5,51.5,51.2,51.2,50.7,49.7,15.1,10.5,0.0
17:37:30,20250,10.1,5.9,58.3,394.2,51.4,51.5,51.2,51.2,50.8,49.7,15.1,10.5,0.0
17:37:40,20260,10.0,5.9,58.5,394.4,51.5,51.5,51.2,51.2,50.8,49.8,15.1,10.5,0.0
17:37:50,20270,10.0,5.9,58.4,393.8,51.5,51.5,51.2,51.2,50.8,49.8,15.1,10.5,0.0
17:38:00,20280,10.0,5.9,58.4,393.8,51.6,51.5,51.2,51.2,50.8,49.8,15.1,10.5,0.0
17:38:10,20290,10.0,5.8,58.4,393.4,51.6,51.5,51.3,51.2,50.8,49.9,15.1,10.5,0.0
17:38:20,20300,10.0,5.9,58.4,392.8,51.6,51.6,51.3,51.2,50.8,49.9,15.1,10.5,0.0
17:38:30,20310,10.0,5.9,58.8,394.1,51.6,51.5,51.3,51.2,50.8,49.9,15.1,10.5,0.0
17:38:40,20320,10.0,5.9,58.9,392.6,51.5,51.5,51.3,51.2,50.8,49.8,15.1,10.5,0.0
17:38:50,20330,10.0,5.9,58.8,393.7,51.4,51.5,51.3,51.2,50.8,49.8,15.1,10.5,0.0
17:39:00,20340,10.0,5.9,58.7,393.5,51.0,51.6,51.3,51.3,50.8,49.9,15.1,10.5,0.0
17:39:10,20350,9.9,5.8,58.6,394.1,51.5,51.6,51.3,51.3,50.9,49.9,15.1,10.5,0.0
17:39:20,20360,9.9,5.8,58.8,394.1,51.6,51.6,51.3,51.3,50.9,49.9,15.2,10.5,0.0
17:39:30,20370,9.9,5.8,59.0,394.5,51.6,51.6,51.3,51.3,50.9,49.9,15.1,10.5,0.0
17:39:40,20380,9.9,5.8,59.0,394.4,51.6,51.6,51.3,51.3,50.9,49.9,15.2,10.5,0.0
17:39:50,20390,9.8,5.8,58.8,395.5,51.5,51.6,51.3,51.3,50.9,49.8,15.1,10.5,0.0
17:40:00,20400,9.8,5.8,58.8,395.4,51.0,51.6,51.3,51.3,50.9,49.8,15.1,10.5,0.0
17:40:10,20410,9.9,5.8,58.9,395.5,51.5,51.6,51.3,51.3,50.9,49.8,15.1,10.5,0.0
17:40:20,20420,9.9,5.8,58.7,394.8,51.5,51.6,51.3,51.3,50.9,49.9,15.1,10.5,0.0
17:40:30,20430,9.9,5.8,58.7,394.7,51.6,51.6,51.3,51.3,50.9,49.9,15.1,10.5,0.0
17:40:40,20440,9.9,5.9,59.1,394.1,51.7,51.7,51.4,51.3,50.9,49.9,15.1,10.5,0.0
17:40:50,20450,10.0,5.9,59.0,393.7,51.7,51.7,51.4,51.3,51.0,49.9,15.2,10.5,0.0
17:41:00,20460,10.1,6.0,58.9,393.0,51.7,51.7,51.4,51.3,51.0,50.0,15.2,10.5,0.0
17:41:10,20470,10.2,6.1,59.0,393.5,51.3,51.7,51.4,51.4,51.0,50.0,15.2,10.5,0.0
17:41:20,20480,10.2,6.1,58.6,393.1,51.7,51.7,51.4,51.4,51.0,50.0,15.2,10.5,0.0
17:41:30,20490,10.3,6.2,58.8,393.5,51.7,51.7,51.4,51.4,51.0,50.0,15.2,10.5,0.0
17:41:40,20500,10.3,6.2,58.5,394.0,51.7,51.7,51.4,51.4,51.0,50.0,15.2,10.5,0.0
17:41:50,20510,10.3,6.2,58.2,394.3,51.7,51.7,51.4,51.4,51.0,50.1,15.2,10.5,0.0
17:42:00,20520,10.3,6.2,58.3,394.9,51.7,51.8,51.4,51.4,51.0,50.1,15.2,10.5,0.0
17:42:10,20530,10.3,6.1,58.4,395.5,51.8,51.7,51.4,51.4,51.0,50.1,15.2,10.5,0.0
17:42:20,20540,10.3,6.1,58.2,395.3,51.8,51.8,51.5,51.4,51.0,50.1,15.2,10.5,0.0
17:42:30,20550,10.3,6.1,58.1,395.8,51.8,51.8,51.4,51.4,51.0,50.1,15.2,10.5,0.0
17:42:40,20560,10.3,6.1,57.8,395.8,51.8,51.8,51.5,51.4,51.0,50.0,15.2,10.5,0.0
17:42:50,20570,10.3,6.1,57.8,395.8,51.8,51.8,51.5,51.4,51.0,50.0,15.2,10.5,0.0
17:43:00,20580,10.3,6.1,57.7,395.8,51.8,51.8,51.5,51.5,51.0,50.1,15.2,10.5,0.0
17:43:10,20590,10.3,6.1,57.7,395.7,51.8,51.8,51.5,51.5,51.1,50.1,15.2,10.5,0.0
17:43:20,20600,10.2,6.0,57.9,394.7,51.8,51.8,51.5,51.5,51.1,50.1,15.2,10.5,0.0
17:43:30,20610,10.1,5.9,57.7,395.2,51.8,51.8,51.5,51.5,51.1,50.1,15.2,10.5,0.0
17:43:40,20620,10.1,5.9,57.8,395.7,51.8,51.8,51.5,51.5,51.1,50.1,15.2,10.5,0.0
17:43:50,20630,10.1,5.9,57.7,394.6,51.9,51.8,51.5,51.5,51.1,50.1,15.2,10.5,0.0
17:44:00,20640,10.1,5.9,57.6,395.1,51.8,51.8,51.5,51.5,51.1,50.1,15.2,10.5,0.0
17:44:10,20650,10.1,5.9,57.6,395.1,51.8,51.8,51.5,51.5,51.1,50.2,15.2,10.5,0.0
17:44:20,20660,10.1,5.9,57.7,395.7,51.8,51.9,51.6,51.5,51.1,50.2,15.2,10.5,0.0
17:44:30,20670,10.1,5.9,57.6,395.2,51.9,51.9,51.6,51.5,51.1,50.2,15.2,10.5,0.0
17:44:40,20680,10.0,5.8,57.7,395.6,51.9,51.9,51.6,51.5,51.1,50.2,15.2,10.5,0.0
17:44:50,20690,10.0,5.8,57.8,395.2,51.9,51.9,51.6,51.5,51.1,50.2,15.2,10.5,0.0
17:45:00,20700,10.0,5.8,57.8,395.8,51.9,51.9,51.6,51.5,51.1,50.2,15.2,10.5,0.0
17:45:10,20710,10.0,5.8,57.9,395.6,51.9,51.9,51.6,51.6,51.1,50.2,15.2,10.5,0.0
17:45:20,20720,10.0,5.8,57.9,395.8,51.8,51.9,51.6,51.6,51.2,50.2,15.2,10.5,0.0
17:45:30,20730,10.0,5.8,57.8,396.5,51.9,51.9,51.6,51.6,51.2,50.2,15.2,10.5,0.0
17:45:40,20740,10.0,5.8,58.1,396.1,51.9,51.9,51.6,51.6,51.2,50.2,15.2,10.5,0.0
17:45:50,20750,10.0,5.8,58.2,396.6,52.0,51.9,51.6,51.6,51.2,50.2,15.2,10.5,0.0
17:46:00,20760,9.9,5.8,58.0,396.1,51.9,51.9,51.6,51.6,51.2,50.2,15.2,10.5,0.0
17:46:10,20770,9.9,5.8,58.4,396.0,52.0,51.9,51.6,51.6,51.2,50.2,15.2,10.5,0.0
17:46:20,20780,9.9,5.8,58.5,396.4,52.0,52.0,51.7,51.6,51.2,50.2,15.2,10.5,0.0
17:46:30,20790,9.9,5.8,58.7,396.4,52.0,52.0,51.7,51.6,51.2,50.3,15.2,10.5,0.0
17:46:40,20800,9.8,5.7,58.6,396.5,52.0,52.0,51.7,51.6,51.2,50.2,15.2,10.5,0.0
17:46:50,20810,9.9,5.8,58.8,396.1,52.0,52.0,51.7,51.6,51.2,50.3,15.2,10.5,0.0
17:47:00,20820,9.8,5.8,59.0,396.4,52.0,52.0,51.7,51.7,51.2,50.3,15.2,10.5,0.0
17:47:10,20830,9.8,5.8,59.1,395.2,52.0,52.0,51.7,51.7,51.2,50.3,15.2,10.5,0.0
17:47:20,20840,9.8,5.8,59.2,395.8,52.0,52.0,51.7,51.7,51.2,50.3,15.2,10.5,0.0
17:47:30,20850,9.8,5.8,59.4,394.7,52.0,52.0,51.7,51.7,51.3,50.3,15.2,10.5,0.0
17:47:40,20860,9.8,5.8,59.3,395.5,52.0,52.0,51.7,51.7,51.3,50.4,15.2,10.5,0.0
17:47:50,20870,9.8,5.8,59.5,395.3,51.9,52.0,51.7,51.7,51.3,50.4,15.2,10.5,0.0
17:48:00,20880,9.9,5.9,59.7,395.7,52.0,52.0,51.7,51.7,51.3,50.4,15.2,10.5,0.0
17:48:10,20890,9.9,5.9,59.6,395.9,52.1,52.0,51.8,51.7,51.3,50.4,15.2,10.5,0.0
17:48:20,20900,9.9,6.0,59.8,396.5,52.1,52.0,51.7,51.7,51.3,50.4,15.2,10.5,0.0
17:48:30,20910,10.0,6.0,60.0,396.5,52.0,52.0,51.8,51.7,51.3,50.4,15.2,10.5,0.0
17:48:40,20920,10.0,6.0,59.7,396.7,52.0,52.1,51.8,51.7,51.3,50.4,15.3,10.5,0.0
17:48:50,20930,10.0,6.1,60.0,397.1,52.1,52.1,51.8,51.7,51.3,50.4,15.2,10.5,0.0
17:49:00,20940,10.0,6.0,60.1,397.6,52.1,52.1,51.8,51.8,51.3,50.4,15.3,10.5,0.0
17:49:10,20950,10.0,6.1,60.1,396.9,52.1,52.1,51.8,51.8,51.4,50.4,15.3,10.5,0.0
17:49:20,20960,10.1,6.1,59.8,397.1,52.1,52.1,51.8,51.8,51.4,50.5,15.2,10.5,0.0
17:49:30,20970,10.1,6.1,59.8,397.0,52.1,52.1,51.8,51.8,51.4,50.5,15.2,10.5,0.0
17:49:40,20980,10.1,6.1,59.7,397.3,52.2,52.1,51.8,51.8,51.4,50.5,15.2,10.5,0.0
17:49:50,20990,10.1,6.0,59.5,396.8,52.2,52.1,51.8,51.8,51.4,50.5,15.3,10.5,0.0
17:50:00,21000,10.1,6.0,59.2,396.7,52.1,52.1,51.8,51.8,51.4,50.5,15.3,10.5,0.0
17:50:10,21010,10.1,6.0,59.5,396.4,52.2,52.2,51.8,51.8,51.4,50.5,15.3,10.5,0.0
17:50:20,21020,10.0,6.0,59.2,396.5,52.1,52.2,51.9,51.8,51.4,50.4,15.3,10.5,0.0
17:50:30,21030,10.0,6.0,59.0,396.7,52.1,52.2,51.9,51.8,51.4,50.5,15.3,10.5,0.0
17:50:40,21040,10.0,5.9,58.9,397.3,52.2,52.2,51.9,51.9,51.4,50.5,15.3,10.5,0.0
17:50:50,21050,10.0,5.9,58.9,397.7,52.2,52.2,51.9,51.9,51.4,50.5,15.2,10.5,0.0
17:51:00,21060,9.9,5.8,58.5,397.6,52.2,52.2,51.9,51.9,51.4,50.5,15.2,10.5,0.0
17:51:10,21070,9.9,5.8,58.5,396.9,52.2,52.2,51.9,51.9,51.4,50.5,15.2,10.5,0.0
17:51:20,21080,9.9,5.7,58.2,397.3,52.2,52.2,51.9,51.9,51.4,50.5,15.2,10.5,0.0
17:51:30,21090,9.9,5.8,58.1,397.2,52.2,52.2,51.9,51.9,51.5,50.5,15.3,10.5,0.0
17:51:40,21100,9.9,5.7,58.2,397.6,52.2,52.2,51.9,51.9,51.5,50.5,15.3,10.5,0.0
17:51:50,21110,9.9,5.7,58.2,397.5,52.2,52.2,51.9,51.9,51.5,50.6,15.2,10.5,0.0
17:52:00,21120,9.8,5.7,57.9,1.8,51.9,52.2,51.9,51.9,51.5,50.6,15.3,10.5,0.0
17:52:10,21130,9.9,5.7,57.7,1.6,52.2,52.3,52.0,51.9,51.5,50.6,15.5,10.5,0.0
17:52:20,21140,9.9,5.8,58.0,1.8,52.3,52.3,52.0,51.9,51.5,50.6,15.6,10.5,0.0
17:52:30,21150,10.0,5.8,57.7,1.6,52.3,52.3,52.0,51.9,51.5,50.6,15.9,10.5,0.0
17:52:40,21160,10.1,5.9,57.6,1.8,52.3,52.3,52.0,51.9,51.5,50.6,16.0,10.5,0.0
17:52:50,21170,10.2,6.0,57.7,1.6,52.1,52.3,52.0,52.0,51.5,50.6,16.1,10.5,0.0
17:53:00,21180,10.3,6.0,57.3,1.7,52.2,52.3,52.0,52.0,51.5,50.6,16.1,10.5,0.0
17:53:10,21190,10.3,6.0,57.3,1.6,52.3,52.3,52.0,52.0,51.5,50.7,16.1,10.5,0.0
17:53:20,21200,10.3,6.1,57.4,1.7,52.3,52.3,52.0,52.0,51.5,50.7,16.1,10.5,0.0
17:53:30,21210,10.4,6.1,57.0,1.6,52.3,52.3,52.0,52.0,51.5,50.6,16.0,10.5,0.0
17:53:40,21220,10.4,6.0,56.6,1.8,52.3,52.3,52.0,52.0,51.5,50.6,16.0,10.5,0.0
17:53:50,21230,10.5,6.2,56.7,1.6,52.2,52.3,52.0,52.0,51.5,50.5,15.9,10.5,0.0
17:54:00,21240,10.5,6.1,56.5,1.8,52.2,52.3,52.0,52.0,51.5,50.5,15.8,10.5,0.0
17:54:10,21250,10.5,6.2,56.6,1.6,52.2,52.3,52.0,52.0,51.5,50.5,15.7,10.6,0.0
17:54:20,21260,10.5,6.2,56.6,1.8,52.2,52.3,52.0,52.0,51.5,50.5,15.6,10.6,0.0
17:54:30,21270,10.5,6.1,56.2,1.6,52.2,52.3,52.0,52.0,51.5,50.5,15.6,10.6,0.0
17:54:40,21280,10.6,6.2,56.4,1.7,52.2,52.3,52.0,51.9,51.5,50.5,15.5,10.6,0.0
17:54:50,21290,10.6,6.2,56.3,1.6,51.6,52.3,52.0,51.9,51.5,50.5,15.4,10.6,0.0
17:55:00,21300,10.5,6.1,56.2,1.7,51.8,52.3,52.0,51.9,51.5,50.5,15.3,10.6,0.0
17:55:10,21310,10.5,6.1,56.0,1.6,51.9,52.3,52.0,51.9,51.5,50.6,15.3,10.6,0.0
17:55:20,21320,10.5,6.1,55.9,1.7,52.0,52.3,52.0,51.9,51.5,50.5,15.2,10.6,0.0
17:55:30,21330,10.5,6.1,56.0,1.6,52.0,52.3,52.0,52.0,51.5,50.5,15.1,10.6,0.0
17:55:40,21340,10.6,6.2,56.0,1.7,52.2,52.3,52.0,52.0,51.5,50.5,15.1,10.6,0.0
17:55:50,21350,10.6,6.2,56.0,1.6,52.1,52.2,52.0,52.0,51.5,50.4,15.1,10.7,0.0
17:56:00,21360,10.6,6.2,55.9,1.7,51.9,52.2,52.0,52.0,51.5,50.4,15.0,10.7,0.0
17:56:10,21370,10.6,6.1,55.8,1.6,51.9,52.3,52.0,52.0,51.5,50.4,14.9,10.7,0.0
17:56:20,21380,10.5,6.1,55.7,1.8,51.9,52.3,52.0,52.0,51.5,50.5,14.9,10.7,0.0
17:56:30,21390,10.4,6.0,55.7,1.6,52.1,52.2,52.0,52.0,51.5,50.4,14.9,10.7,0.0
17:56:40,21400,10.4,6.0,55.6,1.7,52.1,52.2,52.0,52.0,51.5,50.4,14.8,10.7,0.0
17:56:50,21410,10.4,6.0,55.7,1.6,52.1,52.3,52.0,52.0,51.5,50.4,14.8,10.7,0.0
17:57:00,21420,10.5,6.0,55.6,1.7,52.0,52.3,52.0,52.0,51.5,50.4,14.7,10.7,0.0
17:57:10,21430,10.4,6.0,55.7,1.6,52.1,52.3,52.0,52.0,51.5,50.4,14.7,10.7,0.0
17:57:20,21440,10.4,6.0,55.8,1.7,51.9,52.2,52.0,52.0,51.5,50.4,14.7,10.8,0.0
17:57:30,21450,10.4,6.0,55.7,1.6,52.1,52.2,52.0,52.0,51.5,50.4,14.6,10.8,0.0
17:57:40,21460,10.3,5.9,55.8,1.8,51.8,52.2,52.0,52.0,51.5,50.5,14.6,10.8,0.0
17:57:50,21470,10.3,5.9,56.0,1.6,52.0,52.3,52.0,52.0,51.5,50.5,14.6,10.8,0.0
17:58:00,21480,10.2,5.9,56.0,1.8,52.0,52.2,52.0,52.0,51.5,50.5,14.5,10.8,0.0
17:58:10,21490,10.2,5.8,55.8,1.6,51.8,52.3,52.0,52.0,51.5,50.4,14.5,10.8,0.0
17:58:20,21500,10.3,5.9,55.9,1.7,51.9,52.3,52.0,52.0,51.5,50.4,14.5,10.8,0.0
17:58:30,21510,10.3,5.9,56.4,1.6,52.1,52.3,52.0,52.0,51.5,50.4,14.5,10.8,0.0
17:58:40,21520,10.3,6.0,56.3,1.7,52.1,52.3,52.0,52.0,51.5,50.3,14.4,10.8,0.0
17:58:50,21530,10.4,6.1,56.7,1.6,52.1,52.3,52.0,51.9,51.5,50.3,14.4,10.9,0.0
17:59:00,21540,10.4,6.1,56.8,1.7,52.2,52.3,52.0,51.9,51.5,50.3,14.4,10.9,0.0
17:59:10,21550,10.3,6.0,56.9,1.6,52.0,52.3,52.0,51.9,51.5,50.3,14.3,10.9,0.0
17:59:20,21560,10.3,6.0,57.0,1.7,52.1,52.3,52.0,51.9,51.5,50.3,14.3,10.9,0.0
17:59:30,21570,10.3,6.0,57.0,1.6,52.0,52.3,52.0,51.9,51.5,50.3,14.3,10.9,0.0
17:59:40,21580,10.3,6.0,57.3,1.8,52.1,52.3,52.0,51.9,51.5,50.3,14.3,10.9,0.0
17:59:50,21590,10.3,6.0,57.5,1.6,52.0,52.2,52.0,52.0,51.5,50.3,14.2,10.9,0.0
18:00:00,21600,10.4,6.1,57.6,1.8,52.2,52.2,52.0,51.9,51.5,50.3,14.2,10.9,0.0
18:00:10,21610,10.4,6.1,57.4,1.6,52.1,52.2,52.0,51.9,51.5,50.3,14.2,10.9,0.0
18:00:20,21620,10.4,6.2,57.8,1.8,52.1,52.2,52.0,52.0,51.5,50.3,14.2,11.0,0.0
18:00:30,21630,10.3,6.2,58.1,1.6,52.0,52.3,52.0,51.9,51.5,50.3,14.1,11.0,0.0
18:00:40,21640,10.3,6.1,57.8,1.8,51.8,52.3,52.0,51.9,51.5,50.3,14.1,11.0,0.0
18:00:50,21650,10.4,6.2,58.2,1.6,51.9,52.2,52.0,52.0,51.5,50.3,14.1,11.0,0.0
18:01:00,21660,10.4,6.2,58.2,1.8,51.9,52.2,52.0,51.9,51.5,50.3,14.1,11.0,0.0
18:01:10,21670,10.3,6.1,58.4,1.6,51.9,52.2,52.0,51.9,51.5,50.3,14.0,11.0,0.0
18:01:20,21680,10.3,6.2,58.6,1.8,52.2,52.2,52.0,52.0,51.5,50.3,14.0,11.0,0.0
18:01:30,21690,10.3,6.2,58.9,1.6,51.9,52.2,52.0,52.0,51.5,50.3,14.0,11.0,0.0
18:01:40,21700,10.3,6.2,59.0,1.8,52.0,52.2,52.0,51.9,51.5,50.2,14.0,11.0,0.0
18:01:50,21710,10.3,6.2,59.1,1.6,52.0,52.2,52.0,52.0,51.5,50.2,13.9,11.0,0.0
18:02:00,21720,10.2,6.2,59.6,3.3,52.0,52.2,52.0,52.0,51.5,50.2,13.9,11.1,0.0
18:02:10,21730,10.2,6.2,59.9,1.6,52.0,52.3,52.0,51.9,51.5,50.2,13.9,11.1,0.0
18:02:20,21740,10.2,6.2,60.1,1.8,51.8,52.2,52.0,51.9,51.5,50.2,13.9,11.1,0.0
18:02:30,21750,10.1,6.2,60.1,1.6,51.9,52.2,52.0,51.9,51.5,50.2,13.9,11.1,0.0
18:02:40,21760,10.2,6.2,60.6,1.8,52.1,52.3,52.0,51.9,51.5,50.2,13.9,11.1,0.0
18:02:50,21770,10.2,6.2,60.7,1.6,52.0,52.2,52.0,51.9,51.5,50.2,13.8,11.1,0.0
18:03:00,21780,10.1,6.2,61.0,1.7,52.2,52.2,52.0,52.0,51.5,50.2,13.8,11.1,0.0
18:03:10,21790,10.2,6.3,61.3,1.6,52.1,52.2,52.0,51.9,51.5,50.1,13.8,11.1,0.0
18:03:20,21800,10.2,6.3,61.4,1.7,52.2,52.2,52.0,51.9,51.5,50.2,13.8,11.1,0.0
18:03:30,21810,10.1,6.2,61.2,1.5,52.2,52.2,52.0,51.9,51.5,50.2,13.7,11.1,0.0
18:03:40,21820,10.1,6.2,61.4,1.7,52.1,52.2,52.0,51.9,51.5,50.2,13.7,11.1,0.0
18:03:50,21830,10.1,6.2,61.3,1.6,52.0,52.2,52.0,51.9,51.5,50.2,13.7,11.1,0.0
18:04:00,21840,10.1,6.2,61.4,1.7,52.1,52.2,52.0,51.9,51.5,50.2,13.7,11.2,0.0
18:04:10,21850,10.1,6.2,61.6,1.6,52.1,52.2,52.0,51.9,51.5,50.2,13.7,11.2,0.0
18:04:20,21860,10.1,6.2,61.7,1.7,52.0,52.2,52.0,51.9,51.5,50.2,13.6,11.2,0.0
18:04:30,21870,10.0,6.2,61.6,1.6,52.0,52.2,52.0,51.9,51.5,50.2,13.6,11.2,0.0
18:04:40,21880,10.0,6.1,61.5,1.7,52.0,52.2,52.0,51.9,51.5,50.2,13.6,11.2,0.0
18:04:50,21890,10.0,6.2,61.5,1.6,52.1,52.2,52.0,51.9,51.5,50.2,13.6,11.2,0.0
18:05:00,21900,10.0,6.2,61.6,1.7,52.1,52.2,52.0,51.9,51.5,50.2,13.6,11.2,0.0
18:05:10,21910,10.0,6.2,61.3,1.6,52.1,52.2,52.0,51.9,51.5,50.2,13.5,11.2,0.0
18:05:20,21920,10.1,6.2,61.2,1.7,52.0,52.2,52.0,51.9,51.5,50.2,13.5,11.2,0.0
18:05:30,21930,10.1,6.2,61.2,1.6,52.0,52.2,52.0,51.9,51.5,50.2,13.5,11.2,0.0
18:05:40,21940,10.1,6.2,61.1,1.7,52.1,52.2,52.0,51.9,51.5,50.1,13.5,11.2,0.0
18:05:50,21950,10.1,6.2,61.1,1.6,52.1,52.2,52.0,51.9,51.5,50.1,13.5,11.3,0.0
18:06:00,21960,10.2,6.3,60.9,1.7,52.0,52.2,52.0,51.9,51.5,50.1,13.5,11.3,0.0
18:06:10,21970,10.3,6.3,60.9,1.7,52.0,52.2,52.0,51.9,51.5,50.1,13.4,11.3,0.0
18:06:20,21980,10.3,6.3,60.6,1.7,52.0,52.2,51.9,51.9,51.5,50.1,13.4,11.3,0.0
18:06:30,21990,10.4,6.4,60.4,1.7,52.1,52.2,52.0,51.9,51.5,50.1,13.4,11.3,0.0
18:06:40,22000,10.4,6.4,60.1,1.6,52.1,52.2,52.0,51.9,51.5,50.1,13.4,11.3,0.0
18:06:50,22010,10.5,6.4,59.8,1.7,52.1,52.2,52.0,51.9,51.5,50.1,13.4,11.3,0.0
18:07:00,22020,10.5,6.5,60.0,1.6,52.1,52.2,52.0,51.9,51.5,50.1,13.4,11.3,0.0
18:07:10,22030,10.6,6.5,59.7,1.7,52.1,52.2,52.0,51.9,51.5,50.1,13.4,11.3,0.0
18:07:20,22040,10.6,6.5,59.5,1.6,52.1,52.2,52.0,51.9,51.5,50.0,13.3,11.3,0.0
18:07:30,22050,10.6,6.5,59.3,1.7,52.0,52.2,51.9,51.9,51.5,50.0,13.3,11.3,0.0
18:07:40,22060,10.6,6.5,59.3,1.6,52.1,52.2,52.0,51.9,51.5,50.0,13.3,11.3,0.0
18:07:50,22070,10.5,6.4,58.8,1.8,52.1,52.2,51.9,51.9,51.5,50.0,13.3,11.3,0.0
18:08:00,22080,10.6,6.4,58.9,1.6,52.0,52.2,51.9,51.9,51.5,50.0,13.3,11.4,0.0
18:08:10,22090,10.5,6.4,58.6,1.8,52.0,52.2,51.9,51.9,51.5,50.0,13.3,11.4,0.0
18:08:20,22100,10.5,6.3,58.4,1.6,52.0,52.2,51.9,51.9,51.5,50.0,13.3,11.4,0.0
18:08:30,22110,10.6,6.4,58.4,1.8,51.8,52.2,51.9,51.9,51.5,50.0,13.2,11.4,0.0
18:08:40,22120,10.6,6.4,58.1,1.6,52.0,52.2,51.9,51.9,51.5,50.0,13.2,11.4,0.0
18:08:50,22130,10.6,6.3,57.9,1.7,51.9,52.2,51.9,51.9,51.5,50.0,13.2,11.4,0.0
18:09:00,22140,10.5,6.3,57.8,1.6,51.9,52.2,51.9,51.9,51.5,50.0,13.2,11.4,0.0
18:09:10,22150,10.5,6.3,57.9,1.7,51.9,52.2,51.9,51.9,51.5,50.0,13.2,11.4,0.0
18:09:20,22160,10.5,6.3,57.6,1.6,51.9,52.2,51.9,51.9,51.5,50.0,13.2,11.5,0.0
18:09:30,22170,10.5,6.2,57.4,1.7,52.0,52.2,51.9,51.9,51.5,50.0,13.2,11.4,0.0
18:09:40,22180,10.5,6.2,57.4,1.6,52.1,52.2,51.9,51.9,51.5,50.0,13.2,11.5,0.0
18:09:50,22190,10.4,6.1,57.2,1.7,52.1,52.2,51.9,51.9,51.5,50.0,13.1,11.5,0.0
18:10:00,22200,10.4,6.2,57.2,1.6,52.1,52.2,51.9,51.9,51.5,50.0,13.1,11.5,0.0
18:10:10,22210,10.4,6.1,57.0,1.7,51.9,52.2,51.9,51.9,51.5,50.0,13.1,11.5,0.0
18:10:20,22220,10.4,6.1,57.0,1.6,52.0,52.2,51.9,51.9,51.5,49.9,13.1,11.5,0.0
18:10:30,22230,10.4,6.1,56.7,1.7,51.9,52.2,51.9,51.9,51.5,49.9,13.1,11.5,0.0
18:10:40,22240,10.4,6.1,56.5,1.6,51.9,52.2,51.9,51.9,51.5,49.9,13.1,11.5,0.0
18:10:50,22250,10.4,6.1,56.6,1.8,51.9,52.2,51.9,51.9,51.5,49.9,13.1,11.5,0.0
18:11:00,22260,10.4,6.0,56.3,1.6,52.0,52.2,51.9,51.9,51.5,49.9,13.1,11.5,0.0
18:11:10,22270,10.4,6.1,56.8,1.8,52.0,52.2,51.9,51.9,51.5,49.9,13.0,11.5,0.0
18:11:20,22280,10.4,6.0,56.4,1.6,52.0,52.2,51.9,51.9,51.5,49.9,13.0,11.5,0.0
18:11:30,22290,10.4,6.0,56.5,1.8,52.0,52.2,51.9,51.9,51.5,49.9,13.0,11.6,0.0
18:11:40,22300,10.3,5.9,56.0,1.6,51.9,52.2,51.9,51.9,51.5,49.9,13.0,11.6,0.0
18:11:50,22310,10.2,5.9,55.9,1.8,52.0,52.2,51.9,51.9,51.5,49.9,13.0,11.6,0.0
18:12:00,22320,10.3,5.9,55.9,1.6,51.9,52.2,51.9,51.9,51.5,49.9,13.0,11.6,0.0
18:12:10,22330,10.3,5.9,55.8,1.8,51.7,52.2,51.9,51.9,51.5,49.9,13.0,11.6,0.0
18:12:20,22340,10.4,6.0,55.9,1.6,51.7,52.2,51.9,51.9,51.5,49.9,13.0,11.6,0.0
18:12:30,22350,10.4,6.0,55.6,1.8,51.9,52.2,51.9,51.9,51.5,49.9,13.0,11.6,0.0
18:12:40,22360,10.4,5.9,55.4,1.6,52.0,52.2,51.9,51.9,51.5,49.9,13.0,11.6,0.0
18:12:50,22370,10.3,5.9,55.3,1.7,51.9,52.2,51.9,51.9,51.5,49.9,13.0,11.6,0.0
18:13:00,22380,10.3,5.9,55.1,1.6,52.0,52.2,51.9,51.9,51.5,49.9,12.9,11.6,0.0
18:13:10,22390,10.3,5.9,55.3,1.7,52.0,52.2,51.9,51.9,51.4,49.9,12.9,11.6,0.0
18:13:20,22400,10.3,5.8,54.8,1.6,52.0,52.2,51.9,51.9,51.5,49.9,12.9,11.7,0.0
18:13:30,22410,10.2,5.7,55.0,1.7,51.9,52.2,51.9,51.9,51.5,49.9,12.9,11.7,0.0
18:13:40,22420,10.2,5.7,54.8,1.5,52.0,52.2,51.9,51.9,51.5,49.9,12.9,11.7,0.0
18:13:50,22430,10.1,5.7,55.0,1.7,52.0,52.2,51.9,51.9,51.5,49.8,12.9,11.7,0.0
18:14:00,22440,10.1,5.6,54.8,1.6,52.0,52.2,51.9,51.9,51.5,49.9,12.9,11.7,0.0
18:14:10,22450,10.1,5.7,55.0,1.7,51.8,52.2,51.9,51.9,51.5,49.9,12.9,11.7,0.0
18:14:20,22460,10.1,5.6,54.8,1.6,51.8,52.2,51.9,51.9,51.4,49.8,12.8,11.7,0.0
18:14:30,22470,10.2,5.7,54.8,1.7,51.8,52.2,51.9,51.9,51.4,49.9,12.8,11.7,0.0
18:14:40,22480,10.1,5.7,54.8,1.6,51.9,52.2,51.9,51.9,51.5,49.8,12.8,11.7,0.0
18:14:50,22490,10.2,5.7,55.2,1.7,51.8,52.2,51.9,51.9,51.5,49.8,12.8,11.7,0.0
18:15:00,22500,10.2,5.7,55.0,1.6,52.0,52.2,51.9,51.9,51.5,49.8,12.8,11.8,0.0
18:15:10,22510,10.2,5.7,55.1,1.8,52.0,52.2,51.9,51.9,51.5,49.8,12.8,11.8,0.0
18:15:20,22520,10.1,5.7,54.9,1.6,52.0,52.2,51.9,51.9,51.5,49.8,12.8,11.8,0.0
18:15:30,22530,10.1,5.7,55.1,1.8,52.0,52.2,51.9,51.9,51.4,49.8,12.8,11.8,0.0
18:15:40,22540,10.1,5.7,55.1,1.6,52.0,52.2,51.9,51.9,51.5,49.8,12.8,11.8,0.0
18:15:50,22550,10.1,5.7,55.5,1.8,52.0,52.2,51.9,51.9,51.5,49.8,12.8,11.8,0.0
18:16:00,22560,10.1,5.7,55.4,1.6,51.9,52.2,51.9,51.9,51.5,49.8,12.8,11.8,0.0
18:16:10,22570,10.2,5.8,55.5,1.8,52.0,52.2,51.9,51.9,51.4,49.8,12.7,11.8,0.0
18:16:20,22580,10.2,5.8,55.6,1.6,52.1,52.2,51.9,51.9,51.5,49.8,12.7,11.8,0.0
18:16:30,22590,10.1,5.8,55.8,1.8,52.0,52.2,51.9,51.9,51.4,49.8,12.7,11.8,0.0
18:16:40,22600,10.1,5.8,56.3,1.6,52.1,52.2,51.9,51.9,51.5,49.8,12.7,11.8,0.0
18:16:50,22610,10.1,5.8,56.1,1.8,52.0,52.2,51.9,51.9,51.5,49.8,12.7,11.8,0.0
18:17:00,22620,10.2,5.9,56.4,1.6,52.0,52.2,51.9,51.9,51.5,49.8,12.7,11.9,0.0
18:17:10,22630,10.3,5.9,56.3,1.8,52.0,52.2,51.9,51.9,51.5,49.8,12.7,11.9,0.0
18:17:20,22640,10.3,5.9,56.5,1.6,52.0,52.2,51.9,51.9,51.4,49.8,12.7,11.9,0.0
18:17:30,22650,10.2,5.9,56.6,1.8,52.0,52.2,51.9,51.9,51.5,49.8,12.7,11.9,0.0
18:17:40,22660,10.1,5.8,56.5,1.6,51.9,52.2,51.9,51.9,51.5,49.8,12.7,11.9,0.0
18:17:50,22670,10.1,5.8,56.8,1.8,51.9,52.2,51.9,51.9,51.5,49.7,12.7,11.9,0.0
18:18:00,22680,10.1,5.8,57.0,1.6,52.0,52.2,51.9,51.9,51.4,49.7,12.6,11.9,0.0
18:18:10,22690,10.1,5.9,57.5,1.8,51.8,52.2,51.9,51.9,51.5,49.7,12.6,11.9,0.0
18:18:20,22700,10.2,5.9,57.6,1.6,51.9,52.2,51.9,51.9,51.5,49.7,12.6,11.9,0.0
18:18:30,22710,10.2,6.0,57.7,1.8,51.8,52.2,51.9,51.9,51.4,49.7,12.6,11.9,0.0
18:18:40,22720,10.2,6.0,57.7,1.6,51.9,52.2,51.9,51.9,51.4,49.7,12.6,11.9,0.0
18:18:50,22730,10.2,6.0,58.1,1.8,52.0,52.2,51.9,51.9,51.4,49.7,12.6,12.0,0.0
18:19:00,22740,10.2,6.0,58.0,1.6,52.1,52.2,51.9,51.9,51.4,49.7,12.6,12.0,0.0
18:19:10,22750,10.2,6.0,58.3,1.8,52.0,52.2,51.9,51.9,51.4,49.7,12.6,12.0,0.0
18:19:20,22760,10.2,6.0,58.5,1.6,52.0,52.2,51.9,51.9,51.4,49.7,12.6,12.0,0.0
18:19:30,22770,10.2,6.0,58.8,1.8,51.8,52.2,51.9,51.9,51.4,49.7,12.6,12.0,0.0
18:19:40,22780,10.2,6.1,58.7,1.6,51.9,52.1,51.9,51.9,51.4,49.7,12.6,12.0,0.0
18:19:50,22790,10.2,6.1,58.7,1.8,51.7,52.1,51.9,51.9,51.4,49.7,12.6,12.0,0.0
18:20:00,22800,10.2,6.1,58.8,1.6,51.9,52.1,51.9,51.9,51.4,49.7,12.6,12.0,0.0
18:20:10,22810,10.2,6.1,59.2,1.8,51.8,52.1,51.9,51.9,51.4,49.7,12.6,12.0,0.0
18:20:20,22820,10.1,6.1,59.4,1.6,52.0,52.2,51.9,51.9,51.4,49.7,12.6,12.0,0.0
18:20:30,22830,10.2,6.1,59.1,1.8,51.7,52.2,51.9,51.9,51.4,49.7,12.5,12.0,0.0
18:20:40,22840,10.1,6.1,59.2,1.6,51.8,52.2,51.9,51.9,51.5,49.7,12.5,12.1,0.0
18:20:50,22850,10.1,6.1,59.3,1.8,52.0,52.2,51.9,51.9,51.4,49.7,12.5,12.0,0.0
18:21:00,22860,10.1,6.1,59.4,1.6,51.9,52.2,51.9,51.9,51.4,49.7,12.5,12.1,0.0
18:21:10,22870,10.1,6.1,59.4,1.7,52.0,52.1,51.9,51.9,51.4,49.7,12.5,12.1,0.0
18:21:20,22880,10.0,6.0,59.4,1.6,52.1,52.2,51.9,51.9,51.4,49.7,12.5,12.1,0.0
18:21:30,22890,10.1,6.0,59.4,1.7,51.9,52.2,51.9,51.9,51.4,49.7,12.5,12.1,0.0
18:21:40,22900,10.0,6.0,59.7,1.6,51.9,52.1,51.9,51.9,51.4,49.6,12.5,12.1,0.0
18:21:50,22910,10.1,6.1,59.6,1.7,52.0,52.1,51.9,51.9,51.4,49.6,12.5,12.1,0.0
18:22:00,22920,10.1,6.1,59.7,1.6,51.9,52.1,51.9,51.8,51.4,49.6,12.5,12.1,0.0
18:22:10,22930,10.1,6.0,59.5,1.8,52.0,52.2,51.9,51.8,51.4,49.6,12.5,12.1,0.0
18:22:20,22940,10.0,6.0,59.4,1.6,52.0,52.2,51.9,51.9,51.4,49.6,12.5,12.1,0.0
18:22:30,22950,10.0,6.0,59.5,1.7,52.0,52.2,51.9,51.9,51.4,49.6,12.5,12.2,0.0
18:22:40,22960,10.0,6.0,59.6,1.6,52.0,52.2,51.9,51.9,51.4,49.6,12.5,12.2,0.0
18:22:50,22970,10.0,5.9,59.4,1.7,52.0,52.2,51.9,51.8,51.4,49.6,12.4,12.2,0.0
18:23:00,22980,10.0,6.0,59.6,1.6,51.9,52.2,51.9,51.8,51.4,49.6,12.4,12.2,0.0
18:23:10,22990,10.0,6.0,59.5,1.7,51.9,52.2,51.9,51.8,51.4,49.6,12.4,12.2,0.0
18:23:20,23000,10.0,6.0,59.2,1.6,51.9,52.2,51.9,51.9,51.4,49.6,12.4,12.2,0.0
18:23:30,23010,10.0,6.0,59.3,1.7,51.9,52.2,51.9,51.8,51.4,49.6,12.4,12.2,0.0
18:23:40,23020,10.0,6.0,59.4,1.7,51.9,52.2,51.9,51.8,51.4,49.6,12.4,12.2,0.0
18:23:50,23030,10.0,6.0,59.4,1.7,51.9,52.2,51.9,51.9,51.4,49.6,12.4,12.2,0.0
18:24:00,23040,10.0,6.0,59.5,1.7,52.0,52.2,51.9,51.8,51.4,49.6,12.4,12.2,0.0
18:24:10,23050,10.0,6.0,59.3,1.6,51.9,52.2,51.9,51.8,51.4,49.6,12.4,12.2,0.0
18:24:20,23060,10.1,6.0,59.4,1.7,51.9,52.1,51.9,51.8,51.4,49.6,12.4,12.2,0.0
18:24:30,23070,10.0,6.0,59.2,1.6,51.9,52.1,51.9,51.9,51.4,49.6,12.4,12.3,0.0
18:24:40,23080,10.0,6.0,59.3,1.7,51.9,52.1,51.9,51.9,51.4,49.6,12.4,12.3,0.0
18:24:50,23090,10.0,6.0,59.0,1.6,51.8,52.1,51.9,51.8,51.4,49.6,12.4,12.3,0.0
18:25:00,23100,10.0,6.0,58.9,1.7,51.9,52.1,51.9,51.9,51.4,49.6,12.4,12.3,0.0
18:25:10,23110,10.1,6.0,58.8,1.6,52.1,52.1,51.9,51.8,51.4,49.6,12.4,12.3,0.0
18:25:20,23120,10.1,6.0,58.9,1.7,51.9,52.1,51.9,51.8,51.4,49.6,12.4,12.3,0.0
18:25:30,23130,10.1,6.0,58.7,1.6,52.1,52.1,51.9,51.8,51.4,49.5,12.3,12.3,0.0
18:25:40,23140,10.1,6.0,58.7,1.7,52.0,52.1,51.9,51.8,51.4,49.5,12.3,12.3,0.0
18:25:50,23150,10.1,6.0,58.8,1.6,52.0,52.1,51.9,51.8,51.4,49.5,12.3,12.3,0.0
18:26:00,23160,10.1,6.0,58.4,1.8,51.9,52.1,51.9,51.8,51.4,49.5,12.3,12.3,0.0
18:26:10,23170,10.2,6.0,58.3,1.6,52.0,52.1,51.9,51.8,51.4,49.5,12.3,12.3,0.0
18:26:20,23180,10.1,6.0,58.5,1.8,51.9,52.2,51.9,51.8,51.4,49.5,12.3,12.3,0.0
18:26:30,23190,10.2,6.0,57.9,1.6,51.9,52.1,51.9,51.8,51.4,49.5,12.3,12.4,0.0
18:26:40,23200,10.2,6.1,58.2,1.8,51.9,52.1,51.9,51.8,51.4,49.5,12.3,12.4,0.0
18:26:50,23210,10.3,6.1,57.8,1.6,51.8,52.1,51.9,51.8,51.4,49.5,12.3,12.4,0.0
18:27:00,23220,10.2,6.0,57.9,1.8,51.9,52.1,51.9,51.8,51.4,49.5,12.3,12.4,0.0
18:27:10,23230,10.1,5.9,57.5,1.6,51.8,52.1,51.9,51.8,51.4,49.5,12.3,12.4,0.0
18:27:20,23240,10.1,5.9,57.6,1.8,51.8,52.1,51.9,51.8,51.4,49.5,12.3,12.4,0.0
18:27:30,23250,10.0,5.8,57.6,1.6,52.0,52.1,51.9,51.8,51.4,49.5,12.3,12.4,0.0
18:27:40,23260,10.1,5.8,57.2,1.8,52.0,52.1,51.9,51.8,51.4,49.5,12.3,12.4,0.0
18:27:50,23270,10.1,5.8,57.4,1.6,52.0,52.1,51.9,51.8,51.4,49.5,12.3,12.4,0.0
18:28:00,23280,10.1,5.8,57.2,1.8,51.9,52.1,51.9,51.8,51.4,49.5,12.3,12.4,0.0
18:28:10,23290,10.2,5.9,57.3,1.6,52.0,52.1,51.9,51.8,51.4,49.5,12.3,12.4,0.0
18:28:20,23300,10.2,6.0,57.2,1.8,52.0,52.1,51.9,51.8,51.4,49.5,12.3,12.4,0.0
18:28:30,23310,10.3,6.0,57.1,1.6,52.0,52.1,51.9,51.8,51.4,49.5,12.3,12.5,0.0
18:28:40,23320,10.2,5.9,57.3,1.7,51.9,52.1,51.9,51.8,51.4,49.5,12.2,12.5,0.0
18:28:50,23330,10.2,5.9,57.3,1.6,51.7,52.1,51.9,51.8,51.4,49.5,12.2,12.5,0.0
18:29:00,23340,10.2,5.9,57.1,1.7,51.7,52.1,51.9,51.8,51.4,49.5,12.2,12.5,0.0
18:29:10,23350,10.1,5.9,57.2,1.6,51.9,52.1,51.9,51.8,51.4,49.5,12.2,12.5,0.0
18:29:20,23360,10.2,6.0,57.2,1.7,51.9,52.1,51.9,51.8,51.4,49.5,12.2,12.5,0.0
18:29:30,23370,10.2,6.0,57.5,1.6,52.0,52.1,51.9,51.8,51.4,49.5,12.2,12.5,0.0
18:29:40,23380,10.1,5.9,57.5,1.7,52.1,52.1,51.9,51.8,51.4,49.5,12.2,12.5,0.0
18:29:50,23390,10.0,5.8,57.5,1.6,52.0,52.1,51.9,51.8,51.4,49.5,12.2,12.5,0.0
18:30:00,23400,10.0,5.8,57.5,1.8,52.0,52.1,51.8,51.8,51.4,49.4,12.2,12.5,0.0
18:30:10,23410,10.0,5.8,57.7,1.6,51.7,52.1,51.9,51.8,51.4,49.5,12.2,12.5,0.0
18:30:20,23420,10.0,5.8,57.6,1.8,51.7,52.1,51.9,51.8,51.4,49.4,12.2,12.5,0.0
18:30:30,23430,10.1,5.9,58.1,1.6,51.9,52.1,51.9,51.8,51.4,49.4,12.2,12.5,0.0
18:30:40,23440,10.1,5.9,58.0,1.8,51.9,52.1,51.9,51.8,51.4,49.4,12.2,12.5,0.0
18:30:50,23450,10.1,6.0,58.1,1.6,51.9,52.1,51.9,51.8,51.4,49.4,12.2,12.6,0.0
18:31:00,23460,10.1,6.0,58.3,1.8,51.9,52.1,51.8,51.8,51.4,49.4,12.2,12.6,0.0
18:31:10,23470,10.1,6.0,58.4,1.6,51.9,52.1,51.9,51.8,51.4,49.4,12.2,12.6,0.0
18:31:20,23480,10.0,5.9,58.3,1.8,51.9,52.1,51.9,51.8,51.4,49.4,12.2,12.6,0.0
18:31:30,23490,10.1,6.0,58.8,1.6,51.9,52.1,51.9,51.8,51.4,49.4,12.1,12.6,0.0
18:31:40,23500,10.0,5.9,58.7,1.8,51.9,52.1,51.8,51.8,51.4,49.4,12.2,12.6,0.0
18:31:50,23510,10.0,5.9,58.9,1.6,52.0,52.1,51.9,51.8,51.4,49.4,12.1,12.6,0.0
18:32:00,23520,10.1,6.0,59.1,1.8,52.0,52.1,51.9,51.8,51.4,49.4,12.1,12.6,0.0
18:32:10,23530,10.2,6.1,59.2,1.6,52.0,52.1,51.8,51.8,51.4,49.4,12.1,12.6,0.0
18:32:20,23540,10.3,6.2,59.4,1.7,52.0,52.1,51.9,51.8,51.4,49.4,12.1,12.6,0.0
18:32:30,23550,10.2,6.2,59.8,1.6,52.1,52.1,51.9,51.8,51.4,49.4,12.1,12.6,0.0
18:32:40,23560,10.1,6.1,59.5,1.7,52.1,52.1,51.8,51.8,51.4,49.4,12.1,12.6,0.0
18:32:50,23570,10.1,6.1,59.6,1.6,52.0,52.1,51.9,51.8,51.4,49.4,12.1,12.7,0.0
18:33:00,23580,10.0,6.0,60.0,1.7,52.0,52.1,51.9,51.8,51.4,49.4,12.1,12.6,0.0
18:33:10,23590,10.0,6.0,60.2,1.6,52.0,52.1,51.9,51.8,51.4,49.4,12.1,12.6,0.0
18:33:20,23600,9.9,6.0,60.1,1.7,51.6,52.1,51.9,51.8,51.4,49.4,12.1,12.6,0.0
18:33:30,23610,9.9,6.0,60.3,1.6,51.5,52.1,51.8,51.8,51.4,49.4,12.1,12.7,0.0
18:33:40,23620,9.9,6.0,60.0,1.8,51.8,52.1,51.8,51.8,51.4,49.4,12.1,12.7,0.0
18:33:50,23630,10.0,6.0,60.3,1.6,51.8,52.1,51.8,51.8,51.4,49.4,12.1,12.7,0.0
18:34:00,23640,10.0,6.0,60.0,1.8,51.7,52.1,51.9,51.8,51.4,49.4,12.1,12.7,0.0
18:34:10,23650,10.0,6.0,60.0,1.6,51.7,52.1,51.8,51.8,51.4,49.4,12.1,12.7,0.0
18:34:20,23660,10.0,6.0,60.0,1.8,51.6,52.1,51.8,51.8,51.4,49.4,12.1,12.7,0.0
18:34:30,23670,10.1,6.1,59.8,1.6,51.8,52.1,51.8,51.8,51.4,49.4,12.1,12.7,0.0
18:34:40,23680,10.2,6.1,59.5,1.8,51.9,52.1,51.9,51.8,51.4,49.4,12.1,12.7,0.0
18:34:50,23690,10.2,6.2,59.4,1.6,51.9,52.1,51.9,51.8,51.4,49.4,12.1,12.7,0.0
18:35:00,23700,10.3,6.2,59.4,1.8,51.8,52.1,51.8,51.8,51.4,49.4,12.1,12.7,0.0
18:35:10,23710,10.4,6.2,58.8,1.6,51.7,52.1,51.8,51.8,51.4,49.3,12.1,12.7,0.0
18:35:20,23720,10.4,6.3,58.8,1.8,51.7,52.1,51.8,51.8,51.4,49.3,12.0,12.7,0.0
18:35:30,23730,10.4,6.3,58.7,1.6,51.7,52.1,51.8,51.8,51.4,49.3,12.0,12.7,0.0
18:35:40,23740,10.5,6.3,58.4,1.8,51.7,52.1,51.8,51.8,51.4,49.3,12.0,12.7,0.0
18:35:50,23750,10.5,6.3,58.3,1.6,51.7,52.1,51.8,51.8,51.4,49.3,12.0,12.8,0.0
18:36:00,23760,10.5,6.3,57.9,1.8,51.7,52.1,51.8,51.8,51.4,49.3,12.0,12.8,0.0
18:36:10,23770,10.5,6.3,58.0,1.6,51.8,52.1,51.8,51.8,51.4,49.3,12.0,12.8,0.0
18:36:20,23780,10.6,6.4,58.0,1.8,51.8,52.1,51.8,51.8,51.4,49.3,12.0,12.8,0.0
18:36:30,23790,10.5,6.3,57.9,1.6,51.7,52.1,51.8,51.8,51.4,49.3,12.0,12.8,0.0
18:36:40,23800,10.5,6.3,57.8,1.8,51.9,52.1,51.8,51.8,51.4,49.3,12.0,12.8,0.0
18:36:50,23810,10.4,6.2,57.4,1.6,51.7,52.1,51.8,51.8,51.4,49.3,12.0,12.8,0.0
18:37:00,23820,10.4,6.2,57.5,1.7,51.7,52.1,51.8,51.8,51.4,49.3,12.0,12.8,0.0
18:37:10,23830,10.5,6.2,57.4,1.6,51.6,52.1,51.8,51.8,51.4,49.3,12.0,12.8,0.0
18:37:20,23840,10.4,6.1,57.1,1.7,51.7,52.1,51.8,51.8,51.4,49.3,12.0,12.8,0.0
18:37:30,23850,10.4,6.1,57.0,1.6,51.6,52.1,51.8,51.8,51.4,49.3,12.0,12.8,0.0
18:37:40,23860,10.4,6.1,56.7,1.7,51.8,52.1,51.8,51.8,51.4,49.3,12.0,12.8,0.0
18:37:50,23870,10.4,6.0,56.4,1.6,51.9,52.1,51.8,51.8,51.4,49.3,12.0,12.8,0.0
18:38:00,23880,10.4,6.0,56.5,1.7,51.8,52.1,51.8,51.8,51.4,49.3,12.0,12.9,0.0
18:38:10,23890,10.3,6.0,56.4,1.6,51.8,52.1,51.8,51.8,51.4,49.3,12.0,12.9,0.0
18:38:20,23900,10.3,6.0,56.2,1.8,51.7,52.1,51.8,51.8,51.4,49.3,12.0,12.9,0.0
18:38:30,23910,10.3,5.9,56.2,1.6,51.7,52.1,51.8,51.8,51.4,49.3,12.0,12.9,0.0
18:38:40,23920,10.3,5.9,56.0,1.8,51.7,52.1,51.8,51.8,51.4,49.3,11.9,12.9,0.0
18:38:50,23930,10.3,5.9,55.8,1.6,51.8,52.1,51.8,51.8,51.4,49.3,12.0,12.9,0.0
18:39:00,23940,10.3,5.9,56.1,1.7,51.8,52.1,51.8,51.8,51.4,49.3,12.0,12.9,0.0
18:39:10,23950,10.3,5.9,56.0,1.6,52.0,52.1,51.8,51.8,51.4,49.3,12.0,12.9,0.0
18:39:20,23960,10.3,5.9,56.0,1.7,52.0,52.1,51.8,51.8,51.4,49.3,11.9,12.9,0.0
18:39:30,23970,10.3,5.9,55.9,1.6,51.9,52.1,51.8,51.8,51.4,49.3,11.9,12.9,0.0
18:39:40,23980,10.3,5.9,56.0,1.7,52.0,52.1,51.8,51.8,51.4,49.3,12.0,12.9,0.0
18:39:50,23990,10.3,5.9,55.8,1.7,51.9,52.1,51.8,51.8,51.4,49.2,11.9,12.9,0.0
18:40:00,24000,10.3,5.9,55.6,1.7,51.8,52.1,51.8,51.8,51.4,49.3,11.9,12.9,0.0
18:40:10,24010,10.2,5.8,55.7,1.7,51.9,52.1,51.8,51.8,51.4,49.3,11.9,12.9,0.0
18:40:20,24020,10.2,5.8,55.7,1.7,52.0,52.1,51.8,51.8,51.4,49.2,11.9,12.9,0.0
18:40:30,24030,10.2,5.8,55.8,1.7,51.7,52.1,51.8,51.8,51.4,49.3,11.9,13.0,0.0
18:40:40,24040,10.2,5.8,55.8,1.6,51.9,52.1,51.8,51.8,51.4,49.3,11.9,13.0,0.0
18:40:50,24050,10.2,5.9,55.9,1.7,52.0,52.1,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:41:00,24060,10.3,5.9,56.0,1.6,52.0,52.1,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:41:10,24070,10.3,5.9,55.7,1.8,52.0,52.1,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:41:20,24080,10.2,5.8,55.7,1.6,51.9,52.1,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:41:30,24090,10.3,5.9,55.9,1.7,51.8,52.1,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:41:40,24100,10.2,5.8,56.0,1.6,51.8,52.1,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:41:50,24110,10.1,5.8,56.0,1.8,51.7,52.1,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:42:00,24120,10.1,5.7,56.0,1.6,51.9,52.1,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:42:10,24130,10.1,5.7,56.2,1.8,51.8,52.1,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:42:20,24140,10.1,5.8,56.3,1.6,51.9,52.1,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:42:30,24150,10.1,5.8,56.7,1.8,52.0,52.1,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:42:40,24160,10.1,5.8,56.5,1.6,51.8,52.0,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:42:50,24170,10.1,5.8,56.6,1.8,51.8,52.0,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:43:00,24180,10.1,5.9,56.9,1.6,51.9,52.0,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:43:10,24190,10.1,5.8,56.7,1.8,51.8,52.1,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:43:20,24200,10.2,5.9,56.9,1.7,51.8,52.1,51.8,51.8,51.4,49.2,11.9,13.0,0.0
18:43:30,24210,10.2,5.9,56.9,1.8,51.9,52.0,51.8,51.8,51.4,49.2,11.9,13.1,0.0
18:43:40,24220,10.2,5.9,57.0,1.6,51.9,52.0,51.8,51.8,51.4,49.2,11.8,13.1,0.0
18:43:50,24230,10.2,6.0,57.4,1.8,51.8,52.0,51.8,51.8,51.4,49.2,11.8,13.1,0.0
18:44:00,24240,10.2,5.9,57.2,1.6,51.9,52.1,51.8,51.8,51.4,49.2,11.9,13.1,0.0
18:44:10,24250,10.1,5.9,57.5,1.8,51.9,52.1,51.8,51.8,51.4,49.2,11.8,13.1,0.0
18:44:20,24260,10.1,5.9,57.8,1.6,51.9,52.1,51.8,51.8,51.4,49.2,11.8,13.1,0.0
18:44:30,24270,10.2,6.0,57.9,1.8,52.0,52.1,51.8,51.7,51.4,49.2,11.8,13.1,0.0
18:44:40,24280,10.1,5.9,57.7,1.6,51.9,52.1,51.8,51.8,51.4,49.2,11.8,13.1,0.0
18:44:50,24290,10.1,6.0,58.2,1.7,51.9,52.1,51.8,51.7,51.4,49.2,11.8,13.1,0.0
18:45:00,24300,10.1,5.9,58.1,1.6,51.9,52.1,51.8,51.8,51.4,49.2,11.8,13.1,0.0
18:45:10,24310,10.1,5.9,58.2,1.8,51.8,52.1,51.8,51.7,51.4,49.2,11.8,13.1,0.0
18:45:20,24320,10.1,6.0,58.3,1.6,51.7,52.1,51.8,51.7,51.4,49.2,11.8,13.1,0.0
18:45:30,24330,10.2,6.0,58.3,1.8,51.7,52.1,51.8,51.8,51.4,49.1,11.8,13.1,0.0
18:45:40,24340,10.2,6.1,58.5,1.6,51.9,52.1,51.8,51.8,51.4,49.1,11.8,13.1,0.0
18:45:50,24350,10.3,6.1,58.6,1.8,52.0,52.1,51.8,51.8,51.4,49.1,11.8,13.1,0.0
18:46:00,24360,10.3,6.1,58.7,1.6,51.9,52.0,51.8,51.7,51.4,49.1,11.8,13.1,0.0
18:46:10,24370,10.2,6.1,58.7,1.7,51.8,52.0,51.8,51.7,51.4,49.1,11.8,13.1,0.0
18:46:20,24380,10.2,6.1,59.0,1.6,51.9,52.0,51.8,51.7,51.4,49.1,11.8,13.2,0.0
18:46:30,24390,10.2,6.0,58.5,1.7,51.9,52.1,51.8,51.8,51.4,49.1,11.8,13.2,0.0
18:46:40,24400,10.1,6.0,58.7,1.6,51.8,52.1,51.8,51.8,51.4,49.1,11.8,13.2,0.0
18:46:50,24410,10.2,6.1,58.9,1.7,51.9,52.1,51.8,51.8,51.4,49.1,11.8,13.2,0.0
18:47:00,24420,10.2,6.0,58.5,1.6,51.9,52.1,51.8,51.8,51.4,49.1,11.8,13.2,0.0
18:47:10,24430,10.2,6.1,58.8,1.7,51.8,52.1,51.8,51.8,51.4,49.2,11.8,13.2,0.0
18:47:20,24440,10.1,6.0,58.5,1.6,51.7,52.0,51.8,51.8,51.4,49.1,11.8,13.2,0.0
18:47:30,24450,10.2,6.1,58.8,1.7,52.0,52.1,51.8,51.8,51.4,49.1,11.8,13.2,0.0
18:47:40,24460,10.2,6.1,58.7,1.6,51.9,52.1,51.8,51.8,51.4,49.1,11.8,13.2,0.0
18:47:50,24470,10.2,6.1,58.8,1.8,52.0,52.1,51.8,51.8,51.4,49.1,11.8,13.2,0.0
18:48:00,24480,10.2,6.0,58.7,1.6,51.9,52.1,51.8,51.7,51.4,49.1,11.8,13.2,0.0
18:48:10,24490,10.1,6.0,58.9,1.7,52.0,52.1,51.8,51.7,51.4,49.1,11.8,13.2,0.0
18:48:20,24500,10.0,5.9,58.7,1.6,51.9,52.0,51.8,51.7,51.4,49.1,11.8,13.2,0.0
18:48:30,24510,10.1,6.0,58.6,1.8,51.6,52.1,51.8,51.7,51.4,49.1,11.8,13.2,0.0
18:48:40,24520,10.1,6.0,58.9,1.6,51.8,52.0,51.8,51.7,51.4,49.1,11.7,13.2,0.0
18:48:50,24530,10.1,6.0,58.5,1.8,51.8,52.0,51.8,51.7,51.4,49.1,11.7,13.2,0.0
18:49:00,24540,10.1,6.0,59.0,1.6,51.9,52.0,51.8,51.7,51.4,49.1,11.7,13.3,0.0
18:49:10,24550,10.1,6.0,58.8,1.8,52.0,52.0,51.8,51.7,51.4,49.1,11.7,13.3,0.0
18:49:20,24560,10.2,6.1,58.7,1.6,51.8,52.0,51.8,51.7,51.4,49.1,11.7,13.3,0.0
18:49:30,24570,10.2,6.1,58.9,1.8,51.9,52.0,51.8,51.7,51.4,49.1,11.7,13.3,0.0
18:49:40,24580,10.2,6.1,59.1,1.6,51.9,52.0,51.8,51.7,51.4,49.1,11.7,13.3,0.0
18:49:50,24590,10.1,6.0,58.9,1.7,51.9,52.0,51.8,51.7,51.4,49.1,11.7,13.3,0.0
18:50:00,24600,10.1,6.0,59.1,1.6,51.8,52.0,51.8,51.7,51.4,49.1,11.7,13.3,0.0
18:50:10,24610,10.1,6.0,59.0,1.7,51.9,52.0,51.8,51.8,51.4,49.1,11.7,13.3,0.0
18:50:20,24620,10.1,6.1,59.4,1.6,52.0,52.0,51.8,51.7,51.4,49.1,11.7,13.3,0.0
18:50:30,24630,10.1,6.1,59.4,1.7,51.9,52.0,51.8,51.8,51.4,49.1,11.7,13.3,0.0
