Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
18:50:40,24640,10.1,6.1,59.5,1.6,51.9,52.0,51.8,51.7,51.4,49.1,11.7,13.3,0.0
18:50:50,24650,10.0,6.0,59.1,1.7,51.9,52.0,51.8,51.7,51.4,49.1,11.7,13.3,0.0
18:51:00,24660,10.1,6.0,59.4,1.6,52.0,52.1,51.8,51.7,51.4,49.1,11.7,13.4,0.0
18:51:10,24670,10.0,6.0,59.3,1.7,52.0,52.1,51.8,51.7,51.4,49.1,11.7,13.3,0.0
18:51:20,24680,10.0,6.0,59.3,1.6,52.0,52.1,51.8,51.7,51.4,49.1,11.7,13.4,0.0
18:51:30,24690,10.1,6.0,59.5,1.8,52.0,52.0,51.8,51.7,51.4,49.1,11.7,13.4,0.0
18:51:40,24700,10.0,6.0,59.3,1.6,51.9,52.0,51.8,51.7,51.4,49.0,11.7,13.3,0.0
18:51:50,24710,10.1,6.0,59.4,1.8,51.9,52.0,51.8,51.7,51.4,49.0,11.7,13.4,0.0
18:52:00,24720,10.1,6.0,59.3,1.6,51.8,52.0,51.8,51.7,51.4,49.0,11.7,13.4,0.0
18:52:10,24730,10.1,6.0,59.3,1.8,51.6,52.0,51.8,51.7,51.4,49.0,11.7,13.4,0.0
18:52:20,24740,10.1,6.1,59.4,1.6,51.8,52.0,51.8,51.7,51.4,49.0,11.7,13.4,0.0
18:52:30,24750,10.1,6.0,59.2,1.8,51.8,52.0,51.8,51.7,51.4,49.0,11.7,13.4,0.0
18:52:40,24760,10.0,6.0,59.2,1.6,51.7,52.0,51.8,51.7,51.4,49.0,11.7,13.4,0.0
18:52:50,24770,10.1,6.0,59.2,1.8,51.6,52.0,51.8,51.7,51.3,49.0,11.7,13.4,0.0
18:53:00,24780,10.1,6.0,59.2,1.6,51.9,52.0,51.8,51.7,51.3,49.0,11.7,13.4,0.0
18:53:10,24790,10.1,6.0,59.2,1.8,51.7,52.0,51.8,51.7,51.4,49.0,11.7,13.4,0.0
18:53:20,24800,10.1,6.0,59.3,1.6,51.8,52.0,51.8,51.7,51.4,49.0,11.7,13.4,0.0
18:53:30,24810,10.1,6.0,58.8,1.8,51.9,52.0,51.8,51.7,51.4,49.0,11.7,13.4,0.0
18:53:40,24820,10.0,5.9,58.8,1.6,51.6,52.0,51.8,51.7,51.4,49.0,11.7,13.4,0.0
18:53:50,24830,10.1,6.0,58.8,1.8,51.5,52.0,51.8,51.7,51.4,49.0,11.7,13.4,0.0
18:54:00,24840,10.1,6.0,58.9,1.6,51.8,52.0,51.8,51.7,51.4,49.0,11.7,13.4,0.0
18:54:10,24850,10.0,5.9,58.6,1.8,51.8,52.0,51.8,51.7,51.4,49.0,11.6,13.4,0.0
18:54:20,24860,10.0,5.9,58.6,1.6,51.9,52.0,51.8,51.7,51.4,49.0,11.6,13.4,0.0
18:54:30,24870,10.0,5.9,58.5,1.8,51.7,52.0,51.8,51.7,51.4,49.0,11.7,13.4,0.0
18:54:40,24880,10.0,5.9,58.5,1.6,51.9,52.0,51.8,51.7,51.4,49.0,11.6,13.5,0.0
18:54:50,24890,10.0,5.9,58.2,1.8,51.9,52.0,51.8,51.7,51.4,49.0,11.6,13.5,0.0
18:55:00,24900,10.0,5.9,58.1,1.6,51.8,52.0,51.8,51.7,51.3,49.0,11.6,13.5,0.0
18:55:10,24910,10.0,5.8,58.3,1.7,51.7,52.0,51.8,51.7,51.4,49.0,11.6,13.5,0.0
18:55:20,24920,10.0,5.8,58.2,1.6,51.8,52.0,51.8,51.7,51.4,49.0,11.6,13.5,0.0
18:55:30,24930,10.0,5.8,57.9,1.7,51.7,52.0,51.8,51.7,51.4,49.0,11.6,13.5,0.0
18:55:40,24940,10.0,5.8,57.7,1.6,51.8,52.0,51.8,51.7,51.4,49.0,11.6,13.5,0.0
18:55:50,24950,10.0,5.8,57.9,1.7,51.8,52.0,51.8,51.7,51.4,49.0,11.6,13.5,0.0
18:56:00,24960,9.9,5.8,57.7,1.6,51.8,52.0,51.8,51.7,51.3,49.0,11.6,13.5,0.0
18:56:10,24970,10.0,5.8,57.6,1.7,51.8,52.0,51.8,51.7,51.4,49.0,11.6,13.5,0.0
18:56:20,24980,10.0,5.8,57.6,1.6,51.9,52.0,51.8,51.7,51.3,49.0,11.6,13.5,0.0
18:56:30,24990,10.1,5.9,57.7,1.7,52.0,52.0,51.8,51.7,51.4,49.0,11.6,13.5,0.0
18:56:40,25000,10.1,5.9,57.5,1.7,51.9,52.0,51.8,51.7,51.3,49.0,11.6,13.5,0.0
18:56:50,25010,10.1,5.8,57.4,1.6,51.9,52.0,51.8,51.7,51.3,49.0,11.6,13.5,0.0
18:57:00,25020,10.0,5.8,57.4,1.7,51.8,52.0,51.8,51.7,51.4,49.0,11.6,13.5,0.0
18:57:10,25030,10.0,5.8,57.4,1.6,51.7,52.0,51.8,51.7,51.3,49.0,11.6,13.5,0.0
18:57:20,25040,10.1,5.8,57.2,1.7,51.7,52.0,51.8,51.7,51.3,49.0,11.6,13.5,0.0
18:57:30,25050,10.1,5.8,56.9,1.6,51.8,52.0,51.8,51.7,51.3,49.0,11.6,13.5,0.0
18:57:40,25060,10.1,5.8,57.1,1.7,51.8,52.0,51.8,51.7,51.4,49.0,11.6,13.5,0.0
18:57:50,25070,10.0,5.8,57.2,1.6,51.7,52.0,51.8,51.7,51.3,49.0,11.6,13.5,0.0
18:58:00,25080,10.0,5.8,56.9,1.8,51.6,52.0,51.7,51.7,51.3,49.0,11.6,13.5,0.0
18:58:10,25090,10.0,5.7,56.7,1.6,51.8,52.0,51.8,51.7,51.3,49.0,11.6,13.5,0.0
18:58:20,25100,10.0,5.7,56.9,1.8,51.4,52.0,51.7,51.7,51.3,48.9,11.6,13.5,0.0
18:58:30,25110,10.0,5.7,56.5,1.6,51.3,52.0,51.7,51.7,51.3,48.9,11.6,13.5,0.0
18:58:40,25120,10.0,5.7,56.7,1.7,51.5,52.0,51.7,51.7,51.3,48.9,11.6,13.5,0.0
18:58:50,25130,10.0,5.7,56.8,1.6,51.7,52.0,51.7,51.7,51.4,48.9,11.6,13.6,0.0
18:59:00,25140,10.0,5.7,56.7,1.7,51.6,52.0,51.8,51.7,51.3,49.0,11.6,13.6,0.0
18:59:10,25150,9.9,5.6,56.6,1.6,51.7,52.0,51.7,51.7,51.3,48.9,11.5,13.5,0.0
18:59:20,25160,9.9,5.6,56.6,1.8,51.7,52.0,51.7,51.7,51.3,48.9,11.6,13.6,0.0
18:59:30,25170,9.9,5.7,56.7,1.6,51.9,52.0,51.8,51.7,51.3,48.9,11.6,13.6,0.0
18:59:40,25180,10.0,5.7,56.6,1.8,51.9,52.0,51.7,51.7,51.3,48.9,11.6,13.6,0.0
18:59:50,25190,10.1,5.8,56.9,1.6,51.9,52.0,51.8,51.7,51.3,48.9,11.6,13.6,0.0
19:00:00,25200,10.1,5.8,56.8,1.8,51.8,52.0,51.7,51.7,51.4,48.9,11.6,13.6,0.0
19:00:10,25210,10.1,5.8,56.9,1.6,51.8,52.0,51.8,51.7,51.3,48.9,11.6,13.6,0.0
19:00:20,25220,10.0,5.7,56.7,1.8,51.7,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:00:30,25230,10.1,5.8,56.9,1.6,51.9,52.0,51.8,51.7,51.3,48.9,11.6,13.6,0.0
19:00:40,25240,10.0,5.8,56.8,1.8,51.8,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:00:50,25250,10.0,5.7,56.6,1.6,51.8,52.0,51.8,51.7,51.3,48.9,11.6,13.6,0.0
19:01:00,25260,9.9,5.7,56.8,1.8,51.8,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:01:10,25270,10.0,5.7,56.9,1.6,51.8,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:01:20,25280,10.0,5.8,57.1,1.8,51.8,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:01:30,25290,10.1,5.8,56.8,1.6,51.7,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:01:40,25300,10.1,5.9,57.2,1.7,51.7,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:01:50,25310,10.2,5.9,56.7,1.6,51.7,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:02:00,25320,10.2,5.9,57.1,1.7,51.6,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:02:10,25330,10.2,5.9,57.0,1.6,51.4,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:02:20,25340,10.1,5.9,57.1,1.7,51.3,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:02:30,25350,10.0,5.8,57.2,1.6,51.2,52.0,51.8,51.7,51.3,48.9,11.5,13.6,0.0
19:02:40,25360,10.1,5.9,57.3,1.8,51.6,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:02:50,25370,10.1,5.9,57.4,1.6,51.6,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:03:00,25380,10.2,5.9,57.3,1.8,51.8,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:03:10,25390,10.2,5.9,57.3,1.6,51.8,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:03:20,25400,10.2,6.0,57.8,1.8,51.6,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:03:30,25410,10.2,6.0,57.8,1.6,51.7,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:03:40,25420,10.2,6.0,57.8,1.8,51.4,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:03:50,25430,10.2,6.0,57.9,1.6,51.7,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:04:00,25440,10.2,6.0,57.9,1.7,51.9,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:04:10,25450,10.2,6.0,58.1,1.6,51.9,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:04:20,25460,10.2,6.0,57.9,1.8,51.9,52.0,51.7,51.7,51.3,48.9,11.5,13.7,0.0
19:04:30,25470,10.3,6.1,58.0,1.6,51.8,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:04:40,25480,10.3,6.1,57.9,1.8,51.8,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:04:50,25490,10.3,6.1,58.0,1.6,51.8,52.0,51.7,51.7,51.3,48.9,11.5,13.6,0.0
19:05:00,25500,10.3,6.1,57.9,1.8,51.9,52.0,51.7,51.7,51.3,48.9,11.5,13.7,0.0
19:05:10,25510,10.3,6.1,57.7,1.6,51.8,52.0,51.7,51.7,51.3,48.8,11.5,13.6,0.0
19:05:20,25520,10.3,6.1,57.7,1.8,51.6,52.0,51.7,51.7,51.3,48.9,11.5,13.7,0.0
19:05:30,25530,10.3,6.1,57.7,1.6,51.7,52.0,51.7,51.7,51.3,48.8,11.5,13.7,0.0
19:05:40,25540,10.3,6.0,57.4,1.8,51.6,52.0,51.7,51.7,51.3,48.8,11.5,13.7,0.0
19:05:50,25550,10.2,6.0,57.8,1.6,51.8,52.0,51.7,51.7,51.3,48.9,11.5,13.7,0.0
19:06:00,25560,10.2,6.0,57.7,1.8,51.7,52.0,51.7,51.7,51.3,48.9,11.5,13.7,0.0
19:06:10,25570,10.2,6.0,57.6,1.6,51.7,52.0,51.7,51.7,51.3,48.9,11.5,13.7,0.0
19:06:20,25580,10.3,6.0,57.6,1.8,51.6,52.0,51.7,51.7,51.3,48.8,11.5,13.7,0.0
19:06:30,25590,10.2,6.0,57.7,1.6,51.7,52.0,51.7,51.7,51.3,48.8,11.5,13.7,0.0
19:06:40,25600,10.3,6.1,57.7,1.8,51.8,52.0,51.7,51.7,51.3,48.8,11.5,13.7,0.0
19:06:50,25610,10.2,6.0,57.7,1.6,51.8,52.0,51.7,51.7,51.3,48.8,11.5,13.7,0.0
19:07:00,25620,10.3,6.0,57.7,1.8,51.9,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:07:10,25630,10.3,6.1,57.8,1.6,51.9,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:07:20,25640,10.3,6.1,57.8,1.8,51.9,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:07:30,25650,10.3,6.1,57.9,1.6,51.9,52.0,51.7,51.7,51.3,48.8,11.5,13.7,0.0
19:07:40,25660,10.2,6.0,58.1,1.8,51.9,52.0,51.7,51.7,51.3,48.8,11.5,13.7,0.0
19:07:50,25670,10.2,6.1,58.2,1.6,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:08:00,25680,10.2,6.0,58.2,1.8,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:08:10,25690,10.2,6.0,58.1,1.6,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:08:20,25700,10.1,6.0,58.2,1.7,51.9,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:08:30,25710,10.1,5.9,58.3,1.6,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:08:40,25720,10.0,5.9,58.4,1.8,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:08:50,25730,10.0,5.9,58.5,1.6,51.9,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:09:00,25740,10.1,6.0,58.6,1.8,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:09:10,25750,10.1,6.0,58.7,1.6,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:09:20,25760,10.1,6.0,59.1,1.8,51.7,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:09:30,25770,10.1,6.1,59.2,1.6,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:09:40,25780,10.1,6.1,59.3,1.8,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.7,0.0
19:09:50,25790,10.1,6.1,59.5,1.6,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:10:00,25800,10.1,6.1,59.6,1.8,51.7,51.9,51.7,51.6,51.3,48.8,11.4,13.7,0.0
19:10:10,25810,10.1,6.1,59.8,1.6,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:10:20,25820,10.1,6.1,59.9,1.8,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:10:30,25830,10.1,6.1,60.1,1.7,51.9,51.9,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:10:40,25840,10.0,6.1,60.3,1.8,51.9,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:10:50,25850,10.0,6.1,60.7,1.6,51.9,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:11:00,25860,10.0,6.1,60.8,1.8,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:11:10,25870,10.0,6.1,60.8,1.6,51.6,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:11:20,25880,10.0,6.1,60.8,1.8,51.7,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:11:30,25890,10.0,6.1,61.0,1.6,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:11:40,25900,10.0,6.1,61.1,1.8,51.9,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:11:50,25910,10.0,6.1,61.5,1.6,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:12:00,25920,10.0,6.1,61.7,1.8,51.6,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:12:10,25930,9.9,6.1,61.6,1.6,51.6,51.9,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:12:20,25940,10.0,6.2,62.0,1.8,51.7,51.9,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:12:30,25950,10.1,6.3,62.0,1.6,51.7,51.9,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:12:40,25960,10.0,6.2,61.9,1.8,51.6,51.9,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:12:50,25970,10.1,6.3,61.9,1.6,51.8,51.9,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:13:00,25980,10.0,6.2,62.0,1.8,51.7,51.9,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:13:10,25990,10.1,6.2,61.8,1.6,51.8,51.9,51.7,51.7,51.3,48.7,11.4,13.8,0.0
19:13:20,26000,10.0,6.2,61.7,1.8,51.9,51.9,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:13:30,26010,9.9,6.1,61.5,1.6,51.8,51.9,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:13:40,26020,9.9,6.1,61.4,1.7,51.8,51.9,51.7,51.6,51.3,48.8,11.4,13.8,0.0
19:13:50,26030,9.9,6.0,61.0,1.6,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:14:00,26040,9.9,6.0,60.8,1.7,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:14:10,26050,9.9,6.0,60.5,1.6,51.8,52.0,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:14:20,26060,10.0,6.0,60.5,1.7,51.8,51.9,51.7,51.7,51.3,48.8,11.4,13.8,0.0
19:14:30,26070,10.0,6.0,60.2,1.6,51.8,51.9,51.7,51.6,51.3,48.7,11.4,13.8,0.0
19:14:40,26080,10.0,6.1,60.3,1.7,51.8,51.9,51.7,51.7,51.3,48.7,11.4,13.8,0.0
19:14:50,26090,10.0,6.0,59.8,1.6,51.7,51.9,51.7,51.6,51.3,48.7,11.4,13.8,0.0
19:15:00,26100,10.1,6.0,59.4,1.7,51.8,52.0,51.7,51.7,51.3,48.7,11.4,13.8,0.0
19:15:10,26110,10.1,6.0,59.1,1.6,51.9,52.0,51.7,51.7,51.3,48.7,11.4,13.8,0.0
19:15:20,26120,10.2,6.1,58.7,1.6,51.9,52.0,51.7,51.7,51.3,48.7,11.3,13.8,0.0
19:15:30,26130,10.2,6.1,58.4,1.7,51.9,52.0,51.7,51.7,51.3,48.7,11.4,13.8,0.0
19:15:40,26140,10.3,6.1,58.0,1.6,51.9,51.9,51.7,51.6,51.3,48.7,11.4,13.8,0.0
19:15:50,26150,10.3,6.1,58.0,1.7,51.8,51.9,51.7,51.7,51.3,48.7,11.3,13.8,0.0
19:16:00,26160,10.4,6.1,57.7,1.6,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.8,0.0
19:16:10,26170,10.4,6.1,57.4,1.7,51.9,52.0,51.7,51.6,51.3,48.7,11.3,13.8,0.0
19:16:20,26180,10.4,6.2,57.2,1.6,51.9,51.9,51.7,51.6,51.3,48.7,11.3,13.8,0.0
19:16:30,26190,10.5,6.2,56.9,1.7,51.7,52.0,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:16:40,26200,10.4,6.1,57.0,1.6,51.8,52.0,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:16:50,26210,10.4,6.1,56.7,1.7,51.7,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:17:00,26220,10.4,6.0,56.0,1.6,51.9,52.0,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:17:10,26230,10.4,6.0,56.1,1.8,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:17:20,26240,10.4,6.0,56.1,1.6,51.8,52.0,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:17:30,26250,10.4,6.0,55.9,1.8,51.9,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:17:40,26260,10.4,6.0,55.6,1.6,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:17:50,26270,10.4,6.0,55.7,1.8,51.8,52.0,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:18:00,26280,10.3,5.9,55.5,1.6,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:18:10,26290,10.3,5.8,55.2,1.7,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:18:20,26300,10.3,5.8,55.1,1.6,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:18:30,26310,10.3,5.8,54.8,1.8,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:18:40,26320,10.3,5.8,54.9,1.6,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:18:50,26330,10.3,5.8,54.7,1.8,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:19:00,26340,10.3,5.7,54.5,1.6,51.9,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:19:10,26350,10.3,5.7,54.4,1.7,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:19:20,26360,10.2,5.7,54.4,1.6,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:19:30,26370,10.2,5.7,54.4,1.7,51.9,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:19:40,26380,10.2,5.6,53.9,1.6,51.9,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:19:50,26390,10.1,5.6,54.0,1.7,51.5,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:20:00,26400,10.2,5.6,53.9,1.6,51.7,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:20:10,26410,10.1,5.6,53.9,1.7,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:20:20,26420,10.1,5.6,53.9,1.6,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:20:30,26430,10.1,5.6,53.7,1.7,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:20:40,26440,10.2,5.6,54.0,1.6,51.8,51.9,51.7,51.6,51.3,48.7,11.3,13.9,0.0
19:20:50,26450,10.2,5.6,54.1,1.7,51.7,51.9,51.7,51.6,51.3,48.7,11.3,14.0,0.0
19:21:00,26460,10.2,5.6,53.9,1.6,51.6,51.9,51.7,51.6,51.3,48.7,11.3,14.0,0.0
19:21:10,26470,10.3,5.7,54.2,1.7,51.6,51.9,51.7,51.6,51.3,48.7,11.3,14.0,0.0
19:21:20,26480,10.3,5.8,54.3,1.6,51.5,51.9,51.7,51.6,51.3,48.7,11.3,14.0,0.0
19:21:30,26490,10.3,5.7,54.4,1.7,51.7,51.9,51.7,51.6,51.3,48.7,11.3,14.0,0.0
19:21:40,26500,10.2,5.7,54.3,1.6,51.6,51.9,51.7,51.6,51.3,48.7,11.3,14.0,0.0
19:21:50,26510,10.1,5.6,54.2,1.7,51.8,51.9,51.7,51.6,51.3,48.7,11.3,14.0,0.0
19:22:00,26520,10.1,5.6,54.5,1.6,51.6,51.9,51.7,51.6,51.3,48.7,11.3,14.0,0.0
19:22:10,26530,10.2,5.7,54.7,1.7,51.7,51.9,51.7,51.6,51.3,48.7,11.3,14.0,0.0
19:22:20,26540,10.2,5.7,54.6,1.6,51.7,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:22:30,26550,10.2,5.7,55.1,1.7,51.8,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:22:40,26560,10.2,5.7,54.8,1.6,51.8,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:22:50,26570,10.1,5.6,55.0,1.8,51.8,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:23:00,26580,10.1,5.6,55.1,1.6,51.9,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:23:10,26590,10.1,5.7,55.5,1.8,51.9,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:23:20,26600,10.1,5.7,55.9,1.6,51.8,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:23:30,26610,10.1,5.7,55.7,1.7,51.8,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:23:40,26620,10.2,5.8,56.1,1.6,51.8,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:23:50,26630,10.2,5.8,56.3,1.8,51.8,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:24:00,26640,10.2,5.8,56.7,1.6,51.9,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:24:10,26650,10.1,5.9,56.9,1.8,51.9,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:24:20,26660,10.1,5.9,57.3,1.6,51.9,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:24:30,26670,10.3,6.0,57.4,1.8,51.8,51.9,51.6,51.6,51.3,48.6,11.3,14.0,0.0
19:24:40,26680,10.2,6.0,57.9,1.6,51.9,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:24:50,26690,10.2,6.0,57.8,1.8,51.9,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:25:00,26700,10.2,6.0,58.0,1.6,51.8,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:25:10,26710,10.2,6.0,58.0,1.8,51.9,51.9,51.6,51.6,51.3,48.6,11.3,14.0,0.0
19:25:20,26720,10.2,6.1,58.4,1.6,51.8,51.9,51.6,51.6,51.3,48.6,11.3,14.0,0.0
19:25:30,26730,10.3,6.2,58.6,1.7,51.7,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:25:40,26740,10.3,6.2,58.9,1.6,51.7,51.9,51.7,51.6,51.3,48.6,11.3,14.0,0.0
19:25:50,26750,10.2,6.1,59.1,1.7,51.7,51.9,51.6,51.6,51.3,48.6,11.3,14.0,0.0
19:26:00,26760,10.2,6.2,59.2,1.6,51.5,51.9,51.6,51.6,51.3,48.6,11.3,14.0,0.0
19:26:10,26770,10.2,6.1,59.2,1.7,51.4,51.9,51.6,51.6,51.3,48.6,11.2,14.0,0.0
19:26:20,26780,10.2,6.2,59.5,1.6,51.7,51.9,51.6,51.6,51.3,48.6,11.2,14.0,0.0
19:26:30,26790,10.2,6.1,59.3,1.7,51.7,51.9,51.6,51.6,51.2,48.6,11.2,14.0,0.0
19:26:40,26800,10.2,6.2,59.6,1.6,51.7,51.9,51.7,51.6,51.3,48.6,11.3,14.1,0.0
19:26:50,26810,10.2,6.1,59.5,1.7,51.7,51.9,51.6,51.6,51.3,48.6,11.2,14.1,0.0
19:27:00,26820,10.2,6.2,59.7,1.6,51.8,51.9,51.6,51.6,51.3,48.6,11.2,14.1,0.0
19:27:10,26830,10.2,6.1,59.4,1.7,51.8,51.9,51.6,51.6,51.3,48.6,11.3,14.1,0.0
19:27:20,26840,10.2,6.1,59.6,1.6,51.7,51.9,51.6,51.6,51.3,48.6,11.2,14.1,0.0
19:27:30,26850,10.2,6.2,59.9,1.7,51.8,51.9,51.6,51.6,51.3,48.6,11.3,14.1,0.0
19:27:40,26860,10.2,6.2,59.8,1.6,51.8,51.9,51.7,51.6,51.3,48.6,11.2,14.1,0.0
19:27:50,26870,10.2,6.2,59.8,1.8,51.6,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:28:00,26880,10.2,6.2,59.9,1.6,51.6,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:28:10,26890,10.2,6.2,59.8,1.8,51.8,51.9,51.6,51.6,51.3,48.6,11.2,14.1,0.0
19:28:20,26900,10.2,6.2,59.7,1.6,51.8,51.9,51.6,51.6,51.3,48.6,11.2,14.1,0.0
19:28:30,26910,10.1,6.1,59.8,1.8,51.9,51.9,51.6,51.6,51.3,48.6,11.2,14.1,0.0
19:28:40,26920,10.1,6.1,59.7,1.6,51.8,51.9,51.6,51.6,51.3,48.6,11.2,14.1,0.0
19:28:50,26930,10.1,6.1,59.7,1.8,51.5,51.9,51.6,51.6,51.3,48.6,11.2,14.1,0.0
19:29:00,26940,10.2,6.1,59.8,1.6,51.5,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:29:10,26950,10.2,6.2,60.0,1.8,51.5,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:29:20,26960,10.3,6.3,59.8,1.6,51.4,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:29:30,26970,10.2,6.2,59.8,1.8,51.6,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:29:40,26980,10.2,6.2,60.0,1.6,51.7,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:29:50,26990,10.2,6.2,60.0,1.8,51.4,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:30:00,27000,10.1,6.1,60.2,1.6,51.4,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:30:10,27010,10.1,6.2,60.1,1.8,51.5,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:30:20,27020,10.2,6.2,59.9,1.6,51.6,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:30:30,27030,10.2,6.2,60.0,1.8,51.6,51.9,51.6,51.6,51.3,48.6,11.2,14.1,0.0
19:30:40,27040,10.3,6.3,60.3,1.6,51.7,51.9,51.6,51.6,51.3,48.6,11.2,14.1,0.0
19:30:50,27050,10.3,6.3,60.3,1.8,51.6,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:31:00,27060,10.3,6.3,59.9,1.6,51.7,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:31:10,27070,10.3,6.3,60.0,1.7,51.7,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:31:20,27080,10.2,6.2,59.8,1.6,51.7,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:31:30,27090,10.1,6.1,59.8,1.7,51.7,51.9,51.6,51.6,51.2,48.6,11.2,14.1,0.0
19:31:40,27100,10.1,6.1,59.9,1.6,51.6,51.9,51.6,51.6,51.3,48.6,11.2,14.1,0.0
19:31:50,27110,10.1,6.1,59.8,1.7,51.6,51.9,51.6,51.6,51.2,48.5,11.2,14.1,0.0
19:32:00,27120,10.1,6.1,59.7,1.6,51.7,51.9,51.6,51.6,51.2,48.5,11.2,14.1,0.0
19:32:10,27130,10.1,6.1,59.9,1.7,51.7,51.9,51.6,51.6,51.2,48.5,11.2,14.1,0.0
19:32:20,27140,10.2,6.2,59.6,1.6,51.5,51.9,51.6,51.6,51.2,48.5,11.2,14.1,0.0
19:32:30,27150,10.3,6.2,59.8,1.7,51.7,51.9,51.6,51.6,51.2,48.5,11.2,14.1,0.0
19:32:40,27160,10.3,6.2,59.8,1.6,51.6,51.9,51.6,51.6,51.2,48.5,11.2,14.1,0.0
19:32:50,27170,10.3,6.2,59.3,1.7,51.5,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:33:00,27180,10.2,6.2,59.7,1.6,51.6,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:33:10,27190,10.2,6.1,59.3,1.7,51.6,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:33:20,27200,10.1,6.1,59.5,1.6,51.6,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:33:30,27210,10.1,6.0,59.3,1.7,51.8,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:33:40,27220,10.1,6.0,59.1,1.6,51.7,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:33:50,27230,10.1,6.0,59.0,1.7,51.7,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:34:00,27240,10.1,6.1,59.2,1.6,51.7,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:34:10,27250,10.1,6.1,59.0,1.7,51.5,51.8,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:34:20,27260,10.1,6.0,58.8,1.7,51.6,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:34:30,27270,10.1,6.0,58.8,1.7,51.5,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:34:40,27280,10.1,6.0,59.1,1.7,51.7,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:34:50,27290,10.1,6.0,58.8,1.7,51.6,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:35:00,27300,10.2,6.2,59.1,1.7,51.6,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:35:10,27310,10.2,6.1,59.1,1.6,51.7,51.8,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:35:20,27320,10.2,6.1,58.9,1.7,51.7,51.8,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:35:30,27330,10.1,6.1,59.1,1.6,51.7,51.8,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:35:40,27340,10.0,5.9,59.0,1.7,51.7,51.8,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:35:50,27350,10.0,5.9,58.9,1.6,51.7,51.8,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:36:00,27360,9.9,5.9,58.9,1.8,51.7,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:36:10,27370,9.9,5.9,59.0,1.6,51.8,51.8,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:36:20,27380,9.9,5.8,58.9,1.8,51.5,51.8,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:36:30,27390,9.9,5.9,58.9,1.6,51.4,51.8,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:36:40,27400,10.0,5.9,59.0,1.8,51.5,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:36:50,27410,9.9,5.8,58.5,1.6,51.5,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:37:00,27420,9.9,5.8,58.6,1.8,51.7,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:37:10,27430,9.9,5.8,58.4,1.6,51.6,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:37:20,27440,9.9,5.8,58.2,1.8,51.7,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:37:30,27450,9.9,5.8,58.3,1.6,51.6,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:37:40,27460,9.9,5.7,58.0,1.8,51.7,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:37:50,27470,9.9,5.8,58.0,1.6,51.7,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:38:00,27480,9.9,5.8,57.9,1.8,51.5,51.8,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:38:10,27490,10.0,5.8,57.4,1.6,51.6,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:38:20,27500,10.1,5.8,57.5,1.8,51.8,51.8,51.6,51.6,51.2,48.5,11.1,14.2,0.0
19:38:30,27510,10.0,5.8,57.4,1.6,51.5,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:38:40,27520,10.1,5.8,57.4,1.8,51.5,51.9,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:38:50,27530,10.1,5.8,57.0,1.6,51.4,51.8,51.6,51.6,51.2,48.5,11.1,14.2,0.0
19:39:00,27540,10.1,5.8,56.8,1.8,51.5,51.8,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:39:10,27550,10.1,5.8,56.6,1.6,51.5,51.8,51.6,51.6,51.2,48.5,11.1,14.2,0.0
19:39:20,27560,10.1,5.8,56.5,1.8,51.6,51.8,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:39:30,27570,10.2,5.8,56.3,1.6,51.6,51.8,51.6,51.6,51.2,48.5,11.2,14.2,0.0
19:39:40,27580,10.2,5.8,56.3,1.8,51.7,51.8,51.6,51.6,51.2,48.5,11.1,14.2,0.0
19:39:50,27590,10.2,5.8,56.2,1.6,51.7,51.8,51.6,51.6,51.2,48.5,11.1,14.2,0.0
19:40:00,27600,10.2,5.8,55.9,1.8,51.8,51.8,51.6,51.6,51.2,48.5,11.1,14.2,0.0
19:40:10,27610,10.1,5.8,56.1,1.6,51.7,51.8,51.6,51.6,51.2,48.5,11.1,14.2,0.0
19:40:20,27620,10.2,5.8,55.9,1.8,51.7,51.8,51.6,51.6,51.2,48.5,11.1,14.2,0.0
19:40:30,27630,10.2,5.8,55.9,1.6,51.8,51.8,51.6,51.6,51.2,48.5,11.2,14.3,0.0
19:40:40,27640,10.2,5.8,55.8,1.8,51.8,51.8,51.6,51.6,51.2,48.5,11.1,14.2,0.0
19:40:50,27650,10.2,5.8,55.8,1.6,51.8,51.9,51.6,51.5,51.2,48.5,11.1,14.2,0.0
19:41:00,27660,10.2,5.8,55.7,1.8,51.8,51.9,51.6,51.6,51.2,48.5,11.1,14.2,0.0
19:41:10,27670,10.2,5.8,55.5,1.6,51.8,51.8,51.6,51.5,51.2,48.5,11.1,14.2,0.0
19:41:20,27680,10.2,5.8,55.5,1.8,51.8,51.9,51.6,51.6,51.2,48.5,11.1,14.3,0.0
19:41:30,27690,10.2,5.8,55.2,1.6,51.8,51.8,51.6,51.6,51.2,48.5,11.1,14.2,0.0
19:41:40,27700,10.2,5.8,55.6,1.8,51.8,51.9,51.6,51.5,51.2,48.5,11.1,14.3,0.0
19:41:50,27710,10.2,5.8,55.4,1.6,51.7,51.9,51.6,51.5,51.2,48.5,11.1,14.3,0.0
19:42:00,27720,10.2,5.8,55.5,1.8,51.7,51.9,51.6,51.6,51.2,48.5,11.1,14.3,0.0
19:42:10,27730,10.2,5.8,55.2,1.6,51.7,51.9,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:42:20,27740,10.2,5.8,55.3,1.8,51.7,51.9,51.6,51.6,51.2,48.4,11.1,14.3,0.0
19:42:30,27750,10.2,5.7,55.5,1.6,51.6,51.8,51.6,51.6,51.2,48.5,11.1,14.3,0.0
19:42:40,27760,10.2,5.7,55.3,1.8,51.7,51.8,51.6,51.6,51.2,48.5,11.1,14.3,0.0
19:42:50,27770,10.1,5.7,55.6,1.6,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:43:00,27780,10.2,5.8,55.5,1.8,51.8,51.8,51.6,51.6,51.2,48.4,11.1,14.3,0.0
19:43:10,27790,10.2,5.7,55.5,1.6,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:43:20,27800,10.1,5.7,55.7,1.8,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:43:30,27810,10.1,5.7,55.9,1.6,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:43:40,27820,10.1,5.8,56.1,1.8,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:43:50,27830,10.2,5.8,55.9,1.6,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:44:00,27840,10.3,5.9,56.3,1.7,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:44:10,27850,10.2,5.9,56.1,1.6,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:44:20,27860,10.2,5.9,56.3,1.7,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:44:30,27870,10.3,5.9,56.6,1.6,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:44:40,27880,10.2,5.9,56.8,1.7,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:44:50,27890,10.2,5.9,56.8,1.6,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:45:00,27900,10.2,5.9,56.6,1.7,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:45:10,27910,10.2,5.9,57.0,1.6,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:45:20,27920,10.1,5.8,57.1,1.8,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:45:30,27930,10.0,5.8,57.4,1.6,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:45:40,27940,10.0,5.8,57.4,1.8,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:45:50,27950,10.0,5.8,57.5,1.6,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:46:00,27960,10.0,5.8,57.9,1.7,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:46:10,27970,10.0,5.8,57.8,1.6,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:46:20,27980,10.0,5.8,58.1,1.8,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:46:30,27990,10.0,5.8,58.1,1.6,51.6,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:46:40,28000,10.0,5.9,58.3,1.8,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:46:50,28010,10.0,5.9,58.5,1.6,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:47:00,28020,10.0,5.9,58.6,1.8,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:47:10,28030,10.0,5.9,58.9,1.6,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:47:20,28040,10.1,6.0,58.9,1.8,51.8,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:47:30,28050,10.1,6.1,59.1,1.6,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:47:40,28060,10.1,6.1,59.1,1.8,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:47:50,28070,10.1,6.0,59.2,1.6,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:48:00,28080,10.1,6.1,59.2,1.8,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:48:10,28090,10.2,6.1,59.5,1.6,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:48:20,28100,10.2,6.2,59.6,1.8,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:48:30,28110,10.3,6.2,59.6,1.6,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:48:40,28120,10.2,6.2,59.8,1.8,51.6,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:48:50,28130,10.2,6.2,59.7,1.6,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:49:00,28140,10.1,6.1,60.0,1.8,51.6,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:49:10,28150,10.1,6.1,60.1,1.6,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:49:20,28160,10.1,6.1,60.1,1.8,51.7,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:49:30,28170,10.1,6.1,60.5,1.6,51.5,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:49:40,28180,10.1,6.1,60.4,1.7,51.5,51.8,51.5,51.5,51.2,48.4,11.1,14.3,0.0
19:49:50,28190,10.1,6.1,60.6,1.6,51.7,51.8,51.5,51.5,51.2,48.4,11.1,14.3,0.0
19:50:00,28200,10.1,6.1,60.6,1.7,51.6,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:50:10,28210,10.1,6.1,60.6,1.6,51.6,51.8,51.5,51.5,51.2,48.4,11.1,14.3,0.0
19:50:20,28220,10.0,6.1,60.5,1.7,51.7,51.8,51.5,51.5,51.2,48.4,11.1,14.3,0.0
19:50:30,28230,10.1,6.1,60.5,1.5,51.7,51.8,51.5,51.5,51.2,48.4,11.1,14.3,0.0
19:50:40,28240,10.1,6.1,60.5,1.7,51.6,51.8,51.5,51.5,51.2,48.4,11.1,14.3,0.0
19:50:50,28250,10.1,6.1,60.4,1.6,51.7,51.8,51.5,51.5,51.2,48.4,11.1,14.3,0.0
19:51:00,28260,10.0,6.1,60.3,1.7,51.7,51.8,51.5,51.5,51.2,48.4,11.1,14.3,0.0
19:51:10,28270,10.1,6.1,60.3,1.6,51.7,51.8,51.5,51.5,51.2,48.3,11.1,14.3,0.0
19:51:20,28280,10.1,6.1,60.2,1.7,51.7,51.8,51.5,51.5,51.2,48.4,11.1,14.3,0.0
19:51:30,28290,10.0,6.0,60.0,1.6,51.7,51.8,51.5,51.5,51.2,48.4,11.1,14.3,0.0
19:51:40,28300,10.0,6.0,60.0,1.7,51.7,51.8,51.5,51.5,51.2,48.4,11.1,14.3,0.0
19:51:50,28310,10.0,6.0,59.9,1.6,51.6,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:52:00,28320,9.9,5.9,59.5,1.8,51.7,51.8,51.5,51.5,51.2,48.4,11.1,14.3,0.0
19:52:10,28330,9.9,5.9,59.5,1.6,51.2,51.8,51.5,51.5,51.2,48.3,11.0,14.3,0.0
19:52:20,28340,9.9,5.9,59.5,1.8,51.4,51.8,51.5,51.5,51.2,48.4,11.1,14.3,0.0
19:52:30,28350,9.9,5.9,59.5,1.6,51.4,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:52:40,28360,9.9,5.9,59.3,1.8,51.6,51.8,51.5,51.5,51.2,48.3,11.1,14.3,0.0
19:52:50,28370,9.9,5.9,59.2,1.6,51.5,51.8,51.5,51.5,51.2,48.3,11.1,14.3,0.0
19:53:00,28380,9.9,5.9,59.1,1.7,51.6,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:53:10,28390,10.0,5.9,59.2,1.6,51.6,51.8,51.5,51.5,51.2,48.4,11.1,14.3,0.0
19:53:20,28400,10.0,5.9,59.0,1.8,51.6,51.8,51.6,51.5,51.2,48.4,11.1,14.4,0.0
19:53:30,28410,10.0,5.9,59.0,1.6,51.6,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:53:40,28420,10.0,5.9,58.8,1.7,51.7,51.8,51.5,51.5,51.2,48.4,11.1,14.4,0.0
19:53:50,28430,10.0,5.9,59.0,1.6,51.6,51.8,51.6,51.5,51.2,48.4,11.1,14.3,0.0
19:54:00,28440,10.0,5.9,58.7,1.7,51.6,51.8,51.5,51.5,51.2,48.3,11.0,14.3,0.0
19:54:10,28450,10.0,5.9,58.9,1.6,51.6,51.8,51.5,51.5,51.2,48.3,11.0,14.3,0.0
19:54:20,28460,10.0,5.9,58.6,1.7,51.4,51.8,51.5,51.5,51.2,48.3,11.0,14.3,0.0
19:54:30,28470,10.0,5.9,58.6,1.7,51.6,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:54:40,28480,10.0,5.9,58.5,1.7,51.3,51.8,51.5,51.5,51.2,48.3,11.0,14.3,0.0
19:54:50,28490,10.0,5.9,58.3,1.7,51.4,51.8,51.5,51.5,51.2,48.3,11.0,14.3,0.0
19:55:00,28500,10.1,6.0,58.3,1.6,51.3,51.8,51.5,51.5,51.2,48.3,11.0,14.3,0.0
19:55:10,28510,10.1,6.0,58.1,1.7,51.4,51.8,51.5,51.5,51.2,48.3,11.0,14.3,0.0
19:55:20,28520,10.1,6.0,58.2,1.6,51.3,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:55:30,28530,10.2,6.0,58.2,1.7,51.5,51.8,51.5,51.5,51.2,48.3,11.0,14.3,0.0
19:55:40,28540,10.2,6.0,58.1,1.6,51.7,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:55:50,28550,10.2,6.0,58.0,1.7,51.5,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:56:00,28560,10.2,6.0,57.8,1.6,51.6,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:56:10,28570,10.3,6.0,57.5,1.7,51.6,51.8,51.5,51.5,51.2,48.3,11.0,14.3,0.0
19:56:20,28580,10.3,6.1,57.6,1.6,51.6,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:56:30,28590,10.3,6.1,57.6,1.6,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
19:56:40,28600,10.3,6.0,57.4,1.5,51.6,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:56:50,28610,10.2,5.9,57.2,1.7,51.5,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:57:00,28620,10.2,5.9,57.1,1.6,51.7,51.8,51.5,51.5,51.1,48.3,11.0,14.3,0.0
19:57:10,28630,10.1,5.9,57.0,1.7,51.7,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
19:57:20,28640,10.1,5.8,56.7,1.6,51.7,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:57:30,28650,10.2,5.9,56.8,1.8,51.7,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:57:40,28660,10.1,5.8,56.5,1.6,51.6,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:57:50,28670,10.1,5.8,56.7,1.8,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
19:58:00,28680,10.1,5.8,56.5,1.6,51.6,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:58:10,28690,10.1,5.8,56.7,1.8,51.4,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:58:20,28700,10.0,5.7,56.9,1.6,51.5,51.8,51.5,51.5,51.1,48.3,11.0,14.3,0.0
19:58:30,28710,10.0,5.8,56.8,1.8,51.5,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:58:40,28720,9.9,5.7,57.1,1.6,51.6,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:58:50,28730,10.0,5.7,57.0,1.8,51.6,51.8,51.5,51.5,51.2,48.3,11.0,14.4,0.0
19:59:00,28740,9.9,5.7,57.4,1.6,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
19:59:10,28750,9.9,5.7,57.3,1.8,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
19:59:20,28760,10.0,5.7,57.3,1.6,51.5,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
19:59:30,28770,9.9,5.7,57.3,1.8,51.5,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
19:59:40,28780,9.9,5.7,57.2,1.6,51.4,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
19:59:50,28790,10.0,5.7,57.3,1.8,51.2,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:00:00,28800,10.0,5.8,57.4,1.6,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:00:10,28810,10.0,5.8,57.6,1.8,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:00:20,28820,9.9,5.7,57.3,1.6,51.6,51.7,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:00:30,28830,9.9,5.7,57.1,1.8,51.5,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:00:40,28840,9.9,5.7,57.3,1.6,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:00:50,28850,9.9,5.7,57.4,1.7,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:01:00,28860,9.9,5.7,57.2,1.6,51.6,51.7,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:01:10,28870,9.9,5.7,56.8,1.7,51.4,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:01:20,28880,9.9,5.7,57.0,1.6,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:01:30,28890,10.0,5.7,57.1,1.7,51.5,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:01:40,28900,10.1,5.8,57.0,1.6,51.5,51.7,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:01:50,28910,10.1,5.8,57.0,1.7,51.5,51.7,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:02:00,28920,10.1,5.8,56.9,1.6,51.5,51.7,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:02:10,28930,10.2,5.9,57.0,1.7,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:02:20,28940,10.2,5.9,56.8,1.6,51.5,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:02:30,28950,10.3,6.0,56.5,1.7,51.5,51.7,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:02:40,28960,10.3,6.0,56.5,1.6,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:02:50,28970,10.3,6.0,56.4,1.7,51.7,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:03:00,28980,10.3,6.0,56.5,1.6,51.7,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:03:10,28990,10.3,6.0,56.9,1.8,51.6,51.7,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:03:20,29000,10.3,6.0,56.4,1.6,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:03:30,29010,10.3,6.0,56.5,1.7,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:03:40,29020,10.3,6.0,56.4,1.6,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:03:50,29030,10.3,6.0,56.5,1.8,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:04:00,29040,10.3,6.0,56.7,1.6,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:04:10,29050,10.3,6.0,56.6,1.8,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:04:20,29060,10.3,6.0,56.7,1.6,51.7,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:04:30,29070,10.3,5.9,56.6,1.8,51.7,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:04:40,29080,10.3,6.0,56.4,1.6,51.7,51.8,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:04:50,29090,10.3,6.0,56.7,1.8,51.7,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:05:00,29100,10.3,6.0,56.6,1.6,51.6,51.8,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:05:10,29110,10.3,6.0,56.5,1.8,51.7,51.8,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:05:20,29120,10.3,6.0,56.6,1.6,51.6,51.8,51.5,51.5,51.1,48.3,11.0,14.4,0.0
20:05:30,29130,10.2,5.9,56.6,1.8,51.6,51.7,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:05:40,29140,10.2,5.9,56.9,1.6,51.7,51.7,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:05:50,29150,10.2,5.9,56.7,1.8,51.7,51.8,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:06:00,29160,10.2,5.9,56.9,1.6,51.7,51.8,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:06:10,29170,10.2,5.9,57.1,1.8,51.7,51.8,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:06:20,29180,10.2,5.9,56.9,1.6,51.7,51.8,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:06:30,29190,10.1,5.9,57.4,1.8,51.6,51.8,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:06:40,29200,10.2,5.9,57.4,1.6,51.6,51.8,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:06:50,29210,10.3,6.0,57.4,1.8,51.3,51.8,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:07:00,29220,10.2,6.0,57.5,1.6,51.3,51.8,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:07:10,29230,10.3,6.0,57.5,1.8,51.3,51.7,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:07:20,29240,10.3,6.0,57.5,1.6,51.4,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:07:30,29250,10.2,6.0,57.7,1.8,51.4,51.7,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:07:40,29260,10.2,6.0,57.9,1.6,51.2,51.7,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:07:50,29270,10.1,5.9,57.5,1.8,51.2,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:08:00,29280,10.1,5.9,57.9,1.6,51.1,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:08:10,29290,10.1,5.9,57.6,1.8,51.1,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:08:20,29300,10.1,6.0,58.1,1.6,51.3,51.7,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:08:30,29310,10.1,6.0,57.9,1.7,51.4,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:08:40,29320,10.1,6.0,58.1,1.6,51.3,51.7,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:08:50,29330,10.1,5.9,57.9,1.8,51.4,51.7,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:09:00,29340,10.1,6.0,58.3,1.6,51.3,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:09:10,29350,10.1,6.0,58.2,1.8,51.4,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:09:20,29360,10.2,6.0,58.2,1.6,51.6,51.7,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:09:30,29370,10.2,6.1,58.4,1.8,51.4,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:09:40,29380,10.3,6.1,58.6,1.6,51.5,51.7,51.5,51.5,51.1,48.2,11.0,14.4,0.0
20:09:50,29390,10.2,6.1,58.6,1.8,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:10:00,29400,10.2,6.1,58.6,1.6,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:10:10,29410,10.2,6.1,58.6,1.8,51.5,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:10:20,29420,10.2,6.1,58.5,1.6,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:10:30,29430,10.2,6.1,58.6,1.8,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:10:40,29440,10.2,6.1,58.9,1.6,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:10:50,29450,10.2,6.1,58.7,1.7,51.5,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:11:00,29460,10.2,6.1,58.4,1.7,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:11:10,29470,10.2,6.1,58.6,1.7,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:11:20,29480,10.2,6.0,58.5,1.7,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:11:30,29490,10.2,6.1,58.7,1.8,51.7,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:11:40,29500,10.2,6.1,58.5,1.7,51.7,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:11:50,29510,10.2,6.1,58.8,1.8,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:12:00,29520,10.2,6.1,58.7,1.6,51.7,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:12:10,29530,10.2,6.0,58.6,1.6,51.7,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:12:20,29540,10.1,6.0,59.0,1.7,51.7,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:12:30,29550,10.1,6.0,59.0,1.6,51.7,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:12:40,29560,10.1,6.0,59.1,1.7,51.7,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:12:50,29570,10.0,6.0,59.5,1.6,51.7,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:13:00,29580,10.0,6.0,59.5,1.6,51.7,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:13:10,29590,10.0,6.0,59.6,1.6,51.7,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:13:20,29600,10.1,6.0,59.7,1.8,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:13:30,29610,10.0,6.0,59.7,1.6,51.7,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:13:40,29620,10.0,6.0,59.7,1.8,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:13:50,29630,10.1,6.0,59.7,1.6,51.6,51.7,51.5,51.4,51.1,48.2,10.9,14.4,0.0
20:14:00,29640,10.1,6.0,59.4,1.8,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:14:10,29650,10.1,6.1,59.4,1.6,51.7,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:14:20,29660,10.1,6.1,59.5,1.6,51.7,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:14:30,29670,10.1,6.1,59.5,1.8,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:14:40,29680,10.1,6.1,59.1,1.8,51.5,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:14:50,29690,10.1,6.0,59.3,1.6,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:15:00,29700,10.1,6.0,58.9,1.8,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:15:10,29710,10.0,6.0,59.0,1.6,51.4,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:15:20,29720,10.1,6.0,59.1,1.8,51.3,51.7,51.5,51.4,51.1,48.2,10.9,14.4,0.0
20:15:30,29730,10.1,6.0,59.0,1.6,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:15:40,29740,10.2,6.1,59.2,1.8,51.5,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:15:50,29750,10.2,6.1,58.9,1.8,51.7,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:16:00,29760,10.2,6.1,58.9,1.7,51.6,51.7,51.4,51.4,51.1,48.2,11.0,14.4,0.0
20:16:10,29770,10.3,6.2,58.7,1.6,51.7,51.7,51.4,51.4,51.1,48.2,10.9,14.4,0.0
20:16:20,29780,10.2,6.1,58.5,1.7,51.6,51.7,51.4,51.4,51.1,48.2,10.9,14.4,0.0
20:16:30,29790,10.1,6.0,58.6,1.7,51.5,51.7,51.5,51.4,51.1,48.2,10.9,14.4,0.0
20:16:40,29800,10.1,6.0,58.7,1.7,51.6,51.7,51.4,51.4,51.1,48.2,10.9,14.4,0.0
20:16:50,29810,10.1,5.9,58.1,1.6,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:17:00,29820,10.1,6.0,58.4,1.7,51.6,51.7,51.4,51.4,51.1,48.2,11.0,14.4,0.0
20:17:10,29830,10.1,5.9,58.4,1.6,51.4,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:17:20,29840,10.0,5.8,58.3,1.7,51.6,51.7,51.4,51.4,51.1,48.2,10.9,14.4,0.0
20:17:30,29850,10.0,5.8,58.0,1.6,51.6,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:17:40,29860,10.0,5.8,58.2,1.7,51.4,51.7,51.5,51.4,51.1,48.1,10.9,14.4,0.0
20:17:50,29870,10.0,5.9,58.5,1.6,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:18:00,29880,10.0,5.9,58.3,1.7,51.6,51.7,51.5,51.4,51.1,48.1,10.9,14.4,0.0
20:18:10,29890,10.0,5.9,58.3,1.6,51.6,51.7,51.5,51.4,51.1,48.2,11.0,14.4,0.0
20:18:20,29900,10.1,5.9,58.4,1.7,51.7,51.7,51.4,51.4,51.1,48.2,10.9,14.4,0.0
20:18:30,29910,10.1,5.9,58.1,1.6,51.6,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:18:40,29920,10.0,5.9,58.3,1.8,51.5,51.7,51.5,51.4,51.1,48.2,10.9,14.4,0.0
20:18:50,29930,10.0,5.9,57.9,1.6,51.5,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:19:00,29940,10.0,5.9,57.9,1.8,51.6,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:19:10,29950,10.1,6.0,58.3,1.6,51.6,51.7,51.5,51.4,51.1,48.2,10.9,14.4,0.0
20:19:20,29960,10.1,5.9,58.0,1.8,51.6,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:19:30,29970,10.1,5.9,58.2,1.6,51.5,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:19:40,29980,10.0,5.9,57.8,1.7,51.6,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:19:50,29990,10.0,5.8,57.7,1.6,51.6,51.7,51.5,51.4,51.1,48.1,10.9,14.4,0.0
20:20:00,30000,10.0,5.8,57.9,1.7,51.6,51.7,51.5,51.4,51.1,48.2,10.9,14.4,0.0
20:20:10,30010,10.0,5.8,57.7,1.6,51.6,51.7,51.4,51.4,51.1,48.1,10.9,14.5,0.0
20:20:20,30020,10.0,5.9,58.0,1.8,51.6,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:20:30,30030,10.0,5.8,58.0,1.6,51.7,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:20:40,30040,10.0,5.8,57.9,1.7,51.7,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:20:50,30050,10.0,5.8,57.9,1.6,51.6,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:21:00,30060,10.0,5.8,57.8,1.7,51.6,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:21:10,30070,10.1,5.9,58.0,1.5,51.6,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:21:20,30080,10.1,5.9,57.9,1.7,51.7,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:21:30,30090,10.1,5.9,58.0,1.6,51.7,51.7,51.4,51.4,51.1,48.1,10.9,14.5,0.0
20:21:40,30100,10.1,5.9,58.0,1.7,51.6,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:21:50,30110,10.1,5.9,57.9,1.6,51.6,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:22:00,30120,10.0,5.9,58.0,1.8,51.5,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:22:10,30130,10.0,5.8,57.9,1.6,51.6,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:22:20,30140,9.9,5.8,58.1,1.7,51.5,51.7,51.4,51.4,51.1,48.1,10.9,14.5,0.0
20:22:30,30150,9.9,5.8,58.2,1.6,51.4,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:22:40,30160,9.9,5.8,58.2,1.7,51.2,51.7,51.4,51.4,51.0,48.1,10.9,14.4,0.0
20:22:50,30170,9.9,5.8,58.1,1.6,51.4,51.7,51.4,51.4,51.0,48.1,10.9,14.4,0.0
20:23:00,30180,9.9,5.8,58.1,1.8,51.5,51.7,51.4,51.4,51.1,48.1,10.9,14.5,0.0
20:23:10,30190,9.9,5.8,58.1,1.6,51.2,51.7,51.4,51.4,51.1,48.1,10.9,14.4,0.0
20:23:20,30200,9.8,5.7,58.0,1.8,51.4,51.7,51.4,51.4,51.0,48.1,10.9,14.4,0.0
20:23:30,30210,9.9,5.7,58.0,1.6,51.3,51.7,51.4,51.4,51.0,48.1,10.9,14.4,0.0
20:23:40,30220,10.0,5.8,58.0,1.8,51.4,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:23:50,30230,10.0,5.8,57.7,1.6,51.5,51.7,51.4,51.4,51.0,48.1,10.9,14.4,0.0
20:24:00,30240,10.0,5.8,57.7,1.8,51.4,51.7,51.4,51.4,51.1,48.1,10.9,14.5,0.0
20:24:10,30250,10.0,5.8,57.6,1.6,51.4,51.7,51.4,51.4,51.1,48.1,10.9,14.5,0.0
20:24:20,30260,10.1,5.9,57.7,1.8,51.3,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:24:30,30270,10.3,6.0,57.3,1.6,51.4,51.7,51.4,51.4,51.1,48.1,10.9,14.5,0.0
20:24:40,30280,10.3,6.1,57.3,1.8,51.5,51.7,51.4,51.4,51.1,48.1,10.9,14.5,0.0
20:24:50,30290,10.4,6.1,57.2,1.6,51.5,51.7,51.4,51.4,51.1,48.1,10.9,14.5,0.0
20:25:00,30300,10.4,6.1,56.9,1.8,51.4,51.6,51.4,51.4,51.1,48.1,10.9,14.5,0.0
20:25:10,30310,10.5,6.2,57.1,1.6,51.5,51.7,51.4,51.4,51.1,48.1,10.9,14.5,0.0
20:25:20,30320,10.5,6.2,56.6,1.8,51.5,51.7,51.4,51.4,51.1,48.1,10.9,14.5,0.0
20:25:30,30330,10.5,6.2,56.8,1.6,51.6,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:25:40,30340,10.5,6.2,56.9,1.7,51.4,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:25:50,30350,10.5,6.1,56.6,1.6,51.5,51.7,51.4,51.4,51.1,48.1,10.9,14.5,0.0
20:26:00,30360,10.5,6.1,56.6,1.8,51.5,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:26:10,30370,10.5,6.2,56.4,1.6,51.6,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:26:20,30380,10.5,6.1,56.2,1.7,51.7,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:26:30,30390,10.4,6.1,56.3,1.6,51.6,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:26:40,30400,10.5,6.1,56.5,1.8,51.6,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:26:50,30410,10.5,6.1,56.5,1.6,51.5,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:27:00,30420,10.5,6.1,56.4,1.8,51.5,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:27:10,30430,10.4,6.0,56.2,1.6,51.4,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:27:20,30440,10.4,6.1,56.3,1.8,51.5,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:27:30,30450,10.4,6.1,56.2,1.6,51.5,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:27:40,30460,10.5,6.1,56.3,1.8,51.5,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:27:50,30470,10.4,6.1,56.4,1.6,51.5,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:28:00,30480,10.4,6.0,56.2,1.8,51.5,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:28:10,30490,10.4,6.0,56.3,1.6,51.3,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:28:20,30500,10.4,6.1,56.5,1.8,51.4,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:28:30,30510,10.5,6.1,56.1,1.6,51.6,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:28:40,30520,10.4,6.1,56.3,1.8,51.5,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:28:50,30530,10.4,6.0,56.1,1.6,51.6,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:29:00,30540,10.3,6.0,56.3,1.8,51.6,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:29:10,30550,10.3,5.9,56.5,1.6,51.6,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:29:20,30560,10.2,5.9,56.7,1.8,51.5,51.6,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:29:30,30570,10.2,5.9,56.9,1.6,51.6,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:29:40,30580,10.2,5.9,56.6,1.8,51.4,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:29:50,30590,10.2,5.9,57.1,1.6,51.6,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:30:00,30600,10.2,6.0,57.2,1.8,51.5,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:30:10,30610,10.2,6.0,57.1,1.6,51.5,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:30:20,30620,10.3,6.0,57.4,1.8,51.5,51.7,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:30:30,30630,10.3,6.0,57.5,1.6,51.6,51.7,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:30:40,30640,10.3,6.1,57.6,1.8,51.6,51.7,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:30:50,30650,10.3,6.1,57.5,1.7,51.6,51.7,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:31:00,30660,10.3,6.1,58.0,1.7,51.5,51.7,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:31:10,30670,10.3,6.1,58.0,1.6,51.5,51.7,51.4,51.4,51.0,48.1,10.9,14.5,0.0
20:31:20,30680,10.3,6.1,58.2,1.7,51.5,51.7,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:31:30,30690,10.3,6.1,58.1,1.7,51.6,51.7,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:31:40,30700,10.3,6.1,58.4,1.8,51.5,51.7,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:31:50,30710,10.2,6.1,58.2,1.6,51.5,51.7,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:32:00,30720,10.2,6.1,58.4,1.8,51.5,51.7,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:32:10,30730,10.2,6.0,58.2,1.6,51.4,51.7,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:32:20,30740,10.1,6.0,58.4,1.8,51.5,51.6,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:32:30,30750,10.1,5.9,58.3,1.7,51.6,51.6,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:32:40,30760,10.0,5.9,58.6,1.6,51.5,51.6,51.4,51.3,51.0,48.0,10.9,14.5,0.0
20:32:50,30770,10.1,6.0,58.7,1.6,51.6,51.6,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:33:00,30780,10.0,5.9,58.7,1.8,51.5,51.6,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:33:10,30790,10.1,6.0,58.9,1.8,51.4,51.6,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:33:20,30800,10.2,6.1,58.8,1.6,51.2,51.7,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:33:30,30810,10.2,6.1,59.2,1.8,51.1,51.6,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:33:40,30820,10.2,6.1,58.9,1.6,51.3,51.6,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:33:50,30830,10.2,6.1,59.2,1.6,51.2,51.6,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:34:00,30840,10.1,6.0,59.0,1.8,51.5,51.6,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:34:10,30850,10.1,6.0,59.2,1.6,51.5,51.6,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:34:20,30860,10.1,6.0,59.3,1.6,51.4,51.6,51.4,51.4,51.0,48.0,10.9,14.5,0.0
20:34:30,30870,10.1,6.0,59.2,1.8,51.5,51.6,51.4,51.4,51.0,48.0,10.9,14.5,0.0
