Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
22:18:40,37120,10.0,5.7,56.3,1.6,51.2,51.3,51.0,51.0,50.6,47.4,10.7,14.5,0.0
22:18:50,37130,10.0,5.7,56.5,1.7,51.1,51.2,51.0,51.0,50.6,47.4,10.7,14.5,0.0
22:19:00,37140,10.1,5.8,56.3,1.6,51.1,51.2,51.0,51.0,50.6,47.4,10.7,14.5,0.0
22:19:10,37150,10.1,5.8,56.4,1.7,51.1,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:19:20,37160,10.1,5.8,56.6,1.6,51.2,51.3,51.0,51.0,50.6,47.4,10.7,14.5,0.0
22:19:30,37170,10.1,5.8,56.4,1.8,51.2,51.3,51.0,51.0,50.6,47.4,10.7,14.5,0.0
22:19:40,37180,10.1,5.8,56.4,1.6,51.2,51.3,51.0,51.0,50.6,47.4,10.7,14.5,0.0
22:19:50,37190,10.1,5.7,56.4,1.8,51.1,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:20:00,37200,10.0,5.7,56.6,1.6,51.2,51.3,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:20:10,37210,10.0,5.7,56.6,1.8,51.2,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:20:20,37220,10.0,5.7,56.5,1.6,51.2,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:20:30,37230,10.1,5.8,56.8,1.8,51.2,51.3,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:20:40,37240,10.0,5.8,56.7,1.6,51.1,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:20:50,37250,10.0,5.8,56.8,1.8,51.2,51.3,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:21:00,37260,10.1,5.8,56.6,1.6,51.2,51.3,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:21:10,37270,10.0,5.7,56.7,1.8,51.2,51.3,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:21:20,37280,10.0,5.8,57.0,1.6,51.1,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:21:30,37290,10.0,5.7,57.1,1.8,51.1,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:21:40,37300,10.0,5.8,57.2,1.6,51.2,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:21:50,37310,10.2,5.9,57.0,1.7,51.1,51.3,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:22:00,37320,10.1,5.9,57.3,1.6,51.2,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:22:10,37330,10.1,5.9,57.4,1.7,51.1,51.3,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:22:20,37340,10.0,5.8,57.3,1.6,51.1,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:22:30,37350,10.0,5.8,57.7,1.7,51.1,51.3,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:22:40,37360,10.0,5.8,57.4,1.6,51.0,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:22:50,37370,10.0,5.8,57.8,1.7,51.0,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:23:00,37380,10.0,5.8,57.6,1.6,50.9,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:23:10,37390,10.0,5.8,57.8,1.7,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:23:20,37400,10.0,5.8,57.9,1.7,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:23:30,37410,10.0,5.9,58.3,1.6,50.9,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:23:40,37420,10.0,5.9,58.1,1.7,51.0,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:23:50,37430,10.1,5.9,58.4,1.6,51.0,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:24:00,37440,10.1,5.9,58.2,1.7,50.9,51.2,51.0,51.0,50.5,47.4,10.7,14.4,0.0
22:24:10,37450,10.1,5.9,58.2,1.6,50.9,51.2,51.0,51.0,50.5,47.4,10.7,14.5,0.0
22:24:20,37460,10.1,5.9,58.4,1.8,51.0,51.2,51.0,51.0,50.5,47.4,10.7,14.4,0.0
22:24:30,37470,10.1,6.0,58.5,1.6,51.0,51.2,51.0,51.0,50.5,47.4,10.7,14.4,0.0
22:24:40,37480,10.2,6.1,58.6,1.8,51.1,51.2,51.0,50.9,50.5,47.4,10.7,14.4,0.0
22:24:50,37490,10.3,6.1,58.6,1.6,51.1,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:25:00,37500,10.2,6.1,58.8,1.8,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:25:10,37510,10.2,6.1,58.9,1.6,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:25:20,37520,10.2,6.1,58.8,1.8,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:25:30,37530,10.3,6.2,58.8,1.6,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:25:40,37540,10.4,6.2,58.6,1.8,51.1,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:25:50,37550,10.4,6.3,58.8,1.6,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:26:00,37560,10.4,6.2,58.8,1.8,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:26:10,37570,10.4,6.2,58.6,1.6,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:26:20,37580,10.3,6.2,58.5,1.7,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:26:30,37590,10.3,6.1,58.4,1.6,50.9,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:26:40,37600,10.3,6.1,58.3,1.7,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:26:50,37610,10.2,6.1,58.3,1.6,50.9,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:27:00,37620,10.2,6.1,58.4,1.7,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:27:10,37630,10.3,6.1,58.3,1.6,50.9,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:27:20,37640,10.2,6.1,58.2,1.7,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:27:30,37650,10.2,6.0,58.3,1.6,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:27:40,37660,10.2,6.0,58.3,1.8,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:27:50,37670,10.2,6.0,58.1,1.6,50.9,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:28:00,37680,10.1,6.0,58.3,1.8,50.9,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:28:10,37690,10.2,6.0,57.9,1.6,50.9,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:28:20,37700,10.1,6.0,57.9,1.8,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:28:30,37710,10.1,5.9,57.9,1.6,50.9,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:28:40,37720,10.1,5.9,58.1,1.8,50.9,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:28:50,37730,10.1,5.9,57.9,1.6,50.8,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:29:00,37740,10.1,5.9,58.0,1.8,50.9,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:29:10,37750,10.1,6.0,58.0,1.6,51.0,51.2,51.0,50.9,50.5,47.4,10.7,14.5,0.0
22:29:20,37760,10.1,6.0,58.3,1.8,51.1,51.2,51.0,50.9,50.5,47.4,10.7,14.5,1.3
22:29:30,37770,10.1,5.9,58.1,1.6,51.0,51.2,51.0,50.9,50.5,47.4,11.6,14.4,3.1
22:29:40,37780,10.0,5.9,58.3,1.8,51.1,51.2,51.0,50.9,50.5,47.4,11.3,14.4,3.0
22:29:50,37790,10.0,5.9,58.1,1.6,51.1,51.2,50.9,50.9,50.5,47.4,9.5,14.4,2.9
22:30:00,37800,10.1,5.9,58.5,1.8,51.0,51.2,51.0,50.9,50.5,47.4,8.7,14.4,3.0
22:30:10,37810,10.1,6.0,58.6,1.6,51.2,51.2,50.9,50.9,50.5,47.4,10.3,16.1,3.1
22:30:20,37820,10.1,6.0,58.7,1.7,51.2,51.2,50.9,50.9,50.6,45.3,10.8,50.7,3.0
22:30:30,37830,10.1,6.0,58.9,1.6,51.0,51.2,50.9,50.9,50.5,44.3,10.6,50.8,3.0
22:30:40,37840,10.1,6.0,58.9,1.8,51.1,51.2,50.9,50.9,50.3,43.3,10.6,50.8,3.0
22:30:50,37850,10.2,6.1,59.1,1.6,51.1,51.2,50.9,50.9,49.8,42.4,10.6,50.8,3.0
22:31:00,37860,10.2,6.1,59.2,1.8,51.1,51.2,50.9,50.9,48.1,41.8,10.6,50.9,3.0
22:31:10,37870,10.2,6.1,59.2,1.6,51.1,51.2,50.9,50.9,47.6,40.5,10.6,50.9,3.0
22:31:20,37880,10.1,6.1,59.6,1.8,51.1,51.2,50.9,50.7,47.2,40.1,10.6,50.9,3.0
22:31:30,37890,10.1,6.1,59.5,1.6,51.0,51.2,50.9,50.8,45.4,39.3,10.6,50.9,3.0
22:31:40,37900,10.1,6.1,59.7,1.8,51.1,51.2,50.9,50.8,43.9,38.0,10.6,50.9,3.0
22:31:50,37910,10.1,6.1,59.9,1.6,51.1,51.2,50.9,50.9,43.3,37.5,10.6,50.9,3.0
22:32:00,37920,10.1,6.1,59.9,1.8,51.0,51.2,50.9,50.8,42.2,36.6,10.6,50.9,3.0
22:32:10,37930,10.1,6.2,60.3,1.6,51.0,51.2,50.9,50.8,41.4,36.1,10.6,50.9,3.0
22:32:20,37940,10.1,6.1,60.3,1.8,51.0,51.2,50.9,50.7,39.6,35.7,10.6,50.9,3.0
22:32:30,37950,10.0,6.1,60.4,1.6,51.1,51.2,50.9,50.5,39.1,34.7,10.6,50.9,3.0
22:32:40,37960,10.0,6.1,60.3,1.8,51.0,51.2,50.9,50.5,38.4,34.4,10.6,50.9,3.0
22:32:50,37970,10.0,6.0,60.1,1.6,50.8,51.2,50.9,50.6,37.7,33.6,10.6,50.9,3.0
22:33:00,37980,10.0,6.1,60.4,9.0,50.7,51.2,50.9,50.5,37.1,32.7,10.6,50.8,3.0
22:33:10,37990,10.1,6.1,60.2,26.1,50.8,51.2,50.8,50.5,36.1,32.3,10.6,50.8,3.0
22:33:20,38000,10.0,6.1,60.1,26.8,50.8,51.2,50.8,50.5,35.1,31.8,10.6,50.8,3.0
22:33:30,38010,10.0,6.1,60.3,26.7,50.8,51.2,50.8,50.5,34.7,31.2,10.6,50.8,3.0
22:33:40,38020,10.0,6.0,60.1,21.5,50.9,51.2,50.7,50.5,34.0,30.9,10.6,50.8,3.0
22:33:50,38030,10.0,6.0,59.8,274.0,50.6,51.1,50.7,50.4,32.7,30.3,10.6,50.8,3.0
22:34:00,38040,10.1,6.1,59.9,288.4,50.8,51.2,50.7,50.4,33.1,29.9,10.6,50.8,3.0
22:34:10,38050,10.1,6.1,59.8,330.9,51.1,51.1,50.7,50.3,32.6,29.2,10.5,50.8,3.0
22:34:20,38060,10.0,6.1,60.2,319.3,51.1,51.1,50.7,50.2,31.4,28.7,10.6,50.8,3.0
22:34:30,38070,10.1,6.1,60.1,324.3,51.1,51.1,50.7,50.2,30.2,28.6,10.6,50.8,3.0
22:34:40,38080,10.2,6.2,59.8,324.7,51.0,51.1,50.7,50.0,30.0,28.0,10.6,50.8,3.0
22:34:50,38090,10.2,6.2,59.8,325.7,50.9,51.1,50.6,49.7,29.5,27.6,10.6,50.8,3.0
22:35:00,38100,10.3,6.3,59.5,325.5,51.0,51.1,50.6,49.0,28.3,27.3,10.6,50.8,2.5
22:35:10,38110,10.4,6.3,59.6,347.2,51.1,51.1,50.6,49.2,27.7,27.3,10.6,50.8,0.0
22:35:20,38120,10.3,6.3,59.8,349.6,50.9,51.1,50.6,49.0,27.8,27.7,10.6,50.8,0.0
22:35:30,38130,10.4,6.3,59.6,359.7,51.0,51.0,50.6,48.9,28.2,27.8,10.6,50.7,0.0
22:35:40,38140,10.4,6.4,59.6,364.2,50.9,51.0,50.6,48.8,28.2,27.7,10.6,50.6,0.0
22:35:50,38150,10.4,6.3,59.4,364.0,50.9,51.0,50.6,49.0,28.0,27.5,10.6,50.5,0.0
22:36:00,38160,10.4,6.4,59.6,358.9,51.0,51.0,50.6,49.0,28.1,27.6,10.6,50.3,0.0
22:36:10,38170,10.4,6.3,59.1,360.7,50.9,51.0,50.6,49.1,28.2,27.6,10.6,50.0,0.0
22:36:20,38180,10.4,6.3,59.0,362.0,50.8,51.0,50.6,48.6,28.1,27.6,10.6,49.7,0.0
22:36:30,38190,10.4,6.3,59.1,350.4,50.9,51.0,50.6,48.7,28.1,27.4,10.6,49.5,0.0
22:36:40,38200,10.4,6.2,58.8,344.6,50.9,51.0,50.6,48.8,28.2,27.4,10.6,49.3,0.0
22:36:50,38210,10.3,6.2,58.4,349.3,50.9,51.0,50.6,48.8,28.5,27.6,10.6,49.0,0.0
22:37:00,38220,10.4,6.2,58.6,349.6,50.7,51.0,50.6,48.6,28.4,27.7,10.6,48.7,0.0
22:37:10,38230,10.4,6.2,58.7,346.3,50.8,51.0,50.6,48.1,28.4,27.6,10.6,48.5,0.0
22:37:20,38240,10.3,6.2,58.4,345.4,50.7,51.0,50.6,48.0,28.4,27.6,10.6,48.2,0.0
22:37:30,38250,10.3,6.1,58.3,336.5,50.7,51.0,50.6,48.2,28.4,27.6,10.6,47.9,0.0
22:37:40,38260,10.3,6.1,57.9,334.5,51.0,51.0,50.6,48.1,28.5,27.6,10.6,47.7,0.0
22:37:50,38270,10.3,6.1,58.0,334.5,50.9,51.0,50.6,48.4,28.5,27.6,10.6,47.5,0.0
22:38:00,38280,10.2,6.0,57.9,333.2,50.6,51.0,50.6,48.6,28.5,27.6,10.6,47.2,0.0
22:38:10,38290,10.2,6.0,57.7,327.4,50.7,51.0,50.6,48.4,28.7,27.6,10.6,47.0,0.0
22:38:20,38300,10.2,5.9,57.3,326.1,51.0,51.0,50.6,48.2,28.9,27.6,10.6,46.8,0.0
22:38:30,38310,10.1,5.9,57.5,326.4,51.0,51.0,50.6,48.2,28.9,27.6,10.5,46.5,0.0
22:38:40,38320,10.1,5.9,57.1,325.0,50.8,51.0,50.6,48.3,29.0,27.7,10.6,46.4,0.0
22:38:50,38330,10.1,5.9,57.2,325.6,50.9,51.0,50.6,48.0,28.9,27.6,10.5,46.1,0.0
22:39:00,38340,10.1,5.8,56.8,323.4,51.0,51.0,50.6,47.8,28.8,27.6,10.6,45.9,0.0
22:39:10,38350,10.1,5.9,56.8,325.7,51.0,51.0,50.6,48.0,28.9,27.7,10.5,45.7,0.0
22:39:20,38360,10.1,5.9,56.9,328.6,51.0,51.0,50.6,47.7,29.2,27.7,10.5,45.5,0.0
22:39:30,38370,10.1,5.8,56.7,331.1,51.0,51.0,50.6,48.0,29.3,27.7,10.5,45.2,0.0
22:39:40,38380,10.1,5.8,56.6,334.8,50.9,51.0,50.6,48.1,29.2,27.7,10.5,45.0,0.0
22:39:50,38390,10.1,5.8,56.3,338.8,50.9,51.0,50.6,48.2,29.1,27.7,10.5,44.8,0.0
22:40:00,38400,10.0,5.7,56.1,342.5,51.0,51.0,50.6,48.0,29.2,27.7,10.5,44.6,0.0
22:40:10,38410,10.0,5.6,56.0,342.7,50.8,51.0,50.6,48.4,29.2,27.7,10.5,44.5,0.0
22:40:20,38420,9.9,5.6,55.8,345.0,50.9,51.0,50.6,48.1,29.4,27.7,10.5,44.3,0.0
22:40:30,38430,10.0,5.6,55.5,346.2,50.8,51.0,50.6,47.7,29.5,27.7,10.5,44.1,0.0
22:40:40,38440,9.9,5.5,55.6,342.7,50.9,51.0,50.6,47.6,29.4,27.7,10.5,43.9,0.0
22:40:50,38450,9.9,5.5,55.6,343.4,50.7,51.0,50.6,47.6,29.5,27.7,10.5,43.7,0.0
22:41:00,38460,9.9,5.5,55.3,338.1,50.8,51.0,50.6,47.6,29.7,27.8,10.5,43.5,0.0
22:41:10,38470,9.9,5.5,55.0,332.2,50.9,51.0,50.6,47.7,29.7,27.8,10.5,43.3,0.0
22:41:20,38480,9.9,5.5,55.1,330.0,51.0,51.0,50.6,47.9,29.5,27.8,10.5,43.1,0.0
22:41:30,38490,9.9,5.5,55.2,326.9,51.0,51.0,50.6,47.8,29.7,27.8,10.5,42.9,0.0
22:41:40,38500,9.9,5.5,55.0,325.5,51.1,51.0,50.6,47.8,29.8,27.8,10.5,42.8,0.0
22:41:50,38510,9.9,5.5,55.1,323.5,51.0,51.0,50.6,47.9,29.9,27.8,10.5,42.5,0.0
22:42:00,38520,9.9,5.5,55.0,319.6,50.9,51.0,50.6,47.7,30.0,27.8,10.5,42.3,0.0
22:42:10,38530,9.9,5.4,54.7,317.3,50.8,51.0,50.6,47.5,29.9,27.8,10.5,42.2,0.0
22:42:20,38540,9.9,5.4,55.1,315.1,50.8,51.0,50.6,47.5,29.9,27.8,10.5,42.0,0.0
22:42:30,38550,9.9,5.4,54.9,313.7,50.8,51.0,50.6,47.6,30.1,27.9,10.5,41.9,0.0
22:42:40,38560,9.9,5.5,55.2,311.8,50.8,51.0,50.6,47.6,30.2,27.9,10.5,41.7,0.0
22:42:50,38570,9.9,5.4,54.8,310.3,50.9,51.0,50.6,47.7,30.2,27.9,10.5,41.6,0.0
22:43:00,38580,9.9,5.5,55.0,313.0,50.9,51.0,50.6,47.7,30.2,27.9,10.5,41.4,0.0
22:43:10,38590,9.9,5.5,55.1,312.6,51.0,51.0,50.6,47.7,30.3,27.9,10.5,41.3,0.0
22:43:20,38600,10.0,5.6,55.3,312.3,50.9,51.0,50.6,47.8,30.3,27.9,10.5,41.1,0.0
22:43:30,38610,10.0,5.6,55.6,311.0,50.9,51.0,50.6,47.8,30.3,27.9,10.5,41.0,0.0
22:43:40,38620,10.1,5.7,55.7,312.0,50.8,51.0,50.6,47.5,30.4,27.9,10.5,40.8,0.0
22:43:50,38630,10.1,5.7,55.7,313.7,50.0,51.0,50.6,47.6,30.5,27.9,10.5,40.7,0.0
22:44:00,38640,10.1,5.8,55.9,315.2,50.5,51.0,50.6,47.6,30.5,27.9,10.5,40.5,0.0
22:44:10,38650,10.2,5.8,56.0,316.6,50.7,50.9,50.6,47.6,30.5,27.9,10.5,40.4,0.0
22:44:20,38660,10.2,5.8,55.9,317.6,50.7,51.0,50.5,47.6,30.5,27.9,10.5,40.2,0.0
22:44:30,38670,10.2,5.9,56.2,319.2,50.6,51.0,50.6,47.6,30.5,28.0,10.5,40.1,0.0
22:44:40,38680,10.2,5.9,56.4,319.1,50.8,51.0,50.5,47.6,30.6,28.0,10.5,40.0,0.0
22:44:50,38690,10.2,5.9,56.2,319.8,50.9,50.9,50.5,47.6,30.8,28.0,10.4,39.8,0.0
22:45:00,38700,10.2,5.9,56.5,319.9,51.0,50.9,50.6,47.7,30.8,28.0,10.5,39.7,0.0
22:45:10,38710,10.2,5.9,56.7,319.9,50.8,50.9,50.6,47.6,30.9,28.0,10.5,39.5,0.0
22:45:20,38720,10.2,5.9,56.5,320.2,50.9,51.0,50.5,47.5,30.8,28.0,10.5,39.4,0.0
22:45:30,38730,10.2,5.8,56.4,320.6,51.0,51.0,50.5,47.6,30.9,28.0,10.5,39.3,0.0
22:45:40,38740,10.2,5.9,56.7,320.4,50.8,51.0,50.5,47.6,31.0,28.0,10.5,39.1,0.0
22:45:50,38750,10.2,5.9,56.9,320.6,50.6,51.0,50.5,47.4,31.0,28.1,10.5,39.0,0.0
22:46:00,38760,10.1,5.8,56.8,320.8,50.7,51.0,50.5,47.5,31.0,28.1,10.5,38.9,0.0
22:46:10,38770,10.2,5.9,57.0,321.2,50.7,51.0,50.5,47.6,31.0,28.1,10.5,38.7,0.0
22:46:20,38780,10.1,5.9,57.2,321.3,50.8,51.0,50.5,47.5,31.1,28.1,10.4,38.5,0.0
22:46:30,38790,10.1,5.9,57.2,321.7,50.8,50.9,50.5,47.6,31.2,28.1,10.5,38.3,0.0
22:46:40,38800,10.1,5.9,57.2,321.3,50.7,50.9,50.5,47.5,31.3,28.1,10.4,38.2,0.0
22:46:50,38810,10.1,5.9,57.4,321.8,50.8,51.0,50.5,47.4,31.3,28.1,10.4,38.1,0.0
22:47:00,38820,10.1,5.9,57.6,322.0,50.8,51.0,50.5,47.4,31.3,28.1,10.5,37.9,0.0
22:47:10,38830,10.0,5.8,57.7,322.1,50.5,51.0,50.5,47.5,31.3,28.1,10.5,37.8,0.0
22:47:20,38840,10.0,5.8,57.5,322.3,50.7,50.9,50.5,47.5,31.3,28.2,10.4,37.6,0.0
22:47:30,38850,10.0,5.8,57.9,322.9,50.9,50.9,50.5,47.5,31.4,28.2,10.5,37.4,0.0
22:47:40,38860,10.0,5.8,57.8,322.8,50.8,50.9,50.5,47.5,31.4,28.2,10.4,37.3,0.0
22:47:50,38870,10.0,5.8,58.0,323.6,50.9,50.9,50.5,47.5,31.5,28.2,10.4,37.1,0.0
22:48:00,38880,9.9,5.8,58.1,323.4,50.7,50.9,50.5,47.5,31.6,28.2,10.4,36.8,0.0
22:48:10,38890,9.9,5.8,58.2,324.0,50.8,50.9,50.5,47.5,31.6,28.2,10.4,36.7,0.0
22:48:20,38900,10.0,5.8,58.2,323.8,50.9,50.9,50.5,47.5,31.7,28.2,10.4,36.5,0.0
22:48:30,38910,9.9,5.8,58.5,324.3,51.0,50.9,50.5,47.5,31.7,28.2,10.4,36.5,0.0
22:48:40,38920,9.9,5.8,58.3,324.6,50.9,50.9,50.5,47.5,31.8,28.2,10.4,36.2,0.0
22:48:50,38930,9.9,5.8,58.4,325.3,50.8,50.9,50.5,47.5,31.8,28.2,10.4,36.0,0.0
22:49:00,38940,9.8,5.8,58.6,325.1,50.9,50.9,50.5,47.4,31.8,28.3,10.4,35.8,0.0
22:49:10,38950,9.9,5.8,58.5,325.5,50.8,50.9,50.5,47.4,31.8,28.3,10.4,35.7,0.0
22:49:20,38960,9.9,5.8,58.8,325.6,50.9,50.9,50.5,47.4,31.9,28.3,10.4,35.6,0.0
22:49:30,38970,9.9,5.8,58.7,325.6,50.7,50.9,50.5,47.4,31.9,28.3,10.4,35.3,0.0
22:49:40,38980,9.9,5.8,58.7,325.8,50.8,50.9,50.5,47.4,32.0,28.3,10.4,35.3,0.0
22:49:50,38990,9.9,5.8,58.8,326.0,50.7,50.9,50.5,47.4,32.0,28.3,10.4,35.2,0.0
22:50:00,39000,9.9,5.8,58.8,325.8,50.8,50.9,50.5,47.4,32.1,28.3,10.4,35.0,0.0
22:50:10,39010,9.9,5.9,59.0,325.6,50.8,50.9,50.5,47.5,32.1,28.3,10.4,34.9,0.0
22:50:20,39020,10.0,5.9,58.8,325.6,50.6,50.9,50.6,47.5,32.1,28.3,10.4,34.8,0.0
22:50:30,39030,10.0,6.0,59.0,326.3,50.8,50.9,50.5,47.4,32.2,28.4,10.4,34.8,0.0
22:50:40,39040,10.1,6.0,59.0,325.9,50.8,50.9,50.5,47.4,32.2,28.4,10.4,34.6,0.0
22:50:50,39050,10.1,6.0,58.9,326.3,50.8,50.9,50.5,47.4,32.3,28.4,10.4,34.4,0.0
22:51:00,39060,10.1,6.0,58.9,326.1,50.5,50.9,50.5,47.4,32.4,28.4,10.4,34.3,0.0
22:51:10,39070,10.2,6.1,59.0,326.8,50.6,50.9,50.5,47.4,32.4,28.4,10.4,34.3,0.0
22:51:20,39080,10.2,6.1,58.6,326.8,50.9,50.9,50.5,47.4,32.4,28.4,10.4,34.2,0.0
22:51:30,39090,10.2,6.1,58.9,326.7,51.0,50.9,50.5,47.4,32.5,28.5,10.4,34.1,0.0
22:51:40,39100,10.2,6.0,58.7,327.1,50.9,50.9,50.5,47.4,32.5,28.5,10.4,34.0,0.0
22:51:50,39110,10.2,6.0,58.5,327.3,50.7,50.9,50.5,47.4,32.5,28.5,10.4,33.9,0.0
22:52:00,39120,10.2,6.1,58.7,327.2,50.8,50.9,50.5,47.4,32.6,28.5,10.4,33.7,0.0
22:52:10,39130,10.2,6.0,58.5,327.9,50.9,50.9,50.5,47.4,32.6,28.5,10.4,33.5,0.0
22:52:20,39140,10.2,6.0,58.5,327.7,50.9,50.9,50.5,47.4,32.7,28.5,10.4,33.5,0.0
22:52:30,39150,10.2,6.1,58.7,328.0,50.8,50.9,50.5,47.4,32.7,28.6,10.4,33.3,0.0
22:52:40,39160,10.2,6.0,58.4,328.1,50.9,50.9,50.5,47.4,32.7,28.6,10.4,33.1,0.0
22:52:50,39170,10.1,6.0,58.2,328.5,50.9,50.9,50.5,47.4,32.8,28.6,10.4,33.0,0.0
22:53:00,39180,10.1,6.0,58.3,328.2,50.8,50.9,50.5,47.4,32.8,28.6,10.4,32.9,0.0
22:53:10,39190,10.1,5.9,58.4,328.9,50.6,50.9,50.5,47.5,32.9,28.6,10.4,32.8,0.0
22:53:20,39200,10.0,5.9,58.2,329.0,50.4,50.9,50.5,47.4,32.9,28.6,10.4,32.7,0.0
22:53:30,39210,10.0,5.9,58.3,329.1,50.2,50.9,50.5,47.4,32.9,28.6,10.4,32.5,0.0
22:53:40,39220,10.0,5.9,58.2,329.1,50.5,50.9,50.5,47.4,33.0,28.6,10.4,32.4,0.0
22:53:50,39230,10.0,5.8,58.4,329.2,50.8,50.9,50.5,47.4,33.1,28.6,10.4,32.3,0.0
22:54:00,39240,10.0,5.8,58.3,329.2,50.9,50.9,50.5,47.3,33.1,28.7,10.4,32.2,0.0
22:54:10,39250,10.0,5.8,58.3,329.8,50.7,50.9,50.5,47.3,33.1,28.7,10.4,32.1,0.0
22:54:20,39260,10.0,5.8,58.4,329.3,50.9,50.9,50.5,47.3,33.1,28.7,10.4,31.9,0.0
22:54:30,39270,10.0,5.8,58.4,329.7,50.9,50.9,50.5,47.4,33.2,28.7,10.4,31.7,0.0
22:54:40,39280,9.9,5.8,58.5,329.6,50.8,50.9,50.5,47.4,33.3,28.7,10.4,31.5,0.0
22:54:50,39290,9.9,5.8,58.6,330.3,50.8,50.9,50.5,47.4,33.3,28.7,10.4,31.4,0.0
22:55:00,39300,9.9,5.8,58.5,329.5,50.6,50.9,50.5,47.3,33.3,28.7,10.4,31.3,0.0
22:55:10,39310,9.9,5.8,58.5,329.6,50.9,50.9,50.5,47.4,33.3,28.8,10.4,31.2,0.0
22:55:20,39320,9.9,5.8,58.8,329.6,50.6,50.9,50.5,47.4,33.4,28.8,10.4,31.0,0.0
22:55:30,39330,9.9,5.8,58.8,329.7,50.6,50.9,50.5,47.4,33.4,28.8,10.4,30.8,0.0
22:55:40,39340,9.8,5.8,58.7,330.0,50.5,50.9,50.5,47.4,33.5,28.8,10.4,30.8,0.0
22:55:50,39350,9.8,5.8,58.7,330.0,50.5,50.9,50.5,47.4,33.5,28.8,10.4,30.7,0.0
22:56:00,39360,9.8,5.8,58.7,330.0,50.5,50.9,50.5,47.4,33.6,28.9,10.4,30.7,0.0
22:56:10,39370,9.8,5.7,58.8,330.5,50.6,50.9,50.5,47.4,33.6,28.9,10.4,30.5,0.0
22:56:20,39380,9.8,5.7,58.8,330.7,50.7,50.9,50.5,47.4,33.6,28.9,10.4,30.3,0.0
22:56:30,39390,9.8,5.8,59.2,331.0,50.4,50.9,50.5,47.4,33.7,28.9,10.4,30.1,0.0
22:56:40,39400,9.9,5.8,59.0,331.0,50.8,50.8,50.5,47.4,33.7,28.9,10.4,30.0,0.0
22:56:50,39410,9.9,5.8,58.9,331.3,50.5,50.9,50.5,47.4,33.8,28.9,10.4,29.8,0.0
22:57:00,39420,9.8,5.8,59.2,331.2,50.7,50.9,50.5,47.4,33.8,29.0,10.4,29.8,0.0
22:57:10,39430,9.8,5.8,59.2,335.9,50.5,50.9,50.6,47.4,33.8,29.0,10.4,29.7,0.0
22:57:20,39440,9.9,5.9,59.3,332.1,50.7,50.9,50.6,47.4,33.9,29.0,10.4,29.5,0.0
22:57:30,39450,10.0,5.9,59.4,332.8,50.6,50.8,50.6,47.4,33.9,29.0,10.4,29.4,0.0
22:57:40,39460,10.0,6.0,59.3,332.6,50.6,50.9,50.6,47.4,34.0,29.0,10.4,29.3,0.0
22:57:50,39470,10.0,6.0,59.3,332.9,50.8,50.9,50.6,47.4,34.0,29.0,10.3,29.2,0.0
22:58:00,39480,10.0,6.0,59.3,338.1,50.6,50.9,50.5,47.4,34.0,29.1,10.3,29.2,0.0
22:58:10,39490,10.1,6.1,59.6,333.4,50.8,50.9,50.5,47.4,34.1,29.1,10.3,29.0,0.0
22:58:20,39500,10.1,6.1,59.7,338.6,50.9,50.9,50.5,47.4,34.1,29.1,10.4,29.0,0.0
22:58:30,39510,10.1,6.1,59.6,333.4,50.8,50.9,50.5,47.4,34.1,29.1,10.3,28.8,0.0
22:58:40,39520,10.1,6.1,59.8,333.9,50.8,50.9,50.5,47.4,34.2,29.1,10.3,28.7,0.0
22:58:50,39530,10.1,6.1,59.9,338.8,50.4,50.9,50.5,47.4,34.2,29.2,10.4,28.6,0.0
22:59:00,39540,10.0,6.0,60.0,333.5,50.2,50.9,50.5,47.4,34.3,29.2,10.3,28.6,0.0
22:59:10,39550,10.0,6.0,59.9,333.8,50.5,50.8,50.5,47.4,34.3,29.2,10.4,28.5,0.0
22:59:20,39560,10.0,6.0,59.7,333.5,50.6,50.8,50.5,47.4,34.3,29.2,10.3,28.4,0.0
22:59:30,39570,10.0,6.0,60.0,334.2,50.7,50.8,50.5,47.4,34.4,29.2,10.3,28.2,0.0
22:59:40,39580,10.0,6.1,60.2,333.8,50.4,50.8,50.5,47.4,34.4,29.3,10.3,28.1,0.0
22:59:50,39590,10.0,6.1,60.1,336.6,50.5,50.9,50.5,47.4,34.5,29.3,10.3,27.9,0.0
23:00:00,39600,10.0,6.0,60.1,334.3,50.7,50.9,50.5,47.4,34.5,29.3,10.3,27.9,0.0
23:00:10,39610,9.9,5.9,59.8,334.1,50.5,50.9,50.5,47.4,34.5,29.3,10.3,27.9,0.0
23:00:20,39620,9.9,5.9,59.8,334.1,50.4,50.9,50.6,47.4,34.6,29.3,10.3,27.7,0.0
23:00:30,39630,10.0,6.0,59.9,334.4,50.7,50.9,50.6,47.4,34.6,29.4,10.3,27.6,0.0
23:00:40,39640,9.9,5.9,59.9,334.2,50.8,50.8,50.5,47.4,34.7,29.4,10.3,27.5,0.0
23:00:50,39650,9.9,5.9,59.7,334.6,50.5,50.8,50.5,47.4,34.7,29.3,10.3,27.4,0.0
23:01:00,39660,10.0,5.9,59.3,334.3,50.6,50.8,50.5,47.4,34.7,29.4,10.3,27.2,0.0
23:01:10,39670,9.9,5.8,59.2,335.2,50.7,50.8,50.5,47.4,34.8,29.4,10.3,27.2,0.0
23:01:20,39680,9.8,5.8,59.3,335.4,50.6,50.8,50.6,47.4,34.8,29.4,10.3,27.2,0.0
23:01:30,39690,9.8,5.8,58.9,336.1,50.6,50.9,50.5,47.4,34.8,29.4,10.3,27.0,0.0
23:01:40,39700,9.9,5.8,58.7,335.2,50.7,50.8,50.5,47.5,34.9,29.5,10.3,26.8,0.0
23:01:50,39710,9.9,5.8,58.6,335.6,50.8,50.9,50.5,47.4,34.9,29.5,10.3,26.7,0.0
23:02:00,39720,10.0,5.8,58.2,336.6,50.6,50.9,50.5,47.4,35.0,29.5,10.3,26.7,0.0
23:02:10,39730,10.1,5.9,58.0,336.9,50.7,50.9,50.5,47.4,35.0,29.5,10.3,26.6,0.0
23:02:20,39740,10.1,5.9,57.7,336.5,50.5,50.9,50.5,47.4,35.0,29.6,10.3,26.5,0.0
23:02:30,39750,10.1,5.9,57.3,336.4,50.7,50.9,50.5,47.5,35.1,29.6,10.3,26.4,0.0
23:02:40,39760,10.2,5.9,57.3,336.3,49.6,50.9,50.5,47.5,35.1,29.6,10.3,26.4,0.0
23:02:50,39770,10.1,5.9,57.1,336.8,50.2,50.8,50.5,47.5,35.1,29.6,10.3,26.3,0.0
23:03:00,39780,10.1,5.8,56.6,336.2,50.4,50.8,50.5,47.5,35.2,29.6,10.3,26.2,0.0
23:03:10,39790,10.2,5.9,56.6,336.9,50.6,50.8,50.5,47.5,35.2,29.7,10.3,26.1,0.0
23:03:20,39800,10.2,5.8,56.3,336.4,50.6,50.8,50.5,47.5,35.3,29.7,10.3,26.0,0.0
23:03:30,39810,10.2,5.9,56.3,336.5,50.6,50.8,50.5,47.4,35.3,29.7,10.3,25.9,0.0
23:03:40,39820,10.2,5.9,56.3,336.4,50.6,50.8,50.5,47.4,35.3,29.7,10.3,25.9,0.0
23:03:50,39830,10.2,5.8,55.9,336.8,50.7,50.8,50.5,47.5,35.4,29.7,10.3,25.8,0.0
23:04:00,39840,10.2,5.8,55.8,336.2,50.4,50.8,50.6,47.5,35.4,29.8,10.3,25.7,0.0
23:04:10,39850,10.2,5.8,55.8,336.6,50.5,50.8,50.5,47.5,35.4,29.8,10.3,25.6,0.0
23:04:20,39860,10.1,5.7,55.9,336.3,50.5,50.8,50.5,47.5,35.5,29.8,10.3,25.7,0.0
23:04:30,39870,10.1,5.7,55.4,336.7,50.5,50.8,50.5,47.5,35.5,29.8,10.4,25.5,0.0
23:04:40,39880,10.1,5.7,55.7,336.6,50.6,50.8,50.5,47.5,35.5,29.8,10.4,25.4,0.0
23:04:50,39890,10.0,5.6,55.5,337.2,50.6,50.8,50.5,47.5,35.6,29.8,10.4,25.3,0.0
23:05:00,39900,10.0,5.6,55.4,336.9,50.7,50.8,50.5,47.5,35.6,29.9,10.4,25.3,0.0
23:05:10,39910,10.0,5.6,55.6,337.3,50.5,50.8,50.5,47.5,35.7,29.9,10.4,25.1,0.0
23:05:20,39920,10.0,5.6,55.4,337.6,50.5,50.8,50.5,47.5,35.7,29.9,10.4,24.9,0.0
23:05:30,39930,9.9,5.5,55.2,337.6,50.4,50.8,50.5,47.5,35.8,29.9,10.4,24.8,0.0
23:05:40,39940,10.0,5.5,55.3,337.9,50.6,50.8,50.5,47.5,35.8,29.9,10.4,24.7,0.0
23:05:50,39950,9.9,5.5,55.2,337.9,50.4,50.8,50.5,47.5,35.8,30.0,10.4,24.6,0.0
23:06:00,39960,9.9,5.5,55.7,337.8,50.6,50.8,50.5,47.5,35.8,30.0,10.4,24.6,0.0
23:06:10,39970,9.9,5.5,55.5,338.3,50.7,50.8,50.5,47.5,35.9,30.0,10.4,24.5,0.0
23:06:20,39980,10.0,5.6,55.6,338.5,50.4,50.8,50.5,47.5,35.9,30.0,10.4,24.4,0.0
23:06:30,39990,9.9,5.5,55.5,338.6,50.6,50.8,50.5,47.5,36.0,30.0,10.4,24.4,0.0
23:06:40,40000,9.9,5.5,55.6,338.0,50.6,50.8,50.5,47.5,36.0,30.1,10.4,24.4,0.0
23:06:50,40010,9.8,5.5,55.5,339.1,50.7,50.8,50.5,47.5,36.0,30.1,10.4,24.2,0.0
23:07:00,40020,9.9,5.5,55.7,338.4,50.6,50.8,50.5,47.5,36.1,30.1,10.4,24.1,0.0
23:07:10,40030,9.9,5.5,55.9,338.0,50.8,50.8,50.5,47.5,36.1,30.1,10.4,24.1,0.0
23:07:20,40040,9.8,5.5,56.0,337.8,50.7,50.8,50.5,47.5,36.1,30.2,10.4,24.0,0.0
23:07:30,40050,9.9,5.6,56.2,338.0,50.7,50.8,50.5,47.5,36.2,30.2,10.4,23.9,0.0
23:07:40,40060,9.8,5.5,56.3,338.0,50.5,50.8,50.5,47.6,36.2,30.2,10.4,23.8,0.0
23:07:50,40070,9.8,5.5,56.3,338.3,50.6,50.8,50.5,47.6,36.3,30.2,10.5,23.7,0.0
23:08:00,40080,9.8,5.5,56.6,338.3,50.5,50.8,50.5,47.6,36.3,30.2,10.5,23.7,0.0
23:08:10,40090,9.8,5.5,56.6,339.0,50.5,50.8,50.5,47.6,36.3,30.3,10.5,23.6,0.0
23:08:20,40100,9.8,5.6,56.6,339.1,50.6,50.8,50.5,47.6,36.3,30.3,10.5,23.6,0.0
23:08:30,40110,9.9,5.6,56.5,339.6,50.0,50.8,50.5,47.6,36.4,30.3,10.5,23.4,0.0
23:08:40,40120,9.9,5.7,57.0,339.6,49.8,50.8,50.5,47.6,36.4,30.3,10.5,23.3,0.0
23:08:50,40130,9.9,5.7,56.8,340.1,50.4,50.8,50.5,47.6,36.5,30.3,10.5,23.4,0.0
23:09:00,40140,10.0,5.7,57.1,340.3,50.2,50.8,50.5,47.6,36.5,30.4,10.5,23.3,0.0
23:09:10,40150,10.0,5.8,57.2,340.2,50.1,50.8,50.5,47.6,36.5,30.4,10.5,23.2,0.0
23:09:20,40160,10.1,5.8,57.3,340.1,50.5,50.8,50.5,47.6,36.6,30.4,10.5,23.1,0.0
23:09:30,40170,10.1,5.9,57.5,341.0,50.4,50.8,50.5,47.6,36.6,30.4,10.5,23.0,0.0
23:09:40,40180,10.1,5.9,57.8,340.9,50.6,50.8,50.5,47.6,36.6,30.4,10.5,23.0,0.0
23:09:50,40190,10.1,5.9,57.8,340.7,50.6,50.8,50.5,47.6,36.7,30.5,10.5,22.9,0.0
23:10:00,40200,10.1,5.9,57.9,340.7,50.6,50.8,50.5,47.6,36.7,30.5,10.6,22.9,0.0
23:10:10,40210,10.2,6.0,57.8,341.4,50.5,50.8,50.5,47.6,36.7,30.5,10.6,22.9,0.0
23:10:20,40220,10.1,6.0,57.9,341.2,50.5,50.8,50.5,47.7,36.8,30.5,10.6,22.8,0.0
23:10:30,40230,10.1,6.0,58.1,341.1,50.3,50.8,50.5,47.7,36.8,30.6,10.6,22.8,0.0
23:10:40,40240,10.1,5.9,58.3,341.4,50.0,50.8,50.5,47.6,36.8,30.6,10.6,22.7,0.0
23:10:50,40250,10.1,6.0,58.4,341.7,50.4,50.8,50.5,47.6,36.9,30.6,10.6,22.6,0.0
23:11:00,40260,10.1,5.9,58.3,341.5,50.2,50.8,50.5,47.6,36.9,30.6,10.6,22.6,0.0
23:11:10,40270,10.1,5.9,58.3,342.1,50.4,50.8,50.5,47.7,36.9,30.7,10.6,22.6,0.0
23:11:20,40280,10.1,5.9,58.6,341.9,50.4,50.8,50.5,47.7,37.0,30.7,10.6,22.5,0.0
23:11:30,40290,10.1,5.9,58.5,342.0,50.5,50.8,50.5,47.7,37.0,30.7,10.6,22.4,0.0
23:11:40,40300,10.0,5.9,58.8,342.2,50.3,50.8,50.5,47.7,37.0,30.7,10.6,22.4,0.0
23:11:50,40310,10.0,5.9,58.3,341.9,50.3,50.8,50.5,47.7,37.1,30.7,10.7,22.3,0.0
23:12:00,40320,10.0,5.9,58.6,342.2,50.5,50.8,50.5,47.7,37.1,30.8,10.7,22.3,0.0
23:12:10,40330,9.9,5.8,58.8,342.6,50.4,50.8,50.5,47.7,37.1,30.8,10.7,22.2,0.0
23:12:20,40340,9.9,5.8,58.7,342.4,50.4,50.8,50.5,47.7,37.2,30.8,10.7,22.3,0.0
23:12:30,40350,9.9,5.8,58.6,342.6,50.3,50.8,50.5,47.7,37.2,30.8,10.7,22.2,0.0
23:12:40,40360,9.9,5.8,58.8,342.7,50.6,50.8,50.5,47.7,37.3,30.9,10.7,22.1,0.0
23:12:50,40370,9.9,5.8,58.9,343.2,50.5,50.8,50.5,47.7,37.3,30.9,10.8,22.0,0.0
23:13:00,40380,9.9,5.8,58.8,343.0,50.6,50.8,50.5,47.7,37.3,30.9,10.8,21.9,0.0
23:13:10,40390,9.9,5.8,58.9,343.3,50.7,50.8,50.5,47.7,37.3,30.9,10.8,21.9,0.0
23:13:20,40400,9.8,5.8,59.1,343.1,50.6,50.8,50.5,47.7,37.4,30.9,10.8,21.9,0.0
23:13:30,40410,9.9,5.8,58.8,343.4,50.5,50.8,50.5,47.7,37.4,31.0,10.8,21.8,0.0
23:13:40,40420,9.8,5.8,59.1,343.4,50.2,50.8,50.5,47.8,37.4,31.0,10.8,21.7,0.0
23:13:50,40430,9.8,5.8,59.1,343.1,50.4,50.8,50.5,47.7,37.5,31.0,10.8,21.6,0.0
23:14:00,40440,9.8,5.8,59.0,343.1,50.4,50.7,50.5,47.7,37.5,31.0,10.8,21.6,0.0
23:14:10,40450,9.8,5.8,58.8,343.7,50.3,50.7,50.5,47.7,37.6,31.1,10.8,21.5,0.0
23:14:20,40460,9.9,5.8,58.9,343.7,50.4,50.7,50.5,47.8,37.6,31.1,10.8,21.4,0.0
23:14:30,40470,9.9,5.9,59.0,344.0,50.3,50.8,50.5,47.8,37.6,31.1,10.9,21.3,0.0
23:14:40,40480,10.0,5.9,58.7,343.5,50.1,50.8,50.5,47.8,37.7,31.1,10.9,21.2,0.0
23:14:50,40490,10.0,5.9,58.9,344.6,50.5,50.8,50.5,47.8,37.7,31.1,10.9,21.2,0.0
23:15:00,40500,10.1,6.0,58.9,344.0,50.2,50.8,50.5,47.8,37.7,31.2,10.9,21.1,0.0
23:15:10,40510,10.1,6.0,58.5,344.8,50.4,50.8,50.5,47.8,37.8,31.2,10.9,21.1,0.0
23:15:20,40520,10.1,6.0,58.6,344.4,50.4,50.8,50.5,47.8,37.8,31.2,10.9,21.0,0.0
23:15:30,40530,10.2,6.0,58.5,344.5,50.5,50.8,50.5,47.9,37.8,31.2,11.0,21.0,0.0
23:15:40,40540,10.2,6.0,58.2,344.3,50.0,50.8,50.5,47.9,37.8,31.3,11.0,21.0,0.0
23:15:50,40550,10.2,6.0,58.3,344.2,50.5,50.7,50.5,47.9,37.9,31.3,11.0,20.9,0.0
23:16:00,40560,10.2,6.1,58.4,345.0,50.6,50.7,50.5,47.8,37.9,31.3,11.0,20.8,0.0
23:16:10,40570,10.2,6.0,58.2,345.3,50.5,50.8,50.5,47.8,37.9,31.3,11.0,20.8,0.0
23:16:20,40580,10.2,6.0,58.0,345.1,50.5,50.8,50.5,47.9,38.0,31.4,11.0,20.8,0.0
23:16:30,40590,10.1,6.0,58.3,345.0,50.4,50.7,50.5,47.9,38.0,31.4,11.0,20.7,0.0
23:16:40,40600,10.1,5.9,57.8,345.3,50.0,50.7,50.5,47.9,38.0,31.4,11.0,20.7,0.0
23:16:50,40610,10.1,5.9,57.7,346.0,50.4,50.7,50.5,47.8,38.1,31.4,11.1,20.6,0.0
23:17:00,40620,10.1,5.9,58.0,345.5,50.5,50.7,50.5,47.8,38.1,31.4,11.1,20.6,0.0
23:17:10,40630,10.1,5.9,57.8,346.1,50.7,50.7,50.5,47.8,38.1,31.5,11.1,20.5,0.0
23:17:20,40640,10.1,5.9,57.6,346.0,50.6,50.7,50.5,47.9,38.2,31.5,11.1,20.4,0.0
23:17:30,40650,10.0,5.9,58.1,346.7,50.6,50.7,50.5,47.9,38.2,31.5,11.1,20.4,0.0
23:17:40,40660,10.0,5.9,57.9,346.4,50.1,50.7,50.5,47.9,38.2,31.5,11.1,20.3,0.0
23:17:50,40670,10.0,5.8,58.0,346.1,50.6,50.8,50.4,47.9,38.3,31.6,11.1,20.2,0.0
23:18:00,40680,10.0,5.8,57.9,346.6,50.5,50.7,50.5,47.9,38.3,31.6,11.2,20.1,0.0
23:18:10,40690,10.0,5.8,58.0,346.6,50.6,50.7,50.5,47.9,38.3,31.6,11.2,20.1,0.0
23:18:20,40700,10.0,5.8,58.1,346.6,50.3,50.7,50.5,47.9,38.4,31.6,11.2,20.0,0.0
23:18:30,40710,10.0,5.9,58.2,346.6,50.4,50.7,50.5,48.0,38.4,31.7,11.2,20.0,0.0
23:18:40,40720,10.0,5.8,58.1,346.5,50.6,50.7,50.5,48.0,38.4,31.7,11.2,19.9,0.0
23:18:50,40730,9.9,5.8,58.3,346.9,50.7,50.7,50.5,48.0,38.5,31.7,11.2,19.9,0.0
23:19:00,40740,9.9,5.8,58.2,346.4,50.6,50.7,50.5,48.0,38.5,31.7,11.2,19.9,0.0
23:19:10,40750,9.9,5.8,58.4,347.1,50.6,50.7,50.5,48.0,38.5,31.8,11.2,19.9,0.0
23:19:20,40760,9.9,5.8,58.5,349.4,50.2,50.7,50.5,48.0,38.5,31.8,11.2,19.8,0.0
23:19:30,40770,9.9,5.8,58.7,347.2,50.3,50.7,50.5,48.0,38.6,31.8,11.3,19.7,0.0
23:19:40,40780,9.9,5.8,58.5,347.1,50.1,50.7,50.4,48.0,38.6,31.8,11.3,19.6,0.0
23:19:50,40790,9.8,5.8,58.9,347.0,50.4,50.7,50.4,48.0,38.6,31.9,11.3,19.6,0.0
23:20:00,40800,9.8,5.8,58.7,347.3,50.5,50.7,50.4,48.0,38.7,31.9,11.3,19.6,0.0
23:20:10,40810,9.8,5.8,59.0,347.5,50.5,50.7,50.5,48.0,38.7,31.9,11.3,19.5,0.0
23:20:20,40820,9.8,5.7,59.1,348.8,50.6,50.7,50.4,48.0,38.8,31.9,11.3,19.4,0.0
23:20:30,40830,9.8,5.7,58.9,347.4,50.5,50.7,50.4,48.0,38.8,32.0,11.3,19.4,0.0
23:20:40,40840,9.8,5.7,58.9,347.6,50.5,50.7,50.4,48.0,38.8,32.0,11.4,19.3,0.0
23:20:50,40850,9.8,5.7,59.0,347.9,50.5,50.7,50.4,48.1,38.8,32.0,11.4,19.2,0.0
23:21:00,40860,9.8,5.8,59.0,347.7,50.4,50.7,50.4,48.1,38.9,32.1,11.4,19.2,0.0
23:21:10,40870,9.8,5.8,59.1,348.0,50.3,50.7,50.4,48.0,38.9,32.1,11.4,19.1,0.0
23:21:20,40880,9.8,5.8,59.2,347.6,50.6,50.7,50.5,48.1,38.9,32.1,11.4,19.1,0.0
23:21:30,40890,9.8,5.8,59.1,348.1,50.5,50.7,50.5,48.1,39.0,32.1,11.4,19.1,0.0
23:21:40,40900,9.9,5.8,59.0,348.1,50.4,50.7,50.5,48.1,39.0,32.1,11.4,19.0,0.0
23:21:50,40910,9.9,5.9,59.0,348.4,50.2,50.7,50.4,48.1,39.0,32.2,11.5,19.0,0.0
23:22:00,40920,10.0,5.9,59.3,348.5,50.2,50.7,50.5,48.1,39.1,32.2,11.5,18.9,0.0
23:22:10,40930,10.0,5.9,59.0,348.8,50.1,50.7,50.5,48.1,39.1,32.2,11.5,18.8,0.0
23:22:20,40940,10.0,6.0,59.4,348.8,50.2,50.7,50.5,48.1,39.1,32.2,11.5,18.8,0.0
23:22:30,40950,10.0,6.0,59.3,348.9,50.3,50.7,50.4,48.1,39.2,32.3,11.5,18.7,0.0
23:22:40,40960,10.0,6.0,59.3,348.7,50.2,50.7,50.5,48.1,39.2,32.3,11.5,18.8,0.0
23:22:50,40970,10.0,6.0,59.3,349.3,50.3,50.7,50.4,48.1,39.2,32.3,11.5,18.7,0.0
23:23:00,40980,10.0,6.0,59.5,349.0,50.3,50.7,50.5,48.2,39.3,32.4,11.6,18.7,0.0
23:23:10,40990,10.0,6.0,59.4,349.4,50.2,50.7,50.4,48.2,39.3,32.4,11.6,18.6,0.0
23:23:20,41000,10.0,6.0,59.5,350.0,50.5,50.7,50.5,48.2,39.3,32.4,11.6,18.6,0.0
23:23:30,41010,10.0,6.0,59.5,350.3,50.4,50.7,50.5,48.1,39.3,32.4,11.6,18.5,0.0
23:23:40,41020,10.0,6.0,59.6,350.2,50.5,50.7,50.5,48.2,39.4,32.5,11.6,18.5,0.0
23:23:50,41030,10.0,5.9,59.4,350.3,50.4,50.7,50.4,48.2,39.4,32.5,11.6,18.4,0.0
23:24:00,41040,9.9,5.9,59.6,350.2,50.3,50.7,50.4,48.2,39.4,32.5,11.6,18.3,0.0
23:24:10,41050,9.9,5.8,59.3,350.4,50.4,50.7,50.5,48.2,39.5,32.5,11.6,18.3,0.0
23:24:20,41060,9.8,5.8,59.4,349.6,50.4,50.7,50.5,48.2,39.5,32.5,11.7,18.3,0.0
23:24:30,41070,9.8,5.7,59.2,349.9,50.1,50.7,50.4,48.2,39.5,32.6,11.7,18.2,0.0
23:24:40,41080,9.8,5.7,58.9,350.2,50.2,50.7,50.4,48.2,39.6,32.6,11.7,18.2,0.0
23:24:50,41090,9.8,5.8,58.8,350.3,50.5,50.7,50.4,48.3,39.6,32.6,11.7,18.1,0.0
23:25:00,41100,9.8,5.8,58.8,355.2,50.6,50.7,50.4,48.3,39.6,32.7,11.7,18.1,0.0
23:25:10,41110,9.9,5.8,58.5,350.6,50.5,50.7,50.4,48.3,39.6,32.7,11.7,18.1,0.0
23:25:20,41120,9.9,5.8,58.5,351.2,50.6,50.7,50.4,48.3,39.7,32.7,11.7,18.0,0.0
23:25:30,41130,10.0,5.8,58.2,351.1,50.6,50.7,50.4,48.2,39.7,32.7,11.7,17.9,0.0
23:25:40,41140,10.0,5.9,57.9,351.3,50.4,50.7,50.4,48.2,39.7,32.8,11.7,17.8,0.0
23:25:50,41150,10.1,5.9,57.8,351.0,50.5,50.7,50.4,48.2,39.8,32.8,11.8,17.8,0.0
23:26:00,41160,10.2,6.0,57.8,351.5,50.6,50.7,50.4,48.3,39.8,32.8,11.8,17.7,0.0
23:26:10,41170,10.2,6.0,57.3,350.8,50.5,50.7,50.4,48.3,39.8,32.8,11.8,17.7,0.0
23:26:20,41180,10.2,6.0,57.2,351.5,50.3,50.7,50.4,48.4,39.9,32.9,11.8,17.6,0.0
23:26:30,41190,10.2,5.9,56.9,351.6,50.3,50.7,50.4,48.4,39.9,32.9,11.8,17.6,0.0
23:26:40,41200,10.2,5.9,56.8,351.6,50.5,50.7,50.4,48.4,39.9,32.9,11.8,17.6,0.0
23:26:50,41210,10.2,5.9,56.7,351.5,50.3,50.7,50.4,48.3,40.0,32.9,11.9,17.6,0.0
23:27:00,41220,10.2,5.9,56.4,351.1,50.5,50.7,50.4,48.3,40.0,32.9,11.9,17.5,0.0
23:27:10,41230,10.2,5.9,56.4,351.1,50.6,50.7,50.4,48.3,40.0,33.0,11.9,17.5,0.0
23:27:20,41240,10.3,5.9,56.4,351.6,50.4,50.7,50.4,48.3,40.0,33.0,11.9,17.5,0.0
23:27:30,41250,10.3,5.9,55.9,351.5,50.6,50.7,50.4,48.4,40.1,33.1,11.9,17.5,0.0
23:27:40,41260,10.2,5.9,56.2,352.0,50.6,50.7,50.4,48.4,40.1,33.1,11.9,17.4,0.0
23:27:50,41270,10.2,5.9,56.0,351.9,50.5,50.7,50.4,48.4,40.1,33.1,12.0,17.3,0.0
23:28:00,41280,10.2,5.8,55.9,352.1,50.5,50.7,50.4,48.4,40.2,33.1,12.0,17.3,0.0
23:28:10,41290,10.2,5.8,55.6,351.5,50.4,50.7,50.4,48.4,40.2,33.1,12.0,17.3,0.0
23:28:20,41300,10.1,5.7,55.7,352.5,50.3,50.7,50.4,48.4,40.2,33.2,12.0,17.2,0.0
23:28:30,41310,10.1,5.7,55.9,352.5,50.3,50.7,50.4,48.4,40.3,33.2,11.1,17.2,1.8
23:28:40,41320,10.1,5.7,55.6,352.4,50.3,50.7,50.4,48.4,40.3,33.2,10.9,17.1,1.7
23:28:50,41330,10.0,5.6,55.7,352.3,50.1,50.6,50.4,48.4,40.3,33.2,10.7,17.1,1.7
23:29:00,41340,10.0,5.6,55.8,355.6,50.0,50.7,50.4,48.4,40.3,33.2,9.4,17.0,1.7
23:29:10,41350,10.0,5.6,55.8,352.8,50.0,50.7,50.4,48.5,40.4,33.3,8.8,17.0,1.7
23:29:20,41360,10.0,5.6,55.7,353.3,50.3,50.6,50.4,48.5,40.4,33.4,9.6,17.0,1.7
23:29:30,41370,10.0,5.7,55.8,353.4,50.3,50.7,50.4,48.5,40.5,33.4,10.7,17.0,1.7
23:29:40,41380,10.0,5.7,56.0,353.9,50.2,50.6,50.4,48.5,40.5,33.4,10.6,16.9,1.7
23:29:50,41390,10.0,5.6,56.2,353.0,50.3,50.7,50.4,48.5,40.5,33.4,10.5,16.9,1.7
23:30:00,41400,9.9,5.6,56.2,352.8,50.1,50.6,50.4,48.5,40.5,33.4,10.5,16.8,1.7
23:30:10,41410,9.9,5.6,56.0,354.9,50.1,50.6,50.4,48.5,40.5,33.5,10.5,16.7,1.7
23:30:20,41420,9.9,5.6,56.3,352.9,50.2,50.7,50.4,48.4,40.7,32.4,10.5,49.1,1.7
23:30:30,41430,9.9,5.6,56.4,352.1,50.2,50.6,50.4,48.1,40.4,32.1,10.5,50.1,1.7
23:30:40,41440,9.9,5.6,56.7,353.0,50.1,50.7,50.4,47.8,40.2,31.9,10.5,50.2,1.7
23:30:50,41450,9.9,5.6,56.7,349.6,50.2,50.7,50.4,47.8,39.8,31.4,10.5,50.2,1.7
23:31:00,41460,9.8,5.6,56.6,348.2,50.3,50.7,50.4,47.3,39.5,31.0,10.5,50.2,1.7
23:31:10,41470,9.8,5.6,57.0,347.1,50.4,50.7,50.4,46.9,39.3,30.4,10.5,50.2,1.7
23:31:20,41480,9.8,5.6,57.0,345.2,50.2,50.7,50.4,47.1,39.0,30.2,10.5,50.3,1.7
23:31:30,41490,9.8,5.6,57.3,345.2,50.1,50.7,50.4,46.7,39.3,29.5,10.5,50.2,1.7
23:31:40,41500,9.7,5.5,57.2,344.3,50.3,50.6,50.4,46.4,39.3,29.5,10.5,50.2,1.7
23:31:50,41510,9.7,5.6,57.4,343.0,50.3,50.7,50.4,46.6,39.2,29.3,10.5,50.3,1.7
23:32:00,41520,9.8,5.6,57.7,342.3,50.5,50.6,50.4,46.1,39.1,28.9,10.5,50.3,1.7
23:32:10,41530,9.7,5.6,57.5,341.3,50.4,50.7,50.4,45.9,38.6,28.9,10.5,50.3,1.7
23:32:20,41540,9.8,5.6,57.8,340.1,50.5,50.7,50.4,45.7,38.4,28.2,10.5,50.3,1.7
23:32:30,41550,9.8,5.7,58.0,339.6,50.5,50.7,50.4,45.5,38.3,27.9,10.5,50.3,1.7
23:32:40,41560,9.8,5.7,57.9,338.9,50.1,50.6,50.4,45.3,37.5,28.1,10.5,50.3,1.7
23:32:50,41570,9.9,5.7,58.2,337.3,50.4,50.7,50.3,45.1,36.8,27.5,10.5,50.2,1.7
23:33:00,41580,9.9,5.8,58.1,336.8,50.4,50.7,50.3,45.0,35.8,27.1,10.5,50.3,-0.1
23:33:10,41590,10.0,5.9,58.3,335.5,50.5,50.6,50.2,44.9,34.3,27.3,10.5,50.2,0.0
23:33:20,41600,10.0,5.9,58.4,335.6,50.5,50.6,50.2,45.0,34.6,27.6,10.5,50.2,0.0
23:33:30,41610,10.1,6.0,58.6,335.5,50.6,50.6,50.1,45.1,36.3,27.8,10.5,50.2,0.0
23:33:40,41620,10.1,6.0,58.7,335.5,50.5,50.7,50.1,45.1,36.9,27.8,10.5,50.1,0.0
23:33:50,41630,10.2,6.0,58.6,336.0,50.4,50.7,50.1,45.4,36.2,27.5,10.5,49.9,0.0
23:34:00,41640,10.2,6.0,58.5,336.8,50.6,50.7,50.2,45.3,35.2,27.5,10.5,49.8,0.0
23:34:10,41650,10.2,6.0,58.4,337.3,50.4,50.7,50.2,45.2,34.9,27.4,10.5,49.7,0.0
23:34:20,41660,10.2,6.0,58.2,337.4,50.3,50.7,50.2,44.9,35.5,27.5,10.5,49.5,0.0
23:34:30,41670,10.2,6.0,58.2,337.5,50.3,50.7,50.2,44.7,34.9,27.4,10.5,49.2,0.0
23:34:40,41680,10.2,6.0,58.2,337.7,50.1,50.6,50.2,44.6,34.9,27.5,10.5,48.9,0.0
23:34:50,41690,10.2,6.0,58.1,337.6,50.3,50.6,50.2,45.0,36.7,27.5,10.5,48.6,0.0
23:35:00,41700,10.1,6.0,58.4,338.3,50.2,50.6,50.2,45.1,36.9,27.5,10.5,48.3,0.0
23:35:10,41710,10.1,6.0,58.4,338.0,49.8,50.6,50.2,45.2,36.1,27.5,10.5,48.1,0.0
23:35:20,41720,10.1,6.0,58.3,338.4,49.8,50.6,50.2,45.1,36.6,27.5,10.5,47.9,0.0
23:35:30,41730,10.1,5.9,58.4,339.0,49.9,50.6,50.2,45.1,36.2,27.5,10.5,47.6,0.0
23:35:40,41740,10.0,5.9,58.2,340.3,50.1,50.6,50.2,45.0,35.9,27.5,10.5,47.4,0.0
23:35:50,41750,10.0,5.9,58.2,340.0,50.3,50.6,50.2,44.9,35.1,27.5,10.5,47.2,0.0
23:36:00,41760,10.0,5.9,58.2,340.0,50.4,50.6,50.2,45.2,35.9,27.5,10.5,46.9,0.0
23:36:10,41770,10.0,5.9,58.3,339.7,50.4,50.6,50.2,45.4,36.3,27.5,10.5,46.7,0.0
23:36:20,41780,10.0,5.9,58.1,339.2,50.6,50.6,50.2,45.4,35.6,27.5,10.5,46.5,0.0
23:36:30,41790,10.0,5.9,58.6,339.2,50.5,50.6,50.2,45.2,36.7,27.5,10.5,46.2,0.0
23:36:40,41800,10.0,5.8,58.3,339.1,50.5,50.6,50.2,45.0,37.1,27.6,10.5,46.0,0.0
23:36:50,41810,10.0,5.9,58.3,338.7,50.3,50.6,50.2,45.1,37.0,27.6,10.5,45.8,0.0
23:37:00,41820,10.0,5.9,58.5,338.4,50.2,50.6,50.2,45.1,36.6,27.7,10.5,45.7,0.0
23:37:10,41830,10.0,5.9,58.5,338.4,50.3,50.6,50.2,45.2,35.8,27.6,10.5,45.5,0.0
23:37:20,41840,10.0,5.8,58.5,338.8,50.3,50.6,50.2,45.2,36.6,27.6,10.5,45.3,0.0
23:37:30,41850,9.9,5.8,58.3,339.1,50.2,50.6,50.2,45.3,36.9,27.6,10.5,45.0,0.0
23:37:40,41860,9.9,5.8,58.4,338.9,50.4,50.6,50.2,45.3,36.6,27.6,10.5,44.8,0.0
23:37:50,41870,9.9,5.8,58.1,338.9,50.2,50.6,50.2,45.2,35.9,27.6,10.5,44.6,0.0
23:38:00,41880,9.9,5.7,58.2,338.8,50.3,50.6,50.2,45.3,36.4,27.6,10.5,44.4,0.0
23:38:10,41890,9.9,5.7,58.2,339.2,50.3,50.6,50.2,45.3,36.8,27.7,10.5,44.3,0.0
23:38:20,41900,9.9,5.7,58.1,339.3,50.3,50.6,50.2,45.3,36.9,27.7,10.5,44.1,0.0
23:38:30,41910,9.9,5.7,58.2,339.7,50.3,50.6,50.2,45.3,37.4,27.7,10.5,43.9,0.0
23:38:40,41920,9.9,5.7,57.9,339.8,50.2,50.6,50.2,45.3,37.2,27.7,10.5,43.7,0.0
23:38:50,41930,9.9,5.7,57.9,339.4,50.2,50.6,50.1,45.3,36.9,27.7,10.5,43.5,0.0
23:39:00,41940,9.9,5.7,57.8,339.6,50.1,50.6,50.1,45.2,36.6,27.7,10.5,43.3,0.0
23:39:10,41950,9.9,5.8,58.1,340.2,50.2,50.6,50.1,45.2,36.3,27.6,10.5,43.1,0.0
23:39:20,41960,9.9,5.7,57.7,340.5,50.1,50.6,50.1,45.3,37.0,27.6,10.5,42.9,0.0
23:39:30,41970,9.8,5.7,57.9,339.7,50.3,50.6,50.1,45.4,37.1,27.6,10.5,42.8,0.0
23:39:40,41980,9.8,5.7,58.2,340.5,50.3,50.6,50.2,45.4,37.2,27.6,10.5,42.6,0.0
23:39:50,41990,9.8,5.6,57.8,340.6,50.4,50.6,50.2,45.6,37.1,27.7,10.5,42.3,0.0
23:40:00,42000,9.8,5.7,58.2,341.1,50.3,50.5,50.2,45.5,37.2,27.8,10.5,42.1,0.0
23:40:10,42010,9.8,5.7,58.3,340.5,50.1,50.5,50.2,45.4,37.2,27.8,10.5,41.9,0.0
23:40:20,42020,9.8,5.6,58.1,340.8,50.2,50.5,50.2,45.3,37.3,27.8,10.5,41.7,0.0
23:40:30,42030,9.9,5.7,58.2,340.7,50.3,50.5,50.2,45.3,37.3,27.7,10.5,41.5,0.0
23:40:40,42040,9.9,5.8,58.2,340.7,50.2,50.5,50.1,45.4,37.1,27.7,10.5,41.4,0.0
23:40:50,42050,9.9,5.8,58.4,340.6,50.2,50.5,50.1,45.4,37.1,27.8,10.5,41.2,0.0
23:41:00,42060,10.0,5.9,58.2,341.0,50.4,50.5,50.1,45.4,37.1,27.8,10.5,41.0,0.0
23:41:10,42070,10.0,5.9,58.4,340.8,50.4,50.5,50.1,45.4,37.7,27.8,10.5,40.9,0.0
23:41:20,42080,10.1,6.0,58.7,340.9,50.2,50.6,50.2,45.5,37.9,27.8,10.4,40.8,0.0
23:41:30,42090,10.1,6.0,58.8,340.2,50.4,50.6,50.2,45.5,37.8,27.9,10.5,40.6,0.0
23:41:40,42100,10.1,6.0,58.8,340.5,50.3,50.6,50.2,45.5,37.4,27.9,10.5,40.4,0.0
23:41:50,42110,10.1,6.0,58.8,341.2,50.4,50.5,50.2,45.7,37.6,27.9,10.4,40.3,0.0
23:42:00,42120,10.2,6.1,59.0,341.4,50.5,50.5,50.2,45.7,37.6,27.9,10.4,40.1,0.0
23:42:10,42130,10.2,6.1,58.8,341.0,50.3,50.5,50.1,45.5,37.4,27.9,10.4,39.9,0.0
23:42:20,42140,10.2,6.1,58.9,341.9,50.5,50.5,50.1,45.4,37.4,27.8,10.4,39.7,0.0
23:42:30,42150,10.1,6.0,58.7,341.9,50.4,50.5,50.1,45.4,37.5,27.9,10.5,39.5,0.0
23:42:40,42160,10.1,6.0,58.6,342.5,50.3,50.5,50.1,45.5,37.7,27.9,10.4,39.4,0.0
23:42:50,42170,10.1,6.0,59.0,342.2,50.1,50.6,50.1,45.6,37.8,27.9,10.4,39.2,0.0
23:43:00,42180,10.1,6.0,59.0,342.6,50.1,50.5,50.2,45.7,38.1,27.9,10.4,39.0,0.0
23:43:10,42190,10.1,6.0,58.9,342.6,50.2,50.5,50.2,45.8,38.1,28.0,10.4,38.8,0.0
23:43:20,42200,10.0,5.9,58.7,342.9,50.3,50.5,50.2,45.6,37.8,28.0,10.4,38.6,0.0
23:43:30,42210,10.0,6.0,58.9,342.5,50.4,50.6,50.2,45.6,37.7,28.0,10.4,38.5,0.0
23:43:40,42220,10.0,5.9,58.8,342.9,49.9,50.5,50.2,45.6,37.6,27.9,10.4,38.3,0.0
23:43:50,42230,10.0,5.9,58.9,342.8,50.3,50.5,50.2,45.6,37.8,27.9,10.4,38.2,0.0
23:44:00,42240,10.0,5.9,58.8,343.0,49.8,50.5,50.2,45.7,38.0,28.0,10.4,38.0,0.0
23:44:10,42250,10.0,5.9,59.0,343.0,50.2,50.5,50.2,45.8,38.2,28.1,10.4,37.8,0.0
23:44:20,42260,10.0,5.9,58.8,343.3,50.2,50.5,50.1,45.7,38.1,28.1,10.4,37.6,0.0
23:44:30,42270,9.9,5.9,59.0,343.1,50.1,50.5,50.1,45.7,38.1,28.1,10.4,37.5,0.0
23:44:40,42280,10.0,5.8,58.6,343.4,50.3,50.5,50.2,45.6,38.3,28.1,10.4,37.3,0.0
23:44:50,42290,10.0,5.9,58.9,343.0,50.3,50.5,50.2,45.7,38.2,28.1,10.4,37.2,0.0
23:45:00,42300,10.0,5.9,58.8,343.4,50.4,50.5,50.2,45.8,38.1,28.0,10.4,37.0,0.0
23:45:10,42310,10.0,5.9,59.0,343.2,50.3,50.5,50.2,45.8,37.9,28.1,10.4,36.9,0.0
23:45:20,42320,9.9,5.9,59.0,343.3,50.3,50.5,50.1,45.8,38.2,28.1,10.4,36.8,0.0
23:45:30,42330,9.9,5.9,59.1,343.0,50.4,50.5,50.1,45.9,38.3,28.1,10.4,36.6,0.0
23:45:40,42340,9.9,5.9,59.2,343.8,50.3,50.5,50.1,45.8,38.4,28.2,10.4,36.5,0.0
23:45:50,42350,9.9,5.8,59.2,343.6,50.2,50.5,50.2,45.7,38.3,28.3,10.4,36.3,0.0
23:46:00,42360,9.8,5.8,59.2,344.1,49.7,50.5,50.2,45.7,38.3,28.3,10.4,36.2,0.0
23:46:10,42370,9.8,5.8,59.5,343.2,49.9,50.5,50.2,45.9,38.4,28.2,10.4,36.2,0.0
23:46:20,42380,9.8,5.8,59.4,343.8,49.8,50.5,50.2,45.9,38.6,28.2,10.4,36.0,0.0
23:46:30,42390,9.8,5.8,59.7,343.9,50.0,50.5,50.2,45.8,38.5,28.2,10.4,35.8,0.0
23:46:40,42400,9.8,5.8,59.5,344.2,50.2,50.5,50.2,45.8,38.4,28.2,10.4,35.7,0.0
23:46:50,42410,9.7,5.7,59.4,343.6,50.2,50.5,50.2,45.9,38.4,28.3,10.4,35.6,0.0
23:47:00,42420,9.7,5.8,59.7,343.9,50.1,50.5,50.2,45.9,38.6,28.4,10.4,35.4,0.0
23:47:10,42430,9.7,5.8,59.7,344.3,50.2,50.5,50.2,45.9,38.6,28.4,10.4,35.2,0.0
23:47:20,42440,9.7,5.8,59.7,344.0,50.2,50.5,50.2,46.0,38.5,28.3,10.4,35.1,0.0
23:47:30,42450,9.8,5.8,59.4,344.7,50.3,50.5,50.2,46.0,38.6,28.3,10.4,35.0,0.0
23:47:40,42460,9.8,5.8,59.2,344.8,50.4,50.5,50.2,45.9,38.7,28.4,10.4,34.9,0.0
23:47:50,42470,9.9,5.8,59.3,344.3,50.3,50.5,50.2,45.9,38.7,28.5,10.4,34.7,0.0
23:48:00,42480,10.0,5.9,58.9,344.7,50.3,50.5,50.2,46.0,38.7,28.4,10.4,34.6,0.0
23:48:10,42490,10.0,5.9,58.9,344.0,50.2,50.5,50.2,46.0,38.9,28.4,10.4,34.5,0.0
23:48:20,42500,10.0,5.9,58.6,344.7,50.4,50.5,50.2,46.0,38.9,28.4,10.4,34.4,0.0
23:48:30,42510,10.1,5.9,57.9,344.4,50.3,50.5,50.1,46.0,38.9,28.4,10.4,34.4,0.0
23:48:40,42520,10.1,5.9,58.2,344.7,50.4,50.5,50.2,46.1,38.8,28.4,10.4,34.3,0.0
23:48:50,42530,10.1,5.9,57.6,345.1,50.3,50.5,50.1,46.0,38.8,28.5,10.4,34.2,0.0
23:49:00,42540,10.1,5.9,57.6,345.0,50.2,50.5,50.1,46.0,39.0,28.6,10.4,34.0,0.0
23:49:10,42550,10.2,5.9,57.4,344.7,50.3,50.5,50.1,46.0,39.0,28.7,10.4,33.9,0.0
23:49:20,42560,10.2,6.0,57.5,345.3,50.3,50.5,50.1,46.1,38.9,28.7,10.4,33.8,0.0
23:49:30,42570,10.2,5.9,57.4,345.1,49.9,50.5,50.1,46.1,39.0,28.6,10.4,33.7,0.0
23:49:40,42580,10.1,5.9,57.2,345.5,50.2,50.5,50.1,46.2,39.0,28.6,10.4,33.6,0.0
23:49:50,42590,10.1,5.8,56.9,345.1,49.9,50.5,50.1,46.2,39.0,28.6,10.4,33.5,0.0
23:50:00,42600,10.1,5.8,56.5,345.1,50.0,50.5,50.1,46.1,39.1,28.6,10.4,33.3,0.0
23:50:10,42610,10.1,5.7,56.4,345.4,50.2,50.5,50.1,46.0,39.1,28.7,10.4,33.2,0.0
23:50:20,42620,10.0,5.7,56.6,345.5,49.9,50.5,50.1,46.1,39.1,28.8,10.4,33.0,0.0
23:50:30,42630,10.0,5.7,56.1,345.5,49.8,50.5,50.2,46.2,39.2,28.8,10.4,32.9,0.0
23:50:40,42640,10.0,5.6,56.2,345.5,50.1,50.5,50.1,46.2,39.3,28.8,10.4,32.8,0.0
23:50:50,42650,10.0,5.6,56.0,345.7,50.2,50.5,50.2,46.2,39.3,28.8,10.4,32.6,0.0
23:51:00,42660,9.9,5.6,56.0,345.9,50.3,50.5,50.2,46.2,39.3,28.8,10.4,32.5,0.0
23:51:10,42670,9.9,5.6,55.8,346.2,50.0,50.5,50.2,46.2,39.2,28.8,10.4,32.4,0.0
23:51:20,42680,9.9,5.6,56.0,346.0,50.3,50.5,50.1,46.2,39.2,28.9,10.4,32.3,0.0
23:51:30,42690,9.9,5.6,55.9,346.2,50.3,50.5,50.1,46.2,39.3,28.9,10.4,32.2,0.0
23:51:40,42700,9.9,5.5,55.6,346.5,50.3,50.5,50.2,46.2,39.3,28.9,10.4,32.1,0.0
23:51:50,42710,9.9,5.5,55.9,346.4,50.2,50.5,50.2,46.3,39.4,28.9,10.4,32.0,0.0
23:52:00,42720,9.8,5.5,56.1,346.6,50.2,50.5,50.1,46.3,39.5,29.0,10.4,31.8,0.0
23:52:10,42730,9.8,5.5,55.9,346.2,50.3,50.5,50.1,46.3,39.5,29.1,10.4,31.7,0.0
23:52:20,42740,9.8,5.4,55.8,346.6,50.3,50.5,50.1,46.3,39.4,29.0,10.4,31.6,0.0
23:52:30,42750,9.8,5.5,56.2,346.3,50.0,50.5,50.1,46.3,39.5,29.0,10.4,31.4,0.0
23:52:40,42760,9.8,5.5,56.0,346.7,50.1,50.5,50.1,46.3,39.5,29.0,10.4,31.3,0.0
23:52:50,42770,9.8,5.5,56.2,346.7,50.1,50.5,50.1,46.3,39.5,29.0,10.3,31.2,0.0
23:53:00,42780,9.8,5.5,56.2,346.4,49.9,50.5,50.1,46.4,39.5,29.1,10.4,31.2,0.0
23:53:10,42790,9.8,5.5,56.3,346.4,50.1,50.5,50.1,46.4,39.6,29.2,10.4,31.0,0.0
23:53:20,42800,9.9,5.6,56.3,346.7,50.0,50.5,50.2,46.4,39.7,29.2,10.3,30.9,0.0
23:53:30,42810,9.9,5.6,56.4,346.7,50.2,50.5,50.2,46.4,39.7,29.3,10.3,30.8,0.0
23:53:40,42820,10.0,5.7,56.4,346.6,50.4,50.5,50.1,46.4,39.7,29.2,10.3,30.7,0.0
23:53:50,42830,10.1,5.8,56.6,347.1,49.9,50.5,50.1,46.4,39.7,29.2,10.4,30.6,0.0
23:54:00,42840,10.1,5.8,56.6,347.0,50.3,50.5,50.1,46.4,39.7,29.3,10.3,30.4,0.0
23:54:10,42850,10.1,5.8,57.0,347.0,50.5,50.5,50.1,46.5,39.7,29.3,10.3,30.3,0.0
23:54:20,42860,10.1,5.9,57.1,347.3,49.9,50.5,50.1,46.4,39.8,29.3,10.3,30.2,0.0
23:54:30,42870,10.1,5.8,56.9,347.5,50.1,50.5,50.2,46.5,39.9,29.4,10.3,30.1,0.0
23:54:40,42880,10.1,5.9,57.3,347.9,50.0,50.5,50.2,46.5,39.9,29.4,10.4,30.0,0.0
23:54:50,42890,10.2,5.9,57.0,348.1,49.9,50.5,50.2,46.5,39.9,29.5,10.3,29.9,0.0
23:55:00,42900,10.2,5.9,56.9,348.2,50.1,50.5,50.1,46.5,39.9,29.5,10.3,29.9,0.0
23:55:10,42910,10.1,5.9,57.1,348.0,50.1,50.5,50.1,46.5,39.9,29.4,10.3,29.8,0.0
23:55:20,42920,10.1,5.9,57.2,348.8,49.9,50.5,50.1,46.6,40.0,29.4,10.3,29.6,0.0
23:55:30,42930,10.1,5.9,57.3,348.5,49.9,50.5,50.2,46.6,40.0,29.5,10.3,29.6,0.0
23:55:40,42940,10.1,5.8,57.2,348.5,49.6,50.5,50.2,46.6,40.0,29.6,10.3,29.4,0.0
23:55:50,42950,10.1,5.8,57.5,349.1,50.1,50.4,50.2,46.6,40.1,29.6,10.3,29.4,0.0
23:56:00,42960,10.1,5.8,57.3,349.3,50.1,50.4,50.2,46.6,40.1,29.7,10.3,29.3,0.0
23:56:10,42970,10.1,5.8,57.4,349.6,50.2,50.5,50.2,46.6,40.0,29.6,10.3,29.2,0.0
23:56:20,42980,10.1,5.9,57.4,349.3,50.0,50.4,50.2,46.7,40.1,29.6,10.3,29.0,0.0
23:56:30,42990,10.1,5.8,57.5,349.3,50.4,50.4,50.2,46.6,40.1,29.6,10.3,29.0,0.0
23:56:40,43000,10.0,5.8,57.5,349.7,50.2,50.4,50.1,46.6,40.1,29.7,10.3,28.9,0.0
23:56:50,43010,10.0,5.8,57.6,349.0,50.2,50.5,50.1,46.6,40.2,29.8,10.3,28.9,0.0
23:57:00,43020,9.9,5.7,57.6,349.7,50.3,50.5,50.1,46.7,40.3,29.8,10.4,28.7,0.0
23:57:10,43030,9.9,5.7,57.9,349.7,50.2,50.5,50.1,46.7,40.3,29.8,10.3,28.6,0.0
23:57:20,43040,9.9,5.8,58.0,349.7,50.3,50.5,50.1,46.7,40.3,29.8,10.3,28.5,0.0
23:57:30,43050,9.9,5.7,57.8,350.9,50.1,50.5,50.1,46.7,40.3,29.8,10.3,28.3,0.0
23:57:40,43060,9.9,5.8,57.9,350.4,50.2,50.5,50.1,46.7,40.3,29.9,10.3,28.3,0.0
23:57:50,43070,9.9,5.8,58.0,352.3,50.2,50.5,50.1,46.7,40.3,29.9,10.3,28.2,0.1
23:58:00,43080,9.9,5.8,58.3,352.8,50.3,50.5,50.1,46.7,40.4,29.9,10.4,28.1,1.1
23:58:10,43090,9.9,5.8,58.1,349.9,50.0,50.5,50.1,46.7,40.4,30.0,10.6,28.0,1.1
23:58:20,43100,9.9,5.8,58.3,350.0,50.2,50.5,50.1,46.8,40.5,30.0,10.7,27.9,1.0
23:58:30,43110,9.8,5.7,58.2,349.8,50.3,50.4,50.1,46.8,40.4,30.0,11.3,27.8,1.0
23:58:40,43120,9.8,5.7,58.2,350.5,50.4,50.5,50.1,46.9,40.5,30.0,12.4,27.7,1.0
23:58:50,43130,9.8,5.7,58.6,350.3,50.0,50.4,50.1,46.9,40.5,30.0,11.6,27.6,1.0
23:59:00,43140,9.8,5.7,58.7,350.4,50.0,50.5,50.1,46.9,40.5,30.1,10.9,27.5,1.0
23:59:10,43150,9.8,5.7,58.4,352.4,49.9,50.4,50.1,46.9,40.5,30.1,10.7,27.3,1.1
23:59:20,43160,9.8,5.7,58.8,350.9,50.1,50.5,50.1,46.9,40.6,30.2,10.7,27.3,1.0
23:59:30,43170,9.8,5.7,58.8,350.7,49.8,50.5,50.1,46.9,40.6,30.2,10.6,27.2,1.0
23:59:40,43180,9.8,5.7,58.9,350.8,50.2,50.5,50.1,46.9,40.6,30.2,10.6,27.1,1.0
23:59:50,43190,9.8,5.7,58.7,351.4,50.1,50.4,50.1,46.9,40.6,30.3,10.6,27.0,1.0
0:00:00,43200,9.8,5.7,58.6,351.1,49.9,50.4,50.1,46.9,40.6,30.2,10.6,26.9,1.0
0:00:10,43210,9.8,5.8,58.8,351.3,49.7,50.4,50.2,46.9,40.7,30.3,10.6,26.7,1.0
0:00:20,43220,9.9,5.8,58.9,351.2,49.9,50.4,50.2,46.9,40.7,30.1,10.5,46.0,1.0
0:00:30,43230,9.9,5.8,58.7,350.7,49.9,50.4,50.1,46.8,40.4,29.8,10.6,49.5,1.0
