Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
0:00:40,43240,10.0,5.9,58.7,350.2,50.1,50.4,50.1,46.7,40.4,30.5,10.5,49.8,1.0
0:00:50,43250,10.0,5.9,58.8,349.6,49.8,50.5,50.1,46.7,39.9,29.8,10.5,49.9,1.0
0:01:00,43260,10.0,5.9,58.6,349.4,49.9,50.4,50.1,46.4,39.6,29.1,10.5,49.9,1.0
0:01:10,43270,10.0,5.9,58.4,348.2,50.0,50.4,50.1,46.3,39.6,29.2,10.5,49.9,0.0
0:01:20,43280,10.1,5.9,58.4,348.1,50.3,50.4,50.1,46.3,39.6,29.2,10.5,49.9,0.0
0:01:30,43290,10.1,6.0,58.3,347.1,50.2,50.4,50.0,46.2,40.0,29.8,10.5,49.9,0.0
0:01:40,43300,10.1,6.0,58.4,347.7,50.2,50.4,50.0,46.2,40.3,29.9,10.5,49.8,0.0
0:01:50,43310,10.1,6.0,58.6,346.9,50.3,50.4,50.0,46.3,39.9,29.7,10.5,49.6,0.0
0:02:00,43320,10.1,6.0,58.2,346.9,50.1,50.5,50.0,46.5,39.7,29.6,10.5,49.5,0.0
0:02:10,43330,10.1,6.0,58.3,346.9,49.7,50.4,50.0,46.4,39.5,29.5,10.5,49.2,0.0
0:02:20,43340,10.1,6.0,58.2,347.6,49.7,50.4,50.0,46.2,39.6,29.7,10.5,48.8,0.0
0:02:30,43350,10.1,5.9,58.1,348.0,49.9,50.4,50.0,46.3,39.7,29.9,10.5,48.6,0.0
0:02:40,43360,10.1,5.9,58.3,348.1,50.1,50.4,50.0,46.4,39.8,29.9,10.5,48.3,0.0
0:02:50,43370,10.0,5.8,58.0,353.5,50.2,50.4,50.0,46.2,40.2,30.0,10.5,48.1,0.0
0:03:00,43380,10.0,5.8,58.0,348.5,50.4,50.4,50.0,46.3,40.2,29.9,10.5,47.9,0.0
0:03:10,43390,10.0,5.8,58.1,348.8,50.3,50.4,49.9,46.6,40.2,29.3,10.5,47.6,0.0
0:03:20,43400,9.9,5.8,58.2,348.4,50.4,50.4,49.9,46.6,39.8,29.5,10.5,47.4,0.0
0:03:30,43410,9.9,5.8,58.2,348.6,50.2,50.4,49.9,46.4,39.8,29.7,10.5,47.1,0.0
0:03:40,43420,9.9,5.8,58.4,349.2,50.0,50.4,49.9,46.2,40.3,29.7,10.5,46.8,0.0
0:03:50,43430,9.9,5.8,58.2,349.4,50.1,50.4,49.9,46.2,40.2,29.8,10.5,46.6,0.0
0:04:00,43440,9.9,5.8,58.4,349.9,50.4,50.4,49.9,46.5,40.2,29.8,10.5,46.4,0.0
0:04:10,43450,9.9,5.8,58.2,349.7,50.3,50.4,49.9,46.7,39.9,29.8,10.5,46.2,0.0
0:04:20,43460,9.8,5.7,58.4,349.8,50.3,50.4,49.9,46.5,40.4,29.7,10.5,46.0,0.0
0:04:30,43470,9.8,5.7,58.5,350.0,49.9,50.4,49.9,46.5,40.2,29.6,10.5,45.8,0.0
0:04:40,43480,9.8,5.7,58.6,350.1,49.9,50.4,50.0,46.7,40.0,29.7,10.5,45.6,0.0
0:04:50,43490,9.8,5.7,58.5,349.8,49.8,50.4,50.0,46.6,40.4,30.0,10.5,45.4,0.0
0:05:00,43500,9.8,5.8,58.9,349.9,49.6,50.4,50.0,46.5,40.5,30.0,10.5,45.2,0.0
0:05:10,43510,9.8,5.8,59.0,349.8,49.6,50.4,50.0,46.4,40.5,30.0,10.5,45.0,0.0
0:05:20,43520,9.8,5.8,58.7,349.7,49.8,50.4,50.0,46.5,40.2,30.0,10.5,44.8,0.0
0:05:30,43530,9.9,5.8,58.8,353.6,50.2,50.4,50.0,46.7,40.3,29.9,10.5,44.5,0.0
0:05:40,43540,9.8,5.8,58.9,349.7,50.2,50.4,50.0,46.7,40.5,29.7,10.5,44.3,0.0
0:05:50,43550,9.9,5.8,58.8,349.7,50.0,50.4,50.0,46.7,40.5,29.8,10.5,44.1,0.0
0:06:00,43560,9.9,5.9,58.9,350.3,49.9,50.4,50.1,46.7,40.4,30.1,10.5,43.9,0.0
0:06:10,43570,10.0,5.9,59.0,350.5,49.9,50.4,50.0,46.6,40.7,30.2,10.5,43.7,0.0
0:06:20,43580,10.1,6.1,59.3,350.3,50.1,50.4,50.0,46.6,40.5,30.0,10.5,43.5,0.0
0:06:30,43590,10.2,6.1,59.0,350.4,50.1,50.4,50.0,46.7,40.6,30.0,10.5,43.3,0.0
0:06:40,43600,10.2,6.1,59.1,350.9,50.1,50.4,50.0,46.8,40.5,29.9,10.5,43.2,0.0
0:06:50,43610,10.2,6.2,59.1,350.7,50.4,50.4,49.9,46.8,40.6,30.0,10.5,43.0,0.0
0:07:00,43620,10.2,6.2,59.3,351.3,50.3,50.4,49.9,46.8,40.7,30.1,10.5,42.8,0.0
0:07:10,43630,10.2,6.1,59.0,351.6,50.4,50.4,49.9,46.8,40.7,30.1,10.5,42.7,0.0
0:07:20,43640,10.2,6.1,59.2,351.3,50.4,50.4,49.9,46.8,40.8,30.2,10.5,42.6,0.0
0:07:30,43650,10.2,6.2,59.2,351.2,50.3,50.4,50.0,46.7,40.9,30.2,10.5,42.4,0.0
0:07:40,43660,10.2,6.1,58.9,352.0,50.2,50.4,50.0,46.8,40.7,30.1,10.5,42.3,0.0
0:07:50,43670,10.2,6.1,59.2,351.7,49.8,50.4,50.0,46.8,40.6,30.1,10.5,42.1,0.0
0:08:00,43680,10.2,6.1,59.1,352.5,49.9,50.4,49.9,46.8,40.6,30.2,10.5,41.9,0.0
0:08:10,43690,10.1,6.1,59.3,352.4,50.1,50.4,49.9,46.8,41.0,30.2,10.5,41.8,0.0
0:08:20,43700,10.1,6.0,59.2,352.2,50.2,50.4,49.9,46.9,41.0,30.3,10.5,41.6,0.0
0:08:30,43710,10.0,6.0,59.5,352.1,50.3,50.4,50.0,46.9,41.0,30.4,10.5,41.4,0.0
0:08:40,43720,9.9,5.9,59.5,352.6,50.3,50.4,50.0,47.0,41.0,30.4,10.5,41.2,0.0
0:08:50,43730,10.0,6.0,59.4,352.5,50.1,50.3,50.0,46.8,41.0,30.3,10.5,41.0,0.0
0:09:00,43740,10.0,6.0,59.5,352.5,50.1,50.4,50.0,46.9,40.8,30.2,10.5,40.8,0.0
0:09:10,43750,10.0,6.0,59.7,353.1,50.1,50.4,50.0,46.9,40.9,30.3,10.5,40.6,0.0
0:09:20,43760,10.0,6.0,59.7,353.9,50.1,50.3,50.0,47.0,40.9,30.3,10.5,40.4,0.0
0:09:30,43770,9.9,5.8,59.3,352.7,50.0,50.3,50.0,46.9,41.0,30.4,10.5,40.2,0.0
0:09:40,43780,9.8,5.8,59.5,353.2,50.2,50.4,50.0,47.0,41.2,30.5,10.5,40.0,0.0
0:09:50,43790,9.9,5.8,59.4,352.8,50.1,50.3,50.0,47.0,41.2,30.7,10.5,39.8,0.0
0:10:00,43800,9.9,5.8,59.2,352.6,50.1,50.3,50.0,47.0,41.3,30.5,10.5,39.7,0.0
0:10:10,43810,9.8,5.8,59.1,352.7,50.3,50.4,50.0,47.0,41.2,30.2,10.5,39.5,0.0
0:10:20,43820,9.8,5.8,59.0,353.3,50.3,50.4,50.0,47.1,41.0,30.2,10.5,39.3,0.0
0:10:30,43830,9.8,5.7,58.9,352.7,50.4,50.4,50.0,47.1,41.1,30.5,10.5,39.2,0.0
0:10:40,43840,9.8,5.7,58.8,353.0,50.2,50.4,49.9,47.1,41.3,30.6,10.5,39.1,0.0
0:10:50,43850,9.7,5.7,58.5,352.9,50.3,50.4,49.9,47.1,41.3,30.5,10.4,38.9,0.0
0:11:00,43860,9.7,5.6,58.3,353.5,50.3,50.4,49.9,47.1,41.3,30.7,10.4,38.7,0.0
0:11:10,43870,9.7,5.6,58.1,353.4,50.1,50.4,49.9,47.1,41.4,30.7,10.4,38.6,0.0
0:11:20,43880,9.7,5.6,58.2,353.3,50.1,50.4,49.9,47.1,41.3,30.6,10.4,38.4,0.0
0:11:30,43890,9.7,5.6,57.9,353.1,50.2,50.4,50.0,47.1,41.2,30.4,10.5,38.3,0.0
0:11:40,43900,9.8,5.6,58.0,353.7,50.0,50.3,50.0,47.2,41.3,30.6,10.4,38.1,0.0
0:11:50,43910,9.8,5.6,57.7,353.7,50.1,50.4,49.9,47.2,41.4,30.8,10.4,37.9,0.0
0:12:00,43920,9.9,5.7,57.6,353.8,50.2,50.4,49.9,47.2,41.5,30.7,10.4,37.8,0.0
0:12:10,43930,9.9,5.7,57.3,354.0,50.2,50.3,49.9,47.2,41.5,30.8,10.4,37.6,0.0
0:12:20,43940,10.0,5.7,57.2,353.9,50.1,50.4,50.0,47.2,41.5,30.8,10.4,37.5,0.0
0:12:30,43950,10.0,5.7,56.9,353.7,50.2,50.3,50.0,47.3,41.5,30.8,10.4,37.4,0.0
0:12:40,43960,10.0,5.7,57.0,353.8,50.2,50.3,50.0,47.2,41.6,30.7,10.4,37.3,0.0
0:12:50,43970,10.0,5.7,56.7,353.4,50.0,50.3,49.9,47.3,41.3,31.0,10.4,37.2,0.0
0:13:00,43980,10.0,5.7,56.7,353.6,50.2,50.3,49.9,47.2,41.5,31.0,10.4,37.0,0.0
0:13:10,43990,10.1,5.8,56.4,354.1,50.0,50.3,50.0,47.3,41.7,31.0,10.4,36.8,0.0
0:13:20,44000,10.1,5.8,56.2,354.2,50.1,50.4,50.0,47.3,41.7,30.9,10.4,36.7,0.0
0:13:30,44010,10.1,5.8,56.1,353.9,50.2,50.3,50.0,47.4,41.7,31.0,10.4,36.6,0.0
0:13:40,44020,10.1,5.8,56.3,354.3,50.3,50.3,50.0,47.4,41.7,31.0,10.4,36.4,0.0
0:13:50,44030,10.1,5.7,56.1,354.3,50.2,50.3,50.0,47.3,41.7,31.0,10.4,36.3,0.0
0:14:00,44040,10.0,5.7,56.0,354.2,49.9,50.3,49.9,47.3,41.7,31.0,10.4,36.1,0.0
0:14:10,44050,10.1,5.7,56.1,354.2,50.0,50.4,49.9,47.4,41.7,31.1,10.4,36.0,0.0
0:14:20,44060,10.0,5.7,56.0,353.7,50.0,50.3,49.9,47.4,41.8,31.1,10.4,35.9,0.0
0:14:30,44070,10.0,5.7,56.1,353.9,50.1,50.3,49.9,47.4,41.8,31.2,10.4,35.7,0.0
0:14:40,44080,10.0,5.7,55.9,354.5,50.1,50.3,49.9,47.4,41.8,31.2,10.4,35.6,0.0
0:14:50,44090,10.0,5.6,55.8,354.4,50.1,50.3,49.9,47.5,41.8,31.2,10.4,35.4,0.0
0:15:00,44100,10.0,5.6,55.8,354.3,50.1,50.3,50.0,47.5,41.9,31.2,10.4,35.2,0.0
0:15:10,44110,10.0,5.6,55.9,354.3,50.2,50.3,50.0,47.5,41.8,31.2,10.4,35.1,0.0
0:15:20,44120,9.9,5.6,55.9,354.6,50.1,50.3,50.0,47.5,41.9,31.2,10.4,34.9,0.0
0:15:30,44130,9.9,5.6,55.8,355.1,50.2,50.3,49.9,47.6,41.9,31.3,10.4,34.8,0.0
0:15:40,44140,9.9,5.6,55.9,355.2,50.3,50.3,49.9,47.5,42.1,31.4,10.4,34.7,0.0
0:15:50,44150,9.8,5.5,56.0,355.3,50.3,50.3,50.0,47.5,42.0,31.5,10.4,34.5,0.0
0:16:00,44160,9.8,5.5,56.1,356.1,50.1,50.3,50.0,47.5,41.9,31.4,10.4,34.4,0.0
0:16:10,44170,9.8,5.5,56.1,355.4,50.3,50.3,50.0,47.6,42.0,31.5,10.4,34.3,0.0
0:16:20,44180,9.8,5.5,56.2,355.7,50.1,50.3,49.9,47.6,42.0,31.4,10.4,34.1,0.0
0:16:30,44190,9.8,5.5,56.3,356.1,50.3,50.3,50.0,47.6,42.0,31.4,10.4,34.0,0.0
0:16:40,44200,9.8,5.5,56.2,356.0,50.2,50.3,50.0,47.7,42.1,31.6,10.4,33.9,0.0
0:16:50,44210,9.8,5.5,56.4,355.6,50.3,50.3,50.0,47.6,42.2,31.7,10.4,33.8,0.0
0:17:00,44220,9.8,5.5,56.6,356.2,50.3,50.3,49.9,47.7,42.2,31.6,10.4,33.6,0.0
0:17:10,44230,9.8,5.6,56.7,355.6,50.2,50.3,49.9,47.7,42.2,31.5,10.4,33.4,0.0
0:17:20,44240,9.9,5.6,56.7,356.3,49.9,50.3,50.0,47.7,42.1,31.7,10.4,33.4,0.0
0:17:30,44250,9.9,5.6,56.6,355.9,49.4,50.3,50.0,47.6,42.2,31.7,10.4,33.2,0.0
0:17:40,44260,10.0,5.8,57.0,356.2,49.8,50.3,50.0,47.7,42.2,31.7,10.4,33.1,0.0
0:17:50,44270,10.1,5.8,57.0,356.1,49.9,50.3,50.0,47.7,42.2,31.7,10.4,33.0,0.0
0:18:00,44280,10.1,5.9,57.5,356.9,49.6,50.3,50.0,47.7,42.3,31.8,10.4,32.9,0.0
0:18:10,44290,10.2,5.9,57.4,355.8,49.9,50.3,50.0,47.8,42.3,31.9,10.4,32.8,0.0
0:18:20,44300,10.2,6.0,57.5,355.9,49.6,50.3,50.0,47.8,42.4,31.8,10.4,32.7,0.0
0:18:30,44310,10.2,6.0,57.6,355.6,49.9,50.3,50.0,47.8,42.3,31.9,10.4,32.6,0.0
0:18:40,44320,10.2,6.0,57.6,356.4,49.9,50.3,50.0,47.8,42.4,31.9,10.4,32.5,0.0
0:18:50,44330,10.2,6.0,57.6,356.7,49.7,50.3,50.0,47.8,42.4,31.9,10.4,32.4,0.0
0:19:00,44340,10.2,6.0,57.6,357.2,50.0,50.3,50.0,47.8,42.4,32.0,10.4,32.3,0.0
0:19:10,44350,10.2,6.0,57.7,357.6,49.7,50.3,50.0,47.8,42.4,32.0,10.4,32.2,0.0
0:19:20,44360,10.2,6.0,57.7,357.3,50.0,50.3,50.0,47.9,42.5,32.1,10.4,32.0,0.0
0:19:30,44370,10.2,6.0,57.9,358.0,50.0,50.3,50.0,47.9,42.6,32.1,10.4,31.9,0.0
0:19:40,44380,10.1,5.9,58.0,358.3,50.1,50.3,50.0,47.9,42.5,32.2,10.4,31.8,0.0
0:19:50,44390,10.1,5.9,57.9,357.8,49.9,50.3,50.0,47.9,42.5,32.2,10.4,31.7,0.0
0:20:00,44400,10.1,5.9,57.8,358.9,50.1,50.3,50.0,47.9,42.6,32.2,10.4,31.6,0.0
0:20:10,44410,10.1,5.9,58.0,358.5,50.1,50.3,49.9,47.9,42.6,32.2,10.4,31.4,0.0
0:20:20,44420,10.1,5.9,58.0,359.0,50.0,50.3,50.0,47.9,42.6,32.2,10.4,31.3,0.0
0:20:30,44430,10.1,5.9,58.1,359.4,49.9,50.3,50.0,48.0,42.6,32.3,10.4,31.2,0.0
0:20:40,44440,10.0,5.9,58.0,359.2,49.8,50.3,50.0,48.0,42.7,32.4,10.4,31.1,0.0
0:20:50,44450,10.0,5.8,58.1,359.1,49.8,50.3,50.0,48.0,42.7,32.4,10.4,31.0,0.0
0:21:00,44460,10.0,5.9,58.2,359.5,50.1,50.3,49.9,48.0,42.7,32.4,10.4,30.9,0.0
0:21:10,44470,9.9,5.8,58.4,358.5,49.7,50.3,50.0,48.0,42.7,32.5,10.4,30.7,0.0
0:21:20,44480,9.9,5.8,58.3,359.2,50.2,50.3,50.0,48.0,42.8,32.5,10.4,30.6,0.0
0:21:30,44490,9.9,5.8,58.3,359.0,49.9,50.3,50.0,48.1,42.7,32.5,10.4,30.4,0.0
0:21:40,44500,9.9,5.8,58.6,359.1,50.1,50.3,50.0,48.1,42.8,32.6,10.4,30.3,0.0
0:21:50,44510,9.9,5.8,58.5,359.5,50.1,50.3,50.0,48.1,42.8,32.6,10.4,30.2,0.0
0:22:00,44520,9.9,5.8,58.2,359.2,49.7,50.3,50.0,48.1,42.8,32.6,10.3,30.1,0.0
0:22:10,44530,9.9,5.8,58.7,359.0,49.6,50.3,50.0,48.1,42.9,32.7,10.4,30.0,0.0
0:22:20,44540,9.9,5.8,58.5,359.2,49.8,50.3,50.0,48.1,42.9,32.7,10.4,29.9,0.0
0:22:30,44550,9.8,5.8,58.6,359.3,50.0,50.3,50.0,48.1,42.9,32.7,10.4,29.8,0.0
0:22:40,44560,9.8,5.8,58.9,359.1,50.0,50.3,50.0,48.1,42.9,32.8,10.4,29.7,0.0
0:22:50,44570,9.8,5.7,58.7,359.3,50.0,50.3,50.0,48.2,42.9,32.8,10.4,29.6,0.0
0:23:00,44580,9.8,5.7,58.6,359.5,48.3,50.3,50.0,48.2,43.0,32.8,10.3,29.5,0.0
0:23:10,44590,9.7,5.6,58.3,359.7,49.4,50.3,50.0,48.2,43.0,32.8,10.4,29.4,0.0
0:23:20,44600,9.8,5.7,58.9,359.6,49.6,50.2,50.0,48.2,43.0,32.9,10.4,29.3,0.0
0:23:30,44610,9.8,5.7,58.6,360.0,49.6,50.2,50.0,48.2,43.0,33.0,10.4,29.2,0.0
0:23:40,44620,9.8,5.8,58.8,360.0,49.9,50.3,50.0,48.2,43.0,33.0,10.4,29.1,0.0
0:23:50,44630,9.8,5.7,58.6,360.4,50.2,50.3,50.0,48.2,43.1,33.0,10.4,28.9,0.0
0:24:00,44640,9.8,5.7,58.5,359.7,50.2,50.3,50.0,48.3,43.1,33.1,10.4,28.8,0.0
0:24:10,44650,9.8,5.7,58.8,361.6,50.2,50.3,50.0,48.3,43.1,33.1,10.4,28.7,0.0
0:24:20,44660,9.9,5.7,58.5,360.6,50.2,50.3,50.0,48.3,43.1,33.1,10.4,28.7,0.0
0:24:30,44670,9.9,5.8,58.6,360.5,50.2,50.3,50.0,48.3,43.2,33.1,10.4,28.6,0.0
0:24:40,44680,9.9,5.8,58.2,360.6,50.2,50.3,50.0,48.3,43.2,33.2,10.4,28.4,0.0
0:24:50,44690,9.9,5.8,58.3,361.0,50.0,50.3,50.0,48.3,43.2,33.2,10.4,28.3,0.0
0:25:00,44700,10.0,5.9,58.3,363.0,50.2,50.3,50.0,48.4,43.2,33.3,10.4,28.3,0.0
0:25:10,44710,10.0,5.9,58.3,362.9,50.1,50.3,50.0,48.4,43.3,33.3,10.4,28.2,0.0
0:25:20,44720,10.1,5.9,58.2,361.1,50.1,50.3,50.0,48.4,43.3,33.4,10.4,28.1,0.0
0:25:30,44730,10.1,5.9,58.1,360.9,50.1,50.3,50.0,48.4,43.3,33.4,10.4,28.0,0.0
0:25:40,44740,10.1,6.0,58.3,361.2,49.9,50.3,50.0,48.4,43.3,33.5,10.4,28.0,0.0
0:25:50,44750,10.1,6.0,58.5,363.6,49.8,50.3,50.0,48.4,43.3,33.5,10.4,27.9,0.0
0:26:00,44760,10.0,5.9,58.5,361.5,49.7,50.2,50.0,48.5,43.3,33.5,10.4,27.8,0.0
0:26:10,44770,10.1,5.9,58.0,365.9,50.0,50.2,50.0,48.5,43.4,33.5,10.4,27.7,0.0
0:26:20,44780,10.1,6.0,58.5,364.2,49.7,50.2,50.0,48.5,43.4,33.6,10.4,27.6,0.0
0:26:30,44790,10.1,6.0,58.4,364.6,49.8,50.2,50.0,48.5,43.4,33.6,10.4,27.5,0.0
0:26:40,44800,10.1,5.9,58.3,361.5,49.7,50.2,50.0,48.5,43.4,33.7,10.4,27.4,0.0
0:26:50,44810,10.1,5.9,58.1,362.3,49.9,50.2,50.0,48.5,43.4,33.7,10.4,27.4,0.0
0:27:00,44820,10.1,5.9,58.3,362.0,49.7,50.2,50.0,48.6,43.5,33.7,10.4,27.3,0.0
0:27:10,44830,10.0,5.9,58.2,362.3,50.1,50.2,50.0,48.6,43.5,33.8,10.4,27.2,0.0
0:27:20,44840,10.0,5.9,58.4,362.4,50.0,50.3,50.0,48.6,43.5,33.8,10.5,27.1,0.0
0:27:30,44850,10.0,5.8,58.1,366.1,50.2,50.3,50.0,48.6,43.5,33.9,10.5,27.0,0.0
0:27:40,44860,9.9,5.8,58.4,363.0,50.1,50.2,50.0,48.6,43.6,33.9,10.5,26.9,0.0
0:27:50,44870,9.9,5.8,58.4,362.7,49.9,50.2,50.0,48.6,43.6,33.9,10.5,26.8,0.0
0:28:00,44880,9.9,5.8,58.4,361.8,49.9,50.3,50.0,48.6,43.6,34.0,10.5,26.7,0.0
0:28:10,44890,9.8,5.7,58.6,362.1,50.0,50.3,50.0,48.6,43.6,34.0,10.5,26.6,0.0
0:28:20,44900,9.8,5.7,58.6,367.5,50.2,50.3,50.0,48.7,43.7,34.0,10.5,26.5,0.0
0:28:30,44910,9.8,5.7,58.6,362.7,50.2,50.3,50.0,48.7,43.7,34.1,10.5,26.4,0.0
0:28:40,44920,9.8,5.7,58.7,362.8,50.1,50.3,50.0,48.7,43.7,34.1,10.5,26.4,0.0
0:28:50,44930,9.9,5.8,58.8,363.2,50.1,50.3,50.0,48.7,43.7,34.1,10.5,26.3,0.0
0:29:00,44940,9.9,5.8,58.6,362.9,50.2,50.3,50.0,48.7,43.7,34.2,10.5,26.2,0.0
0:29:10,44950,9.9,5.8,58.9,362.9,50.1,50.3,50.0,48.7,43.8,34.2,10.6,26.1,0.0
0:29:20,44960,9.9,5.8,58.6,362.7,49.9,50.3,50.0,48.7,43.8,34.3,10.6,26.0,0.0
0:29:30,44970,9.9,5.8,58.8,362.3,50.1,50.3,50.0,48.7,43.8,34.3,10.6,25.9,0.0
0:29:40,44980,9.8,5.7,58.5,362.9,49.7,50.3,50.0,48.7,43.8,34.3,10.6,25.7,0.0
0:29:50,44990,9.8,5.8,58.7,362.9,49.5,50.3,50.0,48.8,43.9,34.4,10.6,25.7,0.0
0:30:00,45000,9.8,5.7,58.5,362.5,49.5,50.2,50.0,48.8,43.9,34.5,10.6,25.7,0.0
0:30:10,45010,9.9,5.8,59.0,363.5,49.5,50.2,50.0,48.8,43.9,34.5,10.6,25.6,0.0
0:30:20,45020,9.9,5.8,59.0,363.1,50.0,50.2,50.0,48.8,43.9,34.5,10.6,25.5,0.0
0:30:30,45030,9.9,5.8,58.6,363.4,50.1,50.2,50.0,48.9,43.9,34.5,10.6,25.3,0.0
0:30:40,45040,10.0,5.9,59.0,363.5,50.0,50.2,50.0,48.8,43.9,34.6,10.6,25.3,0.0
0:30:50,45050,10.1,6.0,58.9,364.0,50.1,50.2,50.0,48.8,44.0,34.6,10.7,25.4,0.0
0:31:00,45060,10.1,6.0,59.1,364.3,50.1,50.2,50.0,48.9,44.0,34.6,10.7,25.3,0.0
0:31:10,45070,10.1,6.0,59.0,363.9,49.8,50.2,50.0,48.8,44.0,34.7,10.7,25.1,0.0
0:31:20,45080,10.1,6.1,59.1,364.4,49.6,50.2,50.0,48.8,44.0,34.7,10.7,25.1,0.0
0:31:30,45090,10.1,6.1,59.1,364.4,49.9,50.2,50.0,48.9,44.1,34.8,10.7,25.0,0.0
0:31:40,45100,10.2,6.1,59.1,364.5,49.8,50.2,50.0,48.9,44.1,34.8,10.7,25.0,0.0
0:31:50,45110,10.2,6.1,58.9,364.8,49.6,50.3,50.0,48.9,44.1,34.8,10.7,24.9,0.0
0:32:00,45120,10.2,6.1,59.2,364.8,50.1,50.2,50.0,49.0,44.1,34.9,10.8,24.8,0.0
0:32:10,45130,10.2,6.1,58.9,364.4,50.2,50.2,50.0,49.0,44.1,34.9,10.8,24.7,0.0
0:32:20,45140,10.2,6.1,59.0,364.3,50.0,50.2,50.0,49.0,44.2,35.0,10.8,24.7,0.0
0:32:30,45150,10.2,6.0,58.6,364.2,50.1,50.2,50.0,49.0,44.2,35.0,10.8,24.6,0.0
0:32:40,45160,10.1,6.0,58.7,364.7,50.2,50.2,50.0,49.0,44.2,35.0,10.8,24.5,0.0
0:32:50,45170,10.1,6.0,58.3,365.3,50.3,50.3,50.0,49.1,44.2,35.0,10.8,24.4,0.0
0:33:00,45180,10.1,5.9,58.1,364.9,50.3,50.3,50.0,49.1,44.3,35.1,10.8,24.4,0.0
0:33:10,45190,10.0,5.9,58.1,365.2,50.3,50.3,50.0,49.1,44.3,35.1,10.9,24.4,0.0
0:33:20,45200,10.0,5.9,58.4,364.9,50.3,50.3,50.0,49.1,44.3,35.2,10.9,24.2,0.0
0:33:30,45210,10.0,5.8,57.8,365.7,50.3,50.2,50.0,49.1,44.3,35.3,10.9,24.1,0.0
0:33:40,45220,10.0,5.8,57.6,365.1,50.1,50.3,50.0,49.1,44.3,35.2,10.9,24.2,0.0
0:33:50,45230,9.9,5.8,57.8,365.3,50.1,50.3,50.0,49.1,44.4,35.2,10.9,24.1,0.0
0:34:00,45240,9.9,5.8,57.8,365.5,50.2,50.3,50.0,49.1,44.4,35.3,10.9,23.9,0.0
0:34:10,45250,9.9,5.7,57.7,366.2,50.2,50.3,50.0,49.1,44.4,35.3,11.0,23.8,0.0
0:34:20,45260,9.9,5.7,57.5,366.1,50.3,50.3,50.0,49.1,44.4,35.4,11.0,23.7,0.0
0:34:30,45270,9.9,5.7,57.3,366.7,50.2,50.3,50.0,49.1,44.4,35.4,11.0,23.6,0.0
0:34:40,45280,9.9,5.7,57.3,366.2,50.2,50.2,50.0,49.1,44.4,35.5,11.0,23.5,0.0
0:34:50,45290,9.9,5.6,57.0,366.7,50.3,50.2,50.0,49.2,44.4,35.5,11.0,23.5,0.0
0:35:00,45300,9.9,5.6,57.1,366.0,50.3,50.3,50.0,49.2,44.5,35.5,11.0,23.3,0.0
0:35:10,45310,9.8,5.6,57.2,365.8,50.3,50.3,50.0,49.2,44.5,35.6,11.0,23.3,0.0
0:35:20,45320,9.8,5.6,56.9,365.7,50.2,50.2,50.0,49.2,44.5,35.7,11.1,23.3,0.0
0:35:30,45330,9.8,5.5,56.7,365.6,50.2,50.2,50.0,49.2,44.5,35.7,11.1,23.2,0.0
0:35:40,45340,9.8,5.6,57.1,365.7,50.2,50.2,50.0,49.2,44.6,35.6,11.1,23.1,0.0
0:35:50,45350,9.8,5.6,56.7,365.8,50.1,50.2,50.0,49.3,44.6,35.7,11.1,23.0,0.0
0:36:00,45360,9.8,5.6,57.0,365.8,50.2,50.3,50.0,49.3,44.6,35.7,11.1,22.8,0.0
0:36:10,45370,9.8,5.6,57.0,365.6,50.2,50.3,50.0,49.3,44.6,35.8,11.1,22.7,0.0
0:36:20,45380,9.8,5.6,57.0,365.4,50.2,50.2,50.0,49.3,44.7,35.9,11.2,22.7,0.0
0:36:30,45390,9.9,5.6,56.8,366.0,50.3,50.2,50.0,49.3,44.7,35.9,11.2,22.6,0.0
0:36:40,45400,9.9,5.7,56.8,366.0,50.2,50.3,50.0,49.3,44.7,35.9,11.2,22.5,0.0
0:36:50,45410,10.0,5.7,56.8,365.6,50.2,50.3,50.0,49.4,44.7,35.9,11.2,22.6,0.0
0:37:00,45420,10.0,5.7,56.8,366.3,50.3,50.3,50.0,49.4,44.8,36.0,11.2,22.6,0.0
0:37:10,45430,10.0,5.7,56.9,366.8,50.3,50.3,50.0,49.4,44.8,36.0,11.2,22.5,0.0
0:37:20,45440,10.0,5.7,56.8,366.5,50.3,50.3,50.0,49.4,44.8,36.1,11.2,22.4,0.0
0:37:30,45450,10.0,5.8,57.1,367.3,50.3,50.3,50.0,49.4,44.8,36.1,11.3,22.3,0.0
0:37:40,45460,10.1,5.8,56.9,367.0,50.3,50.3,50.0,49.4,44.8,36.1,11.3,22.2,0.0
0:37:50,45470,10.1,5.8,57.0,367.3,50.2,50.3,50.0,49.4,44.8,36.2,11.3,22.1,0.0
0:38:00,45480,10.1,5.8,56.8,367.5,50.2,50.3,50.0,49.5,44.9,36.2,11.3,22.0,0.0
0:38:10,45490,10.1,5.8,56.8,368.0,50.3,50.3,50.0,49.5,44.9,36.2,11.3,22.1,0.0
0:38:20,45500,10.1,5.8,57.1,367.5,50.2,50.3,50.0,49.5,44.9,36.3,11.3,22.1,0.0
0:38:30,45510,10.0,5.8,57.0,368.2,50.3,50.3,50.0,49.5,44.9,36.3,11.4,21.9,0.0
0:38:40,45520,10.0,5.8,56.9,368.5,50.3,50.3,50.0,49.5,44.9,36.3,11.4,21.8,0.0
0:38:50,45530,10.0,5.8,57.1,368.5,50.3,50.3,50.0,49.5,45.0,36.4,11.4,21.7,0.0
0:39:00,45540,10.0,5.7,57.0,368.5,50.3,50.3,50.0,49.5,45.0,36.4,11.4,21.6,0.0
0:39:10,45550,10.0,5.7,57.1,368.3,50.3,50.3,50.0,49.5,45.0,36.5,11.4,21.6,0.0
0:39:20,45560,9.9,5.7,57.2,368.5,50.2,50.3,50.0,49.5,45.1,36.5,11.4,21.5,0.0
0:39:30,45570,10.0,5.7,57.1,368.8,50.3,50.3,50.0,49.5,45.1,36.5,11.5,21.5,0.0
0:39:40,45580,9.9,5.7,56.9,368.1,50.3,50.3,50.0,49.5,45.1,36.6,11.5,21.5,0.0
0:39:50,45590,9.9,5.7,57.2,367.7,50.2,50.3,50.0,49.5,45.1,36.6,11.5,21.4,0.0
0:40:00,45600,9.9,5.7,57.4,368.4,50.3,50.3,50.0,49.6,45.1,36.7,11.5,21.3,0.0
0:40:10,45610,9.9,5.7,57.3,368.1,50.3,50.3,50.0,49.6,45.1,36.7,11.5,21.1,0.0
0:40:20,45620,9.9,5.7,57.3,368.7,50.3,50.3,50.0,49.6,45.2,36.7,11.5,21.1,0.0
0:40:30,45630,9.9,5.7,57.5,368.8,50.1,50.3,50.0,49.6,45.2,36.7,11.5,21.1,0.0
0:40:40,45640,9.8,5.6,57.4,368.6,50.3,50.3,50.0,49.6,45.2,36.8,11.6,21.1,0.0
0:40:50,45650,9.8,5.6,57.6,368.6,50.3,50.3,50.0,49.6,45.2,36.8,11.6,21.0,0.0
0:41:00,45660,9.8,5.6,57.5,367.9,50.3,50.3,50.0,49.6,45.2,36.9,11.6,20.8,0.0
0:41:10,45670,9.8,5.6,57.5,368.8,50.2,50.3,50.0,49.7,45.2,36.9,11.6,20.8,0.0
0:41:20,45680,9.8,5.7,57.8,368.9,50.3,50.3,50.0,49.7,45.3,36.9,11.6,20.7,0.0
0:41:30,45690,9.9,5.7,57.7,369.0,50.3,50.3,50.0,49.7,45.3,36.9,11.7,20.6,0.0
0:41:40,45700,9.9,5.8,58.1,368.6,50.3,50.3,50.0,49.7,45.3,37.0,11.7,20.6,0.0
0:41:50,45710,10.0,5.8,57.9,369.4,50.3,50.3,50.0,49.7,45.3,37.0,11.7,20.5,0.0
0:42:00,45720,10.1,5.9,57.9,369.7,50.3,50.3,50.0,49.7,45.3,37.1,11.7,20.4,0.0
0:42:10,45730,10.1,6.0,58.1,370.1,50.3,50.3,50.0,49.7,45.4,37.1,11.7,20.4,0.0
0:42:20,45740,10.2,6.0,57.9,369.5,50.3,50.3,50.0,49.8,45.4,37.2,11.7,20.4,0.0
0:42:30,45750,10.2,6.0,58.4,369.6,50.3,50.3,50.0,49.7,45.4,37.2,11.7,20.3,0.0
0:42:40,45760,10.2,6.0,58.2,369.9,50.3,50.3,50.0,49.8,45.4,37.2,11.8,20.3,0.0
0:42:50,45770,10.2,6.0,57.9,369.9,50.3,50.3,50.0,49.8,45.5,37.3,11.8,20.2,0.1
0:43:00,45780,10.2,6.0,58.0,370.3,49.9,50.3,50.0,49.8,45.5,37.3,10.8,20.1,1.0
0:43:10,45790,10.2,6.0,58.1,370.3,50.3,50.3,50.0,49.8,45.5,37.3,10.7,20.1,1.0
0:43:20,45800,10.1,6.0,58.2,370.6,50.3,50.3,50.0,49.8,45.5,37.3,10.8,20.0,1.0
0:43:30,45810,10.2,6.0,58.3,370.3,50.3,50.3,50.0,49.8,45.5,37.4,10.7,20.0,1.0
0:43:40,45820,10.1,6.0,58.1,370.6,50.3,50.3,50.0,49.8,45.6,37.4,10.2,19.9,1.0
0:43:50,45830,10.2,6.0,58.3,370.9,50.3,50.3,50.0,49.8,45.6,37.5,9.3,19.9,1.0
0:44:00,45840,10.2,6.0,58.3,371.4,50.3,50.3,50.0,49.8,45.6,37.5,9.2,19.9,1.0
0:44:10,45850,10.2,6.1,58.6,371.9,50.3,50.3,50.0,49.8,45.6,37.5,9.8,19.8,1.0
0:44:20,45860,10.2,6.0,58.8,371.3,50.3,50.3,50.0,49.8,45.6,37.6,10.4,19.7,1.0
0:44:30,45870,10.1,6.0,58.8,371.3,50.3,50.3,50.0,49.8,45.7,37.6,10.5,19.7,1.0
0:44:40,45880,10.1,6.0,59.0,370.7,50.3,50.3,50.0,49.9,45.7,37.6,10.5,19.6,1.0
0:44:50,45890,10.0,6.0,59.0,371.5,50.3,50.3,50.0,49.9,45.7,37.7,10.5,19.6,1.0
0:45:00,45900,10.0,6.0,59.2,371.9,50.3,50.3,50.0,49.9,45.7,37.7,10.5,19.6,1.0
0:45:10,45910,9.9,5.9,59.5,372.4,50.3,50.3,50.0,49.9,45.7,37.7,10.5,19.5,1.0
0:45:20,45920,9.9,5.9,59.5,372.1,50.3,50.3,50.0,49.9,45.8,37.3,10.5,46.0,1.0
0:45:30,45930,9.9,5.9,59.7,372.1,50.3,50.3,50.0,49.9,45.7,36.9,10.5,49.3,1.0
0:45:40,45940,9.9,5.9,59.6,371.4,50.3,50.3,50.1,49.8,45.6,35.9,10.5,49.6,1.0
0:45:50,45950,9.9,5.9,59.7,370.6,50.2,50.3,50.0,49.7,45.5,35.6,10.6,49.7,1.0
0:46:00,45960,9.8,5.8,59.5,369.6,50.3,50.3,50.0,49.7,45.2,35.2,10.7,49.7,1.0
0:46:10,45970,9.8,5.8,59.7,368.9,50.3,50.3,50.0,49.6,45.1,35.0,10.4,49.7,0.0
0:46:20,45980,9.9,5.9,59.9,367.5,50.3,50.3,50.0,49.4,45.1,35.2,10.4,49.7,0.0
0:46:30,45990,9.9,5.9,59.5,366.9,50.3,50.3,50.1,49.6,45.8,35.2,10.4,49.7,0.0
0:46:40,46000,9.8,5.8,59.4,366.6,50.3,50.3,50.1,49.5,45.8,35.5,10.4,49.5,0.0
0:46:50,46010,9.8,5.8,59.7,367.2,50.3,50.3,50.1,49.4,45.6,35.2,10.4,49.4,0.0
0:47:00,46020,9.8,5.8,59.5,367.2,50.3,50.3,50.1,49.6,45.3,35.9,10.4,49.2,0.0
0:47:10,46030,9.8,5.8,59.6,367.5,50.2,50.3,50.1,49.6,45.4,35.9,10.5,48.9,0.0
0:47:20,46040,9.8,5.8,59.5,367.3,50.3,50.3,50.1,49.5,45.3,36.0,10.5,48.6,0.0
0:47:30,46050,9.7,5.7,59.2,368.3,50.1,50.3,50.1,49.3,45.3,35.6,10.5,48.4,0.0
0:47:40,46060,9.7,5.7,59.3,367.4,50.3,50.3,50.1,49.4,45.5,35.8,10.5,48.2,0.0
0:47:50,46070,9.7,5.7,59.3,367.9,50.3,50.3,50.1,49.5,45.5,35.7,10.5,47.9,0.1
0:48:00,46080,9.7,5.7,59.4,368.3,50.3,50.3,50.1,49.6,45.4,35.8,10.3,47.7,1.0
0:48:10,46090,9.8,5.7,59.0,368.5,50.3,50.3,50.1,49.7,45.5,35.8,10.4,47.5,1.0
0:48:20,46100,9.8,5.8,59.3,369.1,50.3,50.3,50.1,49.7,45.8,35.8,10.4,47.2,1.0
0:48:30,46110,9.9,5.8,59.0,368.9,50.3,50.3,50.1,49.6,45.8,35.9,12.2,46.9,1.0
0:48:40,46120,10.0,5.9,59.0,368.9,50.3,50.3,50.1,49.6,45.6,35.8,11.3,46.7,1.0
0:48:50,46130,10.0,6.0,59.0,368.6,50.2,50.3,50.1,49.6,45.4,35.9,10.8,46.5,1.0
0:49:00,46140,10.1,6.0,58.9,368.8,50.2,50.3,50.1,49.6,45.2,35.8,10.6,46.2,1.0
0:49:10,46150,10.1,6.0,58.6,369.0,50.3,50.3,50.1,49.6,45.6,35.9,10.6,46.0,1.0
0:49:20,46160,10.1,6.0,58.8,369.4,50.3,50.3,50.1,49.6,45.7,35.7,10.6,45.8,1.0
0:49:30,46170,10.1,6.0,58.7,369.6,50.3,50.3,50.1,49.7,45.8,35.8,10.5,45.6,1.0
0:49:40,46180,10.1,6.0,58.7,369.0,50.3,50.3,50.1,49.7,45.6,36.0,10.6,45.4,1.0
0:49:50,46190,10.1,6.0,58.6,369.8,50.3,50.3,50.1,49.7,45.7,36.1,10.5,45.2,1.0
0:50:00,46200,10.1,6.0,58.5,369.1,50.3,50.3,50.1,49.7,45.8,35.7,10.6,45.0,1.0
0:50:10,46210,10.2,6.0,58.2,370.0,50.3,50.3,50.1,49.7,45.8,35.7,10.5,45.0,1.0
0:50:20,46220,10.2,6.0,58.3,369.5,50.3,50.3,50.1,49.7,45.8,35.7,10.5,48.8,1.0
0:50:30,46230,10.1,6.0,58.3,369.8,50.3,50.3,50.1,49.7,45.7,35.2,10.6,49.7,1.0
0:50:40,46240,10.1,5.9,58.1,369.1,50.3,50.3,50.1,49.7,45.6,34.8,10.5,49.8,1.0
0:50:50,46250,10.0,5.9,58.0,368.8,50.3,50.3,50.1,49.6,45.3,34.4,10.5,49.8,1.0
0:51:00,46260,10.1,5.9,57.9,367.7,50.3,50.3,50.1,49.7,45.3,34.0,10.5,49.8,1.0
0:51:10,46270,10.1,5.9,57.9,366.8,50.3,50.3,50.0,49.5,45.3,33.9,10.5,49.8,0.0
0:51:20,46280,10.1,5.9,57.8,367.2,50.3,50.3,50.0,49.3,45.5,33.7,10.5,49.8,0.0
0:51:30,46290,10.1,5.9,57.8,366.7,50.3,50.3,50.0,49.6,45.6,34.0,10.5,49.7,0.0
0:51:40,46300,10.1,5.8,57.4,366.6,50.3,50.3,50.0,49.4,45.7,33.8,10.5,49.5,0.0
0:51:50,46310,10.0,5.8,57.6,366.5,50.3,50.3,50.1,49.4,45.1,33.6,10.5,49.3,0.0
0:52:00,46320,10.0,5.8,57.4,366.3,50.3,50.3,50.1,49.5,45.0,33.7,10.5,49.2,0.0
0:52:10,46330,10.0,5.7,57.1,366.8,50.3,50.3,50.0,49.4,45.2,34.0,10.5,49.0,0.0
0:52:20,46340,10.0,5.7,57.0,366.4,50.3,50.3,50.1,49.4,45.3,34.2,10.5,48.7,0.0
0:52:30,46350,10.0,5.7,57.1,370.1,50.3,50.3,50.1,49.5,45.3,34.1,10.5,48.3,0.0
0:52:40,46360,10.0,5.7,57.3,369.1,50.3,50.3,50.1,49.4,45.6,34.0,10.5,48.1,0.0
0:52:50,46370,9.9,5.7,57.3,367.0,50.3,50.3,50.1,49.5,45.5,33.8,10.5,47.8,0.0
0:53:00,46380,9.9,5.7,57.1,367.1,50.3,50.3,50.1,49.6,45.5,33.9,10.5,47.6,0.0
0:53:10,46390,9.9,5.7,57.1,366.6,50.3,50.3,50.1,49.6,45.5,34.0,10.5,47.4,0.0
0:53:20,46400,9.9,5.7,57.1,367.0,50.3,50.3,50.1,49.6,45.7,34.0,10.5,47.2,0.0
0:53:30,46410,9.9,5.6,57.2,366.9,50.3,50.3,50.1,49.5,45.7,34.0,10.5,46.9,0.0
0:53:40,46420,9.9,5.6,57.2,367.1,50.3,50.3,50.1,49.5,45.5,34.1,10.5,46.7,0.0
0:53:50,46430,9.9,5.7,57.5,367.6,50.3,50.3,50.1,49.5,45.3,34.0,10.5,46.6,0.0
0:54:00,46440,9.8,5.6,57.2,367.5,50.3,50.3,50.1,49.6,45.4,34.0,10.5,46.4,0.0
0:54:10,46450,9.8,5.6,57.6,372.0,50.3,50.3,50.1,49.6,45.4,33.9,10.5,46.1,0.0
0:54:20,46460,9.8,5.6,57.7,367.9,50.3,50.3,50.1,49.6,45.5,33.9,10.5,45.9,0.0
0:54:30,46470,9.8,5.6,57.8,368.0,50.1,50.3,50.1,49.6,45.6,34.3,10.5,45.6,0.0
0:54:40,46480,9.8,5.6,57.9,367.7,50.3,50.3,50.1,49.7,45.8,34.4,10.5,45.5,0.0
0:54:50,46490,9.7,5.6,57.8,367.7,50.3,50.3,50.1,49.7,45.6,34.2,10.5,45.3,0.0
0:55:00,46500,9.8,5.6,58.1,372.8,50.3,50.3,50.1,49.7,45.6,33.9,10.5,45.1,0.0
0:55:10,46510,9.8,5.6,57.8,368.5,50.3,50.3,50.1,49.7,45.7,33.9,10.5,44.9,0.0
0:55:20,46520,9.8,5.7,58.1,368.1,50.2,50.3,50.1,49.7,45.6,34.3,10.5,44.8,0.0
0:55:30,46530,9.9,5.7,57.7,368.4,50.2,50.3,50.1,49.7,45.7,34.3,10.5,44.6,0.0
0:55:40,46540,10.0,5.8,57.9,368.0,50.2,50.3,50.1,49.7,45.8,34.3,10.5,44.4,0.0
0:55:50,46550,10.0,5.8,58.0,368.0,50.3,50.3,50.1,49.7,46.0,34.2,10.5,44.3,0.0
0:56:00,46560,10.1,5.9,57.8,367.9,50.3,50.3,50.1,49.7,45.8,34.2,10.5,44.1,0.0
0:56:10,46570,10.1,5.9,57.7,368.8,50.3,50.3,50.1,49.7,45.9,34.2,10.5,43.9,0.0
0:56:20,46580,10.1,5.9,57.3,373.1,50.3,50.3,50.1,49.7,45.7,34.2,10.5,43.8,0.0
0:56:30,46590,10.2,5.9,57.4,372.7,50.3,50.3,50.1,49.6,45.8,34.1,10.5,43.6,0.0
0:56:40,46600,10.2,5.9,57.4,373.3,50.3,50.3,50.1,49.6,45.7,34.3,10.5,43.4,0.0
0:56:50,46610,10.2,5.9,57.2,372.6,50.3,50.3,50.1,49.6,45.8,34.3,10.5,43.3,0.0
0:57:00,46620,10.1,5.9,57.3,369.4,50.3,50.3,50.1,49.6,45.8,34.3,10.5,43.1,0.0
0:57:10,46630,10.1,5.9,57.0,369.9,50.3,50.3,50.1,49.7,45.8,34.4,10.5,42.9,0.0
0:57:20,46640,10.1,5.9,57.1,369.3,50.3,50.3,50.1,49.7,45.7,34.3,10.5,42.8,0.0
0:57:30,46650,10.2,5.9,56.8,369.3,50.3,50.4,50.1,49.7,45.9,34.3,10.5,42.6,0.0
0:57:40,46660,10.1,5.8,56.8,369.3,50.3,50.3,50.1,49.7,46.0,34.6,10.5,42.3,0.0
0:57:50,46670,10.1,5.8,56.6,373.6,50.3,50.3,50.1,49.7,46.1,34.5,10.4,42.1,0.0
0:58:00,46680,10.1,5.8,57.0,369.3,50.3,50.3,50.1,49.7,46.1,34.4,10.5,41.9,0.0
0:58:10,46690,10.1,5.8,56.5,369.6,50.3,50.3,50.1,49.7,46.1,34.4,10.5,41.7,0.0
0:58:20,46700,10.1,5.8,56.8,369.5,49.8,50.3,50.1,49.8,45.9,34.6,10.5,41.5,0.0
0:58:30,46710,10.0,5.7,56.4,370.3,50.0,50.3,50.1,49.8,46.0,34.6,10.5,41.4,0.0
0:58:40,46720,10.0,5.7,56.8,370.2,50.2,50.3,50.1,49.8,46.1,34.5,10.5,41.1,0.0
0:58:50,46730,10.0,5.7,56.9,370.3,50.3,50.3,50.1,49.8,46.0,34.6,10.5,40.9,0.0
0:59:00,46740,10.0,5.7,56.8,373.5,50.3,50.3,50.1,49.8,46.1,34.7,10.5,40.8,0.0
0:59:10,46750,9.9,5.6,56.7,370.8,50.3,50.3,50.1,49.8,46.2,34.5,10.5,40.6,0.0
0:59:20,46760,9.9,5.6,56.6,369.4,50.3,50.3,50.1,49.8,46.1,34.4,10.4,40.4,0.0
0:59:30,46770,9.9,5.6,56.9,370.1,50.3,50.3,50.1,49.8,46.1,34.6,10.4,40.3,0.0
0:59:40,46780,9.9,5.6,56.9,370.5,50.3,50.3,50.1,49.8,46.2,34.7,10.5,40.1,0.0
0:59:50,46790,9.9,5.6,57.0,370.7,50.3,50.3,50.1,49.8,46.2,34.7,10.5,39.9,0.0
1:00:00,46800,9.9,5.6,57.2,370.2,50.2,50.3,50.1,49.8,46.2,34.8,10.4,39.8,0.0
1:00:10,46810,9.9,5.6,57.0,370.7,50.3,50.3,50.1,49.8,46.2,34.8,10.4,39.6,0.0
1:00:20,46820,9.9,5.6,57.1,370.1,50.3,50.3,50.1,49.9,46.2,34.8,10.4,39.3,0.0
1:00:30,46830,9.8,5.6,57.2,370.2,50.4,50.4,50.1,49.9,46.2,34.8,10.4,39.2,0.0
1:00:40,46840,9.8,5.6,57.3,370.4,50.3,50.3,50.1,49.9,46.1,35.0,10.4,39.0,0.0
1:00:50,46850,9.8,5.6,57.4,370.7,50.3,50.4,50.1,49.9,46.3,34.7,10.4,38.9,0.0
1:01:00,46860,9.8,5.6,57.3,370.6,50.3,50.3,50.1,49.9,46.4,34.7,10.4,38.7,0.0
1:01:10,46870,9.8,5.6,57.3,370.6,50.2,50.4,50.1,49.9,46.4,35.0,10.4,38.5,0.0
1:01:20,46880,9.8,5.6,57.3,371.3,50.3,50.4,50.1,49.9,46.4,35.0,10.4,38.4,0.0
1:01:30,46890,9.8,5.6,57.5,371.1,50.4,50.4,50.1,49.9,46.4,34.8,10.4,38.3,0.0
1:01:40,46900,9.9,5.7,57.8,371.4,50.4,50.4,50.1,49.9,46.3,34.9,10.4,38.1,0.0
1:01:50,46910,9.9,5.7,57.6,371.7,50.4,50.4,50.1,49.9,46.3,35.0,10.4,37.9,0.0
1:02:00,46920,9.9,5.8,57.7,372.1,50.1,50.4,50.1,49.9,46.4,35.0,10.4,37.8,0.0
1:02:10,46930,10.0,5.8,58.0,372.0,50.3,50.4,50.1,49.9,46.4,35.1,10.4,37.6,0.0
1:02:20,46940,10.0,5.8,57.8,372.0,50.4,50.4,50.1,49.9,46.5,35.1,10.4,37.5,0.0
1:02:30,46950,10.0,5.8,57.7,372.1,50.4,50.4,50.1,49.9,46.5,35.1,10.4,37.4,0.0
1:02:40,46960,10.0,5.9,57.8,372.0,50.4,50.4,50.1,49.9,46.5,35.1,10.4,37.3,0.0
1:02:50,46970,10.1,5.9,57.9,372.4,50.3,50.4,50.1,50.0,46.4,35.2,10.4,37.2,0.0
1:03:00,46980,10.1,5.9,58.1,372.3,50.4,50.4,50.1,50.0,46.5,35.2,10.4,37.1,0.0
1:03:10,46990,10.1,5.9,57.9,372.2,50.4,50.4,50.1,50.0,46.6,35.2,10.4,37.0,0.0
1:03:20,47000,10.1,5.9,58.1,372.7,50.3,50.4,50.1,50.0,46.6,35.3,10.4,36.9,0.0
1:03:30,47010,10.1,5.9,57.8,372.5,50.4,50.4,50.1,50.0,46.6,35.3,10.4,36.7,0.0
1:03:40,47020,10.1,6.0,57.9,372.7,50.4,50.4,50.1,50.0,46.6,35.3,10.4,36.6,0.0
1:03:50,47030,10.1,6.0,58.0,373.0,50.4,50.4,50.1,50.0,46.6,35.3,10.4,36.4,0.0
1:04:00,47040,10.1,5.9,57.7,373.1,50.4,50.4,50.1,50.0,46.6,35.4,10.4,36.3,0.0
1:04:10,47050,10.1,5.9,57.9,373.3,50.4,50.4,50.1,50.0,46.6,35.3,10.4,36.1,0.0
1:04:20,47060,10.1,5.9,57.8,373.7,50.3,50.4,50.1,50.0,46.7,35.5,10.4,36.0,0.0
1:04:30,47070,10.0,5.9,57.9,373.5,50.4,50.4,50.1,50.0,46.7,35.5,10.4,35.9,0.0
1:04:40,47080,10.0,5.9,58.1,373.5,50.4,50.4,50.1,50.0,46.7,35.5,10.4,35.7,0.0
1:04:50,47090,10.0,5.8,57.8,373.3,50.4,50.4,50.1,50.0,46.7,35.5,10.4,35.6,0.0
1:05:00,47100,10.0,5.9,58.2,373.7,50.4,50.4,50.1,50.1,46.7,35.6,10.4,35.4,0.0
1:05:10,47110,10.0,5.9,58.1,373.6,50.4,50.4,50.1,50.1,46.7,35.6,10.4,35.3,0.0
1:05:20,47120,10.0,5.8,58.2,373.3,50.4,50.4,50.1,50.1,46.8,35.6,10.4,35.2,0.0
1:05:30,47130,10.0,5.8,58.0,373.2,50.4,50.4,50.1,50.1,46.8,35.7,10.4,35.0,0.0
1:05:40,47140,9.9,5.8,58.2,373.6,50.4,50.4,50.1,50.1,46.8,35.7,10.4,34.9,0.0
1:05:50,47150,9.9,5.8,58.3,373.4,50.4,50.4,50.1,50.1,46.8,35.8,10.4,34.8,0.0
1:06:00,47160,9.9,5.8,58.4,373.7,50.4,50.4,50.1,50.1,46.8,35.8,10.4,34.6,0.0
1:06:10,47170,9.9,5.8,58.5,373.6,50.4,50.4,50.1,50.1,46.8,35.8,10.4,34.5,0.0
1:06:20,47180,9.9,5.8,58.5,373.5,50.4,50.4,50.1,50.1,46.9,35.8,10.4,34.4,0.0
1:06:30,47190,9.9,5.8,58.6,373.5,50.3,50.4,50.1,50.1,46.9,35.8,10.4,34.3,0.0
1:06:40,47200,9.8,5.8,58.9,374.4,50.4,50.4,50.1,50.1,46.9,36.0,10.4,34.2,0.0
1:06:50,47210,9.8,5.8,58.8,374.1,50.4,50.4,50.1,50.1,46.9,36.0,10.4,34.0,0.0
1:07:00,47220,9.8,5.8,59.0,374.2,50.4,50.4,50.2,50.1,46.9,36.0,10.4,33.9,0.0
1:07:10,47230,9.8,5.8,59.3,374.2,50.4,50.4,50.2,50.1,47.0,36.0,10.4,33.8,0.0
1:07:20,47240,9.8,5.8,59.4,373.7,50.4,50.4,50.1,50.1,47.0,36.1,10.4,33.8,0.0
1:07:30,47250,9.8,5.8,59.3,373.9,50.4,50.4,50.2,50.1,47.0,36.0,10.4,33.6,0.0
1:07:40,47260,9.8,5.8,59.5,374.7,50.4,50.4,50.2,50.1,47.0,36.2,10.4,33.4,0.0
1:07:50,47270,9.9,5.9,59.8,374.6,50.4,50.4,50.2,50.1,47.1,36.2,10.4,33.3,0.0
1:08:00,47280,9.9,5.9,59.9,374.8,50.4,50.4,50.2,50.1,47.0,36.2,10.4,33.2,0.0
1:08:10,47290,10.0,6.0,59.8,375.5,50.4,50.4,50.2,50.1,47.1,36.2,10.4,33.1,0.0
1:08:20,47300,10.0,6.0,59.9,375.0,50.4,50.4,50.2,50.1,47.0,36.3,10.4,33.0,0.0
1:08:30,47310,10.0,6.1,60.0,374.5,50.5,50.4,50.2,50.1,47.1,36.3,10.4,32.8,0.0
1:08:40,47320,10.1,6.0,59.6,375.3,50.4,50.4,50.2,50.1,47.1,36.4,10.4,32.7,0.0
1:08:50,47330,10.1,6.1,59.6,375.1,50.5,50.4,50.2,50.1,47.1,36.4,10.4,32.6,0.0
1:09:00,47340,10.1,6.1,59.8,375.8,50.5,50.4,50.1,50.1,47.2,36.5,10.4,32.5,0.0
1:09:10,47350,10.2,6.1,59.8,375.7,50.4,50.5,50.2,50.1,47.2,36.4,10.4,32.4,0.0
1:09:20,47360,10.2,6.1,59.4,376.1,50.5,50.5,50.2,50.1,47.2,36.5,10.4,32.3,0.0
1:09:30,47370,10.2,6.1,59.4,375.9,50.5,50.5,50.2,50.1,47.2,36.5,10.4,32.3,0.0
1:09:40,47380,10.2,6.1,59.3,376.1,50.5,50.5,50.2,50.1,47.3,36.6,10.4,32.1,0.0
1:09:50,47390,10.2,6.1,59.2,376.3,50.5,50.5,50.2,50.1,47.3,36.6,10.4,32.0,0.0
1:10:00,47400,10.1,6.1,59.1,376.3,50.5,50.5,50.2,50.1,47.3,36.7,10.4,31.8,0.0
1:10:10,47410,10.1,6.1,58.9,376.4,50.5,50.5,50.2,50.1,47.3,36.7,10.4,31.7,0.0
1:10:20,47420,10.1,6.0,58.9,376.7,50.4,50.5,50.2,50.1,47.3,36.8,10.4,31.6,0.0
1:10:30,47430,10.1,6.0,58.6,376.5,50.5,50.5,50.2,50.1,47.3,36.8,10.3,31.5,0.0
1:10:40,47440,10.1,5.9,58.4,376.7,50.5,50.5,50.2,50.1,47.3,36.9,10.4,31.4,0.0
1:10:50,47450,10.1,6.0,58.5,376.4,50.5,50.5,50.2,50.1,47.4,36.8,10.4,31.3,0.0
1:11:00,47460,10.1,5.9,58.4,376.8,50.5,50.5,50.2,50.1,47.4,37.0,10.4,31.1,0.0
1:11:10,47470,10.1,5.9,58.6,376.3,50.5,50.5,50.2,50.1,47.4,37.0,10.4,31.0,0.0
1:11:20,47480,10.0,5.9,58.2,377.2,50.5,50.5,50.2,50.1,47.4,37.0,10.3,30.9,0.0
1:11:30,47490,10.0,5.9,58.3,376.8,50.5,50.5,50.2,50.1,47.4,37.0,10.4,30.7,0.0
1:11:40,47500,10.0,5.9,58.4,376.8,50.5,50.5,50.2,50.1,47.4,37.1,10.4,30.6,0.0
1:11:50,47510,10.0,5.8,58.1,376.8,50.5,50.5,50.2,50.1,47.4,37.0,10.3,30.5,0.0
1:12:00,47520,9.9,5.8,58.0,376.7,50.5,50.5,50.2,50.1,47.5,37.1,10.4,30.5,0.0
1:12:10,47530,9.9,5.8,58.1,376.9,50.3,50.5,50.2,50.1,47.5,37.2,10.4,30.4,0.0
1:12:20,47540,9.9,5.8,58.1,377.3,50.5,50.5,50.2,50.2,47.5,37.3,10.4,30.2,0.0
1:12:30,47550,9.9,5.7,57.9,377.0,50.5,50.5,50.2,50.1,47.5,37.3,10.3,30.1,0.0
1:12:40,47560,9.9,5.7,57.9,376.8,50.5,50.5,50.2,50.1,47.5,37.4,10.4,30.1,0.0
1:12:50,47570,9.8,5.7,57.9,377.2,50.5,50.5,50.2,50.1,47.5,37.3,10.3,30.0,0.0
1:13:00,47580,9.8,5.7,57.9,377.2,50.5,50.5,50.2,50.1,47.6,37.4,10.3,29.8,0.0
1:13:10,47590,9.8,5.7,57.6,376.7,50.5,50.5,50.2,50.1,47.6,37.4,10.4,29.7,0.0
1:13:20,47600,9.8,5.6,57.7,377.0,50.5,50.5,50.2,50.1,47.6,37.5,10.3,29.6,0.0
1:13:30,47610,9.8,5.7,57.8,376.6,50.5,50.5,50.2,50.2,47.6,37.5,10.4,29.5,0.0
1:13:40,47620,9.8,5.7,58.0,376.8,50.5,50.5,50.2,50.1,47.6,37.5,10.4,29.4,0.0
1:13:50,47630,9.8,5.6,57.7,377.0,50.5,50.5,50.2,50.2,47.7,37.6,10.4,29.2,0.0
1:14:00,47640,9.8,5.6,57.9,377.3,50.5,50.5,50.2,50.2,47.7,37.6,10.4,29.1,0.0
1:14:10,47650,9.8,5.6,57.7,377.5,50.5,50.5,50.2,50.2,47.7,37.6,10.4,29.0,0.0
1:14:20,47660,9.8,5.6,57.6,377.6,50.5,50.5,50.2,50.2,47.7,37.8,10.4,28.9,0.0
1:14:30,47670,9.8,5.6,57.5,377.0,50.6,50.5,50.3,50.2,47.7,37.8,10.4,28.8,0.0
1:14:40,47680,9.9,5.7,57.8,377.7,50.6,50.5,50.2,50.2,47.7,37.8,10.4,28.7,0.0
1:14:50,47690,9.9,5.7,57.6,377.9,50.5,50.5,50.3,50.2,47.8,37.8,10.4,28.6,0.0
1:15:00,47700,9.9,5.7,57.5,378.1,50.5,50.5,50.3,50.2,47.8,37.9,10.4,28.5,0.0
1:15:10,47710,10.0,5.8,57.7,377.6,50.5,50.5,50.3,50.2,47.8,37.9,10.4,28.4,0.0
1:15:20,47720,10.0,5.9,57.7,377.9,50.6,50.5,50.3,50.2,47.9,38.0,10.4,28.4,0.0
1:15:30,47730,10.0,5.9,57.8,382.6,50.6,50.5,50.3,50.2,47.8,38.0,10.4,28.3,0.0
1:15:40,47740,10.1,5.9,57.6,377.8,50.6,50.5,50.3,50.2,47.9,38.0,10.4,28.2,0.0
1:15:50,47750,10.1,5.9,57.7,377.7,50.5,50.5,50.3,50.2,47.9,38.1,10.4,28.1,0.0
1:16:00,47760,10.1,5.9,58.1,382.2,50.6,50.5,50.3,50.2,47.9,38.1,10.4,28.0,0.0
1:16:10,47770,10.1,5.9,58.0,378.6,50.6,50.6,50.3,50.2,47.9,38.2,10.4,27.8,0.0
1:16:20,47780,10.1,5.9,57.9,378.8,50.6,50.6,50.3,50.2,47.9,38.2,10.4,27.7,0.0
1:16:30,47790,10.1,5.9,58.1,378.7,50.6,50.6,50.3,50.2,48.0,38.3,10.5,27.6,0.0
1:16:40,47800,10.0,5.9,58.2,378.5,50.6,50.6,50.3,50.2,48.0,38.3,10.4,27.6,0.0
1:16:50,47810,10.0,5.9,58.2,378.6,50.6,50.6,50.3,50.2,48.0,38.3,10.5,27.5,0.0
1:17:00,47820,10.0,5.8,57.9,379.6,50.6,50.6,50.3,50.2,48.0,38.4,10.5,27.3,0.0
1:17:10,47830,10.0,5.8,57.8,379.1,50.6,50.6,50.3,50.2,48.0,38.4,10.5,27.3,0.0
1:17:20,47840,10.0,5.8,57.7,379.3,50.6,50.6,50.3,50.2,48.0,38.4,10.5,27.2,0.0
1:17:30,47850,10.0,5.8,57.8,379.1,50.6,50.6,50.3,50.2,48.0,38.5,10.5,27.1,0.0
1:17:40,47860,10.0,5.8,57.9,379.4,50.6,50.6,50.3,50.2,48.1,38.5,10.5,27.0,0.0
1:17:50,47870,10.0,5.7,57.4,379.3,50.6,50.6,50.3,50.2,48.0,38.6,10.5,26.8,0.0
1:18:00,47880,9.9,5.7,57.5,379.4,50.6,50.6,50.3,50.3,48.1,38.7,10.5,26.8,0.0
1:18:10,47890,10.0,5.7,57.5,379.5,50.6,50.6,50.3,50.3,48.1,38.7,10.5,26.7,0.0
1:18:20,47900,10.0,5.8,57.6,379.3,50.6,50.6,50.3,50.3,48.1,38.7,10.5,26.5,0.0
1:18:30,47910,10.0,5.7,57.4,378.9,50.6,50.6,50.3,50.3,48.2,38.8,10.6,26.5,0.0
1:18:40,47920,9.9,5.7,57.4,379.4,50.6,50.6,50.3,50.3,48.2,38.8,10.6,26.4,0.0
1:18:50,47930,9.9,5.7,57.2,379.3,50.6,50.6,50.3,50.3,48.2,38.8,10.6,26.3,0.0
1:19:00,47940,9.9,5.6,57.0,379.8,50.6,50.6,50.3,50.3,48.2,38.9,10.6,26.2,0.0
1:19:10,47950,9.9,5.6,57.1,381.7,50.6,50.6,50.3,50.3,48.2,38.9,10.6,26.1,0.0
1:19:20,47960,10.0,5.7,56.7,379.8,50.6,50.6,50.3,50.3,48.3,38.9,10.6,26.0,0.0
1:19:30,47970,10.0,5.7,56.7,379.0,50.6,50.6,50.4,50.3,48.3,39.0,10.6,25.9,0.0
1:19:40,47980,10.1,5.8,57.0,383.1,50.7,50.6,50.4,50.3,48.3,39.1,10.6,25.8,0.0
1:19:50,47990,10.1,5.9,57.0,381.5,50.7,50.7,50.4,50.3,48.3,39.1,10.7,25.8,0.0
1:20:00,48000,10.2,5.9,56.7,381.4,50.7,50.7,50.4,50.3,48.3,39.2,10.7,25.7,0.0
1:20:10,48010,10.2,5.9,56.6,379.3,50.6,50.6,50.4,50.3,48.3,39.2,10.7,25.6,0.0
1:20:20,48020,10.2,5.9,56.5,379.9,50.7,50.6,50.4,50.3,48.3,39.2,10.7,25.5,0.0
1:20:30,48030,10.2,5.9,56.6,379.0,50.6,50.6,50.4,50.3,48.4,39.3,10.7,25.4,0.0
1:20:40,48040,10.2,5.9,56.6,379.2,50.7,50.6,50.4,50.3,48.3,39.3,10.7,25.4,0.0
1:20:50,48050,10.2,5.9,56.7,379.0,50.7,50.7,50.4,50.3,48.4,39.4,10.7,25.4,0.0
1:21:00,48060,10.2,5.9,56.7,379.4,50.7,50.6,50.4,50.3,48.4,39.4,10.8,25.4,0.0
1:21:10,48070,10.2,5.9,56.7,379.7,50.7,50.7,50.4,50.3,48.4,39.5,10.8,25.4,0.0
1:21:20,48080,10.2,5.9,56.6,380.0,50.7,50.7,50.4,50.3,48.4,39.5,10.8,25.3,0.0
1:21:30,48090,10.2,5.9,56.6,380.4,50.7,50.7,50.4,50.3,48.4,39.5,10.8,25.2,0.0
1:21:40,48100,10.2,5.9,56.6,380.6,50.6,50.7,50.4,50.3,48.5,39.6,10.8,25.1,0.0
1:21:50,48110,10.2,5.9,56.9,380.4,50.6,50.7,50.4,50.3,48.5,39.6,10.8,25.0,0.0
1:22:00,48120,10.2,5.9,56.9,380.8,50.7,50.7,50.4,50.3,48.5,39.6,10.8,24.9,0.0
1:22:10,48130,10.1,5.9,57.0,380.7,50.7,50.7,50.4,50.3,48.5,39.7,10.8,24.8,0.0
1:22:20,48140,10.1,5.8,56.6,381.3,50.7,50.7,50.4,50.3,48.6,39.7,10.9,24.7,0.0
1:22:30,48150,10.1,5.8,56.8,381.5,50.7,50.7,50.4,50.3,48.6,39.8,10.9,24.6,0.0
1:22:40,48160,10.1,5.8,56.8,382.8,50.7,50.7,50.4,50.4,48.6,39.8,10.9,24.5,0.0
1:22:50,48170,10.0,5.8,57.2,381.4,50.7,50.7,50.4,50.4,48.6,39.9,10.9,24.5,0.0
1:23:00,48180,10.0,5.7,56.9,381.3,50.7,50.7,50.4,50.4,48.6,39.9,10.9,24.5,0.0
1:23:10,48190,9.9,5.7,57.2,381.6,50.7,50.7,50.4,50.4,48.7,40.0,10.9,24.4,0.0
1:23:20,48200,10.0,5.7,57.1,381.7,50.7,50.7,50.4,50.4,48.7,40.0,11.0,24.4,0.0
1:23:30,48210,10.0,5.8,57.3,381.2,50.8,50.7,50.4,50.4,48.7,40.0,11.0,24.3,0.0
1:23:40,48220,9.9,5.7,57.2,381.6,50.7,50.7,50.4,50.4,48.7,40.0,11.0,24.2,0.0
1:23:50,48230,9.9,5.7,57.3,381.2,50.7,50.7,50.4,50.4,48.7,40.1,11.0,24.1,0.0
1:24:00,48240,9.9,5.7,57.2,381.0,50.8,50.7,50.4,50.4,48.7,40.1,11.0,24.0,0.0
1:24:10,48250,9.9,5.7,57.6,381.3,50.8,50.7,50.4,50.4,48.7,40.2,11.0,23.9,0.0
1:24:20,48260,9.9,5.7,57.4,381.3,50.7,50.7,50.4,50.4,48.7,40.2,11.0,23.8,0.0
1:24:30,48270,9.9,5.7,57.8,381.1,50.8,50.7,50.5,50.4,48.8,40.3,11.1,23.7,0.0
1:24:40,48280,9.9,5.7,57.7,381.1,50.8,50.8,50.5,50.4,48.8,40.3,11.1,23.7,0.0
1:24:50,48290,9.9,5.7,57.8,380.9,50.8,50.8,50.5,50.4,48.8,40.4,11.1,23.6,0.0
1:25:00,48300,9.8,5.7,57.7,380.9,50.8,50.8,50.5,50.4,48.8,40.4,11.1,23.6,0.0
1:25:10,48310,9.9,5.7,57.7,381.3,50.8,50.8,50.5,50.4,48.8,40.5,11.1,23.5,0.0
1:25:20,48320,9.8,5.7,58.1,381.5,50.8,50.8,50.5,50.4,48.8,40.5,11.1,23.4,0.0
1:25:30,48330,9.8,5.7,57.9,381.7,50.8,50.8,50.5,50.4,48.8,40.5,11.2,23.4,0.0
1:25:40,48340,9.9,5.7,58.2,381.3,50.8,50.8,50.5,50.4,48.9,40.6,11.2,23.3,0.0
1:25:50,48350,9.8,5.7,58.3,381.5,50.8,50.8,50.5,50.4,48.9,40.6,11.2,23.2,0.0
1:26:00,48360,9.8,5.7,57.9,381.7,50.8,50.8,50.5,50.4,48.9,40.7,11.2,23.1,0.0
1:26:10,48370,9.8,5.7,58.0,381.5,50.8,50.8,50.5,50.4,48.9,40.7,11.2,23.1,0.0
1:26:20,48380,9.8,5.7,58.0,382.1,50.8,50.8,50.5,50.4,48.9,40.7,11.2,23.0,0.0
1:26:30,48390,9.8,5.7,58.1,381.8,50.8,50.8,50.5,50.4,49.0,40.8,11.3,23.0,0.0
1:26:40,48400,9.9,5.8,58.4,382.1,50.8,50.8,50.5,50.4,49.0,40.8,11.3,22.9,0.0
1:26:50,48410,9.9,5.8,58.3,382.2,50.8,50.8,50.5,50.4,49.0,40.8,11.3,22.7,0.0
1:27:00,48420,10.0,5.9,58.5,382.8,50.8,50.8,50.5,50.5,49.0,40.9,11.3,22.7,0.0
1:27:10,48430,10.0,5.8,58.3,382.4,50.8,50.8,50.5,50.5,49.0,40.9,11.3,22.6,0.0
1:27:20,48440,10.0,5.9,58.3,382.7,50.8,50.8,50.5,50.5,49.1,41.0,11.3,22.6,0.0
1:27:30,48450,10.0,5.9,58.2,381.6,50.8,50.8,50.6,50.5,49.1,41.1,11.4,22.5,0.0
1:27:40,48460,10.0,5.9,58.5,382.6,50.9,50.8,50.5,50.5,49.1,41.1,11.4,22.4,0.0
1:27:50,48470,10.1,5.9,58.5,382.0,50.8,50.8,50.6,50.5,49.1,41.1,11.4,22.4,0.0
1:28:00,48480,10.1,5.9,58.3,382.6,50.8,50.9,50.6,50.5,49.2,41.2,11.4,22.4,0.0
1:28:10,48490,10.0,5.9,58.3,382.1,50.9,50.8,50.6,50.5,49.2,41.2,11.4,22.3,0.0
1:28:20,48500,10.1,5.9,58.3,383.0,50.9,50.8,50.6,50.5,49.1,41.2,11.5,22.3,0.0
1:28:30,48510,10.1,5.9,58.5,382.6,50.9,50.8,50.6,50.5,49.1,41.2,11.5,22.2,0.0
1:28:40,48520,10.1,5.9,58.6,382.9,50.9,50.9,50.6,50.5,49.2,41.3,11.5,22.2,0.0
1:28:50,48530,10.1,6.0,58.6,382.7,50.9,50.9,50.6,50.5,49.2,41.3,11.5,22.2,0.0
1:29:00,48540,10.1,6.0,58.9,383.0,50.9,50.9,50.6,50.5,49.2,41.4,11.5,22.1,0.0
1:29:10,48550,10.0,5.9,58.7,382.6,50.9,50.9,50.6,50.5,49.2,41.4,11.6,22.0,0.0
1:29:20,48560,10.0,5.9,59.0,383.4,50.9,50.9,50.6,50.5,49.2,41.5,11.6,21.9,0.0
1:29:30,48570,10.0,5.9,59.1,383.9,50.8,50.9,50.6,50.5,49.3,41.5,11.6,21.9,0.0
1:29:40,48580,10.0,6.0,59.2,383.8,50.9,50.9,50.6,50.5,49.3,41.6,11.6,21.8,0.0
1:29:50,48590,10.0,5.9,59.4,384.0,50.9,50.9,50.6,50.6,49.3,41.6,11.6,21.7,0.0
1:30:00,48600,10.0,5.9,59.4,384.4,50.9,50.9,50.6,50.6,49.3,41.7,11.6,21.6,0.0
1:30:10,48610,10.0,6.0,59.7,384.5,50.9,50.9,50.6,50.6,49.3,41.7,11.7,21.5,0.0
1:30:20,48620,10.0,6.0,59.8,384.9,50.9,50.9,50.6,50.6,49.3,41.8,11.7,21.5,0.0
1:30:30,48630,9.9,6.0,59.9,384.5,50.9,50.9,50.6,50.6,49.3,41.8,11.7,21.4,0.0
1:30:40,48640,9.9,5.9,59.9,384.3,50.9,50.9,50.6,50.6,49.4,41.8,11.7,21.3,0.0
1:30:50,48650,9.9,5.9,60.0,383.9,50.9,50.9,50.6,50.6,49.4,41.9,11.7,21.3,0.0
1:31:00,48660,9.8,5.9,60.2,384.1,50.9,50.9,50.6,50.6,49.4,41.9,11.7,21.3,0.0
1:31:10,48670,9.8,5.9,60.1,383.9,51.0,51.0,50.6,50.6,49.4,41.9,11.8,21.3,0.0
1:31:20,48680,9.8,5.9,60.3,383.6,51.0,51.0,50.7,50.6,49.5,41.9,11.8,21.2,0.0
1:31:30,48690,9.8,5.9,60.2,384.7,51.0,50.9,50.6,50.6,49.4,41.9,11.8,21.1,0.0
1:31:40,48700,9.8,5.9,60.3,384.6,51.0,50.9,50.7,50.6,49.4,42.0,11.8,21.0,0.0
1:31:50,48710,9.8,5.8,60.4,384.1,51.0,51.0,50.7,50.6,49.5,42.0,11.8,20.9,0.0
1:32:00,48720,9.8,5.9,60.3,384.0,51.0,51.0,50.7,50.6,49.5,42.1,11.9,20.8,0.0
1:32:10,48730,9.8,5.9,60.4,383.9,51.0,51.0,50.7,50.6,49.5,42.1,11.9,20.8,0.0
1:32:20,48740,9.9,5.9,60.1,383.9,51.0,51.0,50.7,50.6,49.5,42.2,11.9,20.8,0.0
1:32:30,48750,10.0,6.0,60.1,383.7,51.0,51.0,50.7,50.6,49.6,42.3,11.9,20.8,0.0
1:32:40,48760,10.0,6.0,59.9,383.8,51.0,51.0,50.7,50.6,49.6,42.3,11.9,20.6,0.0
1:32:50,48770,10.1,6.1,59.8,384.2,51.0,51.0,50.7,50.6,49.6,42.3,12.0,20.5,0.0
1:33:00,48780,10.1,6.1,59.5,384.7,51.0,51.0,50.7,50.6,49.6,42.3,12.0,20.5,0.0
1:33:10,48790,10.1,6.1,59.2,385.1,51.0,51.0,50.7,50.7,49.6,42.4,12.0,20.4,0.0
1:33:20,48800,10.1,6.0,58.9,385.6,51.0,51.0,50.7,50.6,49.6,42.4,12.0,20.4,0.0
1:33:30,48810,10.1,6.0,58.8,384.6,51.0,51.0,50.7,50.6,49.6,42.4,12.0,20.4,0.0
1:33:40,48820,10.1,6.1,58.9,384.9,51.0,51.0,50.7,50.7,49.6,42.5,12.1,20.3,0.0
1:33:50,48830,10.2,6.0,58.6,384.8,51.0,51.0,50.7,50.7,49.6,42.5,12.0,20.3,0.0
1:34:00,48840,10.2,6.0,58.4,385.4,51.0,51.0,50.7,50.7,49.7,42.6,12.1,20.3,0.0
1:34:10,48850,10.2,6.0,58.3,384.7,51.0,51.0,50.7,50.7,49.7,42.6,12.1,20.2,0.0
1:34:20,48860,10.1,6.0,58.3,385.3,51.0,51.0,50.7,50.7,49.7,42.6,12.1,20.1,0.0
1:34:30,48870,10.1,6.0,58.2,385.6,50.8,51.0,50.7,50.7,49.7,42.7,12.1,20.1,0.0
1:34:40,48880,10.1,5.9,57.9,385.4,51.0,51.0,50.7,50.7,49.7,42.7,12.1,20.1,0.0
1:34:50,48890,10.1,5.9,58.1,386.0,51.1,51.0,50.8,50.7,49.8,42.8,12.2,20.0,0.0
1:35:00,48900,10.1,5.9,57.8,386.0,51.1,51.1,50.8,50.7,49.8,42.8,12.2,19.9,0.0
1:35:10,48910,10.1,5.9,57.9,386.1,51.1,51.1,50.8,50.7,49.8,42.8,12.2,20.0,0.0
1:35:20,48920,10.1,5.9,57.8,386.2,51.1,51.1,50.8,50.7,49.9,42.8,12.2,20.0,0.0
1:35:30,48930,10.1,5.9,57.6,386.7,51.1,51.1,50.8,50.7,49.9,42.9,12.2,19.9,0.0
1:35:40,48940,10.0,5.8,57.7,386.6,51.1,51.1,50.8,50.7,49.9,42.9,12.3,19.8,0.0
1:35:50,48950,10.0,5.8,57.5,386.0,51.1,51.1,50.8,50.7,49.9,43.0,12.3,19.8,0.0
1:36:00,48960,10.0,5.8,57.1,387.9,51.1,51.1,50.8,50.7,49.9,43.0,12.3,19.7,0.0
1:36:10,48970,10.0,5.7,57.2,386.0,51.1,51.1,50.8,50.7,49.9,43.1,12.3,19.6,0.0
1:36:20,48980,9.9,5.7,56.9,385.8,51.1,51.1,50.8,50.7,49.9,43.1,12.3,19.5,0.0
1:36:30,48990,9.9,5.7,57.2,385.2,51.1,51.1,50.8,50.7,49.9,43.2,12.3,19.4,0.0
1:36:40,49000,9.9,5.7,57.1,387.3,51.1,51.1,50.8,50.7,49.9,43.2,12.4,19.4,0.0
1:36:50,49010,9.9,5.7,57.1,385.0,51.1,51.1,50.8,50.8,49.9,43.2,12.4,19.3,0.0
1:37:00,49020,9.9,5.7,57.2,386.0,51.2,51.1,50.8,50.8,50.0,43.2,12.4,19.3,0.0
1:37:10,49030,9.9,5.7,56.8,387.1,51.1,51.1,50.8,50.8,49.9,43.2,12.4,19.3,0.0
1:37:20,49040,9.9,5.7,57.0,386.0,51.2,51.1,50.9,50.8,49.9,43.3,12.5,19.3,0.0
1:37:30,49050,9.9,5.7,57.0,385.6,51.2,51.1,50.9,50.8,49.9,43.3,12.5,19.2,0.0
1:37:40,49060,9.8,5.6,56.9,385.7,51.2,51.1,50.9,50.8,49.9,43.4,12.5,19.1,0.0
1:37:50,49070,9.8,5.6,56.9,385.6,51.1,51.2,50.9,50.8,50.0,43.4,12.5,19.0,0.0
1:38:00,49080,9.8,5.5,56.5,385.8,51.0,51.2,50.9,50.8,50.0,43.5,12.5,18.9,0.0
1:38:10,49090,9.8,5.6,56.9,385.8,51.2,51.2,50.9,50.8,50.0,43.5,12.5,18.9,0.0
1:38:20,49100,9.8,5.5,56.5,385.7,51.2,51.2,50.9,50.8,50.1,43.5,12.5,18.9,0.0
1:38:30,49110,9.8,5.5,56.9,385.4,51.2,51.2,50.9,50.8,50.1,43.6,12.6,18.9,0.0
1:38:40,49120,9.8,5.5,56.7,385.3,51.2,51.2,50.9,50.8,50.1,43.6,12.6,18.8,0.0
1:38:50,49130,9.8,5.6,56.9,385.6,51.2,51.2,50.9,50.8,50.2,43.7,12.6,18.7,0.0
1:39:00,49140,9.8,5.5,56.9,386.1,51.2,51.2,50.9,50.8,50.2,43.7,12.6,18.6,0.0
1:39:10,49150,9.8,5.6,56.8,386.5,51.2,51.2,50.9,50.8,50.2,43.7,12.6,18.6,0.0
1:39:20,49160,9.9,5.6,57.0,386.4,51.2,51.2,50.9,50.8,50.1,43.8,12.6,18.5,0.0
1:39:30,49170,9.9,5.7,57.4,386.5,51.2,51.2,50.9,50.8,50.1,43.8,12.6,18.5,0.0
1:39:40,49180,10.0,5.7,57.3,386.3,51.2,51.2,50.9,50.9,50.1,43.8,12.6,18.5,0.0
1:39:50,49190,10.0,5.8,57.4,385.9,51.2,51.2,50.9,50.9,50.1,43.9,12.7,18.4,0.0
1:40:00,49200,10.0,5.8,57.4,386.3,51.2,51.2,50.9,50.9,50.1,43.9,12.7,18.4,0.0
1:40:10,49210,10.0,5.8,57.4,386.0,51.2,51.2,50.9,50.9,50.2,44.0,12.7,18.4,0.0
1:40:20,49220,10.0,5.8,57.3,386.8,51.2,51.2,50.9,50.9,50.2,44.0,12.7,18.3,0.0
1:40:30,49230,10.0,5.8,57.2,386.5,51.3,51.2,51.0,50.9,50.2,44.0,12.7,18.3,0.0
1:40:40,49240,10.1,5.8,57.4,386.9,51.2,51.2,50.9,50.9,50.2,44.0,12.7,18.2,0.0
1:40:50,49250,10.1,5.8,57.2,386.6,51.3,51.2,50.9,50.9,50.3,44.0,12.7,18.2,0.0
1:41:00,49260,10.0,5.8,57.0,387.0,51.3,51.3,51.0,50.9,50.3,44.0,12.7,18.2,0.0
1:41:10,49270,10.0,5.8,57.2,386.8,51.3,51.3,51.0,50.9,50.3,44.0,12.8,18.1,0.0
1:41:20,49280,10.0,5.8,57.3,387.3,51.3,51.3,51.0,50.9,50.3,44.0,12.8,18.1,0.0
1:41:30,49290,10.0,5.7,57.0,387.2,51.3,51.3,51.0,50.9,50.3,44.1,12.8,18.0,0.0
1:41:40,49300,10.0,5.7,56.9,386.8,51.3,51.3,51.0,50.9,50.3,44.2,12.8,18.0,0.0
1:41:50,49310,10.0,5.7,57.1,387.4,51.3,51.3,51.0,50.9,50.3,44.3,12.8,17.9,0.0
1:42:00,49320,9.9,5.7,56.9,387.1,51.3,51.3,51.0,50.9,50.3,44.4,12.8,17.9,0.0
1:42:10,49330,9.9,5.7,57.1,387.6,51.3,51.3,51.0,50.9,50.3,44.5,12.8,17.9,0.0
1:42:20,49340,9.9,5.7,56.7,387.3,51.3,51.3,51.0,50.9,50.3,44.5,12.9,17.9,0.0
1:42:30,49350,9.9,5.7,56.8,387.6,51.3,51.3,51.0,50.9,50.3,44.5,12.9,17.9,0.0
1:42:40,49360,9.9,5.6,56.6,387.5,51.3,51.3,51.0,51.0,50.4,44.5,12.9,17.8,0.0
1:42:50,49370,9.9,5.6,56.9,388.1,51.3,51.3,51.0,51.0,50.4,44.5,12.9,17.8,0.0
1:43:00,49380,9.9,5.6,56.8,390.8,51.3,51.3,51.0,51.0,50.4,44.5,12.9,17.7,0.0
1:43:10,49390,9.9,5.6,56.7,387.6,51.4,51.3,51.0,51.0,50.4,44.5,12.9,17.6,0.0
1:43:20,49400,9.9,5.6,56.8,387.3,51.4,51.3,51.0,51.0,50.4,44.5,12.9,17.6,0.0
1:43:30,49410,9.9,5.6,56.9,388.1,51.4,51.4,51.0,51.0,50.4,44.5,13.0,17.5,0.0
1:43:40,49420,9.9,5.7,57.1,387.9,51.3,51.3,51.0,51.0,50.4,44.6,13.0,17.4,0.0
