Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
1:43:50,49430,10.0,5.7,57.0,387.6,51.4,51.3,51.0,51.0,50.4,44.6,13.0,17.4,0.0
1:44:00,49440,10.0,5.8,57.1,387.3,51.3,51.4,51.0,51.0,50.4,44.7,13.0,17.4,0.0
1:44:10,49450,10.1,5.8,57.1,388.4,51.3,51.4,51.0,51.0,50.4,44.7,13.0,17.4,0.0
1:44:20,49460,10.1,5.9,57.3,387.3,51.4,51.4,51.1,51.0,50.4,44.8,13.0,17.3,0.0
1:44:30,49470,10.2,5.9,57.4,387.7,51.4,51.4,51.1,51.0,50.4,44.9,13.0,17.3,0.0
1:44:40,49480,10.2,6.0,57.3,387.1,51.4,51.4,51.1,51.1,50.4,44.9,13.1,17.3,0.0
1:44:50,49490,10.2,6.0,57.5,388.0,51.4,51.4,51.1,51.0,50.4,45.0,13.1,17.2,0.0
1:45:00,49500,10.2,6.0,57.6,388.4,51.3,51.4,51.1,51.0,50.4,44.9,13.1,17.2,0.0
1:45:10,49510,10.2,6.0,57.6,388.1,51.4,51.4,51.1,51.1,50.4,45.0,13.1,17.1,0.0
1:45:20,49520,10.2,6.0,57.5,388.8,51.3,51.4,51.1,51.1,50.4,45.0,13.1,17.1,0.0
1:45:30,49530,10.2,6.0,57.5,388.9,51.2,51.4,51.1,51.1,50.4,45.0,13.1,17.1,0.0
1:45:40,49540,10.2,6.0,57.7,388.6,51.4,51.4,51.1,51.1,50.5,45.0,13.2,17.0,0.0
1:45:50,49550,10.2,6.0,57.7,389.2,51.4,51.4,51.1,51.1,50.5,45.1,13.2,17.0,0.0
1:46:00,49560,10.2,6.0,57.6,388.6,51.4,51.5,51.1,51.1,50.5,45.1,13.2,17.0,0.0
1:46:10,49570,10.1,5.9,57.5,388.6,51.5,51.5,51.2,51.1,50.5,45.2,13.2,16.9,0.0
1:46:20,49580,10.1,5.9,57.6,388.5,51.5,51.4,51.2,51.1,50.5,45.2,13.2,16.9,0.0
1:46:30,49590,10.1,5.9,57.7,389.2,51.4,51.4,51.2,51.1,50.5,45.2,13.2,16.9,0.0
1:46:40,49600,10.1,5.9,57.6,389.0,51.5,51.4,51.2,51.1,50.5,45.2,13.2,16.9,0.0
1:46:50,49610,10.1,5.9,57.4,389.1,51.5,51.4,51.2,51.1,50.5,45.3,13.3,16.9,0.0
1:47:00,49620,10.1,5.9,57.8,389.1,51.5,51.5,51.2,51.1,50.5,45.3,13.3,16.9,0.0
1:47:10,49630,10.1,5.9,57.8,389.8,51.4,51.5,51.2,51.1,50.5,45.4,13.3,16.9,0.0
1:47:20,49640,10.0,5.8,57.6,389.9,51.5,51.5,51.2,51.2,50.6,45.4,13.3,16.8,0.0
1:47:30,49650,10.0,5.8,57.6,389.7,51.5,51.5,51.2,51.2,50.6,45.4,13.3,16.8,0.0
1:47:40,49660,10.0,5.8,57.9,389.9,51.5,51.5,51.2,51.2,50.6,45.4,13.3,16.7,0.0
1:47:50,49670,10.0,5.8,58.0,390.0,51.5,51.5,51.2,51.2,50.6,45.5,13.3,16.7,0.0
1:48:00,49680,9.9,5.8,58.1,389.0,51.5,51.5,51.2,51.2,50.6,45.5,13.3,16.6,0.0
1:48:10,49690,9.9,5.7,57.8,389.8,51.5,51.5,51.2,51.2,50.6,45.5,13.3,16.6,0.0
1:48:20,49700,9.8,5.7,57.9,389.9,51.5,51.5,51.2,51.2,50.6,45.5,13.4,16.5,0.0
1:48:30,49710,9.9,5.7,58.2,389.6,51.5,51.5,51.2,51.2,50.6,45.6,13.4,16.5,0.0
1:48:40,49720,9.9,5.8,58.3,388.9,51.5,51.5,51.2,51.2,50.6,45.6,13.4,16.5,0.0
1:48:50,49730,9.9,5.7,58.4,389.4,51.6,51.5,51.3,51.2,50.6,45.7,13.4,16.4,0.0
1:49:00,49740,9.9,5.7,58.3,389.5,51.5,51.5,51.2,51.2,50.6,45.7,13.4,16.4,0.0
1:49:10,49750,9.8,5.7,58.2,389.3,51.5,51.5,51.3,51.2,50.6,45.7,13.4,16.4,0.0
1:49:20,49760,9.8,5.7,58.3,389.8,51.6,51.6,51.3,51.2,50.6,45.8,13.4,16.4,0.0
1:49:30,49770,9.8,5.7,58.2,389.8,51.5,51.6,51.3,51.2,50.6,45.8,13.4,16.3,0.0
1:49:40,49780,9.9,5.8,58.6,390.0,51.6,51.6,51.3,51.2,50.7,45.8,13.5,16.3,0.0
1:49:50,49790,9.8,5.8,58.7,390.4,51.6,51.6,51.3,51.3,50.7,45.8,13.5,16.3,0.0
1:50:00,49800,9.8,5.7,58.5,390.1,51.6,51.6,51.3,51.3,50.7,45.9,13.5,16.2,0.0
1:50:10,49810,9.8,5.7,58.6,390.3,51.6,51.6,51.3,51.3,50.7,45.9,13.5,16.2,0.0
1:50:20,49820,9.8,5.7,58.6,389.9,51.6,51.6,51.3,51.3,50.7,45.9,13.5,16.1,0.0
1:50:30,49830,9.8,5.7,58.7,390.0,51.6,51.6,51.3,51.3,50.7,45.9,13.5,16.1,0.0
1:50:40,49840,9.8,5.7,58.6,389.8,51.6,51.6,51.3,51.3,50.7,46.0,13.5,16.0,0.0
1:50:50,49850,9.9,5.8,58.7,389.9,51.6,51.6,51.3,51.3,50.7,46.0,13.6,16.0,0.0
1:51:00,49860,9.9,5.8,58.8,389.1,51.6,51.6,51.3,51.3,50.7,46.1,13.6,16.0,0.0
1:51:10,49870,10.0,5.9,58.9,390.3,51.6,51.6,51.3,51.3,50.7,46.1,13.6,16.0,0.0
1:51:20,49880,10.0,5.9,59.1,390.4,51.6,51.6,51.3,51.3,50.7,46.2,13.6,15.9,0.0
1:51:30,49890,10.0,5.9,59.1,389.9,51.7,51.6,51.3,51.3,50.7,46.2,13.6,15.9,0.0
1:51:40,49900,10.0,5.9,59.1,390.6,51.7,51.6,51.4,51.3,50.8,46.2,13.6,15.9,0.0
1:51:50,49910,10.0,6.0,59.4,391.1,51.7,51.6,51.3,51.3,50.7,46.2,13.6,15.9,0.0
1:52:00,49920,10.0,6.0,59.3,390.8,51.7,51.6,51.3,51.3,50.8,46.2,13.6,15.8,0.0
1:52:10,49930,10.1,6.0,59.2,390.9,51.7,51.7,51.4,51.3,50.8,46.2,13.6,15.8,0.0
1:52:20,49940,10.1,6.0,59.6,390.7,51.7,51.7,51.4,51.3,50.8,46.2,13.6,15.8,0.0
1:52:30,49950,10.0,6.0,59.6,391.2,51.7,51.7,51.4,51.3,50.8,46.3,13.7,15.8,0.0
1:52:40,49960,10.1,6.1,59.7,390.6,51.7,51.7,51.4,51.3,50.8,46.4,13.7,15.7,0.0
1:52:50,49970,10.1,6.1,59.8,391.1,51.7,51.7,51.4,51.3,50.8,46.4,13.7,15.7,0.0
1:53:00,49980,10.1,6.1,59.8,391.4,51.7,51.7,51.4,51.3,50.8,46.5,13.7,15.6,0.0
1:53:10,49990,10.1,6.1,59.8,391.7,51.7,51.7,51.4,51.4,50.8,46.5,13.7,15.6,0.0
1:53:20,50000,10.0,6.1,60.1,391.5,51.7,51.7,51.4,51.4,50.8,46.5,13.7,15.6,0.0
1:53:30,50010,10.0,6.0,60.0,391.4,51.7,51.7,51.4,51.4,50.9,46.4,13.7,15.5,0.0
1:53:40,50020,10.0,6.0,60.1,391.6,51.7,51.7,51.4,51.4,50.9,46.4,13.7,15.5,0.0
1:53:50,50030,9.9,5.9,60.1,391.7,51.7,51.7,51.4,51.4,50.9,46.4,13.7,15.5,0.0
1:54:00,50040,9.9,5.9,60.1,391.8,51.7,51.7,51.4,51.4,50.9,46.4,13.7,15.5,0.0
1:54:10,50050,9.8,5.9,59.9,391.6,51.7,51.7,51.4,51.4,50.9,46.5,13.8,15.4,0.0
1:54:20,50060,9.8,5.8,59.7,391.3,51.8,51.7,51.4,51.4,50.9,46.7,13.8,15.4,0.0
1:54:30,50070,9.8,5.8,59.7,391.6,51.8,51.7,51.4,51.4,50.9,46.8,13.8,15.4,0.0
1:54:40,50080,9.8,5.8,59.7,391.6,51.8,51.7,51.4,51.4,50.9,46.9,13.8,15.4,0.0
1:54:50,50090,9.8,5.8,59.7,392.3,51.8,51.8,51.4,51.4,50.9,46.9,13.8,15.3,0.0
1:55:00,50100,9.9,5.9,60.0,392.0,51.8,51.8,51.5,51.4,50.9,46.9,13.8,15.3,0.0
1:55:10,50110,9.9,5.9,60.0,392.5,51.8,51.8,51.5,51.4,50.9,46.8,13.8,15.3,0.0
1:55:20,50120,9.9,5.9,59.8,391.7,51.8,51.8,51.5,51.5,50.9,46.8,13.8,15.2,0.0
1:55:30,50130,9.9,5.9,59.7,391.6,51.8,51.8,51.5,51.5,50.9,46.8,13.8,15.2,0.0
1:55:40,50140,10.0,6.0,59.8,391.3,51.8,51.8,51.5,51.5,50.9,46.9,13.8,15.2,0.0
1:55:50,50150,10.1,6.1,59.3,391.7,51.8,51.8,51.5,51.5,50.9,46.9,13.9,15.1,0.0
1:56:00,50160,10.2,6.1,59.2,391.7,51.9,51.8,51.5,51.5,50.9,46.9,13.9,15.1,0.0
1:56:10,50170,10.2,6.2,59.3,391.8,51.9,51.8,51.5,51.5,50.9,46.9,13.9,15.1,0.0
1:56:20,50180,10.3,6.2,59.0,391.0,51.9,51.8,51.5,51.5,50.9,46.9,13.9,15.1,0.0
1:56:30,50190,10.2,6.1,58.6,391.6,51.9,51.8,51.5,51.5,51.0,46.9,13.9,15.0,0.0
1:56:40,50200,10.2,6.1,58.5,391.7,51.8,51.8,51.5,51.5,51.0,46.9,13.9,15.0,0.0
1:56:50,50210,10.2,6.1,58.2,392.1,51.9,51.8,51.5,51.5,51.0,47.0,13.9,15.0,0.0
1:57:00,50220,10.2,6.0,57.9,392.3,51.9,51.9,51.6,51.5,51.0,47.1,13.9,15.0,0.0
1:57:10,50230,10.2,6.0,58.2,392.2,51.9,51.9,51.6,51.5,51.0,47.1,14.0,15.0,0.0
1:57:20,50240,10.1,5.9,57.6,392.5,51.9,51.9,51.6,51.5,51.0,47.1,14.0,15.0,0.0
1:57:30,50250,10.1,5.9,57.8,392.6,51.8,51.9,51.6,51.5,51.0,47.2,14.0,14.9,0.0
1:57:40,50260,10.2,6.0,57.7,392.3,51.9,51.9,51.6,51.5,51.0,47.2,14.0,14.9,0.0
1:57:50,50270,10.2,6.0,57.6,392.8,51.9,51.9,51.6,51.5,51.0,47.3,14.0,14.9,0.0
1:58:00,50280,10.1,5.9,57.6,392.7,51.9,51.9,51.6,51.6,51.0,47.3,14.0,14.8,0.0
1:58:10,50290,10.1,5.9,57.3,392.6,51.9,51.9,51.6,51.6,51.1,47.4,14.0,14.8,0.0
1:58:20,50300,10.1,5.8,57.3,392.8,51.9,51.9,51.6,51.6,51.1,47.4,14.0,14.8,0.0
1:58:30,50310,10.1,5.8,57.1,393.2,51.9,51.9,51.6,51.6,51.1,47.4,14.0,14.8,0.0
1:58:40,50320,10.1,5.8,57.4,393.4,51.9,51.9,51.6,51.6,51.1,47.3,14.0,14.7,0.0
1:58:50,50330,10.1,5.8,57.1,393.9,51.9,51.9,51.6,51.6,51.1,47.3,14.0,14.7,0.0
1:59:00,50340,10.0,5.8,57.1,392.8,51.9,51.9,51.6,51.6,51.1,47.3,14.0,14.7,0.0
1:59:10,50350,10.0,5.8,57.1,392.9,52.0,51.9,51.6,51.6,51.1,47.4,14.0,14.7,0.0
1:59:20,50360,10.0,5.7,56.9,393.0,52.0,51.9,51.6,51.6,51.1,47.5,14.0,14.6,0.0
1:59:30,50370,10.0,5.7,57.0,392.8,52.0,51.9,51.6,51.6,51.1,47.5,14.1,14.6,0.0
1:59:40,50380,10.0,5.7,56.8,392.2,52.0,52.0,51.7,51.6,51.1,47.6,14.1,14.6,0.0
1:59:50,50390,9.9,5.6,56.8,392.5,52.0,52.0,51.7,51.7,51.1,47.6,14.1,14.6,0.0
2:00:00,50400,9.8,5.6,56.8,392.3,52.0,52.0,51.7,51.7,51.1,47.6,14.1,14.5,0.0
2:00:10,50410,9.8,5.6,56.8,392.5,52.0,52.0,51.7,51.7,51.1,47.7,14.1,14.5,0.0
2:00:20,50420,9.9,5.6,56.7,392.3,52.0,52.0,51.7,51.7,51.1,47.7,14.1,14.5,0.0
2:00:30,50430,9.9,5.6,56.7,392.8,52.0,52.0,51.7,51.7,51.1,47.7,14.1,14.5,0.0
2:00:40,50440,9.9,5.6,56.9,392.7,52.0,52.0,51.7,51.7,51.1,47.7,14.1,14.4,0.0
2:00:50,50450,9.9,5.6,56.8,392.6,52.0,52.0,51.7,51.7,51.1,47.6,14.1,14.4,0.0
2:01:00,50460,9.9,5.6,56.9,392.1,52.0,52.0,51.7,51.7,51.2,47.6,14.2,14.4,0.0
2:01:10,50470,9.8,5.5,56.7,393.0,52.0,52.0,51.7,51.7,51.1,47.7,14.2,14.3,0.0
2:01:20,50480,9.8,5.5,56.6,392.5,52.0,52.0,51.7,51.7,51.2,47.8,14.2,14.3,0.0
2:01:30,50490,9.8,5.5,56.5,392.2,52.1,52.0,51.8,51.7,51.2,47.9,14.2,14.3,0.0
2:01:40,50500,9.8,5.5,56.7,392.2,52.1,52.1,51.8,51.7,51.2,47.9,14.2,14.3,0.0
2:01:50,50510,9.8,5.5,56.3,392.8,52.1,52.0,51.8,51.7,51.2,47.9,14.2,14.2,0.0
2:02:00,50520,9.8,5.5,56.6,392.6,52.0,52.1,51.8,51.7,51.2,47.8,14.2,14.2,0.0
2:02:10,50530,9.8,5.5,56.4,394.2,52.1,52.1,51.8,51.8,51.2,47.8,14.2,14.2,0.0
2:02:20,50540,9.8,5.6,56.4,393.0,51.8,52.1,51.8,51.8,51.2,47.9,14.2,14.2,0.0
2:02:30,50550,9.9,5.6,56.4,393.4,51.9,52.1,51.8,51.8,51.2,47.9,14.2,14.1,0.0
2:02:40,50560,10.0,5.7,56.5,393.3,52.0,52.1,51.8,51.8,51.3,48.0,14.2,14.1,0.0
2:02:50,50570,10.0,5.7,56.4,393.2,52.1,52.1,51.8,51.8,51.3,48.1,14.2,14.1,0.0
2:03:00,50580,10.0,5.7,56.4,393.4,52.0,52.1,51.8,51.8,51.3,48.1,14.2,14.1,0.0
2:03:10,50590,10.0,5.7,56.5,392.9,52.0,52.1,51.8,51.8,51.3,48.1,14.3,14.0,0.0
2:03:20,50600,10.0,5.7,56.4,392.8,52.0,52.1,51.8,51.8,51.3,48.1,14.3,14.0,0.0
2:03:30,50610,10.0,5.7,56.6,392.6,52.1,52.1,51.8,51.8,51.3,48.1,14.3,14.0,0.0
2:03:40,50620,10.1,5.8,56.7,393.5,52.2,52.1,51.8,51.8,51.3,48.1,14.3,14.0,0.0
2:03:50,50630,10.1,5.8,56.7,393.7,52.2,52.1,51.8,51.8,51.3,48.2,14.3,13.9,0.0
2:04:00,50640,10.1,5.8,56.6,394.0,52.2,52.1,51.8,51.8,51.3,48.2,14.3,13.9,0.0
2:04:10,50650,10.1,5.8,56.5,394.1,52.2,52.1,51.9,51.8,51.3,48.2,14.3,13.9,0.0
2:04:20,50660,10.1,5.8,56.6,393.9,52.2,52.2,51.8,51.9,51.3,48.2,14.3,13.9,0.0
2:04:30,50670,10.0,5.8,56.8,394.5,52.1,52.2,51.9,51.9,51.3,48.2,14.3,13.9,0.0
2:04:40,50680,10.0,5.7,56.7,394.3,52.2,52.2,51.9,51.9,51.3,48.3,14.3,13.8,0.0
2:04:50,50690,10.0,5.7,56.6,394.4,52.2,52.2,51.9,51.9,51.3,48.4,14.3,13.8,0.0
2:05:00,50700,10.0,5.7,56.9,393.6,52.2,52.2,51.9,51.9,51.3,48.4,14.3,13.8,0.0
2:05:10,50710,10.0,5.7,56.9,394.0,52.2,52.2,51.9,51.9,51.4,48.5,14.4,13.8,0.0
2:05:20,50720,10.0,5.7,56.6,393.7,52.2,52.2,51.9,51.9,51.4,48.5,14.4,13.8,0.0
2:05:30,50730,10.0,5.7,56.8,393.6,52.2,52.2,51.9,51.9,51.4,48.4,14.4,13.8,0.0
2:05:40,50740,9.9,5.7,57.0,393.8,52.2,52.2,51.9,51.9,51.4,48.4,14.4,13.7,0.0
2:05:50,50750,9.9,5.7,57.1,394.0,52.2,52.2,51.9,51.9,51.4,48.4,14.4,13.7,0.0
2:06:00,50760,9.9,5.7,57.2,397.1,52.2,52.2,51.9,51.9,51.4,48.5,14.4,13.7,0.0
2:06:10,50770,9.9,5.7,57.1,397.5,52.3,52.2,51.9,51.9,51.4,48.6,14.4,13.7,0.0
2:06:20,50780,10.0,5.8,57.6,394.5,52.3,52.2,51.9,51.9,51.4,48.6,14.4,13.6,0.0
2:06:30,50790,9.9,5.7,57.3,394.5,52.3,52.2,51.9,51.9,51.4,48.6,14.4,13.6,0.0
2:06:40,50800,9.9,5.7,57.4,394.7,52.3,52.3,52.0,51.9,51.4,48.6,14.4,13.6,0.0
2:06:50,50810,9.9,5.7,57.5,1.8,52.3,52.3,52.0,51.9,51.4,48.6,14.4,13.6,0.0
2:07:00,50820,9.9,5.7,57.6,1.6,52.3,52.3,52.0,51.9,51.5,48.5,14.6,13.6,0.0
2:07:10,50830,10.0,5.8,57.5,1.8,52.3,52.3,52.0,51.9,51.5,48.5,14.8,13.5,0.0
2:07:20,50840,10.1,5.9,57.8,1.6,52.3,52.3,52.0,51.9,51.5,48.5,15.0,13.5,0.0
2:07:30,50850,10.2,6.0,58.2,1.8,52.3,52.3,52.0,52.0,51.5,48.6,15.2,13.5,0.0
2:07:40,50860,10.2,6.1,58.2,1.6,52.3,52.3,52.0,52.0,51.5,48.6,15.3,13.5,0.0
2:07:50,50870,10.3,6.1,58.3,1.8,52.3,52.3,52.0,52.0,51.5,48.7,15.3,13.5,0.0
2:08:00,50880,10.4,6.2,58.0,1.6,52.3,52.3,52.0,52.0,51.5,48.7,15.3,13.4,0.0
2:08:10,50890,10.4,6.2,58.2,1.7,52.3,52.3,52.0,52.0,51.5,48.8,15.3,13.4,0.0
2:08:20,50900,10.4,6.3,58.3,1.6,52.3,52.3,52.1,52.0,51.5,48.8,15.2,13.4,0.0
2:08:30,50910,10.5,6.3,58.3,1.7,52.3,52.3,52.0,52.0,51.5,48.9,15.1,13.4,0.0
2:08:40,50920,10.6,6.4,58.1,1.6,52.3,52.3,52.0,52.0,51.5,48.9,15.1,13.4,0.0
2:08:50,50930,10.6,6.4,58.3,1.8,52.2,52.3,52.0,52.0,51.5,48.8,15.0,13.4,0.0
2:09:00,50940,10.6,6.4,58.3,1.6,52.3,52.3,52.0,52.0,51.5,48.7,14.9,13.4,0.0
2:09:10,50950,10.6,6.4,58.2,1.8,52.2,52.3,52.0,52.0,51.5,48.5,14.9,13.4,0.0
2:09:20,50960,10.6,6.4,58.0,1.6,52.3,52.3,52.1,52.0,51.5,48.5,14.8,13.4,0.0
2:09:30,50970,10.7,6.4,58.1,1.8,52.1,52.3,52.0,52.0,51.5,48.5,14.7,13.4,0.0
2:09:40,50980,10.6,6.4,57.8,1.6,52.2,52.3,52.0,52.0,51.5,48.5,14.7,13.4,0.0
2:09:50,50990,10.6,6.4,57.9,1.8,52.2,52.3,52.0,51.9,51.5,48.5,14.6,13.3,0.0
2:10:00,51000,10.6,6.4,57.8,1.6,52.2,52.3,52.0,52.0,51.5,48.6,14.5,13.4,0.0
2:10:10,51010,10.6,6.4,57.7,1.8,52.1,52.3,52.0,52.0,51.5,48.6,14.5,13.4,0.0
2:10:20,51020,10.6,6.4,57.7,1.6,52.0,52.3,52.0,52.0,51.5,48.6,14.4,13.4,0.0
2:10:30,51030,10.6,6.3,57.8,1.8,52.2,52.3,52.0,52.0,51.5,48.6,14.4,13.4,0.0
2:10:40,51040,10.6,6.3,57.6,1.6,52.2,52.3,52.0,52.0,51.5,48.5,14.3,13.3,0.0
2:10:50,51050,10.6,6.3,57.7,1.8,52.2,52.3,52.0,52.0,51.5,48.5,14.2,13.3,0.0
2:11:00,51060,10.6,6.3,57.7,1.6,52.3,52.3,52.0,52.0,51.5,48.5,14.2,13.3,0.0
2:11:10,51070,10.6,6.3,57.5,1.8,52.2,52.3,52.0,52.0,51.5,48.4,14.1,13.3,0.0
2:11:20,51080,10.6,6.3,57.7,1.6,52.3,52.3,52.0,52.0,51.5,48.4,14.1,13.4,0.0
2:11:30,51090,10.5,6.3,57.4,1.7,52.3,52.3,52.0,52.0,51.5,48.4,14.1,13.3,0.0
2:11:40,51100,10.5,6.3,57.5,1.6,52.1,52.3,52.0,52.0,51.5,48.4,14.0,13.3,0.0
2:11:50,51110,10.5,6.3,57.6,1.7,52.2,52.3,52.0,52.0,51.5,48.4,14.0,13.4,0.0
2:12:00,51120,10.5,6.3,57.6,1.6,52.3,52.3,52.0,52.0,51.5,48.4,14.0,13.4,0.0
2:12:10,51130,10.5,6.3,57.8,1.7,52.1,52.3,52.0,52.0,51.5,48.4,13.9,13.3,0.0
2:12:20,51140,10.5,6.3,57.7,1.6,52.1,52.3,52.0,52.0,51.5,48.4,13.9,13.4,0.0
2:12:30,51150,10.5,6.2,57.6,1.8,52.2,52.3,52.0,52.0,51.5,48.3,13.8,13.3,0.0
2:12:40,51160,10.5,6.2,57.7,1.6,52.1,52.3,52.0,52.0,51.5,48.3,13.8,13.3,0.0
2:12:50,51170,10.5,6.2,57.6,1.8,51.9,52.3,52.0,52.0,51.6,48.3,13.8,13.4,0.0
2:13:00,51180,10.4,6.2,57.5,1.6,52.0,52.2,52.0,52.0,51.5,48.3,13.8,13.3,0.0
2:13:10,51190,10.5,6.2,57.6,1.8,52.0,52.3,52.0,52.0,51.5,48.3,13.7,13.3,0.0
2:13:20,51200,10.4,6.1,57.7,1.6,52.0,52.3,52.0,52.0,51.5,48.3,13.7,13.4,0.0
2:13:30,51210,10.3,6.1,58.0,1.8,51.7,52.3,52.0,52.0,51.5,48.3,13.7,13.4,0.0
2:13:40,51220,10.4,6.2,57.8,1.6,51.8,52.3,52.0,52.0,51.5,48.3,13.6,13.3,0.0
2:13:50,51230,10.4,6.2,58.0,1.8,51.8,52.2,52.0,52.0,51.5,48.3,13.6,13.4,0.0
2:14:00,51240,10.4,6.2,57.9,1.6,51.9,52.2,52.0,52.0,51.5,48.3,13.6,13.4,0.0
2:14:10,51250,10.3,6.2,58.2,1.7,52.0,52.3,52.0,52.0,51.5,48.3,13.6,13.4,0.0
2:14:20,51260,10.3,6.2,58.3,1.5,52.0,52.3,52.0,52.0,51.5,48.3,13.5,13.4,0.0
2:14:30,51270,10.3,6.1,58.1,1.7,52.0,52.3,52.0,52.0,51.5,48.3,13.5,13.4,0.0
2:14:40,51280,10.3,6.1,58.3,1.6,52.1,52.3,52.0,52.0,51.5,48.2,13.5,13.4,0.0
2:14:50,51290,10.3,6.1,58.1,1.7,52.2,52.3,52.0,52.0,51.5,48.2,13.5,13.4,0.0
2:15:00,51300,10.3,6.1,58.3,1.6,52.1,52.3,52.0,52.0,51.5,48.2,13.4,13.4,0.0
2:15:10,51310,10.3,6.2,58.3,1.7,52.2,52.3,52.0,52.0,51.5,48.2,13.4,13.4,0.0
2:15:20,51320,10.3,6.1,58.6,1.6,52.0,52.3,52.0,52.0,51.5,48.1,13.4,13.4,0.0
2:15:30,51330,10.3,6.1,58.4,1.7,52.2,52.3,52.0,52.0,51.5,48.1,13.4,13.4,0.0
2:15:40,51340,10.2,6.1,58.5,1.6,52.1,52.3,52.0,52.0,51.5,48.1,13.3,13.4,0.0
2:15:50,51350,10.3,6.1,58.4,1.7,52.0,52.3,52.0,52.0,51.5,48.1,13.3,13.4,0.0
2:16:00,51360,10.3,6.1,58.7,1.6,51.9,52.3,52.0,52.0,51.5,48.1,13.3,13.4,0.0
2:16:10,51370,10.3,6.2,58.8,1.7,51.7,52.3,52.0,52.0,51.5,48.1,13.3,13.4,0.0
2:16:20,51380,10.2,6.1,59.0,1.6,51.9,52.3,52.0,52.0,51.5,48.1,13.2,13.4,0.0
2:16:30,51390,10.2,6.1,58.9,1.7,51.8,52.3,52.0,52.0,51.5,48.0,13.2,13.4,0.0
2:16:40,51400,10.2,6.2,59.3,1.7,51.9,52.3,52.0,52.0,51.5,48.1,13.2,13.4,0.0
2:16:50,51410,10.2,6.2,59.3,1.9,52.0,52.3,52.0,52.0,51.5,48.1,13.2,13.4,0.0
2:17:00,51420,10.3,6.3,59.4,1.7,52.0,52.3,52.0,52.0,51.5,48.1,13.2,13.4,0.0
2:17:10,51430,10.3,6.3,59.3,1.6,52.0,52.2,52.0,52.0,51.5,48.1,13.2,13.4,0.0
2:17:20,51440,10.4,6.3,59.6,1.7,51.9,52.2,52.0,52.0,51.5,48.0,13.1,13.4,0.0
2:17:30,51450,10.3,6.3,59.7,1.6,52.1,52.2,52.0,52.0,51.5,48.0,13.1,13.4,0.0
2:17:40,51460,10.3,6.2,59.6,1.7,51.8,52.3,52.0,52.0,51.5,48.0,13.1,13.4,0.0
2:17:50,51470,10.3,6.3,60.0,1.6,51.7,52.3,52.0,52.0,51.5,48.0,13.1,13.4,0.0
2:18:00,51480,10.3,6.3,59.8,1.7,51.8,52.3,52.0,51.9,51.5,48.0,13.0,13.4,0.0
2:18:10,51490,10.3,6.2,59.9,1.6,51.8,52.2,52.0,52.0,51.5,48.0,13.0,13.4,0.0
2:18:20,51500,10.3,6.3,59.8,1.7,51.9,52.2,52.0,51.9,51.5,48.0,13.0,13.4,0.0
2:18:30,51510,10.3,6.3,59.7,1.6,51.9,52.2,52.0,52.0,51.5,48.0,13.0,13.4,0.0
2:18:40,51520,10.3,6.3,59.6,1.8,52.0,52.2,52.0,51.9,51.5,48.0,13.0,13.4,0.0
2:18:50,51530,10.3,6.2,59.7,1.6,52.0,52.3,52.0,52.0,51.5,48.0,13.0,13.4,0.0
2:19:00,51540,10.3,6.3,60.0,1.8,51.9,52.3,52.0,52.0,51.5,47.9,13.0,13.4,0.0
2:19:10,51550,10.3,6.2,59.7,1.6,51.9,52.3,52.0,52.0,51.5,47.9,12.9,13.4,0.0
2:19:20,51560,10.2,6.2,59.6,1.8,52.1,52.2,52.0,52.0,51.5,47.9,12.9,13.4,0.0
2:19:30,51570,10.2,6.2,60.0,1.6,52.1,52.3,52.0,52.0,51.5,47.9,12.9,13.4,0.0
2:19:40,51580,10.2,6.2,60.1,1.8,52.0,52.3,52.0,52.0,51.5,47.9,12.9,13.4,0.0
2:19:50,51590,10.2,6.2,59.7,1.6,52.0,52.3,52.0,52.0,51.5,47.8,12.9,13.4,0.0
2:20:00,51600,10.3,6.3,60.0,1.7,51.9,52.2,52.0,52.0,51.5,47.8,12.8,13.4,0.0
2:20:10,51610,10.3,6.3,59.9,1.6,52.0,52.2,52.0,51.9,51.5,47.8,12.8,13.4,0.0
2:20:20,51620,10.3,6.3,60.1,1.7,51.9,52.2,52.0,51.9,51.5,47.8,12.8,13.4,0.0
2:20:30,51630,10.2,6.2,59.8,1.6,51.9,52.3,52.0,51.9,51.5,47.8,12.8,13.4,0.0
2:20:40,51640,10.2,6.2,59.7,1.7,51.8,52.2,52.0,51.9,51.5,47.8,12.8,13.4,0.0
2:20:50,51650,10.1,6.1,60.1,1.6,51.9,52.2,52.0,51.9,51.5,47.8,12.8,13.4,0.0
2:21:00,51660,10.1,6.1,60.2,1.7,51.8,52.2,52.0,52.0,51.5,47.8,12.8,13.4,0.0
2:21:10,51670,10.0,6.0,60.0,1.6,52.0,52.2,52.0,51.9,51.5,47.8,12.7,13.4,0.0
2:21:20,51680,10.1,6.1,60.3,1.8,52.0,52.2,52.0,51.9,51.5,47.8,12.7,13.4,0.0
2:21:30,51690,10.0,6.1,60.0,1.6,52.0,52.3,52.0,52.0,51.5,47.8,12.7,13.4,0.0
2:21:40,51700,10.0,6.0,60.0,1.8,52.1,52.2,52.0,51.9,51.5,47.8,12.7,13.4,0.0
2:21:50,51710,10.0,6.0,59.7,1.6,52.0,52.2,52.0,51.9,51.5,47.8,12.7,13.4,0.0
2:22:00,51720,9.9,5.9,59.8,1.8,52.1,52.2,52.0,52.0,51.5,47.8,12.7,13.4,0.0
2:22:10,51730,9.9,5.9,59.4,1.6,52.1,52.2,52.0,51.9,51.5,47.8,12.7,13.4,0.0
2:22:20,51740,9.9,5.8,59.0,1.8,52.1,52.2,52.0,51.9,51.5,47.7,12.6,13.4,0.0
2:22:30,51750,9.9,5.9,59.1,1.6,52.1,52.2,52.0,51.9,51.5,47.7,12.6,13.4,0.0
2:22:40,51760,10.0,5.9,58.8,1.8,52.0,52.2,52.0,51.9,51.5,47.7,12.6,13.4,0.0
2:22:50,51770,10.0,5.9,58.9,1.6,52.1,52.2,52.0,52.0,51.5,47.7,12.6,13.4,0.0
2:23:00,51780,10.0,5.9,58.6,1.8,52.1,52.2,52.0,51.9,51.5,47.7,12.6,13.4,0.0
2:23:10,51790,10.0,5.9,58.8,1.6,52.1,52.2,52.0,51.9,51.5,47.7,12.6,13.4,0.0
2:23:20,51800,10.0,5.9,58.6,1.8,52.0,52.2,52.0,51.9,51.5,47.7,12.6,13.4,0.0
2:23:30,51810,10.0,5.8,58.4,1.6,52.1,52.2,52.0,51.9,51.5,47.7,12.6,13.4,0.0
2:23:40,51820,9.9,5.8,58.1,1.8,52.0,52.2,52.0,51.9,51.5,47.7,12.5,13.4,0.0
2:23:50,51830,9.9,5.8,57.9,1.6,52.1,52.2,52.0,51.9,51.5,47.7,12.5,13.4,0.0
2:24:00,51840,10.0,5.8,57.7,1.8,52.1,52.2,52.0,51.9,51.5,47.7,12.5,13.4,0.0
2:24:10,51850,10.0,5.8,57.6,1.6,52.1,52.2,52.0,51.9,51.5,47.7,12.5,13.4,0.0
2:24:20,51860,10.0,5.8,57.3,1.8,52.2,52.2,52.0,51.9,51.5,47.6,12.5,13.4,0.0
2:24:30,51870,10.0,5.8,56.9,1.6,52.1,52.2,52.0,51.9,51.5,47.6,12.5,13.4,0.0
2:24:40,51880,10.0,5.8,56.7,1.8,52.2,52.2,52.0,51.9,51.5,47.6,12.5,13.4,0.0
2:24:50,51890,10.1,5.8,56.6,1.6,52.1,52.2,52.0,51.9,51.5,47.6,12.5,13.5,0.0
2:25:00,51900,10.1,5.8,56.4,1.8,52.2,52.2,52.0,51.9,51.5,47.6,12.4,13.5,0.0
2:25:10,51910,10.2,5.8,56.3,1.6,52.1,52.2,52.0,51.9,51.5,47.6,12.4,13.5,0.0
2:25:20,51920,10.2,5.9,56.3,1.8,52.2,52.2,52.0,51.9,51.5,47.6,12.4,13.4,0.0
2:25:30,51930,10.2,5.9,56.3,1.6,52.2,52.2,52.0,51.9,51.5,47.6,12.4,13.5,0.0
2:25:40,51940,10.2,5.8,56.0,1.7,52.1,52.2,52.0,51.9,51.5,47.6,12.4,13.5,0.0
2:25:50,51950,10.2,5.8,55.8,1.6,52.1,52.3,52.0,51.9,51.5,47.6,12.4,13.5,0.0
2:26:00,51960,10.3,5.9,55.9,1.7,51.9,52.2,52.0,51.9,51.5,47.6,12.4,13.5,0.0
2:26:10,51970,10.3,5.9,55.8,1.6,52.1,52.2,52.0,51.9,51.5,47.6,12.4,13.5,0.0
2:26:20,51980,10.3,5.9,55.9,1.7,52.2,52.2,52.0,51.9,51.5,47.6,12.4,13.5,0.0
2:26:30,51990,10.3,5.9,55.6,1.6,52.2,52.2,52.0,51.9,51.5,47.6,12.4,13.5,0.0
2:26:40,52000,10.3,5.9,55.7,1.7,52.1,52.2,52.0,51.9,51.5,47.6,12.3,13.5,0.0
2:26:50,52010,10.2,5.8,55.7,1.6,52.2,52.2,52.0,51.9,51.5,47.6,12.3,13.5,0.0
2:27:00,52020,10.3,5.8,55.4,1.7,52.0,52.2,52.0,51.9,51.5,47.5,12.3,13.5,0.0
2:27:10,52030,10.2,5.8,55.3,1.6,52.0,52.2,51.9,51.9,51.5,47.5,12.3,13.5,0.0
2:27:20,52040,10.2,5.8,55.7,1.7,52.1,52.2,51.9,51.9,51.5,47.5,12.3,13.5,0.0
2:27:30,52050,10.2,5.8,55.7,1.6,52.0,52.2,52.0,51.9,51.5,47.5,12.3,13.5,0.0
2:27:40,52060,10.2,5.8,55.5,1.7,52.0,52.2,52.0,51.9,51.4,47.5,12.3,13.5,0.0
2:27:50,52070,10.2,5.8,55.4,1.6,52.1,52.2,52.0,51.9,51.4,47.5,12.3,13.5,0.0
2:28:00,52080,10.2,5.8,55.6,1.7,52.1,52.2,52.0,51.9,51.5,47.5,12.3,13.5,0.0
2:28:10,52090,10.2,5.8,55.5,1.6,52.1,52.2,52.0,51.9,51.5,47.5,12.3,13.5,0.0
2:28:20,52100,10.3,5.8,55.6,1.8,52.1,52.2,52.0,51.9,51.4,47.5,12.3,13.5,0.0
2:28:30,52110,10.3,5.8,55.5,1.6,52.1,52.2,52.0,51.9,51.5,47.5,12.2,13.5,0.0
2:28:40,52120,10.3,5.8,55.3,1.8,51.9,52.2,52.0,51.9,51.5,47.5,12.2,13.5,0.0
2:28:50,52130,10.2,5.8,55.6,1.6,51.8,52.2,52.0,51.9,51.5,47.5,12.2,13.5,0.0
2:29:00,52140,10.2,5.8,55.6,1.8,51.7,52.2,52.0,51.9,51.4,47.4,12.2,13.5,0.0
2:29:10,52150,10.2,5.8,55.8,1.6,52.0,52.2,52.0,51.9,51.5,47.4,12.2,13.5,0.0
2:29:20,52160,10.2,5.8,56.0,1.8,52.1,52.2,52.0,51.9,51.5,47.4,12.2,13.5,0.0
2:29:30,52170,10.2,5.9,55.9,1.6,52.1,52.2,52.0,51.9,51.5,47.4,12.2,13.5,0.0
2:29:40,52180,10.2,5.8,55.8,1.8,52.2,52.2,52.0,51.9,51.4,47.4,12.2,13.5,0.0
2:29:50,52190,10.2,5.8,56.2,1.6,52.1,52.2,51.9,51.9,51.4,47.4,12.2,13.5,0.0
2:30:00,52200,10.2,5.8,56.0,1.8,52.1,52.2,52.0,51.9,51.4,47.4,12.2,13.5,0.0
2:30:10,52210,10.2,5.9,56.2,1.6,52.1,52.2,52.0,51.9,51.5,47.4,12.2,13.5,0.0
2:30:20,52220,10.2,5.8,56.3,1.8,52.1,52.2,51.9,51.9,51.5,47.4,12.1,13.5,0.0
2:30:30,52230,10.2,5.9,56.5,1.6,52.1,52.2,51.9,51.9,51.4,47.4,12.1,13.5,0.0
2:30:40,52240,10.2,5.8,56.5,1.8,52.1,52.2,51.9,51.9,51.5,47.4,12.1,13.5,0.0
2:30:50,52250,10.2,5.9,56.6,1.6,52.2,52.2,52.0,51.9,51.5,47.4,12.1,13.5,0.0
2:31:00,52260,10.1,5.8,56.9,1.8,52.1,52.2,52.0,51.9,51.5,47.4,12.1,13.5,0.0
2:31:10,52270,10.1,5.8,57.1,1.6,52.2,52.2,51.9,51.9,51.4,47.3,12.1,13.6,0.0
2:31:20,52280,10.1,5.8,57.0,1.8,52.1,52.2,51.9,51.9,51.4,47.3,12.1,13.5,0.0
2:31:30,52290,10.1,5.8,57.1,1.6,52.2,52.2,51.9,51.9,51.4,47.3,12.1,13.5,0.0
2:31:40,52300,10.1,5.9,57.3,1.8,52.1,52.2,51.9,51.9,51.4,47.3,12.1,13.6,0.0
2:31:50,52310,10.0,5.8,57.5,1.6,52.1,52.2,51.9,51.9,51.4,47.3,12.1,13.6,0.0
2:32:00,52320,10.0,5.8,57.5,1.8,52.2,52.2,51.9,51.9,51.4,47.3,12.1,13.6,0.0
2:32:10,52330,10.0,5.8,57.5,1.6,52.1,52.2,51.9,51.9,51.4,47.3,12.1,13.6,0.0
2:32:20,52340,10.0,5.8,57.7,1.8,52.2,52.2,51.9,51.9,51.5,47.3,12.1,13.6,0.0
2:32:30,52350,10.0,5.9,57.8,1.6,52.2,52.2,51.9,51.9,51.4,47.3,12.1,13.6,0.0
2:32:40,52360,10.0,5.9,58.2,1.8,52.2,52.2,51.9,51.9,51.4,47.3,12.0,13.6,0.0
2:32:50,52370,10.0,5.8,58.2,1.6,52.2,52.2,51.9,51.9,51.4,47.3,12.0,13.6,0.0
2:33:00,52380,10.0,5.9,58.5,1.7,52.1,52.2,51.9,51.9,51.4,47.3,12.0,13.6,0.0
2:33:10,52390,10.0,5.9,58.4,1.6,52.2,52.2,52.0,51.9,51.4,47.3,12.0,13.6,0.0
2:33:20,52400,10.0,5.9,58.6,1.8,52.0,52.2,51.9,51.9,51.4,47.3,12.0,13.6,0.0
2:33:30,52410,10.0,5.9,58.7,1.6,52.1,52.2,52.0,51.9,51.4,47.3,12.0,13.6,0.0
2:33:40,52420,10.0,5.9,58.7,1.8,52.1,52.2,51.9,51.9,51.4,47.3,12.0,13.6,0.0
2:33:50,52430,10.0,6.0,59.1,1.6,52.1,52.2,51.9,51.9,51.4,47.3,12.0,13.6,0.0
2:34:00,52440,10.1,6.0,59.3,1.8,52.0,52.2,51.9,51.9,51.4,47.3,12.0,13.6,0.0
2:34:10,52450,10.1,6.1,59.3,1.6,51.9,52.2,51.9,51.9,51.4,47.2,12.0,13.6,0.0
2:34:20,52460,10.1,6.1,59.4,1.8,51.9,52.2,51.9,51.9,51.4,47.2,12.0,13.6,0.0
2:34:30,52470,10.1,6.1,59.4,1.6,52.0,52.2,51.9,51.9,51.4,47.2,12.0,13.6,0.0
2:34:40,52480,10.1,6.1,59.6,1.8,51.9,52.2,51.9,51.9,51.4,47.2,12.0,13.6,0.0
2:34:50,52490,10.1,6.1,59.5,1.6,52.0,52.2,51.9,51.9,51.4,47.2,12.0,13.6,0.0
2:35:00,52500,10.1,6.0,59.2,1.8,51.9,52.2,51.9,51.9,51.4,47.2,12.0,13.6,0.0
2:35:10,52510,10.1,6.0,59.4,1.6,51.9,52.2,51.9,51.9,51.4,47.2,11.9,13.6,0.0
2:35:20,52520,10.1,6.1,59.4,1.7,52.1,52.2,51.9,51.9,51.4,47.2,12.0,13.6,0.0
2:35:30,52530,10.1,6.1,59.4,1.6,52.1,52.2,51.9,51.9,51.4,47.2,11.9,13.6,0.0
2:35:40,52540,10.1,6.0,59.2,1.7,52.1,52.2,51.9,51.9,51.4,47.2,11.9,13.6,0.0
2:35:50,52550,10.1,6.0,59.3,1.7,52.1,52.2,51.9,51.9,51.4,47.2,11.9,13.6,0.0
2:36:00,52560,10.1,6.1,59.5,1.7,52.0,52.2,51.9,51.9,51.4,47.2,11.9,13.6,0.0
2:36:10,52570,10.1,6.0,59.2,1.7,52.1,52.2,51.9,51.9,51.4,47.2,11.9,13.6,0.0
2:36:20,52580,10.1,6.0,59.2,1.7,52.1,52.2,51.9,51.9,51.4,47.2,11.9,13.7,0.0
2:36:30,52590,10.1,6.0,59.2,1.7,52.1,52.2,51.9,51.9,51.4,47.2,11.9,13.7,0.0
2:36:40,52600,10.1,6.0,59.2,1.6,52.1,52.2,51.9,51.9,51.4,47.2,11.9,13.7,0.0
2:36:50,52610,10.1,6.1,59.3,1.7,51.9,52.2,51.9,51.9,51.4,47.1,11.9,13.7,0.0
2:37:00,52620,10.2,6.1,59.0,1.6,52.0,52.2,51.9,51.9,51.4,47.1,11.9,13.7,0.0
2:37:10,52630,10.2,6.1,59.1,1.7,52.1,52.2,51.9,51.9,51.4,47.1,11.9,13.7,0.0
2:37:20,52640,10.1,6.1,59.0,1.6,52.0,52.2,51.9,51.9,51.4,47.1,11.9,13.7,0.0
2:37:30,52650,10.1,6.0,59.0,1.8,52.0,52.2,51.9,51.9,51.4,47.1,11.9,13.7,0.0
2:37:40,52660,10.0,6.0,58.9,1.6,52.1,52.2,51.9,51.9,51.4,47.1,11.9,13.7,0.0
2:37:50,52670,10.1,6.0,59.2,1.7,51.9,52.2,51.9,51.9,51.4,47.1,11.9,13.7,0.0
2:38:00,52680,10.1,6.0,59.1,1.6,52.1,52.2,51.9,51.9,51.4,47.1,11.9,13.7,0.0
2:38:10,52690,10.1,6.0,58.9,1.7,52.0,52.2,51.9,51.9,51.4,47.1,11.8,13.7,0.0
2:38:20,52700,10.1,6.0,58.9,1.6,52.1,52.2,51.9,51.9,51.4,47.1,11.8,13.7,0.0
2:38:30,52710,10.0,6.0,59.0,1.7,52.1,52.2,51.9,51.9,51.4,47.1,11.9,13.7,0.0
2:38:40,52720,10.0,5.9,59.0,1.6,52.0,52.2,51.9,51.9,51.4,47.1,11.8,13.7,0.0
2:38:50,52730,10.0,5.9,58.8,1.7,51.9,52.2,51.9,51.9,51.4,47.1,11.8,13.7,0.0
2:39:00,52740,10.0,5.9,58.7,1.6,52.1,52.2,51.9,51.9,51.4,47.1,11.8,13.7,0.0
2:39:10,52750,10.1,6.0,59.0,1.7,51.9,52.2,51.9,51.9,51.4,47.1,11.8,13.7,0.0
2:39:20,52760,10.0,6.0,59.2,1.6,51.9,52.2,51.9,51.9,51.4,47.1,11.8,13.7,0.0
2:39:30,52770,10.0,5.9,58.6,1.8,52.1,52.1,51.9,51.9,51.4,47.1,11.8,13.7,0.0
2:39:40,52780,10.0,5.9,58.9,1.6,52.0,52.1,51.9,51.9,51.4,47.0,11.8,13.7,0.0
2:39:50,52790,10.0,5.9,58.9,1.8,52.1,52.2,51.9,51.9,51.4,47.0,11.8,13.7,0.0
2:40:00,52800,10.0,5.9,58.8,1.6,52.1,52.2,51.9,51.9,51.4,47.0,11.8,13.7,0.0
2:40:10,52810,10.0,6.0,59.0,1.8,52.1,52.2,51.9,51.9,51.4,47.1,11.8,13.7,0.0
2:40:20,52820,10.0,6.0,59.1,1.6,52.1,52.2,51.9,51.9,51.4,47.1,11.8,13.7,0.0
2:40:30,52830,10.0,5.9,58.8,1.8,52.1,52.2,51.9,51.9,51.4,47.1,11.8,13.7,0.0
2:40:40,52840,10.0,5.9,58.9,1.6,52.1,52.2,51.9,51.9,51.4,47.1,11.8,13.7,0.0
2:40:50,52850,10.0,5.9,58.7,1.8,52.0,52.2,51.9,51.9,51.4,47.0,11.8,13.7,0.0
2:41:00,52860,10.0,5.9,59.1,1.6,52.0,52.2,51.9,51.9,51.4,47.0,11.8,13.7,0.0
2:41:10,52870,10.0,5.9,58.9,1.8,52.0,52.2,51.9,51.9,51.4,47.0,11.7,13.8,0.0
2:41:20,52880,10.0,5.9,59.0,1.6,52.1,52.2,51.9,51.9,51.4,47.0,11.7,13.7,0.0
2:41:30,52890,10.0,6.0,59.1,1.8,52.1,52.2,51.9,51.9,51.4,47.0,11.8,13.8,0.0
2:41:40,52900,10.1,6.0,59.3,1.6,52.1,52.2,51.9,51.9,51.4,47.0,11.7,13.8,0.0
2:41:50,52910,10.0,6.0,59.2,1.8,52.0,52.2,51.9,51.9,51.4,47.0,11.7,13.8,0.0
2:42:00,52920,10.0,6.0,59.2,1.6,51.7,52.2,51.9,51.9,51.4,47.0,11.7,13.8,0.0
2:42:10,52930,10.0,6.0,59.4,1.8,52.0,52.2,51.9,51.9,51.4,47.0,11.7,13.8,0.0
2:42:20,52940,10.0,6.0,59.3,1.6,51.9,52.2,51.9,51.9,51.4,47.0,11.7,13.8,0.0
2:42:30,52950,10.0,6.0,59.3,1.7,52.1,52.2,51.9,51.9,51.4,47.0,11.7,13.8,0.0
2:42:40,52960,10.0,5.9,59.4,1.6,52.0,52.2,51.9,51.9,51.4,47.0,11.7,13.8,0.0
2:42:50,52970,10.0,6.0,59.4,1.7,52.1,52.2,51.9,51.9,51.4,47.0,11.7,13.8,0.0
2:43:00,52980,10.0,6.0,59.5,1.6,52.0,52.1,51.9,51.8,51.4,47.0,11.7,13.8,0.0
2:43:10,52990,10.0,6.0,59.7,1.7,52.0,52.2,51.9,51.9,51.4,47.0,11.7,13.8,0.0
2:43:20,53000,10.0,6.0,59.5,1.6,52.0,52.2,51.9,51.9,51.4,47.0,11.7,13.8,0.0
2:43:30,53010,9.9,5.9,59.5,1.7,51.9,52.2,51.9,51.8,51.4,47.0,11.7,13.8,0.0
2:43:40,53020,9.9,5.9,59.6,1.6,51.9,52.2,51.9,51.9,51.4,46.9,11.7,13.8,0.0
2:43:50,53030,9.9,5.9,59.6,1.7,51.9,52.2,51.9,51.8,51.4,46.9,11.7,13.8,0.0
2:44:00,53040,9.9,5.8,59.2,1.6,52.0,52.2,51.9,51.8,51.4,46.9,11.7,13.8,0.0
2:44:10,53050,9.9,5.9,59.1,1.7,52.0,52.2,51.9,51.9,51.4,46.9,11.7,13.8,0.0
2:44:20,53060,9.9,5.9,59.0,1.6,52.0,52.1,51.9,51.8,51.4,46.9,11.7,13.8,0.0
2:44:30,53070,10.0,5.9,58.8,1.8,51.9,52.1,51.9,51.9,51.4,46.9,11.7,13.8,0.0
2:44:40,53080,10.1,6.0,58.5,1.6,52.0,52.2,51.9,51.9,51.4,46.9,11.7,13.8,0.0
2:44:50,53090,10.2,6.0,58.2,1.8,52.1,52.2,51.9,51.8,51.4,46.9,11.7,13.8,0.0
2:45:00,53100,10.3,6.1,58.0,1.6,52.0,52.2,51.9,51.9,51.4,46.9,11.7,13.8,0.0
2:45:10,53110,10.3,6.1,57.7,1.8,52.1,52.2,51.9,51.9,51.4,46.9,11.7,13.8,0.0
2:45:20,53120,10.4,6.2,57.3,1.6,52.1,52.2,51.9,51.9,51.4,46.9,11.7,13.8,0.0
2:45:30,53130,10.5,6.2,57.1,1.8,52.0,52.1,51.9,51.8,51.4,46.9,11.7,13.8,0.0
2:45:40,53140,10.5,6.2,56.8,1.6,52.1,52.2,51.9,51.9,51.4,46.9,11.6,13.8,0.0
2:45:50,53150,10.6,6.2,56.5,1.8,52.1,52.1,51.9,51.8,51.4,46.9,11.6,13.8,0.0
2:46:00,53160,10.6,6.2,56.5,1.6,52.1,52.1,51.9,51.9,51.4,46.9,11.6,13.8,0.0
2:46:10,53170,10.6,6.2,56.1,1.8,52.1,52.2,51.9,51.9,51.4,46.9,11.6,13.8,0.0
2:46:20,53180,10.6,6.1,56.0,1.6,52.0,52.2,51.9,51.8,51.4,46.8,11.6,13.8,0.0
2:46:30,53190,10.6,6.1,55.8,1.8,52.1,52.1,51.9,51.8,51.4,46.8,11.6,13.8,0.0
2:46:40,53200,10.6,6.1,55.8,1.6,52.0,52.1,51.9,51.8,51.4,46.8,11.6,13.8,0.0
2:46:50,53210,10.5,6.1,55.7,1.8,51.9,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:47:00,53220,10.5,6.1,55.6,1.6,52.0,52.1,51.9,51.8,51.4,46.8,11.6,13.8,0.0
2:47:10,53230,10.5,6.1,55.4,1.8,52.0,52.1,51.9,51.8,51.4,46.9,11.6,13.9,0.0
2:47:20,53240,10.5,6.0,55.5,1.6,51.9,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:47:30,53250,10.5,6.0,55.4,1.8,52.0,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:47:40,53260,10.5,6.0,55.0,1.6,51.9,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:47:50,53270,10.4,5.9,55.1,1.7,52.0,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:48:00,53280,10.4,5.9,55.3,1.6,52.0,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:48:10,53290,10.4,6.0,55.3,1.7,52.0,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:48:20,53300,10.4,5.9,55.2,1.6,52.0,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:48:30,53310,10.3,5.9,55.1,1.7,51.9,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:48:40,53320,10.4,5.9,55.1,1.6,51.9,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:48:50,53330,10.3,5.9,55.1,1.7,52.0,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:49:00,53340,10.3,5.9,55.3,1.6,52.0,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:49:10,53350,10.3,5.8,55.4,1.7,51.8,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:49:20,53360,10.2,5.8,55.7,1.6,52.0,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:49:30,53370,10.3,5.8,55.7,1.8,51.9,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:49:40,53380,10.3,5.9,55.8,1.6,51.9,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:49:50,53390,10.3,5.9,55.8,1.8,52.0,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:50:00,53400,10.3,5.9,56.2,1.6,51.9,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:50:10,53410,10.3,5.9,56.2,1.8,52.0,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:50:20,53420,10.3,5.9,56.1,1.6,52.0,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:50:30,53430,10.3,5.9,56.4,1.8,52.0,52.1,51.9,51.8,51.4,46.8,11.6,13.9,0.0
2:50:40,53440,10.2,5.9,56.9,1.6,52.1,52.1,51.9,51.8,51.4,46.7,11.6,13.9,0.0
2:50:50,53450,10.2,5.9,56.7,1.8,51.9,52.1,51.9,51.8,51.4,46.8,11.6,14.0,0.0
2:51:00,53460,10.2,5.9,57.0,1.6,51.9,52.1,51.9,51.8,51.4,46.7,11.5,13.9,0.0
2:51:10,53470,10.2,6.0,57.1,1.8,51.9,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:51:20,53480,10.3,6.0,57.2,1.6,52.0,52.1,51.9,51.8,51.4,46.7,11.6,14.0,0.0
2:51:30,53490,10.3,6.0,57.4,1.7,52.0,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:51:40,53500,10.2,6.0,57.4,1.6,51.9,52.1,51.9,51.8,51.4,46.7,11.6,14.0,0.0
2:51:50,53510,10.1,5.9,57.9,1.7,51.9,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:52:00,53520,10.2,6.0,57.8,1.6,51.9,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:52:10,53530,10.2,6.0,58.0,1.7,51.8,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:52:20,53540,10.2,6.0,58.1,1.7,51.8,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:52:30,53550,10.2,6.0,58.0,1.7,51.9,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:52:40,53560,10.1,6.0,58.2,1.7,51.9,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:52:50,53570,10.1,6.0,58.4,1.6,52.0,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:53:00,53580,10.1,5.9,58.1,1.7,51.9,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:53:10,53590,10.1,6.0,58.4,1.6,52.0,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:53:20,53600,10.1,6.0,58.5,1.7,52.0,52.1,51.8,51.8,51.4,46.7,11.5,14.0,0.0
2:53:30,53610,10.1,6.0,58.6,1.6,52.0,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:53:40,53620,10.2,6.1,58.5,1.7,51.9,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:53:50,53630,10.2,6.1,58.6,1.6,51.8,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:54:00,53640,10.2,6.1,58.6,1.7,51.8,52.1,51.8,51.8,51.4,46.7,11.5,14.0,0.0
2:54:10,53650,10.2,6.1,58.8,1.6,51.9,52.1,51.8,51.8,51.4,46.7,11.5,14.0,0.0
2:54:20,53660,10.1,6.1,59.0,1.7,51.9,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:54:30,53670,10.2,6.1,58.9,1.6,51.7,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:54:40,53680,10.3,6.2,58.9,1.7,51.9,52.1,51.8,51.8,51.4,46.7,11.5,14.0,0.0
2:54:50,53690,10.3,6.2,59.0,1.6,51.7,52.1,51.9,51.8,51.4,46.7,11.5,14.0,0.0
2:55:00,53700,10.3,6.2,59.1,1.8,51.9,52.1,51.8,51.8,51.4,46.7,11.5,14.0,0.0
2:55:10,53710,10.2,6.2,59.2,1.6,51.9,52.1,51.8,51.8,51.4,46.6,11.5,14.0,0.0
2:55:20,53720,10.2,6.1,59.0,1.8,51.8,52.1,51.8,51.8,51.4,46.6,11.5,14.0,0.0
2:55:30,53730,10.2,6.1,58.9,1.6,51.9,52.1,51.9,51.8,51.4,46.6,11.5,14.0,0.0
2:55:40,53740,10.1,6.0,58.9,1.8,51.9,52.1,51.8,51.8,51.4,46.6,11.5,14.0,0.0
2:55:50,53750,10.0,6.0,59.0,1.6,52.0,52.1,51.8,51.8,51.4,46.6,11.5,14.1,0.0
2:56:00,53760,10.0,6.0,59.1,1.8,52.1,52.1,51.8,51.8,51.4,46.6,11.5,14.1,0.0
2:56:10,53770,10.0,6.0,59.1,1.6,51.8,52.1,51.8,51.8,51.4,46.6,11.5,14.1,0.0
2:56:20,53780,10.1,6.0,58.8,1.8,51.9,52.1,51.8,51.8,51.4,46.6,11.5,14.1,0.0
2:56:30,53790,10.2,6.1,59.0,1.6,51.8,52.1,51.8,51.8,51.4,46.6,11.5,14.1,0.0
2:56:40,53800,10.1,6.0,58.9,1.8,51.9,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
2:56:50,53810,10.1,6.0,58.7,1.6,52.0,52.1,51.8,51.8,51.4,46.6,11.5,14.1,0.0
2:57:00,53820,10.1,6.0,58.8,1.8,51.8,52.1,51.8,51.8,51.4,46.6,11.5,14.1,0.0
2:57:10,53830,10.1,6.0,58.8,1.6,51.7,52.1,51.8,51.8,51.4,46.6,11.5,14.1,0.0
2:57:20,53840,10.1,6.0,58.7,1.8,51.7,52.1,51.9,51.8,51.4,46.6,11.4,14.1,0.0
2:57:30,53850,10.2,6.0,58.6,1.6,51.7,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
2:57:40,53860,10.1,6.0,58.5,1.8,51.8,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
2:57:50,53870,10.1,6.0,58.6,1.6,51.8,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
2:58:00,53880,10.1,6.0,58.3,1.8,51.9,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
2:58:10,53890,10.1,6.0,58.5,1.6,51.9,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
2:58:20,53900,10.1,5.9,58.1,1.8,51.9,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
2:58:30,53910,10.1,6.0,58.3,1.6,51.7,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
2:58:40,53920,10.1,5.9,58.0,1.8,51.9,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
2:58:50,53930,10.1,5.9,58.0,1.6,52.0,52.1,51.9,51.8,51.4,46.6,11.4,14.1,0.0
2:59:00,53940,10.1,5.9,58.0,1.8,52.0,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
2:59:10,53950,10.1,6.0,58.3,1.6,52.0,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
2:59:20,53960,10.1,5.9,57.9,1.8,52.0,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
2:59:30,53970,10.1,5.9,58.1,1.6,51.8,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
2:59:40,53980,10.1,5.9,58.1,1.8,51.9,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
2:59:50,53990,10.0,5.9,58.2,1.6,51.9,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
3:00:00,54000,10.0,5.9,58.1,1.8,51.9,52.1,51.8,51.8,51.4,46.6,11.4,14.1,0.0
3:00:10,54010,10.1,5.9,58.1,1.6,51.8,52.1,51.8,51.8,51.3,46.5,11.4,14.1,0.0
3:00:20,54020,10.1,6.0,58.3,1.8,51.9,52.1,51.8,51.8,51.4,46.5,11.4,14.1,0.0
3:00:30,54030,10.2,6.0,58.4,1.6,51.9,52.1,51.8,51.8,51.4,46.5,11.4,14.1,0.0
3:00:40,54040,10.1,6.0,58.6,1.8,51.9,52.1,51.8,51.8,51.3,46.5,11.4,14.1,0.0
3:00:50,54050,10.2,6.0,58.4,1.6,51.9,52.1,51.8,51.8,51.4,46.5,11.4,14.1,0.0
3:01:00,54060,10.2,6.1,58.5,1.8,52.0,52.1,51.8,51.8,51.4,46.5,11.4,14.1,0.0
3:01:10,54070,10.2,6.0,58.4,1.6,52.0,52.1,51.8,51.8,51.4,46.5,11.4,14.1,0.0
3:01:20,54080,10.1,6.0,58.4,1.8,52.0,52.1,51.8,51.8,51.3,46.5,11.4,14.1,0.0
3:01:30,54090,10.1,6.0,58.2,1.6,52.0,52.1,51.8,51.8,51.3,46.5,11.4,14.1,0.0
3:01:40,54100,10.1,6.0,58.2,1.8,51.7,52.1,51.8,51.8,51.4,46.5,11.4,14.1,0.0
3:01:50,54110,10.2,6.0,58.5,1.6,51.8,52.1,51.8,51.8,51.4,46.5,11.4,14.1,0.0
3:02:00,54120,10.2,6.0,58.5,1.8,51.8,52.1,51.8,51.8,51.4,46.5,11.4,14.1,0.0
3:02:10,54130,10.2,6.0,58.1,1.6,51.8,52.1,51.8,51.8,51.4,46.5,11.4,14.1,0.0
3:02:20,54140,10.2,6.0,58.5,1.8,51.9,52.1,51.8,51.8,51.3,46.5,11.4,14.1,0.0
3:02:30,54150,10.2,6.0,58.5,1.6,51.9,52.1,51.8,51.8,51.3,46.5,11.4,14.1,0.0
3:02:40,54160,10.2,6.0,58.5,1.8,52.0,52.1,51.8,51.8,51.4,46.5,11.4,14.1,0.0
3:02:50,54170,10.2,6.0,58.5,1.6,51.9,52.1,51.8,51.8,51.3,46.5,11.4,14.1,0.0
3:03:00,54180,10.1,6.0,58.7,1.8,51.8,52.1,51.8,51.8,51.4,46.5,11.4,14.1,0.0
3:03:10,54190,10.1,6.0,58.5,1.6,51.9,52.1,51.8,51.8,51.4,46.5,11.4,14.1,0.0
3:03:20,54200,10.1,6.0,58.6,1.8,51.9,52.1,51.8,51.8,51.4,46.5,11.4,14.1,0.0
3:03:30,54210,10.1,6.0,58.5,1.6,52.0,52.1,51.8,51.8,51.3,46.5,11.4,14.1,0.0
3:03:40,54220,10.2,6.1,58.7,1.7,52.0,52.0,51.8,51.8,51.3,46.5,11.3,14.1,0.0
3:03:50,54230,10.3,6.1,58.4,1.6,51.9,52.1,51.8,51.8,51.3,46.5,11.3,14.1,0.0
3:04:00,54240,10.3,6.2,58.8,1.7,51.8,52.0,51.8,51.8,51.3,46.5,11.3,14.1,0.0
3:04:10,54250,10.3,6.2,58.9,1.6,51.8,52.1,51.8,51.8,51.3,46.5,11.4,14.2,0.0
3:04:20,54260,10.2,6.1,58.8,1.7,51.9,52.1,51.8,51.8,51.3,46.5,11.3,14.2,0.0
3:04:30,54270,10.2,6.1,58.9,1.6,51.9,52.1,51.8,51.8,51.3,46.5,11.3,14.1,0.0
3:04:40,54280,10.2,6.1,58.9,1.8,51.8,52.0,51.8,51.8,51.3,46.5,11.3,14.2,0.0
3:04:50,54290,10.1,6.0,59.2,1.6,51.7,52.0,51.8,51.8,51.3,46.5,11.3,14.2,0.0
3:05:00,54300,10.1,6.0,59.0,1.8,51.9,52.0,51.8,51.8,51.3,46.5,11.3,14.2,0.0
3:05:10,54310,10.1,6.1,59.1,1.6,52.0,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:05:20,54320,10.1,6.0,59.1,1.8,51.9,52.1,51.8,51.8,51.3,46.5,11.3,14.2,0.0
3:05:30,54330,10.1,6.0,59.2,1.6,51.6,52.1,51.8,51.8,51.3,46.5,11.3,14.2,0.0
3:05:40,54340,10.0,6.0,59.4,1.8,51.7,52.1,51.8,51.8,51.3,46.5,11.3,14.2,0.0
3:05:50,54350,10.0,6.0,59.5,1.6,51.6,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:06:00,54360,10.1,6.0,59.6,1.8,51.7,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:06:10,54370,10.1,6.0,59.8,1.6,51.7,52.0,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:06:20,54380,10.1,6.0,59.6,1.8,51.8,52.0,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:06:30,54390,10.1,6.1,59.7,1.6,51.8,52.0,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:06:40,54400,10.1,6.1,60.0,1.8,51.8,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:06:50,54410,10.1,6.1,59.8,1.6,51.9,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:07:00,54420,10.0,6.0,59.5,1.8,51.9,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:07:10,54430,10.0,6.0,59.5,1.6,51.8,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:07:20,54440,10.0,6.0,59.1,1.8,51.7,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:07:30,54450,10.1,6.0,58.8,1.6,51.7,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:07:40,54460,10.2,6.1,58.7,1.8,51.5,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:07:50,54470,10.2,6.1,58.6,1.6,51.5,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:08:00,54480,10.3,6.1,58.3,1.8,51.7,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:08:10,54490,10.4,6.2,58.3,1.6,51.9,52.0,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:08:20,54500,10.4,6.2,57.9,1.7,51.8,52.1,51.8,51.7,51.3,46.4,11.3,14.2,0.0
3:08:30,54510,10.4,6.2,57.7,1.6,51.9,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:08:40,54520,10.5,6.2,57.3,1.7,51.7,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:08:50,54530,10.5,6.2,57.2,1.6,51.6,52.1,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:09:00,54540,10.5,6.2,56.9,1.7,51.8,52.0,51.8,51.7,51.3,46.4,11.3,14.2,0.0
3:09:10,54550,10.5,6.2,57.2,1.6,51.7,52.0,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:09:20,54560,10.5,6.2,56.9,1.6,51.6,52.0,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:09:30,54570,10.6,6.2,56.7,1.7,51.7,52.0,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:09:40,54580,10.6,6.2,56.5,1.6,51.8,52.0,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:09:50,54590,10.6,6.2,56.5,1.7,51.9,52.0,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:10:00,54600,10.6,6.2,56.3,1.6,51.8,52.0,51.8,51.8,51.3,46.4,11.3,14.2,0.0
3:10:10,54610,10.6,6.2,56.3,1.7,51.8,52.0,51.8,51.7,51.3,46.3,11.3,14.2,0.0
3:10:20,54620,10.5,6.1,56.1,1.6,51.9,52.0,51.8,51.8,51.3,46.3,11.3,14.2,0.0
3:10:30,54630,10.5,6.1,56.1,1.8,51.9,52.1,51.8,51.8,51.3,46.3,11.3,14.2,0.0
3:10:40,54640,10.5,6.1,56.1,1.6,52.0,52.1,51.8,51.7,51.3,46.3,11.3,14.2,0.0
3:10:50,54650,10.5,6.1,56.1,1.8,51.8,52.0,51.8,51.7,51.3,46.3,11.3,14.2,0.0
3:11:00,54660,10.5,6.0,55.9,1.6,52.0,52.0,51.8,51.8,51.3,46.3,11.3,14.2,0.0
3:11:10,54670,10.4,6.0,55.8,1.8,52.0,52.0,51.8,51.8,51.3,46.4,11.3,14.3,0.0
3:11:20,54680,10.4,5.9,55.6,1.6,51.9,52.0,51.8,51.7,51.3,46.3,11.3,14.2,0.0
3:11:30,54690,10.4,6.0,55.7,1.8,51.9,52.0,51.8,51.7,51.3,46.3,11.3,14.3,0.0
3:11:40,54700,10.4,6.0,55.7,1.6,52.0,52.0,51.8,51.7,51.3,46.3,11.3,14.2,0.0
3:11:50,54710,10.4,6.0,55.9,1.8,52.0,52.0,51.8,51.7,51.3,46.3,11.3,14.3,0.0
3:12:00,54720,10.4,6.0,56.0,1.6,52.0,52.0,51.8,51.7,51.3,46.3,11.3,14.3,0.0
3:12:10,54730,10.3,5.9,55.8,1.8,52.0,52.0,51.8,51.7,51.3,46.3,11.3,14.3,0.0
3:12:20,54740,10.3,5.9,55.8,1.6,52.0,52.0,51.8,51.7,51.3,46.3,11.3,14.3,0.0
3:12:30,54750,10.3,5.9,55.9,1.8,52.0,52.0,51.8,51.7,51.3,46.3,11.3,14.3,0.0
3:12:40,54760,10.2,5.8,55.7,1.6,52.0,52.0,51.8,51.7,51.3,46.3,11.3,14.3,0.0
3:12:50,54770,10.2,5.8,56.0,1.8,51.9,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:13:00,54780,10.3,5.9,56.0,1.6,51.8,52.1,51.8,51.7,51.3,46.3,11.3,14.3,0.0
3:13:10,54790,10.3,5.9,56.4,1.8,51.8,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:13:20,54800,10.3,6.0,56.3,1.6,51.8,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:13:30,54810,10.3,6.0,56.6,1.7,51.9,52.0,51.8,51.7,51.3,46.3,11.3,14.3,0.0
3:13:40,54820,10.2,5.9,56.5,1.6,51.9,52.0,51.8,51.7,51.3,46.3,11.3,14.3,0.0
3:13:50,54830,10.2,5.9,56.6,1.7,51.9,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:14:00,54840,10.2,5.9,56.7,1.6,51.9,52.0,51.8,51.7,51.3,46.3,11.3,14.3,0.0
3:14:10,54850,10.2,5.9,56.8,1.7,51.9,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:14:20,54860,10.2,5.9,57.1,1.6,51.8,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:14:30,54870,10.2,5.9,57.2,1.7,51.9,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:14:40,54880,10.2,6.0,57.2,1.6,51.8,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:14:50,54890,10.4,6.1,57.4,1.7,51.7,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:15:00,54900,10.4,6.1,57.6,1.6,51.8,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:15:10,54910,10.3,6.1,57.6,1.7,51.7,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:15:20,54920,10.3,6.0,57.5,1.6,51.8,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:15:30,54930,10.2,6.0,57.4,1.8,51.8,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:15:40,54940,10.2,6.0,57.5,1.6,51.8,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:15:50,54950,10.2,6.0,58.0,1.8,51.9,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:16:00,54960,10.2,6.0,58.0,1.6,51.7,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:16:10,54970,10.2,6.0,58.1,1.8,51.8,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:16:20,54980,10.2,6.0,58.0,1.6,51.8,52.0,51.8,51.7,51.3,46.2,11.2,14.3,0.0
3:16:30,54990,10.2,6.0,58.2,1.7,51.9,52.0,51.8,51.7,51.3,46.2,11.2,14.3,0.0
3:16:40,55000,10.2,6.1,58.5,1.6,51.7,52.0,51.8,51.7,51.3,46.2,11.2,14.3,0.0
3:16:50,55010,10.3,6.1,58.5,1.8,51.7,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:17:00,55020,10.2,6.1,58.3,1.6,51.8,52.0,51.7,51.7,51.3,46.2,11.2,14.3,0.0
3:17:10,55030,10.1,6.0,58.5,1.7,51.6,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:17:20,55040,10.1,6.0,58.7,1.6,51.4,52.0,51.8,51.7,51.3,46.3,11.2,14.3,0.0
3:17:30,55050,10.1,6.0,58.7,1.8,51.6,52.0,51.8,51.7,51.3,46.2,11.2,14.3,0.0
3:17:40,55060,10.1,6.0,58.6,1.6,51.7,52.0,51.8,51.7,51.3,46.2,11.2,14.3,0.0
3:17:50,55070,10.1,6.0,59.0,1.8,51.8,52.0,51.8,51.7,51.3,46.2,11.2,14.3,0.0
3:18:00,55080,10.1,6.0,58.7,1.6,51.9,52.0,51.8,51.7,51.3,46.2,11.2,14.3,0.0
3:18:10,55090,10.1,6.0,58.9,1.8,51.9,52.0,51.7,51.7,51.3,46.2,11.2,14.3,0.0
3:18:20,55100,10.1,6.0,58.9,1.6,52.0,52.0,51.8,51.7,51.3,46.2,11.2,14.3,0.0
3:18:30,55110,10.1,6.0,59.0,1.8,52.0,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:18:40,55120,10.1,6.0,58.9,1.6,51.9,52.0,51.8,51.7,51.3,46.2,11.2,14.3,0.0
3:18:50,55130,10.1,6.0,59.2,1.7,52.0,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:19:00,55140,10.1,6.1,59.1,1.6,51.9,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:19:10,55150,10.2,6.1,58.7,1.7,52.0,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:19:20,55160,10.2,6.1,59.2,1.6,52.0,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:19:30,55170,10.2,6.2,59.1,1.7,52.0,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:19:40,55180,10.2,6.1,59.1,1.6,52.0,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:19:50,55190,10.1,6.1,59.1,1.7,52.0,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:20:00,55200,10.0,5.9,58.8,1.6,51.9,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:20:10,55210,10.0,5.9,59.1,1.7,52.0,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:20:20,55220,10.0,6.0,59.0,1.6,52.0,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:20:30,55230,10.0,5.9,59.0,1.7,52.0,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:20:40,55240,10.0,5.9,58.9,1.6,52.0,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:20:50,55250,10.0,5.9,58.8,1.7,51.9,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:21:00,55260,10.0,5.9,58.7,1.6,52.0,52.0,51.7,51.7,51.3,46.2,11.2,14.4,0.0
3:21:10,55270,10.0,5.9,58.7,1.8,51.9,52.0,51.7,51.7,51.3,46.2,11.2,14.4,0.0
3:21:20,55280,10.1,5.9,58.6,1.6,51.9,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:21:30,55290,10.0,5.9,58.6,1.8,51.9,52.0,51.7,51.7,51.3,46.2,11.2,14.4,0.0
3:21:40,55300,10.0,5.9,58.5,1.6,51.8,52.0,51.7,51.7,51.3,46.2,11.2,14.4,0.0
3:21:50,55310,10.0,5.9,58.5,1.8,51.9,52.0,51.7,51.7,51.3,46.2,11.2,14.4,0.0
3:22:00,55320,10.1,6.0,58.3,1.6,51.8,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:22:10,55330,10.1,6.0,58.1,1.8,52.0,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:22:20,55340,10.1,5.9,58.1,1.6,51.7,52.0,51.8,51.7,51.3,46.2,11.2,14.4,0.0
3:22:30,55350,10.1,5.9,58.1,1.8,51.8,52.0,51.7,51.7,51.3,46.2,11.2,14.4,0.0
3:22:40,55360,10.1,5.9,57.8,1.6,51.8,52.0,51.7,51.7,51.3,46.2,11.2,14.4,0.0
3:22:50,55370,10.1,5.9,58.1,1.7,51.9,52.0,51.7,51.7,51.3,46.2,11.2,14.4,0.0
3:23:00,55380,10.1,5.9,57.8,1.6,51.8,52.0,51.7,51.7,51.3,46.2,11.2,14.4,0.0
3:23:10,55390,10.0,5.9,57.9,1.8,51.9,52.0,51.7,51.7,51.3,46.2,11.2,14.4,0.0
3:23:20,55400,10.1,5.9,57.8,1.6,51.9,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:23:30,55410,10.1,5.9,57.8,1.8,51.7,52.0,51.7,51.7,51.3,46.2,11.2,14.4,0.0
3:23:40,55420,10.1,5.9,57.9,1.6,51.6,52.0,51.7,51.7,51.3,46.2,11.2,14.4,0.0
3:23:50,55430,10.0,5.8,57.6,1.8,51.7,52.0,51.7,51.7,51.3,46.2,11.2,14.4,0.0
3:24:00,55440,10.0,5.8,57.7,1.6,51.4,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:24:10,55450,10.0,5.8,57.7,1.8,51.7,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:24:20,55460,10.0,5.9,58.1,1.6,51.7,52.0,51.7,51.7,51.3,46.1,11.2,14.4,0.0
3:24:30,55470,10.0,5.8,58.1,1.7,51.4,52.0,51.7,51.7,51.3,46.2,11.2,14.4,0.0
3:24:40,55480,10.0,5.8,57.8,1.7,51.6,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:24:50,55490,10.0,5.9,58.1,1.7,51.7,52.0,51.7,51.7,51.3,46.1,11.2,14.4,0.0
3:25:00,55500,10.1,5.9,58.0,1.7,51.7,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:25:10,55510,10.0,5.9,58.0,1.7,51.7,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:25:20,55520,10.0,5.9,58.2,1.7,51.8,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:25:30,55530,10.0,5.9,58.2,1.7,51.8,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:25:40,55540,10.0,5.9,58.5,1.7,51.7,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:25:50,55550,10.0,5.9,58.2,1.6,51.8,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:26:00,55560,10.0,5.9,58.5,1.8,51.9,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:26:10,55570,10.1,5.9,58.3,1.6,51.8,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:26:20,55580,10.2,6.0,58.6,1.8,51.6,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:26:30,55590,10.1,6.0,58.5,1.6,51.6,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:26:40,55600,10.1,6.0,58.6,1.7,51.5,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:26:50,55610,10.0,5.9,58.6,1.6,51.4,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:27:00,55620,10.0,5.9,58.3,1.7,51.6,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:27:10,55630,10.0,5.9,58.4,1.6,51.8,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:27:20,55640,10.0,5.9,58.7,1.7,51.8,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:27:30,55650,10.0,5.9,58.9,1.6,51.8,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:27:40,55660,10.1,6.0,58.9,1.7,51.9,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:27:50,55670,10.2,6.1,59.2,1.6,51.9,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:28:00,55680,10.2,6.1,59.1,1.7,52.0,52.0,51.7,51.7,51.2,46.1,11.1,14.4,0.0
3:28:10,55690,10.2,6.1,59.3,1.6,51.9,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:28:20,55700,10.1,6.1,59.4,1.7,52.0,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
